************************************************************************************************************************
*  TRNBuild   2.0.198
************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING: E:\TailoredR3.b18
*   GET BY WORKING WITH TRNBuild 2.0 for Windows
************************************************************************************************************************
*
*-----------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*-----------------------------------------------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.85 
*
*-----------------------------------------------------------------------------------------------------------------------
*  P r o j e c t
*-----------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*-----------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*-----------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- convective heat transfer coefficient calculation ---------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*--- radiance parameters -------------------
 SCENE_ROTATION_ANGLE=0 : GROUND_IDS= : GROUND_REFLECTANCE=0.2 : SHADER_REFLECTANCE=0
 CALC_MODE=RAD : LATITUDE=48 : LONGITUDE=-9.2 : TIME_ZONE=-15 : SITE_ELEVATION=200
 AB=5 : AD=1000 : AS=20 : AR=300 : AA=0.1
 LR=6 : ST=0.15 : SJ=1 : LW=0.004 : DJ=0 : DS=0.2 : DR=2 : DP=512
*--- comfort parameters -------------------
 DIAM-SENSOR=0.07 : EPS-SENSOR=0.82 : REFL-SENSOR=0.47 : ELV_AIRSPEED1=0.3 : ELV_AIRSPEED2=0.7 : ELV_AIRSPEED3=1.2
*--- other -------------------
 FSCAL_TREGENZA=MEDIUM : SHM_MODE=0 : SURFGRID=0.2
*--- daylight  -------------------
 UDIMIN=100 : UDIMAX=2000 : DAMIN=300
*
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  L a y e r s
*-----------------------------------------------------------------------------------------------------------------------
LAYER STUCCO
 CONDUCTIVITY=  0.2 : CAPACITY=      0.84 : DENSITY=     1856 : PERT=      0 : PENRT=      0
LAYER GIPS
 CONDUCTIVITY=  0.576 : CAPACITY=      1.09 : DENSITY=    800 : PERT=      0 : PENRT=      0
LAYER F13ROOF
 CONDUCTIVITY=  0.576 : CAPACITY=      1.46 : DENSITY=    1120 : PERT=      0 : PENRT=      0
LAYER F08ROOF
 CONDUCTIVITY=  163 : CAPACITY=      0.5 : DENSITY=    7824 : PERT=      0 : PENRT=      0
LAYER CONCRETE
 CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900 : PERT=      0 : PENRT=      0
LAYER SLAB
 CONDUCTIVITY=  8.316 : CAPACITY=      0.832 : DENSITY=    2322 : PERT=      0 : PENRT=      0
LAYER INS_ROOF
 RESISTANCE=      1.968 : PERT=      0 : PENRT=      0
LAYER INS_EXT_WALL
 RESISTANCE=      0.977 : PERT=      0 : PENRT=      0
LAYER INS_FLOOR
 RESISTANCE=      1.652 : PERT=      0 : PENRT=      0
LAYER CARPET
 RESISTANCE=      0.06 : PERT=      0 : PENRT=      0
*-----------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*-----------------------------------------------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE 
INPUTS_DESCRIPTION
 TGROUND : �C : Ground Temperature (boundary temperature used for floors adjacent to the ground)
 TBOUNDARY : �C : Boundary Temperature (boundary temperature used for boundary floors, walls, ceilings)
 SHADE_CLOSE : kJ/hr.m^2 : threshold of total radiation on facade where shading device is activated
 SHADE_OPEN : kJ/hr.m^2 : threshold of total radiation on facade where shading device is deactivated
 MAX_ISHADE : any : max shading factor of internal shading
 MAX_ESHADE : any : max shading factor of external shading
*--------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------

*--------------------------------------------------------------------------------
*  C O N S T R U C T I O N (Wall, Floor, Ceiling,..)
*--------------------------------------------------------------------------------
CONSTRUCTION EXT_WALL
 LAYERS   = GIPS INS_EXT_WALL GIPS STUCCO  
 THICKNESS= 0.016 0 0.016 0.025  
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
 CONSTRUCTION ADJ_WALL
 LAYERS   = GIPS  GIPS  
 THICKNESS= 0.016  0.016 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION EXT_ROOF
 LAYERS   = F13ROOF  INS_ROOF   F08ROOF   
 THICKNESS= 0.0095 0  0.0008  
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION GROUND_FLOOR
 LAYERS   = CONCRETE   
 THICKNESS= 0.2  
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION GROUND_WALL
 LAYERS   = CONCRETE  
 THICKNESS= 0.2 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001

CONSTRUCTION ADJ_CEILING
 LAYERS   = CARPET SLAB INS_FLOOR  
 THICKNESS= 0 0.2 0
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11

*--------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------
WINDOW EXT_WINDOW1
 WINID=6505 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=2.52 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
*-----------------------------------------------------------------------------------------------------------------------
*  G a i n s
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  D a y l i g h t   C o n t r o l 
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*-----------------------------------------------------------------------------------------------------------------------
ZONES P-Main-Fcave-1 R-Main-F0-4 RC-Main-F0-1 RC-Main-F1-1 RC-Main-Ftop-1 R-Main-F1-4 R-Main-F0-5 R-Main-F1-5 R-Main-Ftop-5 R-Main-Ftop-4 R-Main-F0-6 R-Main-F1-6 R-Main-Ftop-6 R-Main-F1-3 R-Main-Ftop-2 R-Main-F0-2 R-Main-F1-1 R-Main-Ftop-3 R-Main-Ftop-1 R-Main-F1-2 R-Main-F0-1 R-Main-F0-3 R-Main-Fstack-4 R-Main-Fstack-1 R-Main-Fstack-6 RC-Main-Fstack-1 R-Main-Fstack-3 R-Main-Fstack-5 R-Main-Fstack-2 
*-----------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*-----------------------------------------------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
INTERNAL_CALCULATION H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  P-Main-Fcave-1  /  A i r n o d e  P-Main-Fcave-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE P-Main-Fcave-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE P-Main-Fcave-1
WALL  =GROUND_WALL             : SURF=    1 : AREA=      72.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.052174
WALL  =GROUND_WALL             : SURF=    2 : AREA=      66.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.047826
CEILING=ADJ_CEILING          : SURF=    3 : AREA=      80.000 : ADJACENT=R-Main-F0-1 : ADJ_SURF=204 : FRONT
WALL  =GROUND_WALL             : SURF=    4 : AREA=      72.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.052174
WALL  =GROUND_WALL             : SURF=    5 : AREA=      66.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.047826
CEILING=ADJ_CEILING          : SURF=    6 : AREA=      80.000 : ADJACENT=R-Main-F0-3 : ADJ_SURF=216 : FRONT
FLOOR =GROUND_FLOOR         : SURF=    7 : AREA=     528.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=    8 : AREA=      80.000 : ADJACENT=R-Main-F0-2 : ADJ_SURF=157 : FRONT
CEILING=ADJ_CEILING          : SURF=    9 : AREA=      80.000 : ADJACENT=R-Main-F0-6 : ADJ_SURF=102 : FRONT
CEILING=ADJ_CEILING          : SURF=   10 : AREA=      80.000 : ADJACENT=R-Main-F0-4 : ADJ_SURF=15 : FRONT
CEILING=ADJ_CEILING          : SURF=   11 : AREA=      80.000 : ADJACENT=R-Main-F0-5 : ADJ_SURF=67 : FRONT
CEILING=ADJ_CEILING          : SURF=   12 : AREA=      48.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=31 : FRONT
 REGIME
 CAPACITANCE=     1900.800    : VOLUME=     1584.000    : REFAREA=      528.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-4  /  A i r n o d e  R-Main-F0-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-4
WALL  =EXT_WALL             : SURF=   13 : AREA=      31.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.038889
WINDOW=EXT_WINDOW1          : SURF=   19 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002778
WINDOW=EXT_WINDOW1          : SURF=   20 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002778
WALL  =EXT_WALL             : SURF=   14 : AREA=      38.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.047222
WINDOW=EXT_WINDOW1          : SURF=   21 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002778
WINDOW=EXT_WINDOW1          : SURF=   22 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002778
WINDOW=EXT_WINDOW1          : SURF=   23 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002778
FLOOR =ADJ_CEILING          : SURF=   15 : AREA=      80.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=10 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   16 : AREA=      36.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=29 : FRONT : GEOSURF=0.044444
WALL  =ADJ_WALL             : SURF=   17 : AREA=      45.000 : ADJACENT=R-Main-F0-5 : ADJ_SURF=69 : FRONT : GEOSURF=0.055555
CEILING=ADJ_CEILING          : SURF=   18 : AREA=      80.000 : ADJACENT=R-Main-F1-4 : ADJ_SURF=54 : FRONT
 REGIME
 CAPACITANCE=      432.000    : VOLUME=      360.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Main-F0-1  /  A i r n o d e  RC-Main-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Main-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Main-F0-1
WALL  =ADJ_WALL             : SURF=   24 : AREA=      36.000 : ADJACENT=R-Main-F0-6 : ADJ_SURF=100 : FRONT : GEOSURF=0.030771
WALL  =EXT_WALL             : SURF=   25 : AREA=       9.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.007692
WALL  =ADJ_WALL             : SURF=   26 : AREA=      36.000 : ADJACENT=R-Main-F0-3 : ADJ_SURF=212 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=   27 : AREA=      36.000 : ADJACENT=R-Main-F0-2 : ADJ_SURF=152 : FRONT : GEOSURF=0.030769
WALL  =EXT_WALL             : SURF=   28 : AREA=       9.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.007692
WALL  =ADJ_WALL             : SURF=   29 : AREA=      36.000 : ADJACENT=R-Main-F0-4 : ADJ_SURF=16 : BACK : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=   30 : AREA=      36.000 : ADJACENT=R-Main-F0-1 : ADJ_SURF=205 : FRONT : GEOSURF=0.030769
FLOOR =ADJ_CEILING          : SURF=   31 : AREA=      48.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=12 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=   32 : AREA=      48.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=39 : FRONT
WALL  =ADJ_WALL             : SURF=   33 : AREA=      36.000 : ADJACENT=R-Main-F0-5 : ADJ_SURF=68 : FRONT : GEOSURF=0.030769
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       48.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Main-F1-1  /  A i r n o d e  RC-Main-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Main-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Main-F1-1
CEILING=ADJ_CEILING          : SURF=   34 : AREA=      48.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=260 : FRONT
WALL  =ADJ_WALL             : SURF=   35 : AREA=      24.000 : ADJACENT=R-Main-F1-4 : ADJ_SURF=55 : FRONT : GEOSURF=0.030771
WALL  =ADJ_WALL             : SURF=   36 : AREA=      24.000 : ADJACENT=R-Main-F1-1 : ADJ_SURF=163 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=   37 : AREA=      24.000 : ADJACENT=R-Main-F1-6 : ADJ_SURF=116 : FRONT : GEOSURF=0.030769
WALL  =EXT_WALL             : SURF=   38 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.007692
FLOOR =ADJ_CEILING          : SURF=   39 : AREA=      48.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=32 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   40 : AREA=      24.000 : ADJACENT=R-Main-F1-5 : ADJ_SURF=73 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=   41 : AREA=      24.000 : ADJACENT=R-Main-F1-2 : ADJ_SURF=196 : FRONT : GEOSURF=0.030769
WALL  =EXT_WALL             : SURF=   42 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.007692
WALL  =ADJ_WALL             : SURF=   43 : AREA=      24.000 : ADJACENT=R-Main-F1-3 : ADJ_SURF=134 : FRONT : GEOSURF=0.030769
 REGIME
 CAPACITANCE=      172.800    : VOLUME=      144.000    : REFAREA=       48.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Main-Ftop-1  /  A i r n o d e  RC-Main-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Main-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Main-Ftop-1
WALL  =ADJ_WALL             : SURF=   44 : AREA=      24.000 : ADJACENT=R-Main-Ftop-2 : ADJ_SURF=144 : FRONT : GEOSURF=0.030771
ROOF  =EXT_ROOF             : SURF=   45 : AREA=      48.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=   46 : AREA=      24.000 : ADJACENT=R-Main-Ftop-5 : ADJ_SURF=81 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=   47 : AREA=      24.000 : ADJACENT=R-Main-Ftop-4 : ADJ_SURF=94 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=   48 : AREA=      24.000 : ADJACENT=R-Main-Ftop-3 : ADJ_SURF=174 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=   49 : AREA=      24.000 : ADJACENT=R-Main-Ftop-6 : ADJ_SURF=125 : FRONT : GEOSURF=0.030769
WALL  =EXT_WALL             : SURF=   50 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.007692
WALL  =EXT_WALL             : SURF=   51 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.007692
FLOOR =ADJ_CEILING          : SURF=   52 : AREA=      48.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=264 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   53 : AREA=      24.000 : ADJACENT=R-Main-Ftop-1 : ADJ_SURF=187 : FRONT : GEOSURF=0.030769
 REGIME
 CAPACITANCE=      172.800    : VOLUME=      144.000    : REFAREA=       48.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-4  /  A i r n o d e  R-Main-F1-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-4
FLOOR =ADJ_CEILING          : SURF=   54 : AREA=      80.000 : ADJACENT=R-Main-F0-4 : ADJ_SURF=18 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   55 : AREA=      24.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=35 : BACK : GEOSURF=0.044444
WALL  =ADJ_WALL             : SURF=   56 : AREA=      30.000 : ADJACENT=R-Main-F1-5 : ADJ_SURF=76 : FRONT : GEOSURF=0.055554
CEILING=ADJ_CEILING          : SURF=   57 : AREA=      80.000 : ADJACENT=R-Main-Fstack-4 : ADJ_SURF=225 : FRONT
WALL  =EXT_WALL             : SURF=   58 : AREA=      19.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=   60 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=   61 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
WALL  =EXT_WALL             : SURF=   59 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.043056
WINDOW=EXT_WINDOW1          : SURF=   62 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=   63 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=   64 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
 REGIME
 CAPACITANCE=      288.000    : VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-5  /  A i r n o d e  R-Main-F0-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-5
CEILING=ADJ_CEILING          : SURF=   65 : AREA=      80.000 : ADJACENT=R-Main-F1-5 : ADJ_SURF=77 : FRONT
WALL  =ADJ_WALL             : SURF=   66 : AREA=      45.000 : ADJACENT=R-Main-F0-6 : ADJ_SURF=101 : FRONT : GEOSURF=0.055555
FLOOR =ADJ_CEILING          : SURF=   67 : AREA=      80.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=11 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   68 : AREA=      36.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=33 : BACK : GEOSURF=0.044444
WALL  =ADJ_WALL             : SURF=   69 : AREA=      45.000 : ADJACENT=R-Main-F0-4 : ADJ_SURF=17 : BACK : GEOSURF=0.055556
WALL  =EXT_WALL             : SURF=   70 : AREA=      31.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.038889
WINDOW=EXT_WINDOW1          : SURF=   71 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002778
WINDOW=EXT_WINDOW1          : SURF=   72 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002778
 REGIME
 CAPACITANCE=      432.000    : VOLUME=      360.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-5  /  A i r n o d e  R-Main-F1-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-5
WALL  =ADJ_WALL             : SURF=   73 : AREA=      24.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=40 : BACK : GEOSURF=0.044444
CEILING=ADJ_CEILING          : SURF=   74 : AREA=      80.000 : ADJACENT=R-Main-Fstack-5 : ADJ_SURF=277 : FRONT
WALL  =EXT_WALL             : SURF=   75 : AREA=      19.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=   79 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=   80 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
WALL  =ADJ_WALL             : SURF=   76 : AREA=      30.000 : ADJACENT=R-Main-F1-4 : ADJ_SURF=56 : BACK : GEOSURF=0.055555
FLOOR =ADJ_CEILING          : SURF=   77 : AREA=      80.000 : ADJACENT=R-Main-F0-5 : ADJ_SURF=65 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   78 : AREA=      30.000 : ADJACENT=R-Main-F1-6 : ADJ_SURF=111 : FRONT : GEOSURF=0.055556
 REGIME
 CAPACITANCE=      288.000    : VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-5  /  A i r n o d e  R-Main-Ftop-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-5
WALL  =ADJ_WALL             : SURF=   81 : AREA=      24.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=46 : BACK : GEOSURF=0.044444
WALL  =ADJ_WALL             : SURF=   82 : AREA=      30.000 : ADJACENT=R-Main-Ftop-6 : ADJ_SURF=127 : FRONT : GEOSURF=0.055555
FLOOR =ADJ_CEILING          : SURF=   83 : AREA=      80.000 : ADJACENT=R-Main-Fstack-5 : ADJ_SURF=279 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   84 : AREA=      30.000 : ADJACENT=R-Main-Ftop-4 : ADJ_SURF=93 : FRONT : GEOSURF=0.055556
WALL  =EXT_WALL             : SURF=   85 : AREA=      19.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=   87 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=   88 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
ROOF  =EXT_ROOF             : SURF=   86 : AREA=      80.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      288.000    : VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-4  /  A i r n o d e  R-Main-Ftop-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-4
WALL  =EXT_WALL             : SURF=   89 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.043056
WINDOW=EXT_WINDOW1          : SURF=   95 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=   96 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=   97 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
FLOOR =ADJ_CEILING          : SURF=   90 : AREA=      80.000 : ADJACENT=R-Main-Fstack-4 : ADJ_SURF=228 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   91 : AREA=      19.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=   98 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=   99 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
ROOF  =EXT_ROOF             : SURF=   92 : AREA=      80.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=   93 : AREA=      30.000 : ADJACENT=R-Main-Ftop-5 : ADJ_SURF=84 : BACK : GEOSURF=0.055554
WALL  =ADJ_WALL             : SURF=   94 : AREA=      24.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=47 : BACK : GEOSURF=0.044444
 REGIME
 CAPACITANCE=      288.000    : VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-6  /  A i r n o d e  R-Main-F0-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-6
WALL  =ADJ_WALL             : SURF=  100 : AREA=      36.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=24 : BACK : GEOSURF=0.044444
WALL  =ADJ_WALL             : SURF=  101 : AREA=      45.000 : ADJACENT=R-Main-F0-5 : ADJ_SURF=66 : BACK : GEOSURF=0.055555
FLOOR =ADJ_CEILING          : SURF=  102 : AREA=      80.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=9 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  103 : AREA=      31.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.038889
WINDOW=EXT_WINDOW1          : SURF=  106 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002778
WINDOW=EXT_WINDOW1          : SURF=  107 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002778
WALL  =EXT_WALL             : SURF=  104 : AREA=      38.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.047222
WINDOW=EXT_WINDOW1          : SURF=  108 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002778
WINDOW=EXT_WINDOW1          : SURF=  109 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002778
WINDOW=EXT_WINDOW1          : SURF=  110 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002778
CEILING=ADJ_CEILING          : SURF=  105 : AREA=      80.000 : ADJACENT=R-Main-F1-6 : ADJ_SURF=114 : FRONT
 REGIME
 CAPACITANCE=      432.000    : VOLUME=      360.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-6  /  A i r n o d e  R-Main-F1-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-6
WALL  =ADJ_WALL             : SURF=  111 : AREA=      30.000 : ADJACENT=R-Main-F1-5 : ADJ_SURF=78 : BACK : GEOSURF=0.055554
CEILING=ADJ_CEILING          : SURF=  112 : AREA=      80.000 : ADJACENT=R-Main-Fstack-6 : ADJ_SURF=249 : FRONT
WALL  =EXT_WALL             : SURF=  113 : AREA=      19.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=  117 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  118 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
FLOOR =ADJ_CEILING          : SURF=  114 : AREA=      80.000 : ADJACENT=R-Main-F0-6 : ADJ_SURF=105 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  115 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.043056
WINDOW=EXT_WINDOW1          : SURF=  119 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  120 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  121 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WALL  =ADJ_WALL             : SURF=  116 : AREA=      24.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=37 : BACK : GEOSURF=0.044444
 REGIME
 CAPACITANCE=      288.000    : VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-6  /  A i r n o d e  R-Main-Ftop-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-6
WALL  =EXT_WALL             : SURF=  122 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.043056
WINDOW=EXT_WINDOW1          : SURF=  128 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  129 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  130 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WALL  =EXT_WALL             : SURF=  123 : AREA=      19.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=  131 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  132 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
ROOF  =EXT_ROOF             : SURF=  124 : AREA=      80.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  125 : AREA=      24.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=49 : BACK : GEOSURF=0.044444
FLOOR =ADJ_CEILING          : SURF=  126 : AREA=      80.000 : ADJACENT=R-Main-Fstack-6 : ADJ_SURF=250 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  127 : AREA=      30.000 : ADJACENT=R-Main-Ftop-5 : ADJ_SURF=82 : BACK : GEOSURF=0.055554
 REGIME
 CAPACITANCE=      288.000    : VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-3  /  A i r n o d e  R-Main-F1-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-3
WALL  =EXT_WALL             : SURF=  133 : AREA=      19.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=  139 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  140 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
WALL  =ADJ_WALL             : SURF=  134 : AREA=      24.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=43 : BACK : GEOSURF=0.044444
CEILING=ADJ_CEILING          : SURF=  135 : AREA=      80.000 : ADJACENT=R-Main-Fstack-3 : ADJ_SURF=267 : FRONT
FLOOR =ADJ_CEILING          : SURF=  136 : AREA=      80.000 : ADJACENT=R-Main-F0-3 : ADJ_SURF=217 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  137 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.043056
WINDOW=EXT_WINDOW1          : SURF=  141 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  142 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  143 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
WALL  =ADJ_WALL             : SURF=  138 : AREA=      30.000 : ADJACENT=R-Main-F1-2 : ADJ_SURF=195 : FRONT : GEOSURF=0.055554
 REGIME
 CAPACITANCE=      288.000    : VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-2  /  A i r n o d e  R-Main-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-2
WALL  =ADJ_WALL             : SURF=  144 : AREA=      24.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=44 : BACK : GEOSURF=0.044444
WALL  =EXT_WALL             : SURF=  145 : AREA=      19.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=  150 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  151 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
FLOOR =ADJ_CEILING          : SURF=  146 : AREA=      80.000 : ADJACENT=R-Main-Fstack-2 : ADJ_SURF=290 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  147 : AREA=      30.000 : ADJACENT=R-Main-Ftop-3 : ADJ_SURF=171 : FRONT : GEOSURF=0.055555
ROOF  =EXT_ROOF             : SURF=  148 : AREA=      80.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  149 : AREA=      30.000 : ADJACENT=R-Main-Ftop-1 : ADJ_SURF=185 : FRONT : GEOSURF=0.055556
 REGIME
 CAPACITANCE=      288.000    : VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-2  /  A i r n o d e  R-Main-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-2
WALL  =ADJ_WALL             : SURF=  152 : AREA=      36.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=27 : BACK : GEOSURF=0.044444
WALL  =EXT_WALL             : SURF=  153 : AREA=      31.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.038889
WINDOW=EXT_WINDOW1          : SURF=  158 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002778
WINDOW=EXT_WINDOW1          : SURF=  159 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002778
WALL  =ADJ_WALL             : SURF=  154 : AREA=      45.000 : ADJACENT=R-Main-F0-3 : ADJ_SURF=214 : FRONT : GEOSURF=0.055555
CEILING=ADJ_CEILING          : SURF=  155 : AREA=      80.000 : ADJACENT=R-Main-F1-2 : ADJ_SURF=198 : FRONT
WALL  =ADJ_WALL             : SURF=  156 : AREA=      45.000 : ADJACENT=R-Main-F0-1 : ADJ_SURF=202 : FRONT : GEOSURF=0.055556
FLOOR =ADJ_CEILING          : SURF=  157 : AREA=      80.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=8 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      432.000    : VOLUME=      360.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-1  /  A i r n o d e  R-Main-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-1
FLOOR =ADJ_CEILING          : SURF=  160 : AREA=      80.000 : ADJACENT=R-Main-F0-1 : ADJ_SURF=203 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  161 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.043056
WINDOW=EXT_WINDOW1          : SURF=  166 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  167 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  168 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WALL  =ADJ_WALL             : SURF=  162 : AREA=      30.000 : ADJACENT=R-Main-F1-2 : ADJ_SURF=194 : FRONT : GEOSURF=0.055554
WALL  =ADJ_WALL             : SURF=  163 : AREA=      24.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=36 : BACK : GEOSURF=0.044444
CEILING=ADJ_CEILING          : SURF=  164 : AREA=      80.000 : ADJACENT=R-Main-Fstack-1 : ADJ_SURF=238 : FRONT
WALL  =EXT_WALL             : SURF=  165 : AREA=      19.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=  169 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  170 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
 REGIME
 CAPACITANCE=      288.000    : VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-3  /  A i r n o d e  R-Main-Ftop-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-3
WALL  =ADJ_WALL             : SURF=  171 : AREA=      30.000 : ADJACENT=R-Main-Ftop-2 : ADJ_SURF=147 : BACK : GEOSURF=0.055554
FLOOR =ADJ_CEILING          : SURF=  172 : AREA=      80.000 : ADJACENT=R-Main-Fstack-3 : ADJ_SURF=268 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  173 : AREA=      19.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=  177 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  178 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
WALL  =ADJ_WALL             : SURF=  174 : AREA=      24.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=48 : BACK : GEOSURF=0.044444
WALL  =EXT_WALL             : SURF=  175 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.043056
WINDOW=EXT_WINDOW1          : SURF=  179 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  180 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  181 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
ROOF  =EXT_ROOF             : SURF=  176 : AREA=      80.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      288.000    : VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-1  /  A i r n o d e  R-Main-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-1
WALL  =EXT_WALL             : SURF=  182 : AREA=      19.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=  188 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  189 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
WALL  =EXT_WALL             : SURF=  183 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.043056
WINDOW=EXT_WINDOW1          : SURF=  190 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  191 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  192 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
FLOOR =ADJ_CEILING          : SURF=  184 : AREA=      80.000 : ADJACENT=R-Main-Fstack-1 : ADJ_SURF=236 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  185 : AREA=      30.000 : ADJACENT=R-Main-Ftop-2 : ADJ_SURF=149 : BACK : GEOSURF=0.055554
ROOF  =EXT_ROOF             : SURF=  186 : AREA=      80.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  187 : AREA=      24.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=53 : BACK : GEOSURF=0.044444
 REGIME
 CAPACITANCE=      288.000    : VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-2  /  A i r n o d e  R-Main-F1-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-2
CEILING=ADJ_CEILING          : SURF=  193 : AREA=      80.000 : ADJACENT=R-Main-Fstack-2 : ADJ_SURF=288 : FRONT
WALL  =ADJ_WALL             : SURF=  194 : AREA=      30.000 : ADJACENT=R-Main-F1-1 : ADJ_SURF=162 : BACK : GEOSURF=0.055555
WALL  =ADJ_WALL             : SURF=  195 : AREA=      30.000 : ADJACENT=R-Main-F1-3 : ADJ_SURF=138 : BACK : GEOSURF=0.055556
WALL  =ADJ_WALL             : SURF=  196 : AREA=      24.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=41 : BACK : GEOSURF=0.044444
WALL  =EXT_WALL             : SURF=  197 : AREA=      19.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=  199 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  200 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
FLOOR =ADJ_CEILING          : SURF=  198 : AREA=      80.000 : ADJACENT=R-Main-F0-2 : ADJ_SURF=155 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      288.000    : VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-1  /  A i r n o d e  R-Main-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-1
WALL  =EXT_WALL             : SURF=  201 : AREA=      38.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.047222
WINDOW=EXT_WINDOW1          : SURF=  207 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002778
WINDOW=EXT_WINDOW1          : SURF=  208 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002778
WINDOW=EXT_WINDOW1          : SURF=  209 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002778
WALL  =ADJ_WALL             : SURF=  202 : AREA=      45.000 : ADJACENT=R-Main-F0-2 : ADJ_SURF=156 : BACK : GEOSURF=0.055555
CEILING=ADJ_CEILING          : SURF=  203 : AREA=      80.000 : ADJACENT=R-Main-F1-1 : ADJ_SURF=160 : FRONT
FLOOR =ADJ_CEILING          : SURF=  204 : AREA=      80.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=3 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  205 : AREA=      36.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=30 : BACK : GEOSURF=0.044444
WALL  =EXT_WALL             : SURF=  206 : AREA=      31.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.038889
WINDOW=EXT_WINDOW1          : SURF=  210 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002778
WINDOW=EXT_WINDOW1          : SURF=  211 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002778
 REGIME
 CAPACITANCE=      432.000    : VOLUME=      360.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-3  /  A i r n o d e  R-Main-F0-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-3
WALL  =ADJ_WALL             : SURF=  212 : AREA=      36.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=26 : BACK : GEOSURF=0.044444
WALL  =EXT_WALL             : SURF=  213 : AREA=      31.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.038889
WINDOW=EXT_WINDOW1          : SURF=  218 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002778
WINDOW=EXT_WINDOW1          : SURF=  219 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002778
WALL  =ADJ_WALL             : SURF=  214 : AREA=      45.000 : ADJACENT=R-Main-F0-2 : ADJ_SURF=154 : BACK : GEOSURF=0.055555
WALL  =EXT_WALL             : SURF=  215 : AREA=      38.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.047222
WINDOW=EXT_WINDOW1          : SURF=  220 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002778
WINDOW=EXT_WINDOW1          : SURF=  221 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002778
WINDOW=EXT_WINDOW1          : SURF=  222 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002778
FLOOR =ADJ_CEILING          : SURF=  216 : AREA=      80.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=6 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  217 : AREA=      80.000 : ADJACENT=R-Main-F1-3 : ADJ_SURF=136 : FRONT
 REGIME
 CAPACITANCE=      432.000    : VOLUME=      360.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-4  /  A i r n o d e  R-Main-Fstack-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-4
WALL  =EXT_WALL             : SURF=  223 : AREA=      19.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=  229 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  230 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
WALL  =ADJ_WALL             : SURF=  224 : AREA=      24.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=263 : FRONT : GEOSURF=0.044444
FLOOR =ADJ_CEILING          : SURF=  225 : AREA=      80.000 : ADJACENT=R-Main-F1-4 : ADJ_SURF=57 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  226 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.043056
WINDOW=EXT_WINDOW1          : SURF=  231 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  232 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  233 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
WALL  =ADJ_WALL             : SURF=  227 : AREA=      30.000 : ADJACENT=R-Main-Fstack-5 : ADJ_SURF=282 : FRONT : GEOSURF=0.055554
CEILING=ADJ_CEILING          : SURF=  228 : AREA=      80.000 : ADJACENT=R-Main-Ftop-4 : ADJ_SURF=90 : FRONT
 REGIME
 CAPACITANCE=      288.000    : VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-1  /  A i r n o d e  R-Main-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-1
WALL  =ADJ_WALL             : SURF=  234 : AREA=      24.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=261 : FRONT : GEOSURF=0.044444
WALL  =EXT_WALL             : SURF=  235 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.043056
WINDOW=EXT_WINDOW1          : SURF=  240 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  241 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  242 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
CEILING=ADJ_CEILING          : SURF=  236 : AREA=      80.000 : ADJACENT=R-Main-Ftop-1 : ADJ_SURF=184 : FRONT
WALL  =EXT_WALL             : SURF=  237 : AREA=      19.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=  243 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  244 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
FLOOR =ADJ_CEILING          : SURF=  238 : AREA=      80.000 : ADJACENT=R-Main-F1-1 : ADJ_SURF=164 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  239 : AREA=      30.000 : ADJACENT=R-Main-Fstack-2 : ADJ_SURF=286 : FRONT : GEOSURF=0.055554
 REGIME
 CAPACITANCE=      288.000    : VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-6  /  A i r n o d e  R-Main-Fstack-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-6
WALL  =ADJ_WALL             : SURF=  245 : AREA=      30.000 : ADJACENT=R-Main-Fstack-5 : ADJ_SURF=281 : FRONT : GEOSURF=0.055554
WALL  =EXT_WALL             : SURF=  246 : AREA=      19.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=  251 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  252 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
WALL  =EXT_WALL             : SURF=  247 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.043056
WINDOW=EXT_WINDOW1          : SURF=  253 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  254 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  255 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WALL  =ADJ_WALL             : SURF=  248 : AREA=      24.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=258 : FRONT : GEOSURF=0.044444
FLOOR =ADJ_CEILING          : SURF=  249 : AREA=      80.000 : ADJACENT=R-Main-F1-6 : ADJ_SURF=112 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  250 : AREA=      80.000 : ADJACENT=R-Main-Ftop-6 : ADJ_SURF=126 : FRONT
 REGIME
 CAPACITANCE=      288.000    : VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Main-Fstack-1  /  A i r n o d e  RC-Main-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Main-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Main-Fstack-1
WALL  =ADJ_WALL             : SURF=  256 : AREA=      24.000 : ADJACENT=R-Main-Fstack-5 : ADJ_SURF=280 : FRONT : GEOSURF=0.030771
WALL  =ADJ_WALL             : SURF=  257 : AREA=      24.000 : ADJACENT=R-Main-Fstack-2 : ADJ_SURF=287 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=  258 : AREA=      24.000 : ADJACENT=R-Main-Fstack-6 : ADJ_SURF=248 : BACK : GEOSURF=0.030769
WALL  =EXT_WALL             : SURF=  259 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.007692
FLOOR =ADJ_CEILING          : SURF=  260 : AREA=      48.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=34 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  261 : AREA=      24.000 : ADJACENT=R-Main-Fstack-1 : ADJ_SURF=234 : BACK : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=  262 : AREA=      24.000 : ADJACENT=R-Main-Fstack-3 : ADJ_SURF=269 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=  263 : AREA=      24.000 : ADJACENT=R-Main-Fstack-4 : ADJ_SURF=224 : BACK : GEOSURF=0.030769
CEILING=ADJ_CEILING          : SURF=  264 : AREA=      48.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=52 : FRONT
WALL  =EXT_WALL             : SURF=  265 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.007692
 REGIME
 CAPACITANCE=      172.800    : VOLUME=      144.000    : REFAREA=       48.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-3  /  A i r n o d e  R-Main-Fstack-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-3
WALL  =ADJ_WALL             : SURF=  266 : AREA=      30.000 : ADJACENT=R-Main-Fstack-2 : ADJ_SURF=285 : FRONT : GEOSURF=0.055554
FLOOR =ADJ_CEILING          : SURF=  267 : AREA=      80.000 : ADJACENT=R-Main-F1-3 : ADJ_SURF=135 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  268 : AREA=      80.000 : ADJACENT=R-Main-Ftop-3 : ADJ_SURF=172 : FRONT
WALL  =ADJ_WALL             : SURF=  269 : AREA=      24.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=262 : BACK : GEOSURF=0.044444
WALL  =EXT_WALL             : SURF=  270 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.043056
WINDOW=EXT_WINDOW1          : SURF=  272 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  273 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  274 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
WALL  =EXT_WALL             : SURF=  271 : AREA=      19.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=  275 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  276 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
 REGIME
 CAPACITANCE=      288.000    : VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-5  /  A i r n o d e  R-Main-Fstack-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-5
FLOOR =ADJ_CEILING          : SURF=  277 : AREA=      80.000 : ADJACENT=R-Main-F1-5 : ADJ_SURF=74 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  278 : AREA=      19.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=  283 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  284 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
CEILING=ADJ_CEILING          : SURF=  279 : AREA=      80.000 : ADJACENT=R-Main-Ftop-5 : ADJ_SURF=83 : FRONT
WALL  =ADJ_WALL             : SURF=  280 : AREA=      24.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=256 : BACK : GEOSURF=0.044444
WALL  =ADJ_WALL             : SURF=  281 : AREA=      30.000 : ADJACENT=R-Main-Fstack-6 : ADJ_SURF=245 : BACK : GEOSURF=0.055555
WALL  =ADJ_WALL             : SURF=  282 : AREA=      30.000 : ADJACENT=R-Main-Fstack-4 : ADJ_SURF=227 : BACK : GEOSURF=0.055556
 REGIME
 CAPACITANCE=      288.000    : VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-2  /  A i r n o d e  R-Main-Fstack-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-2
WALL  =ADJ_WALL             : SURF=  285 : AREA=      30.000 : ADJACENT=R-Main-Fstack-3 : ADJ_SURF=266 : BACK : GEOSURF=0.055555
WALL  =ADJ_WALL             : SURF=  286 : AREA=      30.000 : ADJACENT=R-Main-Fstack-1 : ADJ_SURF=239 : BACK : GEOSURF=0.055556
WALL  =ADJ_WALL             : SURF=  287 : AREA=      24.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=257 : BACK : GEOSURF=0.044444
FLOOR =ADJ_CEILING          : SURF=  288 : AREA=      80.000 : ADJACENT=R-Main-F1-2 : ADJ_SURF=193 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  289 : AREA=      19.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=  291 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  292 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
CEILING=ADJ_CEILING          : SURF=  290 : AREA=      80.000 : ADJACENT=R-Main-Ftop-2 : ADJ_SURF=146 : FRONT
 REGIME
 CAPACITANCE=      288.000    : VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*-----------------------------------------------------------------------------------------------------------------------
OUTPUTS
TRANSFER : TIMEBASE=1.000
AIRNODES = P-Main-Fcave-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-Main-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-Main-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-Main-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F1-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F1-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F1-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F1-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F1-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-Main-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  T R N S F L O W Multizone Airflow Network (Model COMIS 3.1)
*-----------------------------------------------------------------------------------------------------------------------
*  E n d
*-----------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Single Clear
Window ID   : 6501
Tilt        : 90.0
Glazings    : 1
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.870 0.870 0.868 0.865 0.857 0.837 0.789 0.674 0.417 0.000 0.791
Abs1  0.052 0.053 0.054 0.055 0.057 0.060 0.062 0.063 0.062 0.000 0.058
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Rbsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Tvis  0.896 0.895 0.895 0.892 0.885 0.866 0.818 0.701 0.437 0.000 0.818
Rfvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
Rbvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
SHGC  0.808   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.905
Layer ID#        21011        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)      4.0        0        0        0        0        0
Cond(W/m2-K     ) 250.0        0        0        0        0        0
Spectral File PLANICLEAR 4         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.54  7.16  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
0        6.71  30.84  3.30  7.26  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
783        0.00   4.00  3.59  7.12  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
783        6.71  30.84  3.32  7.25  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Air
Window ID   : 6502
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.820
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.39  7.01  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
0        6.71  30.84  3.23  7.08  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
783        0.00   4.00  3.50  6.83  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
783        6.71  30.84  3.26  7.01  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Argon
Window ID   : 6503
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.825
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.38  6.99  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
0        6.71  30.84  3.23  7.06  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
783        0.00   4.00  3.49  6.80  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
783        6.71  30.84  3.26  6.98  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Air
Window ID   : 6504
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.431   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.46  6.05  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.25  6.60  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Air
Window ID   : 6505
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.389   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.50  6.59  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.26  6.82  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Argon
Window ID   : 6506
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.433   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.44  6.12  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.24  6.35  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Argon
Window ID   : 6507
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.387   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.48  6.47  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.25  6.72  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #3 Argon
Window ID   : 6508
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.081 0.082 0.083 0.086 0.089 0.093 0.096 0.098 0.095 0.000 0.090
Abs2  0.193 0.194 0.198 0.200 0.199 0.196 0.192 0.174 0.110 0.000 0.187
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Rbsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
Rbvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
SHGC  0.342   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21011    21135        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.016        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 COOL-LITE SK         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  3.49  7.59  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.25  7.36  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #2 Argon
Window ID   : 6509
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.416 0.420 0.425 0.428 0.425 0.423 0.422 0.406 0.309 0.001 0.411
Abs2  0.007 0.007 0.007 0.007 0.007 0.008 0.007 0.007 0.005 0.000 0.007
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Rbsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
Rbvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
SHGC  0.221   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21135    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.016    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File COOL-LITE SK PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  4.01  6.24  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.38  6.66  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Triple Low-e #2#5 High Gain
Window ID   : 6510
Tilt        : 90.0
Glazings    : 3
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.483 0.488 0.475 0.459 0.440 0.405 0.331 0.209 0.077 0.000 0.375
Abs1  0.111 0.113 0.124 0.133 0.137 0.148 0.178 0.222 0.218 0.001 0.154
Abs2  0.038 0.039 0.039 0.039 0.040 0.041 0.041 0.037 0.030 0.000 0.039
Abs3  0.041 0.043 0.049 0.054 0.055 0.058 0.066 0.067 0.041 0.000 0.056
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Rbsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Tvis  0.686 0.693 0.675 0.653 0.626 0.575 0.469 0.294 0.108 0.000 0.532
Rfvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
Rbvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
SHGC  0.421   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.744
Layer ID#        21422    21011    21422        0        0        0
Tir              0.000    0.000    0.000        0        0        0
Emis F           0.840    0.840    0.039        0        0        0
Emis B           0.039    0.840    0.840        0        0        0
Thickness(mm)      4.0      4.0      4.0        0        0        0
Cond(W/m2-K     ) 250.0    250.0    250.0        0        0        0
Spectral File PLANITHERM X PLANICLEAR 4 PLANITHERM X         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.26  6.68  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
0        6.71  30.84  3.19  6.71  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
783        0.00   4.00  3.51  6.66  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
783        6.71  30.84  3.25  6.23  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
*** END OF LIBRARY ***
************************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis-daylight
************************************************************************************************************
  6501   ENE6510 Single Clear                     4                5.49  0.808  0.87  0.078  0.905
  6502   ENE6510 Double Clear Air                 4/12/4           2.9  0.699  0.765  0.138  0.82
  6503   ENE6510 Double Clear Argon               4/12/4           2.76  0.699  0.765  0.138  0.825
  6504   ENE6510 Double Low-e #3 Air              4/12/4           1.59  0.431  0.462  0.401  0.719
  6505   ENE6510 Double Low-e #2 Air              4/12/4           1.59  0.389  0.462  0.407  0.719
  6506   ENE6510 Double Low-e #3 Argon            4/12/4           1.22  0.433  0.462  0.401  0.719
  6507   ENE6510 Double Low-e #2 Argon            4/12/4           1.22  0.387  0.462  0.407  0.719
  6508   ENE6510 Double Low-e Cool #3 Argon       4/12/4           1.19  0.342  0.259  0.467  0.523
  6509   ENE6510 Double Low-e Cool #2 Argon       4/12/4           1.19  0.221  0.259  0.318  0.523
  6510   ENE6510 Triple Low-e #2#5 High Gain      4/12.7/4/12.7/4  0.93  0.421  0.483  0.327  0.744
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 0.000000000000 0.000000000000 0.000000000000
vertex 2 0.000000000000 0.000000000000 -3.000000000000
vertex 3 -24.000000000000 0.000000000000 -3.000000000000
vertex 4 -24.000000000000 0.000000000000 0.000000000000
vertex 5 -8.000000000000 0.000000000000 0.000000000000
vertex 6 -8.000000000000 -10.000000000000 0.000000000000
vertex 7 0.000000000000 -10.000000000000 0.000000000000
vertex 8 -16.000000000000 0.000000000000 0.000000000000
vertex 9 -16.000000000000 -10.000000000000 0.000000000000
vertex 10 -24.000000000000 -10.000000000000 0.000000000000
vertex 11 -24.000000000000 -12.000000000000 0.000000000000
vertex 12 0.000000000000 -12.000000000000 0.000000000000
vertex 13 0.000000000000 -22.000000000000 0.000000000000
vertex 14 0.000000000000 -22.000000000000 -3.000000000000
vertex 15 -24.000000000000 -22.000000000000 0.000000000000
vertex 16 -16.000000000000 -22.000000000000 0.000000000000
vertex 17 -16.000000000000 -12.000000000000 0.000000000000
vertex 18 -24.000000000000 -22.000000000000 -3.000000000000
vertex 19 -8.000000000000 -12.000000000000 0.000000000000
vertex 20 -8.000000000000 -22.000000000000 0.000000000000
vertex 21 0.000000000000 0.000000000000 4.500000000000
vertex 22 -8.000000000000 0.000000000000 4.500000000000
vertex 23 -1.000000000000 0.000000000000 2.500000000000
vertex 24 -1.000000000000 0.000000000000 1.000000000000
vertex 25 -2.500000000000 0.000000000000 1.000000000000
vertex 26 -2.500000000000 0.000000000000 2.500000000000
vertex 27 -5.500000000000 0.000000000000 2.500000000000
vertex 28 -5.500000000000 0.000000000000 1.000000000000
vertex 29 -7.000000000000 0.000000000000 1.000000000000
vertex 30 -7.000000000000 0.000000000000 2.500000000000
vertex 31 0.000000000000 -10.000000000000 4.500000000000
vertex 32 0.000000000000 -5.750000000000 2.500000000000
vertex 33 0.000000000000 -5.750000000000 1.000000000000
vertex 34 0.000000000000 -4.250000000000 1.000000000000
vertex 35 0.000000000000 -4.250000000000 2.500000000000
vertex 36 0.000000000000 -9.000000000000 2.500000000000
vertex 37 0.000000000000 -9.000000000000 1.000000000000
vertex 38 0.000000000000 -7.500000000000 1.000000000000
vertex 39 0.000000000000 -7.500000000000 2.500000000000
vertex 40 0.000000000000 -2.500000000000 2.500000000000
vertex 41 0.000000000000 -2.500000000000 1.000000000000
vertex 42 0.000000000000 -1.000000000000 1.000000000000
vertex 43 0.000000000000 -1.000000000000 2.500000000000
vertex 44 -8.000000000000 -10.000000000000 4.500000000000
vertex 45 -16.000000000000 -10.000000000000 4.500000000000
vertex 46 -24.000000000000 -10.000000000000 4.500000000000
vertex 47 0.000000000000 -12.000000000000 4.500000000000
vertex 48 -8.000000000000 -12.000000000000 4.500000000000
vertex 49 -16.000000000000 -12.000000000000 4.500000000000
vertex 50 -24.000000000000 -12.000000000000 4.500000000000
vertex 51 -24.000000000000 -10.000000000000 7.500000000000
vertex 52 -24.000000000000 -12.000000000000 7.500000000000
vertex 53 0.000000000000 -12.000000000000 7.500000000000
vertex 54 0.000000000000 -10.000000000000 7.500000000000
vertex 55 -8.000000000000 -10.000000000000 7.500000000000
vertex 56 -16.000000000000 -12.000000000000 7.500000000000
vertex 57 -16.000000000000 -10.000000000000 7.500000000000
vertex 58 -8.000000000000 -12.000000000000 7.500000000000
vertex 59 -16.000000000000 -12.000000000000 13.500000000000
vertex 60 -16.000000000000 -12.000000000000 10.500000000000
vertex 61 -8.000000000000 -12.000000000000 10.500000000000
vertex 62 -8.000000000000 -12.000000000000 13.500000000000
vertex 63 -24.000000000000 -10.000000000000 13.500000000000
vertex 64 -24.000000000000 -12.000000000000 13.500000000000
vertex 65 0.000000000000 -12.000000000000 13.500000000000
vertex 66 0.000000000000 -10.000000000000 13.500000000000
vertex 67 -8.000000000000 -10.000000000000 13.500000000000
vertex 68 -8.000000000000 -10.000000000000 10.500000000000
vertex 69 -16.000000000000 -10.000000000000 10.500000000000
vertex 70 -16.000000000000 -10.000000000000 13.500000000000
vertex 71 0.000000000000 -10.000000000000 10.500000000000
vertex 72 0.000000000000 -12.000000000000 10.500000000000
vertex 73 -24.000000000000 -10.000000000000 10.500000000000
vertex 74 -24.000000000000 -12.000000000000 10.500000000000
vertex 75 -8.000000000000 0.000000000000 7.500000000000
vertex 76 0.000000000000 0.000000000000 7.500000000000
vertex 77 -5.500000000000 0.000000000000 7.000000000000
vertex 78 -5.500000000000 0.000000000000 5.500000000000
vertex 79 -7.000000000000 0.000000000000 5.500000000000
vertex 80 -7.000000000000 0.000000000000 7.000000000000
vertex 81 -1.000000000000 0.000000000000 7.000000000000
vertex 82 -1.000000000000 0.000000000000 5.500000000000
vertex 83 -2.500000000000 0.000000000000 5.500000000000
vertex 84 -2.500000000000 0.000000000000 7.000000000000
vertex 85 0.000000000000 -5.750000000000 7.000000000000
vertex 86 0.000000000000 -5.750000000000 5.500000000000
vertex 87 0.000000000000 -4.250000000000 5.500000000000
vertex 88 0.000000000000 -4.250000000000 7.000000000000
vertex 89 0.000000000000 -9.000000000000 7.000000000000
vertex 90 0.000000000000 -9.000000000000 5.500000000000
vertex 91 0.000000000000 -7.500000000000 5.500000000000
vertex 92 0.000000000000 -7.500000000000 7.000000000000
vertex 93 0.000000000000 -2.500000000000 7.000000000000
vertex 94 0.000000000000 -2.500000000000 5.500000000000
vertex 95 0.000000000000 -1.000000000000 5.500000000000
vertex 96 0.000000000000 -1.000000000000 7.000000000000
vertex 97 -16.000000000000 0.000000000000 4.500000000000
vertex 98 -13.500000000000 0.000000000000 2.500000000000
vertex 99 -13.500000000000 0.000000000000 1.000000000000
vertex 100 -15.000000000000 0.000000000000 1.000000000000
vertex 101 -15.000000000000 0.000000000000 2.500000000000
vertex 102 -9.000000000000 0.000000000000 2.500000000000
vertex 103 -9.000000000000 0.000000000000 1.000000000000
vertex 104 -10.500000000000 0.000000000000 1.000000000000
vertex 105 -10.500000000000 0.000000000000 2.500000000000
vertex 106 -16.000000000000 0.000000000000 7.500000000000
vertex 107 -13.500000000000 0.000000000000 7.000000000000
vertex 108 -13.500000000000 0.000000000000 5.500000000000
vertex 109 -15.000000000000 0.000000000000 5.500000000000
vertex 110 -15.000000000000 0.000000000000 7.000000000000
vertex 111 -9.000000000000 0.000000000000 7.000000000000
vertex 112 -9.000000000000 0.000000000000 5.500000000000
vertex 113 -10.500000000000 0.000000000000 5.500000000000
vertex 114 -10.500000000000 0.000000000000 7.000000000000
vertex 115 -16.000000000000 0.000000000000 13.500000000000
vertex 116 -16.000000000000 0.000000000000 10.500000000000
vertex 117 -8.000000000000 0.000000000000 10.500000000000
vertex 118 -8.000000000000 0.000000000000 13.500000000000
vertex 119 -9.000000000000 0.000000000000 13.000000000000
vertex 120 -9.000000000000 0.000000000000 11.500000000000
vertex 121 -10.500000000000 0.000000000000 11.500000000000
vertex 122 -10.500000000000 0.000000000000 13.000000000000
vertex 123 -13.500000000000 0.000000000000 13.000000000000
vertex 124 -13.500000000000 0.000000000000 11.500000000000
vertex 125 -15.000000000000 0.000000000000 11.500000000000
vertex 126 -15.000000000000 0.000000000000 13.000000000000
vertex 127 0.000000000000 0.000000000000 10.500000000000
vertex 128 0.000000000000 0.000000000000 13.500000000000
vertex 129 0.000000000000 -2.500000000000 13.000000000000
vertex 130 0.000000000000 -2.500000000000 11.500000000000
vertex 131 0.000000000000 -1.000000000000 11.500000000000
vertex 132 0.000000000000 -1.000000000000 13.000000000000
vertex 133 0.000000000000 -9.000000000000 13.000000000000
vertex 134 0.000000000000 -9.000000000000 11.500000000000
vertex 135 0.000000000000 -7.500000000000 11.500000000000
vertex 136 0.000000000000 -7.500000000000 13.000000000000
vertex 137 0.000000000000 -5.750000000000 13.000000000000
vertex 138 0.000000000000 -5.750000000000 11.500000000000
vertex 139 0.000000000000 -4.250000000000 11.500000000000
vertex 140 0.000000000000 -4.250000000000 13.000000000000
vertex 141 -5.500000000000 0.000000000000 13.000000000000
vertex 142 -5.500000000000 0.000000000000 11.500000000000
vertex 143 -7.000000000000 0.000000000000 11.500000000000
vertex 144 -7.000000000000 0.000000000000 13.000000000000
vertex 145 -1.000000000000 0.000000000000 13.000000000000
vertex 146 -1.000000000000 0.000000000000 11.500000000000
vertex 147 -2.500000000000 0.000000000000 11.500000000000
vertex 148 -2.500000000000 0.000000000000 13.000000000000
vertex 149 -24.000000000000 0.000000000000 4.500000000000
vertex 150 -21.500000000000 0.000000000000 2.500000000000
vertex 151 -21.500000000000 0.000000000000 1.000000000000
vertex 152 -23.000000000000 0.000000000000 1.000000000000
vertex 153 -23.000000000000 0.000000000000 2.500000000000
vertex 154 -17.000000000000 0.000000000000 2.500000000000
vertex 155 -17.000000000000 0.000000000000 1.000000000000
vertex 156 -18.500000000000 0.000000000000 1.000000000000
vertex 157 -18.500000000000 0.000000000000 2.500000000000
vertex 158 -24.000000000000 -1.000000000000 2.500000000000
vertex 159 -24.000000000000 -1.000000000000 1.000000000000
vertex 160 -24.000000000000 -2.500000000000 1.000000000000
vertex 161 -24.000000000000 -2.500000000000 2.500000000000
vertex 162 -24.000000000000 -7.500000000000 2.500000000000
vertex 163 -24.000000000000 -7.500000000000 1.000000000000
vertex 164 -24.000000000000 -9.000000000000 1.000000000000
vertex 165 -24.000000000000 -9.000000000000 2.500000000000
vertex 166 -24.000000000000 -4.250000000000 2.500000000000
vertex 167 -24.000000000000 -4.250000000000 1.000000000000
vertex 168 -24.000000000000 -5.750000000000 1.000000000000
vertex 169 -24.000000000000 -5.750000000000 2.500000000000
vertex 170 -24.000000000000 0.000000000000 7.500000000000
vertex 171 -21.500000000000 0.000000000000 7.000000000000
vertex 172 -21.500000000000 0.000000000000 5.500000000000
vertex 173 -23.000000000000 0.000000000000 5.500000000000
vertex 174 -23.000000000000 0.000000000000 7.000000000000
vertex 175 -17.000000000000 0.000000000000 7.000000000000
vertex 176 -17.000000000000 0.000000000000 5.500000000000
vertex 177 -18.500000000000 0.000000000000 5.500000000000
vertex 178 -18.500000000000 0.000000000000 7.000000000000
vertex 179 -24.000000000000 -4.250000000000 7.000000000000
vertex 180 -24.000000000000 -4.250000000000 5.500000000000
vertex 181 -24.000000000000 -5.750000000000 5.500000000000
vertex 182 -24.000000000000 -5.750000000000 7.000000000000
vertex 183 -24.000000000000 -1.000000000000 7.000000000000
vertex 184 -24.000000000000 -1.000000000000 5.500000000000
vertex 185 -24.000000000000 -2.500000000000 5.500000000000
vertex 186 -24.000000000000 -2.500000000000 7.000000000000
vertex 187 -24.000000000000 -7.500000000000 7.000000000000
vertex 188 -24.000000000000 -7.500000000000 5.500000000000
vertex 189 -24.000000000000 -9.000000000000 5.500000000000
vertex 190 -24.000000000000 -9.000000000000 7.000000000000
vertex 191 -24.000000000000 0.000000000000 13.500000000000
vertex 192 -24.000000000000 0.000000000000 10.500000000000
vertex 193 -24.000000000000 -4.250000000000 13.000000000000
vertex 194 -24.000000000000 -4.250000000000 11.500000000000
vertex 195 -24.000000000000 -5.750000000000 11.500000000000
vertex 196 -24.000000000000 -5.750000000000 13.000000000000
vertex 197 -24.000000000000 -7.500000000000 13.000000000000
vertex 198 -24.000000000000 -7.500000000000 11.500000000000
vertex 199 -24.000000000000 -9.000000000000 11.500000000000
vertex 200 -24.000000000000 -9.000000000000 13.000000000000
vertex 201 -24.000000000000 -1.000000000000 13.000000000000
vertex 202 -24.000000000000 -1.000000000000 11.500000000000
vertex 203 -24.000000000000 -2.500000000000 11.500000000000
vertex 204 -24.000000000000 -2.500000000000 13.000000000000
vertex 205 -17.000000000000 0.000000000000 13.000000000000
vertex 206 -17.000000000000 0.000000000000 11.500000000000
vertex 207 -18.500000000000 0.000000000000 11.500000000000
vertex 208 -18.500000000000 0.000000000000 13.000000000000
vertex 209 -21.500000000000 0.000000000000 13.000000000000
vertex 210 -21.500000000000 0.000000000000 11.500000000000
vertex 211 -23.000000000000 0.000000000000 11.500000000000
vertex 212 -23.000000000000 0.000000000000 13.000000000000
vertex 213 -8.000000000000 -22.000000000000 7.500000000000
vertex 214 -8.000000000000 -22.000000000000 4.500000000000
vertex 215 0.000000000000 -22.000000000000 4.500000000000
vertex 216 0.000000000000 -22.000000000000 7.500000000000
vertex 217 -2.500000000000 -22.000000000000 7.000000000000
vertex 218 -2.500000000000 -22.000000000000 5.500000000000
vertex 219 -1.000000000000 -22.000000000000 5.500000000000
vertex 220 -1.000000000000 -22.000000000000 7.000000000000
vertex 221 -7.000000000000 -22.000000000000 7.000000000000
vertex 222 -7.000000000000 -22.000000000000 5.500000000000
vertex 223 -5.500000000000 -22.000000000000 5.500000000000
vertex 224 -5.500000000000 -22.000000000000 7.000000000000
vertex 225 0.000000000000 -14.500000000000 7.000000000000
vertex 226 0.000000000000 -14.500000000000 5.500000000000
vertex 227 0.000000000000 -13.000000000000 5.500000000000
vertex 228 0.000000000000 -13.000000000000 7.000000000000
vertex 229 0.000000000000 -17.750000000000 7.000000000000
vertex 230 0.000000000000 -17.750000000000 5.500000000000
vertex 231 0.000000000000 -16.250000000000 5.500000000000
vertex 232 0.000000000000 -16.250000000000 7.000000000000
vertex 233 0.000000000000 -21.000000000000 7.000000000000
vertex 234 0.000000000000 -21.000000000000 5.500000000000
vertex 235 0.000000000000 -19.500000000000 5.500000000000
vertex 236 0.000000000000 -19.500000000000 7.000000000000
vertex 237 -16.000000000000 -22.000000000000 13.500000000000
vertex 238 -16.000000000000 -22.000000000000 10.500000000000
vertex 239 -8.000000000000 -22.000000000000 10.500000000000
vertex 240 -8.000000000000 -22.000000000000 13.500000000000
vertex 241 -15.000000000000 -22.000000000000 13.000000000000
vertex 242 -15.000000000000 -22.000000000000 11.500000000000
vertex 243 -13.500000000000 -22.000000000000 11.500000000000
vertex 244 -13.500000000000 -22.000000000000 13.000000000000
vertex 245 -10.500000000000 -22.000000000000 13.000000000000
vertex 246 -10.500000000000 -22.000000000000 11.500000000000
vertex 247 -9.000000000000 -22.000000000000 11.500000000000
vertex 248 -9.000000000000 -22.000000000000 13.000000000000
vertex 249 -16.000000000000 -22.000000000000 4.500000000000
vertex 250 -15.000000000000 -22.000000000000 2.500000000000
vertex 251 -15.000000000000 -22.000000000000 1.000000000000
vertex 252 -13.500000000000 -22.000000000000 1.000000000000
vertex 253 -13.500000000000 -22.000000000000 2.500000000000
vertex 254 -10.500000000000 -22.000000000000 2.500000000000
vertex 255 -10.500000000000 -22.000000000000 1.000000000000
vertex 256 -9.000000000000 -22.000000000000 1.000000000000
vertex 257 -9.000000000000 -22.000000000000 2.500000000000
vertex 258 -24.000000000000 -22.000000000000 4.500000000000
vertex 259 -24.000000000000 -22.000000000000 7.500000000000
vertex 260 -24.000000000000 -13.000000000000 7.000000000000
vertex 261 -24.000000000000 -13.000000000000 5.500000000000
vertex 262 -24.000000000000 -14.500000000000 5.500000000000
vertex 263 -24.000000000000 -14.500000000000 7.000000000000
vertex 264 -24.000000000000 -19.500000000000 7.000000000000
vertex 265 -24.000000000000 -19.500000000000 5.500000000000
vertex 266 -24.000000000000 -21.000000000000 5.500000000000
vertex 267 -24.000000000000 -21.000000000000 7.000000000000
vertex 268 -24.000000000000 -16.250000000000 7.000000000000
vertex 269 -24.000000000000 -16.250000000000 5.500000000000
vertex 270 -24.000000000000 -17.750000000000 5.500000000000
vertex 271 -24.000000000000 -17.750000000000 7.000000000000
vertex 272 -16.000000000000 -22.000000000000 7.500000000000
vertex 273 -18.500000000000 -22.000000000000 7.000000000000
vertex 274 -18.500000000000 -22.000000000000 5.500000000000
vertex 275 -17.000000000000 -22.000000000000 5.500000000000
vertex 276 -17.000000000000 -22.000000000000 7.000000000000
vertex 277 -23.000000000000 -22.000000000000 7.000000000000
vertex 278 -23.000000000000 -22.000000000000 5.500000000000
vertex 279 -21.500000000000 -22.000000000000 5.500000000000
vertex 280 -21.500000000000 -22.000000000000 7.000000000000
vertex 281 0.000000000000 -22.000000000000 10.500000000000
vertex 282 0.000000000000 -22.000000000000 13.500000000000
vertex 283 -2.500000000000 -22.000000000000 13.000000000000
vertex 284 -2.500000000000 -22.000000000000 11.500000000000
vertex 285 -1.000000000000 -22.000000000000 11.500000000000
vertex 286 -1.000000000000 -22.000000000000 13.000000000000
vertex 287 -7.000000000000 -22.000000000000 13.000000000000
vertex 288 -7.000000000000 -22.000000000000 11.500000000000
vertex 289 -5.500000000000 -22.000000000000 11.500000000000
vertex 290 -5.500000000000 -22.000000000000 13.000000000000
vertex 291 0.000000000000 -17.750000000000 13.000000000000
vertex 292 0.000000000000 -17.750000000000 11.500000000000
vertex 293 0.000000000000 -16.250000000000 11.500000000000
vertex 294 0.000000000000 -16.250000000000 13.000000000000
vertex 295 0.000000000000 -21.000000000000 13.000000000000
vertex 296 0.000000000000 -21.000000000000 11.500000000000
vertex 297 0.000000000000 -19.500000000000 11.500000000000
vertex 298 0.000000000000 -19.500000000000 13.000000000000
vertex 299 0.000000000000 -14.500000000000 13.000000000000
vertex 300 0.000000000000 -14.500000000000 11.500000000000
vertex 301 0.000000000000 -13.000000000000 11.500000000000
vertex 302 0.000000000000 -13.000000000000 13.000000000000
vertex 303 -24.000000000000 -22.000000000000 13.500000000000
vertex 304 -24.000000000000 -22.000000000000 10.500000000000
vertex 305 -23.000000000000 -22.000000000000 13.000000000000
vertex 306 -23.000000000000 -22.000000000000 11.500000000000
vertex 307 -21.500000000000 -22.000000000000 11.500000000000
vertex 308 -21.500000000000 -22.000000000000 13.000000000000
vertex 309 -18.500000000000 -22.000000000000 13.000000000000
vertex 310 -18.500000000000 -22.000000000000 11.500000000000
vertex 311 -17.000000000000 -22.000000000000 11.500000000000
vertex 312 -17.000000000000 -22.000000000000 13.000000000000
vertex 313 -24.000000000000 -16.250000000000 13.000000000000
vertex 314 -24.000000000000 -16.250000000000 11.500000000000
vertex 315 -24.000000000000 -17.750000000000 11.500000000000
vertex 316 -24.000000000000 -17.750000000000 13.000000000000
vertex 317 -24.000000000000 -19.500000000000 13.000000000000
vertex 318 -24.000000000000 -19.500000000000 11.500000000000
vertex 319 -24.000000000000 -21.000000000000 11.500000000000
vertex 320 -24.000000000000 -21.000000000000 13.000000000000
vertex 321 -24.000000000000 -13.000000000000 13.000000000000
vertex 322 -24.000000000000 -13.000000000000 11.500000000000
vertex 323 -24.000000000000 -14.500000000000 11.500000000000
vertex 324 -24.000000000000 -14.500000000000 13.000000000000
vertex 325 -15.000000000000 -22.000000000000 7.000000000000
vertex 326 -15.000000000000 -22.000000000000 5.500000000000
vertex 327 -13.500000000000 -22.000000000000 5.500000000000
vertex 328 -13.500000000000 -22.000000000000 7.000000000000
vertex 329 -10.500000000000 -22.000000000000 7.000000000000
vertex 330 -10.500000000000 -22.000000000000 5.500000000000
vertex 331 -9.000000000000 -22.000000000000 5.500000000000
vertex 332 -9.000000000000 -22.000000000000 7.000000000000
vertex 333 -24.000000000000 -19.500000000000 2.500000000000
vertex 334 -24.000000000000 -19.500000000000 1.000000000000
vertex 335 -24.000000000000 -21.000000000000 1.000000000000
vertex 336 -24.000000000000 -21.000000000000 2.500000000000
vertex 337 -24.000000000000 -13.000000000000 2.500000000000
vertex 338 -24.000000000000 -13.000000000000 1.000000000000
vertex 339 -24.000000000000 -14.500000000000 1.000000000000
vertex 340 -24.000000000000 -14.500000000000 2.500000000000
vertex 341 -24.000000000000 -16.250000000000 2.500000000000
vertex 342 -24.000000000000 -16.250000000000 1.000000000000
vertex 343 -24.000000000000 -17.750000000000 1.000000000000
vertex 344 -24.000000000000 -17.750000000000 2.500000000000
vertex 345 -18.500000000000 -22.000000000000 2.500000000000
vertex 346 -18.500000000000 -22.000000000000 1.000000000000
vertex 347 -17.000000000000 -22.000000000000 1.000000000000
vertex 348 -17.000000000000 -22.000000000000 2.500000000000
vertex 349 -23.000000000000 -22.000000000000 2.500000000000
vertex 350 -23.000000000000 -22.000000000000 1.000000000000
vertex 351 -21.500000000000 -22.000000000000 1.000000000000
vertex 352 -21.500000000000 -22.000000000000 2.500000000000
vertex 353 -7.000000000000 -22.000000000000 2.500000000000
vertex 354 -7.000000000000 -22.000000000000 1.000000000000
vertex 355 -5.500000000000 -22.000000000000 1.000000000000
vertex 356 -5.500000000000 -22.000000000000 2.500000000000
vertex 357 -2.500000000000 -22.000000000000 2.500000000000
vertex 358 -2.500000000000 -22.000000000000 1.000000000000
vertex 359 -1.000000000000 -22.000000000000 1.000000000000
vertex 360 -1.000000000000 -22.000000000000 2.500000000000
vertex 361 0.000000000000 -17.750000000000 2.500000000000
vertex 362 0.000000000000 -17.750000000000 1.000000000000
vertex 363 0.000000000000 -16.250000000000 1.000000000000
vertex 364 0.000000000000 -16.250000000000 2.500000000000
vertex 365 0.000000000000 -14.500000000000 2.500000000000
vertex 366 0.000000000000 -14.500000000000 1.000000000000
vertex 367 0.000000000000 -13.000000000000 1.000000000000
vertex 368 0.000000000000 -13.000000000000 2.500000000000
vertex 369 0.000000000000 -21.000000000000 2.500000000000
vertex 370 0.000000000000 -21.000000000000 1.000000000000
vertex 371 0.000000000000 -19.500000000000 1.000000000000
vertex 372 0.000000000000 -19.500000000000 2.500000000000
vertex 373 -5.500000000000 0.000000000000 10.000000000000
vertex 374 -5.500000000000 0.000000000000 8.500000000000
vertex 375 -7.000000000000 0.000000000000 8.500000000000
vertex 376 -7.000000000000 0.000000000000 10.000000000000
vertex 377 -1.000000000000 0.000000000000 10.000000000000
vertex 378 -1.000000000000 0.000000000000 8.500000000000
vertex 379 -2.500000000000 0.000000000000 8.500000000000
vertex 380 -2.500000000000 0.000000000000 10.000000000000
vertex 381 0.000000000000 -5.750000000000 10.000000000000
vertex 382 0.000000000000 -5.750000000000 8.500000000000
vertex 383 0.000000000000 -4.250000000000 8.500000000000
vertex 384 0.000000000000 -4.250000000000 10.000000000000
vertex 385 0.000000000000 -9.000000000000 10.000000000000
vertex 386 0.000000000000 -9.000000000000 8.500000000000
vertex 387 0.000000000000 -7.500000000000 8.500000000000
vertex 388 0.000000000000 -7.500000000000 10.000000000000
vertex 389 0.000000000000 -2.500000000000 10.000000000000
vertex 390 0.000000000000 -2.500000000000 8.500000000000
vertex 391 0.000000000000 -1.000000000000 8.500000000000
vertex 392 0.000000000000 -1.000000000000 10.000000000000
vertex 393 -24.000000000000 -16.250000000000 10.000000000000
vertex 394 -24.000000000000 -16.250000000000 8.500000000000
vertex 395 -24.000000000000 -17.750000000000 8.500000000000
vertex 396 -24.000000000000 -17.750000000000 10.000000000000
vertex 397 -24.000000000000 -13.000000000000 10.000000000000
vertex 398 -24.000000000000 -13.000000000000 8.500000000000
vertex 399 -24.000000000000 -14.500000000000 8.500000000000
vertex 400 -24.000000000000 -14.500000000000 10.000000000000
vertex 401 -24.000000000000 -19.500000000000 10.000000000000
vertex 402 -24.000000000000 -19.500000000000 8.500000000000
vertex 403 -24.000000000000 -21.000000000000 8.500000000000
vertex 404 -24.000000000000 -21.000000000000 10.000000000000
vertex 405 -23.000000000000 -22.000000000000 10.000000000000
vertex 406 -23.000000000000 -22.000000000000 8.500000000000
vertex 407 -21.500000000000 -22.000000000000 8.500000000000
vertex 408 -21.500000000000 -22.000000000000 10.000000000000
vertex 409 -18.500000000000 -22.000000000000 10.000000000000
vertex 410 -18.500000000000 -22.000000000000 8.500000000000
vertex 411 -17.000000000000 -22.000000000000 8.500000000000
vertex 412 -17.000000000000 -22.000000000000 10.000000000000
vertex 413 -21.500000000000 0.000000000000 10.000000000000
vertex 414 -21.500000000000 0.000000000000 8.500000000000
vertex 415 -23.000000000000 0.000000000000 8.500000000000
vertex 416 -23.000000000000 0.000000000000 10.000000000000
vertex 417 -17.000000000000 0.000000000000 10.000000000000
vertex 418 -17.000000000000 0.000000000000 8.500000000000
vertex 419 -18.500000000000 0.000000000000 8.500000000000
vertex 420 -18.500000000000 0.000000000000 10.000000000000
vertex 421 -24.000000000000 -7.500000000000 10.000000000000
vertex 422 -24.000000000000 -7.500000000000 8.500000000000
vertex 423 -24.000000000000 -9.000000000000 8.500000000000
vertex 424 -24.000000000000 -9.000000000000 10.000000000000
vertex 425 -24.000000000000 -1.000000000000 10.000000000000
vertex 426 -24.000000000000 -1.000000000000 8.500000000000
vertex 427 -24.000000000000 -2.500000000000 8.500000000000
vertex 428 -24.000000000000 -2.500000000000 10.000000000000
vertex 429 -24.000000000000 -4.250000000000 10.000000000000
vertex 430 -24.000000000000 -4.250000000000 8.500000000000
vertex 431 -24.000000000000 -5.750000000000 8.500000000000
vertex 432 -24.000000000000 -5.750000000000 10.000000000000
vertex 433 0.000000000000 -21.000000000000 10.000000000000
vertex 434 0.000000000000 -21.000000000000 8.500000000000
vertex 435 0.000000000000 -19.500000000000 8.500000000000
vertex 436 0.000000000000 -19.500000000000 10.000000000000
vertex 437 0.000000000000 -17.750000000000 10.000000000000
vertex 438 0.000000000000 -17.750000000000 8.500000000000
vertex 439 0.000000000000 -16.250000000000 8.500000000000
vertex 440 0.000000000000 -16.250000000000 10.000000000000
vertex 441 0.000000000000 -14.500000000000 10.000000000000
vertex 442 0.000000000000 -14.500000000000 8.500000000000
vertex 443 0.000000000000 -13.000000000000 8.500000000000
vertex 444 0.000000000000 -13.000000000000 10.000000000000
vertex 445 -2.500000000000 -22.000000000000 10.000000000000
vertex 446 -2.500000000000 -22.000000000000 8.500000000000
vertex 447 -1.000000000000 -22.000000000000 8.500000000000
vertex 448 -1.000000000000 -22.000000000000 10.000000000000
vertex 449 -7.000000000000 -22.000000000000 10.000000000000
vertex 450 -7.000000000000 -22.000000000000 8.500000000000
vertex 451 -5.500000000000 -22.000000000000 8.500000000000
vertex 452 -5.500000000000 -22.000000000000 10.000000000000
vertex 453 -13.500000000000 0.000000000000 10.000000000000
vertex 454 -13.500000000000 0.000000000000 8.500000000000
vertex 455 -15.000000000000 0.000000000000 8.500000000000
vertex 456 -15.000000000000 0.000000000000 10.000000000000
vertex 457 -9.000000000000 0.000000000000 10.000000000000
vertex 458 -9.000000000000 0.000000000000 8.500000000000
vertex 459 -10.500000000000 0.000000000000 8.500000000000
vertex 460 -10.500000000000 0.000000000000 10.000000000000
vertex 461 -10.500000000000 -22.000000000000 10.000000000000
vertex 462 -10.500000000000 -22.000000000000 8.500000000000
vertex 463 -9.000000000000 -22.000000000000 8.500000000000
vertex 464 -9.000000000000 -22.000000000000 10.000000000000
vertex 465 -15.000000000000 -22.000000000000 10.000000000000
vertex 466 -15.000000000000 -22.000000000000 8.500000000000
vertex 467 -13.500000000000 -22.000000000000 8.500000000000
vertex 468 -13.500000000000 -22.000000000000 10.000000000000

zone P-Main-Fcave-1
wall 1 1 2 3 4
wall 2 13 14 2 1
ceiling 3 11 15 16 17
wall 4 15 18 14 13
wall 5 4 3 18 15
ceiling 6 19 20 13 12
floor 7 2 14 18 3
ceiling 8 17 16 20 19
ceiling 9 4 10 9 8
ceiling 10 5 6 7 1
ceiling 11 8 9 6 5
ceiling 12 10 11 12 7

zone R-Main-F0-4
wall 13 21 1 5 22
window 19 23 24 25 26
window 20 27 28 29 30
wall 14 31 7 1 21
window 21 32 33 34 35
window 22 36 37 38 39
window 23 40 41 42 43
floor 15 1 7 6 5
wall 16 44 6 7 31
wall 17 22 5 6 44
ceiling 18 22 44 31 21

zone RC-Main-F0-1
wall 24 45 9 10 46
wall 25 47 12 7 31
wall 26 48 19 12 47
wall 27 49 17 19 48
wall 28 46 10 11 50
wall 29 31 7 6 44
wall 30 50 11 17 49
floor 31 7 12 11 10
ceiling 32 46 50 47 31
wall 33 44 6 9 45

zone RC-Main-F1-1
ceiling 34 51 52 53 54
wall 35 54 31 44 55
wall 36 52 50 49 56
wall 37 57 45 46 51
wall 38 51 46 50 52
floor 39 31 47 50 46
wall 40 55 44 45 57
wall 41 56 49 48 58
wall 42 53 47 31 54
wall 43 58 48 47 53

zone RC-Main-Ftop-1
wall 44 59 60 61 62
roof 45 63 64 65 66
wall 46 67 68 69 70
wall 47 66 71 68 67
wall 48 62 61 72 65
wall 49 70 69 73 63
wall 50 63 73 74 64
wall 51 65 72 71 66
floor 52 71 72 74 73
wall 53 64 74 60 59

zone R-Main-F1-4
floor 54 21 31 44 22
wall 55 55 44 31 54
wall 56 75 22 44 55
ceiling 57 75 55 54 76
wall 58 76 21 22 75
window 60 77 78 79 80
window 61 81 82 83 84
wall 59 54 31 21 76
window 62 85 86 87 88
window 63 89 90 91 92
window 64 93 94 95 96

zone R-Main-F0-5
ceiling 65 97 45 44 22
wall 66 97 8 9 45
floor 67 5 6 9 8
wall 68 45 9 6 44
wall 69 44 6 5 22
wall 70 22 5 8 97
window 71 98 99 100 101
window 72 102 103 104 105

zone R-Main-F1-5
wall 73 57 45 44 55
ceiling 74 106 57 55 75
wall 75 75 22 97 106
window 79 107 108 109 110
window 80 111 112 113 114
wall 76 55 44 22 75
floor 77 22 44 45 97
wall 78 106 97 45 57

zone R-Main-Ftop-5
wall 81 70 69 68 67
wall 82 115 116 69 70
floor 83 117 68 69 116
wall 84 67 68 117 118
wall 85 118 117 116 115
window 87 119 120 121 122
window 88 123 124 125 126
roof 86 115 70 67 118

zone R-Main-Ftop-4
wall 89 66 71 127 128
window 95 129 130 131 132
window 96 133 134 135 136
window 97 137 138 139 140
floor 90 127 71 68 117
wall 91 128 127 117 118
window 98 141 142 143 144
window 99 145 146 147 148
roof 92 118 67 66 128
wall 93 118 117 68 67
wall 94 67 68 71 66

zone R-Main-F0-6
wall 100 46 10 9 45
wall 101 45 9 8 97
floor 102 8 9 10 4
wall 103 97 8 4 149
window 106 150 151 152 153
window 107 154 155 156 157
wall 104 149 4 10 46
window 108 158 159 160 161
window 109 162 163 164 165
window 110 166 167 168 169
ceiling 105 149 46 45 97

zone R-Main-F1-6
wall 111 57 45 97 106
ceiling 112 170 51 57 106
wall 113 106 97 149 170
window 117 171 172 173 174
window 118 175 176 177 178
floor 114 97 45 46 149
wall 115 170 149 46 51
window 119 179 180 181 182
window 120 183 184 185 186
window 121 187 188 189 190
wall 116 51 46 45 57

zone R-Main-Ftop-6
wall 122 191 192 73 63
window 128 193 194 195 196
window 129 197 198 199 200
window 130 201 202 203 204
wall 123 115 116 192 191
window 131 205 206 207 208
window 132 209 210 211 212
roof 124 191 63 70 115
wall 125 63 73 69 70
floor 126 116 69 73 192
wall 127 70 69 116 115

zone R-Main-F1-3
wall 133 213 214 215 216
window 139 217 218 219 220
window 140 221 222 223 224
wall 134 53 47 48 58
ceiling 135 58 213 216 53
floor 136 47 215 214 48
wall 137 216 215 47 53
window 141 225 226 227 228
window 142 229 230 231 232
window 143 233 234 235 236
wall 138 58 48 214 213

zone R-Main-Ftop-2
wall 144 62 61 60 59
wall 145 237 238 239 240
window 150 241 242 243 244
window 151 245 246 247 248
floor 146 61 239 238 60
wall 147 240 239 61 62
roof 148 59 237 240 62
wall 149 59 60 238 237

zone R-Main-F0-2
wall 152 48 19 17 49
wall 153 249 16 20 214
window 158 250 251 252 253
window 159 254 255 256 257
wall 154 214 20 19 48
ceiling 155 49 249 214 48
wall 156 49 17 16 249
floor 157 19 20 16 17

zone R-Main-F1-1
floor 160 49 249 258 50
wall 161 52 50 258 259
window 166 260 261 262 263
window 167 264 265 266 267
window 168 268 269 270 271
wall 162 272 249 49 56
wall 163 56 49 50 52
ceiling 164 52 259 272 56
wall 165 259 258 249 272
window 169 273 274 275 276
window 170 277 278 279 280

zone R-Main-Ftop-3
wall 171 62 61 239 240
floor 172 72 281 239 61
wall 173 240 239 281 282
window 177 283 284 285 286
window 178 287 288 289 290
wall 174 65 72 61 62
wall 175 282 281 72 65
window 179 291 292 293 294
window 180 295 296 297 298
window 181 299 300 301 302
roof 176 62 240 282 65

zone R-Main-Ftop-1
wall 182 303 304 238 237
window 188 305 306 307 308
window 189 309 310 311 312
wall 183 64 74 304 303
window 190 313 314 315 316
window 191 317 318 319 320
window 192 321 322 323 324
floor 184 60 238 304 74
wall 185 237 238 60 59
roof 186 64 303 237 59
wall 187 59 60 74 64

zone R-Main-F1-2
ceiling 193 56 272 213 58
wall 194 56 49 249 272
wall 195 213 214 48 58
wall 196 58 48 49 56
wall 197 272 249 214 213
window 199 325 326 327 328
window 200 329 330 331 332
floor 198 48 214 249 49

zone R-Main-F0-1
wall 201 50 11 15 258
window 207 333 334 335 336
window 208 337 338 339 340
window 209 341 342 343 344
wall 202 249 16 17 49
ceiling 203 50 258 249 49
floor 204 17 16 15 11
wall 205 49 17 11 50
wall 206 258 15 16 249
window 210 345 346 347 348
window 211 349 350 351 352

zone R-Main-F0-3
wall 212 47 12 19 48
wall 213 214 20 13 215
window 218 353 354 355 356
window 219 357 358 359 360
wall 214 48 19 20 214
wall 215 215 13 12 47
window 220 361 362 363 364
window 221 365 366 367 368
window 222 369 370 371 372
floor 216 12 13 20 19
ceiling 217 48 214 215 47

zone R-Main-Fstack-4
wall 223 127 76 75 117
window 229 373 374 375 376
window 230 377 378 379 380
wall 224 68 55 54 71
floor 225 76 54 55 75
wall 226 71 54 76 127
window 231 381 382 383 384
window 232 385 386 387 388
window 233 389 390 391 392
wall 227 117 75 55 68
ceiling 228 117 68 71 127

zone R-Main-Fstack-1
wall 234 60 56 52 74
wall 235 74 52 259 304
window 240 393 394 395 396
window 241 397 398 399 400
window 242 401 402 403 404
ceiling 236 74 304 238 60
wall 237 304 259 272 238
window 243 405 406 407 408
window 244 409 410 411 412
floor 238 56 272 259 52
wall 239 238 272 56 60

zone R-Main-Fstack-6
wall 245 69 57 106 116
wall 246 116 106 170 192
window 251 413 414 415 416
window 252 417 418 419 420
wall 247 192 170 51 73
window 253 421 422 423 424
window 254 425 426 427 428
window 255 429 430 431 432
wall 248 73 51 57 69
floor 249 106 57 51 170
ceiling 250 192 73 69 116

zone RC-Main-Fstack-1
wall 256 68 55 57 69
wall 257 60 56 58 61
wall 258 69 57 51 73
wall 259 73 51 52 74
floor 260 54 53 52 51
wall 261 74 52 56 60
wall 262 61 58 53 72
wall 263 71 54 55 68
ceiling 264 73 74 72 71
wall 265 72 53 54 71

zone R-Main-Fstack-3
wall 266 61 58 213 239
floor 267 53 216 213 58
ceiling 268 61 239 281 72
wall 269 72 53 58 61
wall 270 281 216 53 72
window 272 433 434 435 436
window 273 437 438 439 440
window 274 441 442 443 444
wall 271 239 213 216 281
window 275 445 446 447 448
window 276 449 450 451 452

zone R-Main-Fstack-5
floor 277 75 55 57 106
wall 278 117 75 106 116
window 283 453 454 455 456
window 284 457 458 459 460
ceiling 279 116 69 68 117
wall 280 69 57 55 68
wall 281 116 106 57 69
wall 282 68 55 75 117

zone R-Main-Fstack-2
wall 285 239 213 58 61
wall 286 60 56 272 238
wall 287 61 58 56 60
floor 288 58 213 272 56
wall 289 238 272 213 239
window 291 461 462 463 464
window 292 465 466 467 468
ceiling 290 60 238 239 61

_EXTENSION_BuildingGeometry_END_

_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_

_EXTENSION_ExternalShadingGeometry_START_


_EXTENSION_ExternalShadingGeometry_END_

_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_

_EXTENSION_DaylightSensorPoints_START_
_EXTENSION_DaylightSensorPoints_END_

_EXTENSION_AdditionalDaylightGeometry_START_
_EXTENSION_AdditionalDaylightGeometry_END_

_EXTENSION_VAMPARAMS_START_
_EXTENSION_VAMPARAMS_END_

