************************************************************************************************************************
*  TRNBuild   2.0.198
************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING: y:\DOCuments\TailoredMixtBurFull_v4.b18
*   GET BY WORKING WITH TRNBuild 2.0 for Windows
************************************************************************************************************************
*
*-----------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*-----------------------------------------------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.85 
*
*-----------------------------------------------------------------------------------------------------------------------
*  P r o j e c t
*-----------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*-----------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*-----------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- convective heat transfer coefficient calculation ---------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*--- radiance parameters -------------------
 SCENE_ROTATION_ANGLE=0 : GROUND_IDS= : GROUND_REFLECTANCE=0.2 : SHADER_REFLECTANCE=0
 CALC_MODE=RAD : LATITUDE=48 : LONGITUDE=-9.2 : TIME_ZONE=-15 : SITE_ELEVATION=200
 AB=5 : AD=1000 : AS=20 : AR=300 : AA=0.1
 LR=6 : ST=0.15 : SJ=1 : LW=0.004 : DJ=0 : DS=0.2 : DR=2 : DP=512
*--- comfort parameters -------------------
 DIAM-SENSOR=0.07 : EPS-SENSOR=0.82 : REFL-SENSOR=0.47 : ELV_AIRSPEED1=0.3 : ELV_AIRSPEED2=0.7 : ELV_AIRSPEED3=1.2
*--- other -------------------
 FSCAL_TREGENZA=MEDIUM : SHM_MODE=0 : SURFGRID=0.2
*--- daylight  -------------------
 UDIMIN=100 : UDIMAX=2000 : DAMIN=300
*
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  L a y e r s
*-----------------------------------------------------------------------------------------------------------------------
LAYER PanPla
 CONDUCTIVITY=   0.576 : CAPACITY=      1.09 : DENSITY=   800 : PERT=      0 : PENRT=      0
LAYER IsoIntMurExt
 CONDUCTIVITY=  0.12 : CAPACITY=      0.71 : DENSITY=   10 : PERT=      0 : PENRT=      0
LAYER CouProExt
 CONDUCTIVITY=  0.576 : CAPACITY=      1.09 : DENSITY=     7830 : PERT=      0 : PENRT=      0
LAYER IsoExtMurExt
 CONDUCTIVITY=  0.18 : CAPACITY=      1.22 : DENSITY=    600 : PERT=      0 : PENRT=      0
LAYER RecBri
 CONDUCTIVITY=  2.808 : CAPACITY=    0.72 : DENSITY=    1920 : PERT=      0 : PENRT=      0
LAYER DalBetToi
 CONDUCTIVITY=   6.48 : CAPACITY=      0.85 : DENSITY=   2250 : PERT=      0 : PENRT=      0
LAYER IsoExtToiExt
 CONDUCTIVITY=  0.5 : CAPACITY=    1.22 : DENSITY=    28 : PERT=      0 : PENRT=      0
LAYER ToiMul
 CONDUCTIVITY=   0.583 : CAPACITY=      1.47 : DENSITY=   1121 : PERT=      0 : PENRT=      0
LAYER BetCoule
 CONDUCTIVITY=  4.774 : CAPACITY=      0.912 : DENSITY=     1842 : PERT=      0 : PENRT=      0
LAYER DalBetFlo
 CONDUCTIVITY=  8.316 : CAPACITY=      0.832 : DENSITY=     2322 : PERT=      0 : PENRT=      0
LAYER TuileAcoust
 CONDUCTIVITY=  0.22 : CAPACITY=      0.59 : DENSITY=     368 : PERT=      0 : PENRT=      0
LAYER IsoGroToi
 CONDUCTIVITY=  0.09 : CAPACITY=      1.22 : DENSITY=     800: PERT=      0 : PENRT=      0
LAYER IsoGroFlo
 CONDUCTIVITY=  0.22 : CAPACITY=      1.22 : DENSITY=     800 : PERT=      0 : PENRT=      0
LAYER AirLayer
 RESISTANCE= 0.044 : PERT=      0 : PENRT=      0
LAYER CarpetLayer
 RESISTANCE= 0.06 : PERT=      0 : PENRT=      0
*-----------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*-----------------------------------------------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE ;
$INPUT_horexK_lum ;
$INPUT_horexK_occ ;
$INPUT_horexK_heat ;
$INPUT_horexK_vent ;
$INPUT_horexA_vent ;
$INPUT_horexA_cool ;
$INPUT_horexA_lum ;
$INPUT_horexA_heat ;
$INPUT_horexC_vent ;
$INPUT_horexC_lum ;
$INPUT_horexC_heat ;
$INPUT_horexC_occ ;
$INPUT_horexC_cool ;
$INPUT_horexC_eq ;
$INPUT_horexA_eq ;
$INPUT_horexA_occ
INPUTS_DESCRIPTION
 TGROUND : �C : Ground Temperature (boundary temperature used for floors adjacent to the ground)
 TBOUNDARY : �C : Boundary Temperature (boundary temperature used for boundary floors, walls, ceilings)
 SHADE_CLOSE : kJ/hr.m^2 : threshold of total radiation on facade where shading device is activated
 SHADE_OPEN : kJ/hr.m^2 : threshold of total radiation on facade where shading device is deactivated
 MAX_ISHADE : any : max shading factor of internal shading
 MAX_ESHADE : any : max shading factor of external shading
*--------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------

*--------------------------------------------------------------------------------
*  C O N S T R U C T I O N (Wall, Floor, Ceiling,..)
*--------------------------------------------------------------------------------
CONSTRUCTION EXT_WALL
 LAYERS   = PanPla  IsoIntMurExt CouProExt IsoExtMurExt AirLayer RecBri   
 THICKNESS= 0.013 0.092 0.013 0.092  0 0.092
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 22 : HBACK= 125
CONSTRUCTION EXT_ROOF
 LAYERS   = DalBetToi IsoExtToiExt ToiMul 
 THICKNESS= 0.203 0.102  0.01
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 32 : HBACK= 125
CONSTRUCTION GROUND_FLOOR
 LAYERS   = DalBetFlo IsoGroFlo  
 THICKNESS= 0.203 0.102
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 32 : HBACK= 0.001
CONSTRUCTION GROUND_WALL
 LAYERS   = BetCoule  IsoGroToi  
 THICKNESS= 0.203 0.102 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 22 : HBACK= 0.001
CONSTRUCTION ADJ_WALL
 LAYERS   = PanPla  AirLayer PanPla  
 THICKNESS= 0.016 0   0.016 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 22 : HBACK= 22
CONSTRUCTION ADJ_CEILING
 LAYERS   = CarpetLayer DalBetFlo AirLayer TuileAcoust  
 THICKNESS= 0 0.203 0  0.013 
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 32 : HBACK= 32
*--------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------
 WINDOW EXT_WINDOW1
 WINID=6505 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=2.52 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
*-----------------------------------------------------------------------------------------------------------------------
*  G a i n s
*-----------------------------------------------------------------------------------------------------------------------
 GAIN gain_com_people
 CONVECTIVE=INPUT 3.8 * $INPUT_horexC_occ : RADIATIVE=INPUT 5.2 * $INPUT_horexC_occ : HUMIDITY=INPUT 0.0027 * $INPUT_horexC_occ : ELPOWERFRAC=0 : AREA_RELATED : CATEGORY=PEOPLE
 GAIN gain_com_eq
 CONVECTIVE=INPUT 9.0 * $INPUT_horexC_eq : RADIATIVE=INPUT 0 * $INPUT_horexC_eq : HUMIDITY=INPUT 0 * $INPUT_horexC_eq : ELPOWERFRAC=1 : AREA_RELATED : CATEGORY=EQUIPMENT
 GAIN gain_com_light
 CONVECTIVE=INPUT 27.2 * $INPUT_horexC_lum : RADIATIVE=INPUT 5.2 * $INPUT_horexC_lum : HUMIDITY=INPUT 0 * $INPUT_horexC_lum : ELPOWERFRAC=1 : AREA_RELATED : CATEGORY=LIGHTS
 GAIN gain_burSpace_people
 CONVECTIVE=INPUT 4.5 * $INPUT_horexA_occ : RADIATIVE=INPUT 6.3 * $INPUT_horexA_occ : HUMIDITY=INPUT 0.0032 * $INPUT_horexA_occ : ELPOWERFRAC=0 : AREA_RELATED : CATEGORY=PEOPLE
 GAIN gain_burSpace_eq
 CONVECTIVE=INPUT 27 * $INPUT_horexA_eq : RADIATIVE=INPUT 0 * $INPUT_horexA_eq : HUMIDITY=INPUT 0 * $INPUT_horexA_eq : ELPOWERFRAC=1 : AREA_RELATED : CATEGORY=EQUIPMENT
 GAIN gain_burSpace_light
 CONVECTIVE=INPUT 20.9 * $INPUT_horexA_lum : RADIATIVE=INPUT 4.0 * $INPUT_horexA_lum : HUMIDITY=INPUT 0 * $INPUT_horexA_lum : ELPOWERFRAC=1 : AREA_RELATED : CATEGORY=LIGHTS
 GAIN gain_burCorridor_light
 CONVECTIVE=INPUT 20.9 * $INPUT_horexA_lum : RADIATIVE=INPUT 4.0 * $INPUT_horexA_lum : HUMIDITY=INPUT 0 * $INPUT_horexA_lum : ELPOWERFRAC=1 : AREA_RELATED : CATEGORY=LIGHTS
 GAIN gain_parking_people
 CONVECTIVE=INPUT 0.1 * $INPUT_horexK_occ : RADIATIVE=INPUT 0.2 * $INPUT_horexK_occ : HUMIDITY=INPUT 0.0001 * $INPUT_horexK_occ : ELPOWERFRAC=0 : AREA_RELATED : CATEGORY=PEOPLE
 GAIN gain_parking_light
 CONVECTIVE=INPUT 5.75 * $INPUT_horexK_lum : RADIATIVE=INPUT 1.1 * $INPUT_horexK_lum : HUMIDITY=INPUT 0 * $INPUT_horexK_lum : ELPOWERFRAC=1 : AREA_RELATED : CATEGORY=LIGHTS
*-----------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*-----------------------------------------------------------------------------------------------------------------------
INFILTRATION inf_com1_C-Main-F0-4
 AIRCHANGE=0.010416666666666666
INFILTRATION inf_burSpace_B-Main-Ftop-3
 AIRCHANGE=0.01875
INFILTRATION inf_burSpace_B-Main-Ftop-1
 AIRCHANGE=0.01875
INFILTRATION inf_burSpace_B-Main-Ftop-5
 AIRCHANGE=0.058437499999999996
INFILTRATION inf_burSpace_B-Main-Ftop-4
 AIRCHANGE=0.06874999999999999
INFILTRATION inf_burSpace_B-Main-Ftop-6
 AIRCHANGE=0.06874999999999999
INFILTRATION inf_burSpace_B-Main-Ftop-2
 AIRCHANGE=0.0084375
INFILTRATION inf_burCorridor_BC-Main-Ftop-1
 AIRCHANGE=0.012499999999999999
INFILTRATION inf_burSpace_B-Main-Fstack-4
 AIRCHANGE=0.01875
INFILTRATION inf_burSpace_B-Main-Fstack-3
 AIRCHANGE=0.01875
INFILTRATION inf_burSpace_B-Main-Fstack-6
 AIRCHANGE=0.01875
INFILTRATION inf_burSpace_B-Main-Fstack-5
 AIRCHANGE=0.0084375
INFILTRATION inf_burSpace_B-Main-Fstack-2
 AIRCHANGE=0.0084375
INFILTRATION inf_burCorridor_BC-Main-Fstack-1
 AIRCHANGE=0.012499999999999999
INFILTRATION inf_burSpace_B-Main-Fstack-1
 AIRCHANGE=0.01875
INFILTRATION inf_burSpace_B-Main-F1-5
 AIRCHANGE=0.0084375
INFILTRATION inf_burSpace_B-Main-F1-6
 AIRCHANGE=0.01875
INFILTRATION inf_burSpace_B-Main-F1-4
 AIRCHANGE=0.01875
INFILTRATION inf_com1_C-Main-F0-3
 AIRCHANGE=0.010416666666666666
INFILTRATION inf_com1_C-Main-F0-1
 AIRCHANGE=0.010416666666666666
INFILTRATION inf_burSpace_B-Main-F1-2
 AIRCHANGE=0.0084375
INFILTRATION inf_burSpace_B-Main-F1-1
 AIRCHANGE=0.01875
INFILTRATION inf_com1_C-Main-F0-2
 AIRCHANGE=0.004791666666666666
INFILTRATION inf_burSpace_B-Main-F1-3
 AIRCHANGE=0.01875
INFILTRATION inf_com1_C-Main-F0-6
 AIRCHANGE=0.010416666666666666
INFILTRATION inf_com1_C-Main-F0-5
 AIRCHANGE=0.004791666666666666
INFILTRATION inf_burCorridor_BC-Main-F1-1
 AIRCHANGE=0.012499999999999999
INFILTRATION inf_burCorridor_BC-Main-F0-1
 AIRCHANGE=0.012499999999999999
INFILTRATION inf_resDwelling_P-Main-Fcave-1
 AIRCHANGE=0.026136363636363638
*-----------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*-----------------------------------------------------------------------------------------------------------------------
VENTILATION vent_com1_C-Main-F0-4
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 184.0 * $INPUT_horexC_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_burSpace_B-Main-Ftop-3
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexA_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_burSpace_B-Main-Ftop-1
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexA_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_burSpace_B-Main-Ftop-5
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexA_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_burSpace_B-Main-Ftop-4
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexA_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_burSpace_B-Main-Ftop-6
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexA_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_burSpace_B-Main-Ftop-2
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexA_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_burCorridor_BC-Main-Ftop-1
 TEMPERATURE=CONSTANT 1*15
VAIRFLOW=INPUT 26.400000000000002 * $INPUT_horexA_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_burSpace_B-Main-Fstack-4
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexA_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_burSpace_B-Main-Fstack-3
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexA_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_burSpace_B-Main-Fstack-6
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexA_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_burSpace_B-Main-Fstack-5
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexA_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_burSpace_B-Main-Fstack-2
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexA_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_burCorridor_BC-Main-Fstack-1
 TEMPERATURE=CONSTANT 1*15
VAIRFLOW=INPUT 26.400000000000002 * $INPUT_horexA_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_burSpace_B-Main-Fstack-1
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexA_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_burSpace_B-Main-F1-5
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexA_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_burSpace_B-Main-F1-6
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexA_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_burSpace_B-Main-F1-4
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexA_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_com1_C-Main-F0-3
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 184.0 * $INPUT_horexC_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_com1_C-Main-F0-1
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 184.0 * $INPUT_horexC_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_burSpace_B-Main-F1-2
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexA_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_burSpace_B-Main-F1-1
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexA_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_com1_C-Main-F0-2
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 184.0 * $INPUT_horexC_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_burSpace_B-Main-F1-3
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexA_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_com1_C-Main-F0-6
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 184.0 * $INPUT_horexC_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_com1_C-Main-F0-5
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 184.0 * $INPUT_horexC_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_burCorridor_BC-Main-F1-1
 TEMPERATURE=CONSTANT 1*15
VAIRFLOW=INPUT 26.400000000000002 * $INPUT_horexA_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_burCorridor_BC-Main-F0-1
 TEMPERATURE=CONSTANT 1*15
VAIRFLOW=INPUT 26.400000000000002 * $INPUT_horexA_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_resDwelling_P-Main-Fcave-1
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 290.40000000000003 * $INPUT_horexK_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
*-----------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*-----------------------------------------------------------------------------------------------------------------------
 COOLING cool_com1
 ON=INPUT 1*$INPUT_horexC_cool : POWER=360 : ABSHUMIDITY=0.012 : ELPOWERFRAC=0 : AREA_RELATED_POWER=1
 COOLING cool_burSpace
 ON=INPUT 1*$INPUT_horexA_cool : POWER=360 : ABSHUMIDITY=0.012 : ELPOWERFRAC=0 : AREA_RELATED_POWER=1
 COOLING cool_burCorridor
 ON=INPUT 1*$INPUT_horexA_cool : POWER=360 : ABSHUMIDITY=0.012 : ELPOWERFRAC=0 : AREA_RELATED_POWER=1
*-----------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*-----------------------------------------------------------------------------------------------------------------------
 HEATING heat_com1
 ON=INPUT 1*$INPUT_horexC_heat : POWER=360 : ABSHUMIDITY=0.004 : RRAD=0 : ELPOWERFRAC=0 : AREA_RELATED_POWER=1
 HEATING heat_burSpace
 ON=INPUT 1*$INPUT_horexA_heat : POWER=360 : ABSHUMIDITY=0.004 : RRAD=0 : ELPOWERFRAC=0 : AREA_RELATED_POWER=1
 HEATING heat_burCorridor
 ON=INPUT 1*$INPUT_horexA_heat : POWER=360 : ABSHUMIDITY=0.004 : RRAD=0 : ELPOWERFRAC=0 : AREA_RELATED_POWER=1
 HEATING heat_parking
 ON=INPUT 1*$INPUT_horexK_heat : POWER=360 : ABSHUMIDITY=0.004 : RRAD=0 : ELPOWERFRAC=0 : AREA_RELATED_POWER=1
*-----------------------------------------------------------------------------------------------------------------------
*  D a y l i g h t   C o n t r o l 
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*-----------------------------------------------------------------------------------------------------------------------
ZONES P-Main-Fcave-1 BC-Main-F0-1 BC-Main-F1-1 C-Main-F0-5 C-Main-F0-6 B-Main-F1-3 C-Main-F0-2 B-Main-F1-1 B-Main-F1-2 C-Main-F0-1 C-Main-F0-3 B-Main-F1-4 B-Main-F1-6 B-Main-F1-5 B-Main-Fstack-1 BC-Main-Fstack-1 B-Main-Fstack-2 B-Main-Fstack-5 B-Main-Fstack-6 B-Main-Fstack-3 B-Main-Fstack-4 BC-Main-Ftop-1 B-Main-Ftop-2 B-Main-Ftop-6 B-Main-Ftop-4 B-Main-Ftop-5 B-Main-Ftop-1 B-Main-Ftop-3 C-Main-F0-4 
*-----------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*-----------------------------------------------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
INTERNAL_CALCULATION H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  P-Main-Fcave-1  /  A i r n o d e  P-Main-Fcave-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE P-Main-Fcave-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE P-Main-Fcave-1
WALL  =EXT_WALL             : SURF=    1 : AREA=      72.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.052174
WALL  =EXT_WALL             : SURF=    2 : AREA=      66.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.047826
CEILING=ADJ_CEILING          : SURF=    3 : AREA=      80.000 : ADJACENT=C-Main-F0-1 : ADJ_SURF=83 : FRONT
WALL  =EXT_WALL             : SURF=    4 : AREA=      72.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.052174
WALL  =EXT_WALL             : SURF=    5 : AREA=      66.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.047826
CEILING=ADJ_CEILING          : SURF=    6 : AREA=      80.000 : ADJACENT=C-Main-F0-3 : ADJ_SURF=88 : FRONT
FLOOR =GROUND_FLOOR         : SURF=    7 : AREA=     528.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=    8 : AREA=      80.000 : ADJACENT=C-Main-F0-2 : ADJ_SURF=61 : FRONT
CEILING=ADJ_CEILING          : SURF=    9 : AREA=      80.000 : ADJACENT=C-Main-F0-6 : ADJ_SURF=41 : FRONT
CEILING=ADJ_CEILING          : SURF=   10 : AREA=      80.000 : ADJACENT=C-Main-F0-4 : ADJ_SURF=229 : FRONT
CEILING=ADJ_CEILING          : SURF=   11 : AREA=      80.000 : ADJACENT=C-Main-F0-5 : ADJ_SURF=35 : FRONT
CEILING=ADJ_CEILING          : SURF=   12 : AREA=      48.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=20 : FRONT
 REGIME
 INFILTRATION = inf_resDwelling_P-Main-Fcave-1
 VENTILATION = vent_resDwelling_P-Main-Fcave-1
 HEATING = heat_parking
 GAIN= gain_parking_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_parking_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 19008.0: VOLUME=     1584.000    : REFAREA=      528.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Main-F0-1  /  A i r n o d e  BC-Main-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Main-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Main-F0-1
WALL  =ADJ_WALL             : SURF=   13 : AREA=      36.000 : ADJACENT=C-Main-F0-6 : ADJ_SURF=44 : FRONT : GEOSURF=0.030771
WALL  =EXT_WALL             : SURF=   14 : AREA=       9.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.007692
WALL  =ADJ_WALL             : SURF=   15 : AREA=      36.000 : ADJACENT=C-Main-F0-3 : ADJ_SURF=89 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=   16 : AREA=      36.000 : ADJACENT=C-Main-F0-2 : ADJ_SURF=56 : FRONT : GEOSURF=0.030769
WALL  =EXT_WALL             : SURF=   17 : AREA=       9.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.007692
WALL  =ADJ_WALL             : SURF=   18 : AREA=      36.000 : ADJACENT=C-Main-F0-4 : ADJ_SURF=232 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=   19 : AREA=      36.000 : ADJACENT=C-Main-F0-1 : ADJ_SURF=78 : FRONT : GEOSURF=0.030769
FLOOR =ADJ_CEILING          : SURF=   20 : AREA=      48.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=12 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=   21 : AREA=      48.000 : ADJACENT=BC-Main-F1-1 : ADJ_SURF=28 : FRONT
WALL  =ADJ_WALL             : SURF=   22 : AREA=      36.000 : ADJACENT=C-Main-F0-5 : ADJ_SURF=36 : FRONT : GEOSURF=0.030769
 REGIME
 INFILTRATION = inf_burCorridor_BC-Main-F0-1
 VENTILATION = vent_burCorridor_BC-Main-F0-1
 COOLING = cool_burCorridor
 HEATING = heat_burCorridor
 GAIN= gain_burCorridor_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2592.0: VOLUME=      216.000    : REFAREA=       48.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Main-F1-1  /  A i r n o d e  BC-Main-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Main-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Main-F1-1
CEILING=ADJ_CEILING          : SURF=   23 : AREA=      48.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=128 : FRONT
WALL  =ADJ_WALL             : SURF=   24 : AREA=      24.000 : ADJACENT=B-Main-F1-4 : ADJ_SURF=96 : FRONT : GEOSURF=0.030771
WALL  =ADJ_WALL             : SURF=   25 : AREA=      24.000 : ADJACENT=B-Main-F1-1 : ADJ_SURF=66 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=   26 : AREA=      24.000 : ADJACENT=B-Main-F1-6 : ADJ_SURF=107 : FRONT : GEOSURF=0.030769
WALL  =EXT_WALL             : SURF=   27 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.007692
FLOOR =ADJ_CEILING          : SURF=   28 : AREA=      48.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=21 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   29 : AREA=      24.000 : ADJACENT=B-Main-F1-5 : ADJ_SURF=111 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=   30 : AREA=      24.000 : ADJACENT=B-Main-F1-2 : ADJ_SURF=74 : FRONT : GEOSURF=0.030769
WALL  =EXT_WALL             : SURF=   31 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.007692
WALL  =ADJ_WALL             : SURF=   32 : AREA=      24.000 : ADJACENT=B-Main-F1-3 : ADJ_SURF=49 : FRONT : GEOSURF=0.030769
 REGIME
 INFILTRATION = inf_burCorridor_BC-Main-F1-1
 VENTILATION = vent_burCorridor_BC-Main-F1-1
 COOLING = cool_burCorridor
 HEATING = heat_burCorridor
 GAIN= gain_burCorridor_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 1728.0: VOLUME=      144.000    : REFAREA=       48.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-Main-F0-5  /  A i r n o d e  C-Main-F0-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-Main-F0-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-Main-F0-5
CEILING=ADJ_CEILING          : SURF=   33 : AREA=      80.000 : ADJACENT=B-Main-F1-5 : ADJ_SURF=110 : FRONT
WALL  =ADJ_WALL             : SURF=   34 : AREA=      45.000 : ADJACENT=C-Main-F0-6 : ADJ_SURF=40 : FRONT : GEOSURF=0.055555
FLOOR =ADJ_CEILING          : SURF=   35 : AREA=      80.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=11 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   36 : AREA=      36.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=22 : BACK : GEOSURF=0.044444
WALL  =ADJ_WALL             : SURF=   37 : AREA=      45.000 : ADJACENT=C-Main-F0-4 : ADJ_SURF=234 : FRONT : GEOSURF=0.055556
WALL  =EXT_WALL             : SURF=   38 : AREA=      11.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.014198
WINDOW=EXT_WINDOW1          : SURF=   39 : AREA=      24.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.030247
 REGIME
 INFILTRATION = inf_com1_C-Main-F0-5
 VENTILATION = vent_com1_C-Main-F0-5
 COOLING = cool_com1
 HEATING = heat_com1
 GAIN= gain_com_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_com_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_com_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 4320.0: VOLUME=      360.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-Main-F0-6  /  A i r n o d e  C-Main-F0-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-Main-F0-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-Main-F0-6
WALL  =ADJ_WALL             : SURF=   40 : AREA=      45.000 : ADJACENT=C-Main-F0-5 : ADJ_SURF=34 : BACK : GEOSURF=0.055555
FLOOR =ADJ_CEILING          : SURF=   41 : AREA=      80.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=9 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   42 : AREA=      11.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.014198
WINDOW=EXT_WINDOW1          : SURF=   46 : AREA=      24.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.030247
WALL  =EXT_WALL             : SURF=   43 : AREA=      13.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.016667
WINDOW=EXT_WINDOW1          : SURF=   47 : AREA=      31.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.038889
WALL  =ADJ_WALL             : SURF=   44 : AREA=      36.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=13 : BACK : GEOSURF=0.044444
CEILING=ADJ_CEILING          : SURF=   45 : AREA=      80.000 : ADJACENT=B-Main-F1-6 : ADJ_SURF=103 : FRONT
 REGIME
 INFILTRATION = inf_com1_C-Main-F0-6
 VENTILATION = vent_com1_C-Main-F0-6
 COOLING = cool_com1
 HEATING = heat_com1
 GAIN= gain_com_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_com_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_com_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 4320.0: VOLUME=      360.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F1-3  /  A i r n o d e  B-Main-F1-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F1-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F1-3
WALL  =EXT_WALL             : SURF=   48 : AREA=      13.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=   54 : AREA=      10.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.019444
WALL  =ADJ_WALL             : SURF=   49 : AREA=      24.000 : ADJACENT=BC-Main-F1-1 : ADJ_SURF=32 : BACK : GEOSURF=0.044444
CEILING=ADJ_CEILING          : SURF=   50 : AREA=      80.000 : ADJACENT=B-Main-Fstack-3 : ADJ_SURF=159 : FRONT
FLOOR =ADJ_CEILING          : SURF=   51 : AREA=      80.000 : ADJACENT=C-Main-F0-3 : ADJ_SURF=91 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   52 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.030556
WINDOW=EXT_WINDOW1          : SURF=   55 : AREA=      13.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WALL  =ADJ_WALL             : SURF=   53 : AREA=      30.000 : ADJACENT=B-Main-F1-2 : ADJ_SURF=73 : FRONT : GEOSURF=0.055556
 REGIME
 INFILTRATION = inf_burSpace_B-Main-F1-3
 VENTILATION = vent_burSpace_B-Main-F1-3
 COOLING = cool_burSpace
 HEATING = heat_burSpace
 GAIN= gain_burSpace_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-Main-F0-2  /  A i r n o d e  C-Main-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-Main-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-Main-F0-2
WALL  =ADJ_WALL             : SURF=   56 : AREA=      36.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=16 : BACK : GEOSURF=0.044444
WALL  =EXT_WALL             : SURF=   57 : AREA=      11.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.014198
WINDOW=EXT_WINDOW1          : SURF=   62 : AREA=      24.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.030247
WALL  =ADJ_WALL             : SURF=   58 : AREA=      45.000 : ADJACENT=C-Main-F0-3 : ADJ_SURF=90 : FRONT : GEOSURF=0.055555
CEILING=ADJ_CEILING          : SURF=   59 : AREA=      80.000 : ADJACENT=B-Main-F1-2 : ADJ_SURF=76 : FRONT
WALL  =ADJ_WALL             : SURF=   60 : AREA=      45.000 : ADJACENT=C-Main-F0-1 : ADJ_SURF=80 : FRONT : GEOSURF=0.055556
FLOOR =ADJ_CEILING          : SURF=   61 : AREA=      80.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=8 : BACK : GEOSURF=0.800000
 REGIME
 INFILTRATION = inf_com1_C-Main-F0-2
 VENTILATION = vent_com1_C-Main-F0-2
 COOLING = cool_com1
 HEATING = heat_com1
 GAIN= gain_com_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_com_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_com_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 4320.0: VOLUME=      360.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F1-1  /  A i r n o d e  B-Main-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F1-1
FLOOR =ADJ_CEILING          : SURF=   63 : AREA=      80.000 : ADJACENT=C-Main-F0-1 : ADJ_SURF=81 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   64 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.030556
WINDOW=EXT_WINDOW1          : SURF=   69 : AREA=      13.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WALL  =ADJ_WALL             : SURF=   65 : AREA=      30.000 : ADJACENT=B-Main-F1-2 : ADJ_SURF=72 : FRONT : GEOSURF=0.055556
WALL  =ADJ_WALL             : SURF=   66 : AREA=      24.000 : ADJACENT=BC-Main-F1-1 : ADJ_SURF=25 : BACK : GEOSURF=0.044444
CEILING=ADJ_CEILING          : SURF=   67 : AREA=      80.000 : ADJACENT=B-Main-Fstack-1 : ADJ_SURF=119 : FRONT
WALL  =EXT_WALL             : SURF=   68 : AREA=      13.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=   70 : AREA=      10.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.019444
 REGIME
 INFILTRATION = inf_burSpace_B-Main-F1-1
 VENTILATION = vent_burSpace_B-Main-F1-1
 COOLING = cool_burSpace
 HEATING = heat_burSpace
 GAIN= gain_burSpace_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F1-2  /  A i r n o d e  B-Main-F1-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F1-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F1-2
CEILING=ADJ_CEILING          : SURF=   71 : AREA=      80.000 : ADJACENT=B-Main-Fstack-2 : ADJ_SURF=135 : FRONT
WALL  =ADJ_WALL             : SURF=   72 : AREA=      30.000 : ADJACENT=B-Main-F1-1 : ADJ_SURF=65 : BACK : GEOSURF=0.055556
WALL  =ADJ_WALL             : SURF=   73 : AREA=      30.000 : ADJACENT=B-Main-F1-3 : ADJ_SURF=53 : BACK : GEOSURF=0.055556
WALL  =ADJ_WALL             : SURF=   74 : AREA=      24.000 : ADJACENT=BC-Main-F1-1 : ADJ_SURF=30 : BACK : GEOSURF=0.044444
WALL  =EXT_WALL             : SURF=   75 : AREA=      13.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=   77 : AREA=      10.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.019444
FLOOR =ADJ_CEILING          : SURF=   76 : AREA=      80.000 : ADJACENT=C-Main-F0-2 : ADJ_SURF=59 : BACK : GEOSURF=0.800000
 REGIME
 INFILTRATION = inf_burSpace_B-Main-F1-2
 VENTILATION = vent_burSpace_B-Main-F1-2
 COOLING = cool_burSpace
 HEATING = heat_burSpace
 GAIN= gain_burSpace_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-Main-F0-1  /  A i r n o d e  C-Main-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-Main-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-Main-F0-1
WALL  =ADJ_WALL             : SURF=   78 : AREA=      36.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=19 : BACK : GEOSURF=0.044444
WALL  =EXT_WALL             : SURF=   79 : AREA=      13.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.016667
WINDOW=EXT_WINDOW1          : SURF=   84 : AREA=      31.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.038889
WALL  =ADJ_WALL             : SURF=   80 : AREA=      45.000 : ADJACENT=C-Main-F0-2 : ADJ_SURF=60 : BACK : GEOSURF=0.055555
CEILING=ADJ_CEILING          : SURF=   81 : AREA=      80.000 : ADJACENT=B-Main-F1-1 : ADJ_SURF=63 : FRONT
WALL  =EXT_WALL             : SURF=   82 : AREA=      11.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.014198
WINDOW=EXT_WINDOW1          : SURF=   85 : AREA=      24.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.030247
FLOOR =ADJ_CEILING          : SURF=   83 : AREA=      80.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=3 : BACK : GEOSURF=0.800000
 REGIME
 INFILTRATION = inf_com1_C-Main-F0-1
 VENTILATION = vent_com1_C-Main-F0-1
 COOLING = cool_com1
 HEATING = heat_com1
 GAIN= gain_com_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_com_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_com_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 4320.0: VOLUME=      360.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-Main-F0-3  /  A i r n o d e  C-Main-F0-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-Main-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-Main-F0-3
WALL  =EXT_WALL             : SURF=   86 : AREA=      13.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.016667
WINDOW=EXT_WINDOW1          : SURF=   92 : AREA=      31.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.038889
WALL  =EXT_WALL             : SURF=   87 : AREA=      11.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.014198
WINDOW=EXT_WINDOW1          : SURF=   93 : AREA=      24.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.030247
FLOOR =ADJ_CEILING          : SURF=   88 : AREA=      80.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=6 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   89 : AREA=      36.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=15 : BACK : GEOSURF=0.044444
WALL  =ADJ_WALL             : SURF=   90 : AREA=      45.000 : ADJACENT=C-Main-F0-2 : ADJ_SURF=58 : BACK : GEOSURF=0.055555
CEILING=ADJ_CEILING          : SURF=   91 : AREA=      80.000 : ADJACENT=B-Main-F1-3 : ADJ_SURF=51 : FRONT
 REGIME
 INFILTRATION = inf_com1_C-Main-F0-3
 VENTILATION = vent_com1_C-Main-F0-3
 COOLING = cool_com1
 HEATING = heat_com1
 GAIN= gain_com_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_com_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_com_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 4320.0: VOLUME=      360.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F1-4  /  A i r n o d e  B-Main-F1-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F1-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F1-4
WALL  =EXT_WALL             : SURF=   94 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.030556
WINDOW=EXT_WINDOW1          : SURF=  100 : AREA=      13.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WALL  =EXT_WALL             : SURF=   95 : AREA=      13.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  101 : AREA=      10.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.019444
WALL  =ADJ_WALL             : SURF=   96 : AREA=      24.000 : ADJACENT=BC-Main-F1-1 : ADJ_SURF=24 : BACK : GEOSURF=0.044444
CEILING=ADJ_CEILING          : SURF=   97 : AREA=      80.000 : ADJACENT=B-Main-Fstack-4 : ADJ_SURF=166 : FRONT
FLOOR =ADJ_CEILING          : SURF=   98 : AREA=      80.000 : ADJACENT=C-Main-F0-4 : ADJ_SURF=230 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   99 : AREA=      30.000 : ADJACENT=B-Main-F1-5 : ADJ_SURF=112 : FRONT : GEOSURF=0.055556
 REGIME
 INFILTRATION = inf_burSpace_B-Main-F1-4
 VENTILATION = vent_burSpace_B-Main-F1-4
 COOLING = cool_burSpace
 HEATING = heat_burSpace
 GAIN= gain_burSpace_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F1-6  /  A i r n o d e  B-Main-F1-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F1-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F1-6
WALL  =ADJ_WALL             : SURF=  102 : AREA=      30.000 : ADJACENT=B-Main-F1-5 : ADJ_SURF=115 : FRONT : GEOSURF=0.055556
FLOOR =ADJ_CEILING          : SURF=  103 : AREA=      80.000 : ADJACENT=C-Main-F0-6 : ADJ_SURF=45 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  104 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.030556
WINDOW=EXT_WINDOW1          : SURF=  108 : AREA=      13.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WALL  =EXT_WALL             : SURF=  105 : AREA=      13.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  109 : AREA=      10.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.019444
CEILING=ADJ_CEILING          : SURF=  106 : AREA=      80.000 : ADJACENT=B-Main-Fstack-6 : ADJ_SURF=151 : FRONT
WALL  =ADJ_WALL             : SURF=  107 : AREA=      24.000 : ADJACENT=BC-Main-F1-1 : ADJ_SURF=26 : BACK : GEOSURF=0.044444
 REGIME
 INFILTRATION = inf_burSpace_B-Main-F1-6
 VENTILATION = vent_burSpace_B-Main-F1-6
 COOLING = cool_burSpace
 HEATING = heat_burSpace
 GAIN= gain_burSpace_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F1-5  /  A i r n o d e  B-Main-F1-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F1-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F1-5
FLOOR =ADJ_CEILING          : SURF=  110 : AREA=      80.000 : ADJACENT=C-Main-F0-5 : ADJ_SURF=33 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  111 : AREA=      24.000 : ADJACENT=BC-Main-F1-1 : ADJ_SURF=29 : BACK : GEOSURF=0.044444
WALL  =ADJ_WALL             : SURF=  112 : AREA=      30.000 : ADJACENT=B-Main-F1-4 : ADJ_SURF=99 : BACK : GEOSURF=0.055556
CEILING=ADJ_CEILING          : SURF=  113 : AREA=      80.000 : ADJACENT=B-Main-Fstack-5 : ADJ_SURF=147 : FRONT
WALL  =EXT_WALL             : SURF=  114 : AREA=      13.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  116 : AREA=      10.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.019444
WALL  =ADJ_WALL             : SURF=  115 : AREA=      30.000 : ADJACENT=B-Main-F1-6 : ADJ_SURF=102 : BACK : GEOSURF=0.055556
 REGIME
 INFILTRATION = inf_burSpace_B-Main-F1-5
 VENTILATION = vent_burSpace_B-Main-F1-5
 COOLING = cool_burSpace
 HEATING = heat_burSpace
 GAIN= gain_burSpace_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-1  /  A i r n o d e  B-Main-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-1
CEILING=ADJ_CEILING          : SURF=  117 : AREA=      80.000 : ADJACENT=B-Main-Ftop-1 : ADJ_SURF=215 : FRONT
WALL  =ADJ_WALL             : SURF=  118 : AREA=      30.000 : ADJACENT=B-Main-Fstack-2 : ADJ_SURF=136 : FRONT : GEOSURF=0.055556
FLOOR =ADJ_CEILING          : SURF=  119 : AREA=      80.000 : ADJACENT=B-Main-F1-1 : ADJ_SURF=67 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  120 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.030556
WINDOW=EXT_WINDOW1          : SURF=  123 : AREA=      13.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WALL  =ADJ_WALL             : SURF=  121 : AREA=      24.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=134 : FRONT : GEOSURF=0.044444
WALL  =EXT_WALL             : SURF=  122 : AREA=      13.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  124 : AREA=      10.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.019444
 REGIME
 INFILTRATION = inf_burSpace_B-Main-Fstack-1
 VENTILATION = vent_burSpace_B-Main-Fstack-1
 COOLING = cool_burSpace
 HEATING = heat_burSpace
 GAIN= gain_burSpace_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Main-Fstack-1  /  A i r n o d e  BC-Main-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Main-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Main-Fstack-1
CEILING=ADJ_CEILING          : SURF=  125 : AREA=      48.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=177 : FRONT
WALL  =ADJ_WALL             : SURF=  126 : AREA=      24.000 : ADJACENT=B-Main-Fstack-5 : ADJ_SURF=145 : FRONT : GEOSURF=0.030771
WALL  =ADJ_WALL             : SURF=  127 : AREA=      24.000 : ADJACENT=B-Main-Fstack-6 : ADJ_SURF=153 : FRONT : GEOSURF=0.030769
FLOOR =ADJ_CEILING          : SURF=  128 : AREA=      48.000 : ADJACENT=BC-Main-F1-1 : ADJ_SURF=23 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  129 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.007692
WALL  =EXT_WALL             : SURF=  130 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.007692
WALL  =ADJ_WALL             : SURF=  131 : AREA=      24.000 : ADJACENT=B-Main-Fstack-3 : ADJ_SURF=160 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=  132 : AREA=      24.000 : ADJACENT=B-Main-Fstack-4 : ADJ_SURF=169 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=  133 : AREA=      24.000 : ADJACENT=B-Main-Fstack-2 : ADJ_SURF=140 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=  134 : AREA=      24.000 : ADJACENT=B-Main-Fstack-1 : ADJ_SURF=121 : BACK : GEOSURF=0.030769
 REGIME
 INFILTRATION = inf_burCorridor_BC-Main-Fstack-1
 VENTILATION = vent_burCorridor_BC-Main-Fstack-1
 COOLING = cool_burCorridor
 HEATING = heat_burCorridor
 GAIN= gain_burCorridor_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 1728.0: VOLUME=      144.000    : REFAREA=       48.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-2  /  A i r n o d e  B-Main-Fstack-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-2
FLOOR =ADJ_CEILING          : SURF=  135 : AREA=      80.000 : ADJACENT=B-Main-F1-2 : ADJ_SURF=71 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  136 : AREA=      30.000 : ADJACENT=B-Main-Fstack-1 : ADJ_SURF=118 : BACK : GEOSURF=0.055556
WALL  =EXT_WALL             : SURF=  137 : AREA=      13.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  141 : AREA=      10.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.019444
WALL  =ADJ_WALL             : SURF=  138 : AREA=      30.000 : ADJACENT=B-Main-Fstack-3 : ADJ_SURF=157 : FRONT : GEOSURF=0.055556
CEILING=ADJ_CEILING          : SURF=  139 : AREA=      80.000 : ADJACENT=B-Main-Ftop-2 : ADJ_SURF=186 : FRONT
WALL  =ADJ_WALL             : SURF=  140 : AREA=      24.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=133 : BACK : GEOSURF=0.044444
 REGIME
 INFILTRATION = inf_burSpace_B-Main-Fstack-2
 VENTILATION = vent_burSpace_B-Main-Fstack-2
 COOLING = cool_burSpace
 HEATING = heat_burSpace
 GAIN= gain_burSpace_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-5  /  A i r n o d e  B-Main-Fstack-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-5
CEILING=ADJ_CEILING          : SURF=  142 : AREA=      80.000 : ADJACENT=B-Main-Ftop-5 : ADJ_SURF=211 : FRONT
WALL  =ADJ_WALL             : SURF=  143 : AREA=      30.000 : ADJACENT=B-Main-Fstack-4 : ADJ_SURF=167 : FRONT : GEOSURF=0.055556
WALL  =EXT_WALL             : SURF=  144 : AREA=      13.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  148 : AREA=      10.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.019444
WALL  =ADJ_WALL             : SURF=  145 : AREA=      24.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=126 : BACK : GEOSURF=0.044444
WALL  =ADJ_WALL             : SURF=  146 : AREA=      30.000 : ADJACENT=B-Main-Fstack-6 : ADJ_SURF=154 : FRONT : GEOSURF=0.055556
FLOOR =ADJ_CEILING          : SURF=  147 : AREA=      80.000 : ADJACENT=B-Main-F1-5 : ADJ_SURF=113 : BACK : GEOSURF=0.800000
 REGIME
 INFILTRATION = inf_burSpace_B-Main-Fstack-5
 VENTILATION = vent_burSpace_B-Main-Fstack-5
 COOLING = cool_burSpace
 HEATING = heat_burSpace
 GAIN= gain_burSpace_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-6  /  A i r n o d e  B-Main-Fstack-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-6
WALL  =EXT_WALL             : SURF=  149 : AREA=      13.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  155 : AREA=      10.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.019444
WALL  =EXT_WALL             : SURF=  150 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.030556
WINDOW=EXT_WINDOW1          : SURF=  156 : AREA=      13.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
FLOOR =ADJ_CEILING          : SURF=  151 : AREA=      80.000 : ADJACENT=B-Main-F1-6 : ADJ_SURF=106 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  152 : AREA=      80.000 : ADJACENT=B-Main-Ftop-6 : ADJ_SURF=191 : FRONT
WALL  =ADJ_WALL             : SURF=  153 : AREA=      24.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=127 : BACK : GEOSURF=0.044444
WALL  =ADJ_WALL             : SURF=  154 : AREA=      30.000 : ADJACENT=B-Main-Fstack-5 : ADJ_SURF=146 : BACK : GEOSURF=0.055556
 REGIME
 INFILTRATION = inf_burSpace_B-Main-Fstack-6
 VENTILATION = vent_burSpace_B-Main-Fstack-6
 COOLING = cool_burSpace
 HEATING = heat_burSpace
 GAIN= gain_burSpace_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-3  /  A i r n o d e  B-Main-Fstack-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-3
WALL  =ADJ_WALL             : SURF=  157 : AREA=      30.000 : ADJACENT=B-Main-Fstack-2 : ADJ_SURF=138 : BACK : GEOSURF=0.055556
WALL  =EXT_WALL             : SURF=  158 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.030556
WINDOW=EXT_WINDOW1          : SURF=  163 : AREA=      13.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
FLOOR =ADJ_CEILING          : SURF=  159 : AREA=      80.000 : ADJACENT=B-Main-F1-3 : ADJ_SURF=50 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  160 : AREA=      24.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=131 : BACK : GEOSURF=0.044444
CEILING=ADJ_CEILING          : SURF=  161 : AREA=      80.000 : ADJACENT=B-Main-Ftop-3 : ADJ_SURF=226 : FRONT
WALL  =EXT_WALL             : SURF=  162 : AREA=      13.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  164 : AREA=      10.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.019444
 REGIME
 INFILTRATION = inf_burSpace_B-Main-Fstack-3
 VENTILATION = vent_burSpace_B-Main-Fstack-3
 COOLING = cool_burSpace
 HEATING = heat_burSpace
 GAIN= gain_burSpace_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-4  /  A i r n o d e  B-Main-Fstack-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-4
WALL  =EXT_WALL             : SURF=  165 : AREA=      13.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  171 : AREA=      10.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.019444
FLOOR =ADJ_CEILING          : SURF=  166 : AREA=      80.000 : ADJACENT=B-Main-F1-4 : ADJ_SURF=97 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  167 : AREA=      30.000 : ADJACENT=B-Main-Fstack-5 : ADJ_SURF=143 : BACK : GEOSURF=0.055556
CEILING=ADJ_CEILING          : SURF=  168 : AREA=      80.000 : ADJACENT=B-Main-Ftop-4 : ADJ_SURF=201 : FRONT
WALL  =ADJ_WALL             : SURF=  169 : AREA=      24.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=132 : BACK : GEOSURF=0.044444
WALL  =EXT_WALL             : SURF=  170 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.030556
WINDOW=EXT_WINDOW1          : SURF=  172 : AREA=      13.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
 REGIME
 INFILTRATION = inf_burSpace_B-Main-Fstack-4
 VENTILATION = vent_burSpace_B-Main-Fstack-4
 COOLING = cool_burSpace
 HEATING = heat_burSpace
 GAIN= gain_burSpace_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Main-Ftop-1  /  A i r n o d e  BC-Main-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Main-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Main-Ftop-1
WALL  =ADJ_WALL             : SURF=  173 : AREA=      24.000 : ADJACENT=B-Main-Ftop-5 : ADJ_SURF=208 : FRONT : GEOSURF=0.030771
CEILING=ADJ_CEILING          : SURF=  174 : AREA=      48.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  175 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.007692
WALL  =EXT_WALL             : SURF=  176 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.007692
FLOOR =ADJ_CEILING          : SURF=  177 : AREA=      48.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=125 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  178 : AREA=      24.000 : ADJACENT=B-Main-Ftop-1 : ADJ_SURF=218 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=  179 : AREA=      24.000 : ADJACENT=B-Main-Ftop-4 : ADJ_SURF=203 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=  180 : AREA=      24.000 : ADJACENT=B-Main-Ftop-3 : ADJ_SURF=223 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=  181 : AREA=      24.000 : ADJACENT=B-Main-Ftop-2 : ADJ_SURF=183 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=  182 : AREA=      24.000 : ADJACENT=B-Main-Ftop-6 : ADJ_SURF=190 : FRONT : GEOSURF=0.030769
 REGIME
 INFILTRATION = inf_burCorridor_BC-Main-Ftop-1
 VENTILATION = vent_burCorridor_BC-Main-Ftop-1
 COOLING = cool_burCorridor
 HEATING = heat_burCorridor
 GAIN= gain_burCorridor_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 1728.0: VOLUME=      144.000    : REFAREA=       48.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-2  /  A i r n o d e  B-Main-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-2
WALL  =ADJ_WALL             : SURF=  183 : AREA=      24.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=181 : BACK : GEOSURF=0.044444
WALL  =EXT_WALL             : SURF=  184 : AREA=      13.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  189 : AREA=      10.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.019444
WALL  =ADJ_WALL             : SURF=  185 : AREA=      30.000 : ADJACENT=B-Main-Ftop-3 : ADJ_SURF=222 : FRONT : GEOSURF=0.055556
FLOOR =ADJ_CEILING          : SURF=  186 : AREA=      80.000 : ADJACENT=B-Main-Fstack-2 : ADJ_SURF=139 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  187 : AREA=      80.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  188 : AREA=      30.000 : ADJACENT=B-Main-Ftop-1 : ADJ_SURF=213 : FRONT : GEOSURF=0.055556
 REGIME
 INFILTRATION = inf_burSpace_B-Main-Ftop-2
 VENTILATION = vent_burSpace_B-Main-Ftop-2
 COOLING = cool_burSpace
 HEATING = heat_burSpace
 GAIN= gain_burSpace_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-6  /  A i r n o d e  B-Main-Ftop-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-6
WALL  =ADJ_WALL             : SURF=  190 : AREA=      24.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=182 : BACK : GEOSURF=0.044444
FLOOR =ADJ_CEILING          : SURF=  191 : AREA=      80.000 : ADJACENT=B-Main-Fstack-6 : ADJ_SURF=152 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  192 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.030556
WINDOW=EXT_WINDOW1          : SURF=  196 : AREA=      13.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WALL  =ADJ_WALL             : SURF=  193 : AREA=      30.000 : ADJACENT=B-Main-Ftop-5 : ADJ_SURF=210 : FRONT : GEOSURF=0.055556
ROOF  =EXT_ROOF             : SURF=  194 : AREA=      80.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  195 : AREA=      13.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  197 : AREA=      10.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.019444
 REGIME
 INFILTRATION = inf_burSpace_B-Main-Ftop-6
 VENTILATION = vent_burSpace_B-Main-Ftop-6
 COOLING = cool_burSpace
 HEATING = heat_burSpace
 GAIN= gain_burSpace_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-4  /  A i r n o d e  B-Main-Ftop-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-4
ROOF  =EXT_ROOF             : SURF=  198 : AREA=      80.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  199 : AREA=      30.000 : ADJACENT=B-Main-Ftop-5 : ADJ_SURF=209 : FRONT : GEOSURF=0.055556
WALL  =EXT_WALL             : SURF=  200 : AREA=      13.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  204 : AREA=      10.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.019444
FLOOR =ADJ_CEILING          : SURF=  201 : AREA=      80.000 : ADJACENT=B-Main-Fstack-4 : ADJ_SURF=168 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  202 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.030556
WINDOW=EXT_WINDOW1          : SURF=  205 : AREA=      13.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WALL  =ADJ_WALL             : SURF=  203 : AREA=      24.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=179 : BACK : GEOSURF=0.044444
 REGIME
 INFILTRATION = inf_burSpace_B-Main-Ftop-4
 VENTILATION = vent_burSpace_B-Main-Ftop-4
 COOLING = cool_burSpace
 HEATING = heat_burSpace
 GAIN= gain_burSpace_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-5  /  A i r n o d e  B-Main-Ftop-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-5
WALL  =EXT_WALL             : SURF=  206 : AREA=      13.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  212 : AREA=      10.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.019444
ROOF  =EXT_ROOF             : SURF=  207 : AREA=      80.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  208 : AREA=      24.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=173 : BACK : GEOSURF=0.044444
WALL  =ADJ_WALL             : SURF=  209 : AREA=      30.000 : ADJACENT=B-Main-Ftop-4 : ADJ_SURF=199 : BACK : GEOSURF=0.055556
WALL  =ADJ_WALL             : SURF=  210 : AREA=      30.000 : ADJACENT=B-Main-Ftop-6 : ADJ_SURF=193 : BACK : GEOSURF=0.055556
FLOOR =ADJ_CEILING          : SURF=  211 : AREA=      80.000 : ADJACENT=B-Main-Fstack-5 : ADJ_SURF=142 : BACK : GEOSURF=0.800000
 REGIME
 INFILTRATION = inf_burSpace_B-Main-Ftop-5
 VENTILATION = vent_burSpace_B-Main-Ftop-5
 COOLING = cool_burSpace
 HEATING = heat_burSpace
 GAIN= gain_burSpace_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-1  /  A i r n o d e  B-Main-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-1
WALL  =ADJ_WALL             : SURF=  213 : AREA=      30.000 : ADJACENT=B-Main-Ftop-2 : ADJ_SURF=188 : BACK : GEOSURF=0.055556
CEILING=ADJ_CEILING          : SURF=  214 : AREA=      80.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  215 : AREA=      80.000 : ADJACENT=B-Main-Fstack-1 : ADJ_SURF=117 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  216 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.030556
WINDOW=EXT_WINDOW1          : SURF=  219 : AREA=      13.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WALL  =EXT_WALL             : SURF=  217 : AREA=      13.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  220 : AREA=      10.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.019444
WALL  =ADJ_WALL             : SURF=  218 : AREA=      24.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=178 : BACK : GEOSURF=0.044444
 REGIME
 INFILTRATION = inf_burSpace_B-Main-Ftop-1
 VENTILATION = vent_burSpace_B-Main-Ftop-1
 COOLING = cool_burSpace
 HEATING = heat_burSpace
 GAIN= gain_burSpace_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-3  /  A i r n o d e  B-Main-Ftop-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-3
WALL  =EXT_WALL             : SURF=  221 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.030556
WINDOW=EXT_WINDOW1          : SURF=  227 : AREA=      13.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WALL  =ADJ_WALL             : SURF=  222 : AREA=      30.000 : ADJACENT=B-Main-Ftop-2 : ADJ_SURF=185 : BACK : GEOSURF=0.055556
WALL  =ADJ_WALL             : SURF=  223 : AREA=      24.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=180 : BACK : GEOSURF=0.044444
CEILING=ADJ_CEILING          : SURF=  224 : AREA=      80.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  225 : AREA=      13.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  228 : AREA=      10.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.019444
FLOOR =ADJ_CEILING          : SURF=  226 : AREA=      80.000 : ADJACENT=B-Main-Fstack-3 : ADJ_SURF=161 : BACK : GEOSURF=0.800000
 REGIME
 INFILTRATION = inf_burSpace_B-Main-Ftop-3
 VENTILATION = vent_burSpace_B-Main-Ftop-3
 COOLING = cool_burSpace
 HEATING = heat_burSpace
 GAIN= gain_burSpace_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_burSpace_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-Main-F0-4  /  A i r n o d e  C-Main-F0-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-Main-F0-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-Main-F0-4
FLOOR =ADJ_CEILING          : SURF=  229 : AREA=      80.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=10 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  230 : AREA=      80.000 : ADJACENT=B-Main-F1-4 : ADJ_SURF=98 : FRONT
WALL  =EXT_WALL             : SURF=  231 : AREA=      13.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.016667
WINDOW=EXT_WINDOW1          : SURF=  235 : AREA=      31.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.038889
WALL  =ADJ_WALL             : SURF=  232 : AREA=      36.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=18 : BACK : GEOSURF=0.044444
WALL  =EXT_WALL             : SURF=  233 : AREA=      11.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.014198
WINDOW=EXT_WINDOW1          : SURF=  236 : AREA=      24.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.030247
WALL  =ADJ_WALL             : SURF=  234 : AREA=      45.000 : ADJACENT=C-Main-F0-5 : ADJ_SURF=37 : BACK : GEOSURF=0.055555
 REGIME
 INFILTRATION = inf_com1_C-Main-F0-4
 VENTILATION = vent_com1_C-Main-F0-4
 COOLING = cool_com1
 HEATING = heat_com1
 GAIN= gain_com_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_com_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_com_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 4320.0: VOLUME=      360.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*-----------------------------------------------------------------------------------------------------------------------
OUTPUTS
TRANSFER : TIMEBASE=1.000
AIRNODES = C-Main-F0-4
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = B-Main-Ftop-3
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = B-Main-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = B-Main-Ftop-5
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = B-Main-Ftop-4
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = B-Main-Ftop-6
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = B-Main-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = BC-Main-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = B-Main-Fstack-4
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = B-Main-Fstack-3
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = B-Main-Fstack-6
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = B-Main-Fstack-5
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = B-Main-Fstack-2
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = BC-Main-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = B-Main-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = B-Main-F1-5
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = B-Main-F1-6
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = B-Main-F1-4
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = C-Main-F0-3
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = C-Main-F0-1
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = B-Main-F1-2
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = B-Main-F1-1
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = C-Main-F0-2
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = B-Main-F1-3
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = C-Main-F0-6
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = C-Main-F0-5
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = BC-Main-F1-1
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = BC-Main-F0-1
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = P-Main-Fcave-1
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
*---------------------------------------------------------------
* E n d 
*---------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Single Clear
Window ID   : 6501
Tilt        : 90.0
Glazings    : 1
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.870 0.870 0.868 0.865 0.857 0.837 0.789 0.674 0.417 0.000 0.791
Abs1  0.052 0.053 0.054 0.055 0.057 0.060 0.062 0.063 0.062 0.000 0.058
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Rbsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Tvis  0.896 0.895 0.895 0.892 0.885 0.866 0.818 0.701 0.437 0.000 0.818
Rfvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
Rbvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
SHGC  0.808   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.905
Layer ID#        21011        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)      4.0        0        0        0        0        0
Cond(W/m2-K     ) 250.0        0        0        0        0        0
Spectral File PLANICLEAR 4         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.54  7.16  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
0        6.71  30.84  3.30  7.26  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
783        0.00   4.00  3.59  7.12  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
783        6.71  30.84  3.32  7.25  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Air
Window ID   : 6502
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.820
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.39  7.01  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
0        6.71  30.84  3.23  7.08  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
783        0.00   4.00  3.50  6.83  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
783        6.71  30.84  3.26  7.01  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Argon
Window ID   : 6503
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.825
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.38  6.99  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
0        6.71  30.84  3.23  7.06  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
783        0.00   4.00  3.49  6.80  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
783        6.71  30.84  3.26  6.98  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Air
Window ID   : 6504
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.431   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.46  6.05  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.25  6.60  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Air
Window ID   : 6505
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.389   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.50  6.59  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.26  6.82  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Argon
Window ID   : 6506
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.433   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.44  6.12  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.24  6.35  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Argon
Window ID   : 6507
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.387   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.48  6.47  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.25  6.72  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #3 Argon
Window ID   : 6508
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.081 0.082 0.083 0.086 0.089 0.093 0.096 0.098 0.095 0.000 0.090
Abs2  0.193 0.194 0.198 0.200 0.199 0.196 0.192 0.174 0.110 0.000 0.187
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Rbsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
Rbvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
SHGC  0.342   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21011    21135        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.016        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 COOL-LITE SK         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  3.49  7.59  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.25  7.36  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #2 Argon
Window ID   : 6509
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.416 0.420 0.425 0.428 0.425 0.423 0.422 0.406 0.309 0.001 0.411
Abs2  0.007 0.007 0.007 0.007 0.007 0.008 0.007 0.007 0.005 0.000 0.007
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Rbsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
Rbvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
SHGC  0.221   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21135    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.016    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File COOL-LITE SK PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  4.01  6.24  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.38  6.66  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Triple Low-e #2#5 High Gain
Window ID   : 6510
Tilt        : 90.0
Glazings    : 3
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.483 0.488 0.475 0.459 0.440 0.405 0.331 0.209 0.077 0.000 0.375
Abs1  0.111 0.113 0.124 0.133 0.137 0.148 0.178 0.222 0.218 0.001 0.154
Abs2  0.038 0.039 0.039 0.039 0.040 0.041 0.041 0.037 0.030 0.000 0.039
Abs3  0.041 0.043 0.049 0.054 0.055 0.058 0.066 0.067 0.041 0.000 0.056
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Rbsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Tvis  0.686 0.693 0.675 0.653 0.626 0.575 0.469 0.294 0.108 0.000 0.532
Rfvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
Rbvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
SHGC  0.421   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.744
Layer ID#        21422    21011    21422        0        0        0
Tir              0.000    0.000    0.000        0        0        0
Emis F           0.840    0.840    0.039        0        0        0
Emis B           0.039    0.840    0.840        0        0        0
Thickness(mm)      4.0      4.0      4.0        0        0        0
Cond(W/m2-K     ) 250.0    250.0    250.0        0        0        0
Spectral File PLANITHERM X PLANICLEAR 4 PLANITHERM X         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.26  6.68  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
0        6.71  30.84  3.19  6.71  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
783        0.00   4.00  3.51  6.66  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
783        6.71  30.84  3.25  6.23  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
*** END OF LIBRARY ***
************************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis-daylight
************************************************************************************************************
  6501   ENE6510 Single Clear                     4                5.49  0.808  0.87  0.078  0.905
  6502   ENE6510 Double Clear Air                 4/12/4           2.9  0.699  0.765  0.138  0.82
  6503   ENE6510 Double Clear Argon               4/12/4           2.76  0.699  0.765  0.138  0.825
  6504   ENE6510 Double Low-e #3 Air              4/12/4           1.59  0.431  0.462  0.401  0.719
  6505   ENE6510 Double Low-e #2 Air              4/12/4           1.59  0.389  0.462  0.407  0.719
  6506   ENE6510 Double Low-e #3 Argon            4/12/4           1.22  0.433  0.462  0.401  0.719
  6507   ENE6510 Double Low-e #2 Argon            4/12/4           1.22  0.387  0.462  0.407  0.719
  6508   ENE6510 Double Low-e Cool #3 Argon       4/12/4           1.19  0.342  0.259  0.467  0.523
  6509   ENE6510 Double Low-e Cool #2 Argon       4/12/4           1.19  0.221  0.259  0.318  0.523
  6510   ENE6510 Triple Low-e #2#5 High Gain      4/12.7/4/12.7/4  0.93  0.421  0.483  0.327  0.744
_EXTENSION_WINPOOL_END_
_EXTENSION_BuildingGeometry_START_
vertex 1 0.000000000000 0.000000000000 0.000000000000
vertex 2 0.000000000000 0.000000000000 -3.000000000000
vertex 3 -24.000000000000 0.000000000000 -3.000000000000
vertex 4 -24.000000000000 0.000000000000 0.000000000000
vertex 5 -8.000000000000 0.000000000000 0.000000000000
vertex 6 -8.000000000000 -10.000000000000 0.000000000000
vertex 7 0.000000000000 -10.000000000000 0.000000000000
vertex 8 -16.000000000000 0.000000000000 0.000000000000
vertex 9 -16.000000000000 -10.000000000000 0.000000000000
vertex 10 -24.000000000000 -10.000000000000 0.000000000000
vertex 11 -24.000000000000 -12.000000000000 0.000000000000
vertex 12 0.000000000000 -12.000000000000 0.000000000000
vertex 13 0.000000000000 -22.000000000000 0.000000000000
vertex 14 0.000000000000 -22.000000000000 -3.000000000000
vertex 15 -24.000000000000 -22.000000000000 0.000000000000
vertex 16 -16.000000000000 -22.000000000000 0.000000000000
vertex 17 -16.000000000000 -12.000000000000 0.000000000000
vertex 18 -24.000000000000 -22.000000000000 -3.000000000000
vertex 19 -8.000000000000 -12.000000000000 0.000000000000
vertex 20 -8.000000000000 -22.000000000000 0.000000000000
vertex 21 -16.000000000000 -10.000000000000 4.500000000000
vertex 22 -24.000000000000 -10.000000000000 4.500000000000
vertex 23 0.000000000000 -12.000000000000 4.500000000000
vertex 24 0.000000000000 -10.000000000000 4.500000000000
vertex 25 -8.000000000000 -12.000000000000 4.500000000000
vertex 26 -16.000000000000 -12.000000000000 4.500000000000
vertex 27 -24.000000000000 -12.000000000000 4.500000000000
vertex 28 -8.000000000000 -10.000000000000 4.500000000000
vertex 29 -24.000000000000 -10.000000000000 7.500000000000
vertex 30 -24.000000000000 -12.000000000000 7.500000000000
vertex 31 0.000000000000 -12.000000000000 7.500000000000
vertex 32 0.000000000000 -10.000000000000 7.500000000000
vertex 33 -8.000000000000 -10.000000000000 7.500000000000
vertex 34 -16.000000000000 -12.000000000000 7.500000000000
vertex 35 -16.000000000000 -10.000000000000 7.500000000000
vertex 36 -8.000000000000 -12.000000000000 7.500000000000
vertex 37 -16.000000000000 0.000000000000 4.500000000000
vertex 38 -8.000000000000 0.000000000000 4.500000000000
vertex 39 -8.500000000000 0.000000000000 4.000000000000
vertex 40 -8.500000000000 0.000000000000 0.500000000000
vertex 41 -15.500000000000 0.000000000000 0.500000000000
vertex 42 -15.500000000000 0.000000000000 4.000000000000
vertex 43 -24.000000000000 0.000000000000 4.500000000000
vertex 44 -16.500000000000 0.000000000000 4.000000000000
vertex 45 -16.500000000000 0.000000000000 0.500000000000
vertex 46 -23.500000000000 0.000000000000 0.500000000000
vertex 47 -23.500000000000 0.000000000000 4.000000000000
vertex 48 -24.000000000000 -0.500000000000 4.000000000000
vertex 49 -24.000000000000 -0.500000000000 0.500000000000
vertex 50 -24.000000000000 -9.500000000000 0.500000000000
vertex 51 -24.000000000000 -9.500000000000 4.000000000000
vertex 52 -8.000000000000 -22.000000000000 7.500000000000
vertex 53 -8.000000000000 -22.000000000000 4.500000000000
vertex 54 0.000000000000 -22.000000000000 4.500000000000
vertex 55 0.000000000000 -22.000000000000 7.500000000000
vertex 56 -7.500000000000 -22.000000000000 7.000000000000
vertex 57 -7.500000000000 -22.000000000000 5.500000000000
vertex 58 -0.500000000000 -22.000000000000 5.500000000000
vertex 59 -0.500000000000 -22.000000000000 7.000000000000
vertex 60 0.000000000000 -21.500000000000 7.000000000000
vertex 61 0.000000000000 -21.500000000000 5.500000000000
vertex 62 0.000000000000 -12.500000000000 5.500000000000
vertex 63 0.000000000000 -12.500000000000 7.000000000000
vertex 64 -16.000000000000 -22.000000000000 4.500000000000
vertex 65 -15.500000000000 -22.000000000000 4.000000000000
vertex 66 -15.500000000000 -22.000000000000 0.500000000000
vertex 67 -8.500000000000 -22.000000000000 0.500000000000
vertex 68 -8.500000000000 -22.000000000000 4.000000000000
vertex 69 -24.000000000000 -22.000000000000 4.500000000000
vertex 70 -24.000000000000 -22.000000000000 7.500000000000
vertex 71 -24.000000000000 -12.500000000000 7.000000000000
vertex 72 -24.000000000000 -12.500000000000 5.500000000000
vertex 73 -24.000000000000 -21.500000000000 5.500000000000
vertex 74 -24.000000000000 -21.500000000000 7.000000000000
vertex 75 -16.000000000000 -22.000000000000 7.500000000000
vertex 76 -23.500000000000 -22.000000000000 7.000000000000
vertex 77 -23.500000000000 -22.000000000000 5.500000000000
vertex 78 -16.500000000000 -22.000000000000 5.500000000000
vertex 79 -16.500000000000 -22.000000000000 7.000000000000
vertex 80 -15.500000000000 -22.000000000000 7.000000000000
vertex 81 -15.500000000000 -22.000000000000 5.500000000000
vertex 82 -8.500000000000 -22.000000000000 5.500000000000
vertex 83 -8.500000000000 -22.000000000000 7.000000000000
vertex 84 -24.000000000000 -12.500000000000 4.000000000000
vertex 85 -24.000000000000 -12.500000000000 0.500000000000
vertex 86 -24.000000000000 -21.500000000000 0.500000000000
vertex 87 -24.000000000000 -21.500000000000 4.000000000000
vertex 88 -23.500000000000 -22.000000000000 4.000000000000
vertex 89 -23.500000000000 -22.000000000000 0.500000000000
vertex 90 -16.500000000000 -22.000000000000 0.500000000000
vertex 91 -16.500000000000 -22.000000000000 4.000000000000
vertex 92 0.000000000000 -21.500000000000 4.000000000000
vertex 93 0.000000000000 -21.500000000000 0.500000000000
vertex 94 0.000000000000 -12.500000000000 0.500000000000
vertex 95 0.000000000000 -12.500000000000 4.000000000000
vertex 96 -7.500000000000 -22.000000000000 4.000000000000
vertex 97 -7.500000000000 -22.000000000000 0.500000000000
vertex 98 -0.500000000000 -22.000000000000 0.500000000000
vertex 99 -0.500000000000 -22.000000000000 4.000000000000
vertex 100 0.000000000000 0.000000000000 4.500000000000
vertex 101 0.000000000000 0.000000000000 7.500000000000
vertex 102 0.000000000000 -9.500000000000 7.000000000000
vertex 103 0.000000000000 -9.500000000000 5.500000000000
vertex 104 0.000000000000 -0.500000000000 5.500000000000
vertex 105 0.000000000000 -0.500000000000 7.000000000000
vertex 106 -8.000000000000 0.000000000000 7.500000000000
vertex 107 -0.500000000000 0.000000000000 7.000000000000
vertex 108 -0.500000000000 0.000000000000 5.500000000000
vertex 109 -7.500000000000 0.000000000000 5.500000000000
vertex 110 -7.500000000000 0.000000000000 7.000000000000
vertex 111 -16.000000000000 0.000000000000 7.500000000000
vertex 112 -24.000000000000 0.000000000000 7.500000000000
vertex 113 -24.000000000000 -0.500000000000 7.000000000000
vertex 114 -24.000000000000 -0.500000000000 5.500000000000
vertex 115 -24.000000000000 -9.500000000000 5.500000000000
vertex 116 -24.000000000000 -9.500000000000 7.000000000000
vertex 117 -16.500000000000 0.000000000000 7.000000000000
vertex 118 -16.500000000000 0.000000000000 5.500000000000
vertex 119 -23.500000000000 0.000000000000 5.500000000000
vertex 120 -23.500000000000 0.000000000000 7.000000000000
vertex 121 -8.500000000000 0.000000000000 7.000000000000
vertex 122 -8.500000000000 0.000000000000 5.500000000000
vertex 123 -15.500000000000 0.000000000000 5.500000000000
vertex 124 -15.500000000000 0.000000000000 7.000000000000
vertex 125 -24.000000000000 -12.000000000000 10.500000000000
vertex 126 -24.000000000000 -22.000000000000 10.500000000000
vertex 127 -16.000000000000 -22.000000000000 10.500000000000
vertex 128 -16.000000000000 -12.000000000000 10.500000000000
vertex 129 -24.000000000000 -12.500000000000 10.000000000000
vertex 130 -24.000000000000 -12.500000000000 8.500000000000
vertex 131 -24.000000000000 -21.500000000000 8.500000000000
vertex 132 -24.000000000000 -21.500000000000 10.000000000000
vertex 133 -23.500000000000 -22.000000000000 10.000000000000
vertex 134 -23.500000000000 -22.000000000000 8.500000000000
vertex 135 -16.500000000000 -22.000000000000 8.500000000000
vertex 136 -16.500000000000 -22.000000000000 10.000000000000
vertex 137 -24.000000000000 -10.000000000000 10.500000000000
vertex 138 0.000000000000 -12.000000000000 10.500000000000
vertex 139 0.000000000000 -10.000000000000 10.500000000000
vertex 140 -8.000000000000 -10.000000000000 10.500000000000
vertex 141 -16.000000000000 -10.000000000000 10.500000000000
vertex 142 -8.000000000000 -12.000000000000 10.500000000000
vertex 143 -8.000000000000 -22.000000000000 10.500000000000
vertex 144 -15.500000000000 -22.000000000000 10.000000000000
vertex 145 -15.500000000000 -22.000000000000 8.500000000000
vertex 146 -8.500000000000 -22.000000000000 8.500000000000
vertex 147 -8.500000000000 -22.000000000000 10.000000000000
vertex 148 -16.000000000000 0.000000000000 10.500000000000
vertex 149 -8.000000000000 0.000000000000 10.500000000000
vertex 150 -8.500000000000 0.000000000000 10.000000000000
vertex 151 -8.500000000000 0.000000000000 8.500000000000
vertex 152 -15.500000000000 0.000000000000 8.500000000000
vertex 153 -15.500000000000 0.000000000000 10.000000000000
vertex 154 -24.000000000000 0.000000000000 10.500000000000
vertex 155 -16.500000000000 0.000000000000 10.000000000000
vertex 156 -16.500000000000 0.000000000000 8.500000000000
vertex 157 -23.500000000000 0.000000000000 8.500000000000
vertex 158 -23.500000000000 0.000000000000 10.000000000000
vertex 159 -24.000000000000 -0.500000000000 10.000000000000
vertex 160 -24.000000000000 -0.500000000000 8.500000000000
vertex 161 -24.000000000000 -9.500000000000 8.500000000000
vertex 162 -24.000000000000 -9.500000000000 10.000000000000
vertex 163 0.000000000000 -22.000000000000 10.500000000000
vertex 164 0.000000000000 -21.500000000000 10.000000000000
vertex 165 0.000000000000 -21.500000000000 8.500000000000
vertex 166 0.000000000000 -12.500000000000 8.500000000000
vertex 167 0.000000000000 -12.500000000000 10.000000000000
vertex 168 -7.500000000000 -22.000000000000 10.000000000000
vertex 169 -7.500000000000 -22.000000000000 8.500000000000
vertex 170 -0.500000000000 -22.000000000000 8.500000000000
vertex 171 -0.500000000000 -22.000000000000 10.000000000000
vertex 172 0.000000000000 0.000000000000 10.500000000000
vertex 173 -0.500000000000 0.000000000000 10.000000000000
vertex 174 -0.500000000000 0.000000000000 8.500000000000
vertex 175 -7.500000000000 0.000000000000 8.500000000000
vertex 176 -7.500000000000 0.000000000000 10.000000000000
vertex 177 0.000000000000 -9.500000000000 10.000000000000
vertex 178 0.000000000000 -9.500000000000 8.500000000000
vertex 179 0.000000000000 -0.500000000000 8.500000000000
vertex 180 0.000000000000 -0.500000000000 10.000000000000
vertex 181 -8.000000000000 -10.000000000000 13.500000000000
vertex 182 -16.000000000000 -10.000000000000 13.500000000000
vertex 183 -24.000000000000 -10.000000000000 13.500000000000
vertex 184 -24.000000000000 -12.000000000000 13.500000000000
vertex 185 0.000000000000 -12.000000000000 13.500000000000
vertex 186 0.000000000000 -10.000000000000 13.500000000000
vertex 187 -16.000000000000 -12.000000000000 13.500000000000
vertex 188 -8.000000000000 -12.000000000000 13.500000000000
vertex 189 -16.000000000000 -22.000000000000 13.500000000000
vertex 190 -8.000000000000 -22.000000000000 13.500000000000
vertex 191 -15.500000000000 -22.000000000000 13.000000000000
vertex 192 -15.500000000000 -22.000000000000 11.500000000000
vertex 193 -8.500000000000 -22.000000000000 11.500000000000
vertex 194 -8.500000000000 -22.000000000000 13.000000000000
vertex 195 -24.000000000000 0.000000000000 13.500000000000
vertex 196 -24.000000000000 -0.500000000000 13.000000000000
vertex 197 -24.000000000000 -0.500000000000 11.500000000000
vertex 198 -24.000000000000 -9.500000000000 11.500000000000
vertex 199 -24.000000000000 -9.500000000000 13.000000000000
vertex 200 -16.000000000000 0.000000000000 13.500000000000
vertex 201 -16.500000000000 0.000000000000 13.000000000000
vertex 202 -16.500000000000 0.000000000000 11.500000000000
vertex 203 -23.500000000000 0.000000000000 11.500000000000
vertex 204 -23.500000000000 0.000000000000 13.000000000000
vertex 205 -8.000000000000 0.000000000000 13.500000000000
vertex 206 0.000000000000 0.000000000000 13.500000000000
vertex 207 -0.500000000000 0.000000000000 13.000000000000
vertex 208 -0.500000000000 0.000000000000 11.500000000000
vertex 209 -7.500000000000 0.000000000000 11.500000000000
vertex 210 -7.500000000000 0.000000000000 13.000000000000
vertex 211 0.000000000000 -9.500000000000 13.000000000000
vertex 212 0.000000000000 -9.500000000000 11.500000000000
vertex 213 0.000000000000 -0.500000000000 11.500000000000
vertex 214 0.000000000000 -0.500000000000 13.000000000000
vertex 215 -8.500000000000 0.000000000000 13.000000000000
vertex 216 -8.500000000000 0.000000000000 11.500000000000
vertex 217 -15.500000000000 0.000000000000 11.500000000000
vertex 218 -15.500000000000 0.000000000000 13.000000000000
vertex 219 -24.000000000000 -22.000000000000 13.500000000000
vertex 220 -24.000000000000 -12.500000000000 13.000000000000
vertex 221 -24.000000000000 -12.500000000000 11.500000000000
vertex 222 -24.000000000000 -21.500000000000 11.500000000000
vertex 223 -24.000000000000 -21.500000000000 13.000000000000
vertex 224 -23.500000000000 -22.000000000000 13.000000000000
vertex 225 -23.500000000000 -22.000000000000 11.500000000000
vertex 226 -16.500000000000 -22.000000000000 11.500000000000
vertex 227 -16.500000000000 -22.000000000000 13.000000000000
vertex 228 0.000000000000 -22.000000000000 13.500000000000
vertex 229 0.000000000000 -21.500000000000 13.000000000000
vertex 230 0.000000000000 -21.500000000000 11.500000000000
vertex 231 0.000000000000 -12.500000000000 11.500000000000
vertex 232 0.000000000000 -12.500000000000 13.000000000000
vertex 233 -7.500000000000 -22.000000000000 13.000000000000
vertex 234 -7.500000000000 -22.000000000000 11.500000000000
vertex 235 -0.500000000000 -22.000000000000 11.500000000000
vertex 236 -0.500000000000 -22.000000000000 13.000000000000
vertex 237 0.000000000000 -9.500000000000 4.000000000000
vertex 238 0.000000000000 -9.500000000000 0.500000000000
vertex 239 0.000000000000 -0.500000000000 0.500000000000
vertex 240 0.000000000000 -0.500000000000 4.000000000000
vertex 241 -0.500000000000 0.000000000000 4.000000000000
vertex 242 -0.500000000000 0.000000000000 0.500000000000
vertex 243 -7.500000000000 0.000000000000 0.500000000000
vertex 244 -7.500000000000 0.000000000000 4.000000000000

zone P-Main-Fcave-1
wall 1 1 2 3 4
wall 2 13 14 2 1
ceiling 3 11 15 16 17
wall 4 15 18 14 13
wall 5 4 3 18 15
ceiling 6 19 20 13 12
floor 7 2 14 18 3
ceiling 8 17 16 20 19
ceiling 9 4 10 9 8
ceiling 10 5 6 7 1
ceiling 11 8 9 6 5
ceiling 12 10 11 12 7

zone BC-Main-F0-1
wall 13 21 9 10 22
wall 14 23 12 7 24
wall 15 25 19 12 23
wall 16 26 17 19 25
wall 17 22 10 11 27
wall 18 24 7 6 28
wall 19 27 11 17 26
floor 20 7 12 11 10
ceiling 21 22 27 23 24
wall 22 28 6 9 21

zone BC-Main-F1-1
ceiling 23 29 30 31 32
wall 24 32 24 28 33
wall 25 30 27 26 34
wall 26 35 21 22 29
wall 27 29 22 27 30
floor 28 24 23 27 22
wall 29 33 28 21 35
wall 30 34 26 25 36
wall 31 31 23 24 32
wall 32 36 25 23 31

zone C-Main-F0-5
ceiling 33 37 21 28 38
wall 34 37 8 9 21
floor 35 5 6 9 8
wall 36 21 9 6 28
wall 37 28 6 5 38
wall 38 38 5 8 37
window 39 39 40 41 42

zone C-Main-F0-6
wall 40 21 9 8 37
floor 41 8 9 10 4
wall 42 37 8 4 43
window 46 44 45 46 47
wall 43 43 4 10 22
window 47 48 49 50 51
wall 44 22 10 9 21
ceiling 45 43 22 21 37

zone B-Main-F1-3
wall 48 52 53 54 55
window 54 56 57 58 59
wall 49 31 23 25 36
ceiling 50 36 52 55 31
floor 51 23 54 53 25
wall 52 55 54 23 31
window 55 60 61 62 63
wall 53 36 25 53 52

zone C-Main-F0-2
wall 56 25 19 17 26
wall 57 64 16 20 53
window 62 65 66 67 68
wall 58 53 20 19 25
ceiling 59 26 64 53 25
wall 60 26 17 16 64
floor 61 19 20 16 17

zone B-Main-F1-1
floor 63 26 64 69 27
wall 64 30 27 69 70
window 69 71 72 73 74
wall 65 75 64 26 34
wall 66 34 26 27 30
ceiling 67 30 70 75 34
wall 68 70 69 64 75
window 70 76 77 78 79

zone B-Main-F1-2
ceiling 71 34 75 52 36
wall 72 34 26 64 75
wall 73 52 53 25 36
wall 74 36 25 26 34
wall 75 75 64 53 52
window 77 80 81 82 83
floor 76 25 53 64 26

zone C-Main-F0-1
wall 78 26 17 11 27
wall 79 27 11 15 69
window 84 84 85 86 87
wall 80 64 16 17 26
ceiling 81 27 69 64 26
wall 82 69 15 16 64
window 85 88 89 90 91
floor 83 17 16 15 11

zone C-Main-F0-3
wall 86 54 13 12 23
window 92 92 93 94 95
wall 87 53 20 13 54
window 93 96 97 98 99
floor 88 12 13 20 19
wall 89 23 12 19 25
wall 90 25 19 20 53
ceiling 91 25 53 54 23

zone B-Main-F1-4
wall 94 32 24 100 101
window 100 102 103 104 105
wall 95 101 100 38 106
window 101 107 108 109 110
wall 96 33 28 24 32
ceiling 97 106 33 32 101
floor 98 100 24 28 38
wall 99 106 38 28 33

zone B-Main-F1-6
wall 102 35 21 37 111
floor 103 37 21 22 43
wall 104 112 43 22 29
window 108 113 114 115 116
wall 105 111 37 43 112
window 109 117 118 119 120
ceiling 106 112 29 35 111
wall 107 29 22 21 35

zone B-Main-F1-5
floor 110 38 28 21 37
wall 111 35 21 28 33
wall 112 33 28 38 106
ceiling 113 111 35 33 106
wall 114 106 38 37 111
window 116 121 122 123 124
wall 115 111 37 21 35

zone B-Main-Fstack-1
ceiling 117 125 126 127 128
wall 118 127 75 34 128
floor 119 34 75 70 30
wall 120 125 30 70 126
window 123 129 130 131 132
wall 121 128 34 30 125
wall 122 126 70 75 127
window 124 133 134 135 136

zone BC-Main-Fstack-1
ceiling 125 137 125 138 139
wall 126 140 33 35 141
wall 127 141 35 29 137
floor 128 32 31 30 29
wall 129 137 29 30 125
wall 130 138 31 32 139
wall 131 142 36 31 138
wall 132 139 32 33 140
wall 133 128 34 36 142
wall 134 125 30 34 128

zone B-Main-Fstack-2
floor 135 36 52 75 34
wall 136 128 34 75 127
wall 137 127 75 52 143
window 141 144 145 146 147
wall 138 143 52 36 142
ceiling 139 128 127 143 142
wall 140 142 36 34 128

zone B-Main-Fstack-5
ceiling 142 148 141 140 149
wall 143 140 33 106 149
wall 144 149 106 111 148
window 148 150 151 152 153
wall 145 141 35 33 140
wall 146 148 111 35 141
floor 147 106 33 35 111

zone B-Main-Fstack-6
wall 149 148 111 112 154
window 155 155 156 157 158
wall 150 154 112 29 137
window 156 159 160 161 162
floor 151 111 35 29 112
ceiling 152 154 137 141 148
wall 153 137 29 35 141
wall 154 141 35 111 148

zone B-Main-Fstack-3
wall 157 142 36 52 143
wall 158 163 55 31 138
window 163 164 165 166 167
floor 159 31 55 52 36
wall 160 138 31 36 142
ceiling 161 142 143 163 138
wall 162 143 52 55 163
window 164 168 169 170 171

zone B-Main-Fstack-4
wall 165 172 101 106 149
window 171 173 174 175 176
floor 166 101 32 33 106
wall 167 149 106 33 140
ceiling 168 149 140 139 172
wall 169 140 33 32 139
wall 170 139 32 101 172
window 172 177 178 179 180

zone BC-Main-Ftop-1
wall 173 181 140 141 182
ceiling 174 183 184 185 186
wall 175 183 137 125 184
wall 176 185 138 139 186
floor 177 139 138 125 137
wall 178 184 125 128 187
wall 179 186 139 140 181
wall 180 188 142 138 185
wall 181 187 128 142 188
wall 182 182 141 137 183

zone B-Main-Ftop-2
wall 183 188 142 128 187
wall 184 189 127 143 190
window 189 191 192 193 194
wall 185 190 143 142 188
floor 186 142 143 127 128
ceiling 187 187 189 190 188
wall 188 187 128 127 189

zone B-Main-Ftop-6
wall 190 183 137 141 182
floor 191 148 141 137 154
wall 192 195 154 137 183
window 196 196 197 198 199
wall 193 182 141 148 200
roof 194 195 183 182 200
wall 195 200 148 154 195
window 197 201 202 203 204

zone B-Main-Ftop-4
roof 198 205 181 186 206
wall 199 205 149 140 181
wall 200 206 172 149 205
window 204 207 208 209 210
floor 201 172 139 140 149
wall 202 186 139 172 206
window 205 211 212 213 214
wall 203 181 140 139 186

zone B-Main-Ftop-5
wall 206 205 149 148 200
window 212 215 216 217 218
roof 207 200 182 181 205
wall 208 182 141 140 181
wall 209 181 140 149 205
wall 210 200 148 141 182
floor 211 149 140 141 148

zone B-Main-Ftop-1
wall 213 189 127 128 187
ceiling 214 184 219 189 187
floor 215 128 127 126 125
wall 216 184 125 126 219
window 219 220 221 222 223
wall 217 219 126 127 189
window 220 224 225 226 227
wall 218 187 128 125 184

zone B-Main-Ftop-3
wall 221 228 163 138 185
window 227 229 230 231 232
wall 222 188 142 143 190
wall 223 185 138 142 188
ceiling 224 188 190 228 185
wall 225 190 143 163 228
window 228 233 234 235 236
floor 226 138 163 143 142

zone C-Main-F0-4
floor 229 1 7 6 5
ceiling 230 38 28 24 100
wall 231 24 7 1 100
window 235 237 238 239 240
wall 232 28 6 7 24
wall 233 100 1 5 38
window 236 241 242 243 244
wall 234 38 5 6 28

_EXTENSION_BuildingGeometry_END_

_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_

_EXTENSION_ExternalShadingGeometry_START_


_EXTENSION_ExternalShadingGeometry_END_

_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_

_EXTENSION_DaylightSensorPoints_START_
_EXTENSION_DaylightSensorPoints_END_

_EXTENSION_AdditionalDaylightGeometry_START_
_EXTENSION_AdditionalDaylightGeometry_END_

_EXTENSION_VAMPARAMS_START_
_EXTENSION_VAMPARAMS_END_

