************************************************************************************************************************
*  TRNBuild   2.0.198
************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING: C:\users\gmlow\Documents\3_POLYMTL\1_Maitrise\0_Workplace\03_Methodologie\03.2_BuildingModelsWorkflow\modelTailored\IDF\TailoredMixt_v2.b18
*   GET BY WORKING WITH TRNBuild 2.0 for Windows
************************************************************************************************************************
*
*-----------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*-----------------------------------------------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.85 
*
*-----------------------------------------------------------------------------------------------------------------------
*  P r o j e c t
*-----------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*-----------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*-----------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- convective heat transfer coefficient calculation ---------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*--- radiance parameters -------------------
 SCENE_ROTATION_ANGLE=0 : GROUND_IDS= : GROUND_REFLECTANCE=0.2 : SHADER_REFLECTANCE=0
 CALC_MODE=RAD : LATITUDE=48 : LONGITUDE=-9.2 : TIME_ZONE=-15 : SITE_ELEVATION=200
 AB=5 : AD=1000 : AS=20 : AR=300 : AA=0.1
 LR=6 : ST=0.15 : SJ=1 : LW=0.004 : DJ=0 : DS=0.2 : DR=2 : DP=512
*--- comfort parameters -------------------
 DIAM-SENSOR=0.07 : EPS-SENSOR=0.82 : REFL-SENSOR=0.47 : ELV_AIRSPEED1=0.3 : ELV_AIRSPEED2=0.7 : ELV_AIRSPEED3=1.2
*--- other -------------------
 FSCAL_TREGENZA=MEDIUM : SHM_MODE=0 : SURFGRID=0.2
*--- daylight  -------------------
 UDIMIN=100 : UDIMAX=2000 : DAMIN=300
*
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  L a y e r s
*-----------------------------------------------------------------------------------------------------------------------
LAYER PanPla
 CONDUCTIVITY=   0.576 : CAPACITY=      1.09 : DENSITY=   800 : PERT=      0 : PENRT=      0
LAYER IsoIntMurExt
 CONDUCTIVITY=  0.12 : CAPACITY=      0.71 : DENSITY=   10 : PERT=      0 : PENRT=      0
LAYER CouProExt
 CONDUCTIVITY=  0.576 : CAPACITY=      1.09 : DENSITY=     7830 : PERT=      0 : PENRT=      0
LAYER IsoExtMurExt
 CONDUCTIVITY=  0.18 : CAPACITY=      1.22 : DENSITY=    600 : PERT=      0 : PENRT=      0
LAYER RecBri
 CONDUCTIVITY=  2.808 : CAPACITY=    0.72 : DENSITY=    1920 : PERT=      0 : PENRT=      0
LAYER DalBetToi
 CONDUCTIVITY=   6.48 : CAPACITY=      0.85 : DENSITY=   2250 : PERT=      0 : PENRT=      0
LAYER IsoExtToiExt
 CONDUCTIVITY=  0.5 : CAPACITY=    1.22 : DENSITY=    28 : PERT=      0 : PENRT=      0
LAYER ToiMul
 CONDUCTIVITY=   0.583 : CAPACITY=      1.47 : DENSITY=   1121 : PERT=      0 : PENRT=      0
LAYER BetCoule
 CONDUCTIVITY=  4.774 : CAPACITY=      0.912 : DENSITY=     1842 : PERT=      0 : PENRT=      0
LAYER DalBetFlo
 CONDUCTIVITY=  8.316 : CAPACITY=      0.832 : DENSITY=     2322 : PERT=      0 : PENRT=      0
LAYER TuileAcoust
 CONDUCTIVITY=  0.22 : CAPACITY=      0.59 : DENSITY=     368 : PERT=      0 : PENRT=      0
LAYER IsoGroToi
 CONDUCTIVITY=  0.09 : CAPACITY=      1.22 : DENSITY=     800: PERT=      0 : PENRT=      0
LAYER IsoGroFlo
 CONDUCTIVITY=  0.22 : CAPACITY=      1.22 : DENSITY=     800 : PERT=      0 : PENRT=      0
LAYER AirLayer
 RESISTANCE= 0.044 : PERT=      0 : PENRT=      0
LAYER CarpetLayer
 RESISTANCE= 0.06 : PERT=      0 : PENRT=      0
*-----------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*-----------------------------------------------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE ;
$INPUT_horexK_lum ;
$INPUT_horexK_occ ;
$INPUT_horexK_heat ;
$INPUT_horexK_vent ;
$INPUT_horexB_lum ;
$INPUT_horexB_vent ;
$INPUT_horexB_eq ;
$INPUT_horexB_cool ;
$INPUT_horexB_occ ;
$INPUT_horexB_heat ;
$INPUT_horexG_heat ;
$INPUT_horexG_lum ;
$INPUT_horexG_vent ;
$INPUT_horexG_cool ;
$INPUT_horexG_occ ;
$INPUT_horexG_eq ;
$INPUT_horexC_vent ;
$INPUT_horexC_lum ;
$INPUT_horexC_heat ;
$INPUT_horexC_occ ;
$INPUT_horexC_cool ;
$INPUT_horexC_eq
INPUTS_DESCRIPTION
 TGROUND : �C : Ground Temperature (boundary temperature used for floors adjacent to the ground)
 TBOUNDARY : �C : Boundary Temperature (boundary temperature used for boundary floors, walls, ceilings)
 SHADE_CLOSE : kJ/hr.m^2 : threshold of total radiation on facade where shading device is activated
 SHADE_OPEN : kJ/hr.m^2 : threshold of total radiation on facade where shading device is deactivated
 MAX_ISHADE : any : max shading factor of internal shading
 MAX_ESHADE : any : max shading factor of external shading
*--------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------

*--------------------------------------------------------------------------------
*  C O N S T R U C T I O N (Wall, Floor, Ceiling,..)
*--------------------------------------------------------------------------------
CONSTRUCTION EXT_WALL
 LAYERS   = PanPla  IsoIntMurExt CouProExt IsoExtMurExt AirLayer RecBri   
 THICKNESS= 0.013 0.092 0.013 0.092  0 0.092
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 22 : HBACK= 125
CONSTRUCTION EXT_ROOF
 LAYERS   = DalBetToi IsoExtToiExt ToiMul 
 THICKNESS= 0.203 0.102  0.01
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 32 : HBACK= 125
CONSTRUCTION GROUND_FLOOR
 LAYERS   = DalBetFlo IsoGroFlo  
 THICKNESS= 0.203 0.102
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 32 : HBACK= 0.001
CONSTRUCTION GROUND_WALL
 LAYERS   = BetCoule  IsoGroToi  
 THICKNESS= 0.203 0.102 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 22 : HBACK= 0.001
CONSTRUCTION ADJ_WALL
 LAYERS   = PanPla  AirLayer PanPla  
 THICKNESS= 0.016 0   0.016 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 22 : HBACK= 22
CONSTRUCTION ADJ_CEILING
 LAYERS   = CarpetLayer DalBetFlo AirLayer TuileAcoust  
 THICKNESS= 0 0.203 0  0.013 
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 32 : HBACK= 32
*--------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------
 WINDOW EXT_WINDOW1
 WINID=6505 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=2.52 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
*-----------------------------------------------------------------------------------------------------------------------
*  G a i n s
*-----------------------------------------------------------------------------------------------------------------------
 GAIN gain_resDwelling_people
 CONVECTIVE=INPUT 4.5 * $INPUT_horexG_occ : RADIATIVE=INPUT 6.3 * $INPUT_horexG_occ : HUMIDITY=INPUT 0.0032 * $INPUT_horexG_occ : ELPOWERFRAC=0 : AREA_RELATED : CATEGORY=PEOPLE
 GAIN gain_resDwelling_eq
 CONVECTIVE=INPUT 18 * $INPUT_horexG_eq : RADIATIVE=INPUT 0 * $INPUT_horexG_eq : HUMIDITY=INPUT 0 * $INPUT_horexG_eq : ELPOWERFRAC=1 : AREA_RELATED : CATEGORY=EQUIPMENT
 GAIN gain_resDwelling_light
 CONVECTIVE=INPUT 14.5 * $INPUT_horexG_lum : RADIATIVE=INPUT 2.8 * $INPUT_horexG_lum : HUMIDITY=INPUT 0 * $INPUT_horexG_lum : ELPOWERFRAC=1 : AREA_RELATED : CATEGORY=LIGHTS
 GAIN gain_resCorridor_light
 CONVECTIVE=INPUT 14.5 * $INPUT_horexG_lum : RADIATIVE=INPUT 2.8 * $INPUT_horexG_lum : HUMIDITY=INPUT 0 * $INPUT_horexG_lum : ELPOWERFRAC=1 : AREA_RELATED : CATEGORY=LIGHTS
 GAIN gain_com_people
 CONVECTIVE=INPUT 3.8 * $INPUT_horexC_occ : RADIATIVE=INPUT 5.2 * $INPUT_horexC_occ : HUMIDITY=INPUT 0.0027 * $INPUT_horexC_occ : ELPOWERFRAC=0 : AREA_RELATED : CATEGORY=PEOPLE
 GAIN gain_com_eq
 CONVECTIVE=INPUT 9.0 * $INPUT_horexC_eq : RADIATIVE=INPUT 0 * $INPUT_horexC_eq : HUMIDITY=INPUT 0 * $INPUT_horexC_eq : ELPOWERFRAC=1 : AREA_RELATED : CATEGORY=EQUIPMENT
 GAIN gain_com_light
 CONVECTIVE=INPUT 27.2 * $INPUT_horexC_lum : RADIATIVE=INPUT 5.2 * $INPUT_horexC_lum : HUMIDITY=INPUT 0 * $INPUT_horexC_lum : ELPOWERFRAC=1 : AREA_RELATED : CATEGORY=LIGHTS
 GAIN gain_gymnase_people
 CONVECTIVE=INPUT 31.8 * $INPUT_horexB_occ : RADIATIVE=INPUT 43.8 * $INPUT_horexB_occ : HUMIDITY=INPUT 0.0462 * $INPUT_horexB_occ : ELPOWERFRAC=0 : AREA_RELATED : CATEGORY=PEOPLE
 GAIN gain_gymnase_eq
 CONVECTIVE=INPUT 3.6 * $INPUT_horexB_eq : RADIATIVE=INPUT 0 * $INPUT_horexB_eq : HUMIDITY=INPUT 0 * $INPUT_horexB_eq : ELPOWERFRAC=1 : AREA_RELATED : CATEGORY=EQUIPMENT
 GAIN gain_gymnase_light
 CONVECTIVE=INPUT 24.80 * $INPUT_horexB_lum : RADIATIVE=INPUT 4.73 * $INPUT_horexB_lum : HUMIDITY=INPUT 0 * $INPUT_horexB_lum : ELPOWERFRAC=1 : AREA_RELATED : CATEGORY=LIGHTS
 GAIN gain_barpeople_1
 CONVECTIVE=INPUT 12.1 * $INPUT_horexB_occ : RADIATIVE=INPUT 16.7 * $INPUT_horexB_occ : HUMIDITY=INPUT 0.0117 * $INPUT_horexB_occ : ELPOWERFRAC=0 : AREA_RELATED : CATEGORY=PEOPLE
 GAIN gain_bareq_1
 CONVECTIVE=INPUT 3.6 * $INPUT_horexB_eq : RADIATIVE=INPUT 0 * $INPUT_horexB_eq : HUMIDITY=INPUT 0 * $INPUT_horexB_eq : ELPOWERFRAC=1 : AREA_RELATED : CATEGORY=EQUIPMENT
 GAIN gain_barlight_1
 CONVECTIVE=INPUT 26.0 * $INPUT_horexB_lum : RADIATIVE=INPUT 5.0 * $INPUT_horexB_lum : HUMIDITY=INPUT 0 * $INPUT_horexB_lum : ELPOWERFRAC=1 : AREA_RELATED : CATEGORY=LIGHTS
 GAIN gain_parking_people
 CONVECTIVE=INPUT 0.1 * $INPUT_horexK_occ : RADIATIVE=INPUT 0.2 * $INPUT_horexK_occ : HUMIDITY=INPUT 0.0001 * $INPUT_horexK_occ : ELPOWERFRAC=0 : AREA_RELATED : CATEGORY=PEOPLE
 GAIN gain_parking_light
 CONVECTIVE=INPUT 5.75 * $INPUT_horexK_lum : RADIATIVE=INPUT 1.1 * $INPUT_horexK_lum : HUMIDITY=INPUT 0 * $INPUT_horexK_lum : ELPOWERFRAC=1 : AREA_RELATED : CATEGORY=LIGHTS
*-----------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*-----------------------------------------------------------------------------------------------------------------------
INFILTRATION inf_resDwelling_R-Main-Fstack-2
 AIRCHANGE=0.0121875
INFILTRATION inf_resDwelling_R-Main-Fstack-5
 AIRCHANGE=0.0121875
INFILTRATION inf_resDwelling_R-Main-Fstack-3
 AIRCHANGE=0.02671875
INFILTRATION inf_resCorridor_RC-Main-Fstack-1
 AIRCHANGE=0.012499999999999999
INFILTRATION inf_resDwelling_R-Main-Fstack-6
 AIRCHANGE=0.02671875
INFILTRATION inf_resDwelling_R-Main-Fstack-1
 AIRCHANGE=0.02671875
INFILTRATION inf_resDwelling_R-Main-Fstack-4
 AIRCHANGE=0.02671875
INFILTRATION inf_resDwelling_R-Main-F0-3
 AIRCHANGE=0.029062499999999998
INFILTRATION inf_resDwelling_R-Main-F0-1
 AIRCHANGE=0.029062499999999998
INFILTRATION inf_resDwelling_R-Main-F1-2
 AIRCHANGE=0.0121875
INFILTRATION inf_resDwelling_R-Main-Ftop-1
 AIRCHANGE=0.07671875
INFILTRATION inf_resDwelling_R-Main-Ftop-3
 AIRCHANGE=0.07671875
INFILTRATION inf_resDwelling_R-Main-F1-1
 AIRCHANGE=0.02671875
INFILTRATION inf_resDwelling_R-Main-F0-2
 AIRCHANGE=0.013125
INFILTRATION inf_resDwelling_R-Main-Ftop-2
 AIRCHANGE=0.0621875
INFILTRATION inf_resDwelling_R-Main-F1-3
 AIRCHANGE=0.02671875
INFILTRATION inf_resDwelling_R-Main-Ftop-6
 AIRCHANGE=0.07671875
INFILTRATION inf_resDwelling_R-Main-F1-6
 AIRCHANGE=0.02671875
INFILTRATION inf_com1_CV-Main-F0-6
 AIRCHANGE=0.010416666666666666
INFILTRATION inf_resDwelling_R-Main-Ftop-4
 AIRCHANGE=0.07671875
INFILTRATION inf_resDwelling_R-Main-Ftop-5
 AIRCHANGE=0.0621875
INFILTRATION inf_resDwelling_R-Main-F1-5
 AIRCHANGE=0.0121875
INFILTRATION inf_gymnase_CG-Main-F0-5
 AIRCHANGE=0.004791666666666666
INFILTRATION inf_resDwelling_R-Main-F1-4
 AIRCHANGE=0.02671875
INFILTRATION inf_resCorridor_RC-Main-Ftop-1
 AIRCHANGE=0.0625
INFILTRATION inf_resCorridor_RC-Main-F1-1
 AIRCHANGE=0.012499999999999999
INFILTRATION inf_resCorridor_RC-Main-F0-1
 AIRCHANGE=0.012499999999999999
INFILTRATION inf_res1_CB-Main-F0-4
 AIRCHANGE=0.010416666666666666
INFILTRATION inf_resDwelling_P-Main-Fcave-1
 AIRCHANGE=0.0
*-----------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*-----------------------------------------------------------------------------------------------------------------------
VENTILATION vent_resDwelling_R-Main-Fstack-2
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexG_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_resDwelling_R-Main-Fstack-5
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexG_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_resDwelling_R-Main-Fstack-3
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexG_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_resCorridor_RC-Main-Fstack-1
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 26.400000000000002 * $INPUT_horexG_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_resDwelling_R-Main-Fstack-6
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexG_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_resDwelling_R-Main-Fstack-1
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexG_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_resDwelling_R-Main-Fstack-4
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexG_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_resDwelling_R-Main-F0-3
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexG_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_resDwelling_R-Main-F0-1
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexG_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_resDwelling_R-Main-F1-2
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexG_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_resDwelling_R-Main-Ftop-1
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexG_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_resDwelling_R-Main-Ftop-3
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexG_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_resDwelling_R-Main-F1-1
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexG_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_resDwelling_R-Main-F0-2
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexG_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_resDwelling_R-Main-Ftop-2
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexG_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_resDwelling_R-Main-F1-3
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexG_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_resDwelling_R-Main-Ftop-6
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexG_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_resDwelling_R-Main-F1-6
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexG_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_com1_CV-Main-F0-6
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 184.0 * $INPUT_horexC_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_resDwelling_R-Main-Ftop-4
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexG_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_resDwelling_R-Main-Ftop-5
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexG_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_resDwelling_R-Main-F1-5
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexG_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_gymnase_CG-Main-F0-5
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 272.0 * $INPUT_horexB_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_resDwelling_R-Main-F1-4
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 56.0 * $INPUT_horexG_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_resCorridor_RC-Main-Ftop-1
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 26.400000000000002 * $INPUT_horexG_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_resCorridor_RC-Main-F1-1
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 26.400000000000002 * $INPUT_horexG_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_resCorridor_RC-Main-F0-1
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 26.400000000000002 * $INPUT_horexG_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_res1_CB-Main-F0-4
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 268.0 * $INPUT_horexB_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
VENTILATION vent_resDwelling_P-Main-Fcave-1
 TEMPERATURE=OUTSIDE
VAIRFLOW=INPUT 290.40000000000003 * $INPUT_horexK_vent
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=OUTSIDE
 RELMAXHUM=OUTSIDE
 CALCQAHU=1
*-----------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*-----------------------------------------------------------------------------------------------------------------------
 COOLING cool_resDwelling
 ON=INPUT 1*$INPUT_horexG_cool : POWER=360 : ABSHUMIDITY=0.012 : ELPOWERFRAC=0 : AREA_RELATED_POWER=1
 COOLING cool_resCorridor
 ON=INPUT 1*$INPUT_horexG_cool : POWER=360 : ABSHUMIDITY=0.012 : ELPOWERFRAC=0 : AREA_RELATED_POWER=1
 COOLING cool_com1
 ON=INPUT 1*$INPUT_horexC_cool : POWER=360 : ABSHUMIDITY=0.012 : ELPOWERFRAC=0 : AREA_RELATED_POWER=1
 COOLING cool_gymnase
 ON=INPUT 1*$INPUT_horexB_cool : POWER=360 : ABSHUMIDITY=0.012 : ELPOWERFRAC=0 : AREA_RELATED_POWER=1
 COOLING cool_bar1
 ON=INPUT 1*$INPUT_horexB_cool : POWER=360 : ABSHUMIDITY=0.012 : ELPOWERFRAC=0 : AREA_RELATED_POWER=1
*-----------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*-----------------------------------------------------------------------------------------------------------------------
 HEATING heat_resDwelling
 ON=INPUT 1*$INPUT_horexG_heat : POWER=360 : ABSHUMIDITY=0.004 : RRAD=0 : ELPOWERFRAC=0 : AREA_RELATED_POWER=1
 HEATING heat_resCorridor
 ON=INPUT 1*$INPUT_horexG_heat : POWER=360 : ABSHUMIDITY=0.004 : RRAD=0 : ELPOWERFRAC=0 : AREA_RELATED_POWER=1
 HEATING heat_com1
 ON=INPUT 1*$INPUT_horexC_heat : POWER=360 : ABSHUMIDITY=0.004 : RRAD=0 : ELPOWERFRAC=0 : AREA_RELATED_POWER=1
 HEATING heat_gymnase
 ON=INPUT 1*$INPUT_horexB_heat : POWER=360 : ABSHUMIDITY=0.004 : RRAD=0 : ELPOWERFRAC=0 : AREA_RELATED_POWER=1
 HEATING heat_bar1
 ON=INPUT 1*$INPUT_horexB_heat : POWER=360 : ABSHUMIDITY=0.004 : RRAD=0 : ELPOWERFRAC=0 : AREA_RELATED_POWER=1
 HEATING heat_parking
 ON=INPUT 1*$INPUT_horexK_heat : POWER=360 : ABSHUMIDITY=0.004 : RRAD=0 : ELPOWERFRAC=0 : AREA_RELATED_POWER=1
*-----------------------------------------------------------------------------------------------------------------------
*  D a y l i g h t   C o n t r o l 
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*-----------------------------------------------------------------------------------------------------------------------
ZONES P-Main-Fcave-1 CB-Main-F0-4 RC-Main-F0-1 RC-Main-F1-1 RC-Main-Ftop-1 R-Main-F1-4 CG-Main-F0-5 R-Main-F1-5 R-Main-Ftop-5 R-Main-Ftop-4 CV-Main-F0-6 R-Main-F1-6 R-Main-Ftop-6 R-Main-F1-3 R-Main-Ftop-2 R-Main-F0-2 R-Main-F1-1 R-Main-Ftop-3 R-Main-Ftop-1 R-Main-F1-2 R-Main-F0-1 R-Main-F0-3 R-Main-Fstack-4 R-Main-Fstack-1 R-Main-Fstack-6 RC-Main-Fstack-1 R-Main-Fstack-3 R-Main-Fstack-5 R-Main-Fstack-2 
*-----------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*-----------------------------------------------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
INTERNAL_CALCULATION H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  P-Main-Fcave-1  /  A i r n o d e  P-Main-Fcave-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE P-Main-Fcave-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE P-Main-Fcave-1
WALL  =GROUND_WALL             : SURF=    1 : AREA=      72.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.052174
WALL  =GROUND_WALL             : SURF=    2 : AREA=      66.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.047826
CEILING=ADJ_CEILING          : SURF=    3 : AREA=      80.000 : ADJACENT=R-Main-F0-1 : ADJ_SURF=199 : FRONT
WALL  =GROUND_WALL             : SURF=    4 : AREA=      72.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.052174
WALL  =GROUND_WALL             : SURF=    5 : AREA=      66.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.047826
CEILING=ADJ_CEILING          : SURF=    6 : AREA=      80.000 : ADJACENT=R-Main-F0-3 : ADJ_SURF=207 : FRONT
FLOOR =GROUND_FLOOR         : SURF=    7 : AREA=     528.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=    8 : AREA=      80.000 : ADJACENT=R-Main-F0-2 : ADJ_SURF=150 : FRONT
CEILING=ADJ_CEILING          : SURF=    9 : AREA=      80.000 : ADJACENT=CV-Main-F0-6 : ADJ_SURF=97 : FRONT
CEILING=ADJ_CEILING          : SURF=   10 : AREA=      80.000 : ADJACENT=CB-Main-F0-4 : ADJ_SURF=15 : FRONT
CEILING=ADJ_CEILING          : SURF=   11 : AREA=      80.000 : ADJACENT=CG-Main-F0-5 : ADJ_SURF=64 : FRONT
CEILING=ADJ_CEILING          : SURF=   12 : AREA=      48.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=28 : FRONT
 REGIME
 INFILTRATION = inf_resDwelling_P-Main-Fcave-1
 VENTILATION = vent_resDwelling_P-Main-Fcave-1
 HEATING = heat_parking
 GAIN= gain_parking_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_parking_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 19008.0: VOLUME=     1584.000    : REFAREA=      528.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  CB-Main-F0-4  /  A i r n o d e  CB-Main-F0-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE CB-Main-F0-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE CB-Main-F0-4
WALL  =EXT_WALL             : SURF=   13 : AREA=      11.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.014198
WINDOW=EXT_WINDOW1          : SURF=   19 : AREA=      24.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.030247
WALL  =EXT_WALL             : SURF=   14 : AREA=      13.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.016667
WINDOW=EXT_WINDOW1          : SURF=   20 : AREA=      31.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.038889
FLOOR =ADJ_CEILING          : SURF=   15 : AREA=      80.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=10 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   16 : AREA=      36.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=26 : FRONT : GEOSURF=0.044444
WALL  =ADJ_WALL             : SURF=   17 : AREA=      45.000 : ADJACENT=CG-Main-F0-5 : ADJ_SURF=66 : FRONT : GEOSURF=0.055555
CEILING=ADJ_CEILING          : SURF=   18 : AREA=      80.000 : ADJACENT=R-Main-F1-4 : ADJ_SURF=51 : FRONT
 REGIME
 INFILTRATION = inf_res1_CB-Main-F0-4
 VENTILATION = vent_res1_CB-Main-F0-4
 COOLING = cool_bar1
 HEATING = heat_bar1
 GAIN= gain_barpeople_1 : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_bareq_1 : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_barlight_1 : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 4320.0: VOLUME=      360.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Main-F0-1  /  A i r n o d e  RC-Main-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Main-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Main-F0-1
WALL  =ADJ_WALL             : SURF=   21 : AREA=      36.000 : ADJACENT=CV-Main-F0-6 : ADJ_SURF=100 : FRONT : GEOSURF=0.030771
WALL  =EXT_WALL             : SURF=   22 : AREA=       9.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.007692
WALL  =ADJ_WALL             : SURF=   23 : AREA=      36.000 : ADJACENT=R-Main-F0-3 : ADJ_SURF=208 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=   24 : AREA=      36.000 : ADJACENT=R-Main-F0-2 : ADJ_SURF=145 : FRONT : GEOSURF=0.030769
WALL  =EXT_WALL             : SURF=   25 : AREA=       9.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.007692
WALL  =ADJ_WALL             : SURF=   26 : AREA=      36.000 : ADJACENT=CB-Main-F0-4 : ADJ_SURF=16 : BACK : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=   27 : AREA=      36.000 : ADJACENT=R-Main-F0-1 : ADJ_SURF=194 : FRONT : GEOSURF=0.030769
FLOOR =ADJ_CEILING          : SURF=   28 : AREA=      48.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=12 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=   29 : AREA=      48.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=36 : FRONT
WALL  =ADJ_WALL             : SURF=   30 : AREA=      36.000 : ADJACENT=CG-Main-F0-5 : ADJ_SURF=65 : FRONT : GEOSURF=0.030769
 REGIME
 INFILTRATION = inf_resCorridor_RC-Main-F0-1
 VENTILATION = vent_resCorridor_RC-Main-F0-1
 COOLING = cool_resCorridor
 HEATING = heat_resCorridor
 GAIN= gain_resCorridor_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2592.0: VOLUME=      216.000    : REFAREA=       48.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Main-F1-1  /  A i r n o d e  RC-Main-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Main-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Main-F1-1
CEILING=ADJ_CEILING          : SURF=   31 : AREA=      48.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=253 : FRONT
WALL  =ADJ_WALL             : SURF=   32 : AREA=      24.000 : ADJACENT=R-Main-F1-4 : ADJ_SURF=52 : FRONT : GEOSURF=0.030771
WALL  =ADJ_WALL             : SURF=   33 : AREA=      24.000 : ADJACENT=R-Main-F1-1 : ADJ_SURF=156 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=   34 : AREA=      24.000 : ADJACENT=R-Main-F1-6 : ADJ_SURF=109 : FRONT : GEOSURF=0.030769
WALL  =EXT_WALL             : SURF=   35 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.007692
FLOOR =ADJ_CEILING          : SURF=   36 : AREA=      48.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=29 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   37 : AREA=      24.000 : ADJACENT=R-Main-F1-5 : ADJ_SURF=69 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=   38 : AREA=      24.000 : ADJACENT=R-Main-F1-2 : ADJ_SURF=189 : FRONT : GEOSURF=0.030769
WALL  =EXT_WALL             : SURF=   39 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.007692
WALL  =ADJ_WALL             : SURF=   40 : AREA=      24.000 : ADJACENT=R-Main-F1-3 : ADJ_SURF=127 : FRONT : GEOSURF=0.030769
 REGIME
 INFILTRATION = inf_resCorridor_RC-Main-F1-1
 VENTILATION = vent_resCorridor_RC-Main-F1-1
 COOLING = cool_resCorridor
 HEATING = heat_resCorridor
 GAIN= gain_resCorridor_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 1728.0: VOLUME=      144.000    : REFAREA=       48.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Main-Ftop-1  /  A i r n o d e  RC-Main-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Main-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Main-Ftop-1
WALL  =ADJ_WALL             : SURF=   41 : AREA=      24.000 : ADJACENT=R-Main-Ftop-2 : ADJ_SURF=137 : FRONT : GEOSURF=0.030771
ROOF  =EXT_ROOF             : SURF=   42 : AREA=      48.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=   43 : AREA=      24.000 : ADJACENT=R-Main-Ftop-5 : ADJ_SURF=77 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=   44 : AREA=      24.000 : ADJACENT=R-Main-Ftop-4 : ADJ_SURF=90 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=   45 : AREA=      24.000 : ADJACENT=R-Main-Ftop-3 : ADJ_SURF=167 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=   46 : AREA=      24.000 : ADJACENT=R-Main-Ftop-6 : ADJ_SURF=118 : FRONT : GEOSURF=0.030769
WALL  =EXT_WALL             : SURF=   47 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.007692
WALL  =EXT_WALL             : SURF=   48 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.007692
FLOOR =ADJ_CEILING          : SURF=   49 : AREA=      48.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=257 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   50 : AREA=      24.000 : ADJACENT=R-Main-Ftop-1 : ADJ_SURF=180 : FRONT : GEOSURF=0.030769
 REGIME
 INFILTRATION = inf_resCorridor_RC-Main-Ftop-1
 VENTILATION = vent_resCorridor_RC-Main-Ftop-1
 COOLING = cool_resCorridor
 HEATING = heat_resCorridor
 GAIN= gain_resCorridor_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 1728.0: VOLUME=      144.000    : REFAREA=       48.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-4  /  A i r n o d e  R-Main-F1-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-4
FLOOR =ADJ_CEILING          : SURF=   51 : AREA=      80.000 : ADJACENT=CB-Main-F0-4 : ADJ_SURF=18 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   52 : AREA=      24.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=32 : BACK : GEOSURF=0.044444
WALL  =ADJ_WALL             : SURF=   53 : AREA=      30.000 : ADJACENT=R-Main-F1-5 : ADJ_SURF=72 : FRONT : GEOSURF=0.055554
CEILING=ADJ_CEILING          : SURF=   54 : AREA=      80.000 : ADJACENT=R-Main-Fstack-4 : ADJ_SURF=218 : FRONT
WALL  =EXT_WALL             : SURF=   55 : AREA=      19.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=   57 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=   58 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
WALL  =EXT_WALL             : SURF=   56 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.043056
WINDOW=EXT_WINDOW1          : SURF=   59 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=   60 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=   61 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
 REGIME
 INFILTRATION = inf_resDwelling_R-Main-F1-4
 VENTILATION = vent_resDwelling_R-Main-F1-4
 COOLING = cool_resDwelling
 HEATING = heat_resDwelling
 GAIN= gain_resDwelling_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  CG-Main-F0-5  /  A i r n o d e  CG-Main-F0-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE CG-Main-F0-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE CG-Main-F0-5
CEILING=ADJ_CEILING          : SURF=   62 : AREA=      80.000 : ADJACENT=R-Main-F1-5 : ADJ_SURF=73 : FRONT
WALL  =ADJ_WALL             : SURF=   63 : AREA=      45.000 : ADJACENT=CV-Main-F0-6 : ADJ_SURF=96 : FRONT : GEOSURF=0.055555
FLOOR =ADJ_CEILING          : SURF=   64 : AREA=      80.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=11 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   65 : AREA=      36.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=30 : BACK : GEOSURF=0.044444
WALL  =ADJ_WALL             : SURF=   66 : AREA=      45.000 : ADJACENT=CB-Main-F0-4 : ADJ_SURF=17 : BACK : GEOSURF=0.055556
WALL  =EXT_WALL             : SURF=   67 : AREA=      11.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.014198
WINDOW=EXT_WINDOW1          : SURF=   68 : AREA=      24.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.030247
 REGIME
 INFILTRATION = inf_gymnase_CG-Main-F0-5
 VENTILATION = vent_gymnase_CG-Main-F0-5
 COOLING = cool_gymnase
 HEATING = heat_gymnase
 GAIN= gain_gymnase_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_gymnase_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_gymnase_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 4320.0: VOLUME=      360.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-5  /  A i r n o d e  R-Main-F1-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-5
WALL  =ADJ_WALL             : SURF=   69 : AREA=      24.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=37 : BACK : GEOSURF=0.044444
CEILING=ADJ_CEILING          : SURF=   70 : AREA=      80.000 : ADJACENT=R-Main-Fstack-5 : ADJ_SURF=270 : FRONT
WALL  =EXT_WALL             : SURF=   71 : AREA=      19.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=   75 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=   76 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
WALL  =ADJ_WALL             : SURF=   72 : AREA=      30.000 : ADJACENT=R-Main-F1-4 : ADJ_SURF=53 : BACK : GEOSURF=0.055555
FLOOR =ADJ_CEILING          : SURF=   73 : AREA=      80.000 : ADJACENT=CG-Main-F0-5 : ADJ_SURF=62 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   74 : AREA=      30.000 : ADJACENT=R-Main-F1-6 : ADJ_SURF=104 : FRONT : GEOSURF=0.055556
 REGIME
 INFILTRATION = inf_resDwelling_R-Main-F1-5
 VENTILATION = vent_resDwelling_R-Main-F1-5
 COOLING = cool_resDwelling
 HEATING = heat_resDwelling
 GAIN= gain_resDwelling_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-5  /  A i r n o d e  R-Main-Ftop-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-5
WALL  =ADJ_WALL             : SURF=   77 : AREA=      24.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=43 : BACK : GEOSURF=0.044444
WALL  =ADJ_WALL             : SURF=   78 : AREA=      30.000 : ADJACENT=R-Main-Ftop-6 : ADJ_SURF=120 : FRONT : GEOSURF=0.055555
FLOOR =ADJ_CEILING          : SURF=   79 : AREA=      80.000 : ADJACENT=R-Main-Fstack-5 : ADJ_SURF=272 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   80 : AREA=      30.000 : ADJACENT=R-Main-Ftop-4 : ADJ_SURF=89 : FRONT : GEOSURF=0.055556
WALL  =EXT_WALL             : SURF=   81 : AREA=      19.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=   83 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=   84 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
ROOF  =EXT_ROOF             : SURF=   82 : AREA=      80.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 INFILTRATION = inf_resDwelling_R-Main-Ftop-5
 VENTILATION = vent_resDwelling_R-Main-Ftop-5
 COOLING = cool_resDwelling
 HEATING = heat_resDwelling
 GAIN= gain_resDwelling_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-4  /  A i r n o d e  R-Main-Ftop-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-4
WALL  =EXT_WALL             : SURF=   85 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.043056
WINDOW=EXT_WINDOW1          : SURF=   91 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=   92 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=   93 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
FLOOR =ADJ_CEILING          : SURF=   86 : AREA=      80.000 : ADJACENT=R-Main-Fstack-4 : ADJ_SURF=221 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   87 : AREA=      19.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=   94 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=   95 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
ROOF  =EXT_ROOF             : SURF=   88 : AREA=      80.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=   89 : AREA=      30.000 : ADJACENT=R-Main-Ftop-5 : ADJ_SURF=80 : BACK : GEOSURF=0.055554
WALL  =ADJ_WALL             : SURF=   90 : AREA=      24.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=44 : BACK : GEOSURF=0.044444
 REGIME
 INFILTRATION = inf_resDwelling_R-Main-Ftop-4
 VENTILATION = vent_resDwelling_R-Main-Ftop-4
 COOLING = cool_resDwelling
 HEATING = heat_resDwelling
 GAIN= gain_resDwelling_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  CV-Main-F0-6  /  A i r n o d e  CV-Main-F0-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE CV-Main-F0-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE CV-Main-F0-6
WALL  =ADJ_WALL             : SURF=   96 : AREA=      45.000 : ADJACENT=CG-Main-F0-5 : ADJ_SURF=63 : BACK : GEOSURF=0.055555
FLOOR =ADJ_CEILING          : SURF=   97 : AREA=      80.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=9 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   98 : AREA=      11.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.014198
WINDOW=EXT_WINDOW1          : SURF=  102 : AREA=      24.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.030247
WALL  =EXT_WALL             : SURF=   99 : AREA=      13.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.016667
WINDOW=EXT_WINDOW1          : SURF=  103 : AREA=      31.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.038889
WALL  =ADJ_WALL             : SURF=  100 : AREA=      36.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=21 : BACK : GEOSURF=0.044444
CEILING=ADJ_CEILING          : SURF=  101 : AREA=      80.000 : ADJACENT=R-Main-F1-6 : ADJ_SURF=107 : FRONT
 REGIME
 INFILTRATION = inf_com1_CV-Main-F0-6
 VENTILATION = vent_com1_CV-Main-F0-6
 COOLING = cool_com1
 HEATING = heat_com1
 GAIN= gain_com_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_com_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_com_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 4320.0: VOLUME=      360.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-6  /  A i r n o d e  R-Main-F1-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-6
WALL  =ADJ_WALL             : SURF=  104 : AREA=      30.000 : ADJACENT=R-Main-F1-5 : ADJ_SURF=74 : BACK : GEOSURF=0.055554
CEILING=ADJ_CEILING          : SURF=  105 : AREA=      80.000 : ADJACENT=R-Main-Fstack-6 : ADJ_SURF=242 : FRONT
WALL  =EXT_WALL             : SURF=  106 : AREA=      19.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=  110 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  111 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
FLOOR =ADJ_CEILING          : SURF=  107 : AREA=      80.000 : ADJACENT=CV-Main-F0-6 : ADJ_SURF=101 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  108 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.043056
WINDOW=EXT_WINDOW1          : SURF=  112 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  113 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  114 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WALL  =ADJ_WALL             : SURF=  109 : AREA=      24.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=34 : BACK : GEOSURF=0.044444
 REGIME
 INFILTRATION = inf_resDwelling_R-Main-F1-6
 VENTILATION = vent_resDwelling_R-Main-F1-6
 COOLING = cool_resDwelling
 HEATING = heat_resDwelling
 GAIN= gain_resDwelling_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-6  /  A i r n o d e  R-Main-Ftop-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-6
WALL  =EXT_WALL             : SURF=  115 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.043056
WINDOW=EXT_WINDOW1          : SURF=  121 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  122 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  123 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WALL  =EXT_WALL             : SURF=  116 : AREA=      19.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=  124 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  125 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
ROOF  =EXT_ROOF             : SURF=  117 : AREA=      80.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  118 : AREA=      24.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=46 : BACK : GEOSURF=0.044444
FLOOR =ADJ_CEILING          : SURF=  119 : AREA=      80.000 : ADJACENT=R-Main-Fstack-6 : ADJ_SURF=243 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  120 : AREA=      30.000 : ADJACENT=R-Main-Ftop-5 : ADJ_SURF=78 : BACK : GEOSURF=0.055554
 REGIME
 INFILTRATION = inf_resDwelling_R-Main-Ftop-6
 VENTILATION = vent_resDwelling_R-Main-Ftop-6
 COOLING = cool_resDwelling
 HEATING = heat_resDwelling
 GAIN= gain_resDwelling_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-3  /  A i r n o d e  R-Main-F1-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-3
WALL  =EXT_WALL             : SURF=  126 : AREA=      19.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=  132 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  133 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
WALL  =ADJ_WALL             : SURF=  127 : AREA=      24.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=40 : BACK : GEOSURF=0.044444
CEILING=ADJ_CEILING          : SURF=  128 : AREA=      80.000 : ADJACENT=R-Main-Fstack-3 : ADJ_SURF=260 : FRONT
FLOOR =ADJ_CEILING          : SURF=  129 : AREA=      80.000 : ADJACENT=R-Main-F0-3 : ADJ_SURF=210 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  130 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.043056
WINDOW=EXT_WINDOW1          : SURF=  134 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  135 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  136 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
WALL  =ADJ_WALL             : SURF=  131 : AREA=      30.000 : ADJACENT=R-Main-F1-2 : ADJ_SURF=188 : FRONT : GEOSURF=0.055554
 REGIME
 INFILTRATION = inf_resDwelling_R-Main-F1-3
 VENTILATION = vent_resDwelling_R-Main-F1-3
 COOLING = cool_resDwelling
 HEATING = heat_resDwelling
 GAIN= gain_resDwelling_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-2  /  A i r n o d e  R-Main-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-2
WALL  =ADJ_WALL             : SURF=  137 : AREA=      24.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=41 : BACK : GEOSURF=0.044444
WALL  =EXT_WALL             : SURF=  138 : AREA=      19.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=  143 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  144 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
FLOOR =ADJ_CEILING          : SURF=  139 : AREA=      80.000 : ADJACENT=R-Main-Fstack-2 : ADJ_SURF=283 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  140 : AREA=      30.000 : ADJACENT=R-Main-Ftop-3 : ADJ_SURF=164 : FRONT : GEOSURF=0.055555
ROOF  =EXT_ROOF             : SURF=  141 : AREA=      80.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  142 : AREA=      30.000 : ADJACENT=R-Main-Ftop-1 : ADJ_SURF=178 : FRONT : GEOSURF=0.055556
 REGIME
 INFILTRATION = inf_resDwelling_R-Main-Ftop-2
 VENTILATION = vent_resDwelling_R-Main-Ftop-2
 COOLING = cool_resDwelling
 HEATING = heat_resDwelling
 GAIN= gain_resDwelling_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-2  /  A i r n o d e  R-Main-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-2
WALL  =ADJ_WALL             : SURF=  145 : AREA=      36.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=24 : BACK : GEOSURF=0.044444
WALL  =EXT_WALL             : SURF=  146 : AREA=      31.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.038889
WINDOW=EXT_WINDOW1          : SURF=  151 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002778
WINDOW=EXT_WINDOW1          : SURF=  152 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002778
WALL  =ADJ_WALL             : SURF=  147 : AREA=      45.000 : ADJACENT=R-Main-F0-3 : ADJ_SURF=209 : FRONT : GEOSURF=0.055555
CEILING=ADJ_CEILING          : SURF=  148 : AREA=      80.000 : ADJACENT=R-Main-F1-2 : ADJ_SURF=191 : FRONT
WALL  =ADJ_WALL             : SURF=  149 : AREA=      45.000 : ADJACENT=R-Main-F0-1 : ADJ_SURF=196 : FRONT : GEOSURF=0.055556
FLOOR =ADJ_CEILING          : SURF=  150 : AREA=      80.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=8 : BACK : GEOSURF=0.800000
 REGIME
 INFILTRATION = inf_resDwelling_R-Main-F0-2
 VENTILATION = vent_resDwelling_R-Main-F0-2
 COOLING = cool_resDwelling
 HEATING = heat_resDwelling
 GAIN= gain_resDwelling_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 4320.0: VOLUME=      360.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-1  /  A i r n o d e  R-Main-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-1
FLOOR =ADJ_CEILING          : SURF=  153 : AREA=      80.000 : ADJACENT=R-Main-F0-1 : ADJ_SURF=197 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  154 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.043056
WINDOW=EXT_WINDOW1          : SURF=  159 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  160 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  161 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WALL  =ADJ_WALL             : SURF=  155 : AREA=      30.000 : ADJACENT=R-Main-F1-2 : ADJ_SURF=187 : FRONT : GEOSURF=0.055554
WALL  =ADJ_WALL             : SURF=  156 : AREA=      24.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=33 : BACK : GEOSURF=0.044444
CEILING=ADJ_CEILING          : SURF=  157 : AREA=      80.000 : ADJACENT=R-Main-Fstack-1 : ADJ_SURF=231 : FRONT
WALL  =EXT_WALL             : SURF=  158 : AREA=      19.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=  162 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  163 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
 REGIME
 INFILTRATION = inf_resDwelling_R-Main-F1-1
 VENTILATION = vent_resDwelling_R-Main-F1-1
 COOLING = cool_resDwelling
 HEATING = heat_resDwelling
 GAIN= gain_resDwelling_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-3  /  A i r n o d e  R-Main-Ftop-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-3
WALL  =ADJ_WALL             : SURF=  164 : AREA=      30.000 : ADJACENT=R-Main-Ftop-2 : ADJ_SURF=140 : BACK : GEOSURF=0.055554
FLOOR =ADJ_CEILING          : SURF=  165 : AREA=      80.000 : ADJACENT=R-Main-Fstack-3 : ADJ_SURF=261 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  166 : AREA=      19.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=  170 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  171 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
WALL  =ADJ_WALL             : SURF=  167 : AREA=      24.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=45 : BACK : GEOSURF=0.044444
WALL  =EXT_WALL             : SURF=  168 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.043056
WINDOW=EXT_WINDOW1          : SURF=  172 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  173 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  174 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
ROOF  =EXT_ROOF             : SURF=  169 : AREA=      80.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 INFILTRATION = inf_resDwelling_R-Main-Ftop-3
 VENTILATION = vent_resDwelling_R-Main-Ftop-3
 COOLING = cool_resDwelling
 HEATING = heat_resDwelling
 GAIN= gain_resDwelling_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-1  /  A i r n o d e  R-Main-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-1
WALL  =EXT_WALL             : SURF=  175 : AREA=      19.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=  181 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  182 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
WALL  =EXT_WALL             : SURF=  176 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.043056
WINDOW=EXT_WINDOW1          : SURF=  183 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  184 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  185 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
FLOOR =ADJ_CEILING          : SURF=  177 : AREA=      80.000 : ADJACENT=R-Main-Fstack-1 : ADJ_SURF=229 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  178 : AREA=      30.000 : ADJACENT=R-Main-Ftop-2 : ADJ_SURF=142 : BACK : GEOSURF=0.055554
ROOF  =EXT_ROOF             : SURF=  179 : AREA=      80.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  180 : AREA=      24.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=50 : BACK : GEOSURF=0.044444
 REGIME
 INFILTRATION = inf_resDwelling_R-Main-Ftop-1
 VENTILATION = vent_resDwelling_R-Main-Ftop-1
 COOLING = cool_resDwelling
 HEATING = heat_resDwelling
 GAIN= gain_resDwelling_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-2  /  A i r n o d e  R-Main-F1-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-2
CEILING=ADJ_CEILING          : SURF=  186 : AREA=      80.000 : ADJACENT=R-Main-Fstack-2 : ADJ_SURF=281 : FRONT
WALL  =ADJ_WALL             : SURF=  187 : AREA=      30.000 : ADJACENT=R-Main-F1-1 : ADJ_SURF=155 : BACK : GEOSURF=0.055555
WALL  =ADJ_WALL             : SURF=  188 : AREA=      30.000 : ADJACENT=R-Main-F1-3 : ADJ_SURF=131 : BACK : GEOSURF=0.055556
WALL  =ADJ_WALL             : SURF=  189 : AREA=      24.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=38 : BACK : GEOSURF=0.044444
WALL  =EXT_WALL             : SURF=  190 : AREA=      19.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=  192 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  193 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
FLOOR =ADJ_CEILING          : SURF=  191 : AREA=      80.000 : ADJACENT=R-Main-F0-2 : ADJ_SURF=148 : BACK : GEOSURF=0.800000
 REGIME
 INFILTRATION = inf_resDwelling_R-Main-F1-2
 VENTILATION = vent_resDwelling_R-Main-F1-2
 COOLING = cool_resDwelling
 HEATING = heat_resDwelling
 GAIN= gain_resDwelling_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-1  /  A i r n o d e  R-Main-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-1
WALL  =ADJ_WALL             : SURF=  194 : AREA=      36.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=27 : BACK : GEOSURF=0.044444
WALL  =EXT_WALL             : SURF=  195 : AREA=      38.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.047222
WINDOW=EXT_WINDOW1          : SURF=  200 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002778
WINDOW=EXT_WINDOW1          : SURF=  201 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002778
WINDOW=EXT_WINDOW1          : SURF=  202 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002778
WALL  =ADJ_WALL             : SURF=  196 : AREA=      45.000 : ADJACENT=R-Main-F0-2 : ADJ_SURF=149 : BACK : GEOSURF=0.055555
CEILING=ADJ_CEILING          : SURF=  197 : AREA=      80.000 : ADJACENT=R-Main-F1-1 : ADJ_SURF=153 : FRONT
WALL  =EXT_WALL             : SURF=  198 : AREA=      31.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.038889
WINDOW=EXT_WINDOW1          : SURF=  203 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002778
WINDOW=EXT_WINDOW1          : SURF=  204 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002778
FLOOR =ADJ_CEILING          : SURF=  199 : AREA=      80.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=3 : BACK : GEOSURF=0.800000
 REGIME
 INFILTRATION = inf_resDwelling_R-Main-F0-1
 VENTILATION = vent_resDwelling_R-Main-F0-1
 COOLING = cool_resDwelling
 HEATING = heat_resDwelling
 GAIN= gain_resDwelling_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 4320.0: VOLUME=      360.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-3  /  A i r n o d e  R-Main-F0-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-3
WALL  =EXT_WALL             : SURF=  205 : AREA=      38.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.047222
WINDOW=EXT_WINDOW1          : SURF=  211 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002778
WINDOW=EXT_WINDOW1          : SURF=  212 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002778
WINDOW=EXT_WINDOW1          : SURF=  213 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002778
WALL  =EXT_WALL             : SURF=  206 : AREA=      31.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.038889
WINDOW=EXT_WINDOW1          : SURF=  214 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002778
WINDOW=EXT_WINDOW1          : SURF=  215 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002778
FLOOR =ADJ_CEILING          : SURF=  207 : AREA=      80.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=6 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  208 : AREA=      36.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=23 : BACK : GEOSURF=0.044444
WALL  =ADJ_WALL             : SURF=  209 : AREA=      45.000 : ADJACENT=R-Main-F0-2 : ADJ_SURF=147 : BACK : GEOSURF=0.055555
CEILING=ADJ_CEILING          : SURF=  210 : AREA=      80.000 : ADJACENT=R-Main-F1-3 : ADJ_SURF=129 : FRONT
 REGIME
 INFILTRATION = inf_resDwelling_R-Main-F0-3
 VENTILATION = vent_resDwelling_R-Main-F0-3
 COOLING = cool_resDwelling
 HEATING = heat_resDwelling
 GAIN= gain_resDwelling_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 4320.0: VOLUME=      360.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-4  /  A i r n o d e  R-Main-Fstack-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-4
WALL  =EXT_WALL             : SURF=  216 : AREA=      19.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=  222 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  223 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
WALL  =ADJ_WALL             : SURF=  217 : AREA=      24.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=256 : FRONT : GEOSURF=0.044444
FLOOR =ADJ_CEILING          : SURF=  218 : AREA=      80.000 : ADJACENT=R-Main-F1-4 : ADJ_SURF=54 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  219 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.043056
WINDOW=EXT_WINDOW1          : SURF=  224 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  225 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  226 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
WALL  =ADJ_WALL             : SURF=  220 : AREA=      30.000 : ADJACENT=R-Main-Fstack-5 : ADJ_SURF=275 : FRONT : GEOSURF=0.055554
CEILING=ADJ_CEILING          : SURF=  221 : AREA=      80.000 : ADJACENT=R-Main-Ftop-4 : ADJ_SURF=86 : FRONT
 REGIME
 INFILTRATION = inf_resDwelling_R-Main-Fstack-4
 VENTILATION = vent_resDwelling_R-Main-Fstack-4
 COOLING = cool_resDwelling
 HEATING = heat_resDwelling
 GAIN= gain_resDwelling_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-1  /  A i r n o d e  R-Main-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-1
WALL  =ADJ_WALL             : SURF=  227 : AREA=      24.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=254 : FRONT : GEOSURF=0.044444
WALL  =EXT_WALL             : SURF=  228 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.043056
WINDOW=EXT_WINDOW1          : SURF=  233 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  234 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  235 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
CEILING=ADJ_CEILING          : SURF=  229 : AREA=      80.000 : ADJACENT=R-Main-Ftop-1 : ADJ_SURF=177 : FRONT
WALL  =EXT_WALL             : SURF=  230 : AREA=      19.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=  236 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  237 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
FLOOR =ADJ_CEILING          : SURF=  231 : AREA=      80.000 : ADJACENT=R-Main-F1-1 : ADJ_SURF=157 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  232 : AREA=      30.000 : ADJACENT=R-Main-Fstack-2 : ADJ_SURF=279 : FRONT : GEOSURF=0.055554
 REGIME
 INFILTRATION = inf_resDwelling_R-Main-Fstack-1
 VENTILATION = vent_resDwelling_R-Main-Fstack-1
 COOLING = cool_resDwelling
 HEATING = heat_resDwelling
 GAIN= gain_resDwelling_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-6  /  A i r n o d e  R-Main-Fstack-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-6
WALL  =ADJ_WALL             : SURF=  238 : AREA=      30.000 : ADJACENT=R-Main-Fstack-5 : ADJ_SURF=274 : FRONT : GEOSURF=0.055554
WALL  =EXT_WALL             : SURF=  239 : AREA=      19.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=  244 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  245 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
WALL  =EXT_WALL             : SURF=  240 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.043056
WINDOW=EXT_WINDOW1          : SURF=  246 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  247 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  248 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004167
WALL  =ADJ_WALL             : SURF=  241 : AREA=      24.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=251 : FRONT : GEOSURF=0.044444
FLOOR =ADJ_CEILING          : SURF=  242 : AREA=      80.000 : ADJACENT=R-Main-F1-6 : ADJ_SURF=105 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  243 : AREA=      80.000 : ADJACENT=R-Main-Ftop-6 : ADJ_SURF=119 : FRONT
 REGIME
 INFILTRATION = inf_resDwelling_R-Main-Fstack-6
 VENTILATION = vent_resDwelling_R-Main-Fstack-6
 COOLING = cool_resDwelling
 HEATING = heat_resDwelling
 GAIN= gain_resDwelling_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Main-Fstack-1  /  A i r n o d e  RC-Main-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Main-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Main-Fstack-1
WALL  =ADJ_WALL             : SURF=  249 : AREA=      24.000 : ADJACENT=R-Main-Fstack-5 : ADJ_SURF=273 : FRONT : GEOSURF=0.030771
WALL  =ADJ_WALL             : SURF=  250 : AREA=      24.000 : ADJACENT=R-Main-Fstack-2 : ADJ_SURF=280 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=  251 : AREA=      24.000 : ADJACENT=R-Main-Fstack-6 : ADJ_SURF=241 : BACK : GEOSURF=0.030769
WALL  =EXT_WALL             : SURF=  252 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.007692
FLOOR =ADJ_CEILING          : SURF=  253 : AREA=      48.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=31 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  254 : AREA=      24.000 : ADJACENT=R-Main-Fstack-1 : ADJ_SURF=227 : BACK : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=  255 : AREA=      24.000 : ADJACENT=R-Main-Fstack-3 : ADJ_SURF=262 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=  256 : AREA=      24.000 : ADJACENT=R-Main-Fstack-4 : ADJ_SURF=217 : BACK : GEOSURF=0.030769
CEILING=ADJ_CEILING          : SURF=  257 : AREA=      48.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=49 : FRONT
WALL  =EXT_WALL             : SURF=  258 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.007692
 REGIME
 INFILTRATION = inf_resCorridor_RC-Main-Fstack-1
 VENTILATION = vent_resCorridor_RC-Main-Fstack-1
 COOLING = cool_resCorridor
 HEATING = heat_resCorridor
 GAIN= gain_resCorridor_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 1728.0: VOLUME=      144.000    : REFAREA=       48.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-3  /  A i r n o d e  R-Main-Fstack-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-3
WALL  =ADJ_WALL             : SURF=  259 : AREA=      30.000 : ADJACENT=R-Main-Fstack-2 : ADJ_SURF=278 : FRONT : GEOSURF=0.055554
FLOOR =ADJ_CEILING          : SURF=  260 : AREA=      80.000 : ADJACENT=R-Main-F1-3 : ADJ_SURF=128 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  261 : AREA=      80.000 : ADJACENT=R-Main-Ftop-3 : ADJ_SURF=165 : FRONT
WALL  =ADJ_WALL             : SURF=  262 : AREA=      24.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=255 : BACK : GEOSURF=0.044444
WALL  =EXT_WALL             : SURF=  263 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.043056
WINDOW=EXT_WINDOW1          : SURF=  265 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  266 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  267 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004167
WALL  =EXT_WALL             : SURF=  264 : AREA=      19.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=  268 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  269 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
 REGIME
 INFILTRATION = inf_resDwelling_R-Main-Fstack-3
 VENTILATION = vent_resDwelling_R-Main-Fstack-3
 COOLING = cool_resDwelling
 HEATING = heat_resDwelling
 GAIN= gain_resDwelling_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-5  /  A i r n o d e  R-Main-Fstack-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-5
FLOOR =ADJ_CEILING          : SURF=  270 : AREA=      80.000 : ADJACENT=R-Main-F1-5 : ADJ_SURF=70 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  271 : AREA=      19.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=  276 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  277 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004167
CEILING=ADJ_CEILING          : SURF=  272 : AREA=      80.000 : ADJACENT=R-Main-Ftop-5 : ADJ_SURF=79 : FRONT
WALL  =ADJ_WALL             : SURF=  273 : AREA=      24.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=249 : BACK : GEOSURF=0.044444
WALL  =ADJ_WALL             : SURF=  274 : AREA=      30.000 : ADJACENT=R-Main-Fstack-6 : ADJ_SURF=238 : BACK : GEOSURF=0.055555
WALL  =ADJ_WALL             : SURF=  275 : AREA=      30.000 : ADJACENT=R-Main-Fstack-4 : ADJ_SURF=220 : BACK : GEOSURF=0.055556
 REGIME
 INFILTRATION = inf_resDwelling_R-Main-Fstack-5
 VENTILATION = vent_resDwelling_R-Main-Fstack-5
 COOLING = cool_resDwelling
 HEATING = heat_resDwelling
 GAIN= gain_resDwelling_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-2  /  A i r n o d e  R-Main-Fstack-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-2
WALL  =ADJ_WALL             : SURF=  278 : AREA=      30.000 : ADJACENT=R-Main-Fstack-3 : ADJ_SURF=259 : BACK : GEOSURF=0.055555
WALL  =ADJ_WALL             : SURF=  279 : AREA=      30.000 : ADJACENT=R-Main-Fstack-1 : ADJ_SURF=232 : BACK : GEOSURF=0.055556
WALL  =ADJ_WALL             : SURF=  280 : AREA=      24.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=250 : BACK : GEOSURF=0.044444
FLOOR =ADJ_CEILING          : SURF=  281 : AREA=      80.000 : ADJACENT=R-Main-F1-2 : ADJ_SURF=186 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  282 : AREA=      19.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.036111
WINDOW=EXT_WINDOW1          : SURF=  284 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
WINDOW=EXT_WINDOW1          : SURF=  285 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004167
CEILING=ADJ_CEILING          : SURF=  283 : AREA=      80.000 : ADJACENT=R-Main-Ftop-2 : ADJ_SURF=139 : FRONT
 REGIME
 INFILTRATION = inf_resDwelling_R-Main-Fstack-2
 VENTILATION = vent_resDwelling_R-Main-Fstack-2
 COOLING = cool_resDwelling
 HEATING = heat_resDwelling
 GAIN= gain_resDwelling_people : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_eq : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
 GAIN= gain_resDwelling_light : SCALE= 1 : GEOPOS=0 : SCALE2= 1 : FRAC_REFAREA=1
CAPACITANCE= 2880.0: VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*-----------------------------------------------------------------------------------------------------------------------
OUTPUTS
TRANSFER : TIMEBASE=1.000
AIRNODES = R-Main-Fstack-2
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = R-Main-Fstack-5
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = R-Main-Fstack-3
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = RC-Main-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = R-Main-Fstack-6
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = R-Main-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = R-Main-Fstack-4
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = R-Main-F0-3
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = R-Main-F0-1
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = R-Main-F1-2
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = R-Main-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = R-Main-Ftop-3
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = R-Main-F1-1
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = R-Main-F0-2
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = R-Main-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = R-Main-F1-3
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = R-Main-Ftop-6
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = R-Main-F1-6
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = CV-Main-F0-6
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = R-Main-Ftop-4
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = R-Main-Ftop-5
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = R-Main-F1-5
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = CG-Main-F0-5
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = R-Main-F1-4
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = RC-Main-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = RC-Main-F1-1
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = RC-Main-F0-1
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = CB-Main-F0-4
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
AIRNODES = P-Main-Fcave-1
NTYPE  =   1 : Tair - node temperature
       =   1 : TAIR
       =   156 : QELEQUIP
       =   155 : QELLIGHT
       =   99 : QHUM
       =   98 : QDEHUM
       =   31 : QCOOL
       =   30 : QHEAT
       =   29 : ABSHUM
*---------------------------------------------------------------
* E n d 
*---------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Single Clear
Window ID   : 6501
Tilt        : 90.0
Glazings    : 1
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.870 0.870 0.868 0.865 0.857 0.837 0.789 0.674 0.417 0.000 0.791
Abs1  0.052 0.053 0.054 0.055 0.057 0.060 0.062 0.063 0.062 0.000 0.058
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Rbsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Tvis  0.896 0.895 0.895 0.892 0.885 0.866 0.818 0.701 0.437 0.000 0.818
Rfvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
Rbvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
SHGC  0.808   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.905
Layer ID#        21011        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)      4.0        0        0        0        0        0
Cond(W/m2-K     ) 250.0        0        0        0        0        0
Spectral File PLANICLEAR 4         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.54  7.16  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
0        6.71  30.84  3.30  7.26  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
783        0.00   4.00  3.59  7.12  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
783        6.71  30.84  3.32  7.25  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Air
Window ID   : 6502
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.820
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.39  7.01  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
0        6.71  30.84  3.23  7.08  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
783        0.00   4.00  3.50  6.83  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
783        6.71  30.84  3.26  7.01  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Argon
Window ID   : 6503
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.825
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.38  6.99  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
0        6.71  30.84  3.23  7.06  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
783        0.00   4.00  3.49  6.80  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
783        6.71  30.84  3.26  6.98  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Air
Window ID   : 6504
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.431   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.46  6.05  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.25  6.60  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Air
Window ID   : 6505
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.389   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.50  6.59  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.26  6.82  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Argon
Window ID   : 6506
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.433   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.44  6.12  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.24  6.35  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Argon
Window ID   : 6507
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.387   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.48  6.47  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.25  6.72  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #3 Argon
Window ID   : 6508
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.081 0.082 0.083 0.086 0.089 0.093 0.096 0.098 0.095 0.000 0.090
Abs2  0.193 0.194 0.198 0.200 0.199 0.196 0.192 0.174 0.110 0.000 0.187
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Rbsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
Rbvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
SHGC  0.342   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21011    21135        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.016        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 COOL-LITE SK         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  3.49  7.59  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.25  7.36  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #2 Argon
Window ID   : 6509
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.416 0.420 0.425 0.428 0.425 0.423 0.422 0.406 0.309 0.001 0.411
Abs2  0.007 0.007 0.007 0.007 0.007 0.008 0.007 0.007 0.005 0.000 0.007
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Rbsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
Rbvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
SHGC  0.221   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21135    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.016    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File COOL-LITE SK PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  4.01  6.24  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.38  6.66  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Triple Low-e #2#5 High Gain
Window ID   : 6510
Tilt        : 90.0
Glazings    : 3
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.483 0.488 0.475 0.459 0.440 0.405 0.331 0.209 0.077 0.000 0.375
Abs1  0.111 0.113 0.124 0.133 0.137 0.148 0.178 0.222 0.218 0.001 0.154
Abs2  0.038 0.039 0.039 0.039 0.040 0.041 0.041 0.037 0.030 0.000 0.039
Abs3  0.041 0.043 0.049 0.054 0.055 0.058 0.066 0.067 0.041 0.000 0.056
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Rbsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Tvis  0.686 0.693 0.675 0.653 0.626 0.575 0.469 0.294 0.108 0.000 0.532
Rfvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
Rbvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
SHGC  0.421   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.744
Layer ID#        21422    21011    21422        0        0        0
Tir              0.000    0.000    0.000        0        0        0
Emis F           0.840    0.840    0.039        0        0        0
Emis B           0.039    0.840    0.840        0        0        0
Thickness(mm)      4.0      4.0      4.0        0        0        0
Cond(W/m2-K     ) 250.0    250.0    250.0        0        0        0
Spectral File PLANITHERM X PLANICLEAR 4 PLANITHERM X         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.26  6.68  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
0        6.71  30.84  3.19  6.71  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
783        0.00   4.00  3.51  6.66  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
783        6.71  30.84  3.25  6.23  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
*** END OF LIBRARY ***
************************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis-daylight
************************************************************************************************************
  6501   ENE6510 Single Clear                     4                5.49  0.808  0.87  0.078  0.905
  6502   ENE6510 Double Clear Air                 4/12/4           2.9  0.699  0.765  0.138  0.82
  6503   ENE6510 Double Clear Argon               4/12/4           2.76  0.699  0.765  0.138  0.825
  6504   ENE6510 Double Low-e #3 Air              4/12/4           1.59  0.431  0.462  0.401  0.719
  6505   ENE6510 Double Low-e #2 Air              4/12/4           1.59  0.389  0.462  0.407  0.719
  6506   ENE6510 Double Low-e #3 Argon            4/12/4           1.22  0.433  0.462  0.401  0.719
  6507   ENE6510 Double Low-e #2 Argon            4/12/4           1.22  0.387  0.462  0.407  0.719
  6508   ENE6510 Double Low-e Cool #3 Argon       4/12/4           1.19  0.342  0.259  0.467  0.523
  6509   ENE6510 Double Low-e Cool #2 Argon       4/12/4           1.19  0.221  0.259  0.318  0.523
  6510   ENE6510 Triple Low-e #2#5 High Gain      4/12.7/4/12.7/4  0.93  0.421  0.483  0.327  0.744
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 0.000000000000 0.000000000000 0.000000000000
vertex 2 0.000000000000 0.000000000000 -3.000000000000
vertex 3 -24.000000000000 0.000000000000 -3.000000000000
vertex 4 -24.000000000000 0.000000000000 0.000000000000
vertex 5 -8.000000000000 0.000000000000 0.000000000000
vertex 6 -8.000000000000 -10.000000000000 0.000000000000
vertex 7 0.000000000000 -10.000000000000 0.000000000000
vertex 8 -16.000000000000 0.000000000000 0.000000000000
vertex 9 -16.000000000000 -10.000000000000 0.000000000000
vertex 10 -24.000000000000 -10.000000000000 0.000000000000
vertex 11 -24.000000000000 -12.000000000000 0.000000000000
vertex 12 0.000000000000 -12.000000000000 0.000000000000
vertex 13 0.000000000000 -22.000000000000 0.000000000000
vertex 14 0.000000000000 -22.000000000000 -3.000000000000
vertex 15 -24.000000000000 -22.000000000000 0.000000000000
vertex 16 -16.000000000000 -22.000000000000 0.000000000000
vertex 17 -16.000000000000 -12.000000000000 0.000000000000
vertex 18 -24.000000000000 -22.000000000000 -3.000000000000
vertex 19 -8.000000000000 -12.000000000000 0.000000000000
vertex 20 -8.000000000000 -22.000000000000 0.000000000000
vertex 21 0.000000000000 0.000000000000 4.500000000000
vertex 22 -8.000000000000 0.000000000000 4.500000000000
vertex 23 -0.500000000000 0.000000000000 4.000000000000
vertex 24 -0.500000000000 0.000000000000 0.500000000000
vertex 25 -7.500000000000 0.000000000000 0.500000000000
vertex 26 -7.500000000000 0.000000000000 4.000000000000
vertex 27 0.000000000000 -10.000000000000 4.500000000000
vertex 28 0.000000000000 -9.500000000000 4.000000000000
vertex 29 0.000000000000 -9.500000000000 0.500000000000
vertex 30 0.000000000000 -0.500000000000 0.500000000000
vertex 31 0.000000000000 -0.500000000000 4.000000000000
vertex 32 -8.000000000000 -10.000000000000 4.500000000000
vertex 33 -16.000000000000 -10.000000000000 4.500000000000
vertex 34 -24.000000000000 -10.000000000000 4.500000000000
vertex 35 0.000000000000 -12.000000000000 4.500000000000
vertex 36 -8.000000000000 -12.000000000000 4.500000000000
vertex 37 -16.000000000000 -12.000000000000 4.500000000000
vertex 38 -24.000000000000 -12.000000000000 4.500000000000
vertex 39 -24.000000000000 -10.000000000000 7.500000000000
vertex 40 -24.000000000000 -12.000000000000 7.500000000000
vertex 41 0.000000000000 -12.000000000000 7.500000000000
vertex 42 0.000000000000 -10.000000000000 7.500000000000
vertex 43 -8.000000000000 -10.000000000000 7.500000000000
vertex 44 -16.000000000000 -12.000000000000 7.500000000000
vertex 45 -16.000000000000 -10.000000000000 7.500000000000
vertex 46 -8.000000000000 -12.000000000000 7.500000000000
vertex 47 -16.000000000000 -12.000000000000 13.500000000000
vertex 48 -16.000000000000 -12.000000000000 10.500000000000
vertex 49 -8.000000000000 -12.000000000000 10.500000000000
vertex 50 -8.000000000000 -12.000000000000 13.500000000000
vertex 51 -24.000000000000 -10.000000000000 13.500000000000
vertex 52 -24.000000000000 -12.000000000000 13.500000000000
vertex 53 0.000000000000 -12.000000000000 13.500000000000
vertex 54 0.000000000000 -10.000000000000 13.500000000000
vertex 55 -8.000000000000 -10.000000000000 13.500000000000
vertex 56 -8.000000000000 -10.000000000000 10.500000000000
vertex 57 -16.000000000000 -10.000000000000 10.500000000000
vertex 58 -16.000000000000 -10.000000000000 13.500000000000
vertex 59 0.000000000000 -10.000000000000 10.500000000000
vertex 60 0.000000000000 -12.000000000000 10.500000000000
vertex 61 -24.000000000000 -10.000000000000 10.500000000000
vertex 62 -24.000000000000 -12.000000000000 10.500000000000
vertex 63 -8.000000000000 0.000000000000 7.500000000000
vertex 64 0.000000000000 0.000000000000 7.500000000000
vertex 65 -5.500000000000 0.000000000000 7.000000000000
vertex 66 -5.500000000000 0.000000000000 5.500000000000
vertex 67 -7.000000000000 0.000000000000 5.500000000000
vertex 68 -7.000000000000 0.000000000000 7.000000000000
vertex 69 -1.000000000000 0.000000000000 7.000000000000
vertex 70 -1.000000000000 0.000000000000 5.500000000000
vertex 71 -2.500000000000 0.000000000000 5.500000000000
vertex 72 -2.500000000000 0.000000000000 7.000000000000
vertex 73 0.000000000000 -5.750000000000 7.000000000000
vertex 74 0.000000000000 -5.750000000000 5.500000000000
vertex 75 0.000000000000 -4.250000000000 5.500000000000
vertex 76 0.000000000000 -4.250000000000 7.000000000000
vertex 77 0.000000000000 -9.000000000000 7.000000000000
vertex 78 0.000000000000 -9.000000000000 5.500000000000
vertex 79 0.000000000000 -7.500000000000 5.500000000000
vertex 80 0.000000000000 -7.500000000000 7.000000000000
vertex 81 0.000000000000 -2.500000000000 7.000000000000
vertex 82 0.000000000000 -2.500000000000 5.500000000000
vertex 83 0.000000000000 -1.000000000000 5.500000000000
vertex 84 0.000000000000 -1.000000000000 7.000000000000
vertex 85 -16.000000000000 0.000000000000 4.500000000000
vertex 86 -8.500000000000 0.000000000000 4.000000000000
vertex 87 -8.500000000000 0.000000000000 0.500000000000
vertex 88 -15.500000000000 0.000000000000 0.500000000000
vertex 89 -15.500000000000 0.000000000000 4.000000000000
vertex 90 -16.000000000000 0.000000000000 7.500000000000
vertex 91 -13.500000000000 0.000000000000 7.000000000000
vertex 92 -13.500000000000 0.000000000000 5.500000000000
vertex 93 -15.000000000000 0.000000000000 5.500000000000
vertex 94 -15.000000000000 0.000000000000 7.000000000000
vertex 95 -9.000000000000 0.000000000000 7.000000000000
vertex 96 -9.000000000000 0.000000000000 5.500000000000
vertex 97 -10.500000000000 0.000000000000 5.500000000000
vertex 98 -10.500000000000 0.000000000000 7.000000000000
vertex 99 -16.000000000000 0.000000000000 13.500000000000
vertex 100 -16.000000000000 0.000000000000 10.500000000000
vertex 101 -8.000000000000 0.000000000000 10.500000000000
vertex 102 -8.000000000000 0.000000000000 13.500000000000
vertex 103 -9.000000000000 0.000000000000 13.000000000000
vertex 104 -9.000000000000 0.000000000000 11.500000000000
vertex 105 -10.500000000000 0.000000000000 11.500000000000
vertex 106 -10.500000000000 0.000000000000 13.000000000000
vertex 107 -13.500000000000 0.000000000000 13.000000000000
vertex 108 -13.500000000000 0.000000000000 11.500000000000
vertex 109 -15.000000000000 0.000000000000 11.500000000000
vertex 110 -15.000000000000 0.000000000000 13.000000000000
vertex 111 0.000000000000 0.000000000000 10.500000000000
vertex 112 0.000000000000 0.000000000000 13.500000000000
vertex 113 0.000000000000 -2.500000000000 13.000000000000
vertex 114 0.000000000000 -2.500000000000 11.500000000000
vertex 115 0.000000000000 -1.000000000000 11.500000000000
vertex 116 0.000000000000 -1.000000000000 13.000000000000
vertex 117 0.000000000000 -9.000000000000 13.000000000000
vertex 118 0.000000000000 -9.000000000000 11.500000000000
vertex 119 0.000000000000 -7.500000000000 11.500000000000
vertex 120 0.000000000000 -7.500000000000 13.000000000000
vertex 121 0.000000000000 -5.750000000000 13.000000000000
vertex 122 0.000000000000 -5.750000000000 11.500000000000
vertex 123 0.000000000000 -4.250000000000 11.500000000000
vertex 124 0.000000000000 -4.250000000000 13.000000000000
vertex 125 -5.500000000000 0.000000000000 13.000000000000
vertex 126 -5.500000000000 0.000000000000 11.500000000000
vertex 127 -7.000000000000 0.000000000000 11.500000000000
vertex 128 -7.000000000000 0.000000000000 13.000000000000
vertex 129 -1.000000000000 0.000000000000 13.000000000000
vertex 130 -1.000000000000 0.000000000000 11.500000000000
vertex 131 -2.500000000000 0.000000000000 11.500000000000
vertex 132 -2.500000000000 0.000000000000 13.000000000000
vertex 133 -24.000000000000 0.000000000000 4.500000000000
vertex 134 -16.500000000000 0.000000000000 4.000000000000
vertex 135 -16.500000000000 0.000000000000 0.500000000000
vertex 136 -23.500000000000 0.000000000000 0.500000000000
vertex 137 -23.500000000000 0.000000000000 4.000000000000
vertex 138 -24.000000000000 -0.500000000000 4.000000000000
vertex 139 -24.000000000000 -0.500000000000 0.500000000000
vertex 140 -24.000000000000 -9.500000000000 0.500000000000
vertex 141 -24.000000000000 -9.500000000000 4.000000000000
vertex 142 -24.000000000000 0.000000000000 7.500000000000
vertex 143 -21.500000000000 0.000000000000 7.000000000000
vertex 144 -21.500000000000 0.000000000000 5.500000000000
vertex 145 -23.000000000000 0.000000000000 5.500000000000
vertex 146 -23.000000000000 0.000000000000 7.000000000000
vertex 147 -17.000000000000 0.000000000000 7.000000000000
vertex 148 -17.000000000000 0.000000000000 5.500000000000
vertex 149 -18.500000000000 0.000000000000 5.500000000000
vertex 150 -18.500000000000 0.000000000000 7.000000000000
vertex 151 -24.000000000000 -4.250000000000 7.000000000000
vertex 152 -24.000000000000 -4.250000000000 5.500000000000
vertex 153 -24.000000000000 -5.750000000000 5.500000000000
vertex 154 -24.000000000000 -5.750000000000 7.000000000000
vertex 155 -24.000000000000 -1.000000000000 7.000000000000
vertex 156 -24.000000000000 -1.000000000000 5.500000000000
vertex 157 -24.000000000000 -2.500000000000 5.500000000000
vertex 158 -24.000000000000 -2.500000000000 7.000000000000
vertex 159 -24.000000000000 -7.500000000000 7.000000000000
vertex 160 -24.000000000000 -7.500000000000 5.500000000000
vertex 161 -24.000000000000 -9.000000000000 5.500000000000
vertex 162 -24.000000000000 -9.000000000000 7.000000000000
vertex 163 -24.000000000000 0.000000000000 13.500000000000
vertex 164 -24.000000000000 0.000000000000 10.500000000000
vertex 165 -24.000000000000 -4.250000000000 13.000000000000
vertex 166 -24.000000000000 -4.250000000000 11.500000000000
vertex 167 -24.000000000000 -5.750000000000 11.500000000000
vertex 168 -24.000000000000 -5.750000000000 13.000000000000
vertex 169 -24.000000000000 -7.500000000000 13.000000000000
vertex 170 -24.000000000000 -7.500000000000 11.500000000000
vertex 171 -24.000000000000 -9.000000000000 11.500000000000
vertex 172 -24.000000000000 -9.000000000000 13.000000000000
vertex 173 -24.000000000000 -1.000000000000 13.000000000000
vertex 174 -24.000000000000 -1.000000000000 11.500000000000
vertex 175 -24.000000000000 -2.500000000000 11.500000000000
vertex 176 -24.000000000000 -2.500000000000 13.000000000000
vertex 177 -17.000000000000 0.000000000000 13.000000000000
vertex 178 -17.000000000000 0.000000000000 11.500000000000
vertex 179 -18.500000000000 0.000000000000 11.500000000000
vertex 180 -18.500000000000 0.000000000000 13.000000000000
vertex 181 -21.500000000000 0.000000000000 13.000000000000
vertex 182 -21.500000000000 0.000000000000 11.500000000000
vertex 183 -23.000000000000 0.000000000000 11.500000000000
vertex 184 -23.000000000000 0.000000000000 13.000000000000
vertex 185 -8.000000000000 -22.000000000000 7.500000000000
vertex 186 -8.000000000000 -22.000000000000 4.500000000000
vertex 187 0.000000000000 -22.000000000000 4.500000000000
vertex 188 0.000000000000 -22.000000000000 7.500000000000
vertex 189 -2.500000000000 -22.000000000000 7.000000000000
vertex 190 -2.500000000000 -22.000000000000 5.500000000000
vertex 191 -1.000000000000 -22.000000000000 5.500000000000
vertex 192 -1.000000000000 -22.000000000000 7.000000000000
vertex 193 -7.000000000000 -22.000000000000 7.000000000000
vertex 194 -7.000000000000 -22.000000000000 5.500000000000
vertex 195 -5.500000000000 -22.000000000000 5.500000000000
vertex 196 -5.500000000000 -22.000000000000 7.000000000000
vertex 197 0.000000000000 -14.500000000000 7.000000000000
vertex 198 0.000000000000 -14.500000000000 5.500000000000
vertex 199 0.000000000000 -13.000000000000 5.500000000000
vertex 200 0.000000000000 -13.000000000000 7.000000000000
vertex 201 0.000000000000 -17.750000000000 7.000000000000
vertex 202 0.000000000000 -17.750000000000 5.500000000000
vertex 203 0.000000000000 -16.250000000000 5.500000000000
vertex 204 0.000000000000 -16.250000000000 7.000000000000
vertex 205 0.000000000000 -21.000000000000 7.000000000000
vertex 206 0.000000000000 -21.000000000000 5.500000000000
vertex 207 0.000000000000 -19.500000000000 5.500000000000
vertex 208 0.000000000000 -19.500000000000 7.000000000000
vertex 209 -16.000000000000 -22.000000000000 13.500000000000
vertex 210 -16.000000000000 -22.000000000000 10.500000000000
vertex 211 -8.000000000000 -22.000000000000 10.500000000000
vertex 212 -8.000000000000 -22.000000000000 13.500000000000
vertex 213 -15.000000000000 -22.000000000000 13.000000000000
vertex 214 -15.000000000000 -22.000000000000 11.500000000000
vertex 215 -13.500000000000 -22.000000000000 11.500000000000
vertex 216 -13.500000000000 -22.000000000000 13.000000000000
vertex 217 -10.500000000000 -22.000000000000 13.000000000000
vertex 218 -10.500000000000 -22.000000000000 11.500000000000
vertex 219 -9.000000000000 -22.000000000000 11.500000000000
vertex 220 -9.000000000000 -22.000000000000 13.000000000000
vertex 221 -16.000000000000 -22.000000000000 4.500000000000
vertex 222 -10.500000000000 -22.000000000000 2.500000000000
vertex 223 -10.500000000000 -22.000000000000 1.000000000000
vertex 224 -9.000000000000 -22.000000000000 1.000000000000
vertex 225 -9.000000000000 -22.000000000000 2.500000000000
vertex 226 -15.000000000000 -22.000000000000 2.500000000000
vertex 227 -15.000000000000 -22.000000000000 1.000000000000
vertex 228 -13.500000000000 -22.000000000000 1.000000000000
vertex 229 -13.500000000000 -22.000000000000 2.500000000000
vertex 230 -24.000000000000 -22.000000000000 4.500000000000
vertex 231 -24.000000000000 -22.000000000000 7.500000000000
vertex 232 -24.000000000000 -13.000000000000 7.000000000000
vertex 233 -24.000000000000 -13.000000000000 5.500000000000
vertex 234 -24.000000000000 -14.500000000000 5.500000000000
vertex 235 -24.000000000000 -14.500000000000 7.000000000000
vertex 236 -24.000000000000 -19.500000000000 7.000000000000
vertex 237 -24.000000000000 -19.500000000000 5.500000000000
vertex 238 -24.000000000000 -21.000000000000 5.500000000000
vertex 239 -24.000000000000 -21.000000000000 7.000000000000
vertex 240 -24.000000000000 -16.250000000000 7.000000000000
vertex 241 -24.000000000000 -16.250000000000 5.500000000000
vertex 242 -24.000000000000 -17.750000000000 5.500000000000
vertex 243 -24.000000000000 -17.750000000000 7.000000000000
vertex 244 -16.000000000000 -22.000000000000 7.500000000000
vertex 245 -18.500000000000 -22.000000000000 7.000000000000
vertex 246 -18.500000000000 -22.000000000000 5.500000000000
vertex 247 -17.000000000000 -22.000000000000 5.500000000000
vertex 248 -17.000000000000 -22.000000000000 7.000000000000
vertex 249 -23.000000000000 -22.000000000000 7.000000000000
vertex 250 -23.000000000000 -22.000000000000 5.500000000000
vertex 251 -21.500000000000 -22.000000000000 5.500000000000
vertex 252 -21.500000000000 -22.000000000000 7.000000000000
vertex 253 0.000000000000 -22.000000000000 10.500000000000
vertex 254 0.000000000000 -22.000000000000 13.500000000000
vertex 255 -2.500000000000 -22.000000000000 13.000000000000
vertex 256 -2.500000000000 -22.000000000000 11.500000000000
vertex 257 -1.000000000000 -22.000000000000 11.500000000000
vertex 258 -1.000000000000 -22.000000000000 13.000000000000
vertex 259 -7.000000000000 -22.000000000000 13.000000000000
vertex 260 -7.000000000000 -22.000000000000 11.500000000000
vertex 261 -5.500000000000 -22.000000000000 11.500000000000
vertex 262 -5.500000000000 -22.000000000000 13.000000000000
vertex 263 0.000000000000 -17.750000000000 13.000000000000
vertex 264 0.000000000000 -17.750000000000 11.500000000000
vertex 265 0.000000000000 -16.250000000000 11.500000000000
vertex 266 0.000000000000 -16.250000000000 13.000000000000
vertex 267 0.000000000000 -21.000000000000 13.000000000000
vertex 268 0.000000000000 -21.000000000000 11.500000000000
vertex 269 0.000000000000 -19.500000000000 11.500000000000
vertex 270 0.000000000000 -19.500000000000 13.000000000000
vertex 271 0.000000000000 -14.500000000000 13.000000000000
vertex 272 0.000000000000 -14.500000000000 11.500000000000
vertex 273 0.000000000000 -13.000000000000 11.500000000000
vertex 274 0.000000000000 -13.000000000000 13.000000000000
vertex 275 -24.000000000000 -22.000000000000 13.500000000000
vertex 276 -24.000000000000 -22.000000000000 10.500000000000
vertex 277 -23.000000000000 -22.000000000000 13.000000000000
vertex 278 -23.000000000000 -22.000000000000 11.500000000000
vertex 279 -21.500000000000 -22.000000000000 11.500000000000
vertex 280 -21.500000000000 -22.000000000000 13.000000000000
vertex 281 -18.500000000000 -22.000000000000 13.000000000000
vertex 282 -18.500000000000 -22.000000000000 11.500000000000
vertex 283 -17.000000000000 -22.000000000000 11.500000000000
vertex 284 -17.000000000000 -22.000000000000 13.000000000000
vertex 285 -24.000000000000 -16.250000000000 13.000000000000
vertex 286 -24.000000000000 -16.250000000000 11.500000000000
vertex 287 -24.000000000000 -17.750000000000 11.500000000000
vertex 288 -24.000000000000 -17.750000000000 13.000000000000
vertex 289 -24.000000000000 -19.500000000000 13.000000000000
vertex 290 -24.000000000000 -19.500000000000 11.500000000000
vertex 291 -24.000000000000 -21.000000000000 11.500000000000
vertex 292 -24.000000000000 -21.000000000000 13.000000000000
vertex 293 -24.000000000000 -13.000000000000 13.000000000000
vertex 294 -24.000000000000 -13.000000000000 11.500000000000
vertex 295 -24.000000000000 -14.500000000000 11.500000000000
vertex 296 -24.000000000000 -14.500000000000 13.000000000000
vertex 297 -15.000000000000 -22.000000000000 7.000000000000
vertex 298 -15.000000000000 -22.000000000000 5.500000000000
vertex 299 -13.500000000000 -22.000000000000 5.500000000000
vertex 300 -13.500000000000 -22.000000000000 7.000000000000
vertex 301 -10.500000000000 -22.000000000000 7.000000000000
vertex 302 -10.500000000000 -22.000000000000 5.500000000000
vertex 303 -9.000000000000 -22.000000000000 5.500000000000
vertex 304 -9.000000000000 -22.000000000000 7.000000000000
vertex 305 -24.000000000000 -16.250000000000 2.500000000000
vertex 306 -24.000000000000 -16.250000000000 1.000000000000
vertex 307 -24.000000000000 -17.750000000000 1.000000000000
vertex 308 -24.000000000000 -17.750000000000 2.500000000000
vertex 309 -24.000000000000 -19.500000000000 2.500000000000
vertex 310 -24.000000000000 -19.500000000000 1.000000000000
vertex 311 -24.000000000000 -21.000000000000 1.000000000000
vertex 312 -24.000000000000 -21.000000000000 2.500000000000
vertex 313 -24.000000000000 -13.000000000000 2.500000000000
vertex 314 -24.000000000000 -13.000000000000 1.000000000000
vertex 315 -24.000000000000 -14.500000000000 1.000000000000
vertex 316 -24.000000000000 -14.500000000000 2.500000000000
vertex 317 -23.000000000000 -22.000000000000 2.500000000000
vertex 318 -23.000000000000 -22.000000000000 1.000000000000
vertex 319 -21.500000000000 -22.000000000000 1.000000000000
vertex 320 -21.500000000000 -22.000000000000 2.500000000000
vertex 321 -18.500000000000 -22.000000000000 2.500000000000
vertex 322 -18.500000000000 -22.000000000000 1.000000000000
vertex 323 -17.000000000000 -22.000000000000 1.000000000000
vertex 324 -17.000000000000 -22.000000000000 2.500000000000
vertex 325 0.000000000000 -17.750000000000 2.500000000000
vertex 326 0.000000000000 -17.750000000000 1.000000000000
vertex 327 0.000000000000 -16.250000000000 1.000000000000
vertex 328 0.000000000000 -16.250000000000 2.500000000000
vertex 329 0.000000000000 -14.500000000000 2.500000000000
vertex 330 0.000000000000 -14.500000000000 1.000000000000
vertex 331 0.000000000000 -13.000000000000 1.000000000000
vertex 332 0.000000000000 -13.000000000000 2.500000000000
vertex 333 0.000000000000 -21.000000000000 2.500000000000
vertex 334 0.000000000000 -21.000000000000 1.000000000000
vertex 335 0.000000000000 -19.500000000000 1.000000000000
vertex 336 0.000000000000 -19.500000000000 2.500000000000
vertex 337 -7.000000000000 -22.000000000000 2.500000000000
vertex 338 -7.000000000000 -22.000000000000 1.000000000000
vertex 339 -5.500000000000 -22.000000000000 1.000000000000
vertex 340 -5.500000000000 -22.000000000000 2.500000000000
vertex 341 -2.500000000000 -22.000000000000 2.500000000000
vertex 342 -2.500000000000 -22.000000000000 1.000000000000
vertex 343 -1.000000000000 -22.000000000000 1.000000000000
vertex 344 -1.000000000000 -22.000000000000 2.500000000000
vertex 345 -5.500000000000 0.000000000000 10.000000000000
vertex 346 -5.500000000000 0.000000000000 8.500000000000
vertex 347 -7.000000000000 0.000000000000 8.500000000000
vertex 348 -7.000000000000 0.000000000000 10.000000000000
vertex 349 -1.000000000000 0.000000000000 10.000000000000
vertex 350 -1.000000000000 0.000000000000 8.500000000000
vertex 351 -2.500000000000 0.000000000000 8.500000000000
vertex 352 -2.500000000000 0.000000000000 10.000000000000
vertex 353 0.000000000000 -5.750000000000 10.000000000000
vertex 354 0.000000000000 -5.750000000000 8.500000000000
vertex 355 0.000000000000 -4.250000000000 8.500000000000
vertex 356 0.000000000000 -4.250000000000 10.000000000000
vertex 357 0.000000000000 -9.000000000000 10.000000000000
vertex 358 0.000000000000 -9.000000000000 8.500000000000
vertex 359 0.000000000000 -7.500000000000 8.500000000000
vertex 360 0.000000000000 -7.500000000000 10.000000000000
vertex 361 0.000000000000 -2.500000000000 10.000000000000
vertex 362 0.000000000000 -2.500000000000 8.500000000000
vertex 363 0.000000000000 -1.000000000000 8.500000000000
vertex 364 0.000000000000 -1.000000000000 10.000000000000
vertex 365 -24.000000000000 -16.250000000000 10.000000000000
vertex 366 -24.000000000000 -16.250000000000 8.500000000000
vertex 367 -24.000000000000 -17.750000000000 8.500000000000
vertex 368 -24.000000000000 -17.750000000000 10.000000000000
vertex 369 -24.000000000000 -13.000000000000 10.000000000000
vertex 370 -24.000000000000 -13.000000000000 8.500000000000
vertex 371 -24.000000000000 -14.500000000000 8.500000000000
vertex 372 -24.000000000000 -14.500000000000 10.000000000000
vertex 373 -24.000000000000 -19.500000000000 10.000000000000
vertex 374 -24.000000000000 -19.500000000000 8.500000000000
vertex 375 -24.000000000000 -21.000000000000 8.500000000000
vertex 376 -24.000000000000 -21.000000000000 10.000000000000
vertex 377 -23.000000000000 -22.000000000000 10.000000000000
vertex 378 -23.000000000000 -22.000000000000 8.500000000000
vertex 379 -21.500000000000 -22.000000000000 8.500000000000
vertex 380 -21.500000000000 -22.000000000000 10.000000000000
vertex 381 -18.500000000000 -22.000000000000 10.000000000000
vertex 382 -18.500000000000 -22.000000000000 8.500000000000
vertex 383 -17.000000000000 -22.000000000000 8.500000000000
vertex 384 -17.000000000000 -22.000000000000 10.000000000000
vertex 385 -21.500000000000 0.000000000000 10.000000000000
vertex 386 -21.500000000000 0.000000000000 8.500000000000
vertex 387 -23.000000000000 0.000000000000 8.500000000000
vertex 388 -23.000000000000 0.000000000000 10.000000000000
vertex 389 -17.000000000000 0.000000000000 10.000000000000
vertex 390 -17.000000000000 0.000000000000 8.500000000000
vertex 391 -18.500000000000 0.000000000000 8.500000000000
vertex 392 -18.500000000000 0.000000000000 10.000000000000
vertex 393 -24.000000000000 -7.500000000000 10.000000000000
vertex 394 -24.000000000000 -7.500000000000 8.500000000000
vertex 395 -24.000000000000 -9.000000000000 8.500000000000
vertex 396 -24.000000000000 -9.000000000000 10.000000000000
vertex 397 -24.000000000000 -1.000000000000 10.000000000000
vertex 398 -24.000000000000 -1.000000000000 8.500000000000
vertex 399 -24.000000000000 -2.500000000000 8.500000000000
vertex 400 -24.000000000000 -2.500000000000 10.000000000000
vertex 401 -24.000000000000 -4.250000000000 10.000000000000
vertex 402 -24.000000000000 -4.250000000000 8.500000000000
vertex 403 -24.000000000000 -5.750000000000 8.500000000000
vertex 404 -24.000000000000 -5.750000000000 10.000000000000
vertex 405 0.000000000000 -21.000000000000 10.000000000000
vertex 406 0.000000000000 -21.000000000000 8.500000000000
vertex 407 0.000000000000 -19.500000000000 8.500000000000
vertex 408 0.000000000000 -19.500000000000 10.000000000000
vertex 409 0.000000000000 -17.750000000000 10.000000000000
vertex 410 0.000000000000 -17.750000000000 8.500000000000
vertex 411 0.000000000000 -16.250000000000 8.500000000000
vertex 412 0.000000000000 -16.250000000000 10.000000000000
vertex 413 0.000000000000 -14.500000000000 10.000000000000
vertex 414 0.000000000000 -14.500000000000 8.500000000000
vertex 415 0.000000000000 -13.000000000000 8.500000000000
vertex 416 0.000000000000 -13.000000000000 10.000000000000
vertex 417 -2.500000000000 -22.000000000000 10.000000000000
vertex 418 -2.500000000000 -22.000000000000 8.500000000000
vertex 419 -1.000000000000 -22.000000000000 8.500000000000
vertex 420 -1.000000000000 -22.000000000000 10.000000000000
vertex 421 -7.000000000000 -22.000000000000 10.000000000000
vertex 422 -7.000000000000 -22.000000000000 8.500000000000
vertex 423 -5.500000000000 -22.000000000000 8.500000000000
vertex 424 -5.500000000000 -22.000000000000 10.000000000000
vertex 425 -13.500000000000 0.000000000000 10.000000000000
vertex 426 -13.500000000000 0.000000000000 8.500000000000
vertex 427 -15.000000000000 0.000000000000 8.500000000000
vertex 428 -15.000000000000 0.000000000000 10.000000000000
vertex 429 -9.000000000000 0.000000000000 10.000000000000
vertex 430 -9.000000000000 0.000000000000 8.500000000000
vertex 431 -10.500000000000 0.000000000000 8.500000000000
vertex 432 -10.500000000000 0.000000000000 10.000000000000
vertex 433 -10.500000000000 -22.000000000000 10.000000000000
vertex 434 -10.500000000000 -22.000000000000 8.500000000000
vertex 435 -9.000000000000 -22.000000000000 8.500000000000
vertex 436 -9.000000000000 -22.000000000000 10.000000000000
vertex 437 -15.000000000000 -22.000000000000 10.000000000000
vertex 438 -15.000000000000 -22.000000000000 8.500000000000
vertex 439 -13.500000000000 -22.000000000000 8.500000000000
vertex 440 -13.500000000000 -22.000000000000 10.000000000000

zone P-Main-Fcave-1
wall 1 1 2 3 4
wall 2 13 14 2 1
ceiling 3 11 15 16 17
wall 4 15 18 14 13
wall 5 4 3 18 15
ceiling 6 19 20 13 12
floor 7 2 14 18 3
ceiling 8 17 16 20 19
ceiling 9 4 10 9 8
ceiling 10 5 6 7 1
ceiling 11 8 9 6 5
ceiling 12 10 11 12 7

zone CB-Main-F0-4
wall 13 21 1 5 22
window 19 23 24 25 26
wall 14 27 7 1 21
window 20 28 29 30 31
floor 15 1 7 6 5
wall 16 32 6 7 27
wall 17 22 5 6 32
ceiling 18 22 32 27 21

zone RC-Main-F0-1
wall 21 33 9 10 34
wall 22 35 12 7 27
wall 23 36 19 12 35
wall 24 37 17 19 36
wall 25 34 10 11 38
wall 26 27 7 6 32
wall 27 38 11 17 37
floor 28 7 12 11 10
ceiling 29 34 38 35 27
wall 30 32 6 9 33

zone RC-Main-F1-1
ceiling 31 39 40 41 42
wall 32 42 27 32 43
wall 33 40 38 37 44
wall 34 45 33 34 39
wall 35 39 34 38 40
floor 36 27 35 38 34
wall 37 43 32 33 45
wall 38 44 37 36 46
wall 39 41 35 27 42
wall 40 46 36 35 41

zone RC-Main-Ftop-1
wall 41 47 48 49 50
roof 42 51 52 53 54
wall 43 55 56 57 58
wall 44 54 59 56 55
wall 45 50 49 60 53
wall 46 58 57 61 51
wall 47 51 61 62 52
wall 48 53 60 59 54
floor 49 59 60 62 61
wall 50 52 62 48 47

zone R-Main-F1-4
floor 51 21 27 32 22
wall 52 43 32 27 42
wall 53 63 22 32 43
ceiling 54 63 43 42 64
wall 55 64 21 22 63
window 57 65 66 67 68
window 58 69 70 71 72
wall 56 42 27 21 64
window 59 73 74 75 76
window 60 77 78 79 80
window 61 81 82 83 84

zone CG-Main-F0-5
ceiling 62 85 33 32 22
wall 63 85 8 9 33
floor 64 5 6 9 8
wall 65 33 9 6 32
wall 66 32 6 5 22
wall 67 22 5 8 85
window 68 86 87 88 89

zone R-Main-F1-5
wall 69 45 33 32 43
ceiling 70 90 45 43 63
wall 71 63 22 85 90
window 75 91 92 93 94
window 76 95 96 97 98
wall 72 43 32 22 63
floor 73 22 32 33 85
wall 74 90 85 33 45

zone R-Main-Ftop-5
wall 77 58 57 56 55
wall 78 99 100 57 58
floor 79 101 56 57 100
wall 80 55 56 101 102
wall 81 102 101 100 99
window 83 103 104 105 106
window 84 107 108 109 110
roof 82 99 58 55 102

zone R-Main-Ftop-4
wall 85 54 59 111 112
window 91 113 114 115 116
window 92 117 118 119 120
window 93 121 122 123 124
floor 86 111 59 56 101
wall 87 112 111 101 102
window 94 125 126 127 128
window 95 129 130 131 132
roof 88 102 55 54 112
wall 89 102 101 56 55
wall 90 55 56 59 54

zone CV-Main-F0-6
wall 96 33 9 8 85
floor 97 8 9 10 4
wall 98 85 8 4 133
window 102 134 135 136 137
wall 99 133 4 10 34
window 103 138 139 140 141
wall 100 34 10 9 33
ceiling 101 133 34 33 85

zone R-Main-F1-6
wall 104 45 33 85 90
ceiling 105 142 39 45 90
wall 106 90 85 133 142
window 110 143 144 145 146
window 111 147 148 149 150
floor 107 85 33 34 133
wall 108 142 133 34 39
window 112 151 152 153 154
window 113 155 156 157 158
window 114 159 160 161 162
wall 109 39 34 33 45

zone R-Main-Ftop-6
wall 115 163 164 61 51
window 121 165 166 167 168
window 122 169 170 171 172
window 123 173 174 175 176
wall 116 99 100 164 163
window 124 177 178 179 180
window 125 181 182 183 184
roof 117 163 51 58 99
wall 118 51 61 57 58
floor 119 100 57 61 164
wall 120 58 57 100 99

zone R-Main-F1-3
wall 126 185 186 187 188
window 132 189 190 191 192
window 133 193 194 195 196
wall 127 41 35 36 46
ceiling 128 46 185 188 41
floor 129 35 187 186 36
wall 130 188 187 35 41
window 134 197 198 199 200
window 135 201 202 203 204
window 136 205 206 207 208
wall 131 46 36 186 185

zone R-Main-Ftop-2
wall 137 50 49 48 47
wall 138 209 210 211 212
window 143 213 214 215 216
window 144 217 218 219 220
floor 139 49 211 210 48
wall 140 212 211 49 50
roof 141 47 209 212 50
wall 142 47 48 210 209

zone R-Main-F0-2
wall 145 36 19 17 37
wall 146 221 16 20 186
window 151 222 223 224 225
window 152 226 227 228 229
wall 147 186 20 19 36
ceiling 148 37 221 186 36
wall 149 37 17 16 221
floor 150 19 20 16 17

zone R-Main-F1-1
floor 153 37 221 230 38
wall 154 40 38 230 231
window 159 232 233 234 235
window 160 236 237 238 239
window 161 240 241 242 243
wall 155 244 221 37 44
wall 156 44 37 38 40
ceiling 157 40 231 244 44
wall 158 231 230 221 244
window 162 245 246 247 248
window 163 249 250 251 252

zone R-Main-Ftop-3
wall 164 50 49 211 212
floor 165 60 253 211 49
wall 166 212 211 253 254
window 170 255 256 257 258
window 171 259 260 261 262
wall 167 53 60 49 50
wall 168 254 253 60 53
window 172 263 264 265 266
window 173 267 268 269 270
window 174 271 272 273 274
roof 169 50 212 254 53

zone R-Main-Ftop-1
wall 175 275 276 210 209
window 181 277 278 279 280
window 182 281 282 283 284
wall 176 52 62 276 275
window 183 285 286 287 288
window 184 289 290 291 292
window 185 293 294 295 296
floor 177 48 210 276 62
wall 178 209 210 48 47
roof 179 52 275 209 47
wall 180 47 48 62 52

zone R-Main-F1-2
ceiling 186 44 244 185 46
wall 187 44 37 221 244
wall 188 185 186 36 46
wall 189 46 36 37 44
wall 190 244 221 186 185
window 192 297 298 299 300
window 193 301 302 303 304
floor 191 36 186 221 37

zone R-Main-F0-1
wall 194 37 17 11 38
wall 195 38 11 15 230
window 200 305 306 307 308
window 201 309 310 311 312
window 202 313 314 315 316
wall 196 221 16 17 37
ceiling 197 38 230 221 37
wall 198 230 15 16 221
window 203 317 318 319 320
window 204 321 322 323 324
floor 199 17 16 15 11

zone R-Main-F0-3
wall 205 187 13 12 35
window 211 325 326 327 328
window 212 329 330 331 332
window 213 333 334 335 336
wall 206 186 20 13 187
window 214 337 338 339 340
window 215 341 342 343 344
floor 207 12 13 20 19
wall 208 35 12 19 36
wall 209 36 19 20 186
ceiling 210 36 186 187 35

zone R-Main-Fstack-4
wall 216 111 64 63 101
window 222 345 346 347 348
window 223 349 350 351 352
wall 217 56 43 42 59
floor 218 64 42 43 63
wall 219 59 42 64 111
window 224 353 354 355 356
window 225 357 358 359 360
window 226 361 362 363 364
wall 220 101 63 43 56
ceiling 221 101 56 59 111

zone R-Main-Fstack-1
wall 227 48 44 40 62
wall 228 62 40 231 276
window 233 365 366 367 368
window 234 369 370 371 372
window 235 373 374 375 376
ceiling 229 62 276 210 48
wall 230 276 231 244 210
window 236 377 378 379 380
window 237 381 382 383 384
floor 231 44 244 231 40
wall 232 210 244 44 48

zone R-Main-Fstack-6
wall 238 57 45 90 100
wall 239 100 90 142 164
window 244 385 386 387 388
window 245 389 390 391 392
wall 240 164 142 39 61
window 246 393 394 395 396
window 247 397 398 399 400
window 248 401 402 403 404
wall 241 61 39 45 57
floor 242 90 45 39 142
ceiling 243 164 61 57 100

zone RC-Main-Fstack-1
wall 249 56 43 45 57
wall 250 48 44 46 49
wall 251 57 45 39 61
wall 252 61 39 40 62
floor 253 42 41 40 39
wall 254 62 40 44 48
wall 255 49 46 41 60
wall 256 59 42 43 56
ceiling 257 61 62 60 59
wall 258 60 41 42 59

zone R-Main-Fstack-3
wall 259 49 46 185 211
floor 260 41 188 185 46
ceiling 261 49 211 253 60
wall 262 60 41 46 49
wall 263 253 188 41 60
window 265 405 406 407 408
window 266 409 410 411 412
window 267 413 414 415 416
wall 264 211 185 188 253
window 268 417 418 419 420
window 269 421 422 423 424

zone R-Main-Fstack-5
floor 270 63 43 45 90
wall 271 101 63 90 100
window 276 425 426 427 428
window 277 429 430 431 432
ceiling 272 100 57 56 101
wall 273 57 45 43 56
wall 274 100 90 45 57
wall 275 56 43 63 101

zone R-Main-Fstack-2
wall 278 211 185 46 49
wall 279 48 44 244 210
wall 280 49 46 44 48
floor 281 46 185 244 44
wall 282 210 244 185 211
window 284 433 434 435 436
window 285 437 438 439 440
ceiling 283 48 210 211 49

_EXTENSION_BuildingGeometry_END_

_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_

_EXTENSION_ExternalShadingGeometry_START_


_EXTENSION_ExternalShadingGeometry_END_

_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_

_EXTENSION_DaylightSensorPoints_START_
_EXTENSION_DaylightSensorPoints_END_

_EXTENSION_AdditionalDaylightGeometry_START_
_EXTENSION_AdditionalDaylightGeometry_END_

_EXTENSION_VAMPARAMS_START_
_EXTENSION_VAMPARAMS_END_

