*********************************************************************************
*  TRNBuild   3.0.302
*********************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING:   E:\Lot10A_c_vf.b18
*   GET BY WORKING WITH TRNBuild 1.0 for Windows
*********************************************************************************
*
*--------------------------------------------------------------------------------
*  C o m m e n t s
*--------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.85
*--------------------------------------------------------------------------------
*  P r o j e c t
*--------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*--------------------------------------------------------------------------------
*  P r o p e r t i e s
*--------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- convective heat transfer coefficient calculation ---------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*--- radiance parameters -------------------
 SCENE_ROTATION_ANGLE=0 : GROUND_IDS= : GROUND_REFLECTANCE=0.2 : SHADER_REFLECTANCE=0
 CALC_MODE=RAD : LATITUDE=48 : LONGITUDE=-9.2 : TIME_ZONE=-15 : SITE_ELEVATION=200
 AB=5 : AD=1000 : AS=20 : AR=300 : AA=0.1
 LR=6 : ST=0.15 : SJ=1 : LW=0.004 : DJ=0 : DS=0.2 : DR=2 : DP=512
*--- comfort parameters -------------------
 DIAM-SENSOR=0.07 : EPS-SENSOR=0.82 : REFL-SENSOR=0.47 : ELV_AIRSPEED1=0.3 : ELV_AIRSPEED2=0.7 : ELV_AIRSPEED3=1.2
*--- solar matrix parameters -------------------
 FSCAL_TREGENZA=MEDIUM : SHM_MODE=0 : SURFGRID=0.2 : GRIDDISTANCE=0.03
*--- daylight  -------------------
 UDIMIN=100 : UDIMAX=2000 : DAMIN=300
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------
*  L a y e r s
*--------------------------------------------------------------------------------
LAYER STUCCO
 CONDUCTIVITY=  0.2 : CAPACITY=      0.84 : DENSITY=     1856 : PERT=      0 : PENRT=      0
LAYER GIPS
 CONDUCTIVITY=  0.576 : CAPACITY=      1.09 : DENSITY=    800 : PERT=      0 : PENRT=      0
LAYER F13ROOF
 CONDUCTIVITY=  0.576 : CAPACITY=      1.46 : DENSITY=    1120 : PERT=      0 : PENRT=      0
LAYER F08ROOF
 CONDUCTIVITY=  163 : CAPACITY=      0.5 : DENSITY=    7824 : PERT=      0 : PENRT=      0
LAYER CONCRETE
 CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900 : PERT=      0 : PENRT=      0
LAYER SLAB
 CONDUCTIVITY=  8.316 : CAPACITY=      0.832 : DENSITY=    2322 : PERT=      0 : PENRT=      0
LAYER INS_ROOF
 RESISTANCE=      1.968 : PERT=      0 : PENRT=      0
LAYER INS_EXT_WALL
 RESISTANCE=      0.977 : PERT=      0 : PENRT=      0
LAYER INS_FLOOR
 RESISTANCE=      1.652 : PERT=      0 : PENRT=      0
LAYER CARPET
 RESISTANCE=      0.06 : PERT=      0 : PENRT=      0
*-----------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*-----------------------------------------------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE 
INPUTS_DESCRIPTION
 TGROUND : �C : Ground Temperature (boundary temperature used for floors adjacent to the ground)
 TBOUNDARY : �C : Boundary Temperature (boundary temperature used for boundary floors, walls, ceilings)
 SHADE_CLOSE : kJ/hr.m^2 : threshold of total radiation on facade where shading device is activated
 SHADE_OPEN : kJ/hr.m^2 : threshold of total radiation on facade where shading device is deactivated
 MAX_ISHADE : any : max shading factor of internal shading
 MAX_ESHADE : any : max shading factor of external shading
*--------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------

*--------------------------------------------------------------------------------
*  C O N S T R U C T I O N (Wall, Floor, Ceiling,..)
*--------------------------------------------------------------------------------
CONSTRUCTION EXT_WALL
 LAYERS   = GIPS INS_EXT_WALL GIPS STUCCO  
 THICKNESS= 0.016 0 0.016 0.025  
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
 CONSTRUCTION ADJ_WALL
 LAYERS   = GIPS  GIPS  
 THICKNESS= 0.016  0.016 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION EXT_ROOF
 LAYERS   = F13ROOF  INS_ROOF   F08ROOF   
 THICKNESS= 0.0095 0  0.0008  
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION GROUND_FLOOR
 LAYERS   = CONCRETE   
 THICKNESS= 0.2  
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION GROUND_WALL
 LAYERS   = CONCRETE  
 THICKNESS= 0.2 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001

CONSTRUCTION ADJ_CEILING
 LAYERS   = CARPET SLAB INS_FLOOR  
 THICKNESS= 0 0.2 0
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11

*--------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------
 WINDOW EXT_WINDOW1
 WINID=6505 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=2.52 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
*--------------------------------------------------------------------------------
*  G a i n s / L o s s e s
*--------------------------------------------------------------------------------
*--------------------------------------------------------------------------------
*  C o m f o r t
*--------------------------------------------------------------------------------
*--------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*--------------------------------------------------------------------------------
*--------------------------------------------------------------------------------
*  V e n t i l a t i o n
*--------------------------------------------------------------------------------
*--------------------------------------------------------------------------------
*  C o o l i n g
*--------------------------------------------------------------------------------
*--------------------------------------------------------------------------------
*  H e a t i n g
*--------------------------------------------------------------------------------
*--------------------------------------------------------------------------------
*  D a y l i g h t   C o n t r o l 
*--------------------------------------------------------------------------------
*
*--------------------------------------------------------------------------------
*  Z o n e s
*--------------------------------------------------------------------------------
ZONES RC-Small-F0-1 RC-Small-Ftop-1 RC-Small-Fstack-1 RC-Main-F0-1 RC-Main-Fstack-1 RC-Main-Ftop-1 R-Small-F0-2 R-Small-Fstack-2 R-Small-Ftop-2 R-Small-Fstack-3 R-Small-Ftop-3 R-Small-F0-3 R-Small-Ftop-4 R-Small-Fstack-4 R-Small-F0-4 R-Main-Fstack-1 R-Main-Ftop-1 R-Main-F0-1 R-Main-F0-2 R-Main-Fstack-2 R-Main-Ftop-2 R-Main-Ftop-3 R-Main-Fstack-3 R-Main-F0-3 R-Main-Ftop-4 R-Main-F0-4 R-Main-Fstack-4 R-Small-F0-1 R-Small-Fstack-1 R-Small-Ftop-1 R-Small-F0-7 R-Small-Fstack-7 R-Small-Ftop-7 R-Main-F0-5 R-Main-Fstack-5 ;
 R-Main-Ftop-5 R-Main-F0-6 R-Main-Fstack-6 R-Main-Ftop-6 R-Main-Ftop-7 R-Main-Fstack-7 R-Main-F0-7 R-Main-F0-8 R-Main-Fstack-8 R-Main-Ftop-8 R-Main-Fstack-9 R-Main-F0-9 R-Main-Ftop-9 R-Main-Fstack-10 R-Main-Ftop-10 R-Main-F0-10 R-Main-Ftop-11 R-Main-Fstack-11 R-Main-F0-11 R-Small-F0-5 R-Small-Fstack-5 R-Small-Ftop-5 R-Small-F0-6 R-Small-Fstack-6 R-Small-Ftop-6 P-Main-Fcave-1
*--------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*--------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_30_90 W_90_90 N_210_90 E_270_90
INTERNAL_CALCULATION H_0_0 S_30_90 W_90_90 N_210_90 E_270_90
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------
*  Z o n e  RC-Small-F0-1  /  A i r n o d e  RC-Small-F0-1
*--------------------------------------------------------------------------------
ZONE RC-Small-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Small-F0-1
CEILING      =ADJ_CEILING : SURF=  1 : AREA=   103.787 : ADJACENT=RC-Small-Fstack-1 : ADJ_SURF=43 : FRONT
WALL         =ADJ_WALL   : SURF=  2 : AREA=        36 : ADJACENT=R-Small-F0-6 : ADJ_SURF=545 : FRONT : GEOSURF=0.018236
WALL         =ADJ_WALL   : SURF=  3 : AREA=      31.5 : ADJACENT=R-Small-F0-6 : ADJ_SURF=544 : FRONT : GEOSURF=0.015956
WALL         =ADJ_WALL   : SURF=  4 : AREA=      31.5 : ADJACENT=R-Small-F0-2 : ADJ_SURF=120 : FRONT : GEOSURF=0.015956
WALL         =ADJ_WALL   : SURF=  5 : AREA=    11.582 : ADJACENT=R-Small-F0-1 : ADJ_SURF=284 : FRONT : GEOSURF=0.005867
WALL         =ADJ_WALL   : SURF=  6 : AREA=        36 : ADJACENT=R-Small-F0-3 : ADJ_SURF=156 : FRONT : GEOSURF=0.018236
WALL         =EXT_WALL   : SURF=  7 : AREA=    14.991 : EXTERNAL : ORI=S_30_90 : FSKY=0.5 : GEOSURF=0.007594
WALL         =ADJ_WALL   : SURF=  8 : AREA=        36 : ADJACENT=R-Small-F0-7 : ADJ_SURF=313 : FRONT : GEOSURF=0.018236
FLOOR        =ADJ_CEILING : SURF=  9 : AREA=   103.787 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=568 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF= 10 : AREA=         9 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004559
WALL         =ADJ_WALL   : SURF= 11 : AREA=      31.5 : ADJACENT=R-Small-F0-5 : ADJ_SURF=521 : FRONT : GEOSURF=0.015956
WALL         =ADJ_WALL   : SURF= 12 : AREA=      31.5 : ADJACENT=R-Small-F0-3 : ADJ_SURF=160 : FRONT : GEOSURF=0.015956
WALL         =ADJ_WALL   : SURF= 13 : AREA=     13.05 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=59 : FRONT : GEOSURF=0.00661
WALL         =EXT_WALL   : SURF= 14 : AREA=         9 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004559
WALL         =ADJ_WALL   : SURF= 15 : AREA=      31.5 : ADJACENT=R-Small-F0-4 : ADJ_SURF=180 : FRONT : GEOSURF=0.015956
WALL         =ADJ_WALL   : SURF= 16 : AREA=        36 : ADJACENT=R-Small-F0-2 : ADJ_SURF=115 : FRONT : GEOSURF=0.018236
WALL         =ADJ_WALL   : SURF= 17 : AREA=    35.705 : ADJACENT=R-Small-F0-7 : ADJ_SURF=315 : FRONT : GEOSURF=0.018087
 REGIME
 CAPACITANCE = 560.451 : VOLUME= 467.042 : REFAREA= 103.787 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  RC-Small-Ftop-1  /  A i r n o d e  RC-Small-Ftop-1
*--------------------------------------------------------------------------------
ZONE RC-Small-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Small-Ftop-1
ROOF         =EXT_ROOF   : SURF= 18 : AREA=   103.787 : EXTERNAL : ORI=H_0_0 : FSKY=1
FLOOR        =ADJ_CEILING : SURF= 19 : AREA=   103.787 : ADJACENT=RC-Small-Fstack-1 : ADJ_SURF=39 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF= 20 : AREA=        24 : ADJACENT=R-Small-Ftop-7 : ADJ_SURF=336 : FRONT : GEOSURF=0.018236
WALL         =ADJ_WALL   : SURF= 21 : AREA=        21 : ADJACENT=R-Small-Ftop-4 : ADJ_SURF=163 : FRONT : GEOSURF=0.015956
WALL         =EXT_WALL   : SURF= 22 : AREA=         6 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004559
WALL         =ADJ_WALL   : SURF= 23 : AREA=        24 : ADJACENT=R-Small-Ftop-6 : ADJ_SURF=559 : FRONT : GEOSURF=0.018236
WALL         =ADJ_WALL   : SURF= 24 : AREA=    23.804 : ADJACENT=R-Small-Ftop-7 : ADJ_SURF=333 : FRONT : GEOSURF=0.018087
WALL         =ADJ_WALL   : SURF= 25 : AREA=       8.7 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=102 : FRONT : GEOSURF=0.00661
WALL         =ADJ_WALL   : SURF= 26 : AREA=        21 : ADJACENT=R-Small-Ftop-3 : ADJ_SURF=148 : FRONT : GEOSURF=0.015956
WALL         =ADJ_WALL   : SURF= 27 : AREA=     7.722 : ADJACENT=R-Small-Ftop-1 : ADJ_SURF=304 : FRONT : GEOSURF=0.005867
WALL         =EXT_WALL   : SURF= 28 : AREA=         6 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004559
WALL         =ADJ_WALL   : SURF= 29 : AREA=        24 : ADJACENT=R-Small-Ftop-2 : ADJ_SURF=136 : FRONT : GEOSURF=0.018236
WALL         =ADJ_WALL   : SURF= 30 : AREA=        21 : ADJACENT=R-Small-Ftop-6 : ADJ_SURF=560 : FRONT : GEOSURF=0.015956
WALL         =ADJ_WALL   : SURF= 31 : AREA=        24 : ADJACENT=R-Small-Ftop-3 : ADJ_SURF=150 : FRONT : GEOSURF=0.018236
WALL         =EXT_WALL   : SURF= 32 : AREA=     9.994 : EXTERNAL : ORI=S_30_90 : FSKY=0.5 : GEOSURF=0.007594
WALL         =ADJ_WALL   : SURF= 33 : AREA=        21 : ADJACENT=R-Small-Ftop-2 : ADJ_SURF=133 : FRONT : GEOSURF=0.015956
WALL         =ADJ_WALL   : SURF= 34 : AREA=        21 : ADJACENT=R-Small-Ftop-5 : ADJ_SURF=535 : FRONT : GEOSURF=0.015956
 REGIME
 CAPACITANCE = 373.634 : VOLUME= 311.361 : REFAREA= 103.787 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  RC-Small-Fstack-1  /  A i r n o d e  RC-Small-Fstack-1
*--------------------------------------------------------------------------------
ZONE RC-Small-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Small-Fstack-1
WALL         =ADJ_WALL   : SURF= 35 : AREA=    23.804 : ADJACENT=R-Small-Fstack-7 : ADJ_SURF=323 : FRONT : GEOSURF=0.018087
WALL         =ADJ_WALL   : SURF= 36 : AREA=        21 : ADJACENT=R-Small-Fstack-2 : ADJ_SURF=128 : FRONT : GEOSURF=0.015956
WALL         =EXT_WALL   : SURF= 37 : AREA=     9.994 : EXTERNAL : ORI=S_30_90 : FSKY=0.5 : GEOSURF=0.007594
WALL         =ADJ_WALL   : SURF= 38 : AREA=        24 : ADJACENT=R-Small-Fstack-3 : ADJ_SURF=143 : FRONT : GEOSURF=0.018236
CEILING      =ADJ_CEILING : SURF= 39 : AREA=   103.787 : ADJACENT=RC-Small-Ftop-1 : ADJ_SURF=19 : FRONT
WALL         =ADJ_WALL   : SURF= 40 : AREA=        21 : ADJACENT=R-Small-Fstack-5 : ADJ_SURF=528 : FRONT : GEOSURF=0.015956
WALL         =ADJ_WALL   : SURF= 41 : AREA=        21 : ADJACENT=R-Small-Fstack-3 : ADJ_SURF=144 : FRONT : GEOSURF=0.015956
WALL         =ADJ_WALL   : SURF= 42 : AREA=        21 : ADJACENT=R-Small-Fstack-4 : ADJ_SURF=174 : FRONT : GEOSURF=0.015956
FLOOR        =ADJ_CEILING : SURF= 43 : AREA=   103.787 : ADJACENT=RC-Small-F0-1 : ADJ_SURF=1 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF= 44 : AREA=        21 : ADJACENT=R-Small-Fstack-6 : ADJ_SURF=552 : FRONT : GEOSURF=0.015956
WALL         =ADJ_WALL   : SURF= 45 : AREA=        24 : ADJACENT=R-Small-Fstack-2 : ADJ_SURF=123 : FRONT : GEOSURF=0.018236
WALL         =EXT_WALL   : SURF= 46 : AREA=         6 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004559
WALL         =ADJ_WALL   : SURF= 47 : AREA=       8.7 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=83 : FRONT : GEOSURF=0.00661
WALL         =EXT_WALL   : SURF= 48 : AREA=         6 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004559
WALL         =ADJ_WALL   : SURF= 49 : AREA=     7.722 : ADJACENT=R-Small-Fstack-1 : ADJ_SURF=297 : FRONT : GEOSURF=0.005867
WALL         =ADJ_WALL   : SURF= 50 : AREA=        24 : ADJACENT=R-Small-Fstack-6 : ADJ_SURF=551 : FRONT : GEOSURF=0.018236
WALL         =ADJ_WALL   : SURF= 51 : AREA=        24 : ADJACENT=R-Small-Fstack-7 : ADJ_SURF=325 : FRONT : GEOSURF=0.018236
 REGIME
 CAPACITANCE = 373.634 : VOLUME= 311.361 : REFAREA= 103.787 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  RC-Main-F0-1  /  A i r n o d e  RC-Main-F0-1
*--------------------------------------------------------------------------------
ZONE RC-Main-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Main-F0-1
WALL         =ADJ_WALL   : SURF= 52 : AREA=      31.5 : ADJACENT=R-Main-F0-3 : ADJ_SURF=255 : FRONT : GEOSURF=0.011711
WALL         =EXT_WALL   : SURF= 53 : AREA=         9 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.003346
WALL         =ADJ_WALL   : SURF= 54 : AREA=      31.5 : ADJACENT=R-Main-F0-2 : ADJ_SURF=216 : FRONT : GEOSURF=0.011711
WALL         =ADJ_WALL   : SURF= 55 : AREA=      31.5 : ADJACENT=R-Main-F0-9 : ADJ_SURF=456 : FRONT : GEOSURF=0.011711
WALL         =EXT_WALL   : SURF= 56 : AREA=    14.991 : EXTERNAL : ORI=N_210_90 : FSKY=0.5 : GEOSURF=0.005573
WALL         =ADJ_WALL   : SURF= 57 : AREA=      31.5 : ADJACENT=R-Main-F0-11 : ADJ_SURF=510 : FRONT : GEOSURF=0.011711
WALL         =ADJ_WALL   : SURF= 58 : AREA=      31.5 : ADJACENT=R-Main-F0-1 : ADJ_SURF=208 : FRONT : GEOSURF=0.011711
WALL         =ADJ_WALL   : SURF= 59 : AREA=     13.05 : ADJACENT=RC-Small-F0-1 : ADJ_SURF=13 : BACK : GEOSURF=0.004852
WALL         =ADJ_WALL   : SURF= 60 : AREA=        36 : ADJACENT=R-Main-F0-3 : ADJ_SURF=253 : FRONT : GEOSURF=0.013384
WALL         =ADJ_WALL   : SURF= 61 : AREA=     20.15 : ADJACENT=R-Main-F0-6 : ADJ_SURF=367 : FRONT : GEOSURF=0.007491
WALL         =ADJ_WALL   : SURF= 62 : AREA=        36 : ADJACENT=R-Main-F0-9 : ADJ_SURF=457 : FRONT : GEOSURF=0.013384
WALL         =ADJ_WALL   : SURF= 63 : AREA=      31.5 : ADJACENT=R-Main-F0-7 : ADJ_SURF=413 : FRONT : GEOSURF=0.011711
WALL         =ADJ_WALL   : SURF= 64 : AREA=        36 : ADJACENT=R-Main-F0-10 : ADJ_SURF=490 : FRONT : GEOSURF=0.013384
WALL         =ADJ_WALL   : SURF= 65 : AREA=      31.5 : ADJACENT=R-Main-F0-4 : ADJ_SURF=269 : FRONT : GEOSURF=0.011711
WALL         =ADJ_WALL   : SURF= 66 : AREA=    44.273 : ADJACENT=R-Main-F0-5 : ADJ_SURF=342 : FRONT : GEOSURF=0.016457
WALL         =ADJ_WALL   : SURF= 67 : AREA=        36 : ADJACENT=R-Main-F0-2 : ADJ_SURF=215 : FRONT : GEOSURF=0.013384
WALL         =EXT_WALL   : SURF= 68 : AREA=         9 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003346
WALL         =ADJ_WALL   : SURF= 69 : AREA=      31.5 : ADJACENT=R-Main-F0-8 : ADJ_SURF=425 : FRONT : GEOSURF=0.011711
CEILING      =ADJ_CEILING : SURF= 70 : AREA=   149.908 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=92 : FRONT
WALL         =ADJ_WALL   : SURF= 71 : AREA=      31.5 : ADJACENT=R-Main-F0-10 : ADJ_SURF=487 : FRONT : GEOSURF=0.011711
FLOOR        =ADJ_CEILING : SURF= 72 : AREA=   149.908 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=571 : BACK : GEOSURF=0.8
 REGIME
 CAPACITANCE = 809.505 : VOLUME= 674.587 : REFAREA= 149.908 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  RC-Main-Fstack-1  /  A i r n o d e  RC-Main-Fstack-1
*--------------------------------------------------------------------------------
ZONE RC-Main-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Main-Fstack-1
WALL         =ADJ_WALL   : SURF= 73 : AREA=        24 : ADJACENT=R-Main-Fstack-3 : ADJ_SURF=245 : FRONT : GEOSURF=0.013384
WALL         =ADJ_WALL   : SURF= 74 : AREA=        24 : ADJACENT=R-Main-Fstack-2 : ADJ_SURF=221 : FRONT : GEOSURF=0.013384
WALL         =ADJ_WALL   : SURF= 75 : AREA=        21 : ADJACENT=R-Main-Fstack-9 : ADJ_SURF=449 : FRONT : GEOSURF=0.011711
WALL         =ADJ_WALL   : SURF= 76 : AREA=    29.515 : ADJACENT=R-Main-Fstack-5 : ADJ_SURF=352 : FRONT : GEOSURF=0.016457
CEILING      =ADJ_CEILING : SURF= 77 : AREA=   149.908 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=112 : FRONT
WALL         =ADJ_WALL   : SURF= 78 : AREA=        21 : ADJACENT=R-Main-Fstack-2 : ADJ_SURF=224 : FRONT : GEOSURF=0.011711
WALL         =EXT_WALL   : SURF= 79 : AREA=         6 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.003346
WALL         =ADJ_WALL   : SURF= 80 : AREA=        21 : ADJACENT=R-Main-Fstack-3 : ADJ_SURF=243 : FRONT : GEOSURF=0.011711
WALL         =ADJ_WALL   : SURF= 81 : AREA=        24 : ADJACENT=R-Main-Fstack-10 : ADJ_SURF=471 : FRONT : GEOSURF=0.013384
WALL         =EXT_WALL   : SURF= 82 : AREA=         6 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003346
WALL         =ADJ_WALL   : SURF= 83 : AREA=       8.7 : ADJACENT=RC-Small-Fstack-1 : ADJ_SURF=47 : BACK : GEOSURF=0.004852
WALL         =ADJ_WALL   : SURF= 84 : AREA=        21 : ADJACENT=R-Main-Fstack-8 : ADJ_SURF=430 : FRONT : GEOSURF=0.011711
WALL         =EXT_WALL   : SURF= 85 : AREA=     9.994 : EXTERNAL : ORI=N_210_90 : FSKY=0.5 : GEOSURF=0.005573
WALL         =ADJ_WALL   : SURF= 86 : AREA=        21 : ADJACENT=R-Main-Fstack-1 : ADJ_SURF=191 : FRONT : GEOSURF=0.011711
WALL         =ADJ_WALL   : SURF= 87 : AREA=        21 : ADJACENT=R-Main-Fstack-11 : ADJ_SURF=503 : FRONT : GEOSURF=0.011711
WALL         =ADJ_WALL   : SURF= 88 : AREA=        21 : ADJACENT=R-Main-Fstack-10 : ADJ_SURF=474 : FRONT : GEOSURF=0.011711
WALL         =ADJ_WALL   : SURF= 89 : AREA=    13.433 : ADJACENT=R-Main-Fstack-6 : ADJ_SURF=378 : FRONT : GEOSURF=0.007491
WALL         =ADJ_WALL   : SURF= 90 : AREA=        24 : ADJACENT=R-Main-Fstack-9 : ADJ_SURF=447 : FRONT : GEOSURF=0.013384
WALL         =ADJ_WALL   : SURF= 91 : AREA=        21 : ADJACENT=R-Main-Fstack-4 : ADJ_SURF=279 : FRONT : GEOSURF=0.011711
FLOOR        =ADJ_CEILING : SURF= 92 : AREA=   149.908 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=70 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF= 93 : AREA=        21 : ADJACENT=R-Main-Fstack-7 : ADJ_SURF=408 : FRONT : GEOSURF=0.011711
 REGIME
 CAPACITANCE = 539.67  : VOLUME= 449.725 : REFAREA= 149.908 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  RC-Main-Ftop-1  /  A i r n o d e  RC-Main-Ftop-1
*--------------------------------------------------------------------------------
ZONE RC-Main-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Main-Ftop-1
WALL         =ADJ_WALL   : SURF= 94 : AREA=        21 : ADJACENT=R-Main-Ftop-11 : ADJ_SURF=496 : FRONT : GEOSURF=0.011711
WALL         =EXT_WALL   : SURF= 95 : AREA=         6 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.003346
WALL         =ADJ_WALL   : SURF= 96 : AREA=    29.515 : ADJACENT=R-Main-Ftop-5 : ADJ_SURF=361 : FRONT : GEOSURF=0.016457
WALL         =ADJ_WALL   : SURF= 97 : AREA=        24 : ADJACENT=R-Main-Ftop-2 : ADJ_SURF=232 : FRONT : GEOSURF=0.013384
WALL         =ADJ_WALL   : SURF= 98 : AREA=        21 : ADJACENT=R-Main-Ftop-9 : ADJ_SURF=461 : FRONT : GEOSURF=0.011711
WALL         =ADJ_WALL   : SURF= 99 : AREA=        24 : ADJACENT=R-Main-Ftop-9 : ADJ_SURF=465 : FRONT : GEOSURF=0.013384
WALL         =EXT_WALL   : SURF=100 : AREA=     9.994 : EXTERNAL : ORI=N_210_90 : FSKY=0.5 : GEOSURF=0.005573
WALL         =ADJ_WALL   : SURF=101 : AREA=        24 : ADJACENT=R-Main-Ftop-3 : ADJ_SURF=235 : FRONT : GEOSURF=0.013384
WALL         =ADJ_WALL   : SURF=102 : AREA=       8.7 : ADJACENT=RC-Small-Ftop-1 : ADJ_SURF=25 : BACK : GEOSURF=0.004852
WALL         =ADJ_WALL   : SURF=103 : AREA=        21 : ADJACENT=R-Main-Ftop-1 : ADJ_SURF=195 : FRONT : GEOSURF=0.011711
WALL         =ADJ_WALL   : SURF=104 : AREA=    13.433 : ADJACENT=R-Main-Ftop-6 : ADJ_SURF=391 : FRONT : GEOSURF=0.007491
WALL         =ADJ_WALL   : SURF=105 : AREA=        21 : ADJACENT=R-Main-Ftop-10 : ADJ_SURF=479 : FRONT : GEOSURF=0.011711
ROOF         =EXT_ROOF   : SURF=106 : AREA=   149.908 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=107 : AREA=        21 : ADJACENT=R-Main-Ftop-3 : ADJ_SURF=240 : FRONT : GEOSURF=0.011711
WALL         =ADJ_WALL   : SURF=108 : AREA=        21 : ADJACENT=R-Main-Ftop-7 : ADJ_SURF=399 : FRONT : GEOSURF=0.011711
WALL         =ADJ_WALL   : SURF=109 : AREA=        21 : ADJACENT=R-Main-Ftop-2 : ADJ_SURF=228 : FRONT : GEOSURF=0.011711
WALL         =ADJ_WALL   : SURF=110 : AREA=        24 : ADJACENT=R-Main-Ftop-10 : ADJ_SURF=477 : FRONT : GEOSURF=0.013384
WALL         =ADJ_WALL   : SURF=111 : AREA=        21 : ADJACENT=R-Main-Ftop-8 : ADJ_SURF=442 : FRONT : GEOSURF=0.011711
FLOOR        =ADJ_CEILING : SURF=112 : AREA=   149.908 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=77 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=113 : AREA=         6 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003346
WALL         =ADJ_WALL   : SURF=114 : AREA=        21 : ADJACENT=R-Main-Ftop-4 : ADJ_SURF=263 : FRONT : GEOSURF=0.011711
 REGIME
 CAPACITANCE = 539.67  : VOLUME= 449.725 : REFAREA= 149.908 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Small-F0-2  /  A i r n o d e  R-Small-F0-2
*--------------------------------------------------------------------------------
ZONE R-Small-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Small-F0-2
WALL         =ADJ_WALL   : SURF=115 : AREA=        36 : ADJACENT=RC-Small-F0-1 : ADJ_SURF=16 : BACK : GEOSURF=0.053334
CEILING      =ADJ_CEILING : SURF=116 : AREA=        56 : ADJACENT=R-Small-Fstack-2 : ADJ_SURF=126 : FRONT
WALL         =EXT_WALL   : SURF=117 : AREA=        27 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.04
WINDOW=EXT_WINDOW1 : SURF=121 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003333
WINDOW=EXT_WINDOW1 : SURF=122 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003333
WALL         =ADJ_WALL   : SURF=118 : AREA=        36 : ADJACENT=R-Small-F0-1 : ADJ_SURF=283 : FRONT : GEOSURF=0.053333
FLOOR        =ADJ_CEILING : SURF=119 : AREA=        56 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=583 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=120 : AREA=      31.5 : ADJACENT=RC-Small-F0-1 : ADJ_SURF=4 : BACK : GEOSURF=0.046667
 REGIME
 CAPACITANCE = 302.4   : VOLUME= 252     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Small-Fstack-2  /  A i r n o d e  R-Small-Fstack-2
*--------------------------------------------------------------------------------
ZONE R-Small-Fstack-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Small-Fstack-2
WALL         =ADJ_WALL   : SURF=123 : AREA=        24 : ADJACENT=RC-Small-Fstack-1 : ADJ_SURF=45 : BACK : GEOSURF=0.053333
WALL         =EXT_WALL   : SURF=124 : AREA=      16.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.036667
WINDOW=EXT_WINDOW1 : SURF=129 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=130 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
CEILING      =ADJ_CEILING : SURF=125 : AREA=        56 : ADJACENT=R-Small-Ftop-2 : ADJ_SURF=135 : FRONT
FLOOR        =ADJ_CEILING : SURF=126 : AREA=        56 : ADJACENT=R-Small-F0-2 : ADJ_SURF=116 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=127 : AREA=        24 : ADJACENT=R-Small-Fstack-1 : ADJ_SURF=296 : FRONT : GEOSURF=0.053333
WALL         =ADJ_WALL   : SURF=128 : AREA=        21 : ADJACENT=RC-Small-Fstack-1 : ADJ_SURF=36 : BACK : GEOSURF=0.046667
 REGIME
 CAPACITANCE = 201.6   : VOLUME= 168     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Small-Ftop-2  /  A i r n o d e  R-Small-Ftop-2
*--------------------------------------------------------------------------------
ZONE R-Small-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Small-Ftop-2
WALL         =ADJ_WALL   : SURF=131 : AREA=        24 : ADJACENT=R-Small-Ftop-1 : ADJ_SURF=308 : FRONT : GEOSURF=0.053333
WALL         =EXT_WALL   : SURF=132 : AREA=      16.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.036667
WINDOW=EXT_WINDOW1 : SURF=137 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=138 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
WALL         =ADJ_WALL   : SURF=133 : AREA=        21 : ADJACENT=RC-Small-Ftop-1 : ADJ_SURF=33 : BACK : GEOSURF=0.046667
ROOF         =EXT_ROOF   : SURF=134 : AREA=        56 : EXTERNAL : ORI=H_0_0 : FSKY=1
FLOOR        =ADJ_CEILING : SURF=135 : AREA=        56 : ADJACENT=R-Small-Fstack-2 : ADJ_SURF=125 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=136 : AREA=        24 : ADJACENT=RC-Small-Ftop-1 : ADJ_SURF=29 : BACK : GEOSURF=0.053333
 REGIME
 CAPACITANCE = 201.6   : VOLUME= 168     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Small-Fstack-3  /  A i r n o d e  R-Small-Fstack-3
*--------------------------------------------------------------------------------
ZONE R-Small-Fstack-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Small-Fstack-3
FLOOR        =ADJ_CEILING : SURF=139 : AREA=        56 : ADJACENT=R-Small-F0-3 : ADJ_SURF=155 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF=140 : AREA=        56 : ADJACENT=R-Small-Ftop-3 : ADJ_SURF=149 : FRONT
WALL         =EXT_WALL   : SURF=141 : AREA=      16.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.036667
WINDOW=EXT_WINDOW1 : SURF=145 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=146 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
WALL         =ADJ_WALL   : SURF=142 : AREA=        24 : ADJACENT=R-Small-Fstack-4 : ADJ_SURF=175 : FRONT : GEOSURF=0.053333
WALL         =ADJ_WALL   : SURF=143 : AREA=        24 : ADJACENT=RC-Small-Fstack-1 : ADJ_SURF=38 : BACK : GEOSURF=0.053333
WALL         =ADJ_WALL   : SURF=144 : AREA=        21 : ADJACENT=RC-Small-Fstack-1 : ADJ_SURF=41 : BACK : GEOSURF=0.046667
 REGIME
 CAPACITANCE = 201.6   : VOLUME= 168     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Small-Ftop-3  /  A i r n o d e  R-Small-Ftop-3
*--------------------------------------------------------------------------------
ZONE R-Small-Ftop-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Small-Ftop-3
ROOF         =EXT_ROOF   : SURF=147 : AREA=        56 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=148 : AREA=        21 : ADJACENT=RC-Small-Ftop-1 : ADJ_SURF=26 : BACK : GEOSURF=0.046667
FLOOR        =ADJ_CEILING : SURF=149 : AREA=        56 : ADJACENT=R-Small-Fstack-3 : ADJ_SURF=140 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=150 : AREA=        24 : ADJACENT=RC-Small-Ftop-1 : ADJ_SURF=31 : BACK : GEOSURF=0.053333
WALL         =EXT_WALL   : SURF=151 : AREA=      16.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.036667
WINDOW=EXT_WINDOW1 : SURF=153 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=154 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
WALL         =ADJ_WALL   : SURF=152 : AREA=        24 : ADJACENT=R-Small-Ftop-4 : ADJ_SURF=166 : FRONT : GEOSURF=0.053333
 REGIME
 CAPACITANCE = 201.6   : VOLUME= 168     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Small-F0-3  /  A i r n o d e  R-Small-F0-3
*--------------------------------------------------------------------------------
ZONE R-Small-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Small-F0-3
CEILING      =ADJ_CEILING : SURF=155 : AREA=        56 : ADJACENT=R-Small-Fstack-3 : ADJ_SURF=139 : FRONT
WALL         =ADJ_WALL   : SURF=156 : AREA=        36 : ADJACENT=RC-Small-F0-1 : ADJ_SURF=6 : BACK : GEOSURF=0.053334
FLOOR        =ADJ_CEILING : SURF=157 : AREA=        56 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=580 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=158 : AREA=        27 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.04
WINDOW=EXT_WINDOW1 : SURF=161 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003333
WINDOW=EXT_WINDOW1 : SURF=162 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003333
WALL         =ADJ_WALL   : SURF=159 : AREA=        36 : ADJACENT=R-Small-F0-4 : ADJ_SURF=179 : FRONT : GEOSURF=0.053333
WALL         =ADJ_WALL   : SURF=160 : AREA=      31.5 : ADJACENT=RC-Small-F0-1 : ADJ_SURF=12 : BACK : GEOSURF=0.046667
 REGIME
 CAPACITANCE = 302.4   : VOLUME= 252     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Small-Ftop-4  /  A i r n o d e  R-Small-Ftop-4
*--------------------------------------------------------------------------------
ZONE R-Small-Ftop-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Small-Ftop-4
WALL         =ADJ_WALL   : SURF=163 : AREA=        21 : ADJACENT=RC-Small-Ftop-1 : ADJ_SURF=21 : BACK : GEOSURF=0.046667
FLOOR        =ADJ_CEILING : SURF=164 : AREA=        56 : ADJACENT=R-Small-Fstack-4 : ADJ_SURF=173 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=165 : AREA=        24 : ADJACENT=R-Main-Ftop-1 : ADJ_SURF=197 : FRONT : GEOSURF=0.053333
WALL         =ADJ_WALL   : SURF=166 : AREA=        24 : ADJACENT=R-Small-Ftop-3 : ADJ_SURF=152 : BACK : GEOSURF=0.053333
WALL         =EXT_WALL   : SURF=167 : AREA=      16.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.036667
WINDOW=EXT_WINDOW1 : SURF=169 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=170 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
ROOF         =EXT_ROOF   : SURF=168 : AREA=        56 : EXTERNAL : ORI=H_0_0 : FSKY=1
 REGIME
 CAPACITANCE = 201.6   : VOLUME= 168     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Small-Fstack-4  /  A i r n o d e  R-Small-Fstack-4
*--------------------------------------------------------------------------------
ZONE R-Small-Fstack-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Small-Fstack-4
WALL         =EXT_WALL   : SURF=171 : AREA=      16.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.036667
WINDOW=EXT_WINDOW1 : SURF=177 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=178 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
WALL         =ADJ_WALL   : SURF=172 : AREA=        24 : ADJACENT=R-Main-Fstack-1 : ADJ_SURF=192 : FRONT : GEOSURF=0.053333
CEILING      =ADJ_CEILING : SURF=173 : AREA=        56 : ADJACENT=R-Small-Ftop-4 : ADJ_SURF=164 : FRONT
WALL         =ADJ_WALL   : SURF=174 : AREA=        21 : ADJACENT=RC-Small-Fstack-1 : ADJ_SURF=42 : BACK : GEOSURF=0.046667
WALL         =ADJ_WALL   : SURF=175 : AREA=        24 : ADJACENT=R-Small-Fstack-3 : ADJ_SURF=142 : BACK : GEOSURF=0.053333
FLOOR        =ADJ_CEILING : SURF=176 : AREA=        56 : ADJACENT=R-Small-F0-4 : ADJ_SURF=181 : BACK : GEOSURF=0.8
 REGIME
 CAPACITANCE = 201.6   : VOLUME= 168     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Small-F0-4  /  A i r n o d e  R-Small-F0-4
*--------------------------------------------------------------------------------
ZONE R-Small-F0-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Small-F0-4
WALL         =ADJ_WALL   : SURF=179 : AREA=        36 : ADJACENT=R-Small-F0-3 : ADJ_SURF=159 : BACK : GEOSURF=0.053334
WALL         =ADJ_WALL   : SURF=180 : AREA=      31.5 : ADJACENT=RC-Small-F0-1 : ADJ_SURF=15 : BACK : GEOSURF=0.046667
CEILING      =ADJ_CEILING : SURF=181 : AREA=        56 : ADJACENT=R-Small-Fstack-4 : ADJ_SURF=176 : FRONT
WALL         =ADJ_WALL   : SURF=182 : AREA=        36 : ADJACENT=R-Main-F0-1 : ADJ_SURF=203 : FRONT : GEOSURF=0.053333
FLOOR        =ADJ_CEILING : SURF=183 : AREA=        56 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=566 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=184 : AREA=        27 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.04
WINDOW=EXT_WINDOW1 : SURF=185 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003333
WINDOW=EXT_WINDOW1 : SURF=186 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003333
 REGIME
 CAPACITANCE = 302.4   : VOLUME= 252     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-1  /  A i r n o d e  R-Main-Fstack-1
*--------------------------------------------------------------------------------
ZONE R-Main-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-1
WALL         =ADJ_WALL   : SURF=187 : AREA=        24 : ADJACENT=R-Main-Fstack-2 : ADJ_SURF=222 : FRONT : GEOSURF=0.053333
WALL         =EXT_WALL   : SURF=188 : AREA=      16.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.036667
WINDOW=EXT_WINDOW1 : SURF=193 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=194 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
FLOOR        =ADJ_CEILING : SURF=189 : AREA=        56 : ADJACENT=R-Main-F0-1 : ADJ_SURF=204 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF=190 : AREA=        56 : ADJACENT=R-Main-Ftop-1 : ADJ_SURF=198 : FRONT
WALL         =ADJ_WALL   : SURF=191 : AREA=        21 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=86 : BACK : GEOSURF=0.046667
WALL         =ADJ_WALL   : SURF=192 : AREA=        24 : ADJACENT=R-Small-Fstack-4 : ADJ_SURF=172 : BACK : GEOSURF=0.053333
 REGIME
 CAPACITANCE = 201.6   : VOLUME= 168     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-1  /  A i r n o d e  R-Main-Ftop-1
*--------------------------------------------------------------------------------
ZONE R-Main-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-1
WALL         =ADJ_WALL   : SURF=195 : AREA=        21 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=103 : BACK : GEOSURF=0.046667
ROOF         =EXT_ROOF   : SURF=196 : AREA=        56 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=197 : AREA=        24 : ADJACENT=R-Small-Ftop-4 : ADJ_SURF=165 : BACK : GEOSURF=0.053333
FLOOR        =ADJ_CEILING : SURF=198 : AREA=        56 : ADJACENT=R-Main-Fstack-1 : ADJ_SURF=190 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=199 : AREA=        24 : ADJACENT=R-Main-Ftop-2 : ADJ_SURF=231 : FRONT : GEOSURF=0.053333
WALL         =EXT_WALL   : SURF=200 : AREA=      16.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.036667
WINDOW=EXT_WINDOW1 : SURF=201 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=202 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
 REGIME
 CAPACITANCE = 201.6   : VOLUME= 168     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-1  /  A i r n o d e  R-Main-F0-1
*--------------------------------------------------------------------------------
ZONE R-Main-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-1
WALL         =ADJ_WALL   : SURF=203 : AREA=        36 : ADJACENT=R-Small-F0-4 : ADJ_SURF=182 : BACK : GEOSURF=0.053333
CEILING      =ADJ_CEILING : SURF=204 : AREA=        56 : ADJACENT=R-Main-Fstack-1 : ADJ_SURF=189 : FRONT
FLOOR        =ADJ_CEILING : SURF=205 : AREA=        56 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=569 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=206 : AREA=        27 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.04
WINDOW=EXT_WINDOW1 : SURF=209 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003333
WINDOW=EXT_WINDOW1 : SURF=210 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003333
WALL         =ADJ_WALL   : SURF=207 : AREA=        36 : ADJACENT=R-Main-F0-2 : ADJ_SURF=211 : FRONT : GEOSURF=0.053334
WALL         =ADJ_WALL   : SURF=208 : AREA=      31.5 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=58 : BACK : GEOSURF=0.046667
 REGIME
 CAPACITANCE = 302.4   : VOLUME= 252     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-2  /  A i r n o d e  R-Main-F0-2
*--------------------------------------------------------------------------------
ZONE R-Main-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-2
WALL         =ADJ_WALL   : SURF=211 : AREA=        36 : ADJACENT=R-Main-F0-1 : ADJ_SURF=207 : BACK : GEOSURF=0.053334
WALL         =EXT_WALL   : SURF=212 : AREA=        27 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.04
WINDOW=EXT_WINDOW1 : SURF=217 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003333
WINDOW=EXT_WINDOW1 : SURF=218 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003333
FLOOR        =ADJ_CEILING : SURF=213 : AREA=        56 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=582 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF=214 : AREA=        56 : ADJACENT=R-Main-Fstack-2 : ADJ_SURF=219 : FRONT
WALL         =ADJ_WALL   : SURF=215 : AREA=        36 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=67 : BACK : GEOSURF=0.053333
WALL         =ADJ_WALL   : SURF=216 : AREA=      31.5 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=54 : BACK : GEOSURF=0.046667
 REGIME
 CAPACITANCE = 302.4   : VOLUME= 252     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-2  /  A i r n o d e  R-Main-Fstack-2
*--------------------------------------------------------------------------------
ZONE R-Main-Fstack-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-2
FLOOR        =ADJ_CEILING : SURF=219 : AREA=        56 : ADJACENT=R-Main-F0-2 : ADJ_SURF=214 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF=220 : AREA=        56 : ADJACENT=R-Main-Ftop-2 : ADJ_SURF=230 : FRONT
WALL         =ADJ_WALL   : SURF=221 : AREA=        24 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=74 : BACK : GEOSURF=0.053333
WALL         =ADJ_WALL   : SURF=222 : AREA=        24 : ADJACENT=R-Main-Fstack-1 : ADJ_SURF=187 : BACK : GEOSURF=0.053333
WALL         =EXT_WALL   : SURF=223 : AREA=      16.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.036667
WINDOW=EXT_WINDOW1 : SURF=225 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=226 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
WALL         =ADJ_WALL   : SURF=224 : AREA=        21 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=78 : BACK : GEOSURF=0.046667
 REGIME
 CAPACITANCE = 201.6   : VOLUME= 168     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-2  /  A i r n o d e  R-Main-Ftop-2
*--------------------------------------------------------------------------------
ZONE R-Main-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-2
WALL         =EXT_WALL   : SURF=227 : AREA=      16.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.036667
WINDOW=EXT_WINDOW1 : SURF=233 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=234 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
WALL         =ADJ_WALL   : SURF=228 : AREA=        21 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=109 : BACK : GEOSURF=0.046667
ROOF         =EXT_ROOF   : SURF=229 : AREA=        56 : EXTERNAL : ORI=H_0_0 : FSKY=1
FLOOR        =ADJ_CEILING : SURF=230 : AREA=        56 : ADJACENT=R-Main-Fstack-2 : ADJ_SURF=220 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=231 : AREA=        24 : ADJACENT=R-Main-Ftop-1 : ADJ_SURF=199 : BACK : GEOSURF=0.053333
WALL         =ADJ_WALL   : SURF=232 : AREA=        24 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=97 : BACK : GEOSURF=0.053333
 REGIME
 CAPACITANCE = 201.6   : VOLUME= 168     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-3  /  A i r n o d e  R-Main-Ftop-3
*--------------------------------------------------------------------------------
ZONE R-Main-Ftop-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-3
WALL         =ADJ_WALL   : SURF=235 : AREA=        24 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=101 : BACK : GEOSURF=0.053333
ROOF         =EXT_ROOF   : SURF=236 : AREA=        56 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=237 : AREA=        24 : ADJACENT=R-Main-Ftop-4 : ADJ_SURF=262 : FRONT : GEOSURF=0.053333
FLOOR        =ADJ_CEILING : SURF=238 : AREA=        56 : ADJACENT=R-Main-Fstack-3 : ADJ_SURF=248 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=239 : AREA=      16.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.036667
WINDOW=EXT_WINDOW1 : SURF=241 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=242 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
WALL         =ADJ_WALL   : SURF=240 : AREA=        21 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=107 : BACK : GEOSURF=0.046667
 REGIME
 CAPACITANCE = 201.6   : VOLUME= 168     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-3  /  A i r n o d e  R-Main-Fstack-3
*--------------------------------------------------------------------------------
ZONE R-Main-Fstack-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-3
WALL         =ADJ_WALL   : SURF=243 : AREA=        21 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=80 : BACK : GEOSURF=0.046667
FLOOR        =ADJ_CEILING : SURF=244 : AREA=        56 : ADJACENT=R-Main-F0-3 : ADJ_SURF=254 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=245 : AREA=        24 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=73 : BACK : GEOSURF=0.053333
WALL         =ADJ_WALL   : SURF=246 : AREA=        24 : ADJACENT=R-Main-Fstack-4 : ADJ_SURF=276 : FRONT : GEOSURF=0.053333
WALL         =EXT_WALL   : SURF=247 : AREA=      16.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.036667
WINDOW=EXT_WINDOW1 : SURF=249 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=250 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
CEILING      =ADJ_CEILING : SURF=248 : AREA=        56 : ADJACENT=R-Main-Ftop-3 : ADJ_SURF=238 : FRONT
 REGIME
 CAPACITANCE = 201.6   : VOLUME= 168     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-3  /  A i r n o d e  R-Main-F0-3
*--------------------------------------------------------------------------------
ZONE R-Main-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-3
FLOOR        =ADJ_CEILING : SURF=251 : AREA=        56 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=570 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=252 : AREA=        36 : ADJACENT=R-Main-F0-4 : ADJ_SURF=268 : FRONT : GEOSURF=0.053333
WALL         =ADJ_WALL   : SURF=253 : AREA=        36 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=60 : BACK : GEOSURF=0.053334
CEILING      =ADJ_CEILING : SURF=254 : AREA=        56 : ADJACENT=R-Main-Fstack-3 : ADJ_SURF=244 : FRONT
WALL         =ADJ_WALL   : SURF=255 : AREA=      31.5 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=52 : BACK : GEOSURF=0.046667
WALL         =EXT_WALL   : SURF=256 : AREA=        27 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.04
WINDOW=EXT_WINDOW1 : SURF=257 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003333
WINDOW=EXT_WINDOW1 : SURF=258 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003333
 REGIME
 CAPACITANCE = 302.4   : VOLUME= 252     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-4  /  A i r n o d e  R-Main-Ftop-4
*--------------------------------------------------------------------------------
ZONE R-Main-Ftop-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-4
FLOOR        =ADJ_CEILING : SURF=259 : AREA=        56 : ADJACENT=R-Main-Fstack-4 : ADJ_SURF=277 : BACK : GEOSURF=0.8
ROOF         =EXT_ROOF   : SURF=260 : AREA=        56 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =EXT_WALL   : SURF=261 : AREA=      16.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.036667
WINDOW=EXT_WINDOW1 : SURF=265 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=266 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
WALL         =ADJ_WALL   : SURF=262 : AREA=        24 : ADJACENT=R-Main-Ftop-3 : ADJ_SURF=237 : BACK : GEOSURF=0.053333
WALL         =ADJ_WALL   : SURF=263 : AREA=        21 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=114 : BACK : GEOSURF=0.046667
WALL         =ADJ_WALL   : SURF=264 : AREA=        24 : ADJACENT=R-Main-Ftop-5 : ADJ_SURF=363 : FRONT : GEOSURF=0.053333
 REGIME
 CAPACITANCE = 201.6   : VOLUME= 168     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-4  /  A i r n o d e  R-Main-F0-4
*--------------------------------------------------------------------------------
ZONE R-Main-F0-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-4
WALL         =ADJ_WALL   : SURF=267 : AREA=        36 : ADJACENT=R-Main-F0-5 : ADJ_SURF=341 : FRONT : GEOSURF=0.053333
WALL         =ADJ_WALL   : SURF=268 : AREA=        36 : ADJACENT=R-Main-F0-3 : ADJ_SURF=252 : BACK : GEOSURF=0.053334
WALL         =ADJ_WALL   : SURF=269 : AREA=      31.5 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=65 : BACK : GEOSURF=0.046667
FLOOR        =ADJ_CEILING : SURF=270 : AREA=        56 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=576 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF=271 : AREA=        56 : ADJACENT=R-Main-Fstack-4 : ADJ_SURF=278 : FRONT
WALL         =EXT_WALL   : SURF=272 : AREA=        27 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.04
WINDOW=EXT_WINDOW1 : SURF=273 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003333
WINDOW=EXT_WINDOW1 : SURF=274 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003333
 REGIME
 CAPACITANCE = 302.4   : VOLUME= 252     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-4  /  A i r n o d e  R-Main-Fstack-4
*--------------------------------------------------------------------------------
ZONE R-Main-Fstack-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-4
WALL         =ADJ_WALL   : SURF=275 : AREA=        24 : ADJACENT=R-Main-Fstack-5 : ADJ_SURF=354 : FRONT : GEOSURF=0.053333
WALL         =ADJ_WALL   : SURF=276 : AREA=        24 : ADJACENT=R-Main-Fstack-3 : ADJ_SURF=246 : BACK : GEOSURF=0.053333
CEILING      =ADJ_CEILING : SURF=277 : AREA=        56 : ADJACENT=R-Main-Ftop-4 : ADJ_SURF=259 : FRONT
FLOOR        =ADJ_CEILING : SURF=278 : AREA=        56 : ADJACENT=R-Main-F0-4 : ADJ_SURF=271 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=279 : AREA=        21 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=91 : BACK : GEOSURF=0.046667
WALL         =EXT_WALL   : SURF=280 : AREA=      16.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.036667
WINDOW=EXT_WINDOW1 : SURF=281 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=282 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
 REGIME
 CAPACITANCE = 201.6   : VOLUME= 168     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Small-F0-1  /  A i r n o d e  R-Small-F0-1
*--------------------------------------------------------------------------------
ZONE R-Small-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Small-F0-1
WALL         =ADJ_WALL   : SURF=283 : AREA=        36 : ADJACENT=R-Small-F0-2 : ADJ_SURF=118 : BACK : GEOSURF=0.059569
WALL         =ADJ_WALL   : SURF=284 : AREA=    11.582 : ADJACENT=RC-Small-F0-1 : ADJ_SURF=5 : BACK : GEOSURF=0.019165
FLOOR        =ADJ_CEILING : SURF=285 : AREA=     38.68 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=572 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF=286 : AREA=     38.68 : ADJACENT=R-Small-Fstack-1 : ADJ_SURF=293 : FRONT
WALL         =EXT_WALL   : SURF=287 : AREA=    27.433 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.045392
WINDOW=EXT_WINDOW1 : SURF=289 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003723
WINDOW=EXT_WINDOW1 : SURF=290 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003723
WALL         =EXT_WALL   : SURF=288 : AREA=    36.854 : EXTERNAL : ORI=S_30_90 : FSKY=0.5 : GEOSURF=0.060982
WINDOW=EXT_WINDOW1 : SURF=291 : AREA=      2.25 : EXTERNAL : ORI=S_30_90 : FSKY=0.5 : GEOSURF=0.003723
WINDOW=EXT_WINDOW1 : SURF=292 : AREA=      2.25 : EXTERNAL : ORI=S_30_90 : FSKY=0.5 : GEOSURF=0.003723
 REGIME
 CAPACITANCE = 208.872 : VOLUME= 174.06  : REFAREA= 38.68   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Small-Fstack-1  /  A i r n o d e  R-Small-Fstack-1
*--------------------------------------------------------------------------------
ZONE R-Small-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Small-Fstack-1
FLOOR        =ADJ_CEILING : SURF=293 : AREA=     38.68 : ADJACENT=R-Small-F0-1 : ADJ_SURF=286 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=294 : AREA=    23.069 : EXTERNAL : ORI=S_30_90 : FSKY=0.5 : GEOSURF=0.057258
WINDOW=EXT_WINDOW1 : SURF=299 : AREA=      2.25 : EXTERNAL : ORI=S_30_90 : FSKY=0.5 : GEOSURF=0.005585
WINDOW=EXT_WINDOW1 : SURF=300 : AREA=      2.25 : EXTERNAL : ORI=S_30_90 : FSKY=0.5 : GEOSURF=0.005585
CEILING      =ADJ_CEILING : SURF=295 : AREA=     38.68 : ADJACENT=R-Small-Ftop-1 : ADJ_SURF=306 : FRONT
WALL         =ADJ_WALL   : SURF=296 : AREA=        24 : ADJACENT=R-Small-Fstack-2 : ADJ_SURF=127 : BACK : GEOSURF=0.059568
WALL         =ADJ_WALL   : SURF=297 : AREA=     7.722 : ADJACENT=RC-Small-Fstack-1 : ADJ_SURF=49 : BACK : GEOSURF=0.019165
WALL         =EXT_WALL   : SURF=298 : AREA=    16.788 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.041669
WINDOW=EXT_WINDOW1 : SURF=301 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005585
WINDOW=EXT_WINDOW1 : SURF=302 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005585
 REGIME
 CAPACITANCE = 139.248 : VOLUME= 116.04  : REFAREA= 38.68   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Small-Ftop-1  /  A i r n o d e  R-Small-Ftop-1
*--------------------------------------------------------------------------------
ZONE R-Small-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Small-Ftop-1
WALL         =EXT_WALL   : SURF=303 : AREA=    16.788 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.041669
WINDOW=EXT_WINDOW1 : SURF=309 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005585
WINDOW=EXT_WINDOW1 : SURF=310 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005585
WALL         =ADJ_WALL   : SURF=304 : AREA=     7.722 : ADJACENT=RC-Small-Ftop-1 : ADJ_SURF=27 : BACK : GEOSURF=0.019165
ROOF         =EXT_ROOF   : SURF=305 : AREA=     38.68 : EXTERNAL : ORI=H_0_0 : FSKY=1
FLOOR        =ADJ_CEILING : SURF=306 : AREA=     38.68 : ADJACENT=R-Small-Fstack-1 : ADJ_SURF=295 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=307 : AREA=    23.069 : EXTERNAL : ORI=S_30_90 : FSKY=0.5 : GEOSURF=0.057258
WINDOW=EXT_WINDOW1 : SURF=311 : AREA=      2.25 : EXTERNAL : ORI=S_30_90 : FSKY=0.5 : GEOSURF=0.005585
WINDOW=EXT_WINDOW1 : SURF=312 : AREA=      2.25 : EXTERNAL : ORI=S_30_90 : FSKY=0.5 : GEOSURF=0.005585
WALL         =ADJ_WALL   : SURF=308 : AREA=        24 : ADJACENT=R-Small-Ftop-2 : ADJ_SURF=131 : BACK : GEOSURF=0.059568
 REGIME
 CAPACITANCE = 139.248 : VOLUME= 116.04  : REFAREA= 38.68   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Small-F0-7  /  A i r n o d e  R-Small-F0-7
*--------------------------------------------------------------------------------
ZONE R-Small-F0-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Small-F0-7
WALL         =ADJ_WALL   : SURF=313 : AREA=        36 : ADJACENT=RC-Small-F0-1 : ADJ_SURF=8 : BACK : GEOSURF=0.056069
CEILING      =ADJ_CEILING : SURF=314 : AREA=    45.387 : ADJACENT=R-Small-Fstack-7 : ADJ_SURF=324 : FRONT
WALL         =ADJ_WALL   : SURF=315 : AREA=    35.705 : ADJACENT=RC-Small-F0-1 : ADJ_SURF=17 : BACK : GEOSURF=0.05561
FLOOR        =ADJ_CEILING : SURF=316 : AREA=    45.387 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=586 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=317 : AREA=    13.105 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.020411
WINDOW=EXT_WINDOW1 : SURF=319 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.003504
WALL         =EXT_WALL   : SURF=318 : AREA=    36.854 : EXTERNAL : ORI=S_30_90 : FSKY=0.5 : GEOSURF=0.057398
WINDOW=EXT_WINDOW1 : SURF=320 : AREA=      2.25 : EXTERNAL : ORI=S_30_90 : FSKY=0.5 : GEOSURF=0.003504
WINDOW=EXT_WINDOW1 : SURF=321 : AREA=      2.25 : EXTERNAL : ORI=S_30_90 : FSKY=0.5 : GEOSURF=0.003504
 REGIME
 CAPACITANCE = 245.09  : VOLUME= 204.242 : REFAREA= 45.387  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Small-Fstack-7  /  A i r n o d e  R-Small-Fstack-7
*--------------------------------------------------------------------------------
ZONE R-Small-Fstack-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Small-Fstack-7
WALL         =EXT_WALL   : SURF=322 : AREA=    23.069 : EXTERNAL : ORI=S_30_90 : FSKY=0.5 : GEOSURF=0.053894
WINDOW=EXT_WINDOW1 : SURF=328 : AREA=      2.25 : EXTERNAL : ORI=S_30_90 : FSKY=0.5 : GEOSURF=0.005256
WINDOW=EXT_WINDOW1 : SURF=329 : AREA=      2.25 : EXTERNAL : ORI=S_30_90 : FSKY=0.5 : GEOSURF=0.005256
WALL         =ADJ_WALL   : SURF=323 : AREA=    23.804 : ADJACENT=RC-Small-Fstack-1 : ADJ_SURF=35 : BACK : GEOSURF=0.05561
FLOOR        =ADJ_CEILING : SURF=324 : AREA=    45.387 : ADJACENT=R-Small-F0-7 : ADJ_SURF=314 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=325 : AREA=        24 : ADJACENT=RC-Small-Fstack-1 : ADJ_SURF=51 : BACK : GEOSURF=0.056069
WALL         =EXT_WALL   : SURF=326 : AREA=     7.987 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.018659
WINDOW=EXT_WINDOW1 : SURF=330 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005256
CEILING      =ADJ_CEILING : SURF=327 : AREA=    45.387 : ADJACENT=R-Small-Ftop-7 : ADJ_SURF=335 : FRONT
 REGIME
 CAPACITANCE = 163.394 : VOLUME= 136.161 : REFAREA= 45.387  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Small-Ftop-7  /  A i r n o d e  R-Small-Ftop-7
*--------------------------------------------------------------------------------
ZONE R-Small-Ftop-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Small-Ftop-7
WALL         =EXT_WALL   : SURF=331 : AREA=    23.069 : EXTERNAL : ORI=S_30_90 : FSKY=0.5 : GEOSURF=0.053894
WINDOW=EXT_WINDOW1 : SURF=337 : AREA=      2.25 : EXTERNAL : ORI=S_30_90 : FSKY=0.5 : GEOSURF=0.005256
WINDOW=EXT_WINDOW1 : SURF=338 : AREA=      2.25 : EXTERNAL : ORI=S_30_90 : FSKY=0.5 : GEOSURF=0.005256
WALL         =EXT_WALL   : SURF=332 : AREA=     7.987 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.018659
WINDOW=EXT_WINDOW1 : SURF=339 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005256
WALL         =ADJ_WALL   : SURF=333 : AREA=    23.804 : ADJACENT=RC-Small-Ftop-1 : ADJ_SURF=24 : BACK : GEOSURF=0.05561
ROOF         =EXT_ROOF   : SURF=334 : AREA=    45.387 : EXTERNAL : ORI=H_0_0 : FSKY=1
FLOOR        =ADJ_CEILING : SURF=335 : AREA=    45.387 : ADJACENT=R-Small-Fstack-7 : ADJ_SURF=327 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=336 : AREA=        24 : ADJACENT=RC-Small-Ftop-1 : ADJ_SURF=20 : BACK : GEOSURF=0.056069
 REGIME
 CAPACITANCE = 163.394 : VOLUME= 136.161 : REFAREA= 45.387  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-5  /  A i r n o d e  R-Main-F0-5
*--------------------------------------------------------------------------------
ZONE R-Main-F0-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-5
FLOOR        =ADJ_CEILING : SURF=340 : AREA=    60.618 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=578 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=341 : AREA=        36 : ADJACENT=R-Main-F0-4 : ADJ_SURF=267 : BACK : GEOSURF=0.049468
WALL         =ADJ_WALL   : SURF=342 : AREA=    44.273 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=66 : BACK : GEOSURF=0.060835
CEILING      =ADJ_CEILING : SURF=343 : AREA=    60.618 : ADJACENT=R-Main-Fstack-5 : ADJ_SURF=349 : FRONT
WALL         =EXT_WALL   : SURF=344 : AREA=    36.854 : EXTERNAL : ORI=N_210_90 : FSKY=0.5 : GEOSURF=0.050641
WINDOW=EXT_WINDOW1 : SURF=346 : AREA=      2.25 : EXTERNAL : ORI=N_210_90 : FSKY=0.5 : GEOSURF=0.003092
WINDOW=EXT_WINDOW1 : SURF=347 : AREA=      2.25 : EXTERNAL : ORI=N_210_90 : FSKY=0.5 : GEOSURF=0.003092
WALL         =EXT_WALL   : SURF=345 : AREA=    21.672 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.02978
WINDOW=EXT_WINDOW1 : SURF=348 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003092
 REGIME
 CAPACITANCE = 327.337 : VOLUME= 272.781 : REFAREA= 60.618  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-5  /  A i r n o d e  R-Main-Fstack-5
*--------------------------------------------------------------------------------
ZONE R-Main-Fstack-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-5
FLOOR        =ADJ_CEILING : SURF=349 : AREA=    60.618 : ADJACENT=R-Main-F0-5 : ADJ_SURF=343 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF=350 : AREA=    60.618 : ADJACENT=R-Main-Ftop-5 : ADJ_SURF=362 : FRONT
WALL         =EXT_WALL   : SURF=351 : AREA=    13.698 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.028234
WINDOW=EXT_WINDOW1 : SURF=355 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004638
WALL         =ADJ_WALL   : SURF=352 : AREA=    29.515 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=76 : BACK : GEOSURF=0.060835
WALL         =EXT_WALL   : SURF=353 : AREA=    23.069 : EXTERNAL : ORI=N_210_90 : FSKY=0.5 : GEOSURF=0.047549
WINDOW=EXT_WINDOW1 : SURF=356 : AREA=      2.25 : EXTERNAL : ORI=N_210_90 : FSKY=0.5 : GEOSURF=0.004638
WINDOW=EXT_WINDOW1 : SURF=357 : AREA=      2.25 : EXTERNAL : ORI=N_210_90 : FSKY=0.5 : GEOSURF=0.004638
WALL         =ADJ_WALL   : SURF=354 : AREA=        24 : ADJACENT=R-Main-Fstack-4 : ADJ_SURF=275 : BACK : GEOSURF=0.049468
 REGIME
 CAPACITANCE = 218.225 : VOLUME= 181.854 : REFAREA= 60.618  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-5  /  A i r n o d e  R-Main-Ftop-5
*--------------------------------------------------------------------------------
ZONE R-Main-Ftop-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-5
WALL         =EXT_WALL   : SURF=358 : AREA=    13.698 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.028234
WINDOW=EXT_WINDOW1 : SURF=364 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004638
ROOF         =EXT_ROOF   : SURF=359 : AREA=    60.618 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =EXT_WALL   : SURF=360 : AREA=    23.069 : EXTERNAL : ORI=N_210_90 : FSKY=0.5 : GEOSURF=0.047549
WINDOW=EXT_WINDOW1 : SURF=365 : AREA=      2.25 : EXTERNAL : ORI=N_210_90 : FSKY=0.5 : GEOSURF=0.004638
WINDOW=EXT_WINDOW1 : SURF=366 : AREA=      2.25 : EXTERNAL : ORI=N_210_90 : FSKY=0.5 : GEOSURF=0.004638
WALL         =ADJ_WALL   : SURF=361 : AREA=    29.515 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=96 : BACK : GEOSURF=0.060835
FLOOR        =ADJ_CEILING : SURF=362 : AREA=    60.618 : ADJACENT=R-Main-Fstack-5 : ADJ_SURF=350 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=363 : AREA=        24 : ADJACENT=R-Main-Ftop-4 : ADJ_SURF=264 : BACK : GEOSURF=0.049468
 REGIME
 CAPACITANCE = 218.225 : VOLUME= 181.854 : REFAREA= 60.618  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-6  /  A i r n o d e  R-Main-F0-6
*--------------------------------------------------------------------------------
ZONE R-Main-F0-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-6
WALL         =ADJ_WALL   : SURF=367 : AREA=     20.15 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=61 : BACK : GEOSURF=0.029202
WALL         =ADJ_WALL   : SURF=368 : AREA=        36 : ADJACENT=R-Main-F0-7 : ADJ_SURF=415 : FRONT : GEOSURF=0.052173
WALL         =EXT_WALL   : SURF=369 : AREA=    36.854 : EXTERNAL : ORI=N_210_90 : FSKY=0.5 : GEOSURF=0.053408
WINDOW=EXT_WINDOW1 : SURF=373 : AREA=      2.25 : EXTERNAL : ORI=N_210_90 : FSKY=0.5 : GEOSURF=0.003261
WINDOW=EXT_WINDOW1 : SURF=374 : AREA=      2.25 : EXTERNAL : ORI=N_210_90 : FSKY=0.5 : GEOSURF=0.003261
FLOOR        =ADJ_CEILING : SURF=370 : AREA=    53.911 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=565 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=371 : AREA=        36 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.052173
WINDOW=EXT_WINDOW1 : SURF=375 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.003261
WINDOW=EXT_WINDOW1 : SURF=376 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.003261
CEILING      =ADJ_CEILING : SURF=372 : AREA=    53.911 : ADJACENT=R-Main-Fstack-6 : ADJ_SURF=380 : FRONT
 REGIME
 CAPACITANCE = 291.119 : VOLUME= 242.599 : REFAREA= 53.911  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-6  /  A i r n o d e  R-Main-Fstack-6
*--------------------------------------------------------------------------------
ZONE R-Main-Fstack-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-6
WALL         =ADJ_WALL   : SURF=377 : AREA=        24 : ADJACENT=R-Main-Fstack-7 : ADJ_SURF=409 : FRONT : GEOSURF=0.052173
WALL         =ADJ_WALL   : SURF=378 : AREA=    13.433 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=89 : BACK : GEOSURF=0.029202
WALL         =EXT_WALL   : SURF=379 : AREA=    23.069 : EXTERNAL : ORI=N_210_90 : FSKY=0.5 : GEOSURF=0.050149
WINDOW=EXT_WINDOW1 : SURF=383 : AREA=      2.25 : EXTERNAL : ORI=N_210_90 : FSKY=0.5 : GEOSURF=0.004891
WINDOW=EXT_WINDOW1 : SURF=384 : AREA=      2.25 : EXTERNAL : ORI=N_210_90 : FSKY=0.5 : GEOSURF=0.004891
FLOOR        =ADJ_CEILING : SURF=380 : AREA=    53.911 : ADJACENT=R-Main-F0-6 : ADJ_SURF=372 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF=381 : AREA=    53.911 : ADJACENT=R-Main-Ftop-6 : ADJ_SURF=389 : FRONT
WALL         =EXT_WALL   : SURF=382 : AREA=      22.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.048912
WINDOW=EXT_WINDOW1 : SURF=385 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004891
WINDOW=EXT_WINDOW1 : SURF=386 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004891
 REGIME
 CAPACITANCE = 194.079 : VOLUME= 161.733 : REFAREA= 53.911  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-6  /  A i r n o d e  R-Main-Ftop-6
*--------------------------------------------------------------------------------
ZONE R-Main-Ftop-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-6
WALL         =EXT_WALL   : SURF=387 : AREA=      22.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.048912
WINDOW=EXT_WINDOW1 : SURF=393 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004891
WINDOW=EXT_WINDOW1 : SURF=394 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004891
WALL         =EXT_WALL   : SURF=388 : AREA=    23.069 : EXTERNAL : ORI=N_210_90 : FSKY=0.5 : GEOSURF=0.050149
WINDOW=EXT_WINDOW1 : SURF=395 : AREA=      2.25 : EXTERNAL : ORI=N_210_90 : FSKY=0.5 : GEOSURF=0.004891
WINDOW=EXT_WINDOW1 : SURF=396 : AREA=      2.25 : EXTERNAL : ORI=N_210_90 : FSKY=0.5 : GEOSURF=0.004891
FLOOR        =ADJ_CEILING : SURF=389 : AREA=    53.911 : ADJACENT=R-Main-Fstack-6 : ADJ_SURF=381 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=390 : AREA=        24 : ADJACENT=R-Main-Ftop-7 : ADJ_SURF=397 : FRONT : GEOSURF=0.052173
WALL         =ADJ_WALL   : SURF=391 : AREA=    13.433 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=104 : BACK : GEOSURF=0.029202
ROOF         =EXT_ROOF   : SURF=392 : AREA=    53.911 : EXTERNAL : ORI=H_0_0 : FSKY=1
 REGIME
 CAPACITANCE = 194.079 : VOLUME= 161.733 : REFAREA= 53.911  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-7  /  A i r n o d e  R-Main-Ftop-7
*--------------------------------------------------------------------------------
ZONE R-Main-Ftop-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-7
WALL         =ADJ_WALL   : SURF=397 : AREA=        24 : ADJACENT=R-Main-Ftop-6 : ADJ_SURF=390 : BACK : GEOSURF=0.053333
WALL         =ADJ_WALL   : SURF=398 : AREA=        24 : ADJACENT=R-Main-Ftop-8 : ADJ_SURF=439 : FRONT : GEOSURF=0.053333
WALL         =ADJ_WALL   : SURF=399 : AREA=        21 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=108 : BACK : GEOSURF=0.046667
ROOF         =EXT_ROOF   : SURF=400 : AREA=        56 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =EXT_WALL   : SURF=401 : AREA=      16.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.036667
WINDOW=EXT_WINDOW1 : SURF=403 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=404 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
FLOOR        =ADJ_CEILING : SURF=402 : AREA=        56 : ADJACENT=R-Main-Fstack-7 : ADJ_SURF=407 : BACK : GEOSURF=0.8
 REGIME
 CAPACITANCE = 201.6   : VOLUME= 168     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-7  /  A i r n o d e  R-Main-Fstack-7
*--------------------------------------------------------------------------------
ZONE R-Main-Fstack-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-7
FLOOR        =ADJ_CEILING : SURF=405 : AREA=        56 : ADJACENT=R-Main-F0-7 : ADJ_SURF=418 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=406 : AREA=        24 : ADJACENT=R-Main-Fstack-8 : ADJ_SURF=432 : FRONT : GEOSURF=0.053333
CEILING      =ADJ_CEILING : SURF=407 : AREA=        56 : ADJACENT=R-Main-Ftop-7 : ADJ_SURF=402 : FRONT
WALL         =ADJ_WALL   : SURF=408 : AREA=        21 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=93 : BACK : GEOSURF=0.046667
WALL         =ADJ_WALL   : SURF=409 : AREA=        24 : ADJACENT=R-Main-Fstack-6 : ADJ_SURF=377 : BACK : GEOSURF=0.053333
WALL         =EXT_WALL   : SURF=410 : AREA=      16.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.036667
WINDOW=EXT_WINDOW1 : SURF=411 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=412 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
 REGIME
 CAPACITANCE = 201.6   : VOLUME= 168     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-7  /  A i r n o d e  R-Main-F0-7
*--------------------------------------------------------------------------------
ZONE R-Main-F0-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-7
WALL         =ADJ_WALL   : SURF=413 : AREA=      31.5 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=63 : BACK : GEOSURF=0.046667
WALL         =EXT_WALL   : SURF=414 : AREA=        27 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.04
WINDOW=EXT_WINDOW1 : SURF=419 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.003333
WINDOW=EXT_WINDOW1 : SURF=420 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.003333
WALL         =ADJ_WALL   : SURF=415 : AREA=        36 : ADJACENT=R-Main-F0-6 : ADJ_SURF=368 : BACK : GEOSURF=0.053334
FLOOR        =ADJ_CEILING : SURF=416 : AREA=        56 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=573 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=417 : AREA=        36 : ADJACENT=R-Main-F0-8 : ADJ_SURF=423 : FRONT : GEOSURF=0.053333
CEILING      =ADJ_CEILING : SURF=418 : AREA=        56 : ADJACENT=R-Main-Fstack-7 : ADJ_SURF=405 : FRONT
 REGIME
 CAPACITANCE = 302.4   : VOLUME= 252     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-8  /  A i r n o d e  R-Main-F0-8
*--------------------------------------------------------------------------------
ZONE R-Main-F0-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-8
WALL         =ADJ_WALL   : SURF=421 : AREA=        36 : ADJACENT=R-Main-F0-9 : ADJ_SURF=455 : FRONT : GEOSURF=0.053334
CEILING      =ADJ_CEILING : SURF=422 : AREA=        56 : ADJACENT=R-Main-Fstack-8 : ADJ_SURF=429 : FRONT
WALL         =ADJ_WALL   : SURF=423 : AREA=        36 : ADJACENT=R-Main-F0-7 : ADJ_SURF=417 : BACK : GEOSURF=0.053333
WALL         =EXT_WALL   : SURF=424 : AREA=        27 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.04
WINDOW=EXT_WINDOW1 : SURF=427 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.003333
WINDOW=EXT_WINDOW1 : SURF=428 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.003333
WALL         =ADJ_WALL   : SURF=425 : AREA=      31.5 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=69 : BACK : GEOSURF=0.046667
FLOOR        =ADJ_CEILING : SURF=426 : AREA=        56 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=575 : BACK : GEOSURF=0.8
 REGIME
 CAPACITANCE = 302.4   : VOLUME= 252     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-8  /  A i r n o d e  R-Main-Fstack-8
*--------------------------------------------------------------------------------
ZONE R-Main-Fstack-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-8
FLOOR        =ADJ_CEILING : SURF=429 : AREA=        56 : ADJACENT=R-Main-F0-8 : ADJ_SURF=422 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=430 : AREA=        21 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=84 : BACK : GEOSURF=0.046667
WALL         =ADJ_WALL   : SURF=431 : AREA=        24 : ADJACENT=R-Main-Fstack-9 : ADJ_SURF=446 : FRONT : GEOSURF=0.053333
WALL         =ADJ_WALL   : SURF=432 : AREA=        24 : ADJACENT=R-Main-Fstack-7 : ADJ_SURF=406 : BACK : GEOSURF=0.053333
WALL         =EXT_WALL   : SURF=433 : AREA=      16.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.036667
WINDOW=EXT_WINDOW1 : SURF=435 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=436 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
CEILING      =ADJ_CEILING : SURF=434 : AREA=        56 : ADJACENT=R-Main-Ftop-8 : ADJ_SURF=441 : FRONT
 REGIME
 CAPACITANCE = 201.6   : VOLUME= 168     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-8  /  A i r n o d e  R-Main-Ftop-8
*--------------------------------------------------------------------------------
ZONE R-Main-Ftop-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-8
WALL         =EXT_WALL   : SURF=437 : AREA=      16.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.036667
WINDOW=EXT_WINDOW1 : SURF=443 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=444 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
WALL         =ADJ_WALL   : SURF=438 : AREA=        24 : ADJACENT=R-Main-Ftop-9 : ADJ_SURF=466 : FRONT : GEOSURF=0.053333
WALL         =ADJ_WALL   : SURF=439 : AREA=        24 : ADJACENT=R-Main-Ftop-7 : ADJ_SURF=398 : BACK : GEOSURF=0.053333
ROOF         =EXT_ROOF   : SURF=440 : AREA=        56 : EXTERNAL : ORI=H_0_0 : FSKY=1
FLOOR        =ADJ_CEILING : SURF=441 : AREA=        56 : ADJACENT=R-Main-Fstack-8 : ADJ_SURF=434 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=442 : AREA=        21 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=111 : BACK : GEOSURF=0.046667
 REGIME
 CAPACITANCE = 201.6   : VOLUME= 168     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-9  /  A i r n o d e  R-Main-Fstack-9
*--------------------------------------------------------------------------------
ZONE R-Main-Fstack-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-9
CEILING      =ADJ_CEILING : SURF=445 : AREA=        56 : ADJACENT=R-Main-Ftop-9 : ADJ_SURF=463 : FRONT
WALL         =ADJ_WALL   : SURF=446 : AREA=        24 : ADJACENT=R-Main-Fstack-8 : ADJ_SURF=431 : BACK : GEOSURF=0.053333
WALL         =ADJ_WALL   : SURF=447 : AREA=        24 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=90 : BACK : GEOSURF=0.053333
FLOOR        =ADJ_CEILING : SURF=448 : AREA=        56 : ADJACENT=R-Main-F0-9 : ADJ_SURF=454 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=449 : AREA=        21 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=75 : BACK : GEOSURF=0.046667
WALL         =EXT_WALL   : SURF=450 : AREA=      16.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.036667
WINDOW=EXT_WINDOW1 : SURF=451 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=452 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
 REGIME
 CAPACITANCE = 201.6   : VOLUME= 168     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-9  /  A i r n o d e  R-Main-F0-9
*--------------------------------------------------------------------------------
ZONE R-Main-F0-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-9
FLOOR        =ADJ_CEILING : SURF=453 : AREA=        56 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=567 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF=454 : AREA=        56 : ADJACENT=R-Main-Fstack-9 : ADJ_SURF=448 : FRONT
WALL         =ADJ_WALL   : SURF=455 : AREA=        36 : ADJACENT=R-Main-F0-8 : ADJ_SURF=421 : BACK : GEOSURF=0.053334
WALL         =ADJ_WALL   : SURF=456 : AREA=      31.5 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=55 : BACK : GEOSURF=0.046667
WALL         =ADJ_WALL   : SURF=457 : AREA=        36 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=62 : BACK : GEOSURF=0.053333
WALL         =EXT_WALL   : SURF=458 : AREA=        27 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.04
WINDOW=EXT_WINDOW1 : SURF=459 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.003333
WINDOW=EXT_WINDOW1 : SURF=460 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.003333
 REGIME
 CAPACITANCE = 302.4   : VOLUME= 252     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-9  /  A i r n o d e  R-Main-Ftop-9
*--------------------------------------------------------------------------------
ZONE R-Main-Ftop-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-9
WALL         =ADJ_WALL   : SURF=461 : AREA=        21 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=98 : BACK : GEOSURF=0.046667
WALL         =EXT_WALL   : SURF=462 : AREA=      16.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.036667
WINDOW=EXT_WINDOW1 : SURF=467 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=468 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
FLOOR        =ADJ_CEILING : SURF=463 : AREA=        56 : ADJACENT=R-Main-Fstack-9 : ADJ_SURF=445 : BACK : GEOSURF=0.8
ROOF         =EXT_ROOF   : SURF=464 : AREA=        56 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=465 : AREA=        24 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=99 : BACK : GEOSURF=0.053333
WALL         =ADJ_WALL   : SURF=466 : AREA=        24 : ADJACENT=R-Main-Ftop-8 : ADJ_SURF=438 : BACK : GEOSURF=0.053333
 REGIME
 CAPACITANCE = 201.6   : VOLUME= 168     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-10  /  A i r n o d e  R-Main-Fstack-10
*--------------------------------------------------------------------------------
ZONE R-Main-Fstack-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-10
FLOOR        =ADJ_CEILING : SURF=469 : AREA=        56 : ADJACENT=R-Main-F0-10 : ADJ_SURF=488 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=470 : AREA=      16.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.036667
WINDOW=EXT_WINDOW1 : SURF=475 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=476 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
WALL         =ADJ_WALL   : SURF=471 : AREA=        24 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=81 : BACK : GEOSURF=0.053333
WALL         =ADJ_WALL   : SURF=472 : AREA=        24 : ADJACENT=R-Main-Fstack-11 : ADJ_SURF=502 : FRONT : GEOSURF=0.053333
CEILING      =ADJ_CEILING : SURF=473 : AREA=        56 : ADJACENT=R-Main-Ftop-10 : ADJ_SURF=478 : FRONT
WALL         =ADJ_WALL   : SURF=474 : AREA=        21 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=88 : BACK : GEOSURF=0.046667
 REGIME
 CAPACITANCE = 201.6   : VOLUME= 168     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-10  /  A i r n o d e  R-Main-Ftop-10
*--------------------------------------------------------------------------------
ZONE R-Main-Ftop-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-10
WALL         =ADJ_WALL   : SURF=477 : AREA=        24 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=110 : BACK : GEOSURF=0.053333
FLOOR        =ADJ_CEILING : SURF=478 : AREA=        56 : ADJACENT=R-Main-Fstack-10 : ADJ_SURF=473 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=479 : AREA=        21 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=105 : BACK : GEOSURF=0.046667
WALL         =EXT_WALL   : SURF=480 : AREA=      16.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.036667
WINDOW=EXT_WINDOW1 : SURF=483 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=484 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
WALL         =ADJ_WALL   : SURF=481 : AREA=        24 : ADJACENT=R-Main-Ftop-11 : ADJ_SURF=497 : FRONT : GEOSURF=0.053333
ROOF         =EXT_ROOF   : SURF=482 : AREA=        56 : EXTERNAL : ORI=H_0_0 : FSKY=1
 REGIME
 CAPACITANCE = 201.6   : VOLUME= 168     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-10  /  A i r n o d e  R-Main-F0-10
*--------------------------------------------------------------------------------
ZONE R-Main-F0-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-10
WALL         =ADJ_WALL   : SURF=485 : AREA=        36 : ADJACENT=R-Main-F0-11 : ADJ_SURF=511 : FRONT : GEOSURF=0.053334
WALL         =EXT_WALL   : SURF=486 : AREA=        27 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.04
WINDOW=EXT_WINDOW1 : SURF=491 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.003333
WINDOW=EXT_WINDOW1 : SURF=492 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.003333
WALL         =ADJ_WALL   : SURF=487 : AREA=      31.5 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=71 : BACK : GEOSURF=0.046667
CEILING      =ADJ_CEILING : SURF=488 : AREA=        56 : ADJACENT=R-Main-Fstack-10 : ADJ_SURF=469 : FRONT
FLOOR        =ADJ_CEILING : SURF=489 : AREA=        56 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=589 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=490 : AREA=        36 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=64 : BACK : GEOSURF=0.053333
 REGIME
 CAPACITANCE = 302.4   : VOLUME= 252     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-11  /  A i r n o d e  R-Main-Ftop-11
*--------------------------------------------------------------------------------
ZONE R-Main-Ftop-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-11
ROOF         =EXT_ROOF   : SURF=493 : AREA=        56 : EXTERNAL : ORI=H_0_0 : FSKY=1
FLOOR        =ADJ_CEILING : SURF=494 : AREA=        56 : ADJACENT=R-Main-Fstack-11 : ADJ_SURF=504 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=495 : AREA=      16.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.036667
WINDOW=EXT_WINDOW1 : SURF=499 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=500 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
WALL         =ADJ_WALL   : SURF=496 : AREA=        21 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=94 : BACK : GEOSURF=0.046667
WALL         =ADJ_WALL   : SURF=497 : AREA=        24 : ADJACENT=R-Main-Ftop-10 : ADJ_SURF=481 : BACK : GEOSURF=0.053333
WALL         =ADJ_WALL   : SURF=498 : AREA=        24 : ADJACENT=R-Small-Ftop-5 : ADJ_SURF=534 : FRONT : GEOSURF=0.053333
 REGIME
 CAPACITANCE = 201.6   : VOLUME= 168     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-11  /  A i r n o d e  R-Main-Fstack-11
*--------------------------------------------------------------------------------
ZONE R-Main-Fstack-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-11
WALL         =EXT_WALL   : SURF=501 : AREA=      16.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.036667
WINDOW=EXT_WINDOW1 : SURF=507 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=508 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
WALL         =ADJ_WALL   : SURF=502 : AREA=        24 : ADJACENT=R-Main-Fstack-10 : ADJ_SURF=472 : BACK : GEOSURF=0.053333
WALL         =ADJ_WALL   : SURF=503 : AREA=        21 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=87 : BACK : GEOSURF=0.046667
CEILING      =ADJ_CEILING : SURF=504 : AREA=        56 : ADJACENT=R-Main-Ftop-11 : ADJ_SURF=494 : FRONT
WALL         =ADJ_WALL   : SURF=505 : AREA=        24 : ADJACENT=R-Small-Fstack-5 : ADJ_SURF=529 : FRONT : GEOSURF=0.053333
FLOOR        =ADJ_CEILING : SURF=506 : AREA=        56 : ADJACENT=R-Main-F0-11 : ADJ_SURF=509 : BACK : GEOSURF=0.8
 REGIME
 CAPACITANCE = 201.6   : VOLUME= 168     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-11  /  A i r n o d e  R-Main-F0-11
*--------------------------------------------------------------------------------
ZONE R-Main-F0-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-11
CEILING      =ADJ_CEILING : SURF=509 : AREA=        56 : ADJACENT=R-Main-Fstack-11 : ADJ_SURF=506 : FRONT
WALL         =ADJ_WALL   : SURF=510 : AREA=      31.5 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=57 : BACK : GEOSURF=0.046667
WALL         =ADJ_WALL   : SURF=511 : AREA=        36 : ADJACENT=R-Main-F0-10 : ADJ_SURF=485 : BACK : GEOSURF=0.053334
WALL         =ADJ_WALL   : SURF=512 : AREA=        36 : ADJACENT=R-Small-F0-5 : ADJ_SURF=519 : FRONT : GEOSURF=0.053333
WALL         =EXT_WALL   : SURF=513 : AREA=        27 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.04
WINDOW=EXT_WINDOW1 : SURF=515 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.003333
WINDOW=EXT_WINDOW1 : SURF=516 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.003333
FLOOR        =ADJ_CEILING : SURF=514 : AREA=        56 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=577 : BACK : GEOSURF=0.8
 REGIME
 CAPACITANCE = 302.4   : VOLUME= 252     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Small-F0-5  /  A i r n o d e  R-Small-F0-5
*--------------------------------------------------------------------------------
ZONE R-Small-F0-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Small-F0-5
WALL         =ADJ_WALL   : SURF=517 : AREA=        36 : ADJACENT=R-Small-F0-6 : ADJ_SURF=546 : FRONT : GEOSURF=0.053333
CEILING      =ADJ_CEILING : SURF=518 : AREA=        56 : ADJACENT=R-Small-Fstack-5 : ADJ_SURF=530 : FRONT
WALL         =ADJ_WALL   : SURF=519 : AREA=        36 : ADJACENT=R-Main-F0-11 : ADJ_SURF=512 : BACK : GEOSURF=0.053334
FLOOR        =ADJ_CEILING : SURF=520 : AREA=        56 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=588 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=521 : AREA=      31.5 : ADJACENT=RC-Small-F0-1 : ADJ_SURF=11 : BACK : GEOSURF=0.046667
WALL         =EXT_WALL   : SURF=522 : AREA=        27 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.04
WINDOW=EXT_WINDOW1 : SURF=523 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.003333
WINDOW=EXT_WINDOW1 : SURF=524 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.003333
 REGIME
 CAPACITANCE = 302.4   : VOLUME= 252     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Small-Fstack-5  /  A i r n o d e  R-Small-Fstack-5
*--------------------------------------------------------------------------------
ZONE R-Small-Fstack-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Small-Fstack-5
CEILING      =ADJ_CEILING : SURF=525 : AREA=        56 : ADJACENT=R-Small-Ftop-5 : ADJ_SURF=533 : FRONT
WALL         =EXT_WALL   : SURF=526 : AREA=      16.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.036667
WINDOW=EXT_WINDOW1 : SURF=531 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=532 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
WALL         =ADJ_WALL   : SURF=527 : AREA=        24 : ADJACENT=R-Small-Fstack-6 : ADJ_SURF=549 : FRONT : GEOSURF=0.053333
WALL         =ADJ_WALL   : SURF=528 : AREA=        21 : ADJACENT=RC-Small-Fstack-1 : ADJ_SURF=40 : BACK : GEOSURF=0.046667
WALL         =ADJ_WALL   : SURF=529 : AREA=        24 : ADJACENT=R-Main-Fstack-11 : ADJ_SURF=505 : BACK : GEOSURF=0.053333
FLOOR        =ADJ_CEILING : SURF=530 : AREA=        56 : ADJACENT=R-Small-F0-5 : ADJ_SURF=518 : BACK : GEOSURF=0.8
 REGIME
 CAPACITANCE = 201.6   : VOLUME= 168     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Small-Ftop-5  /  A i r n o d e  R-Small-Ftop-5
*--------------------------------------------------------------------------------
ZONE R-Small-Ftop-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Small-Ftop-5
FLOOR        =ADJ_CEILING : SURF=533 : AREA=        56 : ADJACENT=R-Small-Fstack-5 : ADJ_SURF=525 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=534 : AREA=        24 : ADJACENT=R-Main-Ftop-11 : ADJ_SURF=498 : BACK : GEOSURF=0.053333
WALL         =ADJ_WALL   : SURF=535 : AREA=        21 : ADJACENT=RC-Small-Ftop-1 : ADJ_SURF=34 : BACK : GEOSURF=0.046667
WALL         =EXT_WALL   : SURF=536 : AREA=      16.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.036667
WINDOW=EXT_WINDOW1 : SURF=539 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=540 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
ROOF         =EXT_ROOF   : SURF=537 : AREA=        56 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=538 : AREA=        24 : ADJACENT=R-Small-Ftop-6 : ADJ_SURF=558 : FRONT : GEOSURF=0.053333
 REGIME
 CAPACITANCE = 201.6   : VOLUME= 168     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Small-F0-6  /  A i r n o d e  R-Small-F0-6
*--------------------------------------------------------------------------------
ZONE R-Small-F0-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Small-F0-6
WALL         =EXT_WALL   : SURF=541 : AREA=        27 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.04
WINDOW=EXT_WINDOW1 : SURF=547 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.003333
WINDOW=EXT_WINDOW1 : SURF=548 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.003333
CEILING      =ADJ_CEILING : SURF=542 : AREA=        56 : ADJACENT=R-Small-Fstack-6 : ADJ_SURF=550 : FRONT
FLOOR        =ADJ_CEILING : SURF=543 : AREA=        56 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=581 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=544 : AREA=      31.5 : ADJACENT=RC-Small-F0-1 : ADJ_SURF=3 : BACK : GEOSURF=0.046667
WALL         =ADJ_WALL   : SURF=545 : AREA=        36 : ADJACENT=RC-Small-F0-1 : ADJ_SURF=2 : BACK : GEOSURF=0.053334
WALL         =ADJ_WALL   : SURF=546 : AREA=        36 : ADJACENT=R-Small-F0-5 : ADJ_SURF=517 : BACK : GEOSURF=0.053333
 REGIME
 CAPACITANCE = 302.4   : VOLUME= 252     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Small-Fstack-6  /  A i r n o d e  R-Small-Fstack-6
*--------------------------------------------------------------------------------
ZONE R-Small-Fstack-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Small-Fstack-6
WALL         =ADJ_WALL   : SURF=549 : AREA=        24 : ADJACENT=R-Small-Fstack-5 : ADJ_SURF=527 : BACK : GEOSURF=0.053333
FLOOR        =ADJ_CEILING : SURF=550 : AREA=        56 : ADJACENT=R-Small-F0-6 : ADJ_SURF=542 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=551 : AREA=        24 : ADJACENT=RC-Small-Fstack-1 : ADJ_SURF=50 : BACK : GEOSURF=0.053333
WALL         =ADJ_WALL   : SURF=552 : AREA=        21 : ADJACENT=RC-Small-Fstack-1 : ADJ_SURF=44 : BACK : GEOSURF=0.046667
WALL         =EXT_WALL   : SURF=553 : AREA=      16.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.036667
WINDOW=EXT_WINDOW1 : SURF=555 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=556 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
CEILING      =ADJ_CEILING : SURF=554 : AREA=        56 : ADJACENT=R-Small-Ftop-6 : ADJ_SURF=561 : FRONT
 REGIME
 CAPACITANCE = 201.6   : VOLUME= 168     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Small-Ftop-6  /  A i r n o d e  R-Small-Ftop-6
*--------------------------------------------------------------------------------
ZONE R-Small-Ftop-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Small-Ftop-6
ROOF         =EXT_ROOF   : SURF=557 : AREA=        56 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=558 : AREA=        24 : ADJACENT=R-Small-Ftop-5 : ADJ_SURF=538 : BACK : GEOSURF=0.053333
WALL         =ADJ_WALL   : SURF=559 : AREA=        24 : ADJACENT=RC-Small-Ftop-1 : ADJ_SURF=23 : BACK : GEOSURF=0.053333
WALL         =ADJ_WALL   : SURF=560 : AREA=        21 : ADJACENT=RC-Small-Ftop-1 : ADJ_SURF=30 : BACK : GEOSURF=0.046667
FLOOR        =ADJ_CEILING : SURF=561 : AREA=        56 : ADJACENT=R-Small-Fstack-6 : ADJ_SURF=554 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=562 : AREA=      16.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.036667
WINDOW=EXT_WINDOW1 : SURF=563 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=564 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
 REGIME
 CAPACITANCE = 201.6   : VOLUME= 168     : REFAREA= 56      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  P-Main-Fcave-1  /  A i r n o d e  P-Main-Fcave-1
*--------------------------------------------------------------------------------
ZONE P-Main-Fcave-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE P-Main-Fcave-1
CEILING      =ADJ_CEILING : SURF=565 : AREA=    53.911 : ADJACENT=R-Main-F0-6 : ADJ_SURF=370 : FRONT
CEILING      =ADJ_CEILING : SURF=566 : AREA=        56 : ADJACENT=R-Small-F0-4 : ADJ_SURF=183 : FRONT
CEILING      =ADJ_CEILING : SURF=567 : AREA=        56 : ADJACENT=R-Main-F0-9 : ADJ_SURF=453 : FRONT
CEILING      =ADJ_CEILING : SURF=568 : AREA=   103.787 : ADJACENT=RC-Small-F0-1 : ADJ_SURF=9 : FRONT
CEILING      =ADJ_CEILING : SURF=569 : AREA=        56 : ADJACENT=R-Main-F0-1 : ADJ_SURF=205 : FRONT
CEILING      =ADJ_CEILING : SURF=570 : AREA=        56 : ADJACENT=R-Main-F0-3 : ADJ_SURF=251 : FRONT
CEILING      =ADJ_CEILING : SURF=571 : AREA=   149.908 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=72 : FRONT
CEILING      =ADJ_CEILING : SURF=572 : AREA=     38.68 : ADJACENT=R-Small-F0-1 : ADJ_SURF=285 : FRONT
CEILING      =ADJ_CEILING : SURF=573 : AREA=        56 : ADJACENT=R-Main-F0-7 : ADJ_SURF=416 : FRONT
WALL         =GROUND_WALL   : SURF=574 : AREA=   196.237 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.07508
CEILING      =ADJ_CEILING : SURF=575 : AREA=        56 : ADJACENT=R-Main-F0-8 : ADJ_SURF=426 : FRONT
CEILING      =ADJ_CEILING : SURF=576 : AREA=        56 : ADJACENT=R-Main-F0-4 : ADJ_SURF=270 : FRONT
CEILING      =ADJ_CEILING : SURF=577 : AREA=        56 : ADJACENT=R-Main-F0-11 : ADJ_SURF=514 : FRONT
CEILING      =ADJ_CEILING : SURF=578 : AREA=    60.618 : ADJACENT=R-Main-F0-5 : ADJ_SURF=340 : FRONT
FLOOR        =GROUND_FLOOR : SURF=579 : AREA=   1236.29 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF=580 : AREA=        56 : ADJACENT=R-Small-F0-3 : ADJ_SURF=157 : FRONT
CEILING      =ADJ_CEILING : SURF=581 : AREA=        56 : ADJACENT=R-Small-F0-6 : ADJ_SURF=543 : FRONT
CEILING      =ADJ_CEILING : SURF=582 : AREA=        56 : ADJACENT=R-Main-F0-2 : ADJ_SURF=213 : FRONT
CEILING      =ADJ_CEILING : SURF=583 : AREA=        56 : ADJACENT=R-Small-F0-2 : ADJ_SURF=119 : FRONT
WALL         =GROUND_WALL   : SURF=584 : AREA=    65.132 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.02492
WALL         =GROUND_WALL   : SURF=585 : AREA=   196.237 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.07508
CEILING      =ADJ_CEILING : SURF=586 : AREA=    45.387 : ADJACENT=R-Small-F0-7 : ADJ_SURF=316 : FRONT
WALL         =GROUND_WALL   : SURF=587 : AREA=    65.132 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.02492
CEILING      =ADJ_CEILING : SURF=588 : AREA=        56 : ADJACENT=R-Small-F0-5 : ADJ_SURF=520 : FRONT
CEILING      =ADJ_CEILING : SURF=589 : AREA=        56 : ADJACENT=R-Main-F0-10 : ADJ_SURF=489 : FRONT
 REGIME
 CAPACITANCE = 4450.65 : VOLUME= 3708.87 : REFAREA= 1236.29 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  O u t p u t s
*--------------------------------------------------------------------------------
OUTPUTS
 TRANSFER : TIMEBASE=1.000
 AIRNODES = RC-Small-F0-1 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = RC-Small-Ftop-1 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = RC-Small-Fstack-1 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = RC-Main-F0-1 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = RC-Main-Fstack-1 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = RC-Main-Ftop-1 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Small-F0-2 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Small-Fstack-2 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Small-Ftop-2 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Small-Fstack-3 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Small-Ftop-3 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Small-F0-3 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Small-Ftop-4 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Small-Fstack-4 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Small-F0-4 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Fstack-1 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Ftop-1 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F0-1 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F0-2 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Fstack-2 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Ftop-2 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Ftop-3 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Fstack-3 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F0-3 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Ftop-4 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F0-4 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Fstack-4 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Small-F0-1 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Small-Fstack-1 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Small-Ftop-1 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Small-F0-7 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Small-Fstack-7 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Small-Ftop-7 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F0-5 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Fstack-5 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Ftop-5 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F0-6 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Fstack-6 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Ftop-6 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Ftop-7 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Fstack-7 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F0-7 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F0-8 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Fstack-8 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Ftop-8 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Fstack-9 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F0-9 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Ftop-9 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Fstack-10 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Ftop-10 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F0-10 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Ftop-11 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Fstack-11 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F0-11 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Small-F0-5 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Small-Fstack-5 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Small-Ftop-5 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Small-F0-6 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Small-Fstack-6 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Small-Ftop-6 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = P-Main-Fcave-1 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
*--------------------------------------------------------------------------------
*  E n d
*--------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Single Clear
Window ID   : 6501
Tilt        : 90.0
Glazings    : 1
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.870 0.870 0.868 0.865 0.857 0.837 0.789 0.674 0.417 0.000 0.791
Abs1  0.052 0.053 0.054 0.055 0.057 0.060 0.062 0.063 0.062 0.000 0.058
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Rbsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Tvis  0.896 0.895 0.895 0.892 0.885 0.866 0.818 0.701 0.437 0.000 0.818
Rfvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
Rbvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
SHGC  0.808   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.905
Layer ID#        21011        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)      4.0        0        0        0        0        0
Cond(W/m2-K     ) 250.0        0        0        0        0        0
Spectral File PLANICLEAR 4         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.54  7.16  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
0        6.71  30.84  3.30  7.26  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
783        0.00   4.00  3.59  7.12  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
783        6.71  30.84  3.32  7.25  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Air
Window ID   : 6502
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.820
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.39  7.01  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
0        6.71  30.84  3.23  7.08  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
783        0.00   4.00  3.50  6.83  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
783        6.71  30.84  3.26  7.01  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Argon
Window ID   : 6503
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.825
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.38  6.99  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
0        6.71  30.84  3.23  7.06  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
783        0.00   4.00  3.49  6.80  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
783        6.71  30.84  3.26  6.98  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Air
Window ID   : 6504
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.431   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.46  6.05  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.25  6.60  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Air
Window ID   : 6505
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.389   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.50  6.59  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.26  6.82  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Argon
Window ID   : 6506
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.433   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.44  6.12  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.24  6.35  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Argon
Window ID   : 6507
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.387   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.48  6.47  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.25  6.72  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #3 Argon
Window ID   : 6508
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.081 0.082 0.083 0.086 0.089 0.093 0.096 0.098 0.095 0.000 0.090
Abs2  0.193 0.194 0.198 0.200 0.199 0.196 0.192 0.174 0.110 0.000 0.187
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Rbsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
Rbvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
SHGC  0.342   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21011    21135        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.016        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 COOL-LITE SK         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  3.49  7.59  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.25  7.36  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #2 Argon
Window ID   : 6509
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.416 0.420 0.425 0.428 0.425 0.423 0.422 0.406 0.309 0.001 0.411
Abs2  0.007 0.007 0.007 0.007 0.007 0.008 0.007 0.007 0.005 0.000 0.007
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Rbsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
Rbvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
SHGC  0.221   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21135    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.016    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File COOL-LITE SK PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  4.01  6.24  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.38  6.66  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Triple Low-e #2#5 High Gain
Window ID   : 6510
Tilt        : 90.0
Glazings    : 3
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.483 0.488 0.475 0.459 0.440 0.405 0.331 0.209 0.077 0.000 0.375
Abs1  0.111 0.113 0.124 0.133 0.137 0.148 0.178 0.222 0.218 0.001 0.154
Abs2  0.038 0.039 0.039 0.039 0.040 0.041 0.041 0.037 0.030 0.000 0.039
Abs3  0.041 0.043 0.049 0.054 0.055 0.058 0.066 0.067 0.041 0.000 0.056
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Rbsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Tvis  0.686 0.693 0.675 0.653 0.626 0.575 0.469 0.294 0.108 0.000 0.532
Rfvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
Rbvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
SHGC  0.421   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.744
Layer ID#        21422    21011    21422        0        0        0
Tir              0.000    0.000    0.000        0        0        0
Emis F           0.840    0.840    0.039        0        0        0
Emis B           0.039    0.840    0.840        0        0        0
Thickness(mm)      4.0      4.0      4.0        0        0        0
Cond(W/m2-K     ) 250.0    250.0    250.0        0        0        0
Spectral File PLANITHERM X PLANICLEAR 4 PLANITHERM X         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.26  6.68  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
0        6.71  30.84  3.19  6.71  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
783        0.00   4.00  3.51  6.66  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
783        6.71  30.84  3.25  6.23  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
*** END OF LIBRARY ***
************************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis-daylight
************************************************************************************************************
  6501   ENE6510 Single Clear                     4                5.49  0.808  0.87  0.078  0.905
  6502   ENE6510 Double Clear Air                 4/12/4           2.9  0.699  0.765  0.138  0.82
  6503   ENE6510 Double Clear Argon               4/12/4           2.76  0.699  0.765  0.138  0.825
  6504   ENE6510 Double Low-e #3 Air              4/12/4           1.59  0.431  0.462  0.401  0.719
  6505   ENE6510 Double Low-e #2 Air              4/12/4           1.59  0.389  0.462  0.407  0.719
  6506   ENE6510 Double Low-e #3 Argon            4/12/4           1.22  0.433  0.462  0.401  0.719
  6507   ENE6510 Double Low-e #2 Argon            4/12/4           1.22  0.387  0.462  0.407  0.719
  6508   ENE6510 Double Low-e Cool #3 Argon       4/12/4           1.19  0.342  0.259  0.467  0.523
  6509   ENE6510 Double Low-e Cool #2 Argon       4/12/4           1.19  0.221  0.259  0.318  0.523
  6510   ENE6510 Triple Low-e #2#5 High Gain      4/12.7/4/12.7/4  0.93  0.421  0.483  0.327  0.744
_EXTENSION_WINPOOL_END_


_EXTENSION_BuildingGeometry_START_
vertex 1 8.000002740175 19.412246063836 4.500000000000
vertex 2 7.999999998368 5.412244494183 4.500000000000
vertex 3 -0.000000001633 5.412246060930 4.500000000000
vertex 4 -0.000000393319 3.412246311553 4.500000000000
vertex 5 7.999999998971 3.412246063836 4.500000000000
vertex 6 8.000000001363 -4.522286901299 4.500000000000
vertex 7 10.900000003706 -6.161615904065 4.500000000000
vertex 8 10.900000001228 3.412246064889 4.500000000000
vertex 9 18.900000001228 3.412246067795 4.500000000000
vertex 10 18.900000000710 5.412246067795 4.500000000000
vertex 11 10.900000002173 5.412246064889 4.500000000000
vertex 12 10.899999997088 19.412246064889 4.500000000000
vertex 13 18.900000001228 3.412246067795 0.000000000000
vertex 14 18.900000000710 5.412246067795 0.000000000000
vertex 15 8.000002740175 19.412246063836 0.000000000000
vertex 16 8.000001369271 12.412246063808 0.000000000000
vertex 17 8.000001369271 12.412246063808 4.500000000000
vertex 18 10.900000002173 5.412246064889 0.000000000000
vertex 19 10.899999999630 12.412246065724 0.000000000000
vertex 20 10.899999999630 12.412246065724 4.500000000000
vertex 21 10.899999997088 19.412246064889 0.000000000000
vertex 22 -0.000000001633 5.412246060930 0.000000000000
vertex 23 -0.000000393319 3.412246311553 0.000000000000
vertex 24 10.900000001228 3.412246064889 0.000000000000
vertex 25 7.999999998971 3.412246063836 0.000000000000
vertex 26 8.000000001363 -4.522286901299 0.000000000000
vertex 27 7.999999998368 5.412244494183 0.000000000000
vertex 28 10.900000003040 -3.587753935112 4.500000000000
vertex 29 10.900000003040 -3.587753935112 0.000000000000
vertex 30 10.900000003706 -6.161615904065 0.000000000000
vertex 31 8.000002740175 19.412246063836 10.500000000000
vertex 32 7.999999998368 5.412244494183 10.500000000000
vertex 33 -0.000000001633 5.412246060930 10.500000000000
vertex 34 -0.000000393319 3.412246311553 10.500000000000
vertex 35 7.999999998971 3.412246063836 10.500000000000
vertex 36 8.000000001363 -4.522286901299 10.500000000000
vertex 37 10.900000003706 -6.161615904065 10.500000000000
vertex 38 10.900000001228 3.412246064889 10.500000000000
vertex 39 18.900000001228 3.412246067795 10.500000000000
vertex 40 18.900000000710 5.412246067795 10.500000000000
vertex 41 10.900000002173 5.412246064889 10.500000000000
vertex 42 10.899999997088 19.412246064889 10.500000000000
vertex 43 10.899999997088 19.412246064889 7.500000000000
vertex 44 10.900000002173 5.412246064889 7.500000000000
vertex 45 18.900000000710 5.412246067795 7.500000000000
vertex 46 18.900000001228 3.412246067795 7.500000000000
vertex 47 10.900000001228 3.412246064889 7.500000000000
vertex 48 10.900000003706 -6.161615904065 7.500000000000
vertex 49 8.000000001363 -4.522286901299 7.500000000000
vertex 50 7.999999998971 3.412246063836 7.500000000000
vertex 51 -0.000000393319 3.412246311553 7.500000000000
vertex 52 -0.000000001633 5.412246060930 7.500000000000
vertex 53 7.999999998368 5.412244494183 7.500000000000
vertex 54 8.000002740175 19.412246063836 7.500000000000
vertex 55 10.899999999630 12.412246065724 10.500000000000
vertex 56 10.899999999630 12.412246065724 7.500000000000
vertex 57 10.900000003040 -3.587753935112 7.500000000000
vertex 58 10.900000003040 -3.587753935112 10.500000000000
vertex 59 8.000001369271 12.412246063808 10.500000000000
vertex 60 8.000001369271 12.412246063808 7.500000000000
vertex 61 10.899999992948 35.412246064889 4.500000000000
vertex 62 10.899999992948 35.412246064889 0.000000000000
vertex 63 10.899999991137 42.412246064889 0.000000000000
vertex 64 10.899999991137 42.412246064889 4.500000000000
vertex 65 -0.000000003249 35.412246060930 4.500000000000
vertex 66 -0.000000003249 35.412246060930 0.000000000000
vertex 67 -0.000000003575 33.412246060930 0.000000000000
vertex 68 -0.000000003575 33.412246060930 4.500000000000
vertex 69 10.899999995278 26.412246066560 4.500000000000
vertex 70 10.899999995278 26.412246066560 0.000000000000
vertex 71 10.899999993466 33.412246064889 0.000000000000
vertex 72 10.899999993466 33.412246064889 4.500000000000
vertex 73 7.999999990461 42.412245514582 4.500000000000
vertex 74 7.999999990461 42.412245514582 0.000000000000
vertex 75 7.999999989321 35.412246059627 0.000000000000
vertex 76 7.999999989321 35.412246059627 4.500000000000
vertex 77 10.899999986779 59.250630149770 4.500000000000
vertex 78 10.899999986779 59.250630149770 0.000000000000
vertex 79 7.999999993469 60.889959147335 0.000000000000
vertex 80 7.999999993469 60.889959147335 4.500000000000
vertex 81 8.000001365050 26.412244966189 4.500000000000
vertex 82 8.000001365050 26.412244966189 0.000000000000
vertex 83 18.899999990758 35.412246066959 4.500000000000
vertex 84 18.899999990758 35.412246066959 0.000000000000
vertex 85 7.999999992739 56.412244967026 0.000000000000
vertex 86 7.999999992739 56.412244967026 4.500000000000
vertex 87 7.999999991600 49.412244967027 0.000000000000
vertex 88 7.999999991600 49.412244967027 4.500000000000
vertex 89 7.999999989924 33.412246063836 0.000000000000
vertex 90 7.999999989924 33.412246063836 4.500000000000
vertex 91 10.899999989325 49.412246065724 0.000000000000
vertex 92 10.899999989325 49.412246065724 4.500000000000
vertex 93 18.899999991550 33.412246067795 0.000000000000
vertex 94 18.899999991550 33.412246067795 4.500000000000
vertex 95 18.899999990758 35.412246066959 7.500000000000
vertex 96 10.899999992948 35.412246064889 7.500000000000
vertex 97 10.899999993466 33.412246064889 7.500000000000
vertex 98 18.899999991550 33.412246067795 7.500000000000
vertex 99 7.999999990460 42.412245514583 7.500000000000
vertex 100 7.999999990460 42.412245514583 4.500000000000
vertex 101 7.999999989321 35.412246059627 7.500000000000
vertex 102 10.899999989325 49.412246065724 7.500000000000
vertex 103 10.899999986779 59.250630149770 7.500000000000
vertex 104 7.999999993469 60.889959147335 7.500000000000
vertex 105 -0.000000003249 35.412246060930 7.500000000000
vertex 106 -0.000000003575 33.412246060930 7.500000000000
vertex 107 7.999999989924 33.412246063836 7.500000000000
vertex 108 10.899999995278 26.412246066560 7.500000000000
vertex 109 10.899999991137 42.412246064889 7.500000000000
vertex 110 7.999999991600 49.412244967027 7.500000000000
vertex 111 8.000001365050 26.412244966189 7.500000000000
vertex 112 7.999999992739 56.412244967026 7.500000000000
vertex 113 10.899999986779 59.250630149770 10.500000000000
vertex 114 7.999999993469 60.889959147335 10.500000000000
vertex 115 18.899999990758 35.412246066959 10.500000000000
vertex 116 10.899999992948 35.412246064889 10.500000000000
vertex 117 10.899999995278 26.412246066560 10.500000000000
vertex 118 7.999999992739 56.412244967026 10.500000000000
vertex 119 7.999999989924 33.412246063836 10.500000000000
vertex 120 8.000001365050 26.412244966189 10.500000000000
vertex 121 7.999999989321 35.412246059627 10.500000000000
vertex 122 -0.000000003249 35.412246060930 10.500000000000
vertex 123 -0.000000003575 33.412246060930 10.500000000000
vertex 124 10.899999993466 33.412246064889 10.500000000000
vertex 125 18.899999991550 33.412246067795 10.500000000000
vertex 126 10.899999991137 42.412246064889 10.500000000000
vertex 127 7.999999991600 49.412244967027 10.500000000000
vertex 128 7.999999990461 42.412245514582 7.500000000000
vertex 129 7.999999990460 42.412245514583 10.500000000000
vertex 130 10.899999989325 49.412246065724 10.500000000000
vertex 131 18.900000003039 -3.587753933041 4.500000000000
vertex 132 18.900000003039 -3.587753933041 0.000000000000
vertex 133 18.900000002111 0.912246067795 2.500000000000
vertex 134 18.900000002111 0.912246067795 1.000000000000
vertex 135 18.900000002111 2.412246067794 1.000000000000
vertex 136 18.900000002111 2.412246067794 2.500000000000
vertex 137 18.900000002111 -2.587753933042 2.500000000000
vertex 138 18.900000002111 -2.587753933042 1.000000000000
vertex 139 18.900000002111 -1.087753933041 1.000000000000
vertex 140 18.900000002111 -1.087753933041 2.500000000000
vertex 141 18.900000003039 -3.587753933041 7.500000000000
vertex 142 18.900000002111 0.912246067795 7.000000000000
vertex 143 18.900000002111 0.912246067795 5.500000000000
vertex 144 18.900000002111 2.412246067794 5.500000000000
vertex 145 18.900000002111 2.412246067794 7.000000000000
vertex 146 18.900000002111 -2.587753933042 7.000000000000
vertex 147 18.900000002111 -2.587753933042 5.500000000000
vertex 148 18.900000002111 -1.087753933041 5.500000000000
vertex 149 18.900000002111 -1.087753933041 7.000000000000
vertex 150 18.900000003039 -3.587753933041 10.500000000000
vertex 151 18.900000002111 -2.587753933042 10.000000000000
vertex 152 18.900000002111 -2.587753933042 8.500000000000
vertex 153 18.900000002111 -1.087753933041 8.500000000000
vertex 154 18.900000002111 -1.087753933041 10.000000000000
vertex 155 18.900000002111 0.912246067795 10.000000000000
vertex 156 18.900000002111 0.912246067795 8.500000000000
vertex 157 18.900000002111 2.412246067794 8.500000000000
vertex 158 18.900000002111 2.412246067794 10.000000000000
vertex 159 18.899999998899 12.412246068630 4.500000000000
vertex 160 10.900000000711 5.412246065724 4.500000000000
vertex 161 10.899999998900 12.412246065724 4.500000000000
vertex 162 10.899999998900 12.412246065724 7.500000000000
vertex 163 10.900000000711 5.412246065724 7.500000000000
vertex 164 18.899999998899 12.412246068630 7.500000000000
vertex 165 18.900000002110 6.412246067795 7.000000000000
vertex 166 18.900000002110 6.412246067795 5.500000000000
vertex 167 18.900000002110 7.912246067794 5.500000000000
vertex 168 18.900000002110 7.912246067794 7.000000000000
vertex 169 18.900000002110 9.912246068630 7.000000000000
vertex 170 18.900000002110 9.912246068630 5.500000000000
vertex 171 18.900000002110 11.412246068631 5.500000000000
vertex 172 18.900000002110 11.412246068631 7.000000000000
vertex 173 10.899999998900 12.412246065724 10.500000000000
vertex 174 10.900000000711 5.412246065724 10.500000000000
vertex 175 18.899999998899 12.412246068630 10.500000000000
vertex 176 18.900000002110 6.412246067795 10.000000000000
vertex 177 18.900000002110 6.412246067795 8.500000000000
vertex 178 18.900000002110 7.912246067794 8.500000000000
vertex 179 18.900000002110 7.912246067794 10.000000000000
vertex 180 18.900000002110 9.912246068630 10.000000000000
vertex 181 18.900000002110 9.912246068630 8.500000000000
vertex 182 18.900000002110 11.412246068631 8.500000000000
vertex 183 18.900000002110 11.412246068631 10.000000000000
vertex 184 10.900000000711 5.412246065724 0.000000000000
vertex 185 18.899999998899 12.412246068630 0.000000000000
vertex 186 10.899999998900 12.412246065724 0.000000000000
vertex 187 18.900000002110 9.912246068630 2.500000000000
vertex 188 18.900000002110 9.912246068630 1.000000000000
vertex 189 18.900000002110 11.412246068631 1.000000000000
vertex 190 18.900000002110 11.412246068631 2.500000000000
vertex 191 18.900000002110 6.412246067795 2.500000000000
vertex 192 18.900000002110 6.412246067795 1.000000000000
vertex 193 18.900000002110 7.912246067794 1.000000000000
vertex 194 18.900000002110 7.912246067794 2.500000000000
vertex 195 10.899999997088 19.412246066559 10.500000000000
vertex 196 10.899999997088 19.412246066559 7.500000000000
vertex 197 10.899999998899 12.412246066560 7.500000000000
vertex 198 10.899999998899 12.412246066560 10.500000000000
vertex 199 18.899999997087 19.412246069465 7.500000000000
vertex 200 18.899999997087 19.412246069465 10.500000000000
vertex 201 18.900000002112 16.912246069466 10.000000000000
vertex 202 18.900000002112 16.912246069466 8.500000000000
vertex 203 18.900000002112 18.412246069466 8.500000000000
vertex 204 18.900000002112 18.412246069466 10.000000000000
vertex 205 18.900000002112 13.412246068631 10.000000000000
vertex 206 18.900000002112 13.412246068631 8.500000000000
vertex 207 18.900000002112 14.912246068630 8.500000000000
vertex 208 18.900000002112 14.912246068630 10.000000000000
vertex 209 18.899999997087 19.412246069465 4.500000000000
vertex 210 18.900000002112 13.412246068631 7.000000000000
vertex 211 18.900000002112 13.412246068631 5.500000000000
vertex 212 18.900000002112 14.912246068630 5.500000000000
vertex 213 18.900000002112 14.912246068630 7.000000000000
vertex 214 18.900000002112 16.912246069466 7.000000000000
vertex 215 18.900000002112 16.912246069466 5.500000000000
vertex 216 18.900000002112 18.412246069466 5.500000000000
vertex 217 18.900000002112 18.412246069466 7.000000000000
vertex 218 10.899999997088 19.412246066559 4.500000000000
vertex 219 10.899999998899 12.412246066560 4.500000000000
vertex 220 10.899999998899 12.412246066560 0.000000000000
vertex 221 10.899999997088 19.412246066559 0.000000000000
vertex 222 18.899999997087 19.412246069465 0.000000000000
vertex 223 18.900000002112 13.412246068631 2.500000000000
vertex 224 18.900000002112 13.412246068631 1.000000000000
vertex 225 18.900000002112 14.912246068630 1.000000000000
vertex 226 18.900000002112 14.912246068630 2.500000000000
vertex 227 18.900000002112 16.912246069466 2.500000000000
vertex 228 18.900000002112 16.912246069466 1.000000000000
vertex 229 18.900000002112 18.412246069466 1.000000000000
vertex 230 18.900000002112 18.412246069466 2.500000000000
vertex 231 18.899999995277 26.412246068631 7.500000000000
vertex 232 18.899999995277 26.412246068631 4.500000000000
vertex 233 10.899999995277 26.412246065725 4.500000000000
vertex 234 10.899999995277 26.412246065725 7.500000000000
vertex 235 18.899999997088 19.412246067795 7.500000000000
vertex 236 18.899999997088 19.412246067795 4.500000000000
vertex 237 18.900000002110 23.912246068630 7.000000000000
vertex 238 18.900000002110 23.912246068630 5.500000000000
vertex 239 18.900000002110 25.412246068631 5.500000000000
vertex 240 18.900000002110 25.412246068631 7.000000000000
vertex 241 18.900000002110 20.412246067795 7.000000000000
vertex 242 18.900000002110 20.412246067795 5.500000000000
vertex 243 18.900000002110 21.912246067795 5.500000000000
vertex 244 18.900000002110 21.912246067795 7.000000000000
vertex 245 10.899999997089 19.412246065724 4.500000000000
vertex 246 10.899999997089 19.412246065724 7.500000000000
vertex 247 10.899999995277 26.412246065725 10.500000000000
vertex 248 10.899999997089 19.412246065724 10.500000000000
vertex 249 18.899999997088 19.412246067795 10.500000000000
vertex 250 18.899999995277 26.412246068631 10.500000000000
vertex 251 18.900000002110 23.912246068630 10.000000000000
vertex 252 18.900000002110 23.912246068630 8.500000000000
vertex 253 18.900000002110 25.412246068631 8.500000000000
vertex 254 18.900000002110 25.412246068631 10.000000000000
vertex 255 18.900000002110 20.412246067795 10.000000000000
vertex 256 18.900000002110 20.412246067795 8.500000000000
vertex 257 18.900000002110 21.912246067795 8.500000000000
vertex 258 18.900000002110 21.912246067795 10.000000000000
vertex 259 10.899999997089 19.412246065724 0.000000000000
vertex 260 18.899999997088 19.412246067795 0.000000000000
vertex 261 18.899999995277 26.412246068631 0.000000000000
vertex 262 10.899999995277 26.412246065725 0.000000000000
vertex 263 18.900000002110 23.912246068630 2.500000000000
vertex 264 18.900000002110 23.912246068630 1.000000000000
vertex 265 18.900000002110 25.412246068631 1.000000000000
vertex 266 18.900000002110 25.412246068631 2.500000000000
vertex 267 18.900000002110 20.412246067795 2.500000000000
vertex 268 18.900000002110 20.412246067795 1.000000000000
vertex 269 18.900000002110 21.912246067795 1.000000000000
vertex 270 18.900000002110 21.912246067795 2.500000000000
vertex 271 10.899999995277 26.412246066559 4.500000000000
vertex 272 10.899999995277 26.412246066559 0.000000000000
vertex 273 18.899999993465 33.412246069466 0.000000000000
vertex 274 18.899999993465 33.412246069466 4.500000000000
vertex 275 18.900000002114 27.412246068631 2.500000000000
vertex 276 18.900000002114 27.412246068631 1.000000000000
vertex 277 18.900000002114 28.912246068630 1.000000000000
vertex 278 18.900000002114 28.912246068630 2.500000000000
vertex 279 18.900000002114 30.912246069466 2.500000000000
vertex 280 18.900000002114 30.912246069466 1.000000000000
vertex 281 18.900000002114 32.412246069466 1.000000000000
vertex 282 18.900000002114 32.412246069466 2.500000000000
vertex 283 10.899999993465 33.412246066560 0.000000000000
vertex 284 10.899999993465 33.412246066560 4.500000000000
vertex 285 10.899999993465 33.412246066560 7.500000000000
vertex 286 10.899999995277 26.412246066559 7.500000000000
vertex 287 18.899999993465 33.412246069466 7.500000000000
vertex 288 18.900000002114 27.412246068631 7.000000000000
vertex 289 18.900000002114 27.412246068631 5.500000000000
vertex 290 18.900000002114 28.912246068630 5.500000000000
vertex 291 18.900000002114 28.912246068630 7.000000000000
vertex 292 18.900000002114 30.912246069466 7.000000000000
vertex 293 18.900000002114 30.912246069466 5.500000000000
vertex 294 18.900000002114 32.412246069466 5.500000000000
vertex 295 18.900000002114 32.412246069466 7.000000000000
vertex 296 18.899999993465 33.412246069466 10.500000000000
vertex 297 18.900000002114 30.912246069466 10.000000000000
vertex 298 18.900000002114 30.912246069466 8.500000000000
vertex 299 18.900000002114 32.412246069466 8.500000000000
vertex 300 18.900000002114 32.412246069466 10.000000000000
vertex 301 18.900000002114 27.412246068631 10.000000000000
vertex 302 18.900000002114 27.412246068631 8.500000000000
vertex 303 18.900000002114 28.912246068630 8.500000000000
vertex 304 18.900000002114 28.912246068630 10.000000000000
vertex 305 10.899999993465 33.412246066560 10.500000000000
vertex 306 10.899999995277 26.412246066559 10.500000000000
vertex 307 10.899999990758 35.412246064889 10.500000000000
vertex 308 10.899999990758 35.412246064889 7.500000000000
vertex 309 10.899999988947 42.412246064889 10.500000000000
vertex 310 18.899999988947 42.412246067795 10.500000000000
vertex 311 18.899999988947 42.412246067795 7.500000000000
vertex 312 10.899999988947 42.412246064889 7.500000000000
vertex 313 18.899999999920 39.912246067794 10.000000000000
vertex 314 18.899999999920 39.912246067794 8.500000000000
vertex 315 18.899999999920 41.412246067795 8.500000000000
vertex 316 18.899999999920 41.412246067795 10.000000000000
vertex 317 18.899999999920 36.412246066960 10.000000000000
vertex 318 18.899999999920 36.412246066960 8.500000000000
vertex 319 18.899999999920 37.912246066959 8.500000000000
vertex 320 18.899999999920 37.912246066959 10.000000000000
vertex 321 10.899999988947 42.412246064889 4.500000000000
vertex 322 10.899999990758 35.412246064889 4.500000000000
vertex 323 18.899999988947 42.412246067795 4.500000000000
vertex 324 18.899999999920 39.912246067794 7.000000000000
vertex 325 18.899999999920 39.912246067794 5.500000000000
vertex 326 18.899999999920 41.412246067795 5.500000000000
vertex 327 18.899999999920 41.412246067795 7.000000000000
vertex 328 18.899999999920 36.412246066960 7.000000000000
vertex 329 18.899999999920 36.412246066960 5.500000000000
vertex 330 18.899999999920 37.912246066959 5.500000000000
vertex 331 18.899999999920 37.912246066959 7.000000000000
vertex 332 18.899999988947 42.412246067795 0.000000000000
vertex 333 10.899999990758 35.412246064889 0.000000000000
vertex 334 10.899999988947 42.412246064889 0.000000000000
vertex 335 18.899999999920 36.412246066960 2.500000000000
vertex 336 18.899999999920 36.412246066960 1.000000000000
vertex 337 18.899999999920 37.912246066959 1.000000000000
vertex 338 18.899999999920 37.912246066959 2.500000000000
vertex 339 18.899999999920 39.912246067794 2.500000000000
vertex 340 18.899999999920 39.912246067794 1.000000000000
vertex 341 18.899999999920 41.412246067795 1.000000000000
vertex 342 18.899999999920 41.412246067795 2.500000000000
vertex 343 18.899999987135 49.412246068630 7.500000000000
vertex 344 10.899999988946 42.412246065725 7.500000000000
vertex 345 10.899999987135 49.412246065724 7.500000000000
vertex 346 10.899999987135 49.412246065724 10.500000000000
vertex 347 10.899999988946 42.412246065725 10.500000000000
vertex 348 18.899999987135 49.412246068630 10.500000000000
vertex 349 18.899999999926 46.912246068630 10.000000000000
vertex 350 18.899999999926 46.912246068630 8.500000000000
vertex 351 18.899999999926 48.412246068630 8.500000000000
vertex 352 18.899999999926 48.412246068630 10.000000000000
vertex 353 18.899999999926 43.412246067795 10.000000000000
vertex 354 18.899999999926 43.412246067795 8.500000000000
vertex 355 18.899999999926 44.912246067795 8.500000000000
vertex 356 18.899999999926 44.912246067795 10.000000000000
vertex 357 18.899999987135 49.412246068630 4.500000000000
vertex 358 18.899999987135 49.412246068630 0.000000000000
vertex 359 10.899999987135 49.412246065724 0.000000000000
vertex 360 10.899999987135 49.412246065724 4.500000000000
vertex 361 10.899999988946 42.412246065725 4.500000000000
vertex 362 10.899999988946 42.412246065725 0.000000000000
vertex 363 18.899999999926 43.412246067795 2.500000000000
vertex 364 18.899999999926 43.412246067795 1.000000000000
vertex 365 18.899999999926 44.912246067795 1.000000000000
vertex 366 18.899999999926 44.912246067795 2.500000000000
vertex 367 18.899999999926 46.912246068630 2.500000000000
vertex 368 18.899999999926 46.912246068630 1.000000000000
vertex 369 18.899999999926 48.412246068630 1.000000000000
vertex 370 18.899999999926 48.412246068630 2.500000000000
vertex 371 18.899999999926 46.912246068630 7.000000000000
vertex 372 18.899999999926 46.912246068630 5.500000000000
vertex 373 18.899999999926 48.412246068630 5.500000000000
vertex 374 18.899999999926 48.412246068630 7.000000000000
vertex 375 18.899999999926 43.412246067795 7.000000000000
vertex 376 18.899999999926 43.412246067795 5.500000000000
vertex 377 18.899999999926 44.912246067795 5.500000000000
vertex 378 18.899999999926 44.912246067795 7.000000000000
vertex 379 18.900000004876 -10.683902805256 0.000000000000
vertex 380 18.900000004876 -10.683902805256 4.500000000000
vertex 381 18.900000002110 -9.587753933041 2.500000000000
vertex 382 18.900000002110 -9.587753933041 1.000000000000
vertex 383 18.900000002110 -8.087753933041 1.000000000000
vertex 384 18.900000002110 -8.087753933041 2.500000000000
vertex 385 18.900000002110 -6.087753933041 2.500000000000
vertex 386 18.900000002110 -6.087753933041 1.000000000000
vertex 387 18.900000002110 -4.587753933042 1.000000000000
vertex 388 18.900000002110 -4.587753933042 2.500000000000
vertex 389 11.770537307687 -6.653718334844 2.500000000000
vertex 390 11.770537307687 -6.653718334844 1.000000000000
vertex 391 13.076343263659 -7.391871981009 1.000000000000
vertex 392 13.076343263659 -7.391871981009 2.500000000000
vertex 393 14.817417871621 -8.376076842563 2.500000000000
vertex 394 14.817417871621 -8.376076842563 1.000000000000
vertex 395 16.123223827593 -9.114230488729 1.000000000000
vertex 396 16.123223827593 -9.114230488729 2.500000000000
vertex 397 18.900000104743 -10.683902373051 4.500000000000
vertex 398 18.900000104743 -10.683902373051 7.500000000000
vertex 399 14.817417974130 -8.376076661224 7.000000000000
vertex 400 14.817417974130 -8.376076661224 5.500000000000
vertex 401 16.123223964271 -9.114230246943 5.500000000000
vertex 402 16.123223964271 -9.114230246943 7.000000000000
vertex 403 11.770537330467 -6.653718294545 7.000000000000
vertex 404 11.770537330467 -6.653718294545 5.500000000000
vertex 405 13.076343320609 -7.391871880264 5.500000000000
vertex 406 13.076343320609 -7.391871880264 7.000000000000
vertex 407 18.900000038870 -6.087753933041 7.000000000000
vertex 408 18.900000038870 -6.087753933041 5.500000000000
vertex 409 18.900000017371 -4.587753933041 5.500000000000
vertex 410 18.900000017371 -4.587753933041 7.000000000000
vertex 411 18.900000089033 -9.587753933041 7.000000000000
vertex 412 18.900000089033 -9.587753933041 5.500000000000
vertex 413 18.900000067534 -8.087753933041 5.500000000000
vertex 414 18.900000067534 -8.087753933041 7.000000000000
vertex 415 18.900000104743 -10.683902373051 10.500000000000
vertex 416 18.900000089033 -9.587753933041 10.000000000000
vertex 417 18.900000089033 -9.587753933041 8.500000000000
vertex 418 18.900000067534 -8.087753933041 8.500000000000
vertex 419 18.900000067534 -8.087753933041 10.000000000000
vertex 420 18.900000038870 -6.087753933041 10.000000000000
vertex 421 18.900000038870 -6.087753933041 8.500000000000
vertex 422 18.900000017371 -4.587753933041 8.500000000000
vertex 423 18.900000017371 -4.587753933041 10.000000000000
vertex 424 11.770537330467 -6.653718294545 10.000000000000
vertex 425 11.770537330467 -6.653718294545 8.500000000000
vertex 426 13.076343320609 -7.391871880264 8.500000000000
vertex 427 13.076343320609 -7.391871880264 10.000000000000
vertex 428 14.817417974130 -8.376076661224 10.000000000000
vertex 429 14.817417974130 -8.376076661224 8.500000000000
vertex 430 16.123223964271 -9.114230246943 8.500000000000
vertex 431 16.123223964271 -9.114230246943 10.000000000000
vertex 432 0.000000000000 0.000000000000 4.500000000000
vertex 433 0.000000000000 0.000000000000 0.000000000000
vertex 434 -0.000000278052 2.412246311553 2.500000000000
vertex 435 -0.000000278052 2.412246311553 1.000000000000
vertex 436 -0.000000105152 0.912246311554 1.000000000000
vertex 437 -0.000000105152 0.912246311554 2.500000000000
vertex 438 5.823656741409 -3.292030824356 2.500000000000
vertex 439 5.823656741409 -3.292030824356 1.000000000000
vertex 440 7.129462697382 -4.030184470522 1.000000000000
vertex 441 7.129462697382 -4.030184470522 2.500000000000
vertex 442 2.776776177475 -1.569672316637 2.500000000000
vertex 443 2.776776177475 -1.569672316637 1.000000000000
vertex 444 4.082582133447 -2.307825962802 1.000000000000
vertex 445 4.082582133447 -2.307825962802 2.500000000000
vertex 446 0.000000000000 0.000000000000 7.500000000000
vertex 447 2.776776177475 -1.569672316637 7.000000000000
vertex 448 2.776776177475 -1.569672316637 5.500000000000
vertex 449 4.082582133447 -2.307825962802 5.500000000000
vertex 450 4.082582133447 -2.307825962802 7.000000000000
vertex 451 5.823656741409 -3.292030824356 7.000000000000
vertex 452 5.823656741409 -3.292030824356 5.500000000000
vertex 453 7.129462697382 -4.030184470522 5.500000000000
vertex 454 7.129462697382 -4.030184470522 7.000000000000
vertex 455 -0.000000278052 2.412246311553 7.000000000000
vertex 456 -0.000000278052 2.412246311553 5.500000000000
vertex 457 -0.000000105152 0.912246311554 5.500000000000
vertex 458 -0.000000105152 0.912246311554 7.000000000000
vertex 459 0.000000000000 0.000000000000 10.500000000000
vertex 460 5.823656741409 -3.292030824356 10.000000000000
vertex 461 5.823656741409 -3.292030824356 8.500000000000
vertex 462 7.129462697382 -4.030184470522 8.500000000000
vertex 463 7.129462697382 -4.030184470522 10.000000000000
vertex 464 2.776776177475 -1.569672316637 10.000000000000
vertex 465 2.776776177475 -1.569672316637 8.500000000000
vertex 466 4.082582133447 -2.307825962802 8.500000000000
vertex 467 4.082582133447 -2.307825962802 10.000000000000
vertex 468 -0.000000278052 2.412246311553 10.000000000000
vertex 469 -0.000000278052 2.412246311553 8.500000000000
vertex 470 -0.000000105152 0.912246311554 8.500000000000
vertex 471 -0.000000105152 0.912246311554 10.000000000000
vertex 472 18.899999983116 54.728343251573 0.000000000000
vertex 473 18.899999983116 54.728343251573 4.500000000000
vertex 474 13.076343246763 58.020374072881 2.500000000000
vertex 475 13.076343246763 58.020374072881 1.000000000000
vertex 476 11.770537290773 58.758527719014 1.000000000000
vertex 477 11.770537290773 58.758527719014 2.500000000000
vertex 478 16.123223810741 56.298015565236 2.500000000000
vertex 479 16.123223810741 56.298015565236 1.000000000000
vertex 480 14.817417854751 57.036169211370 1.000000000000
vertex 481 14.817417854751 57.036169211370 2.500000000000
vertex 482 18.900000024491 50.412246068630 2.500000000000
vertex 483 18.900000024491 50.412246068630 1.000000000000
vertex 484 18.900000024491 51.912246068630 1.000000000000
vertex 485 18.900000024491 51.912246068630 2.500000000000
vertex 486 18.899999678441 54.728343652176 4.500000000000
vertex 487 18.899999678441 54.728343652176 7.500000000000
vertex 488 18.899999929067 50.412246068630 7.000000000000
vertex 489 18.899999929067 50.412246068630 5.500000000000
vertex 490 18.899999841966 51.912246068630 5.500000000000
vertex 491 18.899999841966 51.912246068630 7.000000000000
vertex 492 13.076343273378 58.020374119964 7.000000000000
vertex 493 13.076343273378 58.020374119964 5.500000000000
vertex 494 11.770537301419 58.758527737847 5.500000000000
vertex 495 11.770537301419 58.758527737847 7.000000000000
vertex 496 16.123223874617 56.298015678235 7.000000000000
vertex 497 16.123223874617 56.298015678235 5.500000000000
vertex 498 14.817417902657 57.036169296119 5.500000000000
vertex 499 14.817417902658 57.036169296118 7.000000000000
vertex 500 18.899999678441 54.728343652176 10.500000000000
vertex 501 18.899999929067 50.412246068630 10.000000000000
vertex 502 18.899999929067 50.412246068630 8.500000000000
vertex 503 18.899999841966 51.912246068630 8.500000000000
vertex 504 18.899999841966 51.912246068630 10.000000000000
vertex 505 13.076343273378 58.020374119964 10.000000000000
vertex 506 13.076343273378 58.020374119964 8.500000000000
vertex 507 11.770537301419 58.758527737847 8.500000000000
vertex 508 11.770537301419 58.758527737847 10.000000000000
vertex 509 16.123223874617 56.298015678235 10.000000000000
vertex 510 16.123223874617 56.298015678235 8.500000000000
vertex 511 14.817417902657 57.036169296119 8.500000000000
vertex 512 14.817417902658 57.036169296118 10.000000000000
vertex 513 0.000000062234 56.412244964983 4.500000000000
vertex 514 0.000000062234 56.412244964983 0.000000000000
vertex 515 0.000000001636 65.412246042987 0.000000000000
vertex 516 0.000000001636 65.412246042987 4.500000000000
vertex 517 7.129462689475 61.382061578091 2.500000000000
vertex 518 7.129462689475 61.382061578091 1.000000000000
vertex 519 5.823656733485 62.120215224224 1.000000000000
vertex 520 5.823656733485 62.120215224224 2.500000000000
vertex 521 4.082582125498 63.104420085736 2.500000000000
vertex 522 4.082582125498 63.104420085736 1.000000000000
vertex 523 2.776776169507 63.842573731869 1.000000000000
vertex 524 2.776776169507 63.842573731869 2.500000000000
vertex 525 0.000000442064 62.412244964983 2.500000000000
vertex 526 0.000000442064 62.412244964983 1.000000000000
vertex 527 0.000000442064 60.912244964983 1.000000000000
vertex 528 0.000000442064 60.912244964983 2.500000000000
vertex 529 0.000000442064 58.912244964983 2.500000000000
vertex 530 0.000000442064 58.912244964983 1.000000000000
vertex 531 0.000000442064 57.412244964983 1.000000000000
vertex 532 0.000000442064 57.412244964983 2.500000000000
vertex 533 0.000000062234 56.412244964983 7.500000000000
vertex 534 -0.000000300325 65.412246217809 4.500000000000
vertex 535 -0.000000300325 65.412246217809 7.500000000000
vertex 536 4.082582126364 63.104420087267 7.000000000000
vertex 537 4.082582126364 63.104420087267 5.500000000000
vertex 538 2.776776170662 63.842573733911 5.500000000000
vertex 539 2.776776170662 63.842573733911 7.000000000000
vertex 540 7.129462689668 61.382061578431 7.000000000000
vertex 541 7.129462689668 61.382061578431 5.500000000000
vertex 542 5.823656733966 62.120215225075 5.500000000000
vertex 543 5.823656733966 62.120215225075 7.000000000000
vertex 544 -0.000000179472 62.412244964984 7.000000000000
vertex 545 -0.000000179472 62.412244964984 5.500000000000
vertex 546 -0.000000119045 60.912244964983 5.500000000000
vertex 547 -0.000000119045 60.912244964983 7.000000000000
vertex 548 -0.000000038477 58.912244964983 7.000000000000
vertex 549 -0.000000038477 58.912244964983 5.500000000000
vertex 550 0.000000021950 57.412244964983 5.500000000000
vertex 551 0.000000021950 57.412244964983 7.000000000000
vertex 552 -0.000000300325 65.412246217809 10.500000000000
vertex 553 0.000000062234 56.412244964983 10.500000000000
vertex 554 -0.000000179472 62.412244964984 10.000000000000
vertex 555 -0.000000179472 62.412244964984 8.500000000000
vertex 556 -0.000000119045 60.912244964983 8.500000000000
vertex 557 -0.000000119045 60.912244964983 10.000000000000
vertex 558 -0.000000038477 58.912244964983 10.000000000000
vertex 559 -0.000000038477 58.912244964983 8.500000000000
vertex 560 0.000000021950 57.412244964983 8.500000000000
vertex 561 0.000000021950 57.412244964983 10.000000000000
vertex 562 7.129462689668 61.382061578431 10.000000000000
vertex 563 7.129462689668 61.382061578431 8.500000000000
vertex 564 5.823656733966 62.120215225075 8.500000000000
vertex 565 5.823656733966 62.120215225075 10.000000000000
vertex 566 4.082582126364 63.104420087267 10.000000000000
vertex 567 4.082582126364 63.104420087267 8.500000000000
vertex 568 2.776776170662 63.842573733911 8.500000000000
vertex 569 2.776776170662 63.842573733911 10.000000000000
vertex 570 8.000000062234 56.412244967027 10.500000000000
vertex 571 8.000000062234 56.412244967027 7.500000000000
vertex 572 0.000000064022 49.412244964148 10.500000000000
vertex 573 0.000000064022 49.412244964148 7.500000000000
vertex 574 8.000000064021 49.412244967026 7.500000000000
vertex 575 8.000000064021 49.412244967026 10.500000000000
vertex 576 0.000000076643 55.412244964983 10.000000000000
vertex 577 0.000000076643 55.412244964983 8.500000000000
vertex 578 0.000000076643 53.912244964983 8.500000000000
vertex 579 0.000000076643 53.912244964983 10.000000000000
vertex 580 0.000000076643 51.912244964148 10.000000000000
vertex 581 0.000000076643 51.912244964148 8.500000000000
vertex 582 0.000000076643 50.412244964148 8.500000000000
vertex 583 0.000000076643 50.412244964148 10.000000000000
vertex 584 8.000000062234 56.412244967027 4.500000000000
vertex 585 8.000000064021 49.412244967026 4.500000000000
vertex 586 0.000000064022 49.412244964148 4.500000000000
vertex 587 0.000000076643 55.412244964983 7.000000000000
vertex 588 0.000000076643 55.412244964983 5.500000000000
vertex 589 0.000000076643 53.912244964983 5.500000000000
vertex 590 0.000000076643 53.912244964983 7.000000000000
vertex 591 0.000000076643 51.912244964148 7.000000000000
vertex 592 0.000000076643 51.912244964148 5.500000000000
vertex 593 0.000000076643 50.412244964148 5.500000000000
vertex 594 0.000000076643 50.412244964148 7.000000000000
vertex 595 8.000000064021 49.412244967026 0.000000000000
vertex 596 8.000000062234 56.412244967027 0.000000000000
vertex 597 0.000000064022 49.412244964148 0.000000000000
vertex 598 0.000000076643 55.412244964983 2.500000000000
vertex 599 0.000000076643 55.412244964983 1.000000000000
vertex 600 0.000000076643 53.912244964983 1.000000000000
vertex 601 0.000000076643 53.912244964983 2.500000000000
vertex 602 0.000000076643 51.912244964148 2.500000000000
vertex 603 0.000000076643 51.912244964148 1.000000000000
vertex 604 0.000000076643 50.412244964148 1.000000000000
vertex 605 0.000000076643 50.412244964148 2.500000000000
vertex 606 0.000000065809 42.412244963314 4.500000000000
vertex 607 0.000000065809 42.412244963314 0.000000000000
vertex 608 8.000000065809 42.412244966192 0.000000000000
vertex 609 8.000000065809 42.412244966192 4.500000000000
vertex 610 8.000000064021 49.412244966192 4.500000000000
vertex 611 8.000000064021 49.412244966192 0.000000000000
vertex 612 0.000000076636 48.412244964148 2.500000000000
vertex 613 0.000000076636 48.412244964148 1.000000000000
vertex 614 0.000000076636 46.912244964148 1.000000000000
vertex 615 0.000000076636 46.912244964148 2.500000000000
vertex 616 0.000000076636 44.912244963313 2.500000000000
vertex 617 0.000000076636 44.912244963313 1.000000000000
vertex 618 0.000000076636 43.412244963314 1.000000000000
vertex 619 0.000000076636 43.412244963314 2.500000000000
vertex 620 8.000000065809 42.412244966192 7.500000000000
vertex 621 8.000000064021 49.412244966192 7.500000000000
vertex 622 0.000000065809 42.412244963314 7.500000000000
vertex 623 0.000000076636 44.912244963313 7.000000000000
vertex 624 0.000000076636 44.912244963313 5.500000000000
vertex 625 0.000000076636 43.412244963314 5.500000000000
vertex 626 0.000000076636 43.412244963314 7.000000000000
vertex 627 0.000000076636 48.412244964148 7.000000000000
vertex 628 0.000000076636 48.412244964148 5.500000000000
vertex 629 0.000000076636 46.912244964148 5.500000000000
vertex 630 0.000000076636 46.912244964148 7.000000000000
vertex 631 0.000000065809 42.412244963314 10.500000000000
vertex 632 0.000000076636 44.912244963313 10.000000000000
vertex 633 0.000000076636 44.912244963313 8.500000000000
vertex 634 0.000000076636 43.412244963314 8.500000000000
vertex 635 0.000000076636 43.412244963314 10.000000000000
vertex 636 0.000000076636 48.412244964148 10.000000000000
vertex 637 0.000000076636 48.412244964148 8.500000000000
vertex 638 0.000000076636 46.912244964148 8.500000000000
vertex 639 0.000000076636 46.912244964148 10.000000000000
vertex 640 8.000000065809 42.412244966192 10.500000000000
vertex 641 8.000000064021 49.412244966192 10.500000000000
vertex 642 0.000000067597 35.412244962479 7.500000000000
vertex 643 8.000000067596 35.412244965357 7.500000000000
vertex 644 8.000000065809 42.412244965357 7.500000000000
vertex 645 8.000000065809 42.412244965357 4.500000000000
vertex 646 0.000000067597 35.412244962479 4.500000000000
vertex 647 8.000000067596 35.412244965357 4.500000000000
vertex 648 0.000000076642 37.912244962478 7.000000000000
vertex 649 0.000000076642 37.912244962478 5.500000000000
vertex 650 0.000000076642 36.412244962479 5.500000000000
vertex 651 0.000000076642 36.412244962479 7.000000000000
vertex 652 0.000000076642 41.412244963313 7.000000000000
vertex 653 0.000000076642 41.412244963313 5.500000000000
vertex 654 0.000000076642 39.912244963313 5.500000000000
vertex 655 0.000000076642 39.912244963313 7.000000000000
vertex 656 8.000000065809 42.412244965357 0.000000000000
vertex 657 8.000000067596 35.412244965357 0.000000000000
vertex 658 0.000000067597 35.412244962479 0.000000000000
vertex 659 0.000000076642 37.912244962478 2.500000000000
vertex 660 0.000000076642 37.912244962478 1.000000000000
vertex 661 0.000000076642 36.412244962479 1.000000000000
vertex 662 0.000000076642 36.412244962479 2.500000000000
vertex 663 0.000000076642 41.412244963313 2.500000000000
vertex 664 0.000000076642 41.412244963313 1.000000000000
vertex 665 0.000000076642 39.912244963313 1.000000000000
vertex 666 0.000000076642 39.912244963313 2.500000000000
vertex 667 8.000000067596 35.412244965357 10.500000000000
vertex 668 8.000000065809 42.412244965357 10.500000000000
vertex 669 0.000000067597 35.412244962479 10.500000000000
vertex 670 0.000000076642 41.412244963313 10.000000000000
vertex 671 0.000000076642 41.412244963313 8.500000000000
vertex 672 0.000000076642 39.912244963313 8.500000000000
vertex 673 0.000000076642 39.912244963313 10.000000000000
vertex 674 0.000000076642 37.912244962478 10.000000000000
vertex 675 0.000000076642 37.912244962478 8.500000000000
vertex 676 0.000000076642 36.412244962479 8.500000000000
vertex 677 0.000000076642 36.412244962479 10.000000000000
vertex 678 7.999999996424 33.412246062973 4.500000000000
vertex 679 7.999999998212 26.412246062973 4.500000000000
vertex 680 -0.000000001788 26.412246060095 4.500000000000
vertex 681 -0.000000001788 26.412246060095 7.500000000000
vertex 682 0.000000004955 32.412246060930 7.000000000000
vertex 683 0.000000004955 32.412246060930 5.500000000000
vertex 684 0.000000004955 30.912246060930 5.500000000000
vertex 685 0.000000004955 30.912246060930 7.000000000000
vertex 686 0.000000004955 28.912246060094 7.000000000000
vertex 687 0.000000004955 28.912246060094 5.500000000000
vertex 688 0.000000004955 27.412246060095 5.500000000000
vertex 689 0.000000004955 27.412246060095 7.000000000000
vertex 690 7.999999996424 33.412246062973 7.500000000000
vertex 691 7.999999998212 26.412246062973 7.500000000000
vertex 692 7.999999996424 33.412246062973 10.500000000000
vertex 693 7.999999998212 26.412246062973 10.500000000000
vertex 694 -0.000000001788 26.412246060095 10.500000000000
vertex 695 0.000000004955 32.412246060930 10.000000000000
vertex 696 0.000000004955 32.412246060930 8.500000000000
vertex 697 0.000000004955 30.912246060930 8.500000000000
vertex 698 0.000000004955 30.912246060930 10.000000000000
vertex 699 0.000000004955 28.912246060094 10.000000000000
vertex 700 0.000000004955 28.912246060094 8.500000000000
vertex 701 0.000000004955 27.412246060095 8.500000000000
vertex 702 0.000000004955 27.412246060095 10.000000000000
vertex 703 -0.000000001788 26.412246060095 0.000000000000
vertex 704 7.999999998212 26.412246062973 0.000000000000
vertex 705 0.000000004955 32.412246060930 2.500000000000
vertex 706 0.000000004955 32.412246060930 1.000000000000
vertex 707 0.000000004955 30.912246060930 1.000000000000
vertex 708 0.000000004955 30.912246060930 2.500000000000
vertex 709 0.000000004955 28.912246060094 2.500000000000
vertex 710 0.000000004955 28.912246060094 1.000000000000
vertex 711 0.000000004955 27.412246060095 1.000000000000
vertex 712 0.000000004955 27.412246060095 2.500000000000
vertex 713 7.999999996424 33.412246062973 0.000000000000
vertex 714 0.000000000000 19.412246059260 10.500000000000
vertex 715 7.999999999999 19.412246062138 10.500000000000
vertex 716 7.999999998212 26.412246062139 10.500000000000
vertex 717 7.999999998212 26.412246062139 7.500000000000
vertex 718 7.999999999999 19.412246062138 7.500000000000
vertex 719 0.000000000000 19.412246059260 7.500000000000
vertex 720 0.000000004958 25.412246060095 10.000000000000
vertex 721 0.000000004958 25.412246060095 8.500000000000
vertex 722 0.000000004958 23.912246060095 8.500000000000
vertex 723 0.000000004958 23.912246060095 10.000000000000
vertex 724 0.000000004958 21.912246059260 10.000000000000
vertex 725 0.000000004958 21.912246059260 8.500000000000
vertex 726 0.000000004958 20.412246059260 8.500000000000
vertex 727 0.000000004958 20.412246059260 10.000000000000
vertex 728 0.000000000000 19.412246059260 4.500000000000
vertex 729 0.000000004958 25.412246060095 7.000000000000
vertex 730 0.000000004958 25.412246060095 5.500000000000
vertex 731 0.000000004958 23.912246060095 5.500000000000
vertex 732 0.000000004958 23.912246060095 7.000000000000
vertex 733 0.000000004958 21.912246059260 7.000000000000
vertex 734 0.000000004958 21.912246059260 5.500000000000
vertex 735 0.000000004958 20.412246059260 5.500000000000
vertex 736 0.000000004958 20.412246059260 7.000000000000
vertex 737 7.999999998212 26.412246062139 4.500000000000
vertex 738 7.999999999999 19.412246062138 4.500000000000
vertex 739 7.999999999999 19.412246062138 0.000000000000
vertex 740 7.999999998212 26.412246062139 0.000000000000
vertex 741 0.000000000000 19.412246059260 0.000000000000
vertex 742 0.000000004958 21.912246059260 2.500000000000
vertex 743 0.000000004958 21.912246059260 1.000000000000
vertex 744 0.000000004958 20.412246059260 1.000000000000
vertex 745 0.000000004958 20.412246059260 2.500000000000
vertex 746 0.000000004958 25.412246060095 2.500000000000
vertex 747 0.000000004958 25.412246060095 1.000000000000
vertex 748 0.000000004958 23.912246060095 1.000000000000
vertex 749 0.000000004958 23.912246060095 2.500000000000
vertex 750 0.000000001788 12.412246058425 4.500000000000
vertex 751 0.000000001788 12.412246058425 0.000000000000
vertex 752 8.000000001787 12.412246061303 0.000000000000
vertex 753 8.000000001787 12.412246061303 4.500000000000
vertex 754 8.000000000000 19.412246061304 4.500000000000
vertex 755 8.000000000000 19.412246061304 0.000000000000
vertex 756 0.000000004958 14.912246058425 2.500000000000
vertex 757 0.000000004958 14.912246058425 1.000000000000
vertex 758 0.000000004958 13.412246058425 1.000000000000
vertex 759 0.000000004958 13.412246058425 2.500000000000
vertex 760 0.000000004958 18.412246059260 2.500000000000
vertex 761 0.000000004958 18.412246059260 1.000000000000
vertex 762 0.000000004958 16.912246059260 1.000000000000
vertex 763 0.000000004958 16.912246059260 2.500000000000
vertex 764 0.000000001788 12.412246058425 7.500000000000
vertex 765 8.000000001787 12.412246061303 7.500000000000
vertex 766 8.000000000000 19.412246061304 7.500000000000
vertex 767 0.000000004958 18.412246059260 7.000000000000
vertex 768 0.000000004958 18.412246059260 5.500000000000
vertex 769 0.000000004958 16.912246059260 5.500000000000
vertex 770 0.000000004958 16.912246059260 7.000000000000
vertex 771 0.000000004958 14.912246058425 7.000000000000
vertex 772 0.000000004958 14.912246058425 5.500000000000
vertex 773 0.000000004958 13.412246058425 5.500000000000
vertex 774 0.000000004958 13.412246058425 7.000000000000
vertex 775 8.000000000000 19.412246061304 10.500000000000
vertex 776 8.000000001787 12.412246061303 10.500000000000
vertex 777 0.000000001788 12.412246058425 10.500000000000
vertex 778 0.000000004958 14.912246058425 10.000000000000
vertex 779 0.000000004958 14.912246058425 8.500000000000
vertex 780 0.000000004958 13.412246058425 8.500000000000
vertex 781 0.000000004958 13.412246058425 10.000000000000
vertex 782 0.000000004958 18.412246059260 10.000000000000
vertex 783 0.000000004958 18.412246059260 8.500000000000
vertex 784 0.000000004958 16.912246059260 8.500000000000
vertex 785 0.000000004958 16.912246059260 10.000000000000
vertex 786 0.000000003575 5.412246057591 0.000000000000
vertex 787 0.000000003575 5.412246057591 4.500000000000
vertex 788 0.000000004957 11.412246058425 2.500000000000
vertex 789 0.000000004957 11.412246058425 1.000000000000
vertex 790 0.000000004957 9.912246058425 1.000000000000
vertex 791 0.000000004957 9.912246058425 2.500000000000
vertex 792 0.000000004957 7.912246057590 2.500000000000
vertex 793 0.000000004957 7.912246057590 1.000000000000
vertex 794 0.000000004957 6.412246057591 1.000000000000
vertex 795 0.000000004957 6.412246057591 2.500000000000
vertex 796 8.000000003574 5.412246060469 4.500000000000
vertex 797 8.000000001787 12.412246060469 4.500000000000
vertex 798 8.000000001787 12.412246060469 0.000000000000
vertex 799 8.000000003574 5.412246060469 0.000000000000
vertex 800 8.000000001787 12.412246060469 7.500000000000
vertex 801 0.000000003575 5.412246057591 7.500000000000
vertex 802 8.000000003574 5.412246060469 7.500000000000
vertex 803 0.000000004957 7.912246057590 7.000000000000
vertex 804 0.000000004957 7.912246057590 5.500000000000
vertex 805 0.000000004957 6.412246057591 5.500000000000
vertex 806 0.000000004957 6.412246057591 7.000000000000
vertex 807 0.000000004957 11.412246058425 7.000000000000
vertex 808 0.000000004957 11.412246058425 5.500000000000
vertex 809 0.000000004957 9.912246058425 5.500000000000
vertex 810 0.000000004957 9.912246058425 7.000000000000
vertex 811 0.000000003575 5.412246057591 10.500000000000
vertex 812 8.000000003574 5.412246060469 10.500000000000
vertex 813 8.000000001787 12.412246060469 10.500000000000
vertex 814 0.000000004957 7.912246057590 10.000000000000
vertex 815 0.000000004957 7.912246057590 8.500000000000
vertex 816 0.000000004957 6.412246057591 8.500000000000
vertex 817 0.000000004957 6.412246057591 10.000000000000
vertex 818 0.000000004957 11.412246058425 10.000000000000
vertex 819 0.000000004957 11.412246058425 8.500000000000
vertex 820 0.000000004957 9.912246058425 8.500000000000
vertex 821 0.000000004957 9.912246058425 10.000000000000
vertex 822 0.000000000886 35.412246060930 0.000000000000
vertex 823 0.000000000135 5.412246060930 0.000000000000
vertex 824 0.000000000085 3.412246311553 0.000000000000
vertex 825 18.900000000187 3.412246067795 0.000000000000
vertex 826 0.000000000836 33.412246060930 0.000000000000
vertex 827 0.000000001636 65.412246042987 -3.000000000000
vertex 828 0.000000000000 0.000000000000 -3.000000000000
vertex 829 18.899999984884 49.412246068630 0.000000000000
vertex 830 0.000000000661 26.412246060095 0.000000000000
vertex 831 0.000000000486 19.412246059260 0.000000000000
vertex 832 18.899999983116 54.728343251573 -3.000000000000
vertex 833 18.900000004876 -10.683902805256 -3.000000000000


zone RC-Small-F0-1
ceiling 1 1 2 3 4 5 6 7 8 9 10 11 12
wall 2 2 27 22 3
wall 3 17 16 27 2
wall 4 28 29 24 8
wall 5 7 30 29 28
wall 6 10 14 18 11
wall 7 6 26 30 7
wall 8 4 23 25 5
floor 9 21 18 14 13 24 30 26 25 23 22 27 15
wall 10 9 13 14 10
wall 11 1 15 16 17
wall 12 11 18 19 20
wall 13 12 21 15 1
wall 14 3 22 23 4
wall 15 20 19 21 12
wall 16 8 24 13 9
wall 17 5 25 26 6

zone RC-Small-Ftop-1
roof 18 31 32 33 34 35 36 37 38 39 40 41 42
floor 19 43 44 45 46 47 48 49 50 51 52 53 54
wall 20 34 51 50 35
wall 21 55 56 43 42
wall 22 39 46 45 40
wall 23 32 53 52 33
wall 24 35 50 49 36
wall 25 42 43 54 31
wall 26 41 44 56 55
wall 27 37 48 57 58
wall 28 33 52 51 34
wall 29 38 47 46 39
wall 30 59 60 53 32
wall 31 40 45 44 41
wall 32 36 49 48 37
wall 33 58 57 47 38
wall 34 31 54 60 59

zone RC-Small-Fstack-1
wall 35 50 5 6 49
wall 36 57 28 8 47
wall 37 49 6 7 48
wall 38 45 10 11 44
ceiling 39 54 53 52 51 50 49 48 47 46 45 44 43
wall 40 54 1 17 60
wall 41 44 11 20 56
wall 42 56 20 12 43
floor 43 12 11 10 9 8 7 6 5 4 3 2 1
wall 44 60 17 2 53
wall 45 47 8 9 46
wall 46 52 3 4 51
wall 47 43 12 1 54
wall 48 46 9 10 45
wall 49 48 7 28 57
wall 50 53 2 3 52
wall 51 51 4 5 50

zone RC-Main-F0-1
wall 52 61 62 63 64
wall 53 65 66 67 68
wall 54 69 70 71 72
wall 55 73 74 75 76
wall 56 77 78 79 80
wall 57 81 82 15 1
wall 58 12 21 70 69
wall 59 1 15 21 12
wall 60 83 84 62 61
wall 61 80 79 85 86
wall 62 76 75 66 65
wall 63 86 85 87 88
wall 64 68 67 89 90
wall 65 64 63 91 92
wall 66 92 91 78 77
wall 67 72 71 93 94
wall 68 94 93 84 83
wall 69 88 87 74 73
ceiling 70 80 76 65 68 90 1 12 72 94 83 61 77
wall 71 90 89 82 81
floor 72 78 62 84 93 71 21 15 89 67 66 75 79

zone RC-Main-Fstack-1
wall 73 95 83 61 96
wall 74 97 72 94 98
wall 75 99 100 76 101
wall 76 102 92 77 103
ceiling 77 104 101 105 106 107 54 43 97 98 95 96 103
wall 78 108 69 72 97
wall 79 105 65 68 106
wall 80 96 61 64 109
wall 81 106 68 90 107
wall 82 98 94 83 95
wall 83 54 1 12 43
wall 84 110 88 100 99
wall 85 103 77 80 104
wall 86 43 12 69 108
wall 87 111 81 1 54
wall 88 107 90 81 111
wall 89 104 80 86 112
wall 90 101 76 65 105
wall 91 109 64 92 102
floor 92 77 61 83 94 72 12 1 90 68 65 76 80
wall 93 112 86 88 110

zone RC-Main-Ftop-1
wall 94 120 111 54 31
wall 95 122 105 106 123
wall 96 130 102 103 113
wall 97 124 97 98 125
wall 98 129 128 101 121
wall 99 121 101 105 122
wall 100 113 103 104 114
wall 101 115 95 96 116
wall 102 31 54 43 42
wall 103 42 43 108 117
wall 104 114 104 112 118
wall 105 119 107 111 120
roof 106 114 121 122 123 119 31 42 124 125 115 116 113
wall 107 116 96 109 126
wall 108 118 112 110 127
wall 109 117 108 97 124
wall 110 123 106 107 119
wall 111 127 110 128 129
floor 112 103 96 95 98 97 43 54 107 106 105 101 104
wall 113 125 98 95 115
wall 114 126 109 102 130

zone R-Small-F0-2
wall 115 9 13 24 8
ceiling 116 8 28 131 9
wall 117 131 132 13 9
window 121 133 134 135 136
window 122 137 138 139 140
wall 118 28 29 132 131
floor 119 13 132 29 24
wall 120 8 24 29 28

zone R-Small-Fstack-2
wall 123 46 9 8 47
wall 124 141 131 9 46
window 129 142 143 144 145
window 130 146 147 148 149
ceiling 125 47 57 141 46
floor 126 9 131 28 8
wall 127 57 28 131 141
wall 128 47 8 28 57

zone R-Small-Ftop-2
wall 131 58 57 141 150
wall 132 150 141 46 39
window 137 151 152 153 154
window 138 155 156 157 158
wall 133 38 47 57 58
roof 134 38 58 150 39
floor 135 46 141 57 47
wall 136 39 46 47 38

zone R-Small-Fstack-3
floor 139 159 10 160 161
ceiling 140 162 163 45 164
wall 141 45 10 159 164
window 145 165 166 167 168
window 146 169 170 171 172
wall 142 164 159 161 162
wall 143 163 160 10 45
wall 144 162 161 160 163

zone R-Small-Ftop-3
roof 147 173 174 40 175
wall 148 173 162 163 174
floor 149 164 45 163 162
wall 150 174 163 45 40
wall 151 40 45 164 175
window 153 176 177 178 179
window 154 180 181 182 183
wall 152 175 164 162 173

zone R-Small-F0-3
ceiling 155 161 160 10 159
wall 156 160 184 14 10
floor 157 185 14 184 186
wall 158 10 14 185 159
window 161 187 188 189 190
window 162 191 192 193 194
wall 159 159 185 186 161
wall 160 161 186 184 160

zone R-Small-Ftop-4
wall 163 195 196 197 198
floor 164 199 164 197 196
wall 165 200 199 196 195
wall 166 198 197 164 175
wall 167 175 164 199 200
window 169 201 202 203 204
window 170 205 206 207 208
roof 168 195 198 175 200

zone R-Small-Fstack-4
wall 171 164 159 209 199
window 177 210 211 212 213
window 178 214 215 216 217
wall 172 199 209 218 196
ceiling 173 196 197 164 199
wall 174 196 218 219 197
wall 175 197 219 159 164
floor 176 209 159 219 218

zone R-Small-F0-4
wall 179 219 220 185 159
wall 180 218 221 220 219
ceiling 181 218 219 159 209
wall 182 209 222 221 218
floor 183 222 185 220 221
wall 184 159 185 222 209
window 185 223 224 225 226
window 186 227 228 229 230

zone R-Main-Fstack-1
wall 187 231 232 233 234
wall 188 235 236 232 231
window 193 237 238 239 240
window 194 241 242 243 244
floor 189 232 236 245 233
ceiling 190 234 246 235 231
wall 191 234 233 245 246
wall 192 246 245 236 235

zone R-Main-Ftop-1
wall 195 247 234 246 248
roof 196 247 248 249 250
wall 197 248 246 235 249
floor 198 231 235 246 234
wall 199 250 231 234 247
wall 200 249 235 231 250
window 201 251 252 253 254
window 202 255 256 257 258

zone R-Main-F0-1
wall 203 245 259 260 236
ceiling 204 233 245 236 232
floor 205 261 260 259 262
wall 206 236 260 261 232
window 209 263 264 265 266
window 210 267 268 269 270
wall 207 232 261 262 233
wall 208 233 262 259 245

zone R-Main-F0-2
wall 211 271 272 261 232
wall 212 232 261 273 274
window 217 275 276 277 278
window 218 279 280 281 282
floor 213 273 261 272 283
ceiling 214 284 271 232 274
wall 215 274 273 283 284
wall 216 284 283 272 271

zone R-Main-Fstack-2
floor 219 274 232 271 284
ceiling 220 285 286 231 287
wall 221 287 274 284 285
wall 222 286 271 232 231
wall 223 231 232 274 287
window 225 288 289 290 291
window 226 292 293 294 295
wall 224 285 284 271 286

zone R-Main-Ftop-2
wall 227 250 231 287 296
window 233 297 298 299 300
window 234 301 302 303 304
wall 228 305 285 286 306
roof 229 305 306 250 296
floor 230 287 231 286 285
wall 231 306 286 231 250
wall 232 296 287 285 305

zone R-Main-Ftop-3
wall 235 307 308 95 115
roof 236 309 307 115 310
wall 237 310 311 312 309
floor 238 311 95 308 312
wall 239 115 95 311 310
window 241 313 314 315 316
window 242 317 318 319 320
wall 240 309 312 308 307

zone R-Main-Fstack-3
wall 243 312 321 322 308
floor 244 323 83 322 321
wall 245 308 322 83 95
wall 246 311 323 321 312
wall 247 95 83 323 311
window 249 324 325 326 327
window 250 328 329 330 331
ceiling 248 312 308 95 311

zone R-Main-F0-3
floor 251 332 84 333 334
wall 252 323 332 334 321
wall 253 322 333 84 83
ceiling 254 321 322 83 323
wall 255 321 334 333 322
wall 256 83 84 332 323
window 257 335 336 337 338
window 258 339 340 341 342

zone R-Main-Ftop-4
floor 259 343 311 344 345
roof 260 346 347 310 348
wall 261 310 311 343 348
window 265 349 350 351 352
window 266 353 354 355 356
wall 262 347 344 311 310
wall 263 346 345 344 347
wall 264 348 343 345 346

zone R-Main-F0-4
wall 267 357 358 359 360
wall 268 361 362 332 323
wall 269 360 359 362 361
floor 270 358 332 362 359
ceiling 271 360 361 323 357
wall 272 323 332 358 357
window 273 363 364 365 366
window 274 367 368 369 370

zone R-Main-Fstack-4
wall 275 343 357 360 345
wall 276 344 361 323 311
ceiling 277 345 344 311 343
floor 278 357 323 361 360
wall 279 345 360 361 344
wall 280 311 323 357 343
window 281 371 372 373 374
window 282 375 376 377 378

zone R-Small-F0-1
wall 283 131 132 29 28
wall 284 28 29 30 7
floor 285 132 379 30 29
ceiling 286 28 7 380 131
wall 287 380 379 132 131
window 289 381 382 383 384
window 290 385 386 387 388
wall 288 7 30 379 380
window 291 389 390 391 392
window 292 393 394 395 396

zone R-Small-Fstack-1
floor 293 131 397 7 28
wall 294 48 7 397 398
window 299 399 400 401 402
window 300 403 404 405 406
ceiling 295 57 48 398 141
wall 296 141 131 28 57
wall 297 57 28 7 48
wall 298 398 397 131 141
window 301 407 408 409 410
window 302 411 412 413 414

zone R-Small-Ftop-1
wall 303 415 398 141 150
window 309 416 417 418 419
window 310 420 421 422 423
wall 304 58 57 48 37
roof 305 58 37 415 150
floor 306 141 398 48 57
wall 307 37 48 398 415
window 311 424 425 426 427
window 312 428 429 430 431
wall 308 150 141 57 58

zone R-Small-F0-7
wall 313 5 25 23 4
ceiling 314 4 432 6 5
wall 315 6 26 25 5
floor 316 25 26 433 23
wall 317 4 23 433 432
window 319 434 435 436 437
wall 318 432 433 26 6
window 320 438 439 440 441
window 321 442 443 444 445

zone R-Small-Fstack-7
wall 322 446 432 6 49
window 328 447 448 449 450
window 329 451 452 453 454
wall 323 49 6 5 50
floor 324 5 6 432 4
wall 325 50 5 4 51
wall 326 51 4 432 446
window 330 455 456 457 458
ceiling 327 51 446 49 50

zone R-Small-Ftop-7
wall 331 459 446 49 36
window 337 460 461 462 463
window 338 464 465 466 467
wall 332 34 51 446 459
window 339 468 469 470 471
wall 333 36 49 50 35
roof 334 34 459 36 35
floor 335 50 49 446 51
wall 336 35 50 51 34

zone R-Main-F0-5
floor 340 472 358 91 78
wall 341 92 91 358 357
wall 342 77 78 91 92
ceiling 343 77 92 357 473
wall 344 473 472 78 77
window 346 474 475 476 477
window 347 478 479 480 481
wall 345 357 358 472 473
window 348 482 483 484 485

zone R-Main-Fstack-5
floor 349 486 357 92 77
ceiling 350 103 102 343 487
wall 351 343 357 486 487
window 355 488 489 490 491
wall 352 103 77 92 102
wall 353 487 486 77 103
window 356 492 493 494 495
window 357 496 497 498 499
wall 354 102 92 357 343

zone R-Main-Ftop-5
wall 358 348 343 487 500
window 364 501 502 503 504
roof 359 113 130 348 500
wall 360 500 487 103 113
window 365 505 506 507 508
window 366 509 510 511 512
wall 361 113 103 102 130
floor 362 487 343 102 103
wall 363 130 102 343 348

zone R-Main-F0-6
wall 367 86 85 79 80
wall 368 513 514 85 86
wall 369 80 79 515 516
window 373 517 518 519 520
window 374 521 522 523 524
floor 370 79 85 514 515
wall 371 516 515 514 513
window 375 525 526 527 528
window 376 529 530 531 532
ceiling 372 516 513 86 80

zone R-Main-Fstack-6
wall 377 533 513 86 112
wall 378 112 86 80 104
wall 379 104 80 534 535
window 383 536 537 538 539
window 384 540 541 542 543
floor 380 80 86 513 534
ceiling 381 535 533 112 104
wall 382 535 534 513 533
window 385 544 545 546 547
window 386 548 549 550 551

zone R-Main-Ftop-6
wall 387 552 535 533 553
window 393 554 555 556 557
window 394 558 559 560 561
wall 388 114 104 535 552
window 395 562 563 564 565
window 396 566 567 568 569
floor 389 104 112 533 535
wall 390 553 533 112 118
wall 391 118 112 104 114
roof 392 552 553 118 114

zone R-Main-Ftop-7
wall 397 570 571 533 553
wall 398 572 573 574 575
wall 399 575 574 571 570
roof 400 553 572 575 570
wall 401 553 533 573 572
window 403 576 577 578 579
window 404 580 581 582 583
floor 402 571 574 573 533

zone R-Main-Fstack-7
floor 405 584 585 586 513
wall 406 573 586 585 574
ceiling 407 533 573 574 571
wall 408 574 585 584 571
wall 409 571 584 513 533
wall 410 533 513 586 573
window 411 587 588 589 590
window 412 591 592 593 594

zone R-Main-F0-7
wall 413 585 595 596 584
wall 414 513 514 597 586
window 419 598 599 600 601
window 420 602 603 604 605
wall 415 584 596 514 513
floor 416 596 595 597 514
wall 417 586 597 595 585
ceiling 418 513 586 585 584

zone R-Main-F0-8
wall 421 606 607 608 609
ceiling 422 586 606 609 610
wall 423 610 611 597 586
wall 424 586 597 607 606
window 427 612 613 614 615
window 428 616 617 618 619
wall 425 609 608 611 610
floor 426 611 608 607 597

zone R-Main-Fstack-8
floor 429 610 609 606 586
wall 430 620 609 610 621
wall 431 622 606 609 620
wall 432 621 610 586 573
wall 433 573 586 606 622
window 435 623 624 625 626
window 436 627 628 629 630
ceiling 434 573 622 620 621

zone R-Main-Ftop-8
wall 437 572 573 622 631
window 443 632 633 634 635
window 444 636 637 638 639
wall 438 631 622 620 640
wall 439 641 621 573 572
roof 440 572 631 640 641
floor 441 621 620 622 573
wall 442 640 620 621 641

zone R-Main-Fstack-9
ceiling 445 622 642 643 644
wall 446 644 645 606 622
wall 447 642 646 647 643
floor 448 645 647 646 606
wall 449 643 647 645 644
wall 450 622 606 646 642
window 451 648 649 650 651
window 452 652 653 654 655

zone R-Main-F0-9
floor 453 656 657 658 607
ceiling 454 606 646 647 645
wall 455 645 656 607 606
wall 456 647 657 656 645
wall 457 646 658 657 647
wall 458 606 607 658 646
window 459 659 660 661 662
window 460 663 664 665 666

zone R-Main-Ftop-9
wall 461 667 643 644 668
wall 462 631 622 642 669
window 467 670 671 672 673
window 468 674 675 676 677
floor 463 644 643 642 622
roof 464 631 669 667 668
wall 465 669 642 643 667
wall 466 668 644 622 631

zone R-Main-Fstack-10
floor 469 678 679 680 68
wall 470 106 68 680 681
window 475 682 683 684 685
window 476 686 687 688 689
wall 471 690 678 68 106
wall 472 681 680 679 691
ceiling 473 106 681 691 690
wall 474 691 679 678 690

zone R-Main-Ftop-10
wall 477 692 690 106 123
floor 478 690 691 681 106
wall 479 693 691 690 692
wall 480 123 106 681 694
window 483 695 696 697 698
window 484 699 700 701 702
wall 481 694 681 691 693
roof 482 123 694 693 692

zone R-Main-F0-10
wall 485 680 703 704 679
wall 486 68 67 703 680
window 491 705 706 707 708
window 492 709 710 711 712
wall 487 679 704 713 678
ceiling 488 68 680 679 678
floor 489 713 704 703 67
wall 490 678 713 67 68

zone R-Main-Ftop-11
roof 493 694 714 715 716
floor 494 717 718 719 681
wall 495 694 681 719 714
window 499 720 721 722 723
window 500 724 725 726 727
wall 496 715 718 717 716
wall 497 716 717 681 694
wall 498 714 719 718 715

zone R-Main-Fstack-11
wall 501 681 680 728 719
window 507 729 730 731 732
window 508 733 734 735 736
wall 502 717 737 680 681
wall 503 718 738 737 717
ceiling 504 681 719 718 717
wall 505 719 728 738 718
floor 506 737 738 728 680

zone R-Main-F0-11
ceiling 509 680 728 738 737
wall 510 738 739 740 737
wall 511 737 740 703 680
wall 512 728 741 739 738
wall 513 680 703 741 728
window 515 742 743 744 745
window 516 746 747 748 749
floor 514 740 739 741 703

zone R-Small-F0-5
wall 517 750 751 752 753
ceiling 518 728 750 753 754
wall 519 754 755 741 728
floor 520 755 752 751 741
wall 521 753 752 755 754
wall 522 728 741 751 750
window 523 756 757 758 759
window 524 760 761 762 763

zone R-Small-Fstack-5
ceiling 525 719 764 765 766
wall 526 719 728 750 764
window 531 767 768 769 770
window 532 771 772 773 774
wall 527 764 750 753 765
wall 528 765 753 754 766
wall 529 766 754 728 719
floor 530 754 753 750 728

zone R-Small-Ftop-5
floor 533 766 765 764 719
wall 534 775 766 719 714
wall 535 776 765 766 775
wall 536 714 719 764 777
window 539 778 779 780 781
window 540 782 783 784 785
roof 537 714 777 776 775
wall 538 777 764 765 776

zone R-Small-F0-6
wall 541 750 751 786 787
window 547 788 789 790 791
window 548 792 793 794 795
ceiling 542 750 787 796 797
floor 543 798 799 786 751
wall 544 796 799 798 797
wall 545 787 786 799 796
wall 546 797 798 751 750

zone R-Small-Fstack-6
wall 549 800 797 750 764
floor 550 797 796 787 750
wall 551 801 787 796 802
wall 552 802 796 797 800
wall 553 764 750 787 801
window 555 803 804 805 806
window 556 807 808 809 810
ceiling 554 764 801 802 800

zone R-Small-Ftop-6
roof 557 777 811 812 813
wall 558 813 800 764 777
wall 559 811 801 802 812
wall 560 812 802 800 813
floor 561 800 802 801 764
wall 562 777 764 801 811
window 563 814 815 816 817
window 564 818 819 820 821

zone P-Main-Fcave-1
ceiling 565 515 514 596 79
ceiling 566 21 19 185 222
ceiling 567 607 822 75 608
ceiling 568 15 27 823 824 25 26 30 24 825 14 18 21
ceiling 569 70 21 222 261
ceiling 570 63 62 84 332
ceiling 571 79 75 822 826 89 15 21 71 93 84 62 78
ceiling 572 29 30 379 132
ceiling 573 514 597 611 596
wall 574 515 827 828 433
ceiling 575 597 607 608 611
ceiling 576 91 63 332 829
ceiling 577 830 831 15 82
ceiling 578 78 91 829 472
floor 579 832 833 828 827
ceiling 580 19 18 14 185
ceiling 581 751 823 27 16
ceiling 582 71 70 261 93
ceiling 583 24 29 132 825
wall 584 472 832 827 515
wall 585 379 833 832 472
ceiling 586 824 433 26 25
wall 587 433 828 833 379
ceiling 588 831 751 16 15
ceiling 589 826 830 82 89
_EXTENSION_BuildingGeometry_END_


_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_


_EXTENSION_ExternalShadingGeometry_START_

_EXTENSION_ExternalShadingGeometry_END_


_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_


_EXTENSION_DaylightSensorPoints_START_
_EXTENSION_DaylightSensorPoints_END_


_EXTENSION_AdditionalDaylightGeometry_START_
_EXTENSION_AdditionalDaylightGeometry_END_


_EXTENSION_VAMPARAMS_START_
_EXTENSION_VAMPARAMS_END_



