************************************************************************************************************************
*  TRNBuild   2.0.198
************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING: \\apollon.meca.polymtl.ca\usagers\gumeu\profiles\downloads\11A_v2.b18
*   GET BY WORKING WITH TRNBuild 2.0 for Windows
************************************************************************************************************************
*
*-----------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*-----------------------------------------------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.85 
*
*-----------------------------------------------------------------------------------------------------------------------
*  P r o j e c t
*-----------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*-----------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*-----------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- convective heat transfer coefficient calculation ---------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*--- radiance parameters -------------------
 SCENE_ROTATION_ANGLE=0 : GROUND_IDS= : GROUND_REFLECTANCE=0.2 : SHADER_REFLECTANCE=0
 CALC_MODE=RAD : LATITUDE=48 : LONGITUDE=-9.2 : TIME_ZONE=-15 : SITE_ELEVATION=200
 AB=5 : AD=1000 : AS=20 : AR=300 : AA=0.1
 LR=6 : ST=0.15 : SJ=1 : LW=0.004 : DJ=0 : DS=0.2 : DR=2 : DP=512
*--- comfort parameters -------------------
 DIAM-SENSOR=0.07 : EPS-SENSOR=0.82 : REFL-SENSOR=0.47 : ELV_AIRSPEED1=0.3 : ELV_AIRSPEED2=0.7 : ELV_AIRSPEED3=1.2
*--- other -------------------
 FSCAL_TREGENZA=MEDIUM : SHM_MODE=0 : SURFGRID=0.2
*--- daylight  -------------------
 UDIMIN=100 : UDIMAX=2000 : DAMIN=300
*
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  L a y e r s
*-----------------------------------------------------------------------------------------------------------------------
LAYER PUTZ
 CONDUCTIVITY=   2.52 : CAPACITY=      1 : DENSITY=   1400 : PERT=      0 : PENRT=      0
LAYER KST
 CONDUCTIVITY=  3.564 : CAPACITY=      1 : DENSITY=   1600 : PERT=      0 : PENRT=      0
LAYER DAEMA
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60 : PERT=      0 : PENRT=      0
LAYER GIPS
 CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900 : PERT=      0 : PENRT=      0
LAYER HOLZ
 CONDUCTIVITY=  0.468 : CAPACITY=    2.1 : DENSITY=    600 : PERT=      0 : PENRT=      0
LAYER BET
 CONDUCTIVITY=   7.56 : CAPACITY=      1 : DENSITY=   2200 : PERT=      0 : PENRT=      0
LAYER TEPP
 CONDUCTIVITY=  0.288 : CAPACITY=    1.3 : DENSITY=    700 : PERT=      0 : PENRT=      0
LAYER ESTR
 CONDUCTIVITY=   5.04 : CAPACITY=      1 : DENSITY=   2000 : PERT=      0 : PENRT=      0
LAYER MIWO
 CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60 : PERT=      0 : PENRT=      0
LAYER DAEMM
 CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60 : PERT=      0 : PENRT=      0
*-----------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*-----------------------------------------------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE 
INPUTS_DESCRIPTION
 TGROUND : �C : Ground Temperature (boundary temperature used for floors adjacent to the ground)
 TBOUNDARY : �C : Boundary Temperature (boundary temperature used for boundary floors, walls, ceilings)
 SHADE_CLOSE : kJ/hr.m^2 : threshold of total radiation on facade where shading device is activated
 SHADE_OPEN : kJ/hr.m^2 : threshold of total radiation on facade where shading device is deactivated
 MAX_ISHADE : any : max shading factor of internal shading
 MAX_ESHADE : any : max shading factor of external shading
*-----------------------------------------------------------------------------------------------------------------------
*  S c h e d u l e s
*-----------------------------------------------------------------------------------------------------------------------
SCHEDULE WORKDAY
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE WEEKEND
 HOURS =0.000 1.000 24.0
 VALUES=0 0 0 
SCHEDULE WORKLIGHT
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE DAYNIGHT
 HOURS =0.000 6.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE USE
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKDAY WORKDAY WORKDAY WORKDAY WORKDAY WEEKEND WEEKEND
SCHEDULE LIGHT
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WEEKEND WEEKEND
SCHEDULE SETOFF
 DAYS=1 2 3 4 5 6 7
 HOURLY=DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT WEEKEND WEEKEND
*-----------------------------------------------------------------------------------------------------------------------
*  C O N S T R U C T I O N (Wall, Floor, Ceiling,..)
*-----------------------------------------------------------------------------------------------------------------------
CONSTRUCTION BND_WALL
 LAYERS   = PUTZ  KST   DAEMA GIPS  
 THICKNESS= 0.015 0.175 0.173 0.013 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION EXT_WALL
 LAYERS   = PUTZ  KST   DAEMA HOLZ  
 THICKNESS= 0.015 0.175 0.167 0.02  
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION EXT_ROOF
 LAYERS   = PUTZ  BET   DAEMM HOLZ  
 THICKNESS= 0.015 0.16  0.305 0.02  
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION EXT_FLOOR
 LAYERS   = TEPP  ESTR  MIWO  BET   DAEMA 
 THICKNESS= 0.005 0.05  0.03  0.16  0.162 
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION BND_CEILING
 LAYERS   = PUTZ  BET   DAEMA HOLZ  
 THICKNESS= 0.015 0.16  0.3   0.03  
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION BND_FLOOR
 LAYERS   = TEPP  ESTR  MIWO  BET   DAEMA GIPS  
 THICKNESS= 0.005 0.05  0.03  0.16  0.133 0.013 
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION GROUND_FLOOR
 LAYERS   = TEPP  ESTR  DAEMM BET   
 THICKNESS= 0.005 0.05  0.121 0.2   
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION ADJ_WALL
 LAYERS   = GIPS  MIWO  GIPS  
 THICKNESS= 0.013 0.1   0.013 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION ADJ_CEILING
 LAYERS   = PUTZ  BET   MIWO  ESTR  TEPP  
 THICKNESS= 0.015 0.16  0.03  0.05  0.005 
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
*-----------------------------------------------------------------------------------------------------------------------
*  W i n d o w s
*-----------------------------------------------------------------------------------------------------------------------
WINDOW EXT_WINDOW1
 WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW EXT_WINDOW2
 WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW ADJ_WINDOW1
 WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW ADJ_WINDOW2
 WINID=201 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
*-----------------------------------------------------------------------------------------------------------------------
*  G a i n s
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  D a y l i g h t   C o n t r o l 
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*-----------------------------------------------------------------------------------------------------------------------
ZONES CT-Main-F0-1 IB-Main-F0-1 CB-Main-F0-1 IE-Main-F0-1 IE-Main-F0-2 IE-Main-F1-2 IE-Main-F1-1 IE-Main-F1-3 BC-Main-F0-1 BC-Main-F1-1 P-Main-Fcave-l P-Main-Fcave-t P-Main-Fcave-e 
*-----------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*-----------------------------------------------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 H_0_180 S_0_90 W_90_90 N_180_90 E_270_90
INTERNAL_CALCULATION H_0_0 H_0_180 S_0_90 W_90_90 N_180_90 E_270_90
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  CT-Main-F0-1  /  A i r n o d e  CT-Main-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE CT-Main-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE CT-Main-F0-1
WALL  =ADJ_WALL             : SURF=    1 : AREA=      35.000 : ADJACENT=IE-Main-F1-3 : ADJ_SURF=75 : FRONT : GEOSURF=0.011667
WALL  =ADJ_WALL             : SURF=    2 : AREA=      35.000 : ADJACENT=CB-Main-F0-1 : ADJ_SURF=28 : FRONT : GEOSURF=0.011667
WALL  =EXT_WALL             : SURF=    3 : AREA=     150.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.049999
WALL  =EXT_WALL             : SURF=    4 : AREA=     150.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.050000
WALL  =EXT_WALL             : SURF=    5 : AREA=      80.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.026667
ROOF  =EXT_ROOF             : SURF=    6 : AREA=     400.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=    7 : AREA=     150.000 : ADJACENT=IB-Main-F0-1 : ADJ_SURF=12 : FRONT : GEOSURF=0.050000
FLOOR =ADJ_CEILING          : SURF=    8 : AREA=     400.000 : ADJACENT=P-Main-Fcave-t : ADJ_SURF=102 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=     3600.000    : VOLUME=     3000.000    : REFAREA=      400.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  IB-Main-F0-1  /  A i r n o d e  IB-Main-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE IB-Main-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE IB-Main-F0-1
WALL  =EXT_WALL             : SURF=    9 : AREA=      30.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005556
ROOF  =EXT_ROOF             : SURF=   10 : AREA=     800.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=   11 : AREA=     104.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.019259
WINDOW=EXT_WINDOW1          : SURF=   16 : AREA=      38.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.007037
WINDOW=EXT_WINDOW1          : SURF=   17 : AREA=      38.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.007037
WALL  =ADJ_WALL             : SURF=   12 : AREA=     150.000 : ADJACENT=CT-Main-F0-1 : ADJ_SURF=7 : BACK : GEOSURF=0.027778
FLOOR =ADJ_CEILING          : SURF=   13 : AREA=     800.000 : ADJACENT=P-Main-Fcave-l : ADJ_SURF=91 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   14 : AREA=     204.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.037779
WINDOW=EXT_WINDOW1          : SURF=   18 : AREA=      78.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014444
WINDOW=EXT_WINDOW1          : SURF=   19 : AREA=      78.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014444
WALL  =EXT_WALL             : SURF=   15 : AREA=     204.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.037778
WINDOW=EXT_WINDOW1          : SURF=   20 : AREA=      78.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014444
WINDOW=EXT_WINDOW1          : SURF=   21 : AREA=      78.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014444
 REGIME
 CAPACITANCE=     8640.000    : VOLUME=     7200.000    : REFAREA=      800.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  CB-Main-F0-1  /  A i r n o d e  CB-Main-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE CB-Main-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE CB-Main-F0-1
WALL  =EXT_WALL             : SURF=   22 : AREA=      53.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.043267
WINDOW=EXT_WINDOW1          : SURF=   32 : AREA=      34.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.028163
WALL  =ADJ_WALL             : SURF=   23 : AREA=      31.500 : ADJACENT=IE-Main-F0-1 : ADJ_SURF=36 : FRONT : GEOSURF=0.025714
WALL  =ADJ_WALL             : SURF=   24 : AREA=      31.500 : ADJACENT=IE-Main-F0-2 : ADJ_SURF=48 : FRONT : GEOSURF=0.025714
FLOOR =ADJ_CEILING          : SURF=   25 : AREA=     200.000 : ADJACENT=P-Main-Fcave-e : ADJ_SURF=108 : BACK : GEOSURF=0.640000
FLOOR =EXT_ROOF             : SURF=   26 : AREA=      50.000 : EXTERNAL : ORI=H_0_180      : FSKY=0.00 : GEOSURF=0.160000
WALL  =EXT_WALL             : SURF=   27 : AREA=      13.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.010612
WINDOW=EXT_WINDOW1          : SURF=   33 : AREA=       4.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003673
WALL  =ADJ_WALL             : SURF=   28 : AREA=      35.000 : ADJACENT=CT-Main-F0-1 : ADJ_SURF=2 : BACK : GEOSURF=0.028571
WALL  =EXT_WALL             : SURF=   29 : AREA=      23.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.018776
WINDOW=EXT_WINDOW1          : SURF=   34 : AREA=      12.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.009796
CEILING=ADJ_CEILING          : SURF=   30 : AREA=     250.000 : ADJACENT=IE-Main-F1-3 : ADJ_SURF=69 : FRONT
WALL  =ADJ_WALL             : SURF=   31 : AREA=       7.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=82 : FRONT : GEOSURF=0.005714
 REGIME
 CAPACITANCE=     1050.000    : VOLUME=      875.000    : REFAREA=      250.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  IE-Main-F0-1  /  A i r n o d e  IE-Main-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE IE-Main-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE IE-Main-F0-1
WALL  =ADJ_WALL             : SURF=   35 : AREA=     140.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=81 : FRONT : GEOSURF=0.081633
WALL  =ADJ_WALL             : SURF=   36 : AREA=      31.500 : ADJACENT=CB-Main-F0-1 : ADJ_SURF=23 : BACK : GEOSURF=0.018367
CEILING=ADJ_CEILING          : SURF=   37 : AREA=     360.000 : ADJACENT=IE-Main-F1-1 : ADJ_SURF=60 : FRONT
WALL  =EXT_WALL             : SURF=   38 : AREA=      21.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.012245
WINDOW=EXT_WINDOW1          : SURF=   41 : AREA=      10.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.006122
WALL  =EXT_WALL             : SURF=   39 : AREA=      83.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.048397
WINDOW=EXT_WINDOW1          : SURF=   42 : AREA=      57.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.033236
FLOOR =ADJ_CEILING          : SURF=   40 : AREA=     360.000 : ADJACENT=P-Main-Fcave-e : ADJ_SURF=110 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=     1512.000    : VOLUME=     1260.000    : REFAREA=      360.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  IE-Main-F0-2  /  A i r n o d e  IE-Main-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE IE-Main-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE IE-Main-F0-2
CEILING=ADJ_CEILING          : SURF=   43 : AREA=     360.000 : ADJACENT=IE-Main-F1-2 : ADJ_SURF=56 : FRONT
WALL  =EXT_WALL             : SURF=   44 : AREA=      21.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.012245
WINDOW=EXT_WINDOW1          : SURF=   49 : AREA=      10.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.006122
WALL  =ADJ_WALL             : SURF=   45 : AREA=     140.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=79 : FRONT : GEOSURF=0.081633
WALL  =EXT_WALL             : SURF=   46 : AREA=      83.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.048397
WINDOW=EXT_WINDOW1          : SURF=   50 : AREA=      57.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.033236
FLOOR =ADJ_CEILING          : SURF=   47 : AREA=     360.000 : ADJACENT=P-Main-Fcave-e : ADJ_SURF=104 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   48 : AREA=      31.500 : ADJACENT=CB-Main-F0-1 : ADJ_SURF=24 : BACK : GEOSURF=0.018367
 REGIME
 CAPACITANCE=     1512.000    : VOLUME=     1260.000    : REFAREA=      360.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  IE-Main-F1-2  /  A i r n o d e  IE-Main-F1-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE IE-Main-F1-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE IE-Main-F1-2
WALL  =EXT_WALL             : SURF=   51 : AREA=      21.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.012245
WINDOW=EXT_WINDOW1          : SURF=   57 : AREA=      10.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.006122
WALL  =ADJ_WALL             : SURF=   52 : AREA=     140.000 : ADJACENT=BC-Main-F1-1 : ADJ_SURF=89 : FRONT : GEOSURF=0.081633
WALL  =ADJ_WALL             : SURF=   53 : AREA=      31.500 : ADJACENT=IE-Main-F1-3 : ADJ_SURF=68 : FRONT : GEOSURF=0.018367
WALL  =EXT_WALL             : SURF=   54 : AREA=      83.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.048397
WINDOW=EXT_WINDOW1          : SURF=   58 : AREA=      57.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.033236
ROOF  =EXT_ROOF             : SURF=   55 : AREA=     360.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=   56 : AREA=     360.000 : ADJACENT=IE-Main-F0-2 : ADJ_SURF=43 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=     1512.000    : VOLUME=     1260.000    : REFAREA=      360.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  IE-Main-F1-1  /  A i r n o d e  IE-Main-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE IE-Main-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE IE-Main-F1-1
WALL  =ADJ_WALL             : SURF=   59 : AREA=     140.000 : ADJACENT=BC-Main-F1-1 : ADJ_SURF=85 : FRONT : GEOSURF=0.081633
FLOOR =ADJ_CEILING          : SURF=   60 : AREA=     360.000 : ADJACENT=IE-Main-F0-1 : ADJ_SURF=37 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   61 : AREA=      21.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.012245
WINDOW=EXT_WINDOW1          : SURF=   65 : AREA=      10.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.006122
WALL  =EXT_WALL             : SURF=   62 : AREA=      83.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.048397
WINDOW=EXT_WINDOW1          : SURF=   66 : AREA=      57.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.033236
ROOF  =EXT_ROOF             : SURF=   63 : AREA=     360.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=   64 : AREA=      31.500 : ADJACENT=IE-Main-F1-3 : ADJ_SURF=72 : FRONT : GEOSURF=0.018367
 REGIME
 CAPACITANCE=     1512.000    : VOLUME=     1260.000    : REFAREA=      360.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  IE-Main-F1-3  /  A i r n o d e  IE-Main-F1-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE IE-Main-F1-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE IE-Main-F1-3
ROOF  =EXT_ROOF             : SURF=   67 : AREA=     250.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=   68 : AREA=      31.500 : ADJACENT=IE-Main-F1-2 : ADJ_SURF=53 : BACK : GEOSURF=0.025714
FLOOR =ADJ_CEILING          : SURF=   69 : AREA=     250.000 : ADJACENT=CB-Main-F0-1 : ADJ_SURF=30 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   70 : AREA=      23.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.018776
WINDOW=EXT_WINDOW1          : SURF=   76 : AREA=      12.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.009796
WALL  =EXT_WALL             : SURF=   71 : AREA=      13.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.010612
WINDOW=EXT_WINDOW1          : SURF=   77 : AREA=       4.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003673
WALL  =ADJ_WALL             : SURF=   72 : AREA=      31.500 : ADJACENT=IE-Main-F1-1 : ADJ_SURF=64 : BACK : GEOSURF=0.025714
WALL  =ADJ_WALL             : SURF=   73 : AREA=       7.000 : ADJACENT=BC-Main-F1-1 : ADJ_SURF=87 : FRONT : GEOSURF=0.005714
WALL  =EXT_WALL             : SURF=   74 : AREA=      53.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.043267
WINDOW=EXT_WINDOW1          : SURF=   78 : AREA=      34.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.028163
WALL  =ADJ_WALL             : SURF=   75 : AREA=      35.000 : ADJACENT=CT-Main-F0-1 : ADJ_SURF=1 : BACK : GEOSURF=0.028571
 REGIME
 CAPACITANCE=     1050.000    : VOLUME=      875.000    : REFAREA=      250.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Main-F0-1  /  A i r n o d e  BC-Main-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Main-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Main-F0-1
WALL  =ADJ_WALL             : SURF=   79 : AREA=     140.000 : ADJACENT=IE-Main-F0-2 : ADJ_SURF=45 : BACK : GEOSURF=0.095238
CEILING=ADJ_CEILING          : SURF=   80 : AREA=      80.000 : ADJACENT=BC-Main-F1-1 : ADJ_SURF=86 : FRONT
WALL  =ADJ_WALL             : SURF=   81 : AREA=     140.000 : ADJACENT=IE-Main-F0-1 : ADJ_SURF=35 : BACK : GEOSURF=0.095238
WALL  =ADJ_WALL             : SURF=   82 : AREA=       7.000 : ADJACENT=CB-Main-F0-1 : ADJ_SURF=31 : BACK : GEOSURF=0.004762
WALL  =EXT_WALL             : SURF=   83 : AREA=       7.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004762
FLOOR =ADJ_CEILING          : SURF=   84 : AREA=      80.000 : ADJACENT=P-Main-Fcave-e : ADJ_SURF=105 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      336.000    : VOLUME=      280.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Main-F1-1  /  A i r n o d e  BC-Main-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Main-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Main-F1-1
WALL  =ADJ_WALL             : SURF=   85 : AREA=     140.000 : ADJACENT=IE-Main-F1-1 : ADJ_SURF=59 : BACK : GEOSURF=0.095238
FLOOR =ADJ_CEILING          : SURF=   86 : AREA=      80.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=80 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   87 : AREA=       7.000 : ADJACENT=IE-Main-F1-3 : ADJ_SURF=73 : BACK : GEOSURF=0.004762
ROOF  =EXT_ROOF             : SURF=   88 : AREA=      80.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=   89 : AREA=     140.000 : ADJACENT=IE-Main-F1-2 : ADJ_SURF=52 : BACK : GEOSURF=0.095238
WALL  =EXT_WALL             : SURF=   90 : AREA=       7.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004762
 REGIME
 CAPACITANCE=      336.000    : VOLUME=      280.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  P-Main-Fcave-l  /  A i r n o d e  P-Main-Fcave-l
*-----------------------------------------------------------------------------------------------------------------------
ZONE P-Main-Fcave-l
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE P-Main-Fcave-l
CEILING=ADJ_CEILING          : SURF=   91 : AREA=     800.000 : ADJACENT=IB-Main-F0-1 : ADJ_SURF=13 : FRONT
WALL  =EXT_WALL             : SURF=   92 : AREA=     140.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.066667
WALL  =ADJ_WALL             : SURF=   93 : AREA=      70.000 : ADJACENT=P-Main-Fcave-t : ADJ_SURF=100 : FRONT : GEOSURF=0.033333
WALL  =EXT_WALL             : SURF=   94 : AREA=     140.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.066667
WALL  =EXT_WALL             : SURF=   95 : AREA=      70.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.033333
FLOOR =GROUND_FLOOR         : SURF=   96 : AREA=     800.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.800000
 REGIME
 CAPACITANCE=     3360.000    : VOLUME=     2800.000    : REFAREA=      800.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  P-Main-Fcave-t  /  A i r n o d e  P-Main-Fcave-t
*-----------------------------------------------------------------------------------------------------------------------
ZONE P-Main-Fcave-t
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE P-Main-Fcave-t
FLOOR =GROUND_FLOOR         : SURF=   97 : AREA=     400.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   98 : AREA=      70.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.050000
WALL  =EXT_WALL             : SURF=   99 : AREA=      70.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=  100 : AREA=      70.000 : ADJACENT=P-Main-Fcave-l : ADJ_SURF=93 : BACK : GEOSURF=0.050000
WALL  =EXT_WALL             : SURF=  101 : AREA=      70.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.050000
CEILING=ADJ_CEILING          : SURF=  102 : AREA=     400.000 : ADJACENT=CT-Main-F0-1 : ADJ_SURF=8 : FRONT
 REGIME
 CAPACITANCE=     1680.000    : VOLUME=     1400.000    : REFAREA=      400.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  P-Main-Fcave-e  /  A i r n o d e  P-Main-Fcave-e
*-----------------------------------------------------------------------------------------------------------------------
ZONE P-Main-Fcave-e
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE P-Main-Fcave-e
FLOOR =GROUND_FLOOR         : SURF=  103 : AREA=    1000.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  104 : AREA=     360.000 : ADJACENT=IE-Main-F0-2 : ADJ_SURF=47 : FRONT
CEILING=ADJ_CEILING          : SURF=  105 : AREA=      80.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=84 : FRONT
WALL  =EXT_WALL             : SURF=  106 : AREA=      70.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.028571
WALL  =EXT_WALL             : SURF=  107 : AREA=      70.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.028571
CEILING=ADJ_CEILING          : SURF=  108 : AREA=     200.000 : ADJACENT=CB-Main-F0-1 : ADJ_SURF=25 : FRONT
WALL  =EXT_WALL             : SURF=  109 : AREA=     175.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.071429
CEILING=ADJ_CEILING          : SURF=  110 : AREA=     360.000 : ADJACENT=IE-Main-F0-1 : ADJ_SURF=40 : FRONT
WALL  =EXT_WALL             : SURF=  111 : AREA=     175.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.071429
 REGIME
 CAPACITANCE=     4200.000    : VOLUME=     3500.000    : REFAREA=     1000.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*-----------------------------------------------------------------------------------------------------------------------
OUTPUTS
TRANSFER : TIMEBASE=1.000
AIRNODES = CT-Main-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = IB-Main-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = CB-Main-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = IE-Main-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = IE-Main-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = IE-Main-F1-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = IE-Main-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = IE-Main-F1-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Main-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Main-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = P-Main-Fcave-l
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = P-Main-Fcave-t
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = P-Main-Fcave-e
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  T R N S F L O W Multizone Airflow Network (Model COMIS 3.1)
*-----------------------------------------------------------------------------------------------------------------------
*  E n d
*-----------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
BERKELEY LAB WINDOW v7.4.6.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
 Unit System : SI
 Name        : DOE-2 WINDOW LIB
 Desc        : 2-WSV_#3_Ar90
 Window ID   : 201
 Tilt        : 90.0
 Glazings    : 2
 Frame       :  3 Wood                  2.270
 Spacer      :  2 Class2                0.068   1.550  -0.143
 Total Height: 1500.0 mm
 Total Width : 1200.0 mm
 Glass Height: 1360.3 mm
 Glass Width : 1060.3 mm
 Mullion     : None
 Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
 1 Ar90/Air1 16.0 0.01712  5.410  2.062  6.300  1.711 -0.0060  0.687 -0.0001 
 2              0       0      0      0      0      0       0      0       0
 3              0       0      0      0      0      0       0      0       0
 4              0       0      0      0      0      0       0      0       0
 5              0       0      0      0      0      0       0      0       0
 Angle     0    10    20    30    40    50    60    70    80    90 Hemis
 Tsol  0.504 0.507 0.499 0.489 0.475 0.449 0.392 0.284 0.130 0.000 0.418
 Abs1  0.171 0.172 0.174 0.178 0.184 0.191 0.197 0.199 0.184 0.000 0.185
 Abs2  0.094 0.095 0.103 0.108 0.109 0.112 0.121 0.125 0.086 0.000 0.109
 Abs3      0     0     0     0     0     0     0     0     0     0     0
 Abs4      0     0     0     0     0     0     0     0     0     0     0
 Abs5      0     0     0     0     0     0     0     0     0     0     0
 Abs6      0     0     0     0     0     0     0     0     0     0     0
 Rfsol 0.230 0.226 0.224 0.225 0.231 0.248 0.290 0.391 0.600 1.000 0.279
 Rbsol 0.232 0.226 0.224 0.226 0.237 0.256 0.294 0.382 0.582 0.999 0.280
 Tvis  0.717 0.721 0.711 0.697 0.678 0.641 0.559 0.405 0.186 0.000 0.596
 Rfvis 0.133 0.127 0.126 0.130 0.142 0.169 0.229 0.365 0.620 1.000 0.207
 Rbvis 0.131 0.124 0.121 0.124 0.136 0.160 0.208 0.313 0.540 0.999 0.189
 SHGC  0.620   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A 
 Tvis_daylight:  0.780
 
 Layer ID#         7199    37003        0        0        0        0 
 Tir              0.000    0.000        0        0        0        0
 Emis F           0.837    0.037        0        0        0        0
 Emis B           0.837    0.837        0        0        0        0
 Thickness(mm)      6.0      6.0        0        0        0        0
 Cond(W/m2-K     )166.7    166.7        0        0        0        0    
 Spectral File  ip_fl_6.ipe 37003_IP_ipl         None         None         None         None
 
 Overall and Center of Glass Ig U-values (W/m2-K)
 Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
 Solar      WdSpd  hcout hrout  hin
 (W/m2)     (m/s)     (W/m2-K)
    0        0.00   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12 
    0        6.71   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12 
  783        0.00   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12 
  783        6.71   0.00  0.00  0.00  1.35 1.35  1.08 1.08  1.10 1.10  1.12 1.12 
 *** END OF LIBRARY ***
 ********************************************************************************************************************************
 *WinID Description                                 Design     U-Value  g-value   T-sol  Rf-sol  T-vis_daylight  Lay  Width(mm)
 ********************************************************************************************************************************
 201    2-WSV_#3_Ar90                               6/16/6       1.12     0.59    0.504  0.230        0.780       2     28
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 -5.000000000000 40.000000000000 7.000000000000
vertex 2 -5.000000000000 40.000000000000 3.500000000000
vertex 3 -5.000000000000 50.000000000000 3.500000000000
vertex 4 -5.000000000000 50.000000000000 7.000000000000
vertex 5 -5.000000000000 40.000000000000 0.000000000000
vertex 6 -5.000000000000 50.000000000000 0.000000000000
vertex 7 -25.000000000000 60.000000000000 7.500000000000
vertex 8 -25.000000000000 60.000000000000 0.000000000000
vertex 9 -25.000000000000 40.000000000000 0.000000000000
vertex 10 -25.000000000000 40.000000000000 7.500000000000
vertex 11 -5.000000000000 40.000000000000 7.500000000000
vertex 12 -5.000000000000 60.000000000000 0.000000000000
vertex 13 -5.000000000000 60.000000000000 7.500000000000
vertex 14 -25.000000000000 100.000000000000 9.000000000000
vertex 15 -25.000000000000 60.000000000000 9.000000000000
vertex 16 -5.000000000000 60.000000000000 9.000000000000
vertex 17 -5.000000000000 100.000000000000 9.000000000000
vertex 18 -5.000000000000 100.000000000000 0.000000000000
vertex 19 -25.000000000000 100.000000000000 0.000000000000
vertex 20 -5.500000000000 100.000000000000 6.500000000000
vertex 21 -5.500000000000 100.000000000000 4.500000000000
vertex 22 -24.500000000000 100.000000000000 4.500000000000
vertex 23 -24.500000000000 100.000000000000 6.500000000000
vertex 24 -5.500000000000 100.000000000000 2.500000000000
vertex 25 -5.500000000000 100.000000000000 0.500000000000
vertex 26 -24.500000000000 100.000000000000 0.500000000000
vertex 27 -24.500000000000 100.000000000000 2.500000000000
vertex 28 -5.000000000000 60.500000000000 6.500000000000
vertex 29 -5.000000000000 60.500000000000 4.500000000000
vertex 30 -5.000000000000 99.500000000000 4.500000000000
vertex 31 -5.000000000000 99.500000000000 6.500000000000
vertex 32 -5.000000000000 60.500000000000 2.500000000000
vertex 33 -5.000000000000 60.500000000000 0.500000000000
vertex 34 -5.000000000000 99.500000000000 0.500000000000
vertex 35 -5.000000000000 99.500000000000 2.500000000000
vertex 36 -25.000000000000 99.500000000000 6.500000000000
vertex 37 -25.000000000000 99.500000000000 4.500000000000
vertex 38 -25.000000000000 60.500000000000 4.500000000000
vertex 39 -25.000000000000 60.500000000000 6.500000000000
vertex 40 -25.000000000000 99.500000000000 2.500000000000
vertex 41 -25.000000000000 99.500000000000 0.500000000000
vertex 42 -25.000000000000 60.500000000000 0.500000000000
vertex 43 -25.000000000000 60.500000000000 2.500000000000
vertex 44 20.000000000000 50.000000000000 3.500000000000
vertex 45 20.000000000000 50.000000000000 0.000000000000
vertex 46 19.000000000000 50.000000000000 2.500000000000
vertex 47 19.000000000000 50.000000000000 1.000000000000
vertex 48 -4.000000000000 50.000000000000 1.000000000000
vertex 49 -4.000000000000 50.000000000000 2.500000000000
vertex 50 11.000000000000 40.000000000000 3.500000000000
vertex 51 11.000000000000 40.000000000000 0.000000000000
vertex 52 20.000000000000 40.000000000000 0.000000000000
vertex 53 20.000000000000 40.000000000000 3.500000000000
vertex 54 0.000000000000 40.000000000000 3.500000000000
vertex 55 0.000000000000 40.000000000000 0.000000000000
vertex 56 9.000000000000 40.000000000000 0.000000000000
vertex 57 9.000000000000 40.000000000000 3.500000000000
vertex 58 0.000000000000 50.000000000000 0.000000000000
vertex 59 -4.000000000000 40.000000000000 2.500000000000
vertex 60 -4.000000000000 40.000000000000 1.000000000000
vertex 61 -1.000000000000 40.000000000000 1.000000000000
vertex 62 -1.000000000000 40.000000000000 2.500000000000
vertex 63 20.000000000000 41.000000000000 2.500000000000
vertex 64 20.000000000000 41.000000000000 1.000000000000
vertex 65 20.000000000000 49.000000000000 1.000000000000
vertex 66 20.000000000000 49.000000000000 2.500000000000
vertex 67 11.000000000000 0.000000000000 0.000000000000
vertex 68 11.000000000000 0.000000000000 3.500000000000
vertex 69 20.000000000000 0.000000000000 3.500000000000
vertex 70 20.000000000000 0.000000000000 0.000000000000
vertex 71 12.000000000000 0.000000000000 2.500000000000
vertex 72 12.000000000000 0.000000000000 1.000000000000
vertex 73 19.000000000000 0.000000000000 1.000000000000
vertex 74 19.000000000000 0.000000000000 2.500000000000
vertex 75 20.000000000000 1.000000000000 2.500000000000
vertex 76 20.000000000000 1.000000000000 1.000000000000
vertex 77 20.000000000000 39.000000000000 1.000000000000
vertex 78 20.000000000000 39.000000000000 2.500000000000
vertex 79 0.000000000000 0.000000000000 3.500000000000
vertex 80 9.000000000000 0.000000000000 3.500000000000
vertex 81 0.000000000000 0.000000000000 0.000000000000
vertex 82 9.000000000000 0.000000000000 0.000000000000
vertex 83 1.000000000000 0.000000000000 2.500000000000
vertex 84 1.000000000000 0.000000000000 1.000000000000
vertex 85 8.000000000000 0.000000000000 1.000000000000
vertex 86 8.000000000000 0.000000000000 2.500000000000
vertex 87 0.000000000000 39.000000000000 2.500000000000
vertex 88 0.000000000000 39.000000000000 1.000000000000
vertex 89 0.000000000000 1.000000000000 1.000000000000
vertex 90 0.000000000000 1.000000000000 2.500000000000
vertex 91 0.000000000000 0.000000000000 7.000000000000
vertex 92 9.000000000000 0.000000000000 7.000000000000
vertex 93 1.000000000000 0.000000000000 6.000000000000
vertex 94 1.000000000000 0.000000000000 4.500000000000
vertex 95 8.000000000000 0.000000000000 4.500000000000
vertex 96 8.000000000000 0.000000000000 6.000000000000
vertex 97 9.000000000000 40.000000000000 7.000000000000
vertex 98 0.000000000000 40.000000000000 7.000000000000
vertex 99 0.000000000000 39.000000000000 6.000000000000
vertex 100 0.000000000000 39.000000000000 4.500000000000
vertex 101 0.000000000000 1.000000000000 4.500000000000
vertex 102 0.000000000000 1.000000000000 6.000000000000
vertex 103 11.000000000000 40.000000000000 7.000000000000
vertex 104 11.000000000000 0.000000000000 7.000000000000
vertex 105 20.000000000000 0.000000000000 7.000000000000
vertex 106 12.000000000000 0.000000000000 6.000000000000
vertex 107 12.000000000000 0.000000000000 4.500000000000
vertex 108 19.000000000000 0.000000000000 4.500000000000
vertex 109 19.000000000000 0.000000000000 6.000000000000
vertex 110 20.000000000000 40.000000000000 7.000000000000
vertex 111 20.000000000000 1.000000000000 6.000000000000
vertex 112 20.000000000000 1.000000000000 4.500000000000
vertex 113 20.000000000000 39.000000000000 4.500000000000
vertex 114 20.000000000000 39.000000000000 6.000000000000
vertex 115 20.000000000000 50.000000000000 7.000000000000
vertex 116 20.000000000000 41.000000000000 6.000000000000
vertex 117 20.000000000000 41.000000000000 4.500000000000
vertex 118 20.000000000000 49.000000000000 4.500000000000
vertex 119 20.000000000000 49.000000000000 6.000000000000
vertex 120 -4.000000000000 40.000000000000 6.000000000000
vertex 121 -4.000000000000 40.000000000000 4.500000000000
vertex 122 -1.000000000000 40.000000000000 4.500000000000
vertex 123 -1.000000000000 40.000000000000 6.000000000000
vertex 124 19.000000000000 50.000000000000 6.000000000000
vertex 125 19.000000000000 50.000000000000 4.500000000000
vertex 126 -4.000000000000 50.000000000000 4.500000000000
vertex 127 -4.000000000000 50.000000000000 6.000000000000
vertex 128 -25.000000000000 100.000000000000 -3.500000000000
vertex 129 -25.000000000000 60.000000000000 -3.500000000000
vertex 130 -5.000000000000 60.000000000000 -3.500000000000
vertex 131 -5.000000000000 100.000000000000 -3.500000000000
vertex 132 -25.000000000000 40.000000000000 -3.500000000000
vertex 133 -5.000000000000 40.000000000000 -3.500000000000
vertex 134 20.000000000000 50.000000000000 -3.500000000000
vertex 135 20.000000000000 0.000000000000 -3.500000000000
vertex 136 0.000000000000 0.000000000000 -3.500000000000
vertex 137 0.000000000000 50.000000000000 -3.500000000000

zone CT-Main-F0-1
wall 1 1 2 3 4
wall 2 2 5 6 3
wall 3 7 8 9 10
wall 4 10 9 5 11
wall 5 11 1 4 6 12 13
roof 6 7 10 11 13
wall 7 13 12 8 7
floor 8 12 5 9 8

zone IB-Main-F0-1
wall 9 15 7 13 16
roof 10 14 15 16 17
wall 11 17 18 19 14
window 16 20 21 22 23
window 17 24 25 26 27
wall 12 7 8 12 13
floor 13 18 12 8 19
wall 14 16 12 18 17
window 18 28 29 30 31
window 19 32 33 34 35
wall 15 14 19 8 15
window 20 36 37 38 39
window 21 40 41 42 43

zone CB-Main-F0-1
wall 22 44 45 6 3
window 32 46 47 48 49
wall 23 50 51 52 53
wall 24 54 55 56 57
floor 25 45 52 55 58
floor 26 58 55 5 6
wall 27 2 5 55 54
window 33 59 60 61 62
wall 28 3 6 5 2
wall 29 53 52 45 44
window 34 63 64 65 66
ceiling 30 3 2 53 44
wall 31 57 56 51 50

zone IE-Main-F0-1
wall 35 50 51 67 68
wall 36 53 52 51 50
ceiling 37 50 68 69 53
wall 38 68 67 70 69
window 41 71 72 73 74
wall 39 69 70 52 53
window 42 75 76 77 78
floor 40 52 70 67 51

zone IE-Main-F0-2
ceiling 43 54 79 80 57
wall 44 79 81 82 80
window 49 83 84 85 86
wall 45 80 82 56 57
wall 46 54 55 81 79
window 50 87 88 89 90
floor 47 56 82 81 55
wall 48 57 56 55 54

zone IE-Main-F1-2
wall 51 91 79 80 92
window 57 93 94 95 96
wall 52 92 80 57 97
wall 53 97 57 54 98
wall 54 98 54 79 91
window 58 99 100 101 102
roof 55 98 91 92 97
floor 56 57 80 79 54

zone IE-Main-F1-1
wall 59 103 50 68 104
floor 60 53 69 68 50
wall 61 104 68 69 105
window 65 106 107 108 109
wall 62 105 69 53 110
window 66 111 112 113 114
roof 63 103 104 105 110
wall 64 110 53 50 103

zone IE-Main-F1-3
roof 67 4 1 110 115
wall 68 98 54 57 97
floor 69 44 53 2 3
wall 70 110 53 44 115
window 76 116 117 118 119
wall 71 1 2 54 98
window 77 120 121 122 123
wall 72 103 50 53 110
wall 73 97 57 50 103
wall 74 115 44 3 4
window 78 124 125 126 127
wall 75 4 3 2 1

zone BC-Main-F0-1
wall 79 57 56 82 80
ceiling 80 57 80 68 50
wall 81 68 67 51 50
wall 82 50 51 56 57
wall 83 80 82 67 68
floor 84 51 67 82 56

zone BC-Main-F1-1
wall 85 104 68 50 103
floor 86 50 68 80 57
wall 87 103 50 57 97
roof 88 97 92 104 103
wall 89 97 57 80 92
wall 90 92 80 68 104

zone P-Main-Fcave-l
ceiling 91 19 8 12 18
wall 92 19 128 129 8
wall 93 8 129 130 12
wall 94 12 130 131 18
wall 95 18 131 128 19
floor 96 131 130 129 128

zone P-Main-Fcave-t
floor 97 130 133 132 129
wall 98 8 129 132 9
wall 99 5 133 130 12
wall 100 12 130 129 8
wall 101 9 132 133 5
ceiling 102 8 9 5 12

zone P-Main-Fcave-e
floor 103 134 135 136 137
ceiling 104 55 81 82 56
ceiling 105 56 82 67 51
wall 106 81 136 135 70
wall 107 45 134 137 58
ceiling 108 58 55 52 45
wall 109 70 135 134 45
ceiling 110 51 67 70 52
wall 111 58 137 136 81

_EXTENSION_BuildingGeometry_END_

_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_

_EXTENSION_ExternalShadingGeometry_START_


_EXTENSION_ExternalShadingGeometry_END_

_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_

_EXTENSION_DaylightSensorPoints_START_
_EXTENSION_DaylightSensorPoints_END_

_EXTENSION_AdditionalDaylightGeometry_START_
_EXTENSION_AdditionalDaylightGeometry_END_

_EXTENSION_VAMPARAMS_START_
_EXTENSION_VAMPARAMS_END_

