************************************************************************************************************************
*  TRNBuild   2.0.198
************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING: E:\Lot_1A_a-vf12.b18
*   GET BY WORKING WITH TRNBuild 2.0 for Windows
************************************************************************************************************************
*
*-----------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*-----------------------------------------------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.85 
*
*-----------------------------------------------------------------------------------------------------------------------
*  P r o j e c t
*-----------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*-----------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*-----------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- convective heat transfer coefficient calculation ---------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*--- radiance parameters -------------------
 SCENE_ROTATION_ANGLE=0 : GROUND_IDS= : GROUND_REFLECTANCE=0.2 : SHADER_REFLECTANCE=0
 CALC_MODE=RAD : LATITUDE=48 : LONGITUDE=-9.2 : TIME_ZONE=-15 : SITE_ELEVATION=200
 AB=5 : AD=1000 : AS=20 : AR=300 : AA=0.1
 LR=6 : ST=0.15 : SJ=1 : LW=0.004 : DJ=0 : DS=0.2 : DR=2 : DP=512
*--- comfort parameters -------------------
 DIAM-SENSOR=0.07 : EPS-SENSOR=0.82 : REFL-SENSOR=0.47 : ELV_AIRSPEED1=0.3 : ELV_AIRSPEED2=0.7 : ELV_AIRSPEED3=1.2
*--- other -------------------
 FSCAL_TREGENZA=MEDIUM : SHM_MODE=0 : SURFGRID=0.2
*--- daylight  -------------------
 UDIMIN=100 : UDIMAX=2000 : DAMIN=300
*
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  L a y e r s
*-----------------------------------------------------------------------------------------------------------------------
LAYER STUCCO
 CONDUCTIVITY=  0.2 : CAPACITY=      0.84 : DENSITY=     1856 : PERT=      0 : PENRT=      0
LAYER GIPS
 CONDUCTIVITY=  0.576 : CAPACITY=      1.09 : DENSITY=    800 : PERT=      0 : PENRT=      0
LAYER F13ROOF
 CONDUCTIVITY=  0.576 : CAPACITY=      1.46 : DENSITY=    1120 : PERT=      0 : PENRT=      0
LAYER F08ROOF
 CONDUCTIVITY=  163 : CAPACITY=      0.5 : DENSITY=    7824 : PERT=      0 : PENRT=      0
LAYER CONCRETE
 CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900 : PERT=      0 : PENRT=      0
LAYER SLAB
 CONDUCTIVITY=  8.316 : CAPACITY=      0.832 : DENSITY=    2322 : PERT=      0 : PENRT=      0
LAYER INS_ROOF
 RESISTANCE=      1.968 : PERT=      0 : PENRT=      0
LAYER INS_EXT_WALL
 RESISTANCE=      0.977 : PERT=      0 : PENRT=      0
LAYER INS_FLOOR
 RESISTANCE=      1.652 : PERT=      0 : PENRT=      0
LAYER CARPET
 RESISTANCE=      0.06 : PERT=      0 : PENRT=      0
*-----------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*-----------------------------------------------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE 
INPUTS_DESCRIPTION
 TGROUND : �C : Ground Temperature (boundary temperature used for floors adjacent to the ground)
 TBOUNDARY : �C : Boundary Temperature (boundary temperature used for boundary floors, walls, ceilings)
 SHADE_CLOSE : kJ/hr.m^2 : threshold of total radiation on facade where shading device is activated
 SHADE_OPEN : kJ/hr.m^2 : threshold of total radiation on facade where shading device is deactivated
 MAX_ISHADE : any : max shading factor of internal shading
 MAX_ESHADE : any : max shading factor of external shading
*--------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------

*--------------------------------------------------------------------------------
*  C O N S T R U C T I O N (Wall, Floor, Ceiling,..)
*--------------------------------------------------------------------------------
CONSTRUCTION EXT_WALL
 LAYERS   = GIPS INS_EXT_WALL GIPS STUCCO  
 THICKNESS= 0.016 0 0.016 0.025  
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
 CONSTRUCTION ADJ_WALL
 LAYERS   = GIPS  GIPS  
 THICKNESS= 0.016  0.016 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION EXT_ROOF
 LAYERS   = F13ROOF  INS_ROOF   F08ROOF   
 THICKNESS= 0.0095 0  0.0008  
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION GROUND_FLOOR
 LAYERS   = CONCRETE   
 THICKNESS= 0.2  
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION GROUND_WALL
 LAYERS   = CONCRETE  
 THICKNESS= 0.2 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001

CONSTRUCTION ADJ_CEILING
 LAYERS   = CARPET SLAB INS_FLOOR  
 THICKNESS= 0 0.2 0
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11

*--------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------
 WINDOW EXT_WINDOW1
 WINID=6505 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=2.52 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
*-----------------------------------------------------------------------------------------------------------------------
*  G a i n s
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  D a y l i g h t   C o n t r o l 
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*-----------------------------------------------------------------------------------------------------------------------
ZONES R-LeftBridge-F0-1 R-LeftBridge-Ftop-1 R-LeftMain-F0-1 R-LeftMain-Fstack-1 R-LeftMain-F0-2 R-LeftMain-F1-2 R-LeftMain-Fstack-2 R-LeftMain-F0-3 R-LeftMain-F1-3 R-LeftMain-Fstack-3 R-LeftMain-F1-1 R-LeftMain-F1-5 R-LeftMain-Fstack-5 R-LeftMain-F0-5 R-LeftMain-F0-15 R-LeftMain-F1-15 R-LeftMain-Fstack-15 R-LeftMain-F0-6 R-LeftMain-F1-6 R-LeftMain-Fstack-6 R-LeftMain-F0-7 R-LeftMain-Fstack-7 R-LeftMain-F1-7 R-LeftMain-F1-4 R-LeftMain-F0-4 R-LeftMain-Fstack-4 R-LeftMain-Fstack-8 R-LeftMain-F1-8 R-LeftMain-F0-8 R-LeftMain-F1-14 R-LeftMain-F0-14 R-LeftMain-Fstack-14 R-LeftMain-F1-13 R-LeftMain-Fstack-13 R-LeftMain-F0-13 R-LeftMain-F0-12 R-LeftMain-F1-12 R-LeftMain-Fstack-12 R-LeftMain-F1-11 R-LeftMain-F0-11 R-LeftMain-Fstack-11 R-LeftMain-Fstack-10 R-LeftMain-F0-10 R-LeftMain-F1-10 R-LeftMain-F0-9 R-LeftMain-Fstack-9 R-LeftMain-F1-9 RC-LeftMain-F0-1 RC-LeftMain-F1-1 RC-LeftMain-Fstack-1 C-Mixte-F0-1 C-Mixte-F0-5 R-LeftMixt-F1-5 R-LeftMixt-F1-6 R-LeftBridge-F0-2 R-LeftBridge-Ftop-2 RC-LeftBridge-F0-1 R-LeftSmall-F0-1 R-LeftSmall-F1-1 R-LeftSmall-Fstack-1 R-LeftMixt-Fstack-6 R-LeftMixt-Fstack-5 C-Mixte-F0-2 C-Mixte-F0-3 C-Mixte-F0-4 C-Mixte-F0-6 R-LeftMixt-F1-2 R-LeftMixt-F1-8 R-LeftMixt-F1-1 R-LeftMixt-F1-7 R-LeftMixt-Fstack-7 R-LeftMixt-Fstack-1 R-LeftMixt-Fstack-2 R-LeftMixt-F1-3 R-LeftMixt-Fstack-3 R-LeftMixt-Fstack-4 R-LeftMixt-F1-4 R-LeftMixt-Fstack-8 R-LeftMixt-Fstack-9 R-LeftMixt-F1-9 R-LeftMixt-Fstack-10 R-LeftMixt-F1-10 R-LeftSmall-F0-2 R-LeftSmall-F1-2 R-LeftSmall-Fstack-2 RC-LeftMixt-F1-1 R-LeftMain-Ftop-14 R-LeftMain-Ftop-8 R-LeftSmall-Ftop-2 R-LeftMain-Ftop-13 R-LeftMain-Ftop-2 R-LeftMain-Ftop-6 R-LeftMain-Ftop-15 R-LeftMain-Ftop-7 R-LeftMixt-Ftop-3 R-LeftMixt-Ftop-9 R-LeftMixt-Ftop-4 R-LeftMixt-Ftop-8 R-LeftMixt-Ftop-10 R-LeftMixt-Ftop-6 RC-LeftMain-Ftop-1 R-LeftMain-Ftop-12 R-LeftMain-Ftop-10 R-LeftMain-Ftop-1 R-LeftSmall-Ftop-1 R-LeftMain-Ftop-4 R-LeftMixt-Ftop-5 R-LeftMain-Ftop-11 R-LeftMixt-Ftop-2 R-LeftMain-Ftop-9 R-LeftMain-Ftop-5 R-LeftMain-Ftop-3 R-LeftMixt-Ftop-7 R-LeftMixt-Ftop-1 P-Main-Fcave-1 RC-LeftBridge-F1-1 RC-LeftMixt-Fstack-1 RC-LeftMixt-Ftop-1 
*-----------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*-----------------------------------------------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_0_90 S_350_90 W_90_90 N_170_90 N_180_90 N_195_90 E_270_90
INTERNAL_CALCULATION H_0_0 S_0_90 S_350_90 W_90_90 N_170_90 N_180_90 N_195_90 E_270_90
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftBridge-F0-1  /  A i r n o d e  R-LeftBridge-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftBridge-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftBridge-F0-1
CEILING=ADJ_CEILING          : SURF=    1 : AREA=      71.208 : ADJACENT=R-LeftBridge-Ftop-1 : ADJ_SURF=10 : FRONT
WALL  =ADJ_WALL             : SURF=    2 : AREA=      32.044 : ADJACENT=RC-LeftBridge-F0-1 : ADJ_SURF=538 : FRONT : GEOSURF=0.041176
FLOOR =ADJ_CEILING          : SURF=    3 : AREA=      71.208 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1131 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=    4 : AREA=      45.777 : ADJACENT=R-LeftBridge-F0-2 : ADJ_SURF=525 : FRONT : GEOSURF=0.058824
WALL  =ADJ_WALL             : SURF=    5 : AREA=      45.777 : ADJACENT=R-LeftMain-F0-2 : ADJ_SURF=44 : FRONT : GEOSURF=0.058824
WALL  =EXT_WALL             : SURF=    6 : AREA=      27.544 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.035394
WINDOW=EXT_WINDOW1          : SURF=    7 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002891
WINDOW=EXT_WINDOW1          : SURF=    8 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002891
 REGIME
 CAPACITANCE=      384.523    : VOLUME=      320.436    : REFAREA=       71.208: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftBridge-Ftop-1  /  A i r n o d e  R-LeftBridge-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftBridge-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftBridge-Ftop-1
WALL  =EXT_WALL             : SURF=    9 : AREA=      16.862 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.032503
WINDOW=EXT_WINDOW1          : SURF=   15 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004337
WINDOW=EXT_WINDOW1          : SURF=   16 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004337
FLOOR =ADJ_CEILING          : SURF=   10 : AREA=      71.208 : ADJACENT=R-LeftBridge-F0-1 : ADJ_SURF=1 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   11 : AREA=      30.518 : ADJACENT=R-LeftBridge-Ftop-2 : ADJ_SURF=529 : FRONT : GEOSURF=0.058824
WALL  =ADJ_WALL             : SURF=   12 : AREA=      30.518 : ADJACENT=R-LeftMain-F1-2 : ADJ_SURF=52 : FRONT : GEOSURF=0.058823
WALL  =ADJ_WALL             : SURF=   13 : AREA=      21.362 : ADJACENT=RC-LeftBridge-F1-1 : ADJ_SURF=1172 : FRONT : GEOSURF=0.041176
ROOF  =EXT_ROOF             : SURF=   14 : AREA=      71.208 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      256.349    : VOLUME=      213.624    : REFAREA=       71.208: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-F0-1  /  A i r n o d e  R-LeftMain-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-F0-1
WALL  =ADJ_WALL             : SURF=   17 : AREA=      38.906 : ADJACENT=RC-LeftMain-F0-1 : ADJ_SURF=415 : FRONT : GEOSURF=0.045946
WALL  =EXT_WALL             : SURF=   18 : AREA=      32.156 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.037975
WINDOW=EXT_WINDOW1          : SURF=   23 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002657
WINDOW=EXT_WINDOW1          : SURF=   24 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002657
WINDOW=EXT_WINDOW1          : SURF=   25 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002657
FLOOR =ADJ_CEILING          : SURF=   19 : AREA=      86.458 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1112 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   20 : AREA=      45.772 : ADJACENT=RC-LeftMain-F0-1 : ADJ_SURF=427 : FRONT : GEOSURF=0.054054
CEILING=ADJ_CEILING          : SURF=   21 : AREA=      86.458 : ADJACENT=R-LeftMain-F1-1 : ADJ_SURF=103 : FRONT
WALL  =EXT_WALL             : SURF=   22 : AREA=      39.022 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.046083
WINDOW=EXT_WINDOW1          : SURF=   26 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.002657
WINDOW=EXT_WINDOW1          : SURF=   27 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.002657
WINDOW=EXT_WINDOW1          : SURF=   28 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.002657
 REGIME
 CAPACITANCE=      466.875    : VOLUME=      389.062    : REFAREA=       86.458: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-Fstack-1  /  A i r n o d e  R-LeftMain-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-Fstack-1
WALL  =EXT_WALL             : SURF=   29 : AREA=      19.187 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.033989
WINDOW=EXT_WINDOW1          : SURF=   35 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003986
WINDOW=EXT_WINDOW1          : SURF=   36 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003986
WINDOW=EXT_WINDOW1          : SURF=   37 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003986
CEILING=ADJ_CEILING          : SURF=   30 : AREA=      86.458 : ADJACENT=R-LeftMain-Ftop-1 : ADJ_SURF=1006 : FRONT
WALL  =ADJ_WALL             : SURF=   31 : AREA=      25.937 : ADJACENT=RC-LeftMain-Fstack-1 : ADJ_SURF=472 : FRONT : GEOSURF=0.045946
WALL  =ADJ_WALL             : SURF=   32 : AREA=      30.515 : ADJACENT=RC-LeftMain-Fstack-1 : ADJ_SURF=478 : FRONT : GEOSURF=0.054052
FLOOR =ADJ_CEILING          : SURF=   33 : AREA=      86.458 : ADJACENT=R-LeftMain-F1-1 : ADJ_SURF=99 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   34 : AREA=      23.765 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.042097
WINDOW=EXT_WINDOW1          : SURF=   38 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.003986
WINDOW=EXT_WINDOW1          : SURF=   39 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.003986
WINDOW=EXT_WINDOW1          : SURF=   40 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.003986
 REGIME
 CAPACITANCE=      311.250    : VOLUME=      259.375    : REFAREA=       86.458: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-F0-2  /  A i r n o d e  R-LeftMain-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-F0-2
WALL  =ADJ_WALL             : SURF=   41 : AREA=      45.777 : ADJACENT=RC-LeftMain-F0-1 : ADJ_SURF=422 : FRONT : GEOSURF=0.054054
WALL  =ADJ_WALL             : SURF=   42 : AREA=      38.910 : ADJACENT=RC-LeftMain-F0-1 : ADJ_SURF=407 : FRONT : GEOSURF=0.045946
WALL  =EXT_WALL             : SURF=   43 : AREA=      32.160 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.037975
WINDOW=EXT_WINDOW1          : SURF=   47 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002657
WINDOW=EXT_WINDOW1          : SURF=   48 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002657
WINDOW=EXT_WINDOW1          : SURF=   49 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002657
WALL  =ADJ_WALL             : SURF=   44 : AREA=      45.777 : ADJACENT=R-LeftBridge-F0-1 : ADJ_SURF=5 : BACK : GEOSURF=0.054054
CEILING=ADJ_CEILING          : SURF=   45 : AREA=      86.467 : ADJACENT=R-LeftMain-F1-2 : ADJ_SURF=50 : FRONT
FLOOR =ADJ_CEILING          : SURF=   46 : AREA=      86.467 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1130 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      466.921    : VOLUME=      389.100    : REFAREA=       86.467: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-F1-2  /  A i r n o d e  R-LeftMain-F1-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-F1-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-F1-2
FLOOR =ADJ_CEILING          : SURF=   50 : AREA=      86.467 : ADJACENT=R-LeftMain-F0-2 : ADJ_SURF=45 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   51 : AREA=      25.940 : ADJACENT=RC-LeftMain-F1-1 : ADJ_SURF=453 : FRONT : GEOSURF=0.045946
WALL  =ADJ_WALL             : SURF=   52 : AREA=      30.518 : ADJACENT=R-LeftBridge-Ftop-1 : ADJ_SURF=12 : BACK : GEOSURF=0.054054
WALL  =ADJ_WALL             : SURF=   53 : AREA=      30.518 : ADJACENT=RC-LeftMain-F1-1 : ADJ_SURF=443 : FRONT : GEOSURF=0.054055
WALL  =EXT_WALL             : SURF=   54 : AREA=      19.190 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.033990
WINDOW=EXT_WINDOW1          : SURF=   56 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003985
WINDOW=EXT_WINDOW1          : SURF=   57 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003985
WINDOW=EXT_WINDOW1          : SURF=   58 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003985
CEILING=ADJ_CEILING          : SURF=   55 : AREA=      86.467 : ADJACENT=R-LeftMain-Fstack-2 : ADJ_SURF=63 : FRONT
 REGIME
 CAPACITANCE=      311.280    : VOLUME=      259.400    : REFAREA=       86.467: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-Fstack-2  /  A i r n o d e  R-LeftMain-Fstack-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-Fstack-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-Fstack-2
WALL  =ADJ_WALL             : SURF=   59 : AREA=      30.518 : ADJACENT=RC-LeftMain-Fstack-1 : ADJ_SURF=461 : FRONT : GEOSURF=0.054055
WALL  =ADJ_WALL             : SURF=   60 : AREA=      25.940 : ADJACENT=RC-LeftMain-Fstack-1 : ADJ_SURF=470 : FRONT : GEOSURF=0.045946
WALL  =EXT_WALL             : SURF=   61 : AREA=      30.518 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.054054
CEILING=ADJ_CEILING          : SURF=   62 : AREA=      86.467 : ADJACENT=R-LeftMain-Ftop-2 : ADJ_SURF=878 : FRONT
FLOOR =ADJ_CEILING          : SURF=   63 : AREA=      86.467 : ADJACENT=R-LeftMain-F1-2 : ADJ_SURF=55 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   64 : AREA=      19.190 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.033990
WINDOW=EXT_WINDOW1          : SURF=   65 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003985
WINDOW=EXT_WINDOW1          : SURF=   66 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003985
WINDOW=EXT_WINDOW1          : SURF=   67 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003985
 REGIME
 CAPACITANCE=      311.280    : VOLUME=      259.400    : REFAREA=       86.467: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-F0-3  /  A i r n o d e  R-LeftMain-F0-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-F0-3
WALL  =ADJ_WALL             : SURF=   68 : AREA=      38.908 : ADJACENT=R-LeftMain-F0-4 : ADJ_SURF=220 : FRONT : GEOSURF=0.043311
CEILING=ADJ_CEILING          : SURF=   69 : AREA=      80.541 : ADJACENT=R-LeftMain-F1-3 : ADJ_SURF=81 : FRONT
WALL  =EXT_WALL             : SURF=   70 : AREA=      13.375 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014888
WALL  =ADJ_WALL             : SURF=   71 : AREA=      63.460 : ADJACENT=RC-LeftMain-F0-1 : ADJ_SURF=410 : FRONT : GEOSURF=0.070640
FLOOR =ADJ_CEILING          : SURF=   72 : AREA=      80.541 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1110 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   73 : AREA=      54.926 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.061141
WINDOW=EXT_WINDOW1          : SURF=   74 : AREA=       2.250 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.002505
WINDOW=EXT_WINDOW1          : SURF=   75 : AREA=       2.250 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.002505
WINDOW=EXT_WINDOW1          : SURF=   76 : AREA=       2.250 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.002505
WINDOW=EXT_WINDOW1          : SURF=   77 : AREA=       2.250 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.002505
 REGIME
 CAPACITANCE=      434.922    : VOLUME=      362.435    : REFAREA=       80.541: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-F1-3  /  A i r n o d e  R-LeftMain-F1-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-F1-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-F1-3
WALL  =EXT_WALL             : SURF=   78 : AREA=       8.916 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014888
CEILING=ADJ_CEILING          : SURF=   79 : AREA=      80.541 : ADJACENT=R-LeftMain-Fstack-3 : ADJ_SURF=90 : FRONT
WALL  =ADJ_WALL             : SURF=   80 : AREA=      25.939 : ADJACENT=R-LeftMain-F1-4 : ADJ_SURF=212 : FRONT : GEOSURF=0.043311
FLOOR =ADJ_CEILING          : SURF=   81 : AREA=      80.541 : ADJACENT=R-LeftMain-F0-3 : ADJ_SURF=69 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   82 : AREA=      33.617 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.056132
WINDOW=EXT_WINDOW1          : SURF=   84 : AREA=       2.250 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.003757
WINDOW=EXT_WINDOW1          : SURF=   85 : AREA=       2.250 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.003757
WINDOW=EXT_WINDOW1          : SURF=   86 : AREA=       2.250 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.003757
WINDOW=EXT_WINDOW1          : SURF=   87 : AREA=       2.250 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.003757
WALL  =ADJ_WALL             : SURF=   83 : AREA=      42.306 : ADJACENT=RC-LeftMain-F1-1 : ADJ_SURF=430 : FRONT : GEOSURF=0.070641
 REGIME
 CAPACITANCE=      289.948    : VOLUME=      241.624    : REFAREA=       80.541: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-Fstack-3  /  A i r n o d e  R-LeftMain-Fstack-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-Fstack-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-Fstack-3
CEILING=ADJ_CEILING          : SURF=   88 : AREA=      80.541 : ADJACENT=R-LeftMain-Ftop-3 : ADJ_SURF=1077 : FRONT
WALL  =ADJ_WALL             : SURF=   89 : AREA=      42.306 : ADJACENT=RC-LeftMain-Fstack-1 : ADJ_SURF=463 : FRONT : GEOSURF=0.070641
FLOOR =ADJ_CEILING          : SURF=   90 : AREA=      80.541 : ADJACENT=R-LeftMain-F1-3 : ADJ_SURF=79 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   91 : AREA=      33.617 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.056132
WINDOW=EXT_WINDOW1          : SURF=   94 : AREA=       2.250 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.003757
WINDOW=EXT_WINDOW1          : SURF=   95 : AREA=       2.250 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.003757
WINDOW=EXT_WINDOW1          : SURF=   96 : AREA=       2.250 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.003757
WINDOW=EXT_WINDOW1          : SURF=   97 : AREA=       2.250 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.003757
WALL  =ADJ_WALL             : SURF=   92 : AREA=      25.939 : ADJACENT=R-LeftMain-Fstack-4 : ADJ_SURF=229 : FRONT : GEOSURF=0.043311
WALL  =EXT_WALL             : SURF=   93 : AREA=       8.916 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014888
 REGIME
 CAPACITANCE=      289.948    : VOLUME=      241.624    : REFAREA=       80.541: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-F1-1  /  A i r n o d e  R-LeftMain-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-F1-1
WALL  =EXT_WALL             : SURF=   98 : AREA=      19.187 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.033989
WINDOW=EXT_WINDOW1          : SURF=  107 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003986
WINDOW=EXT_WINDOW1          : SURF=  108 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003986
WINDOW=EXT_WINDOW1          : SURF=  109 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003986
CEILING=ADJ_CEILING          : SURF=   99 : AREA=      86.458 : ADJACENT=R-LeftMain-Fstack-1 : ADJ_SURF=33 : FRONT
WALL  =EXT_WALL             : SURF=  100 : AREA=      23.765 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.042097
WINDOW=EXT_WINDOW1          : SURF=  104 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.003986
WINDOW=EXT_WINDOW1          : SURF=  105 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.003986
WINDOW=EXT_WINDOW1          : SURF=  106 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.003986
WALL  =ADJ_WALL             : SURF=  101 : AREA=      30.515 : ADJACENT=RC-LeftMain-F1-1 : ADJ_SURF=436 : FRONT : GEOSURF=0.054052
WALL  =ADJ_WALL             : SURF=  102 : AREA=      25.937 : ADJACENT=RC-LeftMain-F1-1 : ADJ_SURF=446 : FRONT : GEOSURF=0.045946
FLOOR =ADJ_CEILING          : SURF=  103 : AREA=      86.458 : ADJACENT=R-LeftMain-F0-1 : ADJ_SURF=21 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      311.250    : VOLUME=      259.375    : REFAREA=       86.458: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-F1-5  /  A i r n o d e  R-LeftMain-F1-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-F1-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-F1-5
WALL  =ADJ_WALL             : SURF=  110 : AREA=      25.939 : ADJACENT=R-LeftMain-F1-4 : ADJ_SURF=217 : FRONT : GEOSURF=0.054839
WALL  =ADJ_WALL             : SURF=  111 : AREA=      25.939 : ADJACENT=R-LeftMain-F1-6 : ADJ_SURF=174 : FRONT : GEOSURF=0.054838
FLOOR =ADJ_CEILING          : SURF=  112 : AREA=      60.524 : ADJACENT=R-LeftMain-F0-5 : ADJ_SURF=128 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  113 : AREA=      60.524 : ADJACENT=R-LeftMain-Fstack-5 : ADJ_SURF=122 : FRONT
WALL  =ADJ_WALL             : SURF=  114 : AREA=      21.361 : ADJACENT=RC-LeftMain-F1-1 : ADJ_SURF=442 : FRONT : GEOSURF=0.045161
WALL  =EXT_WALL             : SURF=  115 : AREA=      16.861 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF=  116 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF=  117 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.004757
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-Fstack-5  /  A i r n o d e  R-LeftMain-Fstack-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-Fstack-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-Fstack-5
WALL  =ADJ_WALL             : SURF=  118 : AREA=      25.939 : ADJACENT=R-LeftMain-Fstack-6 : ADJ_SURF=184 : FRONT : GEOSURF=0.054838
CEILING=ADJ_CEILING          : SURF=  119 : AREA=      60.524 : ADJACENT=R-LeftMain-Ftop-5 : ADJ_SURF=1069 : FRONT
WALL  =ADJ_WALL             : SURF=  120 : AREA=      25.939 : ADJACENT=R-LeftMain-Fstack-4 : ADJ_SURF=232 : FRONT : GEOSURF=0.054839
WALL  =EXT_WALL             : SURF=  121 : AREA=      16.861 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF=  124 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF=  125 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.004757
FLOOR =ADJ_CEILING          : SURF=  122 : AREA=      60.524 : ADJACENT=R-LeftMain-F1-5 : ADJ_SURF=113 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  123 : AREA=      21.361 : ADJACENT=RC-LeftMain-Fstack-1 : ADJ_SURF=458 : FRONT : GEOSURF=0.045161
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-F0-5  /  A i r n o d e  R-LeftMain-F0-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-F0-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-F0-5
WALL  =ADJ_WALL             : SURF=  126 : AREA=      38.908 : ADJACENT=R-LeftMain-F0-4 : ADJ_SURF=223 : FRONT : GEOSURF=0.054839
FLOOR =ADJ_CEILING          : SURF=  127 : AREA=      60.524 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1114 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  128 : AREA=      60.524 : ADJACENT=R-LeftMain-F1-5 : ADJ_SURF=112 : FRONT
WALL  =ADJ_WALL             : SURF=  129 : AREA=      32.042 : ADJACENT=RC-LeftMain-F0-1 : ADJ_SURF=404 : FRONT : GEOSURF=0.045161
WALL  =EXT_WALL             : SURF=  130 : AREA=      27.542 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.038819
WINDOW=EXT_WINDOW1          : SURF=  132 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.003171
WINDOW=EXT_WINDOW1          : SURF=  133 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.003171
WALL  =ADJ_WALL             : SURF=  131 : AREA=      38.908 : ADJACENT=R-LeftMain-F0-6 : ADJ_SURF=168 : FRONT : GEOSURF=0.054839
 REGIME
 CAPACITANCE=      326.827    : VOLUME=      272.356    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-F0-15  /  A i r n o d e  R-LeftMain-F0-15
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-F0-15
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-F0-15
WALL  =ADJ_WALL             : SURF=  134 : AREA=      38.908 : ADJACENT=R-LeftMain-F0-14 : ADJ_SURF=272 : FRONT : GEOSURF=0.055414
FLOOR =ADJ_CEILING          : SURF=  135 : AREA=      59.131 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1135 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  136 : AREA=      34.408 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.049007
WINDOW=EXT_WINDOW1          : SURF=  140 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003205
WINDOW=EXT_WINDOW1          : SURF=  141 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003205
CEILING=ADJ_CEILING          : SURF=  137 : AREA=      59.131 : ADJACENT=R-LeftMain-F1-15 : ADJ_SURF=144 : FRONT
WALL  =ADJ_WALL             : SURF=  138 : AREA=      31.313 : ADJACENT=RC-LeftMain-F0-1 : ADJ_SURF=425 : FRONT : GEOSURF=0.044598
WALL  =EXT_WALL             : SURF=  139 : AREA=      26.793 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.038161
WINDOW=EXT_WINDOW1          : SURF=  142 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.003205
WINDOW=EXT_WINDOW1          : SURF=  143 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.003205
 REGIME
 CAPACITANCE=      319.309    : VOLUME=      266.090    : REFAREA=       59.131: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-F1-15  /  A i r n o d e  R-LeftMain-F1-15
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-F1-15
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-F1-15
FLOOR =ADJ_CEILING          : SURF=  144 : AREA=      59.131 : ADJACENT=R-LeftMain-F0-15 : ADJ_SURF=137 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  145 : AREA=      16.362 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.034956
WINDOW=EXT_WINDOW1          : SURF=  150 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004807
WINDOW=EXT_WINDOW1          : SURF=  151 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004807
WALL  =ADJ_WALL             : SURF=  146 : AREA=      25.939 : ADJACENT=R-LeftMain-F1-14 : ADJ_SURF=262 : FRONT : GEOSURF=0.055416
WALL  =EXT_WALL             : SURF=  147 : AREA=      21.439 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.045802
WINDOW=EXT_WINDOW1          : SURF=  152 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004807
WINDOW=EXT_WINDOW1          : SURF=  153 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004807
CEILING=ADJ_CEILING          : SURF=  148 : AREA=      59.131 : ADJACENT=R-LeftMain-Fstack-15 : ADJ_SURF=155 : FRONT
WALL  =ADJ_WALL             : SURF=  149 : AREA=      20.875 : ADJACENT=RC-LeftMain-F1-1 : ADJ_SURF=449 : FRONT : GEOSURF=0.044598
 REGIME
 CAPACITANCE=      212.872    : VOLUME=      177.394    : REFAREA=       59.131: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-Fstack-15  /  A i r n o d e  R-LeftMain-Fstack-15
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-Fstack-15
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-Fstack-15
CEILING=ADJ_CEILING          : SURF=  154 : AREA=      59.131 : ADJACENT=R-LeftMain-Ftop-15 : ADJ_SURF=895 : FRONT
FLOOR =ADJ_CEILING          : SURF=  155 : AREA=      59.131 : ADJACENT=R-LeftMain-F1-15 : ADJ_SURF=148 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  156 : AREA=      20.875 : ADJACENT=RC-LeftMain-Fstack-1 : ADJ_SURF=476 : FRONT : GEOSURF=0.044598
WALL  =EXT_WALL             : SURF=  157 : AREA=      16.362 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.034956
WINDOW=EXT_WINDOW1          : SURF=  160 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004807
WINDOW=EXT_WINDOW1          : SURF=  161 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004807
WALL  =EXT_WALL             : SURF=  158 : AREA=      21.439 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.045802
WINDOW=EXT_WINDOW1          : SURF=  162 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004807
WINDOW=EXT_WINDOW1          : SURF=  163 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004807
WALL  =ADJ_WALL             : SURF=  159 : AREA=      25.939 : ADJACENT=R-LeftMain-Fstack-14 : ADJ_SURF=280 : FRONT : GEOSURF=0.055416
 REGIME
 CAPACITANCE=      212.872    : VOLUME=      177.394    : REFAREA=       59.131: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-F0-6  /  A i r n o d e  R-LeftMain-F0-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-F0-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-F0-6
WALL  =EXT_WALL             : SURF=  164 : AREA=      27.542 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.038819
WINDOW=EXT_WINDOW1          : SURF=  170 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.003171
WINDOW=EXT_WINDOW1          : SURF=  171 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.003171
FLOOR =ADJ_CEILING          : SURF=  165 : AREA=      60.524 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1144 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  166 : AREA=      38.908 : ADJACENT=R-LeftMain-F0-7 : ADJ_SURF=188 : FRONT : GEOSURF=0.054839
WALL  =ADJ_WALL             : SURF=  167 : AREA=      32.042 : ADJACENT=RC-LeftMain-F0-1 : ADJ_SURF=411 : FRONT : GEOSURF=0.045161
WALL  =ADJ_WALL             : SURF=  168 : AREA=      38.908 : ADJACENT=R-LeftMain-F0-5 : ADJ_SURF=131 : BACK : GEOSURF=0.054839
CEILING=ADJ_CEILING          : SURF=  169 : AREA=      60.524 : ADJACENT=R-LeftMain-F1-6 : ADJ_SURF=176 : FRONT
 REGIME
 CAPACITANCE=      326.827    : VOLUME=      272.356    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-F1-6  /  A i r n o d e  R-LeftMain-F1-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-F1-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-F1-6
WALL  =ADJ_WALL             : SURF=  172 : AREA=      21.361 : ADJACENT=RC-LeftMain-F1-1 : ADJ_SURF=452 : FRONT : GEOSURF=0.045161
CEILING=ADJ_CEILING          : SURF=  173 : AREA=      60.524 : ADJACENT=R-LeftMain-Fstack-6 : ADJ_SURF=183 : FRONT
WALL  =ADJ_WALL             : SURF=  174 : AREA=      25.939 : ADJACENT=R-LeftMain-F1-5 : ADJ_SURF=111 : BACK : GEOSURF=0.054839
WALL  =ADJ_WALL             : SURF=  175 : AREA=      25.939 : ADJACENT=R-LeftMain-F1-7 : ADJ_SURF=204 : FRONT : GEOSURF=0.054838
FLOOR =ADJ_CEILING          : SURF=  176 : AREA=      60.524 : ADJACENT=R-LeftMain-F0-6 : ADJ_SURF=169 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  177 : AREA=      16.861 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF=  178 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF=  179 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.004757
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-Fstack-6  /  A i r n o d e  R-LeftMain-Fstack-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-Fstack-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-Fstack-6
WALL  =EXT_WALL             : SURF=  180 : AREA=      16.861 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF=  186 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF=  187 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.004757
CEILING=ADJ_CEILING          : SURF=  181 : AREA=      60.524 : ADJACENT=R-LeftMain-Ftop-6 : ADJ_SURF=884 : FRONT
WALL  =ADJ_WALL             : SURF=  182 : AREA=      21.361 : ADJACENT=RC-LeftMain-Fstack-1 : ADJ_SURF=473 : FRONT : GEOSURF=0.045161
FLOOR =ADJ_CEILING          : SURF=  183 : AREA=      60.524 : ADJACENT=R-LeftMain-F1-6 : ADJ_SURF=173 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  184 : AREA=      25.939 : ADJACENT=R-LeftMain-Fstack-5 : ADJ_SURF=118 : BACK : GEOSURF=0.054839
WALL  =ADJ_WALL             : SURF=  185 : AREA=      25.939 : ADJACENT=R-LeftMain-Fstack-7 : ADJ_SURF=199 : FRONT : GEOSURF=0.054838
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-F0-7  /  A i r n o d e  R-LeftMain-F0-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-F0-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-F0-7
WALL  =ADJ_WALL             : SURF=  188 : AREA=      38.908 : ADJACENT=R-LeftMain-F0-6 : ADJ_SURF=166 : BACK : GEOSURF=0.054839
FLOOR =ADJ_CEILING          : SURF=  189 : AREA=      60.524 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1137 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  190 : AREA=      38.908 : ADJACENT=R-LeftMain-F0-8 : ADJ_SURF=255 : FRONT : GEOSURF=0.054839
WALL  =ADJ_WALL             : SURF=  191 : AREA=      32.042 : ADJACENT=RC-LeftMain-F0-1 : ADJ_SURF=405 : FRONT : GEOSURF=0.045161
CEILING=ADJ_CEILING          : SURF=  192 : AREA=      60.524 : ADJACENT=R-LeftMain-F1-7 : ADJ_SURF=205 : FRONT
WALL  =EXT_WALL             : SURF=  193 : AREA=      27.542 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.038819
WINDOW=EXT_WINDOW1          : SURF=  194 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.003171
WINDOW=EXT_WINDOW1          : SURF=  195 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.003171
 REGIME
 CAPACITANCE=      326.827    : VOLUME=      272.356    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-Fstack-7  /  A i r n o d e  R-LeftMain-Fstack-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-Fstack-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-Fstack-7
WALL  =ADJ_WALL             : SURF=  196 : AREA=      21.361 : ADJACENT=RC-LeftMain-Fstack-1 : ADJ_SURF=464 : FRONT : GEOSURF=0.045161
WALL  =EXT_WALL             : SURF=  197 : AREA=      16.861 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF=  202 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF=  203 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.004757
WALL  =ADJ_WALL             : SURF=  198 : AREA=      25.939 : ADJACENT=R-LeftMain-Fstack-8 : ADJ_SURF=237 : FRONT : GEOSURF=0.054838
WALL  =ADJ_WALL             : SURF=  199 : AREA=      25.939 : ADJACENT=R-LeftMain-Fstack-6 : ADJ_SURF=185 : BACK : GEOSURF=0.054839
FLOOR =ADJ_CEILING          : SURF=  200 : AREA=      60.524 : ADJACENT=R-LeftMain-F1-7 : ADJ_SURF=206 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  201 : AREA=      60.524 : ADJACENT=R-LeftMain-Ftop-7 : ADJ_SURF=903 : FRONT
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-F1-7  /  A i r n o d e  R-LeftMain-F1-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-F1-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-F1-7
WALL  =ADJ_WALL             : SURF=  204 : AREA=      25.939 : ADJACENT=R-LeftMain-F1-6 : ADJ_SURF=175 : BACK : GEOSURF=0.054839
FLOOR =ADJ_CEILING          : SURF=  205 : AREA=      60.524 : ADJACENT=R-LeftMain-F0-7 : ADJ_SURF=192 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  206 : AREA=      60.524 : ADJACENT=R-LeftMain-Fstack-7 : ADJ_SURF=200 : FRONT
WALL  =EXT_WALL             : SURF=  207 : AREA=      16.861 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF=  210 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF=  211 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.004757
WALL  =ADJ_WALL             : SURF=  208 : AREA=      25.939 : ADJACENT=R-LeftMain-F1-8 : ADJ_SURF=245 : FRONT : GEOSURF=0.054838
WALL  =ADJ_WALL             : SURF=  209 : AREA=      21.361 : ADJACENT=RC-LeftMain-F1-1 : ADJ_SURF=432 : FRONT : GEOSURF=0.045161
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-F1-4  /  A i r n o d e  R-LeftMain-F1-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-F1-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-F1-4
WALL  =ADJ_WALL             : SURF=  212 : AREA=      25.939 : ADJACENT=R-LeftMain-F1-3 : ADJ_SURF=80 : BACK : GEOSURF=0.054839
CEILING=ADJ_CEILING          : SURF=  213 : AREA=      60.524 : ADJACENT=R-LeftMain-Fstack-4 : ADJ_SURF=233 : FRONT
FLOOR =ADJ_CEILING          : SURF=  214 : AREA=      60.524 : ADJACENT=R-LeftMain-F0-4 : ADJ_SURF=224 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  215 : AREA=      21.361 : ADJACENT=RC-LeftMain-F1-1 : ADJ_SURF=441 : FRONT : GEOSURF=0.045161
WALL  =EXT_WALL             : SURF=  216 : AREA=      16.861 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF=  218 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF=  219 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.004757
WALL  =ADJ_WALL             : SURF=  217 : AREA=      25.939 : ADJACENT=R-LeftMain-F1-5 : ADJ_SURF=110 : BACK : GEOSURF=0.054838
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-F0-4  /  A i r n o d e  R-LeftMain-F0-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-F0-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-F0-4
WALL  =ADJ_WALL             : SURF=  220 : AREA=      38.908 : ADJACENT=R-LeftMain-F0-3 : ADJ_SURF=68 : BACK : GEOSURF=0.054839
FLOOR =ADJ_CEILING          : SURF=  221 : AREA=      60.524 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1165 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  222 : AREA=      27.542 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.038819
WINDOW=EXT_WINDOW1          : SURF=  226 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.003171
WINDOW=EXT_WINDOW1          : SURF=  227 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.003171
WALL  =ADJ_WALL             : SURF=  223 : AREA=      38.908 : ADJACENT=R-LeftMain-F0-5 : ADJ_SURF=126 : BACK : GEOSURF=0.054839
CEILING=ADJ_CEILING          : SURF=  224 : AREA=      60.524 : ADJACENT=R-LeftMain-F1-4 : ADJ_SURF=214 : FRONT
WALL  =ADJ_WALL             : SURF=  225 : AREA=      32.042 : ADJACENT=RC-LeftMain-F0-1 : ADJ_SURF=419 : FRONT : GEOSURF=0.045161
 REGIME
 CAPACITANCE=      326.827    : VOLUME=      272.356    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-Fstack-4  /  A i r n o d e  R-LeftMain-Fstack-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-Fstack-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-Fstack-4
CEILING=ADJ_CEILING          : SURF=  228 : AREA=      60.524 : ADJACENT=R-LeftMain-Ftop-4 : ADJ_SURF=1027 : FRONT
WALL  =ADJ_WALL             : SURF=  229 : AREA=      25.939 : ADJACENT=R-LeftMain-Fstack-3 : ADJ_SURF=92 : BACK : GEOSURF=0.054839
WALL  =ADJ_WALL             : SURF=  230 : AREA=      21.361 : ADJACENT=RC-LeftMain-Fstack-1 : ADJ_SURF=469 : FRONT : GEOSURF=0.045161
WALL  =EXT_WALL             : SURF=  231 : AREA=      16.861 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF=  234 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF=  235 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.004757
WALL  =ADJ_WALL             : SURF=  232 : AREA=      25.939 : ADJACENT=R-LeftMain-Fstack-5 : ADJ_SURF=120 : BACK : GEOSURF=0.054838
FLOOR =ADJ_CEILING          : SURF=  233 : AREA=      60.524 : ADJACENT=R-LeftMain-F1-4 : ADJ_SURF=213 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-Fstack-8  /  A i r n o d e  R-LeftMain-Fstack-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-Fstack-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-Fstack-8
WALL  =EXT_WALL             : SURF=  236 : AREA=      16.861 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF=  242 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF=  243 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.004757
WALL  =ADJ_WALL             : SURF=  237 : AREA=      25.939 : ADJACENT=R-LeftMain-Fstack-7 : ADJ_SURF=198 : BACK : GEOSURF=0.054839
FLOOR =ADJ_CEILING          : SURF=  238 : AREA=      60.524 : ADJACENT=R-LeftMain-F1-8 : ADJ_SURF=248 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  239 : AREA=      25.939 : ADJACENT=RC-LeftMain-Fstack-1 : ADJ_SURF=477 : FRONT : GEOSURF=0.054838
CEILING=ADJ_CEILING          : SURF=  240 : AREA=      60.524 : ADJACENT=R-LeftMain-Ftop-8 : ADJ_SURF=850 : FRONT
WALL  =ADJ_WALL             : SURF=  241 : AREA=      21.361 : ADJACENT=RC-LeftMain-Fstack-1 : ADJ_SURF=455 : FRONT : GEOSURF=0.045161
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-F1-8  /  A i r n o d e  R-LeftMain-F1-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-F1-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-F1-8
WALL  =ADJ_WALL             : SURF=  244 : AREA=      25.939 : ADJACENT=RC-LeftMain-F1-1 : ADJ_SURF=429 : FRONT : GEOSURF=0.054838
WALL  =ADJ_WALL             : SURF=  245 : AREA=      25.939 : ADJACENT=R-LeftMain-F1-7 : ADJ_SURF=208 : BACK : GEOSURF=0.054839
WALL  =EXT_WALL             : SURF=  246 : AREA=      16.861 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF=  250 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF=  251 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.004757
WALL  =ADJ_WALL             : SURF=  247 : AREA=      21.361 : ADJACENT=RC-LeftMain-F1-1 : ADJ_SURF=450 : FRONT : GEOSURF=0.045161
CEILING=ADJ_CEILING          : SURF=  248 : AREA=      60.524 : ADJACENT=R-LeftMain-Fstack-8 : ADJ_SURF=238 : FRONT
FLOOR =ADJ_CEILING          : SURF=  249 : AREA=      60.524 : ADJACENT=R-LeftMain-F0-8 : ADJ_SURF=254 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-F0-8  /  A i r n o d e  R-LeftMain-F0-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-F0-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-F0-8
WALL  =EXT_WALL             : SURF=  252 : AREA=      27.542 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.038819
WINDOW=EXT_WINDOW1          : SURF=  258 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.003171
WINDOW=EXT_WINDOW1          : SURF=  259 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.003171
WALL  =ADJ_WALL             : SURF=  253 : AREA=      32.042 : ADJACENT=RC-LeftMain-F0-1 : ADJ_SURF=408 : FRONT : GEOSURF=0.045161
CEILING=ADJ_CEILING          : SURF=  254 : AREA=      60.524 : ADJACENT=R-LeftMain-F1-8 : ADJ_SURF=249 : FRONT
WALL  =ADJ_WALL             : SURF=  255 : AREA=      38.908 : ADJACENT=R-LeftMain-F0-7 : ADJ_SURF=190 : BACK : GEOSURF=0.054839
WALL  =ADJ_WALL             : SURF=  256 : AREA=      38.908 : ADJACENT=RC-LeftMain-F0-1 : ADJ_SURF=424 : FRONT : GEOSURF=0.054839
FLOOR =ADJ_CEILING          : SURF=  257 : AREA=      60.524 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1155 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      326.827    : VOLUME=      272.356    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-F1-14  /  A i r n o d e  R-LeftMain-F1-14
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-F1-14
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-F1-14
WALL  =ADJ_WALL             : SURF=  260 : AREA=      25.939 : ADJACENT=R-LeftMain-F1-13 : ADJ_SURF=288 : FRONT : GEOSURF=0.054839
FLOOR =ADJ_CEILING          : SURF=  261 : AREA=      60.524 : ADJACENT=R-LeftMain-F0-14 : ADJ_SURF=270 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  262 : AREA=      25.939 : ADJACENT=R-LeftMain-F1-15 : ADJ_SURF=146 : BACK : GEOSURF=0.054838
CEILING=ADJ_CEILING          : SURF=  263 : AREA=      60.524 : ADJACENT=R-LeftMain-Fstack-14 : ADJ_SURF=278 : FRONT
WALL  =ADJ_WALL             : SURF=  264 : AREA=      21.361 : ADJACENT=RC-LeftMain-F1-1 : ADJ_SURF=445 : FRONT : GEOSURF=0.045161
WALL  =EXT_WALL             : SURF=  265 : AREA=      16.861 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF=  266 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF=  267 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-F0-14  /  A i r n o d e  R-LeftMain-F0-14
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-F0-14
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-F0-14
WALL  =EXT_WALL             : SURF=  268 : AREA=      27.542 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.038819
WINDOW=EXT_WINDOW1          : SURF=  274 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.003171
WINDOW=EXT_WINDOW1          : SURF=  275 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.003171
WALL  =ADJ_WALL             : SURF=  269 : AREA=      38.908 : ADJACENT=R-LeftMain-F0-13 : ADJ_SURF=300 : FRONT : GEOSURF=0.054839
CEILING=ADJ_CEILING          : SURF=  270 : AREA=      60.524 : ADJACENT=R-LeftMain-F1-14 : ADJ_SURF=261 : FRONT
FLOOR =ADJ_CEILING          : SURF=  271 : AREA=      60.524 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1148 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  272 : AREA=      38.908 : ADJACENT=R-LeftMain-F0-15 : ADJ_SURF=134 : BACK : GEOSURF=0.054839
WALL  =ADJ_WALL             : SURF=  273 : AREA=      32.042 : ADJACENT=RC-LeftMain-F0-1 : ADJ_SURF=417 : FRONT : GEOSURF=0.045161
 REGIME
 CAPACITANCE=      326.827    : VOLUME=      272.356    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-Fstack-14  /  A i r n o d e  R-LeftMain-Fstack-14
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-Fstack-14
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-Fstack-14
WALL  =ADJ_WALL             : SURF=  276 : AREA=      25.939 : ADJACENT=R-LeftMain-Fstack-13 : ADJ_SURF=297 : FRONT : GEOSURF=0.054839
WALL  =EXT_WALL             : SURF=  277 : AREA=      16.861 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF=  282 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF=  283 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
FLOOR =ADJ_CEILING          : SURF=  278 : AREA=      60.524 : ADJACENT=R-LeftMain-F1-14 : ADJ_SURF=263 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  279 : AREA=      21.361 : ADJACENT=RC-LeftMain-Fstack-1 : ADJ_SURF=456 : FRONT : GEOSURF=0.045161
WALL  =ADJ_WALL             : SURF=  280 : AREA=      25.939 : ADJACENT=R-LeftMain-Fstack-15 : ADJ_SURF=159 : BACK : GEOSURF=0.054838
CEILING=ADJ_CEILING          : SURF=  281 : AREA=      60.524 : ADJACENT=R-LeftMain-Ftop-14 : ADJ_SURF=839 : FRONT
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-F1-13  /  A i r n o d e  R-LeftMain-F1-13
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-F1-13
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-F1-13
FLOOR =ADJ_CEILING          : SURF=  284 : AREA=      60.524 : ADJACENT=R-LeftMain-F0-13 : ADJ_SURF=303 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  285 : AREA=      25.939 : ADJACENT=R-LeftMain-F1-12 : ADJ_SURF=321 : FRONT : GEOSURF=0.054839
WALL  =ADJ_WALL             : SURF=  286 : AREA=      21.361 : ADJACENT=RC-LeftMain-F1-1 : ADJ_SURF=434 : FRONT : GEOSURF=0.045161
WALL  =EXT_WALL             : SURF=  287 : AREA=      16.861 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF=  290 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF=  291 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
WALL  =ADJ_WALL             : SURF=  288 : AREA=      25.939 : ADJACENT=R-LeftMain-F1-14 : ADJ_SURF=260 : BACK : GEOSURF=0.054838
CEILING=ADJ_CEILING          : SURF=  289 : AREA=      60.524 : ADJACENT=R-LeftMain-Fstack-13 : ADJ_SURF=296 : FRONT
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-Fstack-13  /  A i r n o d e  R-LeftMain-Fstack-13
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-Fstack-13
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-Fstack-13
WALL  =ADJ_WALL             : SURF=  292 : AREA=      21.361 : ADJACENT=RC-LeftMain-Fstack-1 : ADJ_SURF=468 : FRONT : GEOSURF=0.045161
WALL  =EXT_WALL             : SURF=  293 : AREA=      16.861 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF=  298 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF=  299 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
CEILING=ADJ_CEILING          : SURF=  294 : AREA=      60.524 : ADJACENT=R-LeftMain-Ftop-13 : ADJ_SURF=865 : FRONT
WALL  =ADJ_WALL             : SURF=  295 : AREA=      25.939 : ADJACENT=R-LeftMain-Fstack-12 : ADJ_SURF=325 : FRONT : GEOSURF=0.054839
FLOOR =ADJ_CEILING          : SURF=  296 : AREA=      60.524 : ADJACENT=R-LeftMain-F1-13 : ADJ_SURF=289 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  297 : AREA=      25.939 : ADJACENT=R-LeftMain-Fstack-14 : ADJ_SURF=276 : BACK : GEOSURF=0.054838
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-F0-13  /  A i r n o d e  R-LeftMain-F0-13
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-F0-13
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-F0-13
WALL  =ADJ_WALL             : SURF=  300 : AREA=      38.908 : ADJACENT=R-LeftMain-F0-14 : ADJ_SURF=269 : BACK : GEOSURF=0.054839
FLOOR =ADJ_CEILING          : SURF=  301 : AREA=      60.524 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1125 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  302 : AREA=      32.042 : ADJACENT=RC-LeftMain-F0-1 : ADJ_SURF=426 : FRONT : GEOSURF=0.045161
CEILING=ADJ_CEILING          : SURF=  303 : AREA=      60.524 : ADJACENT=R-LeftMain-F1-13 : ADJ_SURF=284 : FRONT
WALL  =ADJ_WALL             : SURF=  304 : AREA=      38.908 : ADJACENT=R-LeftMain-F0-12 : ADJ_SURF=310 : FRONT : GEOSURF=0.054839
WALL  =EXT_WALL             : SURF=  305 : AREA=      27.542 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.038819
WINDOW=EXT_WINDOW1          : SURF=  306 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.003171
WINDOW=EXT_WINDOW1          : SURF=  307 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.003171
 REGIME
 CAPACITANCE=      326.827    : VOLUME=      272.356    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-F0-12  /  A i r n o d e  R-LeftMain-F0-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-F0-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-F0-12
WALL  =EXT_WALL             : SURF=  308 : AREA=      27.542 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.038819
WINDOW=EXT_WINDOW1          : SURF=  314 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.003171
WINDOW=EXT_WINDOW1          : SURF=  315 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.003171
FLOOR =ADJ_CEILING          : SURF=  309 : AREA=      60.524 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1142 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  310 : AREA=      38.908 : ADJACENT=R-LeftMain-F0-13 : ADJ_SURF=304 : BACK : GEOSURF=0.054839
CEILING=ADJ_CEILING          : SURF=  311 : AREA=      60.524 : ADJACENT=R-LeftMain-F1-12 : ADJ_SURF=319 : FRONT
WALL  =ADJ_WALL             : SURF=  312 : AREA=      38.908 : ADJACENT=R-LeftMain-F0-11 : ADJ_SURF=345 : FRONT : GEOSURF=0.054839
WALL  =ADJ_WALL             : SURF=  313 : AREA=      32.042 : ADJACENT=RC-LeftMain-F0-1 : ADJ_SURF=420 : FRONT : GEOSURF=0.045161
 REGIME
 CAPACITANCE=      326.827    : VOLUME=      272.356    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-F1-12  /  A i r n o d e  R-LeftMain-F1-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-F1-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-F1-12
WALL  =ADJ_WALL             : SURF=  316 : AREA=      25.939 : ADJACENT=R-LeftMain-F1-11 : ADJ_SURF=335 : FRONT : GEOSURF=0.054839
WALL  =EXT_WALL             : SURF=  317 : AREA=      16.861 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF=  322 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF=  323 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
WALL  =ADJ_WALL             : SURF=  318 : AREA=      21.361 : ADJACENT=RC-LeftMain-F1-1 : ADJ_SURF=435 : FRONT : GEOSURF=0.045161
FLOOR =ADJ_CEILING          : SURF=  319 : AREA=      60.524 : ADJACENT=R-LeftMain-F0-12 : ADJ_SURF=311 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  320 : AREA=      60.524 : ADJACENT=R-LeftMain-Fstack-12 : ADJ_SURF=329 : FRONT
WALL  =ADJ_WALL             : SURF=  321 : AREA=      25.939 : ADJACENT=R-LeftMain-F1-13 : ADJ_SURF=285 : BACK : GEOSURF=0.054838
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-Fstack-12  /  A i r n o d e  R-LeftMain-Fstack-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-Fstack-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-Fstack-12
WALL  =ADJ_WALL             : SURF=  324 : AREA=      25.939 : ADJACENT=R-LeftMain-Fstack-11 : ADJ_SURF=349 : FRONT : GEOSURF=0.054839
WALL  =ADJ_WALL             : SURF=  325 : AREA=      25.939 : ADJACENT=R-LeftMain-Fstack-13 : ADJ_SURF=295 : BACK : GEOSURF=0.054838
CEILING=ADJ_CEILING          : SURF=  326 : AREA=      60.524 : ADJACENT=R-LeftMain-Ftop-12 : ADJ_SURF=988 : FRONT
WALL  =EXT_WALL             : SURF=  327 : AREA=      16.861 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF=  330 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF=  331 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
WALL  =ADJ_WALL             : SURF=  328 : AREA=      21.361 : ADJACENT=RC-LeftMain-Fstack-1 : ADJ_SURF=460 : FRONT : GEOSURF=0.045161
FLOOR =ADJ_CEILING          : SURF=  329 : AREA=      60.524 : ADJACENT=R-LeftMain-F1-12 : ADJ_SURF=320 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-F1-11  /  A i r n o d e  R-LeftMain-F1-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-F1-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-F1-11
FLOOR =ADJ_CEILING          : SURF=  332 : AREA=      60.524 : ADJACENT=R-LeftMain-F0-11 : ADJ_SURF=340 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  333 : AREA=      16.861 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF=  338 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF=  339 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
WALL  =ADJ_WALL             : SURF=  334 : AREA=      25.939 : ADJACENT=R-LeftMain-F1-10 : ADJ_SURF=376 : FRONT : GEOSURF=0.054839
WALL  =ADJ_WALL             : SURF=  335 : AREA=      25.939 : ADJACENT=R-LeftMain-F1-12 : ADJ_SURF=316 : BACK : GEOSURF=0.054838
WALL  =ADJ_WALL             : SURF=  336 : AREA=      21.361 : ADJACENT=RC-LeftMain-F1-1 : ADJ_SURF=440 : FRONT : GEOSURF=0.045161
CEILING=ADJ_CEILING          : SURF=  337 : AREA=      60.524 : ADJACENT=R-LeftMain-Fstack-11 : ADJ_SURF=352 : FRONT
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-F0-11  /  A i r n o d e  R-LeftMain-F0-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-F0-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-F0-11
CEILING=ADJ_CEILING          : SURF=  340 : AREA=      60.524 : ADJACENT=R-LeftMain-F1-11 : ADJ_SURF=332 : FRONT
FLOOR =ADJ_CEILING          : SURF=  341 : AREA=      60.524 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1124 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  342 : AREA=      27.542 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.038819
WINDOW=EXT_WINDOW1          : SURF=  346 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.003171
WINDOW=EXT_WINDOW1          : SURF=  347 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.003171
WALL  =ADJ_WALL             : SURF=  343 : AREA=      38.908 : ADJACENT=R-LeftMain-F0-10 : ADJ_SURF=366 : FRONT : GEOSURF=0.054839
WALL  =ADJ_WALL             : SURF=  344 : AREA=      32.042 : ADJACENT=RC-LeftMain-F0-1 : ADJ_SURF=423 : FRONT : GEOSURF=0.045161
WALL  =ADJ_WALL             : SURF=  345 : AREA=      38.908 : ADJACENT=R-LeftMain-F0-12 : ADJ_SURF=312 : BACK : GEOSURF=0.054839
 REGIME
 CAPACITANCE=      326.827    : VOLUME=      272.356    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-Fstack-11  /  A i r n o d e  R-LeftMain-Fstack-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-Fstack-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-Fstack-11
WALL  =ADJ_WALL             : SURF=  348 : AREA=      21.361 : ADJACENT=RC-LeftMain-Fstack-1 : ADJ_SURF=459 : FRONT : GEOSURF=0.045161
WALL  =ADJ_WALL             : SURF=  349 : AREA=      25.939 : ADJACENT=R-LeftMain-Fstack-12 : ADJ_SURF=324 : BACK : GEOSURF=0.054838
WALL  =ADJ_WALL             : SURF=  350 : AREA=      25.939 : ADJACENT=R-LeftMain-Fstack-10 : ADJ_SURF=357 : FRONT : GEOSURF=0.054839
WALL  =EXT_WALL             : SURF=  351 : AREA=      16.861 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF=  354 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF=  355 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
FLOOR =ADJ_CEILING          : SURF=  352 : AREA=      60.524 : ADJACENT=R-LeftMain-F1-11 : ADJ_SURF=337 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  353 : AREA=      60.524 : ADJACENT=R-LeftMain-Ftop-11 : ADJ_SURF=1046 : FRONT
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-Fstack-10  /  A i r n o d e  R-LeftMain-Fstack-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-Fstack-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-Fstack-10
CEILING=ADJ_CEILING          : SURF=  356 : AREA=      60.524 : ADJACENT=R-LeftMain-Ftop-10 : ADJ_SURF=999 : FRONT
WALL  =ADJ_WALL             : SURF=  357 : AREA=      25.939 : ADJACENT=R-LeftMain-Fstack-11 : ADJ_SURF=350 : BACK : GEOSURF=0.054838
WALL  =EXT_WALL             : SURF=  358 : AREA=      16.861 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF=  362 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF=  363 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
WALL  =ADJ_WALL             : SURF=  359 : AREA=      25.939 : ADJACENT=R-LeftMain-Fstack-9 : ADJ_SURF=393 : FRONT : GEOSURF=0.054839
WALL  =ADJ_WALL             : SURF=  360 : AREA=      21.361 : ADJACENT=RC-LeftMain-Fstack-1 : ADJ_SURF=465 : FRONT : GEOSURF=0.045161
FLOOR =ADJ_CEILING          : SURF=  361 : AREA=      60.524 : ADJACENT=R-LeftMain-F1-10 : ADJ_SURF=372 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-F0-10  /  A i r n o d e  R-LeftMain-F0-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-F0-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-F0-10
WALL  =ADJ_WALL             : SURF=  364 : AREA=      38.908 : ADJACENT=R-LeftMain-F0-9 : ADJ_SURF=382 : FRONT : GEOSURF=0.054839
WALL  =EXT_WALL             : SURF=  365 : AREA=      27.542 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.038819
WINDOW=EXT_WINDOW1          : SURF=  370 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.003171
WINDOW=EXT_WINDOW1          : SURF=  371 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.003171
WALL  =ADJ_WALL             : SURF=  366 : AREA=      38.908 : ADJACENT=R-LeftMain-F0-11 : ADJ_SURF=343 : BACK : GEOSURF=0.054839
WALL  =ADJ_WALL             : SURF=  367 : AREA=      32.042 : ADJACENT=RC-LeftMain-F0-1 : ADJ_SURF=418 : FRONT : GEOSURF=0.045161
FLOOR =ADJ_CEILING          : SURF=  368 : AREA=      60.524 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1151 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  369 : AREA=      60.524 : ADJACENT=R-LeftMain-F1-10 : ADJ_SURF=374 : FRONT
 REGIME
 CAPACITANCE=      326.827    : VOLUME=      272.356    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-F1-10  /  A i r n o d e  R-LeftMain-F1-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-F1-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-F1-10
CEILING=ADJ_CEILING          : SURF=  372 : AREA=      60.524 : ADJACENT=R-LeftMain-Fstack-10 : ADJ_SURF=361 : FRONT
WALL  =ADJ_WALL             : SURF=  373 : AREA=      25.939 : ADJACENT=R-LeftMain-F1-9 : ADJ_SURF=398 : FRONT : GEOSURF=0.054839
FLOOR =ADJ_CEILING          : SURF=  374 : AREA=      60.524 : ADJACENT=R-LeftMain-F0-10 : ADJ_SURF=369 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  375 : AREA=      16.861 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF=  378 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF=  379 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
WALL  =ADJ_WALL             : SURF=  376 : AREA=      25.939 : ADJACENT=R-LeftMain-F1-11 : ADJ_SURF=334 : BACK : GEOSURF=0.054838
WALL  =ADJ_WALL             : SURF=  377 : AREA=      21.361 : ADJACENT=RC-LeftMain-F1-1 : ADJ_SURF=451 : FRONT : GEOSURF=0.045161
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-F0-9  /  A i r n o d e  R-LeftMain-F0-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-F0-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-F0-9
WALL  =EXT_WALL             : SURF=  380 : AREA=      27.542 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.038819
WINDOW=EXT_WINDOW1          : SURF=  386 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.003171
WINDOW=EXT_WINDOW1          : SURF=  387 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.003171
WALL  =ADJ_WALL             : SURF=  381 : AREA=      32.042 : ADJACENT=RC-LeftMain-F0-1 : ADJ_SURF=412 : FRONT : GEOSURF=0.045161
WALL  =ADJ_WALL             : SURF=  382 : AREA=      38.908 : ADJACENT=R-LeftMain-F0-10 : ADJ_SURF=364 : BACK : GEOSURF=0.054839
CEILING=ADJ_CEILING          : SURF=  383 : AREA=      60.524 : ADJACENT=R-LeftMain-F1-9 : ADJ_SURF=400 : FRONT
WALL  =ADJ_WALL             : SURF=  384 : AREA=      38.908 : ADJACENT=RC-LeftMain-F0-1 : ADJ_SURF=421 : FRONT : GEOSURF=0.054839
FLOOR =ADJ_CEILING          : SURF=  385 : AREA=      60.524 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1169 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      326.827    : VOLUME=      272.356    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-Fstack-9  /  A i r n o d e  R-LeftMain-Fstack-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-Fstack-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-Fstack-9
WALL  =EXT_WALL             : SURF=  388 : AREA=      16.861 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF=  394 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF=  395 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
WALL  =ADJ_WALL             : SURF=  389 : AREA=      21.361 : ADJACENT=RC-LeftMain-Fstack-1 : ADJ_SURF=454 : FRONT : GEOSURF=0.045161
FLOOR =ADJ_CEILING          : SURF=  390 : AREA=      60.524 : ADJACENT=R-LeftMain-F1-9 : ADJ_SURF=401 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  391 : AREA=      60.524 : ADJACENT=R-LeftMain-Ftop-9 : ADJ_SURF=1066 : FRONT
WALL  =ADJ_WALL             : SURF=  392 : AREA=      25.939 : ADJACENT=RC-LeftMain-Fstack-1 : ADJ_SURF=474 : FRONT : GEOSURF=0.054839
WALL  =ADJ_WALL             : SURF=  393 : AREA=      25.939 : ADJACENT=R-LeftMain-Fstack-10 : ADJ_SURF=359 : BACK : GEOSURF=0.054838
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-F1-9  /  A i r n o d e  R-LeftMain-F1-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-F1-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-F1-9
WALL  =ADJ_WALL             : SURF=  396 : AREA=      25.939 : ADJACENT=RC-LeftMain-F1-1 : ADJ_SURF=444 : FRONT : GEOSURF=0.054839
WALL  =ADJ_WALL             : SURF=  397 : AREA=      21.361 : ADJACENT=RC-LeftMain-F1-1 : ADJ_SURF=448 : FRONT : GEOSURF=0.045161
WALL  =ADJ_WALL             : SURF=  398 : AREA=      25.939 : ADJACENT=R-LeftMain-F1-10 : ADJ_SURF=373 : BACK : GEOSURF=0.054838
WALL  =EXT_WALL             : SURF=  399 : AREA=      16.861 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF=  402 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF=  403 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
FLOOR =ADJ_CEILING          : SURF=  400 : AREA=      60.524 : ADJACENT=R-LeftMain-F0-9 : ADJ_SURF=383 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  401 : AREA=      60.524 : ADJACENT=R-LeftMain-Fstack-9 : ADJ_SURF=390 : FRONT
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-LeftMain-F0-1  /  A i r n o d e  RC-LeftMain-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-LeftMain-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-LeftMain-F0-1
WALL  =ADJ_WALL             : SURF=  404 : AREA=      32.042 : ADJACENT=R-LeftMain-F0-5 : ADJ_SURF=129 : BACK : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  405 : AREA=      32.042 : ADJACENT=R-LeftMain-F0-7 : ADJ_SURF=191 : BACK : GEOSURF=0.008589
CEILING=ADJ_CEILING          : SURF=  406 : AREA=     208.647 : ADJACENT=RC-LeftMain-F1-1 : ADJ_SURF=439 : FRONT
WALL  =ADJ_WALL             : SURF=  407 : AREA=      38.910 : ADJACENT=R-LeftMain-F0-2 : ADJ_SURF=42 : BACK : GEOSURF=0.010431
WALL  =ADJ_WALL             : SURF=  408 : AREA=      32.042 : ADJACENT=R-LeftMain-F0-8 : ADJ_SURF=253 : BACK : GEOSURF=0.008589
WALL  =EXT_WALL             : SURF=  409 : AREA=      11.128 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002983
WALL  =ADJ_WALL             : SURF=  410 : AREA=      63.460 : ADJACENT=R-LeftMain-F0-3 : ADJ_SURF=71 : BACK : GEOSURF=0.017016
WALL  =ADJ_WALL             : SURF=  411 : AREA=      32.042 : ADJACENT=R-LeftMain-F0-6 : ADJ_SURF=167 : BACK : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  412 : AREA=      32.042 : ADJACENT=R-LeftMain-F0-9 : ADJ_SURF=381 : BACK : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  413 : AREA=      14.804 : ADJACENT=RC-LeftBridge-F0-1 : ADJ_SURF=540 : FRONT : GEOSURF=0.003968
WALL  =EXT_WALL             : SURF=  414 : AREA=      10.953 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002936
WALL  =ADJ_WALL             : SURF=  415 : AREA=      38.906 : ADJACENT=R-LeftMain-F0-1 : ADJ_SURF=17 : BACK : GEOSURF=0.010430
WALL  =EXT_WALL             : SURF=  416 : AREA=      14.781 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.003962
WALL  =ADJ_WALL             : SURF=  417 : AREA=      32.042 : ADJACENT=R-LeftMain-F0-14 : ADJ_SURF=273 : BACK : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  418 : AREA=      32.042 : ADJACENT=R-LeftMain-F0-10 : ADJ_SURF=367 : BACK : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  419 : AREA=      32.042 : ADJACENT=R-LeftMain-F0-4 : ADJ_SURF=225 : BACK : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  420 : AREA=      32.042 : ADJACENT=R-LeftMain-F0-12 : ADJ_SURF=313 : BACK : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  421 : AREA=      38.908 : ADJACENT=R-LeftMain-F0-9 : ADJ_SURF=384 : BACK : GEOSURF=0.010430
WALL  =ADJ_WALL             : SURF=  422 : AREA=      45.777 : ADJACENT=R-LeftMain-F0-2 : ADJ_SURF=41 : BACK : GEOSURF=0.012271
WALL  =ADJ_WALL             : SURF=  423 : AREA=      32.042 : ADJACENT=R-LeftMain-F0-11 : ADJ_SURF=344 : BACK : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  424 : AREA=      38.908 : ADJACENT=R-LeftMain-F0-8 : ADJ_SURF=256 : BACK : GEOSURF=0.010430
WALL  =ADJ_WALL             : SURF=  425 : AREA=      31.313 : ADJACENT=R-LeftMain-F0-15 : ADJ_SURF=138 : BACK : GEOSURF=0.008394
WALL  =ADJ_WALL             : SURF=  426 : AREA=      32.042 : ADJACENT=R-LeftMain-F0-13 : ADJ_SURF=302 : BACK : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  427 : AREA=      45.772 : ADJACENT=R-LeftMain-F0-1 : ADJ_SURF=20 : BACK : GEOSURF=0.012270
FLOOR =ADJ_CEILING          : SURF=  428 : AREA=     208.647 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1160 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=     1126.347    : VOLUME=      938.622    : REFAREA=      208.647: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-LeftMain-F1-1  /  A i r n o d e  RC-LeftMain-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-LeftMain-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-LeftMain-F1-1
WALL  =ADJ_WALL             : SURF=  429 : AREA=      25.939 : ADJACENT=R-LeftMain-F1-8 : ADJ_SURF=244 : BACK : GEOSURF=0.010430
WALL  =ADJ_WALL             : SURF=  430 : AREA=      42.306 : ADJACENT=R-LeftMain-F1-3 : ADJ_SURF=83 : BACK : GEOSURF=0.017016
WALL  =EXT_WALL             : SURF=  431 : AREA=       7.419 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002983
WALL  =ADJ_WALL             : SURF=  432 : AREA=      21.361 : ADJACENT=R-LeftMain-F1-7 : ADJ_SURF=209 : BACK : GEOSURF=0.008589
WALL  =EXT_WALL             : SURF=  433 : AREA=       7.302 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002936
WALL  =ADJ_WALL             : SURF=  434 : AREA=      21.361 : ADJACENT=R-LeftMain-F1-13 : ADJ_SURF=286 : BACK : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  435 : AREA=      21.361 : ADJACENT=R-LeftMain-F1-12 : ADJ_SURF=318 : BACK : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  436 : AREA=      30.515 : ADJACENT=R-LeftMain-F1-1 : ADJ_SURF=101 : BACK : GEOSURF=0.012270
WALL  =EXT_WALL             : SURF=  437 : AREA=       9.854 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.003962
CEILING=ADJ_CEILING          : SURF=  438 : AREA=     208.647 : ADJACENT=RC-LeftMain-Fstack-1 : ADJ_SURF=475 : FRONT
FLOOR =ADJ_CEILING          : SURF=  439 : AREA=     208.647 : ADJACENT=RC-LeftMain-F0-1 : ADJ_SURF=406 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  440 : AREA=      21.361 : ADJACENT=R-LeftMain-F1-11 : ADJ_SURF=336 : BACK : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  441 : AREA=      21.361 : ADJACENT=R-LeftMain-F1-4 : ADJ_SURF=215 : BACK : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  442 : AREA=      21.361 : ADJACENT=R-LeftMain-F1-5 : ADJ_SURF=114 : BACK : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  443 : AREA=      30.518 : ADJACENT=R-LeftMain-F1-2 : ADJ_SURF=53 : BACK : GEOSURF=0.012271
WALL  =ADJ_WALL             : SURF=  444 : AREA=      25.939 : ADJACENT=R-LeftMain-F1-9 : ADJ_SURF=396 : BACK : GEOSURF=0.010430
WALL  =ADJ_WALL             : SURF=  445 : AREA=      21.361 : ADJACENT=R-LeftMain-F1-14 : ADJ_SURF=264 : BACK : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  446 : AREA=      25.937 : ADJACENT=R-LeftMain-F1-1 : ADJ_SURF=102 : BACK : GEOSURF=0.010430
WALL  =ADJ_WALL             : SURF=  447 : AREA=       9.869 : ADJACENT=RC-LeftBridge-F1-1 : ADJ_SURF=1174 : FRONT : GEOSURF=0.003968
WALL  =ADJ_WALL             : SURF=  448 : AREA=      21.361 : ADJACENT=R-LeftMain-F1-9 : ADJ_SURF=397 : BACK : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  449 : AREA=      20.875 : ADJACENT=R-LeftMain-F1-15 : ADJ_SURF=149 : BACK : GEOSURF=0.008394
WALL  =ADJ_WALL             : SURF=  450 : AREA=      21.361 : ADJACENT=R-LeftMain-F1-8 : ADJ_SURF=247 : BACK : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  451 : AREA=      21.361 : ADJACENT=R-LeftMain-F1-10 : ADJ_SURF=377 : BACK : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  452 : AREA=      21.361 : ADJACENT=R-LeftMain-F1-6 : ADJ_SURF=172 : BACK : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  453 : AREA=      25.940 : ADJACENT=R-LeftMain-F1-2 : ADJ_SURF=51 : BACK : GEOSURF=0.010431
 REGIME
 CAPACITANCE=      750.898    : VOLUME=      625.748    : REFAREA=      208.647: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-LeftMain-Fstack-1  /  A i r n o d e  RC-LeftMain-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-LeftMain-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-LeftMain-Fstack-1
WALL  =ADJ_WALL             : SURF=  454 : AREA=      21.361 : ADJACENT=R-LeftMain-Fstack-9 : ADJ_SURF=389 : BACK : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  455 : AREA=      21.361 : ADJACENT=R-LeftMain-Fstack-8 : ADJ_SURF=241 : BACK : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  456 : AREA=      21.361 : ADJACENT=R-LeftMain-Fstack-14 : ADJ_SURF=279 : BACK : GEOSURF=0.008589
CEILING=ADJ_CEILING          : SURF=  457 : AREA=     208.647 : ADJACENT=RC-LeftMain-Ftop-1 : ADJ_SURF=971 : FRONT
WALL  =ADJ_WALL             : SURF=  458 : AREA=      21.361 : ADJACENT=R-LeftMain-Fstack-5 : ADJ_SURF=123 : BACK : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  459 : AREA=      21.361 : ADJACENT=R-LeftMain-Fstack-11 : ADJ_SURF=348 : BACK : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  460 : AREA=      21.361 : ADJACENT=R-LeftMain-Fstack-12 : ADJ_SURF=328 : BACK : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  461 : AREA=      30.518 : ADJACENT=R-LeftMain-Fstack-2 : ADJ_SURF=59 : BACK : GEOSURF=0.012271
WALL  =EXT_WALL             : SURF=  462 : AREA=       9.854 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.003962
WALL  =ADJ_WALL             : SURF=  463 : AREA=      42.306 : ADJACENT=R-LeftMain-Fstack-3 : ADJ_SURF=89 : BACK : GEOSURF=0.017016
WALL  =ADJ_WALL             : SURF=  464 : AREA=      21.361 : ADJACENT=R-LeftMain-Fstack-7 : ADJ_SURF=196 : BACK : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  465 : AREA=      21.361 : ADJACENT=R-LeftMain-Fstack-10 : ADJ_SURF=360 : BACK : GEOSURF=0.008589
WALL  =EXT_WALL             : SURF=  466 : AREA=       9.869 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.003968
WALL  =EXT_WALL             : SURF=  467 : AREA=       7.302 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002936
WALL  =ADJ_WALL             : SURF=  468 : AREA=      21.361 : ADJACENT=R-LeftMain-Fstack-13 : ADJ_SURF=292 : BACK : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  469 : AREA=      21.361 : ADJACENT=R-LeftMain-Fstack-4 : ADJ_SURF=230 : BACK : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  470 : AREA=      25.940 : ADJACENT=R-LeftMain-Fstack-2 : ADJ_SURF=60 : BACK : GEOSURF=0.010431
WALL  =EXT_WALL             : SURF=  471 : AREA=       7.419 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002983
WALL  =ADJ_WALL             : SURF=  472 : AREA=      25.937 : ADJACENT=R-LeftMain-Fstack-1 : ADJ_SURF=31 : BACK : GEOSURF=0.010430
WALL  =ADJ_WALL             : SURF=  473 : AREA=      21.361 : ADJACENT=R-LeftMain-Fstack-6 : ADJ_SURF=182 : BACK : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  474 : AREA=      25.939 : ADJACENT=R-LeftMain-Fstack-9 : ADJ_SURF=392 : BACK : GEOSURF=0.010430
FLOOR =ADJ_CEILING          : SURF=  475 : AREA=     208.647 : ADJACENT=RC-LeftMain-F1-1 : ADJ_SURF=438 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  476 : AREA=      20.875 : ADJACENT=R-LeftMain-Fstack-15 : ADJ_SURF=156 : BACK : GEOSURF=0.008394
WALL  =ADJ_WALL             : SURF=  477 : AREA=      25.939 : ADJACENT=R-LeftMain-Fstack-8 : ADJ_SURF=239 : BACK : GEOSURF=0.010430
WALL  =ADJ_WALL             : SURF=  478 : AREA=      30.515 : ADJACENT=R-LeftMain-Fstack-1 : ADJ_SURF=32 : BACK : GEOSURF=0.012270
 REGIME
 CAPACITANCE=      750.898    : VOLUME=      625.748    : REFAREA=      208.647: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-Mixte-F0-1  /  A i r n o d e  C-Mixte-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-Mixte-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-Mixte-F0-1
WALL  =EXT_WALL             : SURF=  479 : AREA=      30.216 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.019271
WALL  =ADJ_WALL             : SURF=  480 : AREA=      90.000 : ADJACENT=C-Mixte-F0-2 : ADJ_SURF=594 : FRONT : GEOSURF=0.057402
WALL  =ADJ_WALL             : SURF=  481 : AREA=      45.000 : ADJACENT=R-LeftBridge-F0-2 : ADJ_SURF=523 : FRONT : GEOSURF=0.028701
CEILING=ADJ_CEILING          : SURF=  482 : AREA=      79.703 : ADJACENT=RC-LeftMixt-F1-1 : ADJ_SURF=820 : FRONT
CEILING=ADJ_CEILING          : SURF=  483 : AREA=     106.808 : ADJACENT=R-LeftMixt-F1-6 : ADJ_SURF=515 : FRONT
WALL  =EXT_WALL             : SURF=  484 : AREA=      18.350 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.011704
WINDOW=EXT_WINDOW1          : SURF=  490 : AREA=      48.475 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.030917
WALL  =ADJ_WALL             : SURF=  485 : AREA=      33.378 : ADJACENT=R-LeftSmall-F0-2 : ADJ_SURF=782 : FRONT : GEOSURF=0.021288
WALL  =ADJ_WALL             : SURF=  486 : AREA=      33.378 : ADJACENT=R-LeftSmall-F0-1 : ADJ_SURF=545 : FRONT : GEOSURF=0.021288
CEILING=ADJ_CEILING          : SURF=  487 : AREA=     110.337 : ADJACENT=R-LeftMixt-F1-5 : ADJ_SURF=504 : FRONT
FLOOR =ADJ_CEILING          : SURF=  488 : AREA=     296.847 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1111 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  489 : AREA=      14.784 : ADJACENT=RC-LeftBridge-F0-1 : ADJ_SURF=536 : FRONT : GEOSURF=0.009429
 REGIME
 CAPACITANCE=     1602.976    : VOLUME=     1335.813    : REFAREA=      296.847: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-Mixte-F0-5  /  A i r n o d e  C-Mixte-F0-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-Mixte-F0-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-Mixte-F0-5
FLOOR =ADJ_CEILING          : SURF=  491 : AREA=     100.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1119 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  492 : AREA=      45.000 : ADJACENT=C-Mixte-F0-6 : ADJ_SURF=622 : FRONT : GEOSURF=0.050000
WALL  =EXT_WALL             : SURF=  493 : AREA=      13.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.015000
WINDOW=EXT_WINDOW1          : SURF=  498 : AREA=      31.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.035000
WALL  =EXT_WALL             : SURF=  494 : AREA=      13.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.015000
WINDOW=EXT_WINDOW1          : SURF=  499 : AREA=      31.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.035000
WALL  =ADJ_WALL             : SURF=  495 : AREA=      45.000 : ADJACENT=C-Mixte-F0-4 : ADJ_SURF=619 : FRONT : GEOSURF=0.050000
CEILING=ADJ_CEILING          : SURF=  496 : AREA=      90.000 : ADJACENT=R-LeftMixt-F1-1 : ADJ_SURF=650 : FRONT
CEILING=ADJ_CEILING          : SURF=  497 : AREA=      10.000 : ADJACENT=RC-LeftMixt-F1-1 : ADJ_SURF=814 : FRONT
 REGIME
 CAPACITANCE=      540.000    : VOLUME=      450.000    : REFAREA=      100.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMixt-F1-5  /  A i r n o d e  R-LeftMixt-F1-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMixt-F1-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMixt-F1-5
WALL  =ADJ_WALL             : SURF=  500 : AREA=       6.000 : ADJACENT=RC-LeftMixt-F1-1 : ADJ_SURF=821 : FRONT : GEOSURF=0.008177
WALL  =ADJ_WALL             : SURF=  501 : AREA=      24.000 : ADJACENT=RC-LeftMixt-F1-1 : ADJ_SURF=834 : FRONT : GEOSURF=0.032707
WALL  =ADJ_WALL             : SURF=  502 : AREA=      16.256 : ADJACENT=RC-LeftMixt-F1-1 : ADJ_SURF=818 : FRONT : GEOSURF=0.022154
CEILING=ADJ_CEILING          : SURF=  503 : AREA=     110.337 : ADJACENT=R-LeftMixt-Fstack-5 : ADJ_SURF=590 : FRONT
FLOOR =ADJ_CEILING          : SURF=  504 : AREA=     110.337 : ADJACENT=C-Mixte-F0-1 : ADJ_SURF=487 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  505 : AREA=      51.225 : ADJACENT=R-LeftMixt-F1-6 : ADJ_SURF=512 : FRONT : GEOSURF=0.069810
WALL  =ADJ_WALL             : SURF=  506 : AREA=      27.000 : ADJACENT=R-LeftMixt-F1-4 : ADJ_SURF=733 : FRONT : GEOSURF=0.036796
WALL  =EXT_WALL             : SURF=  507 : AREA=      17.775 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.024224
WINDOW=EXT_WINDOW1          : SURF=  508 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003066
WINDOW=EXT_WINDOW1          : SURF=  509 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003066
 REGIME
 CAPACITANCE=      397.212    : VOLUME=      331.010    : REFAREA=      110.337: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMixt-F1-6  /  A i r n o d e  R-LeftMixt-F1-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMixt-F1-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMixt-F1-6
WALL  =EXT_WALL             : SURF=  510 : AREA=      17.775 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.024152
WINDOW=EXT_WINDOW1          : SURF=  518 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003057
WINDOW=EXT_WINDOW1          : SURF=  519 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003057
CEILING=ADJ_CEILING          : SURF=  511 : AREA=     106.808 : ADJACENT=R-LeftMixt-Fstack-6 : ADJ_SURF=579 : FRONT
WALL  =ADJ_WALL             : SURF=  512 : AREA=      51.225 : ADJACENT=R-LeftMixt-F1-5 : ADJ_SURF=505 : BACK : GEOSURF=0.069601
WALL  =ADJ_WALL             : SURF=  513 : AREA=      21.419 : ADJACENT=RC-LeftMixt-F1-1 : ADJ_SURF=838 : FRONT : GEOSURF=0.029103
WALL  =ADJ_WALL             : SURF=  514 : AREA=       8.532 : ADJACENT=RC-LeftMixt-F1-1 : ADJ_SURF=836 : FRONT : GEOSURF=0.011593
FLOOR =ADJ_CEILING          : SURF=  515 : AREA=     106.808 : ADJACENT=C-Mixte-F0-1 : ADJ_SURF=483 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  516 : AREA=      13.744 : ADJACENT=RC-LeftMixt-F1-1 : ADJ_SURF=832 : FRONT : GEOSURF=0.018675
WALL  =ADJ_WALL             : SURF=  517 : AREA=      30.000 : ADJACENT=R-LeftBridge-Ftop-2 : ADJ_SURF=531 : FRONT : GEOSURF=0.040762
 REGIME
 CAPACITANCE=      384.508    : VOLUME=      320.423    : REFAREA=      106.808: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftBridge-F0-2  /  A i r n o d e  R-LeftBridge-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftBridge-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftBridge-F0-2
FLOOR =ADJ_CEILING          : SURF=  520 : AREA=      73.665 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1162 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  521 : AREA=      28.952 : ADJACENT=RC-LeftBridge-F0-1 : ADJ_SURF=539 : FRONT : GEOSURF=0.036863
CEILING=ADJ_CEILING          : SURF=  522 : AREA=      73.665 : ADJACENT=R-LeftBridge-Ftop-2 : ADJ_SURF=528 : FRONT
WALL  =ADJ_WALL             : SURF=  523 : AREA=      45.000 : ADJACENT=C-Mixte-F0-1 : ADJ_SURF=481 : BACK : GEOSURF=0.057297
WALL  =EXT_WALL             : SURF=  524 : AREA=      32.847 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.041824
WINDOW=EXT_WINDOW1          : SURF=  526 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002865
WINDOW=EXT_WINDOW1          : SURF=  527 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002865
WALL  =ADJ_WALL             : SURF=  525 : AREA=      45.777 : ADJACENT=R-LeftBridge-F0-1 : ADJ_SURF=4 : BACK : GEOSURF=0.058286
 REGIME
 CAPACITANCE=      397.793    : VOLUME=      331.494    : REFAREA=       73.665: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftBridge-Ftop-2  /  A i r n o d e  R-LeftBridge-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftBridge-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftBridge-Ftop-2
FLOOR =ADJ_CEILING          : SURF=  528 : AREA=      73.665 : ADJACENT=R-LeftBridge-F0-2 : ADJ_SURF=522 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  529 : AREA=      30.518 : ADJACENT=R-LeftBridge-Ftop-1 : ADJ_SURF=11 : BACK : GEOSURF=0.058287
ROOF  =EXT_ROOF             : SURF=  530 : AREA=      73.665 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  531 : AREA=      30.000 : ADJACENT=R-LeftMixt-F1-6 : ADJ_SURF=517 : BACK : GEOSURF=0.057297
WALL  =ADJ_WALL             : SURF=  532 : AREA=      19.301 : ADJACENT=RC-LeftBridge-F1-1 : ADJ_SURF=1176 : FRONT : GEOSURF=0.036863
WALL  =EXT_WALL             : SURF=  533 : AREA=      20.398 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.038959
WINDOW=EXT_WINDOW1          : SURF=  534 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004297
WINDOW=EXT_WINDOW1          : SURF=  535 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004297
 REGIME
 CAPACITANCE=      265.195    : VOLUME=      220.996    : REFAREA=       73.665: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-LeftBridge-F0-1  /  A i r n o d e  RC-LeftBridge-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-LeftBridge-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-LeftBridge-F0-1
WALL  =ADJ_WALL             : SURF=  536 : AREA=      14.784 : ADJACENT=C-Mixte-F0-1 : ADJ_SURF=489 : BACK : GEOSURF=0.019863
CEILING=ADJ_CEILING          : SURF=  537 : AREA=      43.192 : ADJACENT=RC-LeftBridge-F1-1 : ADJ_SURF=1173 : FRONT
WALL  =ADJ_WALL             : SURF=  538 : AREA=      32.044 : ADJACENT=R-LeftBridge-F0-1 : ADJ_SURF=2 : BACK : GEOSURF=0.043051
WALL  =ADJ_WALL             : SURF=  539 : AREA=      28.952 : ADJACENT=R-LeftBridge-F0-2 : ADJ_SURF=521 : BACK : GEOSURF=0.038897
WALL  =ADJ_WALL             : SURF=  540 : AREA=      14.804 : ADJACENT=RC-LeftMain-F0-1 : ADJ_SURF=413 : BACK : GEOSURF=0.019889
FLOOR =ADJ_CEILING          : SURF=  541 : AREA=      43.192 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1171 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  542 : AREA=      41.854 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.056230
WINDOW=EXT_WINDOW1          : SURF=  543 : AREA=      16.427 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.022070
 REGIME
 CAPACITANCE=      233.236    : VOLUME=      194.364    : REFAREA=       43.192: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftSmall-F0-1  /  A i r n o d e  R-LeftSmall-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftSmall-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftSmall-F0-1
WALL  =EXT_WALL             : SURF=  544 : AREA=      28.813 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.039018
WINDOW=EXT_WINDOW1          : SURF=  550 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003047
WINDOW=EXT_WINDOW1          : SURF=  551 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003047
WALL  =ADJ_WALL             : SURF=  545 : AREA=      33.378 : ADJACENT=C-Mixte-F0-1 : ADJ_SURF=486 : BACK : GEOSURF=0.045200
WALL  =ADJ_WALL             : SURF=  546 : AREA=      40.500 : ADJACENT=R-LeftSmall-F0-2 : ADJ_SURF=787 : FRONT : GEOSURF=0.054844
WALL  =EXT_WALL             : SURF=  547 : AREA=      36.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.048750
WINDOW=EXT_WINDOW1          : SURF=  552 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003047
WINDOW=EXT_WINDOW1          : SURF=  553 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003047
CEILING=ADJ_CEILING          : SURF=  548 : AREA=      66.691 : ADJACENT=R-LeftSmall-F1-1 : ADJ_SURF=557 : FRONT
FLOOR =ADJ_CEILING          : SURF=  549 : AREA=      66.691 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1152 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      360.134    : VOLUME=      300.111    : REFAREA=       66.691: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftSmall-F1-1  /  A i r n o d e  R-LeftSmall-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftSmall-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftSmall-F1-1
WALL  =ADJ_WALL             : SURF=  554 : AREA=      27.000 : ADJACENT=R-LeftSmall-F1-2 : ADJ_SURF=793 : FRONT : GEOSURF=0.054846
WALL  =EXT_WALL             : SURF=  555 : AREA=      17.709 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.035971
WINDOW=EXT_WINDOW1          : SURF=  560 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004570
WINDOW=EXT_WINDOW1          : SURF=  561 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004570
WALL  =ADJ_WALL             : SURF=  556 : AREA=      22.252 : ADJACENT=RC-LeftMixt-F1-1 : ADJ_SURF=825 : FRONT : GEOSURF=0.045200
FLOOR =ADJ_CEILING          : SURF=  557 : AREA=      66.691 : ADJACENT=R-LeftSmall-F0-1 : ADJ_SURF=548 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  558 : AREA=      22.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.045703
WINDOW=EXT_WINDOW1          : SURF=  562 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004570
WINDOW=EXT_WINDOW1          : SURF=  563 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004570
CEILING=ADJ_CEILING          : SURF=  559 : AREA=      66.691 : ADJACENT=R-LeftSmall-Fstack-1 : ADJ_SURF=568 : FRONT
 REGIME
 CAPACITANCE=      240.089    : VOLUME=      200.074    : REFAREA=       66.691: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftSmall-Fstack-1  /  A i r n o d e  R-LeftSmall-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftSmall-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftSmall-Fstack-1
CEILING=ADJ_CEILING          : SURF=  564 : AREA=      66.691 : ADJACENT=R-LeftSmall-Ftop-1 : ADJ_SURF=1016 : FRONT
WALL  =ADJ_WALL             : SURF=  565 : AREA=      22.252 : ADJACENT=RC-LeftMixt-Fstack-1 : ADJ_SURF=1185 : FRONT : GEOSURF=0.045200
WALL  =EXT_WALL             : SURF=  566 : AREA=      17.709 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.035971
WINDOW=EXT_WINDOW1          : SURF=  570 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004570
WINDOW=EXT_WINDOW1          : SURF=  571 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004570
WALL  =ADJ_WALL             : SURF=  567 : AREA=      27.000 : ADJACENT=R-LeftSmall-Fstack-2 : ADJ_SURF=802 : FRONT : GEOSURF=0.054846
FLOOR =ADJ_CEILING          : SURF=  568 : AREA=      66.691 : ADJACENT=R-LeftSmall-F1-1 : ADJ_SURF=559 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  569 : AREA=      22.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.045703
WINDOW=EXT_WINDOW1          : SURF=  572 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004570
WINDOW=EXT_WINDOW1          : SURF=  573 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004570
 REGIME
 CAPACITANCE=      240.089    : VOLUME=      200.074    : REFAREA=       66.691: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMixt-Fstack-6  /  A i r n o d e  R-LeftMixt-Fstack-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMixt-Fstack-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMixt-Fstack-6
WALL  =EXT_WALL             : SURF=  574 : AREA=      17.775 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.024152
WINDOW=EXT_WINDOW1          : SURF=  582 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003057
WINDOW=EXT_WINDOW1          : SURF=  583 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003057
WALL  =ADJ_WALL             : SURF=  575 : AREA=      13.744 : ADJACENT=RC-LeftMixt-Fstack-1 : ADJ_SURF=1200 : FRONT : GEOSURF=0.018675
WALL  =EXT_WALL             : SURF=  576 : AREA=      30.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040762
CEILING=ADJ_CEILING          : SURF=  577 : AREA=     106.808 : ADJACENT=R-LeftMixt-Ftop-6 : ADJ_SURF=958 : FRONT
WALL  =ADJ_WALL             : SURF=  578 : AREA=       8.532 : ADJACENT=RC-LeftMixt-Fstack-1 : ADJ_SURF=1194 : FRONT : GEOSURF=0.011593
FLOOR =ADJ_CEILING          : SURF=  579 : AREA=     106.808 : ADJACENT=R-LeftMixt-F1-6 : ADJ_SURF=511 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  580 : AREA=      21.419 : ADJACENT=RC-LeftMixt-Fstack-1 : ADJ_SURF=1193 : FRONT : GEOSURF=0.029103
WALL  =ADJ_WALL             : SURF=  581 : AREA=      51.225 : ADJACENT=R-LeftMixt-Fstack-5 : ADJ_SURF=591 : FRONT : GEOSURF=0.069601
 REGIME
 CAPACITANCE=      384.508    : VOLUME=      320.423    : REFAREA=      106.808: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMixt-Fstack-5  /  A i r n o d e  R-LeftMixt-Fstack-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMixt-Fstack-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMixt-Fstack-5
WALL  =ADJ_WALL             : SURF=  584 : AREA=      16.256 : ADJACENT=RC-LeftMixt-Fstack-1 : ADJ_SURF=1186 : FRONT : GEOSURF=0.022154
WALL  =ADJ_WALL             : SURF=  585 : AREA=      27.000 : ADJACENT=R-LeftMixt-Fstack-4 : ADJ_SURF=719 : FRONT : GEOSURF=0.036796
WALL  =ADJ_WALL             : SURF=  586 : AREA=      24.000 : ADJACENT=RC-LeftMixt-Fstack-1 : ADJ_SURF=1196 : FRONT : GEOSURF=0.032707
WALL  =EXT_WALL             : SURF=  587 : AREA=      17.775 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.024224
WINDOW=EXT_WINDOW1          : SURF=  592 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003066
WINDOW=EXT_WINDOW1          : SURF=  593 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003066
WALL  =ADJ_WALL             : SURF=  588 : AREA=       6.000 : ADJACENT=RC-LeftMixt-Fstack-1 : ADJ_SURF=1183 : FRONT : GEOSURF=0.008177
CEILING=ADJ_CEILING          : SURF=  589 : AREA=     110.337 : ADJACENT=R-LeftMixt-Ftop-5 : ADJ_SURF=1038 : FRONT
FLOOR =ADJ_CEILING          : SURF=  590 : AREA=     110.337 : ADJACENT=R-LeftMixt-F1-5 : ADJ_SURF=503 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  591 : AREA=      51.225 : ADJACENT=R-LeftMixt-Fstack-6 : ADJ_SURF=581 : BACK : GEOSURF=0.069810
 REGIME
 CAPACITANCE=      397.212    : VOLUME=      331.010    : REFAREA=      110.337: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-Mixte-F0-2  /  A i r n o d e  C-Mixte-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-Mixte-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-Mixte-F0-2
WALL  =ADJ_WALL             : SURF=  594 : AREA=      90.000 : ADJACENT=C-Mixte-F0-1 : ADJ_SURF=480 : BACK : GEOSURF=0.066667
WALL  =EXT_WALL             : SURF=  595 : AREA=      13.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.010000
WINDOW=EXT_WINDOW1          : SURF=  602 : AREA=      31.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023333
FLOOR =ADJ_CEILING          : SURF=  596 : AREA=     200.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1117 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  597 : AREA=      90.000 : ADJACENT=R-LeftMixt-F1-4 : ADJ_SURF=730 : FRONT
WALL  =EXT_WALL             : SURF=  598 : AREA=      45.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.033333
CEILING=ADJ_CEILING          : SURF=  599 : AREA=      90.000 : ADJACENT=R-LeftMixt-F1-10 : ADJ_SURF=777 : FRONT
CEILING=ADJ_CEILING          : SURF=  600 : AREA=      20.000 : ADJACENT=RC-LeftMixt-F1-1 : ADJ_SURF=827 : FRONT
WALL  =ADJ_WALL             : SURF=  601 : AREA=      90.000 : ADJACENT=C-Mixte-F0-3 : ADJ_SURF=610 : FRONT : GEOSURF=0.066667
 REGIME
 CAPACITANCE=     1080.000    : VOLUME=      900.000    : REFAREA=      200.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-Mixte-F0-3  /  A i r n o d e  C-Mixte-F0-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-Mixte-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-Mixte-F0-3
CEILING=ADJ_CEILING          : SURF=  603 : AREA=      20.000 : ADJACENT=RC-LeftMixt-F1-1 : ADJ_SURF=833 : FRONT
WALL  =EXT_WALL             : SURF=  604 : AREA=      45.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.033333
WALL  =ADJ_WALL             : SURF=  605 : AREA=      90.000 : ADJACENT=C-Mixte-F0-4 : ADJ_SURF=618 : FRONT : GEOSURF=0.066667
FLOOR =ADJ_CEILING          : SURF=  606 : AREA=     200.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1168 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  607 : AREA=      13.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.010000
WINDOW=EXT_WINDOW1          : SURF=  611 : AREA=      31.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023333
CEILING=ADJ_CEILING          : SURF=  608 : AREA=      90.000 : ADJACENT=R-LeftMixt-F1-9 : ADJ_SURF=759 : FRONT
CEILING=ADJ_CEILING          : SURF=  609 : AREA=      90.000 : ADJACENT=R-LeftMixt-F1-3 : ADJ_SURF=706 : FRONT
WALL  =ADJ_WALL             : SURF=  610 : AREA=      90.000 : ADJACENT=C-Mixte-F0-2 : ADJ_SURF=601 : BACK : GEOSURF=0.066667
 REGIME
 CAPACITANCE=     1080.000    : VOLUME=      900.000    : REFAREA=      200.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-Mixte-F0-4  /  A i r n o d e  C-Mixte-F0-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-Mixte-F0-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-Mixte-F0-4
CEILING=ADJ_CEILING          : SURF=  612 : AREA=      90.000 : ADJACENT=R-LeftMixt-F1-2 : ADJ_SURF=632 : FRONT
CEILING=ADJ_CEILING          : SURF=  613 : AREA=      90.000 : ADJACENT=R-LeftMixt-F1-8 : ADJ_SURF=644 : FRONT
FLOOR =ADJ_CEILING          : SURF=  614 : AREA=     200.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1128 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  615 : AREA=      20.000 : ADJACENT=RC-LeftMixt-F1-1 : ADJ_SURF=835 : FRONT
WALL  =EXT_WALL             : SURF=  616 : AREA=      13.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.010000
WINDOW=EXT_WINDOW1          : SURF=  621 : AREA=      31.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023333
WALL  =ADJ_WALL             : SURF=  617 : AREA=      45.000 : ADJACENT=C-Mixte-F0-6 : ADJ_SURF=625 : FRONT : GEOSURF=0.033333
WALL  =ADJ_WALL             : SURF=  618 : AREA=      90.000 : ADJACENT=C-Mixte-F0-3 : ADJ_SURF=605 : BACK : GEOSURF=0.066668
WALL  =ADJ_WALL             : SURF=  619 : AREA=      45.000 : ADJACENT=C-Mixte-F0-5 : ADJ_SURF=495 : BACK : GEOSURF=0.033333
WALL  =EXT_WALL             : SURF=  620 : AREA=      45.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.033333
 REGIME
 CAPACITANCE=     1080.000    : VOLUME=      900.000    : REFAREA=      200.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-Mixte-F0-6  /  A i r n o d e  C-Mixte-F0-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-Mixte-F0-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-Mixte-F0-6
WALL  =ADJ_WALL             : SURF=  622 : AREA=      45.000 : ADJACENT=C-Mixte-F0-5 : ADJ_SURF=492 : BACK : GEOSURF=0.050000
CEILING=ADJ_CEILING          : SURF=  623 : AREA=      10.000 : ADJACENT=RC-LeftMixt-F1-1 : ADJ_SURF=828 : FRONT
WALL  =EXT_WALL             : SURF=  624 : AREA=      45.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=  625 : AREA=      45.000 : ADJACENT=C-Mixte-F0-4 : ADJ_SURF=617 : BACK : GEOSURF=0.050000
WALL  =EXT_WALL             : SURF=  626 : AREA=      13.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.015000
WINDOW=EXT_WINDOW1          : SURF=  629 : AREA=      31.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.035000
FLOOR =ADJ_CEILING          : SURF=  627 : AREA=     100.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1120 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  628 : AREA=      90.000 : ADJACENT=R-LeftMixt-F1-7 : ADJ_SURF=662 : FRONT
 REGIME
 CAPACITANCE=      540.000    : VOLUME=      450.000    : REFAREA=      100.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMixt-F1-2  /  A i r n o d e  R-LeftMixt-F1-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMixt-F1-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMixt-F1-2
WALL  =ADJ_WALL             : SURF=  630 : AREA=      27.000 : ADJACENT=R-LeftMixt-F1-1 : ADJ_SURF=653 : FRONT : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  631 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  636 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  637 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  638 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
FLOOR =ADJ_CEILING          : SURF=  632 : AREA=      90.000 : ADJACENT=C-Mixte-F0-4 : ADJ_SURF=612 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  633 : AREA=      90.000 : ADJACENT=R-LeftMixt-Fstack-2 : ADJ_SURF=696 : FRONT
WALL  =ADJ_WALL             : SURF=  634 : AREA=      30.000 : ADJACENT=RC-LeftMixt-F1-1 : ADJ_SURF=823 : FRONT : GEOSURF=0.052634
WALL  =ADJ_WALL             : SURF=  635 : AREA=      27.000 : ADJACENT=R-LeftMixt-F1-3 : ADJ_SURF=705 : FRONT : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMixt-F1-8  /  A i r n o d e  R-LeftMixt-F1-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMixt-F1-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMixt-F1-8
WALL  =ADJ_WALL             : SURF=  639 : AREA=      27.000 : ADJACENT=R-LeftMixt-F1-7 : ADJ_SURF=659 : FRONT : GEOSURF=0.047368
CEILING=ADJ_CEILING          : SURF=  640 : AREA=      90.000 : ADJACENT=R-LeftMixt-Fstack-8 : ADJ_SURF=741 : FRONT
WALL  =ADJ_WALL             : SURF=  641 : AREA=      27.000 : ADJACENT=R-LeftMixt-F1-9 : ADJ_SURF=758 : FRONT : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  642 : AREA=      30.000 : ADJACENT=RC-LeftMixt-F1-1 : ADJ_SURF=829 : FRONT : GEOSURF=0.052634
WALL  =EXT_WALL             : SURF=  643 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  645 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  646 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  647 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
FLOOR =ADJ_CEILING          : SURF=  644 : AREA=      90.000 : ADJACENT=C-Mixte-F0-4 : ADJ_SURF=613 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMixt-F1-1  /  A i r n o d e  R-LeftMixt-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMixt-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMixt-F1-1
WALL  =EXT_WALL             : SURF=  648 : AREA=      22.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.039474
WINDOW=EXT_WINDOW1          : SURF=  654 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  655 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
CEILING=ADJ_CEILING          : SURF=  649 : AREA=      90.000 : ADJACENT=R-LeftMixt-Fstack-1 : ADJ_SURF=686 : FRONT
FLOOR =ADJ_CEILING          : SURF=  650 : AREA=      90.000 : ADJACENT=C-Mixte-F0-5 : ADJ_SURF=496 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  651 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  656 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  657 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  658 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  652 : AREA=      30.000 : ADJACENT=RC-LeftMixt-F1-1 : ADJ_SURF=816 : FRONT : GEOSURF=0.052634
WALL  =ADJ_WALL             : SURF=  653 : AREA=      27.000 : ADJACENT=R-LeftMixt-F1-2 : ADJ_SURF=630 : BACK : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMixt-F1-7  /  A i r n o d e  R-LeftMixt-F1-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMixt-F1-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMixt-F1-7
WALL  =ADJ_WALL             : SURF=  659 : AREA=      27.000 : ADJACENT=R-LeftMixt-F1-8 : ADJ_SURF=639 : BACK : GEOSURF=0.047368
CEILING=ADJ_CEILING          : SURF=  660 : AREA=      90.000 : ADJACENT=R-LeftMixt-Fstack-7 : ADJ_SURF=675 : FRONT
WALL  =ADJ_WALL             : SURF=  661 : AREA=      30.000 : ADJACENT=RC-LeftMixt-F1-1 : ADJ_SURF=813 : FRONT : GEOSURF=0.052634
FLOOR =ADJ_CEILING          : SURF=  662 : AREA=      90.000 : ADJACENT=C-Mixte-F0-6 : ADJ_SURF=628 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  663 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  665 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  666 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  667 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WALL  =EXT_WALL             : SURF=  664 : AREA=      22.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.039474
WINDOW=EXT_WINDOW1          : SURF=  668 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  669 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMixt-Fstack-7  /  A i r n o d e  R-LeftMixt-Fstack-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMixt-Fstack-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMixt-Fstack-7
WALL  =ADJ_WALL             : SURF=  670 : AREA=      27.000 : ADJACENT=R-LeftMixt-Fstack-8 : ADJ_SURF=738 : FRONT : GEOSURF=0.047368
CEILING=ADJ_CEILING          : SURF=  671 : AREA=      90.000 : ADJACENT=R-LeftMixt-Ftop-7 : ADJ_SURF=1087 : FRONT
WALL  =EXT_WALL             : SURF=  672 : AREA=      22.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.039474
WINDOW=EXT_WINDOW1          : SURF=  676 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  677 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WALL  =EXT_WALL             : SURF=  673 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  678 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  679 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  680 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  674 : AREA=      30.000 : ADJACENT=RC-LeftMixt-Fstack-1 : ADJ_SURF=1199 : FRONT : GEOSURF=0.052634
FLOOR =ADJ_CEILING          : SURF=  675 : AREA=      90.000 : ADJACENT=R-LeftMixt-F1-7 : ADJ_SURF=660 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMixt-Fstack-1  /  A i r n o d e  R-LeftMixt-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMixt-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMixt-Fstack-1
CEILING=ADJ_CEILING          : SURF=  681 : AREA=      90.000 : ADJACENT=R-LeftMixt-Ftop-1 : ADJ_SURF=1103 : FRONT
WALL  =EXT_WALL             : SURF=  682 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  687 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  688 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  689 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  683 : AREA=      30.000 : ADJACENT=RC-LeftMixt-Fstack-1 : ADJ_SURF=1189 : FRONT : GEOSURF=0.052634
WALL  =ADJ_WALL             : SURF=  684 : AREA=      27.000 : ADJACENT=R-LeftMixt-Fstack-2 : ADJ_SURF=692 : FRONT : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  685 : AREA=      22.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.039474
WINDOW=EXT_WINDOW1          : SURF=  690 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  691 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
FLOOR =ADJ_CEILING          : SURF=  686 : AREA=      90.000 : ADJACENT=R-LeftMixt-F1-1 : ADJ_SURF=649 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMixt-Fstack-2  /  A i r n o d e  R-LeftMixt-Fstack-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMixt-Fstack-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMixt-Fstack-2
WALL  =ADJ_WALL             : SURF=  692 : AREA=      27.000 : ADJACENT=R-LeftMixt-Fstack-1 : ADJ_SURF=684 : BACK : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  693 : AREA=      27.000 : ADJACENT=R-LeftMixt-Fstack-3 : ADJ_SURF=715 : FRONT : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  694 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  698 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  699 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  700 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
CEILING=ADJ_CEILING          : SURF=  695 : AREA=      90.000 : ADJACENT=R-LeftMixt-Ftop-2 : ADJ_SURF=1053 : FRONT
FLOOR =ADJ_CEILING          : SURF=  696 : AREA=      90.000 : ADJACENT=R-LeftMixt-F1-2 : ADJ_SURF=633 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  697 : AREA=      30.000 : ADJACENT=RC-LeftMixt-Fstack-1 : ADJ_SURF=1188 : FRONT : GEOSURF=0.052634
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMixt-F1-3  /  A i r n o d e  R-LeftMixt-F1-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMixt-F1-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMixt-F1-3
WALL  =ADJ_WALL             : SURF=  701 : AREA=      30.000 : ADJACENT=RC-LeftMixt-F1-1 : ADJ_SURF=819 : FRONT : GEOSURF=0.052634
CEILING=ADJ_CEILING          : SURF=  702 : AREA=      90.000 : ADJACENT=R-LeftMixt-Fstack-3 : ADJ_SURF=710 : FRONT
WALL  =ADJ_WALL             : SURF=  703 : AREA=      27.000 : ADJACENT=R-LeftMixt-F1-4 : ADJ_SURF=728 : FRONT : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  704 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  707 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  708 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  709 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  705 : AREA=      27.000 : ADJACENT=R-LeftMixt-F1-2 : ADJ_SURF=635 : BACK : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=  706 : AREA=      90.000 : ADJACENT=C-Mixte-F0-3 : ADJ_SURF=609 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMixt-Fstack-3  /  A i r n o d e  R-LeftMixt-Fstack-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMixt-Fstack-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMixt-Fstack-3
FLOOR =ADJ_CEILING          : SURF=  710 : AREA=      90.000 : ADJACENT=R-LeftMixt-F1-3 : ADJ_SURF=702 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  711 : AREA=      27.000 : ADJACENT=R-LeftMixt-Fstack-4 : ADJ_SURF=720 : FRONT : GEOSURF=0.047368
CEILING=ADJ_CEILING          : SURF=  712 : AREA=      90.000 : ADJACENT=R-LeftMixt-Ftop-3 : ADJ_SURF=913 : FRONT
WALL  =ADJ_WALL             : SURF=  713 : AREA=      30.000 : ADJACENT=RC-LeftMixt-Fstack-1 : ADJ_SURF=1187 : FRONT : GEOSURF=0.052634
WALL  =EXT_WALL             : SURF=  714 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  716 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  717 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  718 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  715 : AREA=      27.000 : ADJACENT=R-LeftMixt-Fstack-2 : ADJ_SURF=693 : BACK : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMixt-Fstack-4  /  A i r n o d e  R-LeftMixt-Fstack-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMixt-Fstack-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMixt-Fstack-4
WALL  =ADJ_WALL             : SURF=  719 : AREA=      27.000 : ADJACENT=R-LeftMixt-Fstack-5 : ADJ_SURF=585 : BACK : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  720 : AREA=      27.000 : ADJACENT=R-LeftMixt-Fstack-3 : ADJ_SURF=711 : BACK : GEOSURF=0.047368
CEILING=ADJ_CEILING          : SURF=  721 : AREA=      90.000 : ADJACENT=R-LeftMixt-Ftop-4 : ADJ_SURF=930 : FRONT
WALL  =ADJ_WALL             : SURF=  722 : AREA=      30.000 : ADJACENT=RC-LeftMixt-Fstack-1 : ADJ_SURF=1198 : FRONT : GEOSURF=0.052634
WALL  =EXT_WALL             : SURF=  723 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  725 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  726 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  727 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
FLOOR =ADJ_CEILING          : SURF=  724 : AREA=      90.000 : ADJACENT=R-LeftMixt-F1-4 : ADJ_SURF=732 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMixt-F1-4  /  A i r n o d e  R-LeftMixt-F1-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMixt-F1-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMixt-F1-4
WALL  =ADJ_WALL             : SURF=  728 : AREA=      27.000 : ADJACENT=R-LeftMixt-F1-3 : ADJ_SURF=703 : BACK : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  729 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  734 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  735 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  736 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
FLOOR =ADJ_CEILING          : SURF=  730 : AREA=      90.000 : ADJACENT=C-Mixte-F0-2 : ADJ_SURF=597 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  731 : AREA=      30.000 : ADJACENT=RC-LeftMixt-F1-1 : ADJ_SURF=815 : FRONT : GEOSURF=0.052634
CEILING=ADJ_CEILING          : SURF=  732 : AREA=      90.000 : ADJACENT=R-LeftMixt-Fstack-4 : ADJ_SURF=724 : FRONT
WALL  =ADJ_WALL             : SURF=  733 : AREA=      27.000 : ADJACENT=R-LeftMixt-F1-5 : ADJ_SURF=506 : BACK : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMixt-Fstack-8  /  A i r n o d e  R-LeftMixt-Fstack-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMixt-Fstack-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMixt-Fstack-8
WALL  =ADJ_WALL             : SURF=  737 : AREA=      30.000 : ADJACENT=RC-LeftMixt-Fstack-1 : ADJ_SURF=1192 : FRONT : GEOSURF=0.052634
WALL  =ADJ_WALL             : SURF=  738 : AREA=      27.000 : ADJACENT=R-LeftMixt-Fstack-7 : ADJ_SURF=670 : BACK : GEOSURF=0.047368
CEILING=ADJ_CEILING          : SURF=  739 : AREA=      90.000 : ADJACENT=R-LeftMixt-Ftop-8 : ADJ_SURF=937 : FRONT
WALL  =EXT_WALL             : SURF=  740 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  743 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  744 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  745 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
FLOOR =ADJ_CEILING          : SURF=  741 : AREA=      90.000 : ADJACENT=R-LeftMixt-F1-8 : ADJ_SURF=640 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  742 : AREA=      27.000 : ADJACENT=R-LeftMixt-Fstack-9 : ADJ_SURF=749 : FRONT : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMixt-Fstack-9  /  A i r n o d e  R-LeftMixt-Fstack-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMixt-Fstack-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMixt-Fstack-9
WALL  =EXT_WALL             : SURF=  746 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  752 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  753 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  754 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
CEILING=ADJ_CEILING          : SURF=  747 : AREA=      90.000 : ADJACENT=R-LeftMixt-Ftop-9 : ADJ_SURF=919 : FRONT
FLOOR =ADJ_CEILING          : SURF=  748 : AREA=      90.000 : ADJACENT=R-LeftMixt-F1-9 : ADJ_SURF=756 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  749 : AREA=      27.000 : ADJACENT=R-LeftMixt-Fstack-8 : ADJ_SURF=742 : BACK : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  750 : AREA=      30.000 : ADJACENT=RC-LeftMixt-Fstack-1 : ADJ_SURF=1184 : FRONT : GEOSURF=0.052634
WALL  =ADJ_WALL             : SURF=  751 : AREA=      27.000 : ADJACENT=R-LeftMixt-Fstack-10 : ADJ_SURF=769 : FRONT : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMixt-F1-9  /  A i r n o d e  R-LeftMixt-F1-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMixt-F1-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMixt-F1-9
WALL  =EXT_WALL             : SURF=  755 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  761 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  762 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  763 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
CEILING=ADJ_CEILING          : SURF=  756 : AREA=      90.000 : ADJACENT=R-LeftMixt-Fstack-9 : ADJ_SURF=748 : FRONT
WALL  =ADJ_WALL             : SURF=  757 : AREA=      30.000 : ADJACENT=RC-LeftMixt-F1-1 : ADJ_SURF=812 : FRONT : GEOSURF=0.052634
WALL  =ADJ_WALL             : SURF=  758 : AREA=      27.000 : ADJACENT=R-LeftMixt-F1-8 : ADJ_SURF=641 : BACK : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=  759 : AREA=      90.000 : ADJACENT=C-Mixte-F0-3 : ADJ_SURF=608 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  760 : AREA=      27.000 : ADJACENT=R-LeftMixt-F1-10 : ADJ_SURF=776 : FRONT : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMixt-Fstack-10  /  A i r n o d e  R-LeftMixt-Fstack-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMixt-Fstack-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMixt-Fstack-10
WALL  =EXT_WALL             : SURF=  764 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  770 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  771 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  772 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  765 : AREA=      30.000 : ADJACENT=RC-LeftMixt-Fstack-1 : ADJ_SURF=1190 : FRONT : GEOSURF=0.052634
CEILING=ADJ_CEILING          : SURF=  766 : AREA=      90.000 : ADJACENT=R-LeftMixt-Ftop-10 : ADJ_SURF=944 : FRONT
FLOOR =ADJ_CEILING          : SURF=  767 : AREA=      90.000 : ADJACENT=R-LeftMixt-F1-10 : ADJ_SURF=774 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  768 : AREA=      27.000 : ADJACENT=RC-LeftMixt-Fstack-1 : ADJ_SURF=1191 : FRONT : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  769 : AREA=      27.000 : ADJACENT=R-LeftMixt-Fstack-9 : ADJ_SURF=751 : BACK : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMixt-F1-10  /  A i r n o d e  R-LeftMixt-F1-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMixt-F1-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMixt-F1-10
WALL  =ADJ_WALL             : SURF=  773 : AREA=      27.000 : ADJACENT=RC-LeftMixt-F1-1 : ADJ_SURF=826 : FRONT : GEOSURF=0.047368
CEILING=ADJ_CEILING          : SURF=  774 : AREA=      90.000 : ADJACENT=R-LeftMixt-Fstack-10 : ADJ_SURF=767 : FRONT
WALL  =EXT_WALL             : SURF=  775 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  779 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  780 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  781 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  776 : AREA=      27.000 : ADJACENT=R-LeftMixt-F1-9 : ADJ_SURF=760 : BACK : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=  777 : AREA=      90.000 : ADJACENT=C-Mixte-F0-2 : ADJ_SURF=599 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  778 : AREA=      30.000 : ADJACENT=RC-LeftMixt-F1-1 : ADJ_SURF=831 : FRONT : GEOSURF=0.052634
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftSmall-F0-2  /  A i r n o d e  R-LeftSmall-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftSmall-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftSmall-F0-2
WALL  =ADJ_WALL             : SURF=  782 : AREA=      33.378 : ADJACENT=C-Mixte-F0-1 : ADJ_SURF=485 : BACK : GEOSURF=0.045169
WALL  =EXT_WALL             : SURF=  783 : AREA=      28.913 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.039126
WINDOW=EXT_WINDOW1          : SURF=  788 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003045
WINDOW=EXT_WINDOW1          : SURF=  789 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003045
FLOOR =ADJ_CEILING          : SURF=  784 : AREA=      66.791 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1139 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  785 : AREA=      36.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.048718
WINDOW=EXT_WINDOW1          : SURF=  790 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003045
WINDOW=EXT_WINDOW1          : SURF=  791 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003045
CEILING=ADJ_CEILING          : SURF=  786 : AREA=      66.791 : ADJACENT=R-LeftSmall-F1-2 : ADJ_SURF=794 : FRONT
WALL  =ADJ_WALL             : SURF=  787 : AREA=      40.500 : ADJACENT=R-LeftSmall-F0-1 : ADJ_SURF=546 : BACK : GEOSURF=0.054807
 REGIME
 CAPACITANCE=      360.670    : VOLUME=      300.558    : REFAREA=       66.791: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftSmall-F1-2  /  A i r n o d e  R-LeftSmall-F1-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftSmall-F1-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftSmall-F1-2
WALL  =ADJ_WALL             : SURF=  792 : AREA=      22.252 : ADJACENT=RC-LeftMixt-F1-1 : ADJ_SURF=837 : FRONT : GEOSURF=0.045169
WALL  =ADJ_WALL             : SURF=  793 : AREA=      27.000 : ADJACENT=R-LeftSmall-F1-1 : ADJ_SURF=554 : BACK : GEOSURF=0.054809
FLOOR =ADJ_CEILING          : SURF=  794 : AREA=      66.791 : ADJACENT=R-LeftSmall-F0-2 : ADJ_SURF=786 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  795 : AREA=      66.791 : ADJACENT=R-LeftSmall-Fstack-2 : ADJ_SURF=807 : FRONT
WALL  =EXT_WALL             : SURF=  796 : AREA=      17.775 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.036081
WINDOW=EXT_WINDOW1          : SURF=  798 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004567
WINDOW=EXT_WINDOW1          : SURF=  799 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004567
WALL  =EXT_WALL             : SURF=  797 : AREA=      22.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.045673
WINDOW=EXT_WINDOW1          : SURF=  800 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004567
WINDOW=EXT_WINDOW1          : SURF=  801 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004567
 REGIME
 CAPACITANCE=      240.446    : VOLUME=      200.372    : REFAREA=       66.791: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftSmall-Fstack-2  /  A i r n o d e  R-LeftSmall-Fstack-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftSmall-Fstack-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftSmall-Fstack-2
WALL  =ADJ_WALL             : SURF=  802 : AREA=      27.000 : ADJACENT=R-LeftSmall-Fstack-1 : ADJ_SURF=567 : BACK : GEOSURF=0.054809
WALL  =ADJ_WALL             : SURF=  803 : AREA=      22.252 : ADJACENT=RC-LeftMixt-Fstack-1 : ADJ_SURF=1197 : FRONT : GEOSURF=0.045169
CEILING=ADJ_CEILING          : SURF=  804 : AREA=      66.791 : ADJACENT=R-LeftSmall-Ftop-2 : ADJ_SURF=856 : FRONT
WALL  =EXT_WALL             : SURF=  805 : AREA=      22.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.045673
WINDOW=EXT_WINDOW1          : SURF=  808 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004567
WINDOW=EXT_WINDOW1          : SURF=  809 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004567
WALL  =EXT_WALL             : SURF=  806 : AREA=      17.775 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.036081
WINDOW=EXT_WINDOW1          : SURF=  810 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004567
WINDOW=EXT_WINDOW1          : SURF=  811 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004567
FLOOR =ADJ_CEILING          : SURF=  807 : AREA=      66.791 : ADJACENT=R-LeftSmall-F1-2 : ADJ_SURF=795 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      240.446    : VOLUME=      200.372    : REFAREA=       66.791: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-LeftMixt-F1-1  /  A i r n o d e  RC-LeftMixt-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-LeftMixt-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-LeftMixt-F1-1
WALL  =ADJ_WALL             : SURF=  812 : AREA=      30.000 : ADJACENT=R-LeftMixt-F1-9 : ADJ_SURF=757 : BACK : GEOSURF=0.013713
WALL  =ADJ_WALL             : SURF=  813 : AREA=      30.000 : ADJACENT=R-LeftMixt-F1-7 : ADJ_SURF=661 : BACK : GEOSURF=0.013716
FLOOR =ADJ_CEILING          : SURF=  814 : AREA=      10.000 : ADJACENT=C-Mixte-F0-5 : ADJ_SURF=497 : BACK : GEOSURF=0.050093
WALL  =ADJ_WALL             : SURF=  815 : AREA=      30.000 : ADJACENT=R-LeftMixt-F1-4 : ADJ_SURF=731 : BACK : GEOSURF=0.013716
WALL  =ADJ_WALL             : SURF=  816 : AREA=      30.000 : ADJACENT=R-LeftMixt-F1-1 : ADJ_SURF=652 : BACK : GEOSURF=0.013716
WALL  =EXT_WALL             : SURF=  817 : AREA=      20.144 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.009210
WALL  =ADJ_WALL             : SURF=  818 : AREA=      16.256 : ADJACENT=R-LeftMixt-F1-5 : ADJ_SURF=502 : BACK : GEOSURF=0.007432
WALL  =ADJ_WALL             : SURF=  819 : AREA=      30.000 : ADJACENT=R-LeftMixt-F1-3 : ADJ_SURF=701 : BACK : GEOSURF=0.013716
FLOOR =ADJ_CEILING          : SURF=  820 : AREA=      79.703 : ADJACENT=C-Mixte-F0-1 : ADJ_SURF=482 : BACK : GEOSURF=0.399256
WALL  =ADJ_WALL             : SURF=  821 : AREA=       6.000 : ADJACENT=R-LeftMixt-F1-5 : ADJ_SURF=500 : BACK : GEOSURF=0.002743
WALL  =ADJ_WALL             : SURF=  822 : AREA=       9.856 : ADJACENT=RC-LeftBridge-F1-1 : ADJ_SURF=1178 : FRONT : GEOSURF=0.004506
WALL  =ADJ_WALL             : SURF=  823 : AREA=      30.000 : ADJACENT=R-LeftMixt-F1-2 : ADJ_SURF=634 : BACK : GEOSURF=0.013716
CEILING=ADJ_CEILING          : SURF=  824 : AREA=     159.733 : ADJACENT=RC-LeftMixt-Fstack-1 : ADJ_SURF=1181 : FRONT
WALL  =ADJ_WALL             : SURF=  825 : AREA=      22.252 : ADJACENT=R-LeftSmall-F1-1 : ADJ_SURF=556 : BACK : GEOSURF=0.010173
WALL  =ADJ_WALL             : SURF=  826 : AREA=      27.000 : ADJACENT=R-LeftMixt-F1-10 : ADJ_SURF=773 : BACK : GEOSURF=0.012344
FLOOR =ADJ_CEILING          : SURF=  827 : AREA=      20.000 : ADJACENT=C-Mixte-F0-2 : ADJ_SURF=600 : BACK : GEOSURF=0.100186
FLOOR =ADJ_CEILING          : SURF=  828 : AREA=      10.000 : ADJACENT=C-Mixte-F0-6 : ADJ_SURF=623 : BACK : GEOSURF=0.050093
WALL  =ADJ_WALL             : SURF=  829 : AREA=      30.000 : ADJACENT=R-LeftMixt-F1-8 : ADJ_SURF=642 : BACK : GEOSURF=0.013716
WALL  =EXT_WALL             : SURF=  830 : AREA=       6.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002743
WALL  =ADJ_WALL             : SURF=  831 : AREA=      30.000 : ADJACENT=R-LeftMixt-F1-10 : ADJ_SURF=778 : BACK : GEOSURF=0.013716
WALL  =ADJ_WALL             : SURF=  832 : AREA=      13.744 : ADJACENT=R-LeftMixt-F1-6 : ADJ_SURF=516 : BACK : GEOSURF=0.006284
FLOOR =ADJ_CEILING          : SURF=  833 : AREA=      20.000 : ADJACENT=C-Mixte-F0-3 : ADJ_SURF=603 : BACK : GEOSURF=0.100186
WALL  =ADJ_WALL             : SURF=  834 : AREA=      24.000 : ADJACENT=R-LeftMixt-F1-5 : ADJ_SURF=501 : BACK : GEOSURF=0.010973
FLOOR =ADJ_CEILING          : SURF=  835 : AREA=      20.000 : ADJACENT=C-Mixte-F0-4 : ADJ_SURF=615 : BACK : GEOSURF=0.100186
WALL  =ADJ_WALL             : SURF=  836 : AREA=       8.532 : ADJACENT=R-LeftMixt-F1-6 : ADJ_SURF=514 : BACK : GEOSURF=0.003901
WALL  =ADJ_WALL             : SURF=  837 : AREA=      22.252 : ADJACENT=R-LeftSmall-F1-2 : ADJ_SURF=792 : BACK : GEOSURF=0.010173
WALL  =ADJ_WALL             : SURF=  838 : AREA=      21.419 : ADJACENT=R-LeftMixt-F1-6 : ADJ_SURF=513 : BACK : GEOSURF=0.009793
 REGIME
 CAPACITANCE=      575.022    : VOLUME=      479.185    : REFAREA=      159.703: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-Ftop-14  /  A i r n o d e  R-LeftMain-Ftop-14
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-Ftop-14
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-Ftop-14
FLOOR =ADJ_CEILING          : SURF=  839 : AREA=      60.524 : ADJACENT=R-LeftMain-Fstack-14 : ADJ_SURF=281 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  840 : AREA=      60.524 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  841 : AREA=      16.861 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF=  845 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF=  846 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
WALL  =ADJ_WALL             : SURF=  842 : AREA=      25.939 : ADJACENT=R-LeftMain-Ftop-15 : ADJ_SURF=890 : FRONT : GEOSURF=0.054838
WALL  =ADJ_WALL             : SURF=  843 : AREA=      25.939 : ADJACENT=R-LeftMain-Ftop-13 : ADJ_SURF=866 : FRONT : GEOSURF=0.054839
WALL  =ADJ_WALL             : SURF=  844 : AREA=      21.361 : ADJACENT=RC-LeftMain-Ftop-1 : ADJ_SURF=974 : FRONT : GEOSURF=0.045161
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-Ftop-8  /  A i r n o d e  R-LeftMain-Ftop-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-Ftop-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-Ftop-8
WALL  =EXT_WALL             : SURF=  847 : AREA=      16.861 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF=  853 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF=  854 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.004757
WALL  =ADJ_WALL             : SURF=  848 : AREA=      25.939 : ADJACENT=R-LeftMain-Ftop-7 : ADJ_SURF=900 : FRONT : GEOSURF=0.054839
WALL  =ADJ_WALL             : SURF=  849 : AREA=      21.361 : ADJACENT=RC-LeftMain-Ftop-1 : ADJ_SURF=973 : FRONT : GEOSURF=0.045161
FLOOR =ADJ_CEILING          : SURF=  850 : AREA=      60.524 : ADJACENT=R-LeftMain-Fstack-8 : ADJ_SURF=240 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  851 : AREA=      25.939 : ADJACENT=RC-LeftMain-Ftop-1 : ADJ_SURF=984 : FRONT : GEOSURF=0.054838
ROOF  =EXT_ROOF             : SURF=  852 : AREA=      60.524 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftSmall-Ftop-2  /  A i r n o d e  R-LeftSmall-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftSmall-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftSmall-Ftop-2
WALL  =EXT_WALL             : SURF=  855 : AREA=      22.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.045673
WINDOW=EXT_WINDOW1          : SURF=  861 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004567
WINDOW=EXT_WINDOW1          : SURF=  862 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004567
FLOOR =ADJ_CEILING          : SURF=  856 : AREA=      66.791 : ADJACENT=R-LeftSmall-Fstack-2 : ADJ_SURF=804 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  857 : AREA=      22.252 : ADJACENT=RC-LeftMixt-Ftop-1 : ADJ_SURF=1212 : FRONT : GEOSURF=0.045169
WALL  =ADJ_WALL             : SURF=  858 : AREA=      27.000 : ADJACENT=R-LeftSmall-Ftop-1 : ADJ_SURF=1018 : FRONT : GEOSURF=0.054809
ROOF  =EXT_ROOF             : SURF=  859 : AREA=      66.791 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  860 : AREA=      17.775 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.036081
WINDOW=EXT_WINDOW1          : SURF=  863 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004567
WINDOW=EXT_WINDOW1          : SURF=  864 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004567
 REGIME
 CAPACITANCE=      240.446    : VOLUME=      200.372    : REFAREA=       66.791: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-Ftop-13  /  A i r n o d e  R-LeftMain-Ftop-13
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-Ftop-13
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-Ftop-13
FLOOR =ADJ_CEILING          : SURF=  865 : AREA=      60.524 : ADJACENT=R-LeftMain-Fstack-13 : ADJ_SURF=294 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  866 : AREA=      25.939 : ADJACENT=R-LeftMain-Ftop-14 : ADJ_SURF=843 : BACK : GEOSURF=0.054838
WALL  =EXT_WALL             : SURF=  867 : AREA=      16.861 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF=  871 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF=  872 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
WALL  =ADJ_WALL             : SURF=  868 : AREA=      21.361 : ADJACENT=RC-LeftMain-Ftop-1 : ADJ_SURF=964 : FRONT : GEOSURF=0.045161
WALL  =ADJ_WALL             : SURF=  869 : AREA=      25.939 : ADJACENT=R-LeftMain-Ftop-12 : ADJ_SURF=990 : FRONT : GEOSURF=0.054839
ROOF  =EXT_ROOF             : SURF=  870 : AREA=      60.524 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-Ftop-2  /  A i r n o d e  R-LeftMain-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-Ftop-2
WALL  =EXT_WALL             : SURF=  873 : AREA=      30.518 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.054054
WALL  =ADJ_WALL             : SURF=  874 : AREA=      25.940 : ADJACENT=RC-LeftMain-Ftop-1 : ADJ_SURF=977 : FRONT : GEOSURF=0.045946
WALL  =EXT_WALL             : SURF=  875 : AREA=      19.190 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.033990
WINDOW=EXT_WINDOW1          : SURF=  879 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003985
WINDOW=EXT_WINDOW1          : SURF=  880 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003985
WINDOW=EXT_WINDOW1          : SURF=  881 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003985
WALL  =ADJ_WALL             : SURF=  876 : AREA=      30.518 : ADJACENT=RC-LeftMain-Ftop-1 : ADJ_SURF=969 : FRONT : GEOSURF=0.054055
ROOF  =EXT_ROOF             : SURF=  877 : AREA=      86.467 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  878 : AREA=      86.467 : ADJACENT=R-LeftMain-Fstack-2 : ADJ_SURF=62 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      311.280    : VOLUME=      259.400    : REFAREA=       86.467: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-Ftop-6  /  A i r n o d e  R-LeftMain-Ftop-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-Ftop-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-Ftop-6
WALL  =EXT_WALL             : SURF=  882 : AREA=      16.861 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF=  888 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF=  889 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.004757
WALL  =ADJ_WALL             : SURF=  883 : AREA=      25.939 : ADJACENT=R-LeftMain-Ftop-7 : ADJ_SURF=905 : FRONT : GEOSURF=0.054838
FLOOR =ADJ_CEILING          : SURF=  884 : AREA=      60.524 : ADJACENT=R-LeftMain-Fstack-6 : ADJ_SURF=181 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  885 : AREA=      25.939 : ADJACENT=R-LeftMain-Ftop-5 : ADJ_SURF=1073 : FRONT : GEOSURF=0.054839
ROOF  =EXT_ROOF             : SURF=  886 : AREA=      60.524 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  887 : AREA=      21.361 : ADJACENT=RC-LeftMain-Ftop-1 : ADJ_SURF=979 : FRONT : GEOSURF=0.045161
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-Ftop-15  /  A i r n o d e  R-LeftMain-Ftop-15
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-Ftop-15
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-Ftop-15
WALL  =ADJ_WALL             : SURF=  890 : AREA=      25.939 : ADJACENT=R-LeftMain-Ftop-14 : ADJ_SURF=842 : BACK : GEOSURF=0.055416
ROOF  =EXT_ROOF             : SURF=  891 : AREA=      59.131 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  892 : AREA=      21.439 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.045802
WINDOW=EXT_WINDOW1          : SURF=  896 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004807
WINDOW=EXT_WINDOW1          : SURF=  897 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004807
WALL  =EXT_WALL             : SURF=  893 : AREA=      16.362 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.034956
WINDOW=EXT_WINDOW1          : SURF=  898 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004807
WINDOW=EXT_WINDOW1          : SURF=  899 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004807
WALL  =ADJ_WALL             : SURF=  894 : AREA=      20.875 : ADJACENT=RC-LeftMain-Ftop-1 : ADJ_SURF=987 : FRONT : GEOSURF=0.044598
FLOOR =ADJ_CEILING          : SURF=  895 : AREA=      59.131 : ADJACENT=R-LeftMain-Fstack-15 : ADJ_SURF=154 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      212.872    : VOLUME=      177.394    : REFAREA=       59.131: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-Ftop-7  /  A i r n o d e  R-LeftMain-Ftop-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-Ftop-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-Ftop-7
WALL  =ADJ_WALL             : SURF=  900 : AREA=      25.939 : ADJACENT=R-LeftMain-Ftop-8 : ADJ_SURF=848 : BACK : GEOSURF=0.054838
ROOF  =EXT_ROOF             : SURF=  901 : AREA=      60.524 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  902 : AREA=      21.361 : ADJACENT=RC-LeftMain-Ftop-1 : ADJ_SURF=970 : FRONT : GEOSURF=0.045161
FLOOR =ADJ_CEILING          : SURF=  903 : AREA=      60.524 : ADJACENT=R-LeftMain-Fstack-7 : ADJ_SURF=201 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  904 : AREA=      16.861 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF=  906 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF=  907 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.004757
WALL  =ADJ_WALL             : SURF=  905 : AREA=      25.939 : ADJACENT=R-LeftMain-Ftop-6 : ADJ_SURF=883 : BACK : GEOSURF=0.054839
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMixt-Ftop-3  /  A i r n o d e  R-LeftMixt-Ftop-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMixt-Ftop-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMixt-Ftop-3
ROOF  =EXT_ROOF             : SURF=  908 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  909 : AREA=      30.000 : ADJACENT=RC-LeftMixt-Ftop-1 : ADJ_SURF=1220 : FRONT : GEOSURF=0.052634
WALL  =ADJ_WALL             : SURF=  910 : AREA=      27.000 : ADJACENT=R-LeftMixt-Ftop-2 : ADJ_SURF=1054 : FRONT : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  911 : AREA=      27.000 : ADJACENT=R-LeftMixt-Ftop-4 : ADJ_SURF=929 : FRONT : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  912 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  914 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  915 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  916 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
FLOOR =ADJ_CEILING          : SURF=  913 : AREA=      90.000 : ADJACENT=R-LeftMixt-Fstack-3 : ADJ_SURF=712 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMixt-Ftop-9  /  A i r n o d e  R-LeftMixt-Ftop-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMixt-Ftop-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMixt-Ftop-9
ROOF  =EXT_ROOF             : SURF=  917 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  918 : AREA=      27.000 : ADJACENT=R-LeftMixt-Ftop-10 : ADJ_SURF=947 : FRONT : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=  919 : AREA=      90.000 : ADJACENT=R-LeftMixt-Fstack-9 : ADJ_SURF=747 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  920 : AREA=      27.000 : ADJACENT=R-LeftMixt-Ftop-8 : ADJ_SURF=935 : FRONT : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  921 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  923 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  924 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  925 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  922 : AREA=      30.000 : ADJACENT=RC-LeftMixt-Ftop-1 : ADJ_SURF=1208 : FRONT : GEOSURF=0.052634
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMixt-Ftop-4  /  A i r n o d e  R-LeftMixt-Ftop-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMixt-Ftop-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMixt-Ftop-4
WALL  =ADJ_WALL             : SURF=  926 : AREA=      30.000 : ADJACENT=RC-LeftMixt-Ftop-1 : ADJ_SURF=1219 : FRONT : GEOSURF=0.052634
WALL  =ADJ_WALL             : SURF=  927 : AREA=      27.000 : ADJACENT=R-LeftMixt-Ftop-5 : ADJ_SURF=1036 : FRONT : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  928 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  932 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  933 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  934 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  929 : AREA=      27.000 : ADJACENT=R-LeftMixt-Ftop-3 : ADJ_SURF=911 : BACK : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=  930 : AREA=      90.000 : ADJACENT=R-LeftMixt-Fstack-4 : ADJ_SURF=721 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  931 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMixt-Ftop-8  /  A i r n o d e  R-LeftMixt-Ftop-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMixt-Ftop-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMixt-Ftop-8
WALL  =ADJ_WALL             : SURF=  935 : AREA=      27.000 : ADJACENT=R-LeftMixt-Ftop-9 : ADJ_SURF=920 : BACK : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  936 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  941 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  942 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  943 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
FLOOR =ADJ_CEILING          : SURF=  937 : AREA=      90.000 : ADJACENT=R-LeftMixt-Fstack-8 : ADJ_SURF=739 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  938 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  939 : AREA=      27.000 : ADJACENT=R-LeftMixt-Ftop-7 : ADJ_SURF=1089 : FRONT : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  940 : AREA=      30.000 : ADJACENT=RC-LeftMixt-Ftop-1 : ADJ_SURF=1204 : FRONT : GEOSURF=0.052634
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMixt-Ftop-10  /  A i r n o d e  R-LeftMixt-Ftop-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMixt-Ftop-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMixt-Ftop-10
FLOOR =ADJ_CEILING          : SURF=  944 : AREA=      90.000 : ADJACENT=R-LeftMixt-Fstack-10 : ADJ_SURF=766 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  945 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  950 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  951 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  952 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  946 : AREA=      30.000 : ADJACENT=RC-LeftMixt-Ftop-1 : ADJ_SURF=1203 : FRONT : GEOSURF=0.052634
WALL  =ADJ_WALL             : SURF=  947 : AREA=      27.000 : ADJACENT=R-LeftMixt-Ftop-9 : ADJ_SURF=918 : BACK : GEOSURF=0.047368
ROOF  =EXT_ROOF             : SURF=  948 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  949 : AREA=      27.000 : ADJACENT=RC-LeftMixt-Ftop-1 : ADJ_SURF=1209 : FRONT : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMixt-Ftop-6  /  A i r n o d e  R-LeftMixt-Ftop-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMixt-Ftop-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMixt-Ftop-6
WALL  =ADJ_WALL             : SURF=  953 : AREA=      51.225 : ADJACENT=R-LeftMixt-Ftop-5 : ADJ_SURF=1039 : FRONT : GEOSURF=0.069601
WALL  =ADJ_WALL             : SURF=  954 : AREA=      21.419 : ADJACENT=RC-LeftMixt-Ftop-1 : ADJ_SURF=1201 : FRONT : GEOSURF=0.029103
WALL  =EXT_WALL             : SURF=  955 : AREA=      30.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040762
ROOF  =EXT_ROOF             : SURF=  956 : AREA=     106.808 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  957 : AREA=       8.532 : ADJACENT=RC-LeftMixt-Ftop-1 : ADJ_SURF=1202 : FRONT : GEOSURF=0.011593
FLOOR =ADJ_CEILING          : SURF=  958 : AREA=     106.808 : ADJACENT=R-LeftMixt-Fstack-6 : ADJ_SURF=577 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  959 : AREA=      13.744 : ADJACENT=RC-LeftMixt-Ftop-1 : ADJ_SURF=1205 : FRONT : GEOSURF=0.018675
WALL  =EXT_WALL             : SURF=  960 : AREA=      17.775 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.024152
WINDOW=EXT_WINDOW1          : SURF=  961 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003057
WINDOW=EXT_WINDOW1          : SURF=  962 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003057
 REGIME
 CAPACITANCE=      384.508    : VOLUME=      320.423    : REFAREA=      106.808: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-LeftMain-Ftop-1  /  A i r n o d e  RC-LeftMain-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-LeftMain-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-LeftMain-Ftop-1
WALL  =EXT_WALL             : SURF=  963 : AREA=       7.419 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002983
WALL  =ADJ_WALL             : SURF=  964 : AREA=      21.361 : ADJACENT=R-LeftMain-Ftop-13 : ADJ_SURF=868 : BACK : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  965 : AREA=      21.361 : ADJACENT=R-LeftMain-Ftop-10 : ADJ_SURF=998 : FRONT : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  966 : AREA=      42.306 : ADJACENT=R-LeftMain-Ftop-3 : ADJ_SURF=1079 : FRONT : GEOSURF=0.017016
WALL  =ADJ_WALL             : SURF=  967 : AREA=      25.937 : ADJACENT=R-LeftMain-Ftop-1 : ADJ_SURF=1007 : FRONT : GEOSURF=0.010430
WALL  =EXT_WALL             : SURF=  968 : AREA=       9.854 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.003962
WALL  =ADJ_WALL             : SURF=  969 : AREA=      30.518 : ADJACENT=R-LeftMain-Ftop-2 : ADJ_SURF=876 : BACK : GEOSURF=0.012271
WALL  =ADJ_WALL             : SURF=  970 : AREA=      21.361 : ADJACENT=R-LeftMain-Ftop-7 : ADJ_SURF=902 : BACK : GEOSURF=0.008589
FLOOR =ADJ_CEILING          : SURF=  971 : AREA=     208.647 : ADJACENT=RC-LeftMain-Fstack-1 : ADJ_SURF=457 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  972 : AREA=      21.361 : ADJACENT=R-LeftMain-Ftop-12 : ADJ_SURF=991 : FRONT : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  973 : AREA=      21.361 : ADJACENT=R-LeftMain-Ftop-8 : ADJ_SURF=849 : BACK : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  974 : AREA=      21.361 : ADJACENT=R-LeftMain-Ftop-14 : ADJ_SURF=844 : BACK : GEOSURF=0.008589
ROOF  =EXT_ROOF             : SURF=  975 : AREA=     208.647 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  976 : AREA=      21.361 : ADJACENT=R-LeftMain-Ftop-11 : ADJ_SURF=1047 : FRONT : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  977 : AREA=      25.940 : ADJACENT=R-LeftMain-Ftop-2 : ADJ_SURF=874 : BACK : GEOSURF=0.010431
WALL  =ADJ_WALL             : SURF=  978 : AREA=      21.361 : ADJACENT=R-LeftMain-Ftop-9 : ADJ_SURF=1065 : FRONT : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  979 : AREA=      21.361 : ADJACENT=R-LeftMain-Ftop-6 : ADJ_SURF=887 : BACK : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  980 : AREA=      21.361 : ADJACENT=R-LeftMain-Ftop-5 : ADJ_SURF=1070 : FRONT : GEOSURF=0.008589
WALL  =ADJ_WALL             : SURF=  981 : AREA=      30.515 : ADJACENT=R-LeftMain-Ftop-1 : ADJ_SURF=1004 : FRONT : GEOSURF=0.012270
WALL  =EXT_WALL             : SURF=  982 : AREA=       7.302 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002936
WALL  =ADJ_WALL             : SURF=  983 : AREA=      25.939 : ADJACENT=R-LeftMain-Ftop-9 : ADJ_SURF=1062 : FRONT : GEOSURF=0.010430
WALL  =ADJ_WALL             : SURF=  984 : AREA=      25.939 : ADJACENT=R-LeftMain-Ftop-8 : ADJ_SURF=851 : BACK : GEOSURF=0.010430
WALL  =ADJ_WALL             : SURF=  985 : AREA=      21.361 : ADJACENT=R-LeftMain-Ftop-4 : ADJ_SURF=1026 : FRONT : GEOSURF=0.008589
WALL  =EXT_WALL             : SURF=  986 : AREA=       9.869 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.003968
WALL  =ADJ_WALL             : SURF=  987 : AREA=      20.875 : ADJACENT=R-LeftMain-Ftop-15 : ADJ_SURF=894 : BACK : GEOSURF=0.008394
 REGIME
 CAPACITANCE=      750.898    : VOLUME=      625.748    : REFAREA=      208.647: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-Ftop-12  /  A i r n o d e  R-LeftMain-Ftop-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-Ftop-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-Ftop-12
FLOOR =ADJ_CEILING          : SURF=  988 : AREA=      60.524 : ADJACENT=R-LeftMain-Fstack-12 : ADJ_SURF=326 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  989 : AREA=      16.861 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF=  994 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF=  995 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
WALL  =ADJ_WALL             : SURF=  990 : AREA=      25.939 : ADJACENT=R-LeftMain-Ftop-13 : ADJ_SURF=869 : BACK : GEOSURF=0.054838
WALL  =ADJ_WALL             : SURF=  991 : AREA=      21.361 : ADJACENT=RC-LeftMain-Ftop-1 : ADJ_SURF=972 : BACK : GEOSURF=0.045161
WALL  =ADJ_WALL             : SURF=  992 : AREA=      25.939 : ADJACENT=R-LeftMain-Ftop-11 : ADJ_SURF=1048 : FRONT : GEOSURF=0.054839
ROOF  =EXT_ROOF             : SURF=  993 : AREA=      60.524 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-Ftop-10  /  A i r n o d e  R-LeftMain-Ftop-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-Ftop-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-Ftop-10
WALL  =ADJ_WALL             : SURF=  996 : AREA=      25.939 : ADJACENT=R-LeftMain-Ftop-11 : ADJ_SURF=1044 : FRONT : GEOSURF=0.054838
WALL  =ADJ_WALL             : SURF=  997 : AREA=      25.939 : ADJACENT=R-LeftMain-Ftop-9 : ADJ_SURF=1063 : FRONT : GEOSURF=0.054839
WALL  =ADJ_WALL             : SURF=  998 : AREA=      21.361 : ADJACENT=RC-LeftMain-Ftop-1 : ADJ_SURF=965 : BACK : GEOSURF=0.045161
FLOOR =ADJ_CEILING          : SURF=  999 : AREA=      60.524 : ADJACENT=R-LeftMain-Fstack-10 : ADJ_SURF=356 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF= 1000 : AREA=      16.861 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF= 1002 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF= 1003 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
ROOF  =EXT_ROOF             : SURF= 1001 : AREA=      60.524 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-Ftop-1  /  A i r n o d e  R-LeftMain-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-Ftop-1
WALL  =ADJ_WALL             : SURF= 1004 : AREA=      30.515 : ADJACENT=RC-LeftMain-Ftop-1 : ADJ_SURF=981 : BACK : GEOSURF=0.054052
WALL  =EXT_WALL             : SURF= 1005 : AREA=      23.765 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.042097
WINDOW=EXT_WINDOW1          : SURF= 1010 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.003986
WINDOW=EXT_WINDOW1          : SURF= 1011 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.003986
WINDOW=EXT_WINDOW1          : SURF= 1012 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.003986
FLOOR =ADJ_CEILING          : SURF= 1006 : AREA=      86.458 : ADJACENT=R-LeftMain-Fstack-1 : ADJ_SURF=30 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF= 1007 : AREA=      25.937 : ADJACENT=RC-LeftMain-Ftop-1 : ADJ_SURF=967 : BACK : GEOSURF=0.045946
WALL  =EXT_WALL             : SURF= 1008 : AREA=      19.187 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.033989
WINDOW=EXT_WINDOW1          : SURF= 1013 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003986
WINDOW=EXT_WINDOW1          : SURF= 1014 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003986
WINDOW=EXT_WINDOW1          : SURF= 1015 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003986
ROOF  =EXT_ROOF             : SURF= 1009 : AREA=      86.458 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      311.250    : VOLUME=      259.375    : REFAREA=       86.458: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftSmall-Ftop-1  /  A i r n o d e  R-LeftSmall-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftSmall-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftSmall-Ftop-1
FLOOR =ADJ_CEILING          : SURF= 1016 : AREA=      66.691 : ADJACENT=R-LeftSmall-Fstack-1 : ADJ_SURF=564 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF= 1017 : AREA=      66.691 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF= 1018 : AREA=      27.000 : ADJACENT=R-LeftSmall-Ftop-2 : ADJ_SURF=858 : BACK : GEOSURF=0.054846
WALL  =ADJ_WALL             : SURF= 1019 : AREA=      22.252 : ADJACENT=RC-LeftMixt-Ftop-1 : ADJ_SURF=1215 : FRONT : GEOSURF=0.045200
WALL  =EXT_WALL             : SURF= 1020 : AREA=      22.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.045703
WINDOW=EXT_WINDOW1          : SURF= 1022 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004570
WINDOW=EXT_WINDOW1          : SURF= 1023 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004570
WALL  =EXT_WALL             : SURF= 1021 : AREA=      17.709 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.035971
WINDOW=EXT_WINDOW1          : SURF= 1024 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004570
WINDOW=EXT_WINDOW1          : SURF= 1025 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004570
 REGIME
 CAPACITANCE=      240.089    : VOLUME=      200.074    : REFAREA=       66.691: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-Ftop-4  /  A i r n o d e  R-LeftMain-Ftop-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-Ftop-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-Ftop-4
WALL  =ADJ_WALL             : SURF= 1026 : AREA=      21.361 : ADJACENT=RC-LeftMain-Ftop-1 : ADJ_SURF=985 : BACK : GEOSURF=0.045161
FLOOR =ADJ_CEILING          : SURF= 1027 : AREA=      60.524 : ADJACENT=R-LeftMain-Fstack-4 : ADJ_SURF=228 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF= 1028 : AREA=      60.524 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF= 1029 : AREA=      16.861 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF= 1032 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF= 1033 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.004757
WALL  =ADJ_WALL             : SURF= 1030 : AREA=      25.939 : ADJACENT=R-LeftMain-Ftop-3 : ADJ_SURF=1078 : FRONT : GEOSURF=0.054839
WALL  =ADJ_WALL             : SURF= 1031 : AREA=      25.939 : ADJACENT=R-LeftMain-Ftop-5 : ADJ_SURF=1072 : FRONT : GEOSURF=0.054838
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMixt-Ftop-5  /  A i r n o d e  R-LeftMixt-Ftop-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMixt-Ftop-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMixt-Ftop-5
WALL  =EXT_WALL             : SURF= 1034 : AREA=      17.775 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.024224
WINDOW=EXT_WINDOW1          : SURF= 1042 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003066
WINDOW=EXT_WINDOW1          : SURF= 1043 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003066
WALL  =ADJ_WALL             : SURF= 1035 : AREA=      16.256 : ADJACENT=RC-LeftMixt-Ftop-1 : ADJ_SURF=1221 : FRONT : GEOSURF=0.022154
WALL  =ADJ_WALL             : SURF= 1036 : AREA=      27.000 : ADJACENT=R-LeftMixt-Ftop-4 : ADJ_SURF=927 : BACK : GEOSURF=0.036796
WALL  =ADJ_WALL             : SURF= 1037 : AREA=      24.000 : ADJACENT=RC-LeftMixt-Ftop-1 : ADJ_SURF=1206 : FRONT : GEOSURF=0.032707
FLOOR =ADJ_CEILING          : SURF= 1038 : AREA=     110.337 : ADJACENT=R-LeftMixt-Fstack-5 : ADJ_SURF=589 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF= 1039 : AREA=      51.225 : ADJACENT=R-LeftMixt-Ftop-6 : ADJ_SURF=953 : BACK : GEOSURF=0.069810
WALL  =ADJ_WALL             : SURF= 1040 : AREA=       6.000 : ADJACENT=RC-LeftMixt-Ftop-1 : ADJ_SURF=1213 : FRONT : GEOSURF=0.008177
ROOF  =EXT_ROOF             : SURF= 1041 : AREA=     110.337 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      397.212    : VOLUME=      331.010    : REFAREA=      110.337: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-Ftop-11  /  A i r n o d e  R-LeftMain-Ftop-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-Ftop-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-Ftop-11
WALL  =ADJ_WALL             : SURF= 1044 : AREA=      25.939 : ADJACENT=R-LeftMain-Ftop-10 : ADJ_SURF=996 : BACK : GEOSURF=0.054839
ROOF  =EXT_ROOF             : SURF= 1045 : AREA=      60.524 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF= 1046 : AREA=      60.524 : ADJACENT=R-LeftMain-Fstack-11 : ADJ_SURF=353 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF= 1047 : AREA=      21.361 : ADJACENT=RC-LeftMain-Ftop-1 : ADJ_SURF=976 : BACK : GEOSURF=0.045161
WALL  =ADJ_WALL             : SURF= 1048 : AREA=      25.939 : ADJACENT=R-LeftMain-Ftop-12 : ADJ_SURF=992 : BACK : GEOSURF=0.054838
WALL  =EXT_WALL             : SURF= 1049 : AREA=      16.861 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF= 1050 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF= 1051 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMixt-Ftop-2  /  A i r n o d e  R-LeftMixt-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMixt-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMixt-Ftop-2
ROOF  =EXT_ROOF             : SURF= 1052 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF= 1053 : AREA=      90.000 : ADJACENT=R-LeftMixt-Fstack-2 : ADJ_SURF=695 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF= 1054 : AREA=      27.000 : ADJACENT=R-LeftMixt-Ftop-3 : ADJ_SURF=910 : BACK : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF= 1055 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF= 1058 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF= 1059 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF= 1060 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF= 1056 : AREA=      27.000 : ADJACENT=R-LeftMixt-Ftop-1 : ADJ_SURF=1098 : FRONT : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF= 1057 : AREA=      30.000 : ADJACENT=RC-LeftMixt-Ftop-1 : ADJ_SURF=1210 : FRONT : GEOSURF=0.052634
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-Ftop-9  /  A i r n o d e  R-LeftMain-Ftop-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-Ftop-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-Ftop-9
ROOF  =EXT_ROOF             : SURF= 1061 : AREA=      60.524 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF= 1062 : AREA=      25.939 : ADJACENT=RC-LeftMain-Ftop-1 : ADJ_SURF=983 : BACK : GEOSURF=0.054839
WALL  =ADJ_WALL             : SURF= 1063 : AREA=      25.939 : ADJACENT=R-LeftMain-Ftop-10 : ADJ_SURF=997 : BACK : GEOSURF=0.054838
WALL  =EXT_WALL             : SURF= 1064 : AREA=      16.861 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF= 1067 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF= 1068 : AREA=       2.250 : EXTERNAL : ORI=S_350_90     : FSKY=0.50 : GEOSURF=0.004757
WALL  =ADJ_WALL             : SURF= 1065 : AREA=      21.361 : ADJACENT=RC-LeftMain-Ftop-1 : ADJ_SURF=978 : BACK : GEOSURF=0.045161
FLOOR =ADJ_CEILING          : SURF= 1066 : AREA=      60.524 : ADJACENT=R-LeftMain-Fstack-9 : ADJ_SURF=391 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-Ftop-5  /  A i r n o d e  R-LeftMain-Ftop-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-Ftop-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-Ftop-5
FLOOR =ADJ_CEILING          : SURF= 1069 : AREA=      60.524 : ADJACENT=R-LeftMain-Fstack-5 : ADJ_SURF=119 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF= 1070 : AREA=      21.361 : ADJACENT=RC-LeftMain-Ftop-1 : ADJ_SURF=980 : BACK : GEOSURF=0.045161
WALL  =EXT_WALL             : SURF= 1071 : AREA=      16.861 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.035648
WINDOW=EXT_WINDOW1          : SURF= 1075 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.004757
WINDOW=EXT_WINDOW1          : SURF= 1076 : AREA=       2.250 : EXTERNAL : ORI=N_170_90     : FSKY=0.50 : GEOSURF=0.004757
WALL  =ADJ_WALL             : SURF= 1072 : AREA=      25.939 : ADJACENT=R-LeftMain-Ftop-4 : ADJ_SURF=1031 : BACK : GEOSURF=0.054839
WALL  =ADJ_WALL             : SURF= 1073 : AREA=      25.939 : ADJACENT=R-LeftMain-Ftop-6 : ADJ_SURF=885 : BACK : GEOSURF=0.054838
ROOF  =EXT_ROOF             : SURF= 1074 : AREA=      60.524 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      217.885    : VOLUME=      181.571    : REFAREA=       60.524: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMain-Ftop-3  /  A i r n o d e  R-LeftMain-Ftop-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMain-Ftop-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMain-Ftop-3
FLOOR =ADJ_CEILING          : SURF= 1077 : AREA=      80.541 : ADJACENT=R-LeftMain-Fstack-3 : ADJ_SURF=88 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF= 1078 : AREA=      25.939 : ADJACENT=R-LeftMain-Ftop-4 : ADJ_SURF=1030 : BACK : GEOSURF=0.043311
WALL  =ADJ_WALL             : SURF= 1079 : AREA=      42.306 : ADJACENT=RC-LeftMain-Ftop-1 : ADJ_SURF=966 : BACK : GEOSURF=0.070641
WALL  =EXT_WALL             : SURF= 1080 : AREA=      33.617 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.056132
WINDOW=EXT_WINDOW1          : SURF= 1083 : AREA=       2.250 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.003757
WINDOW=EXT_WINDOW1          : SURF= 1084 : AREA=       2.250 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.003757
WINDOW=EXT_WINDOW1          : SURF= 1085 : AREA=       2.250 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.003757
WINDOW=EXT_WINDOW1          : SURF= 1086 : AREA=       2.250 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.003757
WALL  =EXT_WALL             : SURF= 1081 : AREA=       8.916 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014888
ROOF  =EXT_ROOF             : SURF= 1082 : AREA=      80.541 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      289.948    : VOLUME=      241.624    : REFAREA=       80.541: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMixt-Ftop-7  /  A i r n o d e  R-LeftMixt-Ftop-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMixt-Ftop-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMixt-Ftop-7
FLOOR =ADJ_CEILING          : SURF= 1087 : AREA=      90.000 : ADJACENT=R-LeftMixt-Fstack-7 : ADJ_SURF=671 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF= 1088 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF= 1089 : AREA=      27.000 : ADJACENT=R-LeftMixt-Ftop-8 : ADJ_SURF=939 : BACK : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF= 1090 : AREA=      22.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.039474
WINDOW=EXT_WINDOW1          : SURF= 1093 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF= 1094 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF= 1091 : AREA=      30.000 : ADJACENT=RC-LeftMixt-Ftop-1 : ADJ_SURF=1214 : FRONT : GEOSURF=0.052634
WALL  =EXT_WALL             : SURF= 1092 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF= 1095 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF= 1096 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF= 1097 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-LeftMixt-Ftop-1  /  A i r n o d e  R-LeftMixt-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-LeftMixt-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-LeftMixt-Ftop-1
WALL  =ADJ_WALL             : SURF= 1098 : AREA=      27.000 : ADJACENT=R-LeftMixt-Ftop-2 : ADJ_SURF=1056 : BACK : GEOSURF=0.047368
ROOF  =EXT_ROOF             : SURF= 1099 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF= 1100 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF= 1104 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF= 1105 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF= 1106 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WALL  =EXT_WALL             : SURF= 1101 : AREA=      22.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.039474
WINDOW=EXT_WINDOW1          : SURF= 1107 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF= 1108 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF= 1102 : AREA=      30.000 : ADJACENT=RC-LeftMixt-Ftop-1 : ADJ_SURF=1216 : FRONT : GEOSURF=0.052634
FLOOR =ADJ_CEILING          : SURF= 1103 : AREA=      90.000 : ADJACENT=R-LeftMixt-Fstack-1 : ADJ_SURF=681 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  P-Main-Fcave-1  /  A i r n o d e  P-Main-Fcave-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE P-Main-Fcave-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE P-Main-Fcave-1
WALL  =GROUND_WALL             : SURF= 1109 : AREA=      30.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.006069
CEILING=ADJ_CEILING          : SURF= 1110 : AREA=      80.541 : ADJACENT=R-LeftMain-F0-3 : ADJ_SURF=72 : FRONT
CEILING=ADJ_CEILING          : SURF= 1111 : AREA=     296.847 : ADJACENT=C-Mixte-F0-1 : ADJ_SURF=488 : FRONT
CEILING=ADJ_CEILING          : SURF= 1112 : AREA=      86.458 : ADJACENT=R-LeftMain-F0-1 : ADJ_SURF=19 : FRONT
WALL  =GROUND_WALL             : SURF= 1113 : AREA=       7.419 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.001501
CEILING=ADJ_CEILING          : SURF= 1114 : AREA=      60.524 : ADJACENT=R-LeftMain-F0-5 : ADJ_SURF=127 : FRONT
WALL  =GROUND_WALL             : SURF= 1115 : AREA=      30.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.006069
FLOOR =GROUND_FLOOR         : SURF= 1116 : AREA=    2605.380 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF= 1117 : AREA=     200.000 : ADJACENT=C-Mixte-F0-2 : ADJ_SURF=596 : FRONT
WALL  =GROUND_WALL             : SURF= 1118 : AREA=      22.275 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.004507
CEILING=ADJ_CEILING          : SURF= 1119 : AREA=     100.000 : ADJACENT=C-Mixte-F0-5 : ADJ_SURF=491 : FRONT
CEILING=ADJ_CEILING          : SURF= 1120 : AREA=     100.000 : ADJACENT=C-Mixte-F0-6 : ADJ_SURF=627 : FRONT
WALL  =GROUND_WALL             : SURF= 1121 : AREA=      25.939 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.005248
WALL  =GROUND_WALL             : SURF= 1122 : AREA=       8.916 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.001804
WALL  =GROUND_WALL             : SURF= 1123 : AREA=      22.209 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.004493
CEILING=ADJ_CEILING          : SURF= 1124 : AREA=      60.524 : ADJACENT=R-LeftMain-F0-11 : ADJ_SURF=341 : FRONT
CEILING=ADJ_CEILING          : SURF= 1125 : AREA=      60.524 : ADJACENT=R-LeftMain-F0-13 : ADJ_SURF=301 : FRONT
WALL  =GROUND_WALL             : SURF= 1126 : AREA=     128.167 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.025931
WALL  =GROUND_WALL             : SURF= 1127 : AREA=      30.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.006069
CEILING=ADJ_CEILING          : SURF= 1128 : AREA=     200.000 : ADJACENT=C-Mixte-F0-4 : ADJ_SURF=614 : FRONT
WALL  =GROUND_WALL             : SURF= 1129 : AREA=      27.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.005462
CEILING=ADJ_CEILING          : SURF= 1130 : AREA=      86.467 : ADJACENT=R-LeftMain-F0-2 : ADJ_SURF=46 : FRONT
CEILING=ADJ_CEILING          : SURF= 1131 : AREA=      71.208 : ADJACENT=R-LeftBridge-F0-1 : ADJ_SURF=3 : FRONT
WALL  =GROUND_WALL             : SURF= 1132 : AREA=       7.302 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.001477
WALL  =GROUND_WALL             : SURF= 1133 : AREA=      21.361 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.004322
WALL  =GROUND_WALL             : SURF= 1134 : AREA=      27.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.005462
CEILING=ADJ_CEILING          : SURF= 1135 : AREA=      59.131 : ADJACENT=R-LeftMain-F0-15 : ADJ_SURF=135 : FRONT
WALL  =GROUND_WALL             : SURF= 1136 : AREA=       9.854 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.001994
CEILING=ADJ_CEILING          : SURF= 1137 : AREA=      60.524 : ADJACENT=R-LeftMain-F0-7 : ADJ_SURF=189 : FRONT
WALL  =GROUND_WALL             : SURF= 1138 : AREA=      30.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.006069
CEILING=ADJ_CEILING          : SURF= 1139 : AREA=      66.791 : ADJACENT=R-LeftSmall-F0-2 : ADJ_SURF=784 : FRONT
WALL  =GROUND_WALL             : SURF= 1140 : AREA=      20.862 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.004221
WALL  =GROUND_WALL             : SURF= 1141 : AREA=      30.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.006069
CEILING=ADJ_CEILING          : SURF= 1142 : AREA=      60.524 : ADJACENT=R-LeftMain-F0-12 : ADJ_SURF=309 : FRONT
WALL  =GROUND_WALL             : SURF= 1143 : AREA=      21.361 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.004322
CEILING=ADJ_CEILING          : SURF= 1144 : AREA=      60.524 : ADJACENT=R-LeftMain-F0-6 : ADJ_SURF=165 : FRONT
WALL  =GROUND_WALL             : SURF= 1145 : AREA=      30.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.006069
WALL  =GROUND_WALL             : SURF= 1146 : AREA=      38.854 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.007861
WALL  =GROUND_WALL             : SURF= 1147 : AREA=      30.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.006069
CEILING=ADJ_CEILING          : SURF= 1148 : AREA=      60.524 : ADJACENT=R-LeftMain-F0-14 : ADJ_SURF=271 : FRONT
WALL  =GROUND_WALL             : SURF= 1149 : AREA=      24.898 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.005037
WALL  =GROUND_WALL             : SURF= 1150 : AREA=      21.361 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.004322
CEILING=ADJ_CEILING          : SURF= 1151 : AREA=      60.524 : ADJACENT=R-LeftMain-F0-10 : ADJ_SURF=368 : FRONT
CEILING=ADJ_CEILING          : SURF= 1152 : AREA=      66.691 : ADJACENT=R-LeftSmall-F0-1 : ADJ_SURF=549 : FRONT
WALL  =GROUND_WALL             : SURF= 1153 : AREA=      30.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.006069
WALL  =GROUND_WALL             : SURF= 1154 : AREA=      29.954 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.006060
CEILING=ADJ_CEILING          : SURF= 1155 : AREA=      60.524 : ADJACENT=R-LeftMain-F0-8 : ADJ_SURF=257 : FRONT
WALL  =GROUND_WALL             : SURF= 1156 : AREA=      25.937 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.005247
WALL  =GROUND_WALL             : SURF= 1157 : AREA=      30.046 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.006079
WALL  =GROUND_WALL             : SURF= 1158 : AREA=      21.361 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.004322
WALL  =GROUND_WALL             : SURF= 1159 : AREA=      30.515 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.006174
CEILING=ADJ_CEILING          : SURF= 1160 : AREA=     208.647 : ADJACENT=RC-LeftMain-F0-1 : ADJ_SURF=428 : FRONT
WALL  =GROUND_WALL             : SURF= 1161 : AREA=      20.144 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.004075
CEILING=ADJ_CEILING          : SURF= 1162 : AREA=      73.665 : ADJACENT=R-LeftBridge-F0-2 : ADJ_SURF=520 : FRONT
WALL  =GROUND_WALL             : SURF= 1163 : AREA=      21.362 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.004322
WALL  =GROUND_WALL             : SURF= 1164 : AREA=      21.361 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.004322
CEILING=ADJ_CEILING          : SURF= 1165 : AREA=      60.524 : ADJACENT=R-LeftMain-F0-4 : ADJ_SURF=221 : FRONT
WALL  =GROUND_WALL             : SURF= 1166 : AREA=      44.550 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.009013
WALL  =GROUND_WALL             : SURF= 1167 : AREA=      25.940 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.005248
CEILING=ADJ_CEILING          : SURF= 1168 : AREA=     200.000 : ADJACENT=C-Mixte-F0-3 : ADJ_SURF=606 : FRONT
CEILING=ADJ_CEILING          : SURF= 1169 : AREA=      60.524 : ADJACENT=R-LeftMain-F0-9 : ADJ_SURF=385 : FRONT
WALL  =GROUND_WALL             : SURF= 1170 : AREA=      42.617 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.008622
CEILING=ADJ_CEILING          : SURF= 1171 : AREA=      43.192 : ADJACENT=RC-LeftBridge-F0-1 : ADJ_SURF=541 : FRONT
 REGIME
 CAPACITANCE=     9379.181    : VOLUME=     7815.984    : REFAREA=     2605.380: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-LeftBridge-F1-1  /  A i r n o d e  RC-LeftBridge-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-LeftBridge-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-LeftBridge-F1-1
WALL  =ADJ_WALL             : SURF= 1172 : AREA=      21.362 : ADJACENT=R-LeftBridge-Ftop-1 : ADJ_SURF=13 : BACK : GEOSURF=0.043051
FLOOR =ADJ_CEILING          : SURF= 1173 : AREA=      43.192 : ADJACENT=RC-LeftBridge-F0-1 : ADJ_SURF=537 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF= 1174 : AREA=       9.869 : ADJACENT=RC-LeftMain-F1-1 : ADJ_SURF=447 : BACK : GEOSURF=0.019889
WALL  =EXT_WALL             : SURF= 1175 : AREA=      22.427 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.045196
WINDOW=EXT_WINDOW1          : SURF= 1179 : AREA=      16.427 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.033104
WALL  =ADJ_WALL             : SURF= 1176 : AREA=      19.301 : ADJACENT=R-LeftBridge-Ftop-2 : ADJ_SURF=532 : BACK : GEOSURF=0.038897
ROOF  =EXT_ROOF             : SURF= 1177 : AREA=      43.192 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF= 1178 : AREA=       9.856 : ADJACENT=RC-LeftMixt-F1-1 : ADJ_SURF=822 : BACK : GEOSURF=0.019863
 REGIME
 CAPACITANCE=      155.491    : VOLUME=      129.576    : REFAREA=       43.192: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-LeftMixt-Fstack-1  /  A i r n o d e  RC-LeftMixt-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-LeftMixt-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-LeftMixt-Fstack-1
WALL  =EXT_WALL             : SURF= 1180 : AREA=      30.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.013716
FLOOR =ADJ_CEILING          : SURF= 1181 : AREA=     159.733 : ADJACENT=RC-LeftMixt-F1-1 : ADJ_SURF=824 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF= 1182 : AREA=     159.733 : ADJACENT=RC-LeftMixt-Ftop-1 : ADJ_SURF=1207 : FRONT
WALL  =ADJ_WALL             : SURF= 1183 : AREA=       6.000 : ADJACENT=R-LeftMixt-Fstack-5 : ADJ_SURF=588 : BACK : GEOSURF=0.002743
WALL  =ADJ_WALL             : SURF= 1184 : AREA=      30.000 : ADJACENT=R-LeftMixt-Fstack-9 : ADJ_SURF=750 : BACK : GEOSURF=0.013713
WALL  =ADJ_WALL             : SURF= 1185 : AREA=      22.252 : ADJACENT=R-LeftSmall-Fstack-1 : ADJ_SURF=565 : BACK : GEOSURF=0.010173
WALL  =ADJ_WALL             : SURF= 1186 : AREA=      16.256 : ADJACENT=R-LeftMixt-Fstack-5 : ADJ_SURF=584 : BACK : GEOSURF=0.007432
WALL  =ADJ_WALL             : SURF= 1187 : AREA=      30.000 : ADJACENT=R-LeftMixt-Fstack-3 : ADJ_SURF=713 : BACK : GEOSURF=0.013716
WALL  =ADJ_WALL             : SURF= 1188 : AREA=      30.000 : ADJACENT=R-LeftMixt-Fstack-2 : ADJ_SURF=697 : BACK : GEOSURF=0.013716
WALL  =ADJ_WALL             : SURF= 1189 : AREA=      30.000 : ADJACENT=R-LeftMixt-Fstack-1 : ADJ_SURF=683 : BACK : GEOSURF=0.013716
WALL  =ADJ_WALL             : SURF= 1190 : AREA=      30.000 : ADJACENT=R-LeftMixt-Fstack-10 : ADJ_SURF=765 : BACK : GEOSURF=0.013716
WALL  =ADJ_WALL             : SURF= 1191 : AREA=      27.000 : ADJACENT=R-LeftMixt-Fstack-10 : ADJ_SURF=768 : BACK : GEOSURF=0.012344
WALL  =ADJ_WALL             : SURF= 1192 : AREA=      30.000 : ADJACENT=R-LeftMixt-Fstack-8 : ADJ_SURF=737 : BACK : GEOSURF=0.013716
WALL  =ADJ_WALL             : SURF= 1193 : AREA=      21.419 : ADJACENT=R-LeftMixt-Fstack-6 : ADJ_SURF=580 : BACK : GEOSURF=0.009793
WALL  =ADJ_WALL             : SURF= 1194 : AREA=       8.532 : ADJACENT=R-LeftMixt-Fstack-6 : ADJ_SURF=578 : BACK : GEOSURF=0.003901
WALL  =EXT_WALL             : SURF= 1195 : AREA=       6.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002743
WALL  =ADJ_WALL             : SURF= 1196 : AREA=      24.000 : ADJACENT=R-LeftMixt-Fstack-5 : ADJ_SURF=586 : BACK : GEOSURF=0.010973
WALL  =ADJ_WALL             : SURF= 1197 : AREA=      22.252 : ADJACENT=R-LeftSmall-Fstack-2 : ADJ_SURF=803 : BACK : GEOSURF=0.010173
WALL  =ADJ_WALL             : SURF= 1198 : AREA=      30.000 : ADJACENT=R-LeftMixt-Fstack-4 : ADJ_SURF=722 : BACK : GEOSURF=0.013716
WALL  =ADJ_WALL             : SURF= 1199 : AREA=      30.000 : ADJACENT=R-LeftMixt-Fstack-7 : ADJ_SURF=674 : BACK : GEOSURF=0.013716
WALL  =ADJ_WALL             : SURF= 1200 : AREA=      13.744 : ADJACENT=R-LeftMixt-Fstack-6 : ADJ_SURF=575 : BACK : GEOSURF=0.006284
 REGIME
 CAPACITANCE=      574.967    : VOLUME=      479.139    : REFAREA=      159.733: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-LeftMixt-Ftop-1  /  A i r n o d e  RC-LeftMixt-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-LeftMixt-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-LeftMixt-Ftop-1
WALL  =ADJ_WALL             : SURF= 1201 : AREA=      21.419 : ADJACENT=R-LeftMixt-Ftop-6 : ADJ_SURF=954 : BACK : GEOSURF=0.009793
WALL  =ADJ_WALL             : SURF= 1202 : AREA=       8.532 : ADJACENT=R-LeftMixt-Ftop-6 : ADJ_SURF=957 : BACK : GEOSURF=0.003901
WALL  =ADJ_WALL             : SURF= 1203 : AREA=      30.000 : ADJACENT=R-LeftMixt-Ftop-10 : ADJ_SURF=946 : BACK : GEOSURF=0.013716
WALL  =ADJ_WALL             : SURF= 1204 : AREA=      30.000 : ADJACENT=R-LeftMixt-Ftop-8 : ADJ_SURF=940 : BACK : GEOSURF=0.013716
WALL  =ADJ_WALL             : SURF= 1205 : AREA=      13.744 : ADJACENT=R-LeftMixt-Ftop-6 : ADJ_SURF=959 : BACK : GEOSURF=0.006284
WALL  =ADJ_WALL             : SURF= 1206 : AREA=      24.000 : ADJACENT=R-LeftMixt-Ftop-5 : ADJ_SURF=1037 : BACK : GEOSURF=0.010973
FLOOR =ADJ_CEILING          : SURF= 1207 : AREA=     159.733 : ADJACENT=RC-LeftMixt-Fstack-1 : ADJ_SURF=1182 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF= 1208 : AREA=      30.000 : ADJACENT=R-LeftMixt-Ftop-9 : ADJ_SURF=922 : BACK : GEOSURF=0.013713
WALL  =ADJ_WALL             : SURF= 1209 : AREA=      27.000 : ADJACENT=R-LeftMixt-Ftop-10 : ADJ_SURF=949 : BACK : GEOSURF=0.012344
WALL  =ADJ_WALL             : SURF= 1210 : AREA=      30.000 : ADJACENT=R-LeftMixt-Ftop-2 : ADJ_SURF=1057 : BACK : GEOSURF=0.013716
WALL  =EXT_WALL             : SURF= 1211 : AREA=       6.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002743
WALL  =ADJ_WALL             : SURF= 1212 : AREA=      22.252 : ADJACENT=R-LeftSmall-Ftop-2 : ADJ_SURF=857 : BACK : GEOSURF=0.010173
WALL  =ADJ_WALL             : SURF= 1213 : AREA=       6.000 : ADJACENT=R-LeftMixt-Ftop-5 : ADJ_SURF=1040 : BACK : GEOSURF=0.002743
WALL  =ADJ_WALL             : SURF= 1214 : AREA=      30.000 : ADJACENT=R-LeftMixt-Ftop-7 : ADJ_SURF=1091 : BACK : GEOSURF=0.013716
WALL  =ADJ_WALL             : SURF= 1215 : AREA=      22.252 : ADJACENT=R-LeftSmall-Ftop-1 : ADJ_SURF=1019 : BACK : GEOSURF=0.010173
WALL  =ADJ_WALL             : SURF= 1216 : AREA=      30.000 : ADJACENT=R-LeftMixt-Ftop-1 : ADJ_SURF=1102 : BACK : GEOSURF=0.013716
WALL  =EXT_WALL             : SURF= 1217 : AREA=      30.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.013716
ROOF  =EXT_ROOF             : SURF= 1218 : AREA=     159.733 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF= 1219 : AREA=      30.000 : ADJACENT=R-LeftMixt-Ftop-4 : ADJ_SURF=926 : BACK : GEOSURF=0.013716
WALL  =ADJ_WALL             : SURF= 1220 : AREA=      30.000 : ADJACENT=R-LeftMixt-Ftop-3 : ADJ_SURF=909 : BACK : GEOSURF=0.013716
WALL  =ADJ_WALL             : SURF= 1221 : AREA=      16.256 : ADJACENT=R-LeftMixt-Ftop-5 : ADJ_SURF=1035 : BACK : GEOSURF=0.007432
 REGIME
 CAPACITANCE=      574.967    : VOLUME=      479.139    : REFAREA=      159.733: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*-----------------------------------------------------------------------------------------------------------------------
OUTPUTS
TRANSFER : TIMEBASE=1.000
AIRNODES = R-LeftBridge-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftBridge-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-F1-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-Fstack-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-F0-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-F1-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-Fstack-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-F1-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-Fstack-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-F0-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-F0-15
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-F1-15
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-Fstack-15
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-F0-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-F1-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-Fstack-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-F0-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-Fstack-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-F1-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-F1-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-F0-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-Fstack-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-Fstack-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-F1-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-F0-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-F1-14
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-F0-14
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-Fstack-14
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-F1-13
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-Fstack-13
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-F0-13
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-F0-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-F1-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-Fstack-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-F1-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-F0-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-Fstack-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-Fstack-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-F0-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-F1-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-F0-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-Fstack-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-F1-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-LeftMain-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-LeftMain-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-LeftMain-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-Mixte-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-Mixte-F0-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMixt-F1-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMixt-F1-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftBridge-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftBridge-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-LeftBridge-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftSmall-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftSmall-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftSmall-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMixt-Fstack-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMixt-Fstack-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-Mixte-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-Mixte-F0-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-Mixte-F0-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-Mixte-F0-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMixt-F1-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMixt-F1-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMixt-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMixt-F1-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMixt-Fstack-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMixt-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMixt-Fstack-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMixt-F1-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMixt-Fstack-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMixt-Fstack-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMixt-F1-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMixt-Fstack-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMixt-Fstack-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMixt-F1-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMixt-Fstack-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMixt-F1-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftSmall-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftSmall-F1-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftSmall-Fstack-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-LeftMixt-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-Ftop-14
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-Ftop-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftSmall-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-Ftop-13
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-Ftop-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-Ftop-15
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-Ftop-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMixt-Ftop-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMixt-Ftop-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMixt-Ftop-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMixt-Ftop-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMixt-Ftop-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMixt-Ftop-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-LeftMain-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-Ftop-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-Ftop-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftSmall-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-Ftop-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMixt-Ftop-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-Ftop-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMixt-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-Ftop-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-Ftop-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMain-Ftop-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMixt-Ftop-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-LeftMixt-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = P-Main-Fcave-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-LeftBridge-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-LeftMixt-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-LeftMixt-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  T R N S F L O W Multizone Airflow Network (Model COMIS 3.1)
*-----------------------------------------------------------------------------------------------------------------------
*  E n d
*-----------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Single Clear
Window ID   : 6501
Tilt        : 90.0
Glazings    : 1
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.870 0.870 0.868 0.865 0.857 0.837 0.789 0.674 0.417 0.000 0.791
Abs1  0.052 0.053 0.054 0.055 0.057 0.060 0.062 0.063 0.062 0.000 0.058
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Rbsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Tvis  0.896 0.895 0.895 0.892 0.885 0.866 0.818 0.701 0.437 0.000 0.818
Rfvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
Rbvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
SHGC  0.808   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.905
Layer ID#        21011        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)      4.0        0        0        0        0        0
Cond(W/m2-K     ) 250.0        0        0        0        0        0
Spectral File PLANICLEAR 4         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.54  7.16  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
0        6.71  30.84  3.30  7.26  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
783        0.00   4.00  3.59  7.12  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
783        6.71  30.84  3.32  7.25  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Air
Window ID   : 6502
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.820
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.39  7.01  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
0        6.71  30.84  3.23  7.08  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
783        0.00   4.00  3.50  6.83  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
783        6.71  30.84  3.26  7.01  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Argon
Window ID   : 6503
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.825
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.38  6.99  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
0        6.71  30.84  3.23  7.06  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
783        0.00   4.00  3.49  6.80  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
783        6.71  30.84  3.26  6.98  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Air
Window ID   : 6504
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.431   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.46  6.05  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.25  6.60  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Air
Window ID   : 6505
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.389   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.50  6.59  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.26  6.82  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Argon
Window ID   : 6506
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.433   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.44  6.12  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.24  6.35  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Argon
Window ID   : 6507
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.387   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.48  6.47  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.25  6.72  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #3 Argon
Window ID   : 6508
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.081 0.082 0.083 0.086 0.089 0.093 0.096 0.098 0.095 0.000 0.090
Abs2  0.193 0.194 0.198 0.200 0.199 0.196 0.192 0.174 0.110 0.000 0.187
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Rbsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
Rbvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
SHGC  0.342   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21011    21135        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.016        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 COOL-LITE SK         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  3.49  7.59  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.25  7.36  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #2 Argon
Window ID   : 6509
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.416 0.420 0.425 0.428 0.425 0.423 0.422 0.406 0.309 0.001 0.411
Abs2  0.007 0.007 0.007 0.007 0.007 0.008 0.007 0.007 0.005 0.000 0.007
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Rbsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
Rbvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
SHGC  0.221   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21135    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.016    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File COOL-LITE SK PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  4.01  6.24  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.38  6.66  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Triple Low-e #2#5 High Gain
Window ID   : 6510
Tilt        : 90.0
Glazings    : 3
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.483 0.488 0.475 0.459 0.440 0.405 0.331 0.209 0.077 0.000 0.375
Abs1  0.111 0.113 0.124 0.133 0.137 0.148 0.178 0.222 0.218 0.001 0.154
Abs2  0.038 0.039 0.039 0.039 0.040 0.041 0.041 0.037 0.030 0.000 0.039
Abs3  0.041 0.043 0.049 0.054 0.055 0.058 0.066 0.067 0.041 0.000 0.056
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Rbsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Tvis  0.686 0.693 0.675 0.653 0.626 0.575 0.469 0.294 0.108 0.000 0.532
Rfvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
Rbvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
SHGC  0.421   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.744
Layer ID#        21422    21011    21422        0        0        0
Tir              0.000    0.000    0.000        0        0        0
Emis F           0.840    0.840    0.039        0        0        0
Emis B           0.039    0.840    0.840        0        0        0
Thickness(mm)      4.0      4.0      4.0        0        0        0
Cond(W/m2-K     ) 250.0    250.0    250.0        0        0        0
Spectral File PLANITHERM X PLANICLEAR 4 PLANITHERM X         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.26  6.68  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
0        6.71  30.84  3.19  6.71  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
783        0.00   4.00  3.51  6.66  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
783        6.71  30.84  3.25  6.23  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
*** END OF LIBRARY ***
************************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis-daylight
************************************************************************************************************
  6501   ENE6510 Single Clear                     4                5.49  0.808  0.87  0.078  0.905
  6502   ENE6510 Double Clear Air                 4/12/4           2.9  0.699  0.765  0.138  0.82
  6503   ENE6510 Double Clear Argon               4/12/4           2.76  0.699  0.765  0.138  0.825
  6504   ENE6510 Double Low-e #3 Air              4/12/4           1.59  0.431  0.462  0.401  0.719
  6505   ENE6510 Double Low-e #2 Air              4/12/4           1.59  0.389  0.462  0.407  0.719
  6506   ENE6510 Double Low-e #3 Argon            4/12/4           1.22  0.433  0.462  0.401  0.719
  6507   ENE6510 Double Low-e #2 Argon            4/12/4           1.22  0.387  0.462  0.407  0.719
  6508   ENE6510 Double Low-e Cool #3 Argon       4/12/4           1.19  0.342  0.259  0.467  0.523
  6509   ENE6510 Double Low-e Cool #2 Argon       4/12/4           1.19  0.221  0.259  0.318  0.523
  6510   ENE6510 Triple Low-e #2#5 High Gain      4/12.7/4/12.7/4  0.93  0.421  0.483  0.327  0.744
_EXTENSION_WINPOOL_END_


_EXTENSION_BuildingGeometry_START_
vertex 1 0.000000146762 26.847282864760 4.500000000000
vertex 2 0.000000000000 19.726490846879 4.500000000000
vertex 3 10.000000000000 21.592228425210 4.500000000000
vertex 4 9.999999999999 28.713020416870 4.500000000000
vertex 5 10.000000000000 21.592228425210 0.000000000000
vertex 6 9.999999999999 28.713020416870 0.000000000000
vertex 7 0.000000000000 19.726490846879 0.000000000000
vertex 8 0.000000146762 26.847282864760 0.000000000000
vertex 9 0.000000051526 22.226490846879 2.500000000000
vertex 10 0.000000051526 22.226490846879 1.000000000000
vertex 11 0.000000020610 20.726490846880 1.000000000000
vertex 12 0.000000020610 20.726490846880 2.500000000000
vertex 13 0.000000126152 25.847282864761 2.500000000000
vertex 14 0.000000126152 25.847282864761 1.000000000000
vertex 15 0.000000095236 24.347282864761 1.000000000000
vertex 16 0.000000095236 24.347282864761 2.500000000000
vertex 17 10.000000000000 28.713020416870 4.500000000000
vertex 18 10.000000000000 28.713020416870 7.500000000000
vertex 19 0.000000146762 26.847282864760 7.500000000000
vertex 20 0.000000000000 19.726490846879 7.500000000000
vertex 21 10.000000000000 21.592228425210 7.500000000000
vertex 22 0.000000051526 22.226490846879 7.000000000000
vertex 23 0.000000051526 22.226490846879 5.500000000000
vertex 24 0.000000020610 20.726490846880 5.500000000000
vertex 25 0.000000020610 20.726490846880 7.000000000000
vertex 26 0.000000126152 25.847282864761 7.000000000000
vertex 27 0.000000126152 25.847282864761 5.500000000000
vertex 28 0.000000095236 24.347282864761 5.500000000000
vertex 29 0.000000095236 24.347282864761 7.000000000000
vertex 30 10.000000000000 1.860312807033 4.500000000000
vertex 31 10.000000000000 1.860312807033 0.000000000000
vertex 32 10.000000000000 10.506144276716 0.000000000000
vertex 33 10.000000000000 10.506144276716 4.500000000000
vertex 34 -0.000000320746 8.645831449016 4.500000000000
vertex 35 -0.000000320746 8.645831449016 0.000000000000
vertex 36 0.000000000000 0.000000000000 0.000000000000
vertex 37 0.000000000000 0.000000000000 4.500000000000
vertex 38 -0.000000185492 5.000000000000 2.500000000000
vertex 39 -0.000000185492 5.000000000000 1.000000000000
vertex 40 -0.000000129844 3.500000000000 1.000000000000
vertex 41 -0.000000129844 3.500000000000 2.500000000000
vertex 42 -0.000000283648 7.645831449017 2.500000000000
vertex 43 -0.000000283648 7.645831449017 1.000000000000
vertex 44 -0.000000228000 6.145831449016 1.000000000000
vertex 45 -0.000000228000 6.145831449016 2.500000000000
vertex 46 -0.000000092746 2.500000000000 2.500000000000
vertex 47 -0.000000092746 2.500000000000 1.000000000000
vertex 48 -0.000000037098 1.000000000000 1.000000000000
vertex 49 -0.000000037098 1.000000000000 2.500000000000
vertex 50 7.542168144901 1.403079199276 2.500000000000
vertex 51 7.542168144901 1.403079199276 1.000000000000
vertex 52 9.016867257961 1.677419363930 1.000000000000
vertex 53 9.016867257961 1.677419363930 2.500000000000
vertex 54 4.101203547764 0.762952148415 2.500000000000
vertex 55 4.101203547764 0.762952148415 1.000000000000
vertex 56 5.575902660823 1.037292313070 1.000000000000
vertex 57 5.575902660823 1.037292313070 2.500000000000
vertex 58 0.660238950626 0.122825097555 2.500000000000
vertex 59 0.660238950626 0.122825097555 1.000000000000
vertex 60 2.134938063685 0.397165262210 1.000000000000
vertex 61 2.134938063685 0.397165262210 2.500000000000
vertex 62 -0.000000320746 8.645831449016 10.500000000000
vertex 63 -0.000000320746 8.645831449016 7.500000000000
vertex 64 0.000000000000 0.000000000000 7.500000000000
vertex 65 0.000000000000 0.000000000000 10.500000000000
vertex 66 -0.000000185492 5.000000000000 10.000000000000
vertex 67 -0.000000185492 5.000000000000 8.500000000000
vertex 68 -0.000000129844 3.500000000000 8.500000000000
vertex 69 -0.000000129844 3.500000000000 10.000000000000
vertex 70 -0.000000092746 2.500000000000 10.000000000000
vertex 71 -0.000000092746 2.500000000000 8.500000000000
vertex 72 -0.000000037098 1.000000000000 8.500000000000
vertex 73 -0.000000037098 1.000000000000 10.000000000000
vertex 74 -0.000000283648 7.645831449017 10.000000000000
vertex 75 -0.000000283648 7.645831449017 8.500000000000
vertex 76 -0.000000228000 6.145831449016 8.500000000000
vertex 77 -0.000000228000 6.145831449016 10.000000000000
vertex 78 10.000000000000 1.860312807033 10.500000000000
vertex 79 10.000000000000 10.506144276716 10.500000000000
vertex 80 10.000000000000 1.860312807033 7.500000000000
vertex 81 10.000000000000 10.506144276716 7.500000000000
vertex 82 7.542168144901 1.403079199276 10.000000000000
vertex 83 7.542168144901 1.403079199276 8.500000000000
vertex 84 9.016867257961 1.677419363930 8.500000000000
vertex 85 9.016867257961 1.677419363930 10.000000000000
vertex 86 4.101203547764 0.762952148415 10.000000000000
vertex 87 4.101203547764 0.762952148415 8.500000000000
vertex 88 5.575902660823 1.037292313070 8.500000000000
vertex 89 5.575902660823 1.037292313070 10.000000000000
vertex 90 0.660238950626 0.122825097555 10.000000000000
vertex 91 0.660238950626 0.122825097555 8.500000000000
vertex 92 2.134938063685 0.397165262210 8.500000000000
vertex 93 2.134938063685 0.397165262210 10.000000000000
vertex 94 0.000000000000 11.079814857007 4.500000000000
vertex 95 0.000000000000 11.079814857007 0.000000000000
vertex 96 10.000000000000 12.945552435338 0.000000000000
vertex 97 10.000000000000 12.945552435338 4.500000000000
vertex 98 0.000000221608 19.726491007615 4.500000000000
vertex 99 0.000000221608 19.726491007615 0.000000000000
vertex 100 0.000000128146 16.079814857007 2.500000000000
vertex 101 0.000000128146 16.079814857007 1.000000000000
vertex 102 0.000000089702 14.579814857006 1.000000000000
vertex 103 0.000000089702 14.579814857006 2.500000000000
vertex 104 0.000000192220 18.579814857007 2.500000000000
vertex 105 0.000000192220 18.579814857007 1.000000000000
vertex 106 0.000000153776 17.079814857007 1.000000000000
vertex 107 0.000000153776 17.079814857006 2.500000000000
vertex 108 0.000000064073 13.579814857007 2.500000000000
vertex 109 0.000000064073 13.579814857007 1.000000000000
vertex 110 0.000000025629 12.079814857006 1.000000000000
vertex 111 0.000000025629 12.079814857006 2.500000000000
vertex 112 10.000000000000 12.945552435338 7.500000000000
vertex 113 0.000000221608 19.726491007615 7.500000000000
vertex 114 0.000000000000 11.079814857007 7.500000000000
vertex 115 0.000000064073 13.579814857007 7.000000000000
vertex 116 0.000000064073 13.579814857007 5.500000000000
vertex 117 0.000000025629 12.079814857006 5.500000000000
vertex 118 0.000000025629 12.079814857006 7.000000000000
vertex 119 0.000000128146 16.079814857007 7.000000000000
vertex 120 0.000000128146 16.079814857007 5.500000000000
vertex 121 0.000000089702 14.579814857006 5.500000000000
vertex 122 0.000000089702 14.579814857006 7.000000000000
vertex 123 0.000000192220 18.579814857007 7.000000000000
vertex 124 0.000000192220 18.579814857007 5.500000000000
vertex 125 0.000000153776 17.079814857007 5.500000000000
vertex 126 0.000000153776 17.079814857006 7.000000000000
vertex 127 0.000000000000 11.079814857007 10.500000000000
vertex 128 10.000000000000 12.945552435338 10.500000000000
vertex 129 10.000000000000 21.592228425210 10.500000000000
vertex 130 0.000000221608 19.726491007615 10.500000000000
vertex 131 0.000000128146 16.079814857007 10.000000000000
vertex 132 0.000000128146 16.079814857007 8.500000000000
vertex 133 0.000000089702 14.579814857006 8.500000000000
vertex 134 0.000000089702 14.579814857006 10.000000000000
vertex 135 0.000000064073 13.579814857007 10.000000000000
vertex 136 0.000000064073 13.579814857007 8.500000000000
vertex 137 0.000000025629 12.079814857006 8.500000000000
vertex 138 0.000000025629 12.079814857006 10.000000000000
vertex 139 0.000000192220 18.579814857007 10.000000000000
vertex 140 0.000000192220 18.579814857007 8.500000000000
vertex 141 0.000000153776 17.079814857007 8.500000000000
vertex 142 0.000000153776 17.079814857006 10.000000000000
vertex 143 48.232125246350 28.725340032536 4.500000000000
vertex 144 48.232125246350 28.725340032536 0.000000000000
vertex 145 48.234574844725 20.079121005211 0.000000000000
vertex 146 48.234574844725 20.079121005211 4.500000000000
vertex 147 62.097499927589 22.665578516734 4.500000000000
vertex 148 62.098211451327 25.637716272210 4.500000000000
vertex 149 62.097499927589 22.665578516734 0.000000000000
vertex 150 62.098211451326 25.637716272210 0.000000000000
vertex 151 61.122117967798 25.855067396925 2.500000000000
vertex 152 61.122117967798 25.855067396925 1.000000000000
vertex 153 59.657977742507 26.181094083996 1.000000000000
vertex 154 59.657977742507 26.181094083996 2.500000000000
vertex 155 50.873136390758 28.137254206426 2.500000000000
vertex 156 50.873136390758 28.137254206426 1.000000000000
vertex 157 49.408996165465 28.463280893498 1.000000000000
vertex 158 49.408996165465 28.463280893498 2.500000000000
vertex 159 54.289463583105 27.376525269926 2.500000000000
vertex 160 54.289463583105 27.376525269926 1.000000000000
vertex 161 52.825323357813 27.702551956998 1.000000000000
vertex 162 52.825323357813 27.702551956998 2.500000000000
vertex 163 57.705790775451 26.615796333425 2.500000000000
vertex 164 57.705790775451 26.615796333425 1.000000000000
vertex 165 56.241650550160 26.941823020497 1.000000000000
vertex 166 56.241650550160 26.941823020497 2.500000000000
vertex 167 62.097499953853 22.665577867643 7.500000000000
vertex 168 62.097499953853 22.665577867643 4.500000000000
vertex 169 62.098211451327 25.637716272210 7.500000000000
vertex 170 48.232125246350 28.725340032536 7.500000000000
vertex 171 48.234574844725 20.079121005211 7.500000000000
vertex 172 54.289463583105 27.376525269926 7.000000000000
vertex 173 54.289463583105 27.376525269926 5.500000000000
vertex 174 52.825323357812 27.702551956998 5.500000000000
vertex 175 52.825323357812 27.702551956998 7.000000000000
vertex 176 61.122117967798 25.855067396925 7.000000000000
vertex 177 61.122117967798 25.855067396925 5.500000000000
vertex 178 59.657977742507 26.181094083996 5.500000000000
vertex 179 59.657977742507 26.181094083996 7.000000000000
vertex 180 57.705790775451 26.615796333425 7.000000000000
vertex 181 57.705790775451 26.615796333425 5.500000000000
vertex 182 56.241650550159 26.941823020497 5.500000000000
vertex 183 56.241650550159 26.941823020497 7.000000000000
vertex 184 50.873136390758 28.137254206426 7.000000000000
vertex 185 50.873136390758 28.137254206426 5.500000000000
vertex 186 49.408996165465 28.463280893498 5.500000000000
vertex 187 49.408996165465 28.463280893498 7.000000000000
vertex 188 48.232125246349 28.725340032537 10.500000000000
vertex 189 48.234574844724 20.079121005211 10.500000000000
vertex 190 62.097499953852 22.665577867643 10.500000000000
vertex 191 62.098211451326 25.637716272210 10.500000000000
vertex 192 48.234574844724 20.079121005211 7.500000000000
vertex 193 62.097499953852 22.665577867643 7.500000000000
vertex 194 62.098211451326 25.637716272210 7.500000000000
vertex 195 48.232125246349 28.725340032537 7.500000000000
vertex 196 57.705790775450 26.615796333426 10.000000000000
vertex 197 57.705790775450 26.615796333426 8.500000000000
vertex 198 56.241650550159 26.941823020497 8.500000000000
vertex 199 56.241650550159 26.941823020497 10.000000000000
vertex 200 50.873136390757 28.137254206427 10.000000000000
vertex 201 50.873136390757 28.137254206427 8.500000000000
vertex 202 49.408996165464 28.463280893499 8.500000000000
vertex 203 49.408996165464 28.463280893499 10.000000000000
vertex 204 54.289463583104 27.376525269926 10.000000000000
vertex 205 54.289463583104 27.376525269926 8.500000000000
vertex 206 52.825323357812 27.702551956998 8.500000000000
vertex 207 52.825323357812 27.702551956998 10.000000000000
vertex 208 61.122117967797 25.855067396925 10.000000000000
vertex 209 61.122117967797 25.855067396925 8.500000000000
vertex 210 59.657977742507 26.181094083996 8.500000000000
vertex 211 59.657977742507 26.181094083996 10.000000000000
vertex 212 0.660238950626 0.122825097555 7.000000000000
vertex 213 0.660238950626 0.122825097555 5.500000000000
vertex 214 2.134938063685 0.397165262210 5.500000000000
vertex 215 2.134938063685 0.397165262210 7.000000000000
vertex 216 4.101203547764 0.762952148415 7.000000000000
vertex 217 4.101203547764 0.762952148415 5.500000000000
vertex 218 5.575902660823 1.037292313070 5.500000000000
vertex 219 5.575902660823 1.037292313070 7.000000000000
vertex 220 7.542168144901 1.403079199276 7.000000000000
vertex 221 7.542168144901 1.403079199276 5.500000000000
vertex 222 9.016867257961 1.677419363930 5.500000000000
vertex 223 9.016867257961 1.677419363930 7.000000000000
vertex 224 -0.000000283648 7.645831449017 7.000000000000
vertex 225 -0.000000283648 7.645831449017 5.500000000000
vertex 226 -0.000000228000 6.145831449016 5.500000000000
vertex 227 -0.000000228000 6.145831449016 7.000000000000
vertex 228 -0.000000092746 2.500000000000 7.000000000000
vertex 229 -0.000000092746 2.500000000000 5.500000000000
vertex 230 -0.000000037098 1.000000000000 5.500000000000
vertex 231 -0.000000037098 1.000000000000 7.000000000000
vertex 232 -0.000000185492 5.000000000000 7.000000000000
vertex 233 -0.000000185492 5.000000000000 5.500000000000
vertex 234 -0.000000129844 3.500000000000 5.500000000000
vertex 235 -0.000000129844 3.500000000000 7.000000000000
vertex 236 41.234944955205 18.773173689467 7.500000000000
vertex 237 41.234944955205 18.773173689467 4.500000000000
vertex 238 41.232495357229 27.419392714649 4.500000000000
vertex 239 41.232495357229 27.419392714649 7.500000000000
vertex 240 34.232865468109 26.113445396761 7.500000000000
vertex 241 34.232865468109 26.113445396761 4.500000000000
vertex 242 34.235314597182 17.467226350096 4.500000000000
vertex 243 34.235314597182 17.467226350096 7.500000000000
vertex 244 40.249458639362 27.235983850835 7.000000000000
vertex 245 40.249458639362 27.235983850835 5.500000000000
vertex 246 38.774903562562 26.960870555113 5.500000000000
vertex 247 38.774903562562 26.960870555113 7.000000000000
vertex 248 36.690457262777 26.571967556297 7.000000000000
vertex 249 36.690457262777 26.571967556297 5.500000000000
vertex 250 35.215902185976 26.296854260575 5.500000000000
vertex 251 35.215902185976 26.296854260575 7.000000000000
vertex 252 34.232865468109 26.113445396761 10.500000000000
vertex 253 34.235314597182 17.467226350096 10.500000000000
vertex 254 41.234944955205 18.773173689467 10.500000000000
vertex 255 41.232495357229 27.419392714649 10.500000000000
vertex 256 40.249458639362 27.235983850835 10.000000000000
vertex 257 40.249458639362 27.235983850835 8.500000000000
vertex 258 38.774903562562 26.960870555113 8.500000000000
vertex 259 38.774903562562 26.960870555113 10.000000000000
vertex 260 36.690457262777 26.571967556297 10.000000000000
vertex 261 36.690457262777 26.571967556297 8.500000000000
vertex 262 35.215902185976 26.296854260575 8.500000000000
vertex 263 35.215902185976 26.296854260575 10.000000000000
vertex 264 41.234944955205 18.773173689467 0.000000000000
vertex 265 41.232495357229 27.419392714649 0.000000000000
vertex 266 34.235314597182 17.467226350096 0.000000000000
vertex 267 34.232865468109 26.113445396761 0.000000000000
vertex 268 36.690457262777 26.571967556297 2.500000000000
vertex 269 36.690457262777 26.571967556297 1.000000000000
vertex 270 35.215902185976 26.296854260575 1.000000000000
vertex 271 35.215902185976 26.296854260575 2.500000000000
vertex 272 40.249458639362 27.235983850835 2.500000000000
vertex 273 40.249458639362 27.235983850835 1.000000000000
vertex 274 38.774903562562 26.960870555113 1.000000000000
vertex 275 38.774903562562 26.960870555113 2.500000000000
vertex 276 55.228652843438 18.920931351067 4.500000000000
vertex 277 55.228652843438 18.920931351067 0.000000000000
vertex 278 55.231101972337 10.274712898547 0.000000000000
vertex 279 55.231101972337 10.274712898547 4.500000000000
vertex 280 62.069853195280 20.192765752671 0.000000000000
vertex 281 62.067783308617 11.546549219322 0.000000000000
vertex 282 62.067783308617 11.546549219322 4.500000000000
vertex 283 62.069853195280 20.192765752671 4.500000000000
vertex 284 62.069254700379 17.692765824311 2.500000000000
vertex 285 62.069254700379 17.692765824311 1.000000000000
vertex 286 62.069613797320 19.192765781327 1.000000000000
vertex 287 62.069613797320 19.192765781327 2.500000000000
vertex 288 62.068416807517 14.192765924606 2.500000000000
vertex 289 62.068416807517 14.192765924606 1.000000000000
vertex 290 62.068775904458 15.692765881622 1.000000000000
vertex 291 62.068775904458 15.692765881622 2.500000000000
vertex 292 56.214234721201 10.457606304959 2.500000000000
vertex 293 56.214234721202 10.457606304960 1.000000000000
vertex 294 57.688933844499 10.731946414578 1.000000000000
vertex 295 57.688933844499 10.731946414578 2.500000000000
vertex 296 59.655199342229 11.097733227404 2.500000000000
vertex 297 59.655199342229 11.097733227404 1.000000000000
vertex 298 61.129898465526 11.372073337023 1.000000000000
vertex 299 61.129898465526 11.372073337023 2.500000000000
vertex 300 55.231101972337 10.274712898547 7.500000000000
vertex 301 62.067783308618 11.546549219321 7.500000000000
vertex 302 59.655199342229 11.097733227405 7.000000000000
vertex 303 59.655199342229 11.097733227405 5.500000000000
vertex 304 61.129898465526 11.372073337023 5.500000000000
vertex 305 61.129898465527 11.372073337023 7.000000000000
vertex 306 56.214234721201 10.457606304961 7.000000000000
vertex 307 56.214234721201 10.457606304961 5.500000000000
vertex 308 57.688933844499 10.731946414579 5.500000000000
vertex 309 57.688933844499 10.731946414579 7.000000000000
vertex 310 55.228652843438 18.920931351067 7.500000000000
vertex 311 62.069853195280 20.192765752671 7.500000000000
vertex 312 62.068416807517 14.192765924605 7.000000000000
vertex 313 62.068416807517 14.192765924605 5.500000000000
vertex 314 62.068775904457 15.692765881621 5.500000000000
vertex 315 62.068775904457 15.692765881621 7.000000000000
vertex 316 62.069254700378 17.692765824310 7.000000000000
vertex 317 62.069254700378 17.692765824310 5.500000000000
vertex 318 62.069613797319 19.192765781328 5.500000000000
vertex 319 62.069613797319 19.192765781328 7.000000000000
vertex 320 55.228652843269 18.920931945212 10.500000000000
vertex 321 55.231101972337 10.274712898547 10.500000000000
vertex 322 62.067783308618 11.546549219321 10.500000000000
vertex 323 62.069853195280 20.192765752671 10.500000000000
vertex 324 55.228652843269 18.920931945212 7.500000000000
vertex 325 56.214234721201 10.457606304959 10.000000000000
vertex 326 56.214234721201 10.457606304959 8.500000000000
vertex 327 57.688933844499 10.731946414578 8.500000000000
vertex 328 57.688933844499 10.731946414578 10.000000000000
vertex 329 59.655199342229 11.097733227403 10.000000000000
vertex 330 59.655199342229 11.097733227403 8.500000000000
vertex 331 61.129898465526 11.372073337022 8.500000000000
vertex 332 61.129898465527 11.372073337022 10.000000000000
vertex 333 62.068416807518 14.192765924605 10.000000000000
vertex 334 62.068416807518 14.192765924605 8.500000000000
vertex 335 62.068775904459 15.692765881622 8.500000000000
vertex 336 62.068775904459 15.692765881622 10.000000000000
vertex 337 62.069254700379 17.692765824311 10.000000000000
vertex 338 62.069254700379 17.692765824311 8.500000000000
vertex 339 62.069613797320 19.192765781327 8.500000000000
vertex 340 62.069613797320 19.192765781327 10.000000000000
vertex 341 27.233235578990 24.807498078873 0.000000000000
vertex 342 27.233235578990 24.807498078873 4.500000000000
vertex 343 29.690827373658 25.266020238409 2.500000000000
vertex 344 29.690827373658 25.266020238409 1.000000000000
vertex 345 28.216272296857 24.990906942687 1.000000000000
vertex 346 28.216272296857 24.990906942687 2.500000000000
vertex 347 33.249828750243 25.930036532947 2.500000000000
vertex 348 33.249828750243 25.930036532947 1.000000000000
vertex 349 31.775273673442 25.654923237225 1.000000000000
vertex 350 31.775273673442 25.654923237225 2.500000000000
vertex 351 34.235315066085 17.467226371581 0.000000000000
vertex 352 27.235684708062 16.161279032208 0.000000000000
vertex 353 27.235684708062 16.161279032208 4.500000000000
vertex 354 34.235315066085 17.467226371581 4.500000000000
vertex 355 27.235684708062 16.161279032208 7.500000000000
vertex 356 34.235315066085 17.467226371581 7.500000000000
vertex 357 27.233235578990 24.807498078873 7.500000000000
vertex 358 29.690827373657 25.266020238409 7.000000000000
vertex 359 29.690827373657 25.266020238409 5.500000000000
vertex 360 28.216272296857 24.990906942687 5.500000000000
vertex 361 28.216272296857 24.990906942687 7.000000000000
vertex 362 33.249828750243 25.930036532947 7.000000000000
vertex 363 33.249828750243 25.930036532947 5.500000000000
vertex 364 31.775273673442 25.654923237225 5.500000000000
vertex 365 31.775273673442 25.654923237225 7.000000000000
vertex 366 27.233235578990 24.807498078873 10.500000000000
vertex 367 29.690827373658 25.266020238409 10.000000000000
vertex 368 29.690827373658 25.266020238409 8.500000000000
vertex 369 28.216272296857 24.990906942687 8.500000000000
vertex 370 28.216272296857 24.990906942687 10.000000000000
vertex 371 33.249828750243 25.930036532947 10.000000000000
vertex 372 33.249828750243 25.930036532947 8.500000000000
vertex 373 31.775273673442 25.654923237225 8.500000000000
vertex 374 31.775273673442 25.654923237225 10.000000000000
vertex 375 27.235684708062 16.161279032208 10.500000000000
vertex 376 34.235315066085 17.467226371581 10.500000000000
vertex 377 27.235685176965 16.161279053693 4.500000000000
vertex 378 27.235685176965 16.161279053693 0.000000000000
vertex 379 20.236054818943 14.855331714320 0.000000000000
vertex 380 20.233605689871 23.501550760985 0.000000000000
vertex 381 20.233605689871 23.501550760985 4.500000000000
vertex 382 20.236054818943 14.855331714320 4.500000000000
vertex 383 26.250198861124 24.624089215059 2.500000000000
vertex 384 26.250198861124 24.624089215059 1.000000000000
vertex 385 24.775643784323 24.348975919337 1.000000000000
vertex 386 24.775643784323 24.348975919337 2.500000000000
vertex 387 22.691197484538 23.960072920521 2.500000000000
vertex 388 22.691197484538 23.960072920521 1.000000000000
vertex 389 21.216642407738 23.684959624799 1.000000000000
vertex 390 21.216642407738 23.684959624799 2.500000000000
vertex 391 20.236054818943 14.855331714320 10.500000000000
vertex 392 20.236054818943 14.855331714320 7.500000000000
vertex 393 27.235685176965 16.161279053693 7.500000000000
vertex 394 27.235685176965 16.161279053693 10.500000000000
vertex 395 20.233605689871 23.501550760985 7.500000000000
vertex 396 20.233605689871 23.501550760985 10.500000000000
vertex 397 26.250198861124 24.624089215059 10.000000000000
vertex 398 26.250198861124 24.624089215059 8.500000000000
vertex 399 24.775643784323 24.348975919337 8.500000000000
vertex 400 24.775643784323 24.348975919337 10.000000000000
vertex 401 22.691197484538 23.960072920521 10.000000000000
vertex 402 22.691197484538 23.960072920521 8.500000000000
vertex 403 21.216642407738 23.684959624799 8.500000000000
vertex 404 21.216642407738 23.684959624799 10.000000000000
vertex 405 22.691197484538 23.960072920521 7.000000000000
vertex 406 22.691197484538 23.960072920521 5.500000000000
vertex 407 21.216642407738 23.684959624799 5.500000000000
vertex 408 21.216642407738 23.684959624799 7.000000000000
vertex 409 26.250198861124 24.624089215059 7.000000000000
vertex 410 26.250198861124 24.624089215059 5.500000000000
vertex 411 24.775643784323 24.348975919337 5.500000000000
vertex 412 24.775643784323 24.348975919337 7.000000000000
vertex 413 48.234574844325 20.079121007356 7.500000000000
vertex 414 48.234574844325 20.079121007356 4.500000000000
vertex 415 41.234944486302 18.773173667983 7.500000000000
vertex 416 41.234944486302 18.773173667983 4.500000000000
vertex 417 47.249088528483 28.541931168722 7.000000000000
vertex 418 47.249088528483 28.541931168722 5.500000000000
vertex 419 45.774533451683 28.266817873001 5.500000000000
vertex 420 45.774533451683 28.266817873001 7.000000000000
vertex 421 43.690087151898 27.877914874184 7.000000000000
vertex 422 43.690087151898 27.877914874184 5.500000000000
vertex 423 42.215532075097 27.602801578463 5.500000000000
vertex 424 42.215532075096 27.602801578463 7.000000000000
vertex 425 48.234574844325 20.079121007356 0.000000000000
vertex 426 41.234944486302 18.773173667983 0.000000000000
vertex 427 47.249088528483 28.541931168722 2.500000000000
vertex 428 47.249088528483 28.541931168722 1.000000000000
vertex 429 45.774533451683 28.266817873001 1.000000000000
vertex 430 45.774533451683 28.266817873001 2.500000000000
vertex 431 43.690087151898 27.877914874184 2.500000000000
vertex 432 43.690087151898 27.877914874184 1.000000000000
vertex 433 42.215532075097 27.602801578463 1.000000000000
vertex 434 42.215532075097 27.602801578463 2.500000000000
vertex 435 41.234944486301 18.773173667984 10.500000000000
vertex 436 48.234574844324 20.079121007357 10.500000000000
vertex 437 48.234574844324 20.079121007357 7.500000000000
vertex 438 41.234944486301 18.773173667984 7.500000000000
vertex 439 41.232495357229 27.419392714650 7.500000000000
vertex 440 43.690087151896 27.877914874186 10.000000000000
vertex 441 43.690087151896 27.877914874186 8.500000000000
vertex 442 42.215532075096 27.602801578465 8.500000000000
vertex 443 42.215532075095 27.602801578465 10.000000000000
vertex 444 47.249088528482 28.541931168724 10.000000000000
vertex 445 47.249088528482 28.541931168724 8.500000000000
vertex 446 45.774533451681 28.266817873003 8.500000000000
vertex 447 45.774533451681 28.266817873003 10.000000000000
vertex 448 13.233975800751 22.195603443099 7.500000000000
vertex 449 13.233975800752 22.195603443098 10.500000000000
vertex 450 19.250568972005 23.318141897173 10.000000000000
vertex 451 19.250568972005 23.318141897173 8.500000000000
vertex 452 17.776013895203 23.043028601452 8.500000000000
vertex 453 17.776013895203 23.043028601452 10.000000000000
vertex 454 15.691567595418 22.654125602635 10.000000000000
vertex 455 15.691567595418 22.654125602635 8.500000000000
vertex 456 14.217012518618 22.379012306914 8.500000000000
vertex 457 14.217012518618 22.379012306914 10.000000000000
vertex 458 20.236055287846 14.855331735805 10.500000000000
vertex 459 20.236055287846 14.855331735805 7.500000000000
vertex 460 13.236424929823 13.549384396432 7.500000000000
vertex 461 13.236424929823 13.549384396432 10.500000000000
vertex 462 13.233975800751 22.195603443099 4.500000000000
vertex 463 13.236424929823 13.549384396432 4.500000000000
vertex 464 20.236055287846 14.855331735805 4.500000000000
vertex 465 19.250568972004 23.318141897171 7.000000000000
vertex 466 19.250568972004 23.318141897171 5.500000000000
vertex 467 17.776013895204 23.043028601450 5.500000000000
vertex 468 17.776013895204 23.043028601450 7.000000000000
vertex 469 15.691567595418 22.654125602634 7.000000000000
vertex 470 15.691567595418 22.654125602634 5.500000000000
vertex 471 14.217012518618 22.379012306913 5.500000000000
vertex 472 14.217012518618 22.379012306913 7.000000000000
vertex 473 13.233975800751 22.195603443099 0.000000000000
vertex 474 19.250568972004 23.318141897171 2.500000000000
vertex 475 19.250568972004 23.318141897171 1.000000000000
vertex 476 17.776013895204 23.043028601450 1.000000000000
vertex 477 17.776013895204 23.043028601450 2.500000000000
vertex 478 15.691567595418 22.654125602634 2.500000000000
vertex 479 15.691567595418 22.654125602634 1.000000000000
vertex 480 14.217012518618 22.379012306913 1.000000000000
vertex 481 14.217012518618 22.379012306913 2.500000000000
vertex 482 13.236424929823 13.549384396432 0.000000000000
vertex 483 20.236055287846 14.855331735805 0.000000000000
vertex 484 48.229022485246 17.614984605843 7.500000000000
vertex 485 48.229022485246 17.614984605843 4.500000000000
vertex 486 48.231472083217 8.968765580663 4.500000000000
vertex 487 48.231472083217 8.968765580663 7.500000000000
vertex 488 55.228652843269 18.920931945212 4.500000000000
vertex 489 49.214508801083 9.152174444477 7.000000000000
vertex 490 49.214508801083 9.152174444477 5.500000000000
vertex 491 50.689063877884 9.427287740197 5.500000000000
vertex 492 50.689063877884 9.427287740197 7.000000000000
vertex 493 52.773510177670 9.816190739013 7.000000000000
vertex 494 52.773510177670 9.816190739013 5.500000000000
vertex 495 54.248065254470 10.091304034733 5.500000000000
vertex 496 54.248065254469 10.091304034733 7.000000000000
vertex 497 48.231472083217 8.968765580663 0.000000000000
vertex 498 52.773510177670 9.816190739013 2.500000000000
vertex 499 52.773510177670 9.816190739013 1.000000000000
vertex 500 54.248065254470 10.091304034733 1.000000000000
vertex 501 54.248065254469 10.091304034733 2.500000000000
vertex 502 49.214508801083 9.152174444477 2.500000000000
vertex 503 49.214508801083 9.152174444477 1.000000000000
vertex 504 50.689063877884 9.427287740197 1.000000000000
vertex 505 50.689063877884 9.427287740197 2.500000000000
vertex 506 48.229022485246 17.614984605843 0.000000000000
vertex 507 55.228652843269 18.920931945212 0.000000000000
vertex 508 48.229022485246 17.614984605843 10.500000000000
vertex 509 48.231472083217 8.968765580663 10.500000000000
vertex 510 49.214508801083 9.152174444477 10.000000000000
vertex 511 49.214508801083 9.152174444477 8.500000000000
vertex 512 50.689063877884 9.427287740197 8.500000000000
vertex 513 50.689063877884 9.427287740197 10.000000000000
vertex 514 52.773510177670 9.816190739013 10.000000000000
vertex 515 52.773510177670 9.816190739013 8.500000000000
vertex 516 54.248065254470 10.091304034733 8.500000000000
vertex 517 54.248065254469 10.091304034733 10.000000000000
vertex 518 48.229022954149 17.614984627329 4.500000000000
vertex 519 41.231842194096 7.662818262779 4.500000000000
vertex 520 41.229392596126 16.309037287960 4.500000000000
vertex 521 41.229392596126 16.309037287960 7.500000000000
vertex 522 41.231842194096 7.662818262779 7.500000000000
vertex 523 48.229022954149 17.614984627329 7.500000000000
vertex 524 45.773880288549 8.510243421129 7.000000000000
vertex 525 45.773880288549 8.510243421129 5.500000000000
vertex 526 47.248435365350 8.785356716849 5.500000000000
vertex 527 47.248435365349 8.785356716849 7.000000000000
vertex 528 42.214878911964 7.846227126593 7.000000000000
vertex 529 42.214878911964 7.846227126593 5.500000000000
vertex 530 43.689433988764 8.121340422313 5.500000000000
vertex 531 43.689433988764 8.121340422313 7.000000000000
vertex 532 48.229022954149 17.614984627329 10.500000000000
vertex 533 41.229392596126 16.309037287960 10.500000000000
vertex 534 41.231842194096 7.662818262778 10.500000000000
vertex 535 41.231842194096 7.662818262778 7.500000000000
vertex 536 45.773880288549 8.510243421128 10.000000000000
vertex 537 45.773880288549 8.510243421128 8.500000000000
vertex 538 47.248435365350 8.785356716849 8.500000000000
vertex 539 47.248435365350 8.785356716849 10.000000000000
vertex 540 42.214878911964 7.846227126592 10.000000000000
vertex 541 42.214878911964 7.846227126592 8.500000000000
vertex 542 43.689433988764 8.121340422313 8.500000000000
vertex 543 43.689433988763 8.121340422312 10.000000000000
vertex 544 48.229022954149 17.614984627329 0.000000000000
vertex 545 41.231842194096 7.662818262779 0.000000000000
vertex 546 41.229392596126 16.309037287960 0.000000000000
vertex 547 42.214878911964 7.846227126593 2.500000000000
vertex 548 42.214878911964 7.846227126593 1.000000000000
vertex 549 43.689433988764 8.121340422313 1.000000000000
vertex 550 43.689433988764 8.121340422313 2.500000000000
vertex 551 45.773880288549 8.510243421129 2.500000000000
vertex 552 45.773880288549 8.510243421129 1.000000000000
vertex 553 47.248435365350 8.785356716849 1.000000000000
vertex 554 47.248435365349 8.785356716849 2.500000000000
vertex 555 34.232212304977 6.356870944894 4.500000000000
vertex 556 34.232212304977 6.356870944895 0.000000000000
vertex 557 35.215249022844 6.540279808709 2.500000000000
vertex 558 35.215249022844 6.540279808709 1.000000000000
vertex 559 36.689804099643 6.815393104429 1.000000000000
vertex 560 36.689804099643 6.815393104429 2.500000000000
vertex 561 38.774250399429 7.204296103245 2.500000000000
vertex 562 38.774250399429 7.204296103245 1.000000000000
vertex 563 40.248805476229 7.479409398965 1.000000000000
vertex 564 40.248805476229 7.479409398965 2.500000000000
vertex 565 41.229393065029 16.309037309445 0.000000000000
vertex 566 34.229762707005 15.003089970076 0.000000000000
vertex 567 41.229393065029 16.309037309445 4.500000000000
vertex 568 34.229762707005 15.003089970076 4.500000000000
vertex 569 34.229762707005 15.003089970076 7.500000000000
vertex 570 34.232212304977 6.356870944894 7.500000000000
vertex 571 38.774250399430 7.204296103245 7.000000000000
vertex 572 38.774250399430 7.204296103245 5.500000000000
vertex 573 40.248805476230 7.479409398965 5.500000000000
vertex 574 40.248805476230 7.479409398965 7.000000000000
vertex 575 35.215249022844 6.540279808708 7.000000000000
vertex 576 35.215249022844 6.540279808708 5.500000000000
vertex 577 36.689804099644 6.815393104429 5.500000000000
vertex 578 36.689804099643 6.815393104428 7.000000000000
vertex 579 41.229393065029 16.309037309445 7.500000000000
vertex 580 34.229762707005 15.003089970076 10.500000000000
vertex 581 34.229762707005 15.003089970075 7.500000000000
vertex 582 34.232212304977 6.356870944894 10.500000000000
vertex 583 41.231842194096 7.662818262779 10.500000000000
vertex 584 41.229393065029 16.309037309445 10.500000000000
vertex 585 35.215249022844 6.540279808708 10.000000000000
vertex 586 35.215249022844 6.540279808708 8.500000000000
vertex 587 36.689804099644 6.815393104429 8.500000000000
vertex 588 36.689804099643 6.815393104428 10.000000000000
vertex 589 38.774250399429 7.204296103244 10.000000000000
vertex 590 38.774250399429 7.204296103244 8.500000000000
vertex 591 40.248805476230 7.479409398965 8.500000000000
vertex 592 40.248805476230 7.479409398965 10.000000000000
vertex 593 34.229763175909 15.003089991561 4.500000000000
vertex 594 34.232212304977 6.356870944895 4.500000000000
vertex 595 27.232582415856 5.050923627010 4.500000000000
vertex 596 27.230132817885 13.697142652191 4.500000000000
vertex 597 27.232582415856 5.050923627010 7.500000000000
vertex 598 34.232212304977 6.356870944895 7.500000000000
vertex 599 31.774620510309 5.898348785360 7.000000000000
vertex 600 31.774620510309 5.898348785360 5.500000000000
vertex 601 33.249175587110 6.173462081081 5.500000000000
vertex 602 33.249175587109 6.173462081081 7.000000000000
vertex 603 28.215619133724 5.234332490824 7.000000000000
vertex 604 28.215619133724 5.234332490824 5.500000000000
vertex 605 29.690174210524 5.509445786545 5.500000000000
vertex 606 29.690174210524 5.509445786545 7.000000000000
vertex 607 27.230132817886 13.697142652191 7.500000000000
vertex 608 34.229763175909 15.003089991561 7.500000000000
vertex 609 34.229763175909 15.003089991561 0.000000000000
vertex 610 27.232582415857 5.050923627011 0.000000000000
vertex 611 27.230132817885 13.697142652191 0.000000000000
vertex 612 28.215619133724 5.234332490825 2.500000000000
vertex 613 28.215619133724 5.234332490825 1.000000000000
vertex 614 29.690174210524 5.509445786545 1.000000000000
vertex 615 29.690174210524 5.509445786545 2.500000000000
vertex 616 31.774620510308 5.898348785361 2.500000000000
vertex 617 31.774620510308 5.898348785361 1.000000000000
vertex 618 33.249175587110 6.173462081081 1.000000000000
vertex 619 33.249175587110 6.173462081081 2.500000000000
vertex 620 34.229763175909 15.003089991561 10.500000000000
vertex 621 27.230132817885 13.697142652191 7.500000000000
vertex 622 27.230132817885 13.697142652191 10.500000000000
vertex 623 34.232212304977 6.356870944895 10.500000000000
vertex 624 27.232582415856 5.050923627010 10.500000000000
vertex 625 28.215619133724 5.234332490822 10.000000000000
vertex 626 28.215619133724 5.234332490822 8.500000000000
vertex 627 29.690174210525 5.509445786543 8.500000000000
vertex 628 29.690174210525 5.509445786543 10.000000000000
vertex 629 31.774620510310 5.898348785359 10.000000000000
vertex 630 31.774620510310 5.898348785359 8.500000000000
vertex 631 33.249175587111 6.173462081079 8.500000000000
vertex 632 33.249175587110 6.173462081079 10.000000000000
vertex 633 20.230502928765 12.391195334307 10.500000000000
vertex 634 20.232952526736 3.744976309126 10.500000000000
vertex 635 27.230133286789 13.697142673676 10.500000000000
vertex 636 27.230133286789 13.697142673676 7.500000000000
vertex 637 20.232952526736 3.744976309126 7.500000000000
vertex 638 21.215989244603 3.928385172940 10.000000000000
vertex 639 21.215989244603 3.928385172940 8.500000000000
vertex 640 22.690544321404 4.203498468660 8.500000000000
vertex 641 22.690544321404 4.203498468660 10.000000000000
vertex 642 24.774990621189 4.592401467476 10.000000000000
vertex 643 24.774990621189 4.592401467476 8.500000000000
vertex 644 26.249545697990 4.867514763197 8.500000000000
vertex 645 26.249545697990 4.867514763197 10.000000000000
vertex 646 20.230502928765 12.391195334307 7.500000000000
vertex 647 20.230502928765 12.391195334307 4.500000000000
vertex 648 20.230502928765 12.391195334307 0.000000000000
vertex 649 20.232952526736 3.744976309126 0.000000000000
vertex 650 20.232952526736 3.744976309126 4.500000000000
vertex 651 27.232582415857 5.050923627011 4.500000000000
vertex 652 21.215989244603 3.928385172940 2.500000000000
vertex 653 21.215989244603 3.928385172940 1.000000000000
vertex 654 22.690544321404 4.203498468661 1.000000000000
vertex 655 22.690544321404 4.203498468661 2.500000000000
vertex 656 24.774990621189 4.592401467476 2.500000000000
vertex 657 24.774990621189 4.592401467476 1.000000000000
vertex 658 26.249545697990 4.867514763197 1.000000000000
vertex 659 26.249545697990 4.867514763197 2.500000000000
vertex 660 27.230133286789 13.697142673676 0.000000000000
vertex 661 27.230133286789 13.697142673676 4.500000000000
vertex 662 27.232582415857 5.050923627011 7.500000000000
vertex 663 24.774990621189 4.592401467476 7.000000000000
vertex 664 24.774990621189 4.592401467476 5.500000000000
vertex 665 26.249545697990 4.867514763197 5.500000000000
vertex 666 26.249545697990 4.867514763197 7.000000000000
vertex 667 21.215989244604 3.928385172940 7.000000000000
vertex 668 21.215989244604 3.928385172940 5.500000000000
vertex 669 22.690544321404 4.203498468661 5.500000000000
vertex 670 22.690544321404 4.203498468661 7.000000000000
vertex 671 13.233322637616 2.439028991242 4.500000000000
vertex 672 13.233322637616 2.439028991242 0.000000000000
vertex 673 14.216359355483 2.622437855056 2.500000000000
vertex 674 14.216359355483 2.622437855056 1.000000000000
vertex 675 15.690914432283 2.897551150776 1.000000000000
vertex 676 15.690914432283 2.897551150776 2.500000000000
vertex 677 17.775360732069 3.286454149592 2.500000000000
vertex 678 17.775360732069 3.286454149592 1.000000000000
vertex 679 19.249915808870 3.561567445313 1.000000000000
vertex 680 19.249915808870 3.561567445313 2.500000000000
vertex 681 20.230503397669 12.391195355793 4.500000000000
vertex 682 20.230503397669 12.391195355793 0.000000000000
vertex 683 13.230873039645 11.085248016423 0.000000000000
vertex 684 13.230873039645 11.085248016423 4.500000000000
vertex 685 13.233322637616 2.439028991242 10.500000000000
vertex 686 13.233322637616 2.439028991242 7.500000000000
vertex 687 14.216359355483 2.622437855056 10.000000000000
vertex 688 14.216359355483 2.622437855056 8.500000000000
vertex 689 15.690914432283 2.897551150776 8.500000000000
vertex 690 15.690914432283 2.897551150776 10.000000000000
vertex 691 17.775360732069 3.286454149592 10.000000000000
vertex 692 17.775360732069 3.286454149592 8.500000000000
vertex 693 19.249915808870 3.561567445313 8.500000000000
vertex 694 19.249915808870 3.561567445313 10.000000000000
vertex 695 20.230503397669 12.391195355793 10.500000000000
vertex 696 20.230503397669 12.391195355793 7.500000000000
vertex 697 13.230873039645 11.085248016423 7.500000000000
vertex 698 13.230873039645 11.085248016423 10.500000000000
vertex 699 14.216359355483 2.622437855056 7.000000000000
vertex 700 14.216359355483 2.622437855056 5.500000000000
vertex 701 15.690914432283 2.897551150776 5.500000000000
vertex 702 15.690914432283 2.897551150776 7.000000000000
vertex 703 17.775360732069 3.286454149592 7.000000000000
vertex 704 17.775360732069 3.286454149592 5.500000000000
vertex 705 19.249915808870 3.561567445313 5.500000000000
vertex 706 19.249915808870 3.561567445313 7.000000000000
vertex 707 62.097499927589 22.665578516734 7.500000000000
vertex 708 62.097499927589 22.665578516734 10.500000000000
vertex 709 13.233975800751 22.195603443099 10.500000000000
vertex 710 41.234944486302 18.773173667983 10.500000000000
vertex 711 48.234574844325 20.079121007356 10.500000000000
vertex 712 13.285366424864 35.146691682877 4.500000000000
vertex 713 13.285366424864 35.146691682879 0.000000000000
vertex 714 20.000000000000 35.146692072069 0.000000000000
vertex 715 20.000000000000 35.146692072069 4.500000000000
vertex 716 19.999999140153 49.981422396766 4.500000000000
vertex 717 19.999999140153 49.981422396766 0.000000000000
vertex 718 -0.000000860732 49.996695093960 0.000000000000
vertex 719 -0.000000860732 49.996695093960 4.500000000000
vertex 720 0.000000000000 35.146690912834 4.500000000000
vertex 721 0.000000000000 35.146690912834 0.000000000000
vertex 722 10.000000000005 35.146691492455 0.000000000000
vertex 723 10.000000000000 35.146691492451 4.500000000000
vertex 724 9.000001922443 49.989822378098 4.500000000000
vertex 725 8.998474653169 47.989822961236 4.500000000000
vertex 726 16.998474653169 47.989823424930 4.500000000000
vertex 727 17.139654434740 37.990820061130 4.500000000000
vertex 728 9.999999835149 37.990819647304 4.500000000000
vertex 729 -0.000000430367 42.571693003397 4.500000000000
vertex 730 17.074975310472 42.571693993092 4.500000000000
vertex 731 -0.000000831751 49.496695093959 4.000000000000
vertex 732 -0.000000831751 49.496695093959 0.500000000000
vertex 733 -0.000000028981 35.646690912834 0.500000000000
vertex 734 -0.000000028981 35.646690912834 4.000000000000
vertex 735 19.999999570076 42.564057234418 4.500000000000
vertex 736 19.999999570076 42.564057234418 0.000000000000
vertex 737 9.999999030199 89.989070483146 0.000000000000
vertex 738 9.999999207033 79.989068543087 0.000000000000
vertex 739 -0.000000084273 79.996705101249 0.000000000000
vertex 740 -0.000000753024 89.996691257384 0.000000000000
vertex 741 9.999999207033 79.989068543087 4.500000000000
vertex 742 9.999999030199 89.989070483146 4.500000000000
vertex 743 -0.000000753024 89.996691257384 4.500000000000
vertex 744 9.499998695501 89.989451522121 4.000000000000
vertex 745 9.499998695501 89.989451522121 0.500000000000
vertex 746 0.499999101785 89.996310218774 0.500000000000
vertex 747 0.499999101785 89.996310218774 4.000000000000
vertex 748 -0.000000084273 79.996705101249 4.500000000000
vertex 749 -0.000000719586 89.496691257383 4.000000000000
vertex 750 -0.000000719586 89.496691257383 0.500000000000
vertex 751 -0.000000117711 80.496705101248 0.500000000000
vertex 752 -0.000000117711 80.496705101249 4.000000000000
vertex 753 8.999999916186 79.989832198416 4.500000000000
vertex 754 8.999999247435 89.989818354552 4.500000000000
vertex 755 8.998474653169 47.989822961236 7.500000000000
vertex 756 9.000001922443 49.989822378098 7.500000000000
vertex 757 16.998474653168 47.989823424930 7.500000000000
vertex 758 16.998474653168 47.989823424930 4.500000000000
vertex 759 17.074975310472 42.571693993092 7.500000000000
vertex 760 -0.000000860732 49.996695093960 7.500000000000
vertex 761 -0.000000430367 42.571693003397 7.500000000000
vertex 762 -0.000000575271 45.071693003397 7.000000000000
vertex 763 -0.000000575271 45.071693003397 5.500000000000
vertex 764 -0.000000488329 43.571693003397 5.500000000000
vertex 765 -0.000000488329 43.571693003397 7.000000000000
vertex 766 -0.000000802770 48.996695093959 7.000000000000
vertex 767 -0.000000802770 48.996695093959 5.500000000000
vertex 768 -0.000000715828 47.496695093960 5.500000000000
vertex 769 -0.000000715828 47.496695093960 7.000000000000
vertex 770 0.000000000000 35.146690912834 7.500000000000
vertex 771 -0.000000144905 37.646690912834 7.000000000000
vertex 772 -0.000000144905 37.646690912834 5.500000000000
vertex 773 -0.000000057962 36.146690912834 5.500000000000
vertex 774 -0.000000057962 36.146690912835 7.000000000000
vertex 775 -0.000000372405 41.571693003397 7.000000000000
vertex 776 -0.000000372405 41.571693003397 5.500000000000
vertex 777 -0.000000285462 40.071693003397 5.500000000000
vertex 778 -0.000000285462 40.071693003397 7.000000000000
vertex 779 10.000000000000 35.146691492451 7.500000000000
vertex 780 9.999999835149 37.990819647304 7.500000000000
vertex 781 17.139654434740 37.990820061130 7.500000000000
vertex 782 10.000000000000 35.146691492451 0.000000000000
vertex 783 0.000000017683 34.146690912834 2.500000000000
vertex 784 0.000000017683 34.146690912834 1.000000000000
vertex 785 0.000000044209 32.646690912834 1.000000000000
vertex 786 0.000000044209 32.646690912834 2.500000000000
vertex 787 0.000000102553 29.347282864761 2.500000000000
vertex 788 0.000000102553 29.347282864761 1.000000000000
vertex 789 0.000000129079 27.847282864761 1.000000000000
vertex 790 0.000000129079 27.847282864761 2.500000000000
vertex 791 0.000000102553 29.347282864761 7.000000000000
vertex 792 0.000000102553 29.347282864761 5.500000000000
vertex 793 0.000000129079 27.847282864761 5.500000000000
vertex 794 0.000000129079 27.847282864761 7.000000000000
vertex 795 0.000000017683 34.146690912834 7.000000000000
vertex 796 0.000000017683 34.146690912834 5.500000000000
vertex 797 0.000000044209 32.646690912834 5.500000000000
vertex 798 0.000000044209 32.646690912834 7.000000000000
vertex 799 13.285366424864 35.146691682877 0.000000000000
vertex 800 13.237943824023 23.195595570464 2.500000000000
vertex 801 13.237943824023 23.195595570464 1.000000000000
vertex 802 13.281398401592 34.146699555512 1.000000000000
vertex 803 13.281398401592 34.146699555512 2.500000000000
vertex 804 28.999999863086 35.146592024752 4.500000000000
vertex 805 28.999999863086 35.146592024752 0.000000000000
vertex 806 28.999999869092 42.549547450294 0.000000000000
vertex 807 28.999999869092 42.549547450294 4.500000000000
vertex 808 28.999999834572 36.146592024752 2.500000000000
vertex 809 28.999999834572 36.146592024752 1.000000000000
vertex 810 28.999999834572 37.646592024752 1.000000000000
vertex 811 28.999999834572 37.646592024752 2.500000000000
vertex 812 28.999999834572 40.049547450294 2.500000000000
vertex 813 28.999999834572 40.049547450294 1.000000000000
vertex 814 28.999999834572 41.549547450294 1.000000000000
vertex 815 28.999999834572 41.549547450294 2.500000000000
vertex 816 20.999999999938 35.146680955700 2.500000000000
vertex 817 20.999999999938 35.146680955700 1.000000000000
vertex 818 22.499999999845 35.146664281147 1.000000000000
vertex 819 22.499999999845 35.146664281147 2.500000000000
vertex 820 26.499999863241 35.146619815674 2.500000000000
vertex 821 26.499999863241 35.146619815674 1.000000000000
vertex 822 27.999999863147 35.146603141121 1.000000000000
vertex 823 27.999999863147 35.146603141121 2.500000000000
vertex 824 28.999999869092 42.549547450294 7.500000000000
vertex 825 19.999999570076 42.564057234418 7.500000000000
vertex 826 28.999999863086 35.146592024752 7.500000000000
vertex 827 28.999999834572 40.049547450294 7.000000000000
vertex 828 28.999999834572 40.049547450294 5.500000000000
vertex 829 28.999999834572 41.549547450294 5.500000000000
vertex 830 28.999999834572 41.549547450294 7.000000000000
vertex 831 28.999999834572 36.146592024752 7.000000000000
vertex 832 28.999999834572 36.146592024752 5.500000000000
vertex 833 28.999999834572 37.646592024752 5.500000000000
vertex 834 28.999999834572 37.646592024752 7.000000000000
vertex 835 20.000000000000 35.146692072069 7.500000000000
vertex 836 26.499999863241 35.146619815674 7.000000000000
vertex 837 26.499999863241 35.146619815674 5.500000000000
vertex 838 27.999999863147 35.146603141121 5.500000000000
vertex 839 27.999999863147 35.146603141121 7.000000000000
vertex 840 20.999999999938 35.146680955700 7.000000000000
vertex 841 20.999999999938 35.146680955700 5.500000000000
vertex 842 22.499999999845 35.146664281147 5.500000000000
vertex 843 22.499999999845 35.146664281147 7.000000000000
vertex 844 19.999999570076 42.564057234418 10.500000000000
vertex 845 20.000000000000 35.146692072069 10.500000000000
vertex 846 28.999999863086 35.146592024752 10.500000000000
vertex 847 28.999999869092 42.549547450294 10.500000000000
vertex 848 28.999999834572 40.049547450294 10.000000000000
vertex 849 28.999999834572 40.049547450294 8.500000000000
vertex 850 28.999999834572 41.549547450294 8.500000000000
vertex 851 28.999999834572 41.549547450294 10.000000000000
vertex 852 28.999999834572 36.146592024752 10.000000000000
vertex 853 28.999999834572 36.146592024752 8.500000000000
vertex 854 28.999999834572 37.646592024752 8.500000000000
vertex 855 28.999999834572 37.646592024752 10.000000000000
vertex 856 26.499999863241 35.146619815674 10.000000000000
vertex 857 26.499999863241 35.146619815674 8.500000000000
vertex 858 27.999999863147 35.146603141121 8.500000000000
vertex 859 27.999999863147 35.146603141121 10.000000000000
vertex 860 20.999999999938 35.146680955700 10.000000000000
vertex 861 20.999999999938 35.146680955700 8.500000000000
vertex 862 22.499999999845 35.146664281147 8.500000000000
vertex 863 22.499999999845 35.146664281147 10.000000000000
vertex 864 -0.000000430367 42.571693003397 10.500000000000
vertex 865 0.000000000000 35.146690912834 10.500000000000
vertex 866 -0.000000144905 37.646690912834 10.000000000000
vertex 867 -0.000000144905 37.646690912834 8.500000000000
vertex 868 -0.000000057962 36.146690912834 8.500000000000
vertex 869 -0.000000057962 36.146690912835 10.000000000000
vertex 870 -0.000000372405 41.571693003397 10.000000000000
vertex 871 -0.000000372405 41.571693003397 8.500000000000
vertex 872 -0.000000285462 40.071693003397 8.500000000000
vertex 873 -0.000000285462 40.071693003397 10.000000000000
vertex 874 17.139654434740 37.990820061130 10.500000000000
vertex 875 17.074975310472 42.571693993092 10.500000000000
vertex 876 10.000000000000 35.146691492451 10.500000000000
vertex 877 9.999999835149 37.990819647304 10.500000000000
vertex 878 16.998474653168 47.989823424930 10.500000000000
vertex 879 9.000001922443 49.989822378098 10.500000000000
vertex 880 -0.000000860732 49.996695093960 10.500000000000
vertex 881 8.998474653169 47.989822961236 10.500000000000
vertex 882 -0.000000575271 45.071693003397 10.000000000000
vertex 883 -0.000000575271 45.071693003397 8.500000000000
vertex 884 -0.000000488329 43.571693003397 8.500000000000
vertex 885 -0.000000488329 43.571693003397 10.000000000000
vertex 886 -0.000000802770 48.996695093959 10.000000000000
vertex 887 -0.000000802770 48.996695093959 8.500000000000
vertex 888 -0.000000715828 47.496695093960 8.500000000000
vertex 889 -0.000000715828 47.496695093960 10.000000000000
vertex 890 -0.000000601913 59.996698429723 4.500000000000
vertex 891 -0.000000601913 59.996698429723 0.000000000000
vertex 892 -0.000000614854 59.496698429723 4.000000000000
vertex 893 -0.000000614854 59.496698429723 0.500000000000
vertex 894 -0.000000847791 50.496695093960 0.500000000000
vertex 895 -0.000000847791 50.496695093960 4.000000000000
vertex 896 19.999999560837 59.981425312193 0.000000000000
vertex 897 9.000000326119 59.989825526182 4.500000000000
vertex 898 19.999999560837 59.981425312193 4.500000000000
vertex 899 10.999998323362 59.988298010217 4.500000000000
vertex 900 10.999998064542 49.988295111325 4.500000000000
vertex 901 8.999998729795 69.989828863361 4.500000000000
vertex 902 9.000000326119 59.989825715278 4.500000000000
vertex 903 10.999998323361 59.988298447088 4.500000000000
vertex 904 10.999998146528 69.988301346313 4.500000000000
vertex 905 19.999999398973 59.981425732530 4.500000000000
vertex 906 19.999999398973 59.981425732530 0.000000000000
vertex 907 19.999999819656 69.981428647956 0.000000000000
vertex 908 19.999999819656 69.981428647956 4.500000000000
vertex 909 -0.000000343093 69.996701765486 0.000000000000
vertex 910 -0.000000343093 69.996701765486 4.500000000000
vertex 911 -0.000000356034 69.496701765486 4.000000000000
vertex 912 -0.000000356034 69.496701765486 0.500000000000
vertex 913 -0.000000588972 60.496698429723 0.500000000000
vertex 914 -0.000000588972 60.496698429723 4.000000000000
vertex 915 8.999998729795 69.989829052457 4.500000000000
vertex 916 8.999999916188 79.989815018080 4.500000000000
vertex 917 10.999998498218 79.988304887759 4.500000000000
vertex 918 10.999998675052 69.988301782780 4.500000000000
vertex 919 19.999999657793 69.981429068293 4.500000000000
vertex 920 20.000000078476 79.981431983719 4.500000000000
vertex 921 20.000000078476 79.981431983719 0.000000000000
vertex 922 19.999999657793 69.981429068293 0.000000000000
vertex 923 -0.000000097214 79.496705101249 4.000000000000
vertex 924 -0.000000097214 79.496705101249 0.500000000000
vertex 925 -0.000000330152 70.496701765486 0.500000000000
vertex 926 -0.000000330152 70.496701765486 4.000000000000
vertex 927 9.999999207033 79.989064248003 4.500000000000
vertex 928 10.999998321383 89.988306841357 4.500000000000
vertex 929 19.999999030334 89.981434059841 0.000000000000
vertex 930 19.999999030334 89.981434059841 4.500000000000
vertex 931 19.499999176121 89.981815880895 4.000000000000
vertex 932 19.499999176121 89.981815880895 0.500000000000
vertex 933 10.499998884410 89.988688662092 0.500000000000
vertex 934 10.499998884412 89.988688662092 4.000000000000
vertex 935 8.999999916186 79.989832198416 7.500000000000
vertex 936 -0.000000084273 79.996705101249 7.500000000000
vertex 937 -0.000000343093 69.996701765486 7.500000000000
vertex 938 -0.000000194272 75.746701765485 7.000000000000
vertex 939 -0.000000194272 75.746701765485 5.500000000000
vertex 940 -0.000000233095 74.246701765486 5.500000000000
vertex 941 -0.000000233095 74.246701765486 7.000000000000
vertex 942 -0.000000278388 72.496701765486 7.000000000000
vertex 943 -0.000000278388 72.496701765486 5.500000000000
vertex 944 -0.000000317211 70.996701765486 5.500000000000
vertex 945 -0.000000317211 70.996701765486 7.000000000000
vertex 946 -0.000000110155 78.996705101249 7.000000000000
vertex 947 -0.000000110155 78.996705101249 5.500000000000
vertex 948 -0.000000148978 77.496705101250 5.500000000000
vertex 949 -0.000000148978 77.496705101248 7.000000000000
vertex 950 9.000000584939 69.989828861945 4.500000000000
vertex 951 9.000000584939 69.989828861945 7.500000000000
vertex 952 20.000000078476 79.981431983719 7.500000000000
vertex 953 10.999998498218 79.988304887759 7.500000000000
vertex 954 10.999998675052 69.988301551663 7.500000000000
vertex 955 19.999999819656 69.981428647956 7.500000000000
vertex 956 10.999998675052 69.988301551663 4.500000000000
vertex 957 19.999999845538 70.981428647956 7.000000000000
vertex 958 19.999999845538 70.981428647956 5.500000000000
vertex 959 19.999999884361 72.481428647957 5.500000000000
vertex 960 19.999999884361 72.481428647957 7.000000000000
vertex 961 20.000000013771 77.481431984052 7.000000000000
vertex 962 20.000000013771 77.481431984052 5.500000000000
vertex 963 20.000000052594 78.981431984052 5.500000000000
vertex 964 20.000000052594 78.981431984052 7.000000000000
vertex 965 19.999999929654 74.231428647957 7.000000000000
vertex 966 19.999999929654 74.231428647957 5.500000000000
vertex 967 19.999999968477 75.731428647956 5.500000000000
vertex 968 19.999999968477 75.731428647956 7.000000000000
vertex 969 8.999999247435 89.989818354552 7.500000000000
vertex 970 -0.000000753024 89.996691257384 7.500000000000
vertex 971 7.999999539021 89.990582010200 7.000000000000
vertex 972 7.999999539021 89.990582010200 5.500000000000
vertex 973 6.499999976398 89.991727493671 5.500000000000
vertex 974 6.499999976398 89.991727493671 7.000000000000
vertex 975 1.999998663805 89.995163946089 7.000000000000
vertex 976 1.999998663805 89.995163946089 5.500000000000
vertex 977 0.499999101183 89.996309429560 5.500000000000
vertex 978 0.499999101183 89.996309429560 7.000000000000
vertex 979 -0.000001011844 79.996687921621 7.500000000000
vertex 980 8.999999916188 79.989815018080 7.500000000000
vertex 981 -0.000001011844 79.996687921621 4.500000000000
vertex 982 -0.000000778906 88.996691257384 7.000000000000
vertex 983 -0.000000778906 88.996691257384 5.500000000000
vertex 984 -0.000000817729 87.496691257385 5.500000000000
vertex 985 -0.000000817729 87.496691257384 7.000000000000
vertex 986 -0.000000947139 82.496687921622 7.000000000000
vertex 987 -0.000000947139 82.496687921622 5.500000000000
vertex 988 -0.000000985962 80.996687921621 5.500000000000
vertex 989 -0.000000985962 80.996687921621 7.000000000000
vertex 990 -0.000000863023 85.746687921621 7.000000000000
vertex 991 -0.000000863023 85.746687921621 5.500000000000
vertex 992 -0.000000901846 84.246687921621 5.500000000000
vertex 993 -0.000000901846 84.246687921621 7.000000000000
vertex 994 19.999999642822 79.981431984052 4.500000000000
vertex 995 19.999999642822 79.981431984052 7.500000000000
vertex 996 10.999998321383 89.988308223854 7.500000000000
vertex 997 19.999999901642 89.981435319815 7.500000000000
vertex 998 10.999998321383 89.988308223854 4.500000000000
vertex 999 19.999999901642 89.981435319815 4.500000000000
vertex 1000 19.999999836937 87.481435319815 7.000000000000
vertex 1001 19.999999836937 87.481435319815 5.500000000000
vertex 1002 19.999999875760 88.981435319815 5.500000000000
vertex 1003 19.999999875760 88.981435319815 7.000000000000
vertex 1004 19.999999752820 84.231431984052 7.000000000000
vertex 1005 19.999999752820 84.231431984052 5.500000000000
vertex 1006 19.999999791643 85.731431984052 5.500000000000
vertex 1007 19.999999791643 85.731431984052 7.000000000000
vertex 1008 19.999999668704 80.981431984052 7.000000000000
vertex 1009 19.999999668704 80.981431984052 5.500000000000
vertex 1010 19.999999707527 82.481431984052 5.500000000000
vertex 1011 19.999999707527 82.481431984052 7.000000000000
vertex 1012 13.499997592422 89.986399084735 7.000000000000
vertex 1013 13.499997592422 89.986399084735 5.500000000000
vertex 1014 11.999998029799 89.987544568206 5.500000000000
vertex 1015 11.999998029799 89.987544568206 7.000000000000
vertex 1016 19.000000193227 89.982198975463 7.000000000000
vertex 1017 19.000000193227 89.982198975463 5.500000000000
vertex 1018 17.500000630604 89.983344458934 5.500000000000
vertex 1019 17.500000630604 89.983344458934 7.000000000000
vertex 1020 10.999998498218 79.988304887759 10.500000000000
vertex 1021 19.999999642822 79.981431984052 10.500000000000
vertex 1022 10.999998321383 89.988308223854 10.500000000000
vertex 1023 19.999999901642 89.981435319815 10.500000000000
vertex 1024 19.000000193227 89.982198975463 10.000000000000
vertex 1025 19.000000193227 89.982198975463 8.500000000000
vertex 1026 17.500000630604 89.983344458934 8.500000000000
vertex 1027 17.500000630604 89.983344458934 10.000000000000
vertex 1028 13.499997592422 89.986399084735 10.000000000000
vertex 1029 13.499997592422 89.986399084735 8.500000000000
vertex 1030 11.999998029799 89.987544568206 8.500000000000
vertex 1031 11.999998029799 89.987544568206 10.000000000000
vertex 1032 19.999999752820 84.231431984052 10.000000000000
vertex 1033 19.999999752820 84.231431984052 8.500000000000
vertex 1034 19.999999791643 85.731431984052 8.500000000000
vertex 1035 19.999999791643 85.731431984052 10.000000000000
vertex 1036 19.999999668704 80.981431984052 10.000000000000
vertex 1037 19.999999668704 80.981431984052 8.500000000000
vertex 1038 19.999999707527 82.481431984052 8.500000000000
vertex 1039 19.999999707527 82.481431984052 10.000000000000
vertex 1040 19.999999836937 87.481435319815 10.000000000000
vertex 1041 19.999999836937 87.481435319815 8.500000000000
vertex 1042 19.999999875760 88.981435319815 8.500000000000
vertex 1043 19.999999875760 88.981435319815 10.000000000000
vertex 1044 -0.000000753024 89.996691257384 10.500000000000
vertex 1045 -0.000001011844 79.996687921621 10.500000000000
vertex 1046 8.999999916188 79.989815018080 10.500000000000
vertex 1047 8.999999247435 89.989818354552 10.500000000000
vertex 1048 -0.000000947139 82.496687921622 10.000000000000
vertex 1049 -0.000000947139 82.496687921622 8.500000000000
vertex 1050 -0.000000985962 80.996687921621 8.500000000000
vertex 1051 -0.000000985962 80.996687921621 10.000000000000
vertex 1052 -0.000000863023 85.746687921621 10.000000000000
vertex 1053 -0.000000863023 85.746687921621 8.500000000000
vertex 1054 -0.000000901846 84.246687921621 8.500000000000
vertex 1055 -0.000000901846 84.246687921621 10.000000000000
vertex 1056 -0.000000778906 88.996691257384 10.000000000000
vertex 1057 -0.000000778906 88.996691257384 8.500000000000
vertex 1058 -0.000000817729 87.496691257385 8.500000000000
vertex 1059 -0.000000817729 87.496691257384 10.000000000000
vertex 1060 7.999999539021 89.990582010200 10.000000000000
vertex 1061 7.999999539021 89.990582010200 8.500000000000
vertex 1062 6.499999976398 89.991727493671 8.500000000000
vertex 1063 6.499999976398 89.991727493671 10.000000000000
vertex 1064 1.999998663805 89.995163946089 10.000000000000
vertex 1065 1.999998663805 89.995163946089 8.500000000000
vertex 1066 0.499999101183 89.996309429560 8.500000000000
vertex 1067 0.499999101183 89.996309429560 10.000000000000
vertex 1068 8.999999916186 79.989832198416 10.500000000000
vertex 1069 -0.000000084273 79.996705101249 10.500000000000
vertex 1070 -0.000000343093 69.996701765486 10.500000000000
vertex 1071 9.000000584939 69.989828861945 10.500000000000
vertex 1072 -0.000000110155 78.996705101249 10.000000000000
vertex 1073 -0.000000110155 78.996705101249 8.500000000000
vertex 1074 -0.000000148978 77.496705101250 8.500000000000
vertex 1075 -0.000000148978 77.496705101248 10.000000000000
vertex 1076 -0.000000278388 72.496701765486 10.000000000000
vertex 1077 -0.000000278388 72.496701765486 8.500000000000
vertex 1078 -0.000000317211 70.996701765486 8.500000000000
vertex 1079 -0.000000317211 70.996701765486 10.000000000000
vertex 1080 -0.000000194272 75.746701765485 10.000000000000
vertex 1081 -0.000000194272 75.746701765485 8.500000000000
vertex 1082 -0.000000233095 74.246701765486 8.500000000000
vertex 1083 -0.000000233095 74.246701765486 10.000000000000
vertex 1084 9.000000326119 59.989825526182 7.500000000000
vertex 1085 8.999999657367 69.989828862653 4.500000000000
vertex 1086 8.999999657367 69.989828862653 7.500000000000
vertex 1087 -0.000000601913 59.996698429723 7.500000000000
vertex 1088 -0.000000453092 65.746698429723 7.000000000000
vertex 1089 -0.000000453092 65.746698429723 5.500000000000
vertex 1090 -0.000000491915 64.246698429723 5.500000000000
vertex 1091 -0.000000491915 64.246698429723 7.000000000000
vertex 1092 -0.000000537208 62.496698429723 7.000000000000
vertex 1093 -0.000000537208 62.496698429723 5.500000000000
vertex 1094 -0.000000576031 60.996698429723 5.500000000000
vertex 1095 -0.000000576031 60.996698429723 7.000000000000
vertex 1096 -0.000000368975 68.996701765486 7.000000000000
vertex 1097 -0.000000368975 68.996701765486 5.500000000000
vertex 1098 -0.000000407798 67.496701765486 5.500000000000
vertex 1099 -0.000000407798 67.496701765485 7.000000000000
vertex 1100 -0.000000601913 59.996698429723 10.500000000000
vertex 1101 9.000000326119 59.989825526182 10.500000000000
vertex 1102 8.999999657367 69.989828862653 10.500000000000
vertex 1103 -0.000000368975 68.996701765486 10.000000000000
vertex 1104 -0.000000368975 68.996701765486 8.500000000000
vertex 1105 -0.000000407798 67.496701765486 8.500000000000
vertex 1106 -0.000000407798 67.496701765485 10.000000000000
vertex 1107 -0.000000537208 62.496698429723 10.000000000000
vertex 1108 -0.000000537208 62.496698429723 8.500000000000
vertex 1109 -0.000000576031 60.996698429723 8.500000000000
vertex 1110 -0.000000576031 60.996698429723 10.000000000000
vertex 1111 -0.000000453092 65.746698429723 10.000000000000
vertex 1112 -0.000000453092 65.746698429723 8.500000000000
vertex 1113 -0.000000491915 64.246698429723 8.500000000000
vertex 1114 -0.000000491915 64.246698429723 10.000000000000
vertex 1115 9.000000067300 49.989822190419 7.500000000000
vertex 1116 9.000000067300 49.989822190419 10.500000000000
vertex 1117 8.999999398547 59.989825526890 10.500000000000
vertex 1118 8.999999398547 59.989825526890 7.500000000000
vertex 1119 -0.000000796027 52.496695093960 10.000000000000
vertex 1120 -0.000000796027 52.496695093960 8.500000000000
vertex 1121 -0.000000834850 50.996695093960 8.500000000000
vertex 1122 -0.000000834850 50.996695093960 10.000000000000
vertex 1123 -0.000000711911 55.746695093959 10.000000000000
vertex 1124 -0.000000711911 55.746695093959 8.500000000000
vertex 1125 -0.000000750734 54.246695093960 8.500000000000
vertex 1126 -0.000000750734 54.246695093960 10.000000000000
vertex 1127 -0.000000627795 58.996698429723 10.000000000000
vertex 1128 -0.000000627795 58.996698429723 8.500000000000
vertex 1129 -0.000000666618 57.496698429723 8.500000000000
vertex 1130 -0.000000666618 57.496698429723 10.000000000000
vertex 1131 8.999999398547 59.989825526890 4.500000000000
vertex 1132 -0.000000627795 58.996698429723 7.000000000000
vertex 1133 -0.000000627795 58.996698429723 5.500000000000
vertex 1134 -0.000000666618 57.496698429723 5.500000000000
vertex 1135 -0.000000666618 57.496698429723 7.000000000000
vertex 1136 -0.000000711911 55.746695093959 7.000000000000
vertex 1137 -0.000000711911 55.746695093959 5.500000000000
vertex 1138 -0.000000750734 54.246695093960 5.500000000000
vertex 1139 -0.000000750734 54.246695093960 7.000000000000
vertex 1140 -0.000000796027 52.496695093960 7.000000000000
vertex 1141 -0.000000796027 52.496695093960 5.500000000000
vertex 1142 -0.000000834850 50.996695093960 5.500000000000
vertex 1143 -0.000000834850 50.996695093960 7.000000000000
vertex 1144 9.000000067300 49.989822190419 4.500000000000
vertex 1145 10.999998675052 69.988301551663 10.500000000000
vertex 1146 20.000000078476 79.981431983719 10.500000000000
vertex 1147 19.999999819656 69.981428647956 10.500000000000
vertex 1148 19.999999845538 70.981428647956 10.000000000000
vertex 1149 19.999999845538 70.981428647956 8.500000000000
vertex 1150 19.999999884361 72.481428647957 8.500000000000
vertex 1151 19.999999884361 72.481428647957 10.000000000000
vertex 1152 20.000000013771 77.481431984052 10.000000000000
vertex 1153 20.000000013771 77.481431984052 8.500000000000
vertex 1154 20.000000052594 78.981431984052 8.500000000000
vertex 1155 20.000000052594 78.981431984052 10.000000000000
vertex 1156 19.999999929654 74.231428647957 10.000000000000
vertex 1157 19.999999929654 74.231428647957 8.500000000000
vertex 1158 19.999999968477 75.731428647956 8.500000000000
vertex 1159 19.999999968477 75.731428647956 10.000000000000
vertex 1160 19.999999467966 59.981425106511 10.500000000000
vertex 1161 19.999999467966 59.981425106511 7.500000000000
vertex 1162 19.999999726785 69.981428442274 7.500000000000
vertex 1163 19.999999726785 69.981428442274 10.500000000000
vertex 1164 19.999999577964 64.231425106511 10.000000000000
vertex 1165 19.999999577964 64.231425106511 8.500000000000
vertex 1166 19.999999616787 65.731425106511 8.500000000000
vertex 1167 19.999999616787 65.731425106511 10.000000000000
vertex 1168 19.999999662080 67.481428442606 10.000000000000
vertex 1169 19.999999662080 67.481428442606 8.500000000000
vertex 1170 19.999999700903 68.981428442606 8.500000000000
vertex 1171 19.999999700903 68.981428442606 10.000000000000
vertex 1172 19.999999493848 60.981425106510 10.000000000000
vertex 1173 19.999999493848 60.981425106510 8.500000000000
vertex 1174 19.999999532671 62.481425106512 8.500000000000
vertex 1175 19.999999532671 62.481425106512 10.000000000000
vertex 1176 10.999998146528 69.988301346313 10.500000000000
vertex 1177 10.999998323362 59.988298010217 10.500000000000
vertex 1178 10.999998323362 59.988298010217 7.500000000000
vertex 1179 10.999998146528 69.988301346313 7.500000000000
vertex 1180 19.999999467966 59.981425106511 4.500000000000
vertex 1181 19.999999726785 69.981428442274 4.500000000000
vertex 1182 19.999999493848 60.981425106510 7.000000000000
vertex 1183 19.999999493848 60.981425106510 5.500000000000
vertex 1184 19.999999532671 62.481425106512 5.500000000000
vertex 1185 19.999999532671 62.481425106512 7.000000000000
vertex 1186 19.999999577964 64.231425106511 7.000000000000
vertex 1187 19.999999577964 64.231425106511 5.500000000000
vertex 1188 19.999999616787 65.731425106511 5.500000000000
vertex 1189 19.999999616787 65.731425106511 7.000000000000
vertex 1190 19.999999662080 67.481428442606 7.000000000000
vertex 1191 19.999999662080 67.481428442606 5.500000000000
vertex 1192 19.999999700903 68.981428442606 5.500000000000
vertex 1193 19.999999700903 68.981428442606 7.000000000000
vertex 1194 19.999999209146 49.981421770748 10.500000000000
vertex 1195 19.999999209146 49.981421770748 7.500000000000
vertex 1196 19.999999235028 50.981421770748 10.000000000000
vertex 1197 19.999999235028 50.981421770748 8.500000000000
vertex 1198 19.999999273851 52.481421770749 8.500000000000
vertex 1199 19.999999273851 52.481421770749 10.000000000000
vertex 1200 19.999999403261 57.481425106843 10.000000000000
vertex 1201 19.999999403261 57.481425106843 8.500000000000
vertex 1202 19.999999442084 58.981425106843 8.500000000000
vertex 1203 19.999999442084 58.981425106843 10.000000000000
vertex 1204 19.999999319144 54.231421770748 10.000000000000
vertex 1205 19.999999319144 54.231421770748 8.500000000000
vertex 1206 19.999999357967 55.731421770748 8.500000000000
vertex 1207 19.999999357967 55.731421770748 10.000000000000
vertex 1208 10.999997887708 59.988298010550 10.500000000000
vertex 1209 10.999997887708 59.988298010550 7.500000000000
vertex 1210 10.999998064542 49.988294674454 7.500000000000
vertex 1211 10.999998064542 49.988294674454 10.500000000000
vertex 1212 10.999998064542 49.988294674454 4.500000000000
vertex 1213 19.999999209146 49.981421770748 4.500000000000
vertex 1214 19.999999403261 57.481425106843 7.000000000000
vertex 1215 19.999999403261 57.481425106843 5.500000000000
vertex 1216 19.999999442084 58.981425106843 5.500000000000
vertex 1217 19.999999442084 58.981425106843 7.000000000000
vertex 1218 19.999999235028 50.981421770748 7.000000000000
vertex 1219 19.999999235028 50.981421770748 5.500000000000
vertex 1220 19.999999273851 52.481421770749 5.500000000000
vertex 1221 19.999999273851 52.481421770749 7.000000000000
vertex 1222 19.999999319144 54.231421770748 7.000000000000
vertex 1223 19.999999319144 54.231421770748 5.500000000000
vertex 1224 19.999999357967 55.731421770748 5.500000000000
vertex 1225 19.999999357967 55.731421770748 7.000000000000
vertex 1226 10.999997887708 59.988298010550 4.500000000000
vertex 1227 28.999999737793 49.974549615337 0.000000000000
vertex 1228 28.999999737793 49.974549615337 4.500000000000
vertex 1229 28.999999782001 47.474549615337 2.500000000000
vertex 1230 28.999999782001 47.474549615337 1.000000000000
vertex 1231 28.999999755476 48.974549615336 1.000000000000
vertex 1232 28.999999755476 48.974549615337 2.500000000000
vertex 1233 28.999999851409 43.549547450293 2.500000000000
vertex 1234 28.999999851409 43.549547450293 1.000000000000
vertex 1235 28.999999824884 45.049547450294 1.000000000000
vertex 1236 28.999999824884 45.049547450294 2.500000000000
vertex 1237 22.499998480687 49.979513291444 2.500000000000
vertex 1238 22.499998480687 49.979513291444 1.000000000000
vertex 1239 20.999998918048 49.980658754605 1.000000000000
vertex 1240 20.999998918048 49.980658754605 2.500000000000
vertex 1241 28.000000029367 49.975313257445 2.500000000000
vertex 1242 28.000000029367 49.975313257445 1.000000000000
vertex 1243 26.500000466729 49.976458720606 1.000000000000
vertex 1244 26.500000466729 49.976458720606 2.500000000000
vertex 1245 28.999999737793 49.974549615337 7.500000000000
vertex 1246 28.999999782001 47.474549615337 7.000000000000
vertex 1247 28.999999782001 47.474549615337 5.500000000000
vertex 1248 28.999999755476 48.974549615336 5.500000000000
vertex 1249 28.999999755476 48.974549615337 7.000000000000
vertex 1250 28.999999851409 43.549547450293 7.000000000000
vertex 1251 28.999999851409 43.549547450293 5.500000000000
vertex 1252 28.999999824884 45.049547450294 5.500000000000
vertex 1253 28.999999824884 45.049547450294 7.000000000000
vertex 1254 22.499998480342 49.979512839358 7.000000000000
vertex 1255 22.499998480342 49.979512839358 5.500000000000
vertex 1256 20.999998917625 49.980658198192 5.500000000000
vertex 1257 20.999998917625 49.980658198192 7.000000000000
vertex 1258 28.000000029314 49.975313187893 7.000000000000
vertex 1259 28.000000029314 49.975313187893 5.500000000000
vertex 1260 26.500000466596 49.976458546727 5.500000000000
vertex 1261 26.500000466596 49.976458546727 7.000000000000
vertex 1262 19.999999570077 42.564057234417 10.500000000000
vertex 1263 28.999999737793 49.974549615337 10.500000000000
vertex 1264 28.000000029314 49.975313187893 10.000000000000
vertex 1265 28.000000029314 49.975313187893 8.500000000000
vertex 1266 26.500000466596 49.976458546727 8.500000000000
vertex 1267 26.500000466596 49.976458546727 10.000000000000
vertex 1268 22.499998480342 49.979512839358 10.000000000000
vertex 1269 22.499998480342 49.979512839358 8.500000000000
vertex 1270 20.999998917625 49.980658198192 8.500000000000
vertex 1271 20.999998917625 49.980658198192 10.000000000000
vertex 1272 28.999999851409 43.549547450293 10.000000000000
vertex 1273 28.999999851409 43.549547450293 8.500000000000
vertex 1274 28.999999824884 45.049547450294 8.500000000000
vertex 1275 28.999999824884 45.049547450294 10.000000000000
vertex 1276 28.999999782001 47.474549615337 10.000000000000
vertex 1277 28.999999782001 47.474549615337 8.500000000000
vertex 1278 28.999999755476 48.974549615336 8.500000000000
vertex 1279 28.999999755476 48.974549615337 10.000000000000
vertex 1280 9.999999030198 89.989063289017 4.500000000000
vertex 1281 13.285366424865 35.146691682877 7.500000000000
vertex 1282 13.285366424865 35.146691682877 4.500000000000
vertex 1283 8.999998729795 69.989828863361 7.500000000000
vertex 1284 48.229022485246 17.614984605843 13.500000000000
vertex 1285 48.231472083217 8.968765580663 13.500000000000
vertex 1286 55.231101972337 10.274712898547 13.500000000000
vertex 1287 55.228652843269 18.920931945212 13.500000000000
vertex 1288 52.773510177670 9.816190739013 13.000000000000
vertex 1289 52.773510177670 9.816190739013 11.500000000000
vertex 1290 54.248065254470 10.091304034733 11.500000000000
vertex 1291 54.248065254469 10.091304034733 13.000000000000
vertex 1292 49.214508801083 9.152174444477 13.000000000000
vertex 1293 49.214508801083 9.152174444477 11.500000000000
vertex 1294 50.689063877884 9.427287740197 11.500000000000
vertex 1295 50.689063877884 9.427287740197 13.000000000000
vertex 1296 20.233605689871 23.501550760985 13.500000000000
vertex 1297 13.233975800752 22.195603443098 13.500000000000
vertex 1298 15.691567595418 22.654125602636 13.000000000000
vertex 1299 15.691567595418 22.654125602636 11.500000000000
vertex 1300 14.217012518617 22.379012306915 11.500000000000
vertex 1301 14.217012518617 22.379012306915 13.000000000000
vertex 1302 19.250568972004 23.318141897173 13.000000000000
vertex 1303 19.250568972004 23.318141897173 11.500000000000
vertex 1304 17.776013895203 23.043028601452 11.500000000000
vertex 1305 17.776013895203 23.043028601452 13.000000000000
vertex 1306 20.236055287846 14.855331735805 13.500000000000
vertex 1307 13.236424929823 13.549384396432 13.500000000000
vertex 1308 28.999999737793 49.974549615337 13.500000000000
vertex 1309 19.999999209146 49.981421770748 13.500000000000
vertex 1310 22.499998480342 49.979512839358 13.000000000000
vertex 1311 22.499998480342 49.979512839358 11.500000000000
vertex 1312 20.999998917625 49.980658198192 11.500000000000
vertex 1313 20.999998917625 49.980658198192 13.000000000000
vertex 1314 28.000000029314 49.975313187893 13.000000000000
vertex 1315 28.000000029314 49.975313187893 11.500000000000
vertex 1316 26.500000466596 49.976458546727 11.500000000000
vertex 1317 26.500000466596 49.976458546727 13.000000000000
vertex 1318 19.999999570077 42.564057234417 13.500000000000
vertex 1319 28.999999869092 42.549547450294 13.500000000000
vertex 1320 28.999999851409 43.549547450293 13.000000000000
vertex 1321 28.999999851409 43.549547450293 11.500000000000
vertex 1322 28.999999824884 45.049547450294 11.500000000000
vertex 1323 28.999999824884 45.049547450294 13.000000000000
vertex 1324 28.999999782001 47.474549615337 13.000000000000
vertex 1325 28.999999782001 47.474549615337 11.500000000000
vertex 1326 28.999999755476 48.974549615336 11.500000000000
vertex 1327 28.999999755476 48.974549615337 13.000000000000
vertex 1328 48.229022954149 17.614984627329 13.500000000000
vertex 1329 41.231842194096 7.662818262778 13.500000000000
vertex 1330 42.214878911964 7.846227126592 13.000000000000
vertex 1331 42.214878911964 7.846227126592 11.500000000000
vertex 1332 43.689433988764 8.121340422313 11.500000000000
vertex 1333 43.689433988763 8.121340422312 13.000000000000
vertex 1334 45.773880288549 8.510243421128 13.000000000000
vertex 1335 45.773880288549 8.510243421128 11.500000000000
vertex 1336 47.248435365350 8.785356716849 11.500000000000
vertex 1337 47.248435365350 8.785356716849 13.000000000000
vertex 1338 41.229392596126 16.309037287960 13.500000000000
vertex 1339 10.000000000000 21.592228425210 13.500000000000
vertex 1340 0.000000221608 19.726491007615 13.500000000000
vertex 1341 10.000000000000 12.945552435338 13.500000000000
vertex 1342 0.000000000000 11.079814857007 13.500000000000
vertex 1343 0.000000128146 16.079814857007 13.000000000000
vertex 1344 0.000000128146 16.079814857007 11.500000000000
vertex 1345 0.000000089702 14.579814857006 11.500000000000
vertex 1346 0.000000089702 14.579814857006 13.000000000000
vertex 1347 0.000000192220 18.579814857007 13.000000000000
vertex 1348 0.000000192220 18.579814857007 11.500000000000
vertex 1349 0.000000153776 17.079814857007 11.500000000000
vertex 1350 0.000000153776 17.079814857006 13.000000000000
vertex 1351 0.000000064073 13.579814857007 13.000000000000
vertex 1352 0.000000064073 13.579814857007 11.500000000000
vertex 1353 0.000000025629 12.079814857006 11.500000000000
vertex 1354 0.000000025629 12.079814857006 13.000000000000
vertex 1355 34.232865468109 26.113445396761 13.500000000000
vertex 1356 27.233235578990 24.807498078873 13.500000000000
vertex 1357 29.690827373658 25.266020238409 13.000000000000
vertex 1358 29.690827373658 25.266020238409 11.500000000000
vertex 1359 28.216272296857 24.990906942687 11.500000000000
vertex 1360 28.216272296857 24.990906942687 13.000000000000
vertex 1361 33.249828750243 25.930036532947 13.000000000000
vertex 1362 33.249828750243 25.930036532947 11.500000000000
vertex 1363 31.775273673442 25.654923237225 11.500000000000
vertex 1364 31.775273673442 25.654923237225 13.000000000000
vertex 1365 27.235684708062 16.161279032208 13.500000000000
vertex 1366 34.235315066085 17.467226371581 13.500000000000
vertex 1367 62.067783308618 11.546549219321 13.500000000000
vertex 1368 62.069853195280 20.192765752671 13.500000000000
vertex 1369 62.068416807518 14.192765924605 13.000000000000
vertex 1370 62.068416807518 14.192765924605 11.500000000000
vertex 1371 62.068775904459 15.692765881622 11.500000000000
vertex 1372 62.068775904459 15.692765881622 13.000000000000
vertex 1373 62.069254700379 17.692765824311 13.000000000000
vertex 1374 62.069254700379 17.692765824311 11.500000000000
vertex 1375 62.069613797320 19.192765781327 11.500000000000
vertex 1376 62.069613797320 19.192765781327 13.000000000000
vertex 1377 59.655199342229 11.097733227403 13.000000000000
vertex 1378 59.655199342229 11.097733227403 11.500000000000
vertex 1379 61.129898465526 11.372073337022 11.500000000000
vertex 1380 61.129898465527 11.372073337022 13.000000000000
vertex 1381 56.214234721201 10.457606304959 13.000000000000
vertex 1382 56.214234721201 10.457606304959 11.500000000000
vertex 1383 57.688933844499 10.731946414578 11.500000000000
vertex 1384 57.688933844499 10.731946414578 13.000000000000
vertex 1385 20.236054818943 14.855331714320 13.500000000000
vertex 1386 27.235685176965 16.161279053693 13.500000000000
vertex 1387 22.691197484538 23.960072920521 13.000000000000
vertex 1388 22.691197484538 23.960072920521 11.500000000000
vertex 1389 21.216642407738 23.684959624799 11.500000000000
vertex 1390 21.216642407738 23.684959624799 13.000000000000
vertex 1391 26.250198861124 24.624089215059 13.000000000000
vertex 1392 26.250198861124 24.624089215059 11.500000000000
vertex 1393 24.775643784323 24.348975919337 11.500000000000
vertex 1394 24.775643784323 24.348975919337 13.000000000000
vertex 1395 -0.000000343093 69.996701765486 13.500000000000
vertex 1396 -0.000000601913 59.996698429723 13.500000000000
vertex 1397 9.000000326119 59.989825526182 13.500000000000
vertex 1398 8.999999657367 69.989828862653 13.500000000000
vertex 1399 -0.000000537208 62.496698429723 13.000000000000
vertex 1400 -0.000000537208 62.496698429723 11.500000000000
vertex 1401 -0.000000576031 60.996698429723 11.500000000000
vertex 1402 -0.000000576031 60.996698429723 13.000000000000
vertex 1403 -0.000000368975 68.996701765486 13.000000000000
vertex 1404 -0.000000368975 68.996701765486 11.500000000000
vertex 1405 -0.000000407798 67.496701765486 11.500000000000
vertex 1406 -0.000000407798 67.496701765485 13.000000000000
vertex 1407 -0.000000453092 65.746698429723 13.000000000000
vertex 1408 -0.000000453092 65.746698429723 11.500000000000
vertex 1409 -0.000000491915 64.246698429723 11.500000000000
vertex 1410 -0.000000491915 64.246698429723 13.000000000000
vertex 1411 10.999998146528 69.988301346313 13.500000000000
vertex 1412 10.999998323362 59.988298010217 13.500000000000
vertex 1413 19.999999467966 59.981425106511 13.500000000000
vertex 1414 19.999999726785 69.981428442274 13.500000000000
vertex 1415 19.999999662080 67.481428442606 13.000000000000
vertex 1416 19.999999662080 67.481428442606 11.500000000000
vertex 1417 19.999999700903 68.981428442606 11.500000000000
vertex 1418 19.999999700903 68.981428442606 13.000000000000
vertex 1419 19.999999577964 64.231425106511 13.000000000000
vertex 1420 19.999999577964 64.231425106511 11.500000000000
vertex 1421 19.999999616787 65.731425106511 11.500000000000
vertex 1422 19.999999616787 65.731425106511 13.000000000000
vertex 1423 19.999999493848 60.981425106510 13.000000000000
vertex 1424 19.999999493848 60.981425106510 11.500000000000
vertex 1425 19.999999532671 62.481425106512 11.500000000000
vertex 1426 19.999999532671 62.481425106512 13.000000000000
vertex 1427 9.000000067300 49.989822190419 13.500000000000
vertex 1428 8.999999398547 59.989825526890 13.500000000000
vertex 1429 -0.000000860732 49.996695093960 13.500000000000
vertex 1430 -0.000000711911 55.746695093959 13.000000000000
vertex 1431 -0.000000711911 55.746695093959 11.500000000000
vertex 1432 -0.000000750734 54.246695093960 11.500000000000
vertex 1433 -0.000000750734 54.246695093960 13.000000000000
vertex 1434 -0.000000796027 52.496695093960 13.000000000000
vertex 1435 -0.000000796027 52.496695093960 11.500000000000
vertex 1436 -0.000000834850 50.996695093960 11.500000000000
vertex 1437 -0.000000834850 50.996695093960 13.000000000000
vertex 1438 -0.000000627795 58.996698429723 13.000000000000
vertex 1439 -0.000000627795 58.996698429723 11.500000000000
vertex 1440 -0.000000666618 57.496698429723 11.500000000000
vertex 1441 -0.000000666618 57.496698429723 13.000000000000
vertex 1442 10.999998675052 69.988301551663 13.500000000000
vertex 1443 19.999999819656 69.981428647956 13.500000000000
vertex 1444 20.000000078476 79.981431983719 13.500000000000
vertex 1445 19.999999929654 74.231428647957 13.000000000000
vertex 1446 19.999999929654 74.231428647957 11.500000000000
vertex 1447 19.999999968477 75.731428647956 11.500000000000
vertex 1448 19.999999968477 75.731428647956 13.000000000000
vertex 1449 20.000000013771 77.481431984052 13.000000000000
vertex 1450 20.000000013771 77.481431984052 11.500000000000
vertex 1451 20.000000052594 78.981431984052 11.500000000000
vertex 1452 20.000000052594 78.981431984052 13.000000000000
vertex 1453 19.999999845538 70.981428647956 13.000000000000
vertex 1454 19.999999845538 70.981428647956 11.500000000000
vertex 1455 19.999999884361 72.481428647957 11.500000000000
vertex 1456 19.999999884361 72.481428647957 13.000000000000
vertex 1457 10.999998498218 79.988304887759 13.500000000000
vertex 1458 19.999999403261 57.481425106843 13.000000000000
vertex 1459 19.999999403261 57.481425106843 11.500000000000
vertex 1460 19.999999442084 58.981425106843 11.500000000000
vertex 1461 19.999999442084 58.981425106843 13.000000000000
vertex 1462 19.999999319144 54.231421770748 13.000000000000
vertex 1463 19.999999319144 54.231421770748 11.500000000000
vertex 1464 19.999999357967 55.731421770748 11.500000000000
vertex 1465 19.999999357967 55.731421770748 13.000000000000
vertex 1466 19.999999235028 50.981421770748 13.000000000000
vertex 1467 19.999999235028 50.981421770748 11.500000000000
vertex 1468 19.999999273851 52.481421770749 11.500000000000
vertex 1469 19.999999273851 52.481421770749 13.000000000000
vertex 1470 10.999997887708 59.988298010550 13.500000000000
vertex 1471 10.999998064542 49.988294674454 13.500000000000
vertex 1472 17.074975310472 42.571693993092 13.500000000000
vertex 1473 -0.000000430367 42.571693003397 13.500000000000
vertex 1474 9.999999835149 37.990819647304 13.500000000000
vertex 1475 17.139654434740 37.990820061130 13.500000000000
vertex 1476 0.000000000000 35.146690912834 13.500000000000
vertex 1477 10.000000000000 35.146691492451 13.500000000000
vertex 1478 -0.000000372405 41.571693003397 13.000000000000
vertex 1479 -0.000000372405 41.571693003397 11.500000000000
vertex 1480 -0.000000285462 40.071693003397 11.500000000000
vertex 1481 -0.000000285462 40.071693003397 13.000000000000
vertex 1482 -0.000000144905 37.646690912834 13.000000000000
vertex 1483 -0.000000144905 37.646690912834 11.500000000000
vertex 1484 -0.000000057962 36.146690912834 11.500000000000
vertex 1485 -0.000000057962 36.146690912835 13.000000000000
vertex 1486 62.097499927589 22.665578516734 13.500000000000
vertex 1487 41.229393065029 16.309037309445 13.500000000000
vertex 1488 20.230503397669 12.391195355793 13.500000000000
vertex 1489 27.230132817885 13.697142652191 13.500000000000
vertex 1490 48.234574844325 20.079121007356 13.500000000000
vertex 1491 10.000000000000 10.506144276716 13.500000000000
vertex 1492 10.000000000000 1.860312807033 13.500000000000
vertex 1493 13.233322637616 2.439028991242 13.500000000000
vertex 1494 34.229763175909 15.003089991561 13.500000000000
vertex 1495 -0.000000320746 8.645831449016 13.500000000000
vertex 1496 13.230873039645 11.085248016423 13.500000000000
vertex 1497 13.233975800751 22.195603443099 13.500000000000
vertex 1498 41.234944486302 18.773173667983 13.500000000000
vertex 1499 34.229762707005 15.003089970075 10.500000000000
vertex 1500 34.232212304977 6.356870944894 13.500000000000
vertex 1501 41.231842194096 7.662818262779 13.500000000000
vertex 1502 38.774250399429 7.204296103244 13.000000000000
vertex 1503 38.774250399429 7.204296103244 11.500000000000
vertex 1504 40.248805476230 7.479409398965 11.500000000000
vertex 1505 40.248805476230 7.479409398965 13.000000000000
vertex 1506 35.215249022844 6.540279808708 13.000000000000
vertex 1507 35.215249022844 6.540279808708 11.500000000000
vertex 1508 36.689804099644 6.815393104429 11.500000000000
vertex 1509 36.689804099643 6.815393104428 13.000000000000
vertex 1510 34.229762707005 15.003089970076 13.500000000000
vertex 1511 20.232952526736 3.744976309126 13.500000000000
vertex 1512 27.232582415856 5.050923627010 13.500000000000
vertex 1513 21.215989244603 3.928385172940 13.000000000000
vertex 1514 21.215989244603 3.928385172940 11.500000000000
vertex 1515 22.690544321404 4.203498468660 11.500000000000
vertex 1516 22.690544321404 4.203498468660 13.000000000000
vertex 1517 24.774990621189 4.592401467476 13.000000000000
vertex 1518 24.774990621189 4.592401467476 11.500000000000
vertex 1519 26.249545697990 4.867514763197 11.500000000000
vertex 1520 26.249545697990 4.867514763197 13.000000000000
vertex 1521 20.230502928765 12.391195334307 13.500000000000
vertex 1522 27.230133286789 13.697142673676 13.500000000000
vertex 1523 0.000000000000 0.000000000000 13.500000000000
vertex 1524 4.101203547764 0.762952148415 13.000000000000
vertex 1525 4.101203547764 0.762952148415 11.500000000000
vertex 1526 5.575902660823 1.037292313070 11.500000000000
vertex 1527 5.575902660823 1.037292313070 13.000000000000
vertex 1528 0.660238950626 0.122825097555 13.000000000000
vertex 1529 0.660238950626 0.122825097555 11.500000000000
vertex 1530 2.134938063685 0.397165262210 11.500000000000
vertex 1531 2.134938063685 0.397165262210 13.000000000000
vertex 1532 7.542168144901 1.403079199276 13.000000000000
vertex 1533 7.542168144901 1.403079199276 11.500000000000
vertex 1534 9.016867257961 1.677419363930 11.500000000000
vertex 1535 9.016867257961 1.677419363930 13.000000000000
vertex 1536 -0.000000185492 5.000000000000 13.000000000000
vertex 1537 -0.000000185492 5.000000000000 11.500000000000
vertex 1538 -0.000000129844 3.500000000000 11.500000000000
vertex 1539 -0.000000129844 3.500000000000 13.000000000000
vertex 1540 -0.000000283648 7.645831449017 13.000000000000
vertex 1541 -0.000000283648 7.645831449017 11.500000000000
vertex 1542 -0.000000228000 6.145831449016 11.500000000000
vertex 1543 -0.000000228000 6.145831449016 13.000000000000
vertex 1544 -0.000000092746 2.500000000000 13.000000000000
vertex 1545 -0.000000092746 2.500000000000 11.500000000000
vertex 1546 -0.000000037098 1.000000000000 11.500000000000
vertex 1547 -0.000000037098 1.000000000000 13.000000000000
vertex 1548 19.999999570076 42.564057234418 13.500000000000
vertex 1549 20.000000000000 35.146692072069 13.500000000000
vertex 1550 28.999999863086 35.146592024752 13.500000000000
vertex 1551 26.499999863241 35.146619815674 13.000000000000
vertex 1552 26.499999863241 35.146619815674 11.500000000000
vertex 1553 27.999999863147 35.146603141121 11.500000000000
vertex 1554 27.999999863147 35.146603141121 13.000000000000
vertex 1555 20.999999999938 35.146680955700 13.000000000000
vertex 1556 20.999999999938 35.146680955700 11.500000000000
vertex 1557 22.499999999845 35.146664281147 11.500000000000
vertex 1558 22.499999999845 35.146664281147 13.000000000000
vertex 1559 28.999999834572 40.049547450294 13.000000000000
vertex 1560 28.999999834572 40.049547450294 11.500000000000
vertex 1561 28.999999834572 41.549547450294 11.500000000000
vertex 1562 28.999999834572 41.549547450294 13.000000000000
vertex 1563 28.999999834572 36.146592024752 13.000000000000
vertex 1564 28.999999834572 36.146592024752 11.500000000000
vertex 1565 28.999999834572 37.646592024752 11.500000000000
vertex 1566 28.999999834572 37.646592024752 13.000000000000
vertex 1567 41.234944486301 18.773173667984 13.500000000000
vertex 1568 48.234574844324 20.079121007357 13.500000000000
vertex 1569 41.232495357229 27.419392714650 10.500000000000
vertex 1570 41.232495357229 27.419392714649 13.500000000000
vertex 1571 48.232125246349 28.725340032537 13.500000000000
vertex 1572 43.690087151896 27.877914874187 13.000000000000
vertex 1573 43.690087151896 27.877914874187 11.500000000000
vertex 1574 42.215532075096 27.602801578466 11.500000000000
vertex 1575 42.215532075095 27.602801578466 13.000000000000
vertex 1576 47.249088528482 28.541931168725 13.000000000000
vertex 1577 47.249088528482 28.541931168725 11.500000000000
vertex 1578 45.774533451681 28.266817873003 11.500000000000
vertex 1579 45.774533451681 28.266817873003 13.000000000000
vertex 1580 -0.000000575271 45.071693003397 13.000000000000
vertex 1581 -0.000000575271 45.071693003397 11.500000000000
vertex 1582 -0.000000488329 43.571693003397 11.500000000000
vertex 1583 -0.000000488329 43.571693003397 13.000000000000
vertex 1584 -0.000000802770 48.996695093959 13.000000000000
vertex 1585 -0.000000802770 48.996695093959 11.500000000000
vertex 1586 -0.000000715828 47.496695093960 11.500000000000
vertex 1587 -0.000000715828 47.496695093960 13.000000000000
vertex 1588 16.998474653168 47.989823424930 13.500000000000
vertex 1589 9.000001922443 49.989822378098 13.500000000000
vertex 1590 8.998474653169 47.989822961236 13.500000000000
vertex 1591 34.232212304977 6.356870944895 13.500000000000
vertex 1592 31.774620510310 5.898348785358 13.000000000000
vertex 1593 31.774620510310 5.898348785358 11.500000000000
vertex 1594 33.249175587111 6.173462081079 11.500000000000
vertex 1595 33.249175587110 6.173462081079 13.000000000000
vertex 1596 28.215619133724 5.234332490822 13.000000000000
vertex 1597 28.215619133724 5.234332490822 11.500000000000
vertex 1598 29.690174210525 5.509445786543 11.500000000000
vertex 1599 29.690174210525 5.509445786543 13.000000000000
vertex 1600 -0.000000084273 79.996705101249 13.500000000000
vertex 1601 9.000000584939 69.989828861945 13.500000000000
vertex 1602 8.999999916186 79.989832198416 13.500000000000
vertex 1603 -0.000000278388 72.496701765486 13.000000000000
vertex 1604 -0.000000278388 72.496701765486 11.500000000000
vertex 1605 -0.000000317211 70.996701765486 11.500000000000
vertex 1606 -0.000000317211 70.996701765486 13.000000000000
vertex 1607 -0.000000110155 78.996705101249 13.000000000000
vertex 1608 -0.000000110155 78.996705101249 11.500000000000
vertex 1609 -0.000000148978 77.496705101250 11.500000000000
vertex 1610 -0.000000148978 77.496705101248 13.000000000000
vertex 1611 -0.000000194272 75.746701765485 13.000000000000
vertex 1612 -0.000000194272 75.746701765485 11.500000000000
vertex 1613 -0.000000233095 74.246701765486 11.500000000000
vertex 1614 -0.000000233095 74.246701765486 13.000000000000
vertex 1615 14.216359355483 2.622437855056 13.000000000000
vertex 1616 14.216359355483 2.622437855056 11.500000000000
vertex 1617 15.690914432283 2.897551150776 11.500000000000
vertex 1618 15.690914432283 2.897551150776 13.000000000000
vertex 1619 17.775360732069 3.286454149592 13.000000000000
vertex 1620 17.775360732069 3.286454149592 11.500000000000
vertex 1621 19.249915808870 3.561567445313 11.500000000000
vertex 1622 19.249915808870 3.561567445313 13.000000000000
vertex 1623 34.235314597182 17.467226350096 13.500000000000
vertex 1624 41.234944955205 18.773173689467 13.500000000000
vertex 1625 40.249458639362 27.235983850835 13.000000000000
vertex 1626 40.249458639362 27.235983850835 11.500000000000
vertex 1627 38.774903562562 26.960870555113 11.500000000000
vertex 1628 38.774903562562 26.960870555113 13.000000000000
vertex 1629 36.690457262777 26.571967556297 13.000000000000
vertex 1630 36.690457262777 26.571967556297 11.500000000000
vertex 1631 35.215902185976 26.296854260575 11.500000000000
vertex 1632 35.215902185976 26.296854260575 13.000000000000
vertex 1633 48.234574844724 20.079121005211 13.500000000000
vertex 1634 62.097499953852 22.665577867643 13.500000000000
vertex 1635 62.098211451326 25.637716272210 13.500000000000
vertex 1636 50.873136390757 28.137254206427 13.000000000000
vertex 1637 50.873136390757 28.137254206427 11.500000000000
vertex 1638 49.408996165464 28.463280893499 11.500000000000
vertex 1639 49.408996165464 28.463280893499 13.000000000000
vertex 1640 61.122117967797 25.855067396925 13.000000000000
vertex 1641 61.122117967797 25.855067396925 11.500000000000
vertex 1642 59.657977742507 26.181094083996 11.500000000000
vertex 1643 59.657977742507 26.181094083996 13.000000000000
vertex 1644 54.289463583104 27.376525269926 13.000000000000
vertex 1645 54.289463583104 27.376525269926 11.500000000000
vertex 1646 52.825323357812 27.702551956998 11.500000000000
vertex 1647 52.825323357812 27.702551956998 13.000000000000
vertex 1648 57.705790775450 26.615796333426 13.000000000000
vertex 1649 57.705790775450 26.615796333426 11.500000000000
vertex 1650 56.241650550159 26.941823020497 11.500000000000
vertex 1651 56.241650550159 26.941823020497 13.000000000000
vertex 1652 10.999998321383 89.988308223854 13.500000000000
vertex 1653 19.999999642822 79.981431984052 13.500000000000
vertex 1654 19.999999901642 89.981435319815 13.500000000000
vertex 1655 13.499997592422 89.986399084735 13.000000000000
vertex 1656 13.499997592422 89.986399084735 11.500000000000
vertex 1657 11.999998029799 89.987544568206 11.500000000000
vertex 1658 11.999998029799 89.987544568206 13.000000000000
vertex 1659 19.000000193227 89.982198975463 13.000000000000
vertex 1660 19.000000193227 89.982198975463 11.500000000000
vertex 1661 17.500000630604 89.983344458934 11.500000000000
vertex 1662 17.500000630604 89.983344458934 13.000000000000
vertex 1663 19.999999752820 84.231431984052 13.000000000000
vertex 1664 19.999999752820 84.231431984052 11.500000000000
vertex 1665 19.999999791643 85.731431984052 11.500000000000
vertex 1666 19.999999791643 85.731431984052 13.000000000000
vertex 1667 19.999999836937 87.481435319815 13.000000000000
vertex 1668 19.999999836937 87.481435319815 11.500000000000
vertex 1669 19.999999875760 88.981435319815 11.500000000000
vertex 1670 19.999999875760 88.981435319815 13.000000000000
vertex 1671 19.999999668704 80.981431984052 13.000000000000
vertex 1672 19.999999668704 80.981431984052 11.500000000000
vertex 1673 19.999999707527 82.481431984052 11.500000000000
vertex 1674 19.999999707527 82.481431984052 13.000000000000
vertex 1675 -0.000001011844 79.996687921621 13.500000000000
vertex 1676 8.999999916188 79.989815018080 13.500000000000
vertex 1677 -0.000000753024 89.996691257384 13.500000000000
vertex 1678 8.999999247435 89.989818354552 13.500000000000
vertex 1679 -0.000000863023 85.746687921621 13.000000000000
vertex 1680 -0.000000863023 85.746687921621 11.500000000000
vertex 1681 -0.000000901846 84.246687921621 11.500000000000
vertex 1682 -0.000000901846 84.246687921621 13.000000000000
vertex 1683 -0.000000947139 82.496687921622 13.000000000000
vertex 1684 -0.000000947139 82.496687921622 11.500000000000
vertex 1685 -0.000000985962 80.996687921621 11.500000000000
vertex 1686 -0.000000985962 80.996687921621 13.000000000000
vertex 1687 -0.000000778906 88.996691257384 13.000000000000
vertex 1688 -0.000000778906 88.996691257384 11.500000000000
vertex 1689 -0.000000817729 87.496691257385 11.500000000000
vertex 1690 -0.000000817729 87.496691257384 13.000000000000
vertex 1691 1.999998663805 89.995163946089 13.000000000000
vertex 1692 1.999998663805 89.995163946089 11.500000000000
vertex 1693 0.499999101183 89.996309429560 11.500000000000
vertex 1694 0.499999101183 89.996309429560 13.000000000000
vertex 1695 7.999999539021 89.990582010200 13.000000000000
vertex 1696 7.999999539021 89.990582010200 11.500000000000
vertex 1697 6.499999976398 89.991727493671 11.500000000000
vertex 1698 6.499999976398 89.991727493671 13.000000000000
vertex 1699 20.000000000000 59.981425732530 0.000000000000
vertex 1700 20.000000000000 59.981425732530 -3.000000000000
vertex 1701 19.999999819656 69.981428647956 -3.000000000000
vertex 1702 -0.000000601913 49.996695093960 0.000000000000
vertex 1703 -0.000000601913 35.146690912834 0.000000000000
vertex 1704 -0.000000320746 0.000000000000 0.000000000000
vertex 1705 62.069853195280 20.192765752671 -3.000000000000
vertex 1706 62.097499927589 22.665578516734 -3.000000000000
vertex 1707 19.999999819656 79.981431983719 -3.000000000000
vertex 1708 19.999999819656 79.981431983719 0.000000000000
vertex 1709 19.999999819656 89.981434059841 -3.000000000000
vertex 1710 19.999999140153 49.981422396766 -3.000000000000
vertex 1711 28.999999737793 49.974549615337 -3.000000000000
vertex 1712 28.999999863086 35.146592024752 -3.000000000000
vertex 1713 13.285366424864 35.146691682877 -3.000000000000
vertex 1714 13.233975800751 22.195603443099 -3.000000000000
vertex 1715 48.232125246350 28.725340032536 -3.000000000000
vertex 1716 62.098211451326 25.637716272210 -3.000000000000
vertex 1717 62.067783308617 11.546549219322 -3.000000000000
vertex 1718 13.233322637616 2.439028991242 -3.000000000000
vertex 1719 10.000000000000 1.860312807033 -3.000000000000
vertex 1720 -0.000000320746 0.000000000000 -3.000000000000
vertex 1721 -0.000000753024 89.996691257384 -3.000000000000
vertex 1722 28.999999869092 42.549547450294 -3.000000000000
vertex 1723 19.999999819656 89.981434059841 0.000000000000
vertex 1724 55.231101972337 10.274712898547 -3.000000000000
vertex 1725 -0.000000753024 69.996701765486 0.000000000000
vertex 1726 -0.000000753024 69.996701765486 -3.000000000000
vertex 1727 -0.000000601913 59.996698429723 -3.000000000000
vertex 1728 -0.000000601913 26.847282864760 0.000000000000
vertex 1729 0.000000000000 11.079814857007 -3.000000000000
vertex 1730 -0.000000320746 8.645831449016 -3.000000000000
vertex 1731 34.232865468109 26.113445396761 -3.000000000000
vertex 1732 27.233235578990 24.807498078873 -3.000000000000
vertex 1733 20.000000000000 35.146692072069 -3.000000000000
vertex 1734 -0.000000601913 49.996695093960 -3.000000000000
vertex 1735 20.233605689871 23.501550760985 -3.000000000000
vertex 1736 9.999999030199 89.989070483146 -3.000000000000
vertex 1737 -0.000000601913 35.146690912834 -3.000000000000
vertex 1738 -0.000000601913 26.847282864760 -3.000000000000
vertex 1739 -0.000000753024 79.981431983719 0.000000000000
vertex 1740 -0.000000753024 79.981431983719 -3.000000000000
vertex 1741 41.232495357229 27.419392714649 -3.000000000000
vertex 1742 0.000000000000 19.726490846879 -3.000000000000
vertex 1743 10.000000000001 21.592228425210 4.500000000000
vertex 1744 10.000000000001 21.592228425210 7.500000000000
vertex 1745 13.233975800752 22.195603443099 4.500000000000
vertex 1746 10.000000000001 35.146691492451 4.500000000000
vertex 1747 13.233975800752 22.195603443099 7.500000000000
vertex 1748 13.237943824024 23.195595570464 7.000000000000
vertex 1749 13.237943824024 23.195595570464 5.500000000000
vertex 1750 13.281398401593 34.146699555512 5.500000000000
vertex 1751 13.281398401593 34.146699555512 7.000000000000
vertex 1752 10.000000000001 35.146691492451 7.500000000000
vertex 1753 8.999998729795 69.989828863361 10.500000000000
vertex 1754 8.999998729795 69.989828863361 13.500000000000

zone R-LeftBridge-F0-1
ceiling 1 1 2 3 4
wall 2 3 5 6 4
floor 3 6 5 7 8
wall 4 4 6 8 1
wall 5 2 7 5 3
wall 6 1 8 7 2
window 7 9 10 11 12
window 8 13 14 15 16

zone R-LeftBridge-Ftop-1
wall 9 19 1 2 20
window 15 22 23 24 25
window 16 26 27 28 29
floor 10 17 3 2 1
wall 11 18 17 1 19
wall 12 20 2 3 21
wall 13 21 3 17 18
roof 14 19 20 21 18

zone R-LeftMain-F0-1
wall 17 30 31 32 33
wall 18 34 35 36 37
window 23 38 39 40 41
window 24 42 43 44 45
window 25 46 47 48 49
floor 19 32 31 36 35
wall 20 33 32 35 34
ceiling 21 34 37 30 33
wall 22 37 36 31 30
window 26 50 51 52 53
window 27 54 55 56 57
window 28 58 59 60 61

zone R-LeftMain-Fstack-1
wall 29 62 63 64 65
window 35 66 67 68 69
window 36 70 71 72 73
window 37 74 75 76 77
ceiling 30 62 65 78 79
wall 31 78 80 81 79
wall 32 79 81 63 62
floor 33 81 80 64 63
wall 34 65 64 80 78
window 38 82 83 84 85
window 39 86 87 88 89
window 40 90 91 92 93

zone R-LeftMain-F0-2
wall 41 94 95 96 97
wall 42 97 96 5 3
wall 43 98 99 95 94
window 47 100 101 102 103
window 48 104 105 106 107
window 49 108 109 110 111
wall 44 3 5 99 98
ceiling 45 98 94 97 3
floor 46 5 96 95 99

zone R-LeftMain-F1-2
floor 50 3 97 94 98
wall 51 112 97 3 21
wall 52 21 3 98 113
wall 53 114 94 97 112
wall 54 113 98 94 114
window 56 115 116 117 118
window 57 119 120 121 122
window 58 123 124 125 126
ceiling 55 113 114 112 21

zone R-LeftMain-Fstack-2
wall 59 127 114 112 128
wall 60 128 112 21 129
wall 61 129 21 113 130
ceiling 62 130 127 128 129
floor 63 21 112 114 113
wall 64 130 113 114 127
window 65 131 132 133 134
window 66 135 136 137 138
window 67 139 140 141 142

zone R-LeftMain-F0-3
wall 68 143 144 145 146
ceiling 69 143 146 147 148
wall 70 147 149 150 148
wall 71 146 145 149 147
floor 72 150 149 145 144
wall 73 148 150 144 143
window 74 151 152 153 154
window 75 155 156 157 158
window 76 159 160 161 162
window 77 163 164 165 166

zone R-LeftMain-F1-3
wall 78 167 168 148 169
ceiling 79 170 171 167 169
wall 80 170 143 146 171
floor 81 148 168 146 143
wall 82 169 148 143 170
window 84 172 173 174 175
window 85 176 177 178 179
window 86 180 181 182 183
window 87 184 185 186 187
wall 83 171 146 168 167

zone R-LeftMain-Fstack-3
ceiling 88 188 189 190 191
wall 89 189 192 193 190
floor 90 194 193 192 195
wall 91 191 194 195 188
window 94 196 197 198 199
window 95 200 201 202 203
window 96 204 205 206 207
window 97 208 209 210 211
wall 92 188 195 192 189
wall 93 190 193 194 191

zone R-LeftMain-F1-1
wall 98 63 34 37 64
window 107 224 225 226 227
window 108 228 229 230 231
window 109 232 233 234 235
ceiling 99 63 64 80 81
wall 100 64 37 30 80
window 104 212 213 214 215
window 105 216 217 218 219
window 106 220 221 222 223
wall 101 81 33 34 63
wall 102 80 30 33 81
floor 103 33 30 37 34

zone R-LeftMain-F1-5
wall 110 236 237 238 239
wall 111 240 241 242 243
floor 112 238 237 242 241
ceiling 113 240 243 236 239
wall 114 243 242 237 236
wall 115 239 238 241 240
window 116 244 245 246 247
window 117 248 249 250 251

zone R-LeftMain-Fstack-5
wall 118 252 240 243 253
ceiling 119 252 253 254 255
wall 120 254 236 239 255
wall 121 255 239 240 252
window 124 256 257 258 259
window 125 260 261 262 263
floor 122 239 236 243 240
wall 123 253 243 236 254

zone R-LeftMain-F0-5
wall 126 237 264 265 238
floor 127 265 264 266 267
ceiling 128 241 242 237 238
wall 129 242 266 264 237
wall 130 238 265 267 241
window 132 268 269 270 271
window 133 272 273 274 275
wall 131 241 267 266 242

zone R-LeftMain-F0-15
wall 134 276 277 278 279
floor 135 280 281 278 277
wall 136 282 281 280 283
window 140 284 285 286 287
window 141 288 289 290 291
ceiling 137 276 279 282 283
wall 138 283 280 277 276
wall 139 279 278 281 282
window 142 292 293 294 295
window 143 296 297 298 299

zone R-LeftMain-F1-15
floor 144 283 282 279 276
wall 145 300 279 282 301
window 150 302 303 304 305
window 151 306 307 308 309
wall 146 310 276 279 300
wall 147 301 282 283 311
window 152 312 313 314 315
window 153 316 317 318 319
ceiling 148 310 300 301 311
wall 149 311 283 276 310

zone R-LeftMain-Fstack-15
ceiling 154 320 321 322 323
floor 155 311 301 300 324
wall 156 323 311 324 320
wall 157 321 300 301 322
window 160 325 326 327 328
window 161 329 330 331 332
wall 158 322 301 311 323
window 162 333 334 335 336
window 163 337 338 339 340
wall 159 320 324 300 321

zone R-LeftMain-F0-6
wall 164 241 267 341 342
window 170 343 344 345 346
window 171 347 348 349 350
floor 165 267 351 352 341
wall 166 342 341 352 353
wall 167 353 352 351 354
wall 168 354 351 267 241
ceiling 169 342 353 354 241

zone R-LeftMain-F1-6
wall 172 355 353 354 356
ceiling 173 357 355 356 240
wall 174 356 354 241 240
wall 175 357 342 353 355
floor 176 241 354 353 342
wall 177 240 241 342 357
window 178 358 359 360 361
window 179 362 363 364 365

zone R-LeftMain-Fstack-6
wall 180 252 240 357 366
window 186 367 368 369 370
window 187 371 372 373 374
ceiling 181 366 375 376 252
wall 182 375 355 356 376
floor 183 240 356 355 357
wall 184 376 356 240 252
wall 185 366 357 355 375

zone R-LeftMain-F0-7
wall 188 377 378 341 342
floor 189 341 378 379 380
wall 190 381 380 379 382
wall 191 382 379 378 377
ceiling 192 381 382 377 342
wall 193 342 341 380 381
window 194 383 384 385 386
window 195 387 388 389 390

zone R-LeftMain-Fstack-7
wall 196 391 392 393 394
wall 197 366 357 395 396
window 202 397 398 399 400
window 203 401 402 403 404
wall 198 396 395 392 391
wall 199 394 393 357 366
floor 200 357 393 392 395
ceiling 201 396 391 394 366

zone R-LeftMain-F1-7
wall 204 393 377 342 357
floor 205 342 377 382 381
ceiling 206 395 392 393 357
wall 207 357 342 381 395
window 210 405 406 407 408
window 211 409 410 411 412
wall 208 395 381 382 392
wall 209 392 382 377 393

zone R-LeftMain-F1-4
wall 212 413 414 143 170
ceiling 213 239 415 413 170
floor 214 143 414 416 238
wall 215 415 416 414 413
wall 216 170 143 238 239
window 218 417 418 419 420
window 219 421 422 423 424
wall 217 239 238 416 415

zone R-LeftMain-F0-4
wall 220 414 425 144 143
floor 221 144 425 426 265
wall 222 143 144 265 238
window 226 427 428 429 430
window 227 431 432 433 434
wall 223 238 265 426 416
ceiling 224 238 416 414 143
wall 225 416 426 425 414

zone R-LeftMain-Fstack-4
ceiling 228 255 435 436 188
wall 229 436 437 195 188
wall 230 435 438 437 436
wall 231 188 195 439 255
window 234 440 441 442 443
window 235 444 445 446 447
wall 232 255 439 438 435
floor 233 195 437 438 439

zone R-LeftMain-Fstack-8
wall 236 396 395 448 449
window 242 450 451 452 453
window 243 454 455 456 457
wall 237 458 459 395 396
floor 238 395 459 460 448
wall 239 449 448 460 461
ceiling 240 449 461 458 396
wall 241 461 460 459 458

zone R-LeftMain-F1-8
wall 244 448 462 463 460
wall 245 459 464 381 395
wall 246 395 381 462 448
window 250 465 466 467 468
window 251 469 470 471 472
wall 247 460 463 464 459
ceiling 248 448 460 459 395
floor 249 381 464 463 462

zone R-LeftMain-F0-8
wall 252 381 380 473 462
window 258 474 475 476 477
window 259 478 479 480 481
wall 253 463 482 483 464
ceiling 254 462 463 464 381
wall 255 464 483 380 381
wall 256 462 473 482 463
floor 257 380 483 482 473

zone R-LeftMain-F1-14
wall 260 484 485 486 487
floor 261 488 279 486 485
wall 262 300 279 488 324
ceiling 263 484 487 300 324
wall 264 324 488 485 484
wall 265 487 486 279 300
window 266 489 490 491 492
window 267 493 494 495 496

zone R-LeftMain-F0-14
wall 268 486 497 278 279
window 274 498 499 500 501
window 275 502 503 504 505
wall 269 485 506 497 486
ceiling 270 485 486 279 488
floor 271 507 278 497 506
wall 272 279 278 507 488
wall 273 488 507 506 485

zone R-LeftMain-Fstack-14
wall 276 508 484 487 509
wall 277 509 487 300 321
window 282 510 511 512 513
window 283 514 515 516 517
floor 278 324 300 487 484
wall 279 320 324 484 508
wall 280 321 300 324 320
ceiling 281 508 509 321 320

zone R-LeftMain-F1-13
floor 284 518 486 519 520
wall 285 521 520 519 522
wall 286 523 518 520 521
wall 287 522 519 486 487
window 290 524 525 526 527
window 291 528 529 530 531
wall 288 487 486 518 523
ceiling 289 521 522 487 523

zone R-LeftMain-Fstack-13
wall 292 532 523 521 533
wall 293 534 535 487 509
window 298 536 537 538 539
window 299 540 541 542 543
ceiling 294 533 534 509 532
wall 295 533 521 535 534
floor 296 523 487 535 521
wall 297 509 487 523 532

zone R-LeftMain-F0-13
wall 300 486 497 544 518
floor 301 544 497 545 546
wall 302 518 544 546 520
ceiling 303 520 519 486 518
wall 304 520 546 545 519
wall 305 519 545 497 486
window 306 547 548 549 550
window 307 551 552 553 554

zone R-LeftMain-F0-12
wall 308 555 556 545 519
window 314 557 558 559 560
window 315 561 562 563 564
floor 309 565 545 556 566
wall 310 519 545 565 567
ceiling 311 568 555 519 567
wall 312 568 566 556 555
wall 313 567 565 566 568

zone R-LeftMain-F1-12
wall 316 569 568 555 570
wall 317 570 555 519 522
window 322 571 572 573 574
window 323 575 576 577 578
wall 318 579 567 568 569
floor 319 567 519 555 568
ceiling 320 569 570 522 579
wall 321 522 519 567 579

zone R-LeftMain-Fstack-12
wall 324 580 581 570 582
wall 325 583 522 579 584
ceiling 326 580 582 583 584
wall 327 582 570 522 583
window 330 585 586 587 588
window 331 589 590 591 592
wall 328 584 579 581 580
floor 329 579 522 570 581

zone R-LeftMain-F1-11
floor 332 593 594 595 596
wall 333 597 595 594 598
window 338 599 600 601 602
window 339 603 604 605 606
wall 334 607 596 595 597
wall 335 598 594 593 608
wall 336 608 593 596 607
ceiling 337 607 597 598 608

zone R-LeftMain-F0-11
ceiling 340 596 595 594 593
floor 341 609 556 610 611
wall 342 595 610 556 594
window 346 612 613 614 615
window 347 616 617 618 619
wall 343 596 611 610 595
wall 344 593 609 611 596
wall 345 594 556 609 593

zone R-LeftMain-Fstack-11
wall 348 620 608 621 622
wall 349 623 570 608 620
wall 350 622 621 597 624
wall 351 624 597 570 623
window 354 625 626 627 628
window 355 629 630 631 632
floor 352 608 570 597 621
ceiling 353 622 624 623 620

zone R-LeftMain-Fstack-10
ceiling 356 633 634 624 635
wall 357 624 597 636 635
wall 358 634 637 597 624
window 362 638 639 640 641
window 363 642 643 644 645
wall 359 633 646 637 634
wall 360 635 636 646 633
floor 361 636 597 637 646

zone R-LeftMain-F0-10
wall 364 647 648 649 650
wall 365 650 649 610 651
window 370 652 653 654 655
window 371 656 657 658 659
wall 366 651 610 660 661
wall 367 661 660 648 647
floor 368 660 610 649 648
ceiling 369 647 650 651 661

zone R-LeftMain-F1-10
ceiling 372 646 637 662 636
wall 373 646 647 650 637
floor 374 661 651 650 647
wall 375 637 650 651 662
window 378 663 664 665 666
window 379 667 668 669 670
wall 376 662 651 661 636
wall 377 636 661 647 646

zone R-LeftMain-F0-9
wall 380 671 672 649 650
window 386 673 674 675 676
window 387 677 678 679 680
wall 381 681 682 683 684
wall 382 650 649 682 681
ceiling 383 684 671 650 681
wall 384 684 683 672 671
floor 385 682 649 672 683

zone R-LeftMain-Fstack-9
wall 388 685 686 637 634
window 394 687 688 689 690
window 395 691 692 693 694
wall 389 695 696 697 698
floor 390 696 637 686 697
ceiling 391 698 685 634 695
wall 392 698 697 686 685
wall 393 634 637 696 695

zone R-LeftMain-F1-9
wall 396 697 684 671 686
wall 397 696 681 684 697
wall 398 637 650 681 696
wall 399 686 671 650 637
window 402 699 700 701 702
window 403 703 704 705 706
floor 400 681 650 671 684
ceiling 401 697 686 637 696

zone RC-LeftMain-F0-1
wall 404 237 264 266 242
wall 405 353 352 483 464
ceiling 406 3 97 94 34 33 30 671 684 283 147 463 462
wall 407 3 5 96 97
wall 408 464 483 482 463
wall 409 283 280 149 147
wall 410 147 149 425 414
wall 411 242 266 352 353
wall 412 684 683 682 681
wall 413 462 473 5 3
wall 414 94 95 35 34
wall 415 33 32 31 30
wall 416 30 31 672 671
wall 417 485 506 277 276
wall 418 681 682 611 596
wall 419 414 425 264 237
wall 420 593 609 546 520
wall 421 671 672 683 684
wall 422 97 96 95 94
wall 423 596 611 609 593
wall 424 463 482 473 462
wall 425 276 277 280 283
wall 426 520 546 506 485
wall 427 34 35 32 33
floor 428 149 280 683 672 31 32 35 95 96 5 473 482

zone RC-LeftMain-F1-1
wall 429 460 463 462 448
wall 430 707 147 414 413
wall 431 311 283 147 707
wall 432 393 377 464 459
wall 433 114 94 34 63
wall 434 579 567 518 523
wall 435 608 593 567 579
wall 436 63 34 33 81
wall 437 80 30 671 686
ceiling 438 21 112 114 63 81 80 686 697 311 707 460 448
floor 439 147 283 684 671 30 33 34 94 97 3 462 463
wall 440 621 596 593 608
wall 441 413 414 416 415
wall 442 415 416 354 356
wall 443 112 97 94 114
wall 444 686 671 684 697
wall 445 523 518 488 324
wall 446 81 33 30 80
wall 447 448 462 3 21
wall 448 697 684 681 696
wall 449 324 488 283 311
wall 450 459 464 463 460
wall 451 696 681 596 621
wall 452 356 354 377 393
wall 453 21 3 97 112

zone RC-LeftMain-Fstack-1
wall 454 698 697 696 695
wall 455 458 459 460 461
wall 456 532 523 324 320
ceiling 457 129 128 127 62 79 78 685 698 323 708 461 709
wall 458 710 415 356 376
wall 459 622 621 608 620
wall 460 620 608 579 584
wall 461 128 112 114 127
wall 462 78 80 686 685
wall 463 708 707 413 711
wall 464 394 393 459 458
wall 465 695 696 621 622
wall 466 709 448 21 129
wall 467 127 114 63 62
wall 468 584 579 523 532
wall 469 711 413 415 710
wall 470 129 21 112 128
wall 471 323 311 707 708
wall 472 79 81 80 78
wall 473 376 356 393 394
wall 474 685 686 697 698
floor 475 707 311 697 686 80 81 63 114 112 21 448 460
wall 476 320 324 311 323
wall 477 461 460 448 709
wall 478 62 63 81 79

zone C-Mixte-F0-1
wall 479 712 713 714 715
wall 480 716 717 718 719
wall 481 720 721 722 723
ceiling 482 724 725 726 727 728 723 715 716
ceiling 483 729 720 723 728 727 730
wall 484 719 718 721 720
window 490 731 732 733 734
wall 485 735 736 717 716
wall 486 715 714 736 735
ceiling 487 719 729 730 726 725 724
floor 488 717 714 721 718
wall 489 723 722 713 712

zone C-Mixte-F0-5
floor 491 737 738 739 740
wall 492 741 738 737 742
wall 493 742 737 740 743
window 498 744 745 746 747
wall 494 743 740 739 748
window 499 749 750 751 752
wall 495 748 739 738 741
ceiling 496 743 748 753 754
ceiling 497 754 753 741 742

zone R-LeftMixt-F1-5
wall 500 755 725 724 756
wall 501 757 758 725 755
wall 502 759 730 758 757
ceiling 503 760 761 759 757 755 756
floor 504 758 730 729 719 724 725
wall 505 761 729 730 759
wall 506 756 724 719 760
wall 507 760 719 729 761
window 508 762 763 764 765
window 509 766 767 768 769

zone R-LeftMixt-F1-6
wall 510 761 729 720 770
window 518 771 772 773 774
window 519 775 776 777 778
ceiling 511 761 770 779 780 781 759
wall 512 759 730 729 761
wall 513 780 728 727 781
wall 514 779 723 728 780
floor 515 730 727 728 723 720 729
wall 516 781 727 730 759
wall 517 770 720 723 779

zone R-LeftBridge-F0-2
floor 520 782 6 8 721
wall 521 4 6 782 723
ceiling 522 720 1 4 723
wall 523 723 782 721 720
wall 524 720 721 8 1
window 526 783 784 785 786
window 527 787 788 789 790
wall 525 1 8 6 4

zone R-LeftBridge-Ftop-2
floor 528 723 17 1 720
wall 529 19 1 17 18
roof 530 770 19 18 779
wall 531 779 723 720 770
wall 532 18 17 723 779
wall 533 770 720 1 19
window 534 791 792 793 794
window 535 795 796 797 798

zone RC-LeftBridge-F0-1
wall 536 712 799 782 723
ceiling 537 723 3 462 712
wall 538 4 6 5 3
wall 539 723 782 6 4
wall 540 3 5 473 462
floor 541 799 473 5 782
wall 542 462 473 799 712
window 543 800 801 802 803

zone R-LeftSmall-F0-1
wall 544 804 805 806 807
window 550 808 809 810 811
window 551 812 813 814 815
wall 545 735 736 714 715
wall 546 807 806 736 735
wall 547 715 714 805 804
window 552 816 817 818 819
window 553 820 821 822 823
ceiling 548 735 715 804 807
floor 549 806 805 714 736

zone R-LeftSmall-F1-1
wall 554 824 807 735 825
wall 555 826 804 807 824
window 560 827 828 829 830
window 561 831 832 833 834
wall 556 825 735 715 835
floor 557 807 804 715 735
wall 558 835 715 804 826
window 562 836 837 838 839
window 563 840 841 842 843
ceiling 559 825 835 826 824

zone R-LeftSmall-Fstack-1
ceiling 564 844 845 846 847
wall 565 844 825 835 845
wall 566 846 826 824 847
window 570 848 849 850 851
window 571 852 853 854 855
wall 567 847 824 825 844
floor 568 824 826 835 825
wall 569 845 835 826 846
window 572 856 857 858 859
window 573 860 861 862 863

zone R-LeftMixt-Fstack-6
wall 574 864 761 770 865
window 582 866 867 868 869
window 583 870 871 872 873
wall 575 874 781 759 875
wall 576 865 770 779 876
ceiling 577 864 865 876 877 874 875
wall 578 876 779 780 877
floor 579 759 781 780 779 770 761
wall 580 877 780 781 874
wall 581 875 759 761 864

zone R-LeftMixt-Fstack-5
wall 584 875 759 757 878
wall 585 879 756 760 880
wall 586 878 757 755 881
wall 587 880 760 761 864
window 592 882 883 884 885
window 593 886 887 888 889
wall 588 881 755 756 879
ceiling 589 880 864 875 878 881 879
floor 590 757 759 761 760 756 755
wall 591 864 761 759 875

zone C-Mixte-F0-2
wall 594 719 718 717 716
wall 595 890 891 718 719
window 602 892 893 894 895
floor 596 896 717 718 891
ceiling 597 890 719 724 897
wall 598 716 717 896 898
ceiling 599 899 900 716 898
ceiling 600 897 724 900 899
wall 601 898 896 891 890

zone C-Mixte-F0-3
ceiling 603 901 902 903 904
wall 604 905 906 907 908
wall 605 908 907 909 910
floor 606 907 906 891 909
wall 607 910 909 891 890
window 611 911 912 913 914
ceiling 608 904 903 905 908
ceiling 609 910 890 902 901
wall 610 890 891 906 905

zone C-Mixte-F0-4
ceiling 612 748 910 915 916
ceiling 613 917 918 919 920
floor 614 921 922 909 739
ceiling 615 916 915 918 917
wall 616 748 739 909 910
window 621 923 924 925 926
wall 617 920 921 738 927
wall 618 910 909 922 919
wall 619 927 738 739 748
wall 620 919 922 921 920

zone C-Mixte-F0-6
wall 622 742 737 738 741
ceiling 623 742 741 917 928
wall 624 920 921 929 930
wall 625 741 738 921 920
wall 626 930 929 737 742
window 629 931 932 933 934
floor 627 929 921 738 737
ceiling 628 928 917 920 930

zone R-LeftMixt-F1-2
wall 630 935 753 748 936
wall 631 936 748 910 937
window 636 938 939 940 941
window 637 942 943 944 945
window 638 946 947 948 949
floor 632 753 950 910 748
ceiling 633 936 937 951 935
wall 634 951 950 753 935
wall 635 937 910 950 951

zone R-LeftMixt-F1-8
wall 639 952 920 917 953
ceiling 640 953 954 955 952
wall 641 954 956 908 955
wall 642 953 917 956 954
wall 643 955 908 920 952
window 645 957 958 959 960
window 646 961 962 963 964
window 647 965 966 967 968
floor 644 920 908 956 917

zone R-LeftMixt-F1-1
wall 648 969 754 743 970
window 654 971 972 973 974
window 655 975 976 977 978
ceiling 649 970 979 980 969
floor 650 754 916 981 743
wall 651 970 743 981 979
window 656 982 983 984 985
window 657 986 987 988 989
window 658 990 991 992 993
wall 652 980 916 754 969
wall 653 979 981 916 980

zone R-LeftMixt-F1-7
wall 659 953 917 994 995
ceiling 660 996 953 995 997
wall 661 996 998 917 953
floor 662 999 994 917 998
wall 663 995 994 999 997
window 665 1000 1001 1002 1003
window 666 1004 1005 1006 1007
window 667 1008 1009 1010 1011
wall 664 997 999 998 996
window 668 1012 1013 1014 1015
window 669 1016 1017 1018 1019

zone R-LeftMixt-Fstack-7
wall 670 1020 953 995 1021
ceiling 671 1022 1020 1021 1023
wall 672 1023 997 996 1022
window 676 1024 1025 1026 1027
window 677 1028 1029 1030 1031
wall 673 1021 995 997 1023
window 678 1032 1033 1034 1035
window 679 1036 1037 1038 1039
window 680 1040 1041 1042 1043
wall 674 1022 996 953 1020
floor 675 997 995 953 996

zone R-LeftMixt-Fstack-1
ceiling 681 1044 1045 1046 1047
wall 682 1044 970 979 1045
window 687 1048 1049 1050 1051
window 688 1052 1053 1054 1055
window 689 1056 1057 1058 1059
wall 683 1046 980 969 1047
wall 684 1045 979 980 1046
wall 685 1047 969 970 1044
window 690 1060 1061 1062 1063
window 691 1064 1065 1066 1067
floor 686 969 980 979 970

zone R-LeftMixt-Fstack-2
wall 692 1068 935 936 1069
wall 693 1070 937 951 1071
wall 694 1069 936 937 1070
window 698 1072 1073 1074 1075
window 699 1076 1077 1078 1079
window 700 1080 1081 1082 1083
ceiling 695 1069 1070 1071 1068
floor 696 935 951 937 936
wall 697 1071 951 935 1068

zone R-LeftMixt-F1-3
wall 701 1084 897 1085 1086
ceiling 702 937 1087 1084 1086
wall 703 1087 890 897 1084
wall 704 937 910 890 1087
window 707 1088 1089 1090 1091
window 708 1092 1093 1094 1095
window 709 1096 1097 1098 1099
wall 705 1086 1085 910 937
floor 706 1085 897 890 910

zone R-LeftMixt-Fstack-3
floor 710 1086 1084 1087 937
wall 711 1100 1087 1084 1101
ceiling 712 1070 1100 1101 1102
wall 713 1101 1084 1086 1102
wall 714 1070 937 1087 1100
window 716 1103 1104 1105 1106
window 717 1107 1108 1109 1110
window 718 1111 1112 1113 1114
wall 715 1102 1086 937 1070

zone R-LeftMixt-Fstack-4
wall 719 880 760 1115 1116
wall 720 1117 1118 1087 1100
ceiling 721 1100 880 1116 1117
wall 722 1116 1115 1118 1117
wall 723 1100 1087 760 880
window 725 1119 1120 1121 1122
window 726 1123 1124 1125 1126
window 727 1127 1128 1129 1130
floor 724 1118 1115 760 1087

zone R-LeftMixt-F1-4
wall 728 1118 1131 890 1087
wall 729 1087 890 719 760
window 734 1132 1133 1134 1135
window 735 1136 1137 1138 1139
window 736 1140 1141 1142 1143
floor 730 1131 1144 719 890
wall 731 1115 1144 1131 1118
ceiling 732 1087 760 1115 1118
wall 733 760 719 1144 1115

zone R-LeftMixt-Fstack-8
wall 737 1020 953 954 1145
wall 738 1146 952 953 1020
ceiling 739 1020 1145 1147 1146
wall 740 1147 955 952 1146
window 743 1148 1149 1150 1151
window 744 1152 1153 1154 1155
window 745 1156 1157 1158 1159
floor 741 952 955 954 953
wall 742 1145 954 955 1147

zone R-LeftMixt-Fstack-9
wall 746 1160 1161 1162 1163
window 752 1164 1165 1166 1167
window 753 1168 1169 1170 1171
window 754 1172 1173 1174 1175
ceiling 747 1176 1177 1160 1163
floor 748 1162 1161 1178 1179
wall 749 1163 1162 1179 1176
wall 750 1176 1179 1178 1177
wall 751 1177 1178 1161 1160

zone R-LeftMixt-F1-9
wall 755 1161 1180 1181 1162
window 761 1182 1183 1184 1185
window 762 1186 1187 1188 1189
window 763 1190 1191 1192 1193
ceiling 756 1179 1178 1161 1162
wall 757 1179 904 899 1178
wall 758 1162 1181 904 1179
floor 759 1181 1180 899 904
wall 760 1178 899 1180 1161

zone R-LeftMixt-Fstack-10
wall 764 1194 1195 1161 1160
window 770 1196 1197 1198 1199
window 771 1200 1201 1202 1203
window 772 1204 1205 1206 1207
wall 765 1208 1209 1210 1211
ceiling 766 1208 1211 1194 1160
floor 767 1161 1195 1210 1209
wall 768 1211 1210 1195 1194
wall 769 1160 1161 1209 1208

zone R-LeftMixt-F1-10
wall 773 1210 1212 1213 1195
ceiling 774 1209 1210 1195 1161
wall 775 1195 1213 1180 1161
window 779 1214 1215 1216 1217
window 780 1218 1219 1220 1221
window 781 1222 1223 1224 1225
wall 776 1161 1180 1226 1209
floor 777 1180 1213 1212 1226
wall 778 1209 1226 1212 1210

zone R-LeftSmall-F0-2
wall 782 716 717 736 735
wall 783 807 806 1227 1228
window 788 1229 1230 1231 1232
window 789 1233 1234 1235 1236
floor 784 1227 806 736 717
wall 785 1228 1227 717 716
window 790 1237 1238 1239 1240
window 791 1241 1242 1243 1244
ceiling 786 716 735 807 1228
wall 787 735 736 806 807

zone R-LeftSmall-F1-2
wall 792 1195 1213 735 825
wall 793 825 735 807 824
floor 794 1228 807 735 1213
ceiling 795 1195 825 824 1245
wall 796 824 807 1228 1245
window 798 1246 1247 1248 1249
window 799 1250 1251 1252 1253
wall 797 1245 1228 1213 1195
window 800 1254 1255 1256 1257
window 801 1258 1259 1260 1261

zone R-LeftSmall-Fstack-2
wall 802 1262 825 824 847
wall 803 1194 1195 825 1262
ceiling 804 1194 1262 847 1263
wall 805 1263 1245 1195 1194
window 808 1264 1265 1266 1267
window 809 1268 1269 1270 1271
wall 806 847 824 1245 1263
window 810 1272 1273 1274 1275
window 811 1276 1277 1278 1279
floor 807 1245 824 825 1195

zone RC-LeftMixt-F1-1
wall 812 1178 899 956 954
wall 813 953 917 998 996
floor 814 1280 741 916 754
wall 815 1084 897 724 756
wall 816 969 754 916 980
wall 817 1281 1282 715 835
wall 818 757 758 730 759
wall 819 1283 901 897 1084
floor 820 1213 715 723 728 727 758 725 724
wall 821 756 724 725 755
wall 822 779 723 1282 1281
wall 823 980 916 901 1283
ceiling 824 969 755 757 781 780 779 835 1195 1210 996
wall 825 835 715 735 825
wall 826 1195 1213 1212 1210
floor 827 899 1212 724 897
floor 828 998 917 741 1280
wall 829 954 956 917 953
wall 830 996 998 754 969
wall 831 1210 1212 899 1178
wall 832 759 730 727 781
floor 833 956 899 897 901
wall 834 755 725 758 757
floor 835 917 956 901 916
wall 836 780 728 723 779
wall 837 825 735 1213 1195
wall 838 781 727 728 780

zone R-LeftMain-Ftop-14
floor 839 320 321 509 508
roof 840 1284 1285 1286 1287
wall 841 1285 509 321 1286
window 845 1288 1289 1290 1291
window 846 1292 1293 1294 1295
wall 842 1286 321 320 1287
wall 843 1284 508 509 1285
wall 844 1287 320 508 1284

zone R-LeftMain-Ftop-8
wall 847 1296 396 709 1297
window 853 1298 1299 1300 1301
window 854 1302 1303 1304 1305
wall 848 1306 458 396 1296
wall 849 1307 461 458 1306
floor 850 396 458 461 709
wall 851 1297 709 461 1307
roof 852 1297 1307 1306 1296

zone R-LeftSmall-Ftop-2
wall 855 1308 1263 1194 1309
window 861 1310 1311 1312 1313
window 862 1314 1315 1316 1317
floor 856 1263 847 844 1194
wall 857 1309 1194 844 1318
wall 858 1318 844 847 1319
roof 859 1309 1318 1319 1308
wall 860 1319 847 1263 1308
window 863 1320 1321 1322 1323
window 864 1324 1325 1326 1327

zone R-LeftMain-Ftop-13
floor 865 532 509 534 533
wall 866 1285 509 532 1328
wall 867 1329 534 509 1285
window 871 1330 1331 1332 1333
window 872 1334 1335 1336 1337
wall 868 1328 532 533 1338
wall 869 1338 533 534 1329
roof 870 1338 1329 1285 1328

zone R-LeftMain-Ftop-2
wall 873 1339 129 130 1340
wall 874 1341 128 129 1339
wall 875 1340 130 127 1342
window 879 1343 1344 1345 1346
window 880 1347 1348 1349 1350
window 881 1351 1352 1353 1354
wall 876 1342 127 128 1341
roof 877 1340 1342 1341 1339
floor 878 129 128 127 130

zone R-LeftMain-Ftop-6
wall 882 1355 252 366 1356
window 888 1357 1358 1359 1360
window 889 1361 1362 1363 1364
wall 883 1356 366 375 1365
floor 884 252 376 375 366
wall 885 1366 376 252 1355
roof 886 1356 1365 1366 1355
wall 887 1365 375 376 1366

zone R-LeftMain-Ftop-15
wall 890 1287 320 321 1286
roof 891 1287 1286 1367 1368
wall 892 1367 322 323 1368
window 896 1369 1370 1371 1372
window 897 1373 1374 1375 1376
wall 893 1286 321 322 1367
window 898 1377 1378 1379 1380
window 899 1381 1382 1383 1384
wall 894 1368 323 320 1287
floor 895 323 322 321 320

zone R-LeftMain-Ftop-7
wall 900 1296 396 391 1385
roof 901 1296 1385 1386 1356
wall 902 1385 391 394 1386
floor 903 366 394 391 396
wall 904 1356 366 396 1296
window 906 1387 1388 1389 1390
window 907 1391 1392 1393 1394
wall 905 1386 394 366 1356

zone R-LeftMixt-Ftop-3
roof 908 1395 1396 1397 1398
wall 909 1397 1101 1102 1398
wall 910 1398 1102 1070 1395
wall 911 1396 1100 1101 1397
wall 912 1395 1070 1100 1396
window 914 1399 1400 1401 1402
window 915 1403 1404 1405 1406
window 916 1407 1408 1409 1410
floor 913 1102 1101 1100 1070

zone R-LeftMixt-Ftop-9
roof 917 1411 1412 1413 1414
wall 918 1412 1177 1160 1413
floor 919 1163 1160 1177 1176
wall 920 1414 1163 1176 1411
wall 921 1413 1160 1163 1414
window 923 1415 1416 1417 1418
window 924 1419 1420 1421 1422
window 925 1423 1424 1425 1426
wall 922 1411 1176 1177 1412

zone R-LeftMixt-Ftop-4
wall 926 1427 1116 1117 1428
wall 927 1429 880 1116 1427
wall 928 1396 1100 880 1429
window 932 1430 1431 1432 1433
window 933 1434 1435 1436 1437
window 934 1438 1439 1440 1441
wall 929 1428 1117 1100 1396
floor 930 1117 1116 880 1100
roof 931 1396 1429 1427 1428

zone R-LeftMixt-Ftop-8
wall 935 1442 1145 1147 1443
wall 936 1443 1147 1146 1444
window 941 1445 1446 1447 1448
window 942 1449 1450 1451 1452
window 943 1453 1454 1455 1456
floor 937 1146 1147 1145 1020
roof 938 1457 1442 1443 1444
wall 939 1444 1146 1020 1457
wall 940 1457 1020 1145 1442

zone R-LeftMixt-Ftop-10
floor 944 1160 1194 1211 1208
wall 945 1309 1194 1160 1413
window 950 1458 1459 1460 1461
window 951 1462 1463 1464 1465
window 952 1466 1467 1468 1469
wall 946 1470 1208 1211 1471
wall 947 1413 1160 1208 1470
roof 948 1470 1471 1309 1413
wall 949 1471 1211 1194 1309

zone R-LeftMixt-Ftop-6
wall 953 1472 875 864 1473
wall 954 1474 877 874 1475
wall 955 1476 865 876 1477
roof 956 1473 1476 1477 1474 1475 1472
wall 957 1477 876 877 1474
floor 958 875 874 877 876 865 864
wall 959 1475 874 875 1472
wall 960 1473 864 865 1476
window 961 1478 1479 1480 1481
window 962 1482 1483 1484 1485

zone RC-LeftMain-Ftop-1
wall 963 1368 323 708 1486
wall 964 1487 584 532 1328
wall 965 1488 695 622 1489
wall 966 1486 708 711 1490
wall 967 1491 79 78 1492
wall 968 1492 78 685 1493
wall 969 1341 128 127 1342
wall 970 1386 394 458 1306
floor 971 708 323 698 685 78 79 62 127 128 129 709 461
wall 972 1494 620 584 1487
wall 973 1306 458 461 1307
wall 974 1328 532 320 1287
roof 975 1339 1341 1342 1495 1491 1492 1493 1496 1368 1486 1307 1497
wall 976 1489 622 620 1494
wall 977 1339 129 128 1341
wall 978 1496 698 695 1488
wall 979 1366 376 394 1386
wall 980 1498 710 376 1366
wall 981 1495 62 79 1491
wall 982 1342 127 62 1495
wall 983 1493 685 698 1496
wall 984 1307 461 709 1497
wall 985 1490 711 710 1498
wall 986 1497 709 129 1339
wall 987 1287 320 323 1368

zone R-LeftMain-Ftop-12
floor 988 584 583 582 1499
wall 989 1500 582 583 1501
window 994 1502 1503 1504 1505
window 995 1506 1507 1508 1509
wall 990 1501 583 584 1487
wall 991 1487 584 1499 1510
wall 992 1510 1499 582 1500
roof 993 1510 1500 1501 1487

zone R-LeftMain-Ftop-10
wall 996 1512 624 635 1522
wall 997 1521 633 634 1511
wall 998 1522 635 633 1521
floor 999 635 624 634 633
wall 1000 1511 634 624 1512
window 1002 1513 1514 1515 1516
window 1003 1517 1518 1519 1520
roof 1001 1521 1511 1512 1522

zone R-LeftMain-Ftop-1
wall 1004 1491 79 62 1495
wall 1005 1523 65 78 1492
window 1010 1524 1525 1526 1527
window 1011 1528 1529 1530 1531
window 1012 1532 1533 1534 1535
floor 1006 79 78 65 62
wall 1007 1492 78 79 1491
wall 1008 1495 62 65 1523
window 1013 1536 1537 1538 1539
window 1014 1540 1541 1542 1543
window 1015 1544 1545 1546 1547
roof 1009 1495 1523 1492 1491

zone R-LeftSmall-Ftop-1
floor 1016 847 846 845 844
roof 1017 1548 1549 1550 1319
wall 1018 1319 847 844 1548
wall 1019 1548 844 845 1549
wall 1020 1549 845 846 1550
window 1022 1551 1552 1553 1554
window 1023 1555 1556 1557 1558
wall 1021 1550 846 847 1319
window 1024 1559 1560 1561 1562
window 1025 1563 1564 1565 1566

zone R-LeftMain-Ftop-4
wall 1026 1567 435 436 1568
floor 1027 188 436 435 1569
roof 1028 1570 1567 1568 1571
wall 1029 1571 188 1569 1570
window 1032 1572 1573 1574 1575
window 1033 1576 1577 1578 1579
wall 1030 1568 436 188 1571
wall 1031 1570 1569 435 1567

zone R-LeftMixt-Ftop-5
wall 1034 1429 880 864 1473
window 1042 1580 1581 1582 1583
window 1043 1584 1585 1586 1587
wall 1035 1472 875 878 1588
wall 1036 1589 879 880 1429
wall 1037 1588 878 881 1590
floor 1038 878 875 864 880 879 881
wall 1039 1473 864 875 1472
wall 1040 1590 881 879 1589
roof 1041 1429 1473 1472 1588 1590 1589

zone R-LeftMain-Ftop-11
wall 1044 1489 622 624 1512
roof 1045 1489 1512 1591 1494
floor 1046 620 582 624 622
wall 1047 1494 620 622 1489
wall 1048 1591 582 620 1494
wall 1049 1512 624 582 1591
window 1050 1592 1593 1594 1595
window 1051 1596 1597 1598 1599

zone R-LeftMixt-Ftop-2
roof 1052 1600 1395 1601 1602
floor 1053 1068 1071 1070 1069
wall 1054 1395 1070 1071 1601
wall 1055 1600 1069 1070 1395
window 1058 1603 1604 1605 1606
window 1059 1607 1608 1609 1610
window 1060 1611 1612 1613 1614
wall 1056 1602 1068 1069 1600
wall 1057 1601 1071 1068 1602

zone R-LeftMain-Ftop-9
roof 1061 1496 1493 1511 1488
wall 1062 1496 698 685 1493
wall 1063 1511 634 695 1488
wall 1064 1493 685 634 1511
window 1067 1615 1616 1617 1618
window 1068 1619 1620 1621 1622
wall 1065 1488 695 698 1496
floor 1066 695 634 685 698

zone R-LeftMain-Ftop-5
floor 1069 255 254 253 252
wall 1070 1623 253 254 1624
wall 1071 1570 255 252 1355
window 1075 1625 1626 1627 1628
window 1076 1629 1630 1631 1632
wall 1072 1624 254 255 1570
wall 1073 1355 252 253 1623
roof 1074 1355 1623 1624 1570

zone R-LeftMain-Ftop-3
floor 1077 191 190 189 188
wall 1078 1571 188 189 1633
wall 1079 1633 189 190 1634
wall 1080 1635 191 188 1571
window 1083 1636 1637 1638 1639
window 1084 1640 1641 1642 1643
window 1085 1644 1645 1646 1647
window 1086 1648 1649 1650 1651
wall 1081 1634 190 191 1635
roof 1082 1571 1633 1634 1635

zone R-LeftMixt-Ftop-7
floor 1087 1023 1021 1020 1022
roof 1088 1652 1457 1653 1654
wall 1089 1457 1020 1021 1653
wall 1090 1654 1023 1022 1652
window 1093 1655 1656 1657 1658
window 1094 1659 1660 1661 1662
wall 1091 1652 1022 1020 1457
wall 1092 1653 1021 1023 1654
window 1095 1663 1664 1665 1666
window 1096 1667 1668 1669 1670
window 1097 1671 1672 1673 1674

zone R-LeftMixt-Ftop-1
wall 1098 1675 1045 1046 1676
roof 1099 1677 1675 1676 1678
wall 1100 1677 1044 1045 1675
window 1104 1679 1680 1681 1682
window 1105 1683 1684 1685 1686
window 1106 1687 1688 1689 1690
wall 1101 1678 1047 1044 1677
window 1107 1691 1692 1693 1694
window 1108 1695 1696 1697 1698
wall 1102 1676 1046 1047 1678
floor 1103 1047 1046 1045 1044

zone P-Main-Fcave-1
wall 1109 1699 1700 1701 907
ceiling 1110 144 145 149 150
ceiling 1111 1702 1703 714 717
ceiling 1112 35 1704 31 32
wall 1113 280 1705 1706 149
ceiling 1114 267 266 264 265
wall 1115 907 1701 1707 1708
floor 1116 1709 1710 1711 1712 1713 1714 1715 1716 1706 1705 1717 1718 1719 1720 1721
ceiling 1117 891 1702 717 1699
wall 1118 806 1722 1711 1227
ceiling 1119 740 739 738 737
ceiling 1120 737 738 1708 1723
wall 1121 281 1717 1705 280
wall 1122 149 1706 1716 150
wall 1123 805 1712 1722 806
ceiling 1124 611 610 556 609
ceiling 1125 546 545 497 506
wall 1126 672 1718 1724 278
wall 1127 1725 1726 1727 891
ceiling 1128 739 1725 907 1708
wall 1129 1227 1711 1710 717
ceiling 1130 7 95 96 5
ceiling 1131 1728 7 5 6
wall 1132 95 1729 1730 35
wall 1133 267 1731 1732 341
wall 1134 714 1733 1712 805
ceiling 1135 277 278 281 280
wall 1136 31 1719 1718 672
ceiling 1137 380 483 352 341
wall 1138 891 1727 1734 1702
ceiling 1139 717 736 806 1227
wall 1140 278 1724 1717 281
wall 1141 717 1710 1700 1699
ceiling 1142 609 556 545 546
wall 1143 380 1735 1714 473
ceiling 1144 341 352 266 267
wall 1145 1723 1709 1736 737
wall 1146 473 1714 1713 799
wall 1147 1708 1707 1709 1723
ceiling 1148 506 497 278 277
wall 1149 1703 1737 1738 1728
wall 1150 341 1732 1735 380
ceiling 1151 682 649 610 611
ceiling 1152 736 714 805 806
wall 1153 737 1736 1721 740
wall 1154 1739 1740 1726 1725
ceiling 1155 473 482 483 380
wall 1156 35 1730 1720 1704
wall 1157 740 1721 1740 1739
wall 1158 265 1741 1731 267
wall 1159 1704 1720 1719 31
ceiling 1160 5 96 95 35 32 31 672 683 280 149 482 473
wall 1161 799 1713 1733 714
ceiling 1162 1703 1728 6 782
wall 1163 1728 1738 1742 7
wall 1164 144 1715 1741 265
ceiling 1165 265 264 145 144
wall 1166 1702 1734 1737 1703
wall 1167 7 1742 1729 95
ceiling 1168 1725 891 1699 907
ceiling 1169 683 672 649 682
wall 1170 150 1716 1715 144
ceiling 1171 782 5 473 799

zone RC-LeftBridge-F1-1
wall 1172 18 17 1743 1744
floor 1173 1282 1745 1743 1746
wall 1174 1744 1743 1745 1747
wall 1175 1747 1745 1282 1281
window 1179 1748 1749 1750 1751
wall 1176 1752 1746 17 18
roof 1177 1752 1744 1747 1281
wall 1178 1281 1282 1746 1752

zone RC-LeftMixt-Fstack-1
wall 1180 876 779 835 845
floor 1181 996 1210 1195 835 779 780 781 757 755 969
ceiling 1182 1047 881 878 874 877 876 845 1194 1211 1022
wall 1183 879 756 755 881
wall 1184 1177 1178 954 1145
wall 1185 845 835 825 844
wall 1186 878 757 759 875
wall 1187 1753 1283 1084 1101
wall 1188 1046 980 1283 1753
wall 1189 1047 969 980 1046
wall 1190 1211 1210 1178 1177
wall 1191 1194 1195 1210 1211
wall 1192 1145 954 953 1020
wall 1193 874 781 780 877
wall 1194 877 780 779 876
wall 1195 1022 996 969 1047
wall 1196 881 755 757 878
wall 1197 844 825 1195 1194
wall 1198 1101 1084 756 879
wall 1199 1020 953 996 1022
wall 1200 875 759 781 874

zone RC-LeftMixt-Ftop-1
wall 1201 1475 874 877 1474
wall 1202 1474 877 876 1477
wall 1203 1471 1211 1177 1412
wall 1204 1442 1145 1020 1457
wall 1205 1472 875 874 1475
wall 1206 1590 881 878 1588
floor 1207 1022 1211 1194 845 876 877 874 878 881 1047
wall 1208 1412 1177 1145 1442
wall 1209 1309 1194 1211 1471
wall 1210 1676 1046 1753 1754
wall 1211 1652 1022 1047 1678
wall 1212 1548 844 1194 1309
wall 1213 1589 879 881 1590
wall 1214 1457 1020 1022 1652
wall 1215 1549 845 844 1548
wall 1216 1678 1047 1046 1676
wall 1217 1477 876 845 1549
roof 1218 1678 1590 1588 1475 1474 1477 1549 1309 1471 1652
wall 1219 1397 1101 879 1589
wall 1220 1754 1753 1101 1397
wall 1221 1588 878 875 1472

_EXTENSION_BuildingGeometry_END_

_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_

_EXTENSION_ExternalShadingGeometry_START_


_EXTENSION_ExternalShadingGeometry_END_

_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_

_EXTENSION_DaylightSensorPoints_START_
_EXTENSION_DaylightSensorPoints_END_

_EXTENSION_AdditionalDaylightGeometry_START_
_EXTENSION_AdditionalDaylightGeometry_END_

_EXTENSION_VAMPARAMS_START_
_EXTENSION_VAMPARAMS_END_

