************************************************************************************************************************
*  TRNBuild   2.0.198
************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING: E:\Lot_1A_b-vf.b18
*   GET BY WORKING WITH TRNBuild 2.0 for Windows
************************************************************************************************************************
*
*-----------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*-----------------------------------------------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.85 
*
*-----------------------------------------------------------------------------------------------------------------------
*  P r o j e c t
*-----------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*-----------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*-----------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- convective heat transfer coefficient calculation ---------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*--- radiance parameters -------------------
 SCENE_ROTATION_ANGLE=0 : GROUND_IDS= : GROUND_REFLECTANCE=0.2 : SHADER_REFLECTANCE=0
 CALC_MODE=RAD : LATITUDE=48 : LONGITUDE=-9.2 : TIME_ZONE=-15 : SITE_ELEVATION=200
 AB=5 : AD=1000 : AS=20 : AR=300 : AA=0.1
 LR=6 : ST=0.15 : SJ=1 : LW=0.004 : DJ=0 : DS=0.2 : DR=2 : DP=512
*--- comfort parameters -------------------
 DIAM-SENSOR=0.07 : EPS-SENSOR=0.82 : REFL-SENSOR=0.47 : ELV_AIRSPEED1=0.3 : ELV_AIRSPEED2=0.7 : ELV_AIRSPEED3=1.2
*--- other -------------------
 FSCAL_TREGENZA=MEDIUM : SHM_MODE=0 : SURFGRID=0.2
*--- daylight  -------------------
 UDIMIN=100 : UDIMAX=2000 : DAMIN=300
*
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  L a y e r s
*-----------------------------------------------------------------------------------------------------------------------
LAYER STUCCO
 CONDUCTIVITY=  0.2 : CAPACITY=      0.84 : DENSITY=     1856 : PERT=      0 : PENRT=      0
LAYER GIPS
 CONDUCTIVITY=  0.576 : CAPACITY=      1.09 : DENSITY=    800 : PERT=      0 : PENRT=      0
LAYER F13ROOF
 CONDUCTIVITY=  0.576 : CAPACITY=      1.46 : DENSITY=    1120 : PERT=      0 : PENRT=      0
LAYER F08ROOF
 CONDUCTIVITY=  163 : CAPACITY=      0.5 : DENSITY=    7824 : PERT=      0 : PENRT=      0
LAYER CONCRETE
 CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900 : PERT=      0 : PENRT=      0
LAYER SLAB
 CONDUCTIVITY=  8.316 : CAPACITY=      0.832 : DENSITY=    2322 : PERT=      0 : PENRT=      0
LAYER INS_ROOF
 RESISTANCE=      1.968 : PERT=      0 : PENRT=      0
LAYER INS_EXT_WALL
 RESISTANCE=      0.977 : PERT=      0 : PENRT=      0
LAYER INS_FLOOR
 RESISTANCE=      1.652 : PERT=      0 : PENRT=      0
LAYER CARPET
 RESISTANCE=      0.06 : PERT=      0 : PENRT=      0
*-----------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*-----------------------------------------------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE 
INPUTS_DESCRIPTION
 TGROUND : �C : Ground Temperature (boundary temperature used for floors adjacent to the ground)
 TBOUNDARY : �C : Boundary Temperature (boundary temperature used for boundary floors, walls, ceilings)
 SHADE_CLOSE : kJ/hr.m^2 : threshold of total radiation on facade where shading device is activated
 SHADE_OPEN : kJ/hr.m^2 : threshold of total radiation on facade where shading device is deactivated
 MAX_ISHADE : any : max shading factor of internal shading
 MAX_ESHADE : any : max shading factor of external shading
*--------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------

*--------------------------------------------------------------------------------
*  C O N S T R U C T I O N (Wall, Floor, Ceiling,..)
*--------------------------------------------------------------------------------
CONSTRUCTION EXT_WALL
 LAYERS   = GIPS INS_EXT_WALL GIPS STUCCO  
 THICKNESS= 0.016 0 0.016 0.025  
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
 CONSTRUCTION ADJ_WALL
 LAYERS   = GIPS  GIPS  
 THICKNESS= 0.016  0.016 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION EXT_ROOF
 LAYERS   = F13ROOF  INS_ROOF   F08ROOF   
 THICKNESS= 0.0095 0  0.0008  
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION GROUND_FLOOR
 LAYERS   = CONCRETE   
 THICKNESS= 0.2  
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION GROUND_WALL
 LAYERS   = CONCRETE  
 THICKNESS= 0.2 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001

CONSTRUCTION ADJ_CEILING
 LAYERS   = CARPET SLAB INS_FLOOR  
 THICKNESS= 0 0.2 0
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11

*--------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------
 WINDOW EXT_WINDOW1
 WINID=6505 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=2.52 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
*-----------------------------------------------------------------------------------------------------------------------
*  G a i n s
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  D a y l i g h t   C o n t r o l 
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*-----------------------------------------------------------------------------------------------------------------------
ZONES R-RightUp-F0-1 R-RightUp-Fstack-1 RC-RightUp-F0-1 RC-RightUp-Fstack-1 R-RightSmall-F0-1 R-RightSmall-Fstack-1 R-RightUp-F0-2 R-RightUp-F0-4 R-RightUp-F0-3 R-RightUp-F0-5 R-RightUp-Fstack-2 R-RightUp-Fstack-4 R-RightUp-Fstack-3 R-RightUp-Ftop-2 R-RightUp-Ftop-5 R-RightUp-Ftop-3 R-RightUp-Ftop-4 R-RightMain-F0-3 R-RightMain-F0-1 R-RightMain-Fstack-3 R-RightMain-Fstack-2 R-RightMain-F0-2 R-RightMain-Ftop-2 R-RightMain-Ftop-3 R-RightMain-F0-4 R-RightMain-Fstack-4 R-RightMain-Ftop-4 R-RightUp-Ftop-1 R-RightMain-Fstack-1 R-RightMain-Ftop-1 R-RightUp-Fstack-5 R-RightSmall-Ftop-1 RC-RightUp-Ftop-1 R-RightBridge-F0-1 R-RightMain-F0-9 R-RightMain-Fstack-9 R-RightEdge-F0-3 R-RightEdge-Fstack-3 R-RightEdge-Fstack-2 R-RightEdge-F0-2 R-RightMain-F0-6 R-RightMain-Fstack-6 R-RightMain-Ftop-9 R-RightMain-Ftop-6 RC-RightMain-F0-1 RC-RightMain-Fstack-1 RC-RightMain-Ftop-1 R-RightMain-Fstack-5 R-RightMain-Ftop-5 R-RightMain-F0-5 R-RightMain-F0-7 R-RightMain-Ftop-7 R-RightMain-Fstack-7 R-RightEdge-Fstack-1 R-RightEdge-F0-1 R-RightEdge-Ftop-1 R-RightMain-Ftop-10 R-RightMain-Fstack-10 R-RightMain-F0-10 R-RightMain-Ftop-8 R-RightMain-F0-8 R-RightMain-Fstack-8 R-RightEdge-F0-4 R-RightEdge-Ftop-4 R-RightEdge-Fstack-4 R-RightEdge-Ftop-3 R-RightEdge-Ftop-2 RC-RightEdge-F0-1 RC-RightEdge-Fstack-1 RC-RightEdge-Ftop-1 P-Main-Fcave-1 
*-----------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*-----------------------------------------------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_0_90 W_100_90 W_85_90 W_90_90 N_180_90 E_270_90 E_280_90
INTERNAL_CALCULATION H_0_0 S_0_90 W_100_90 W_85_90 W_90_90 N_180_90 E_270_90 E_280_90
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightUp-F0-1  /  A i r n o d e  R-RightUp-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightUp-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightUp-F0-1
CEILING=ADJ_CEILING          : SURF=    1 : AREA=     119.000 : ADJACENT=R-RightUp-Fstack-1 : ADJ_SURF=18 : FRONT
WALL  =ADJ_WALL             : SURF=    2 : AREA=      76.500 : ADJACENT=R-RightUp-F0-2 : ADJ_SURF=83 : FRONT : GEOSURF=0.070835
WALL  =ADJ_WALL             : SURF=    3 : AREA=      31.500 : ADJACENT=RC-RightUp-F0-1 : ADJ_SURF=32 : FRONT : GEOSURF=0.029167
FLOOR =ADJ_CEILING          : SURF=    4 : AREA=     119.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=758 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=    5 : AREA=      27.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=    7 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002083
WINDOW=EXT_WINDOW1          : SURF=    8 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002083
WALL  =EXT_WALL             : SURF=    6 : AREA=      67.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.062500
WINDOW=EXT_WINDOW1          : SURF=    9 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002083
WINDOW=EXT_WINDOW1          : SURF=   10 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002083
WINDOW=EXT_WINDOW1          : SURF=   11 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002083
WINDOW=EXT_WINDOW1          : SURF=   12 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002083
 REGIME
 CAPACITANCE=      642.600    : VOLUME=      535.500    : REFAREA=      119.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightUp-Fstack-1  /  A i r n o d e  R-RightUp-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightUp-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightUp-Fstack-1
WALL  =ADJ_WALL             : SURF=   13 : AREA=      51.000 : ADJACENT=R-RightUp-Fstack-2 : ADJ_SURF=114 : FRONT : GEOSURF=0.070833
CEILING=ADJ_CEILING          : SURF=   14 : AREA=     119.000 : ADJACENT=R-RightUp-Ftop-1 : ADJ_SURF=269 : FRONT
WALL  =ADJ_WALL             : SURF=   15 : AREA=      21.000 : ADJACENT=RC-RightUp-Fstack-1 : ADJ_SURF=41 : FRONT : GEOSURF=0.029167
WALL  =EXT_WALL             : SURF=   16 : AREA=      42.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.058333
WINDOW=EXT_WINDOW1          : SURF=   19 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=   20 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=   21 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=   22 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
WALL  =EXT_WALL             : SURF=   17 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.022917
WINDOW=EXT_WINDOW1          : SURF=   23 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=   24 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
FLOOR =ADJ_CEILING          : SURF=   18 : AREA=     119.000 : ADJACENT=R-RightUp-F0-1 : ADJ_SURF=1 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      428.400    : VOLUME=      357.000    : REFAREA=      119.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-RightUp-F0-1  /  A i r n o d e  RC-RightUp-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-RightUp-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-RightUp-F0-1
WALL  =ADJ_WALL             : SURF=   25 : AREA=      31.500 : ADJACENT=R-RightUp-F0-3 : ADJ_SURF=99 : FRONT : GEOSURF=0.018421
WALL  =ADJ_WALL             : SURF=   26 : AREA=      13.500 : ADJACENT=R-RightBridge-F0-1 : ADJ_SURF=343 : FRONT : GEOSURF=0.007895
CEILING=ADJ_CEILING          : SURF=   27 : AREA=     105.350 : ADJACENT=RC-RightUp-Fstack-1 : ADJ_SURF=47 : FRONT
WALL  =ADJ_WALL             : SURF=   28 : AREA=      86.580 : ADJACENT=R-RightSmall-F0-1 : ADJ_SURF=50 : FRONT : GEOSURF=0.050631
WALL  =ADJ_WALL             : SURF=   29 : AREA=      31.500 : ADJACENT=R-RightUp-F0-2 : ADJ_SURF=84 : FRONT : GEOSURF=0.018421
WALL  =ADJ_WALL             : SURF=   30 : AREA=      31.500 : ADJACENT=R-RightUp-F0-5 : ADJ_SURF=105 : FRONT : GEOSURF=0.018421
FLOOR =ADJ_CEILING          : SURF=   31 : AREA=     105.350 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=771 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   32 : AREA=      31.500 : ADJACENT=R-RightUp-F0-1 : ADJ_SURF=3 : BACK : GEOSURF=0.018421
WALL  =ADJ_WALL             : SURF=   33 : AREA=      31.500 : ADJACENT=R-RightUp-F0-4 : ADJ_SURF=88 : FRONT : GEOSURF=0.018421
WALL  =EXT_WALL             : SURF=   34 : AREA=      50.280 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.029404
WINDOW=EXT_WINDOW1          : SURF=   36 : AREA=      20.640 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.012070
WALL  =EXT_WALL             : SURF=   35 : AREA=      13.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.007895
 REGIME
 CAPACITANCE=      568.889    : VOLUME=      474.074    : REFAREA=      105.350: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-RightUp-Fstack-1  /  A i r n o d e  RC-RightUp-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-RightUp-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-RightUp-Fstack-1
WALL  =EXT_WALL             : SURF=   37 : AREA=      25.952 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.022765
WINDOW=EXT_WINDOW1          : SURF=   48 : AREA=      21.328 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.018709
WALL  =ADJ_WALL             : SURF=   38 : AREA=      21.000 : ADJACENT=R-RightUp-Fstack-4 : ADJ_SURF=120 : FRONT : GEOSURF=0.018421
WALL  =ADJ_WALL             : SURF=   39 : AREA=      57.720 : ADJACENT=R-RightSmall-Fstack-1 : ADJ_SURF=64 : FRONT : GEOSURF=0.050631
WALL  =ADJ_WALL             : SURF=   40 : AREA=      21.000 : ADJACENT=R-RightUp-Fstack-5 : ADJ_SURF=306 : FRONT : GEOSURF=0.018421
WALL  =ADJ_WALL             : SURF=   41 : AREA=      21.000 : ADJACENT=R-RightUp-Fstack-1 : ADJ_SURF=15 : BACK : GEOSURF=0.018421
WALL  =ADJ_WALL             : SURF=   42 : AREA=      21.000 : ADJACENT=R-RightUp-Fstack-3 : ADJ_SURF=133 : FRONT : GEOSURF=0.018421
WALL  =EXT_WALL             : SURF=   43 : AREA=       9.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.007895
CEILING=ADJ_CEILING          : SURF=   44 : AREA=     105.350 : ADJACENT=RC-RightUp-Ftop-1 : ADJ_SURF=335 : FRONT
WALL  =ADJ_WALL             : SURF=   45 : AREA=      21.000 : ADJACENT=R-RightUp-Fstack-2 : ADJ_SURF=117 : FRONT : GEOSURF=0.018421
WALL  =EXT_WALL             : SURF=   46 : AREA=       9.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.007895
FLOOR =ADJ_CEILING          : SURF=   47 : AREA=     105.350 : ADJACENT=RC-RightUp-F0-1 : ADJ_SURF=27 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      379.260    : VOLUME=      316.050    : REFAREA=      105.350: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightSmall-F0-1  /  A i r n o d e  R-RightSmall-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightSmall-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightSmall-F0-1
WALL  =EXT_WALL             : SURF=   49 : AREA=      73.080 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.063510
WINDOW=EXT_WINDOW1          : SURF=   55 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.001955
WINDOW=EXT_WINDOW1          : SURF=   56 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.001955
WINDOW=EXT_WINDOW1          : SURF=   57 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.001955
WINDOW=EXT_WINDOW1          : SURF=   58 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.001955
WINDOW=EXT_WINDOW1          : SURF=   59 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.001955
WINDOW=EXT_WINDOW1          : SURF=   60 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.001955
WALL  =ADJ_WALL             : SURF=   50 : AREA=      86.580 : ADJACENT=RC-RightUp-F0-1 : ADJ_SURF=28 : BACK : GEOSURF=0.075246
WALL  =EXT_WALL             : SURF=   51 : AREA=      26.220 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.022786
WINDOW=EXT_WINDOW1          : SURF=   61 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.001955
WALL  =EXT_WALL             : SURF=   52 : AREA=      24.007 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.020863
WINDOW=EXT_WINDOW1          : SURF=   62 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.001955
WINDOW=EXT_WINDOW1          : SURF=   63 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.001955
CEILING=ADJ_CEILING          : SURF=   53 : AREA=     121.803 : ADJACENT=R-RightSmall-Fstack-1 : ADJ_SURF=65 : FRONT
FLOOR =GROUND_FLOOR         : SURF=   54 : AREA=     121.803 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      657.736    : VOLUME=      548.113    : REFAREA=      121.803: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightSmall-Fstack-1  /  A i r n o d e  R-RightSmall-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightSmall-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightSmall-Fstack-1
WALL  =ADJ_WALL             : SURF=   64 : AREA=      57.720 : ADJACENT=RC-RightUp-Fstack-1 : ADJ_SURF=39 : BACK : GEOSURF=0.075242
FLOOR =ADJ_CEILING          : SURF=   65 : AREA=     121.803 : ADJACENT=R-RightSmall-F0-1 : ADJ_SURF=53 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   66 : AREA=      16.730 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.021809
WINDOW=EXT_WINDOW1          : SURF=   70 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002933
WALL  =EXT_WALL             : SURF=   67 : AREA=      14.505 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.018908
WINDOW=EXT_WINDOW1          : SURF=   71 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002933
WINDOW=EXT_WINDOW1          : SURF=   72 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002933
WALL  =EXT_WALL             : SURF=   68 : AREA=      44.220 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.057644
WINDOW=EXT_WINDOW1          : SURF=   73 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002933
WINDOW=EXT_WINDOW1          : SURF=   74 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002933
WINDOW=EXT_WINDOW1          : SURF=   75 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002933
WINDOW=EXT_WINDOW1          : SURF=   76 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002933
WINDOW=EXT_WINDOW1          : SURF=   77 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002933
WINDOW=EXT_WINDOW1          : SURF=   78 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002933
CEILING=ADJ_CEILING          : SURF=   69 : AREA=     121.803 : ADJACENT=R-RightSmall-Ftop-1 : ADJ_SURF=318 : FRONT
 REGIME
 CAPACITANCE=      438.491    : VOLUME=      365.409    : REFAREA=      121.803: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightUp-F0-2  /  A i r n o d e  R-RightUp-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightUp-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightUp-F0-2
CEILING=ADJ_CEILING          : SURF=   79 : AREA=     119.000 : ADJACENT=R-RightUp-Fstack-2 : ADJ_SURF=116 : FRONT
FLOOR =ADJ_CEILING          : SURF=   80 : AREA=     119.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=735 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   81 : AREA=      27.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=   85 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002083
WINDOW=EXT_WINDOW1          : SURF=   86 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002083
WALL  =ADJ_WALL             : SURF=   82 : AREA=      76.500 : ADJACENT=R-RightUp-F0-3 : ADJ_SURF=100 : FRONT : GEOSURF=0.070834
WALL  =ADJ_WALL             : SURF=   83 : AREA=      76.500 : ADJACENT=R-RightUp-F0-1 : ADJ_SURF=2 : BACK : GEOSURF=0.070833
WALL  =ADJ_WALL             : SURF=   84 : AREA=      31.500 : ADJACENT=RC-RightUp-F0-1 : ADJ_SURF=29 : BACK : GEOSURF=0.029167
 REGIME
 CAPACITANCE=      642.600    : VOLUME=      535.500    : REFAREA=      119.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightUp-F0-4  /  A i r n o d e  R-RightUp-F0-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightUp-F0-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightUp-F0-4
WALL  =ADJ_WALL             : SURF=   87 : AREA=      76.500 : ADJACENT=R-RightUp-F0-3 : ADJ_SURF=97 : FRONT : GEOSURF=0.082927
FLOOR =ADJ_WALL             : SURF=   88 : AREA=      31.500 : ADJACENT=RC-RightUp-F0-1 : ADJ_SURF=33 : BACK : GEOSURF=0.167442
CEILING=ADJ_CEILING          : SURF=   89 : AREA=     119.000 : ADJACENT=R-RightUp-Fstack-4 : ADJ_SURF=123 : FRONT
WALL  =ADJ_WALL             : SURF=   90 : AREA=      76.500 : ADJACENT=R-RightUp-F0-5 : ADJ_SURF=103 : FRONT : GEOSURF=0.082927
FLOOR =ADJ_CEILING          : SURF=   91 : AREA=     119.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=730 : BACK : GEOSURF=0.632558
WALL  =EXT_WALL             : SURF=   92 : AREA=      27.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.029268
WINDOW=EXT_WINDOW1          : SURF=   93 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002439
WINDOW=EXT_WINDOW1          : SURF=   94 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002439
 REGIME
 CAPACITANCE=      642.600    : VOLUME=      535.500    : REFAREA=      150.500: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightUp-F0-3  /  A i r n o d e  R-RightUp-F0-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightUp-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightUp-F0-3
WALL  =EXT_WALL             : SURF=   95 : AREA=      27.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  101 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002083
WINDOW=EXT_WINDOW1          : SURF=  102 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002083
FLOOR =ADJ_CEILING          : SURF=   96 : AREA=     119.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=737 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   97 : AREA=      76.500 : ADJACENT=R-RightUp-F0-4 : ADJ_SURF=87 : BACK : GEOSURF=0.070834
CEILING=ADJ_CEILING          : SURF=   98 : AREA=     119.000 : ADJACENT=R-RightUp-Fstack-3 : ADJ_SURF=131 : FRONT
WALL  =ADJ_WALL             : SURF=   99 : AREA=      31.500 : ADJACENT=RC-RightUp-F0-1 : ADJ_SURF=25 : BACK : GEOSURF=0.029167
WALL  =ADJ_WALL             : SURF=  100 : AREA=      76.500 : ADJACENT=R-RightUp-F0-2 : ADJ_SURF=82 : BACK : GEOSURF=0.070833
 REGIME
 CAPACITANCE=      642.600    : VOLUME=      535.500    : REFAREA=      119.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightUp-F0-5  /  A i r n o d e  R-RightUp-F0-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightUp-F0-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightUp-F0-5
WALL  =ADJ_WALL             : SURF=  103 : AREA=      76.500 : ADJACENT=R-RightUp-F0-4 : ADJ_SURF=90 : BACK : GEOSURF=0.070834
FLOOR =ADJ_CEILING          : SURF=  104 : AREA=     119.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=760 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  105 : AREA=      31.500 : ADJACENT=RC-RightUp-F0-1 : ADJ_SURF=30 : BACK : GEOSURF=0.029167
CEILING=ADJ_CEILING          : SURF=  106 : AREA=     119.000 : ADJACENT=R-RightUp-Fstack-5 : ADJ_SURF=304 : FRONT
WALL  =EXT_WALL             : SURF=  107 : AREA=      13.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.012500
WALL  =ADJ_WALL             : SURF=  108 : AREA=      63.000 : ADJACENT=R-RightBridge-F0-1 : ADJ_SURF=342 : FRONT : GEOSURF=0.058333
WALL  =EXT_WALL             : SURF=  109 : AREA=      27.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  110 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002083
WINDOW=EXT_WINDOW1          : SURF=  111 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002083
 REGIME
 CAPACITANCE=      642.600    : VOLUME=      535.500    : REFAREA=      119.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightUp-Fstack-2  /  A i r n o d e  R-RightUp-Fstack-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightUp-Fstack-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightUp-Fstack-2
WALL  =EXT_WALL             : SURF=  112 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.022917
WINDOW=EXT_WINDOW1          : SURF=  118 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  119 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
CEILING=ADJ_CEILING          : SURF=  113 : AREA=     119.000 : ADJACENT=R-RightUp-Ftop-2 : ADJ_SURF=138 : FRONT
WALL  =ADJ_WALL             : SURF=  114 : AREA=      51.000 : ADJACENT=R-RightUp-Fstack-1 : ADJ_SURF=13 : BACK : GEOSURF=0.070833
WALL  =ADJ_WALL             : SURF=  115 : AREA=      51.000 : ADJACENT=R-RightUp-Fstack-3 : ADJ_SURF=129 : FRONT : GEOSURF=0.070833
FLOOR =ADJ_CEILING          : SURF=  116 : AREA=     119.000 : ADJACENT=R-RightUp-F0-2 : ADJ_SURF=79 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  117 : AREA=      21.000 : ADJACENT=RC-RightUp-Fstack-1 : ADJ_SURF=45 : BACK : GEOSURF=0.029167
 REGIME
 CAPACITANCE=      428.400    : VOLUME=      357.000    : REFAREA=      119.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightUp-Fstack-4  /  A i r n o d e  R-RightUp-Fstack-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightUp-Fstack-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightUp-Fstack-4
WALL  =ADJ_WALL             : SURF=  120 : AREA=      21.000 : ADJACENT=RC-RightUp-Fstack-1 : ADJ_SURF=38 : BACK : GEOSURF=0.029167
WALL  =ADJ_WALL             : SURF=  121 : AREA=      51.000 : ADJACENT=R-RightUp-Fstack-3 : ADJ_SURF=128 : FRONT : GEOSURF=0.070833
WALL  =ADJ_WALL             : SURF=  122 : AREA=      51.000 : ADJACENT=R-RightUp-Fstack-5 : ADJ_SURF=301 : FRONT : GEOSURF=0.070833
FLOOR =ADJ_CEILING          : SURF=  123 : AREA=     119.000 : ADJACENT=R-RightUp-F0-4 : ADJ_SURF=89 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  124 : AREA=     119.000 : ADJACENT=R-RightUp-Ftop-4 : ADJ_SURF=165 : FRONT
WALL  =EXT_WALL             : SURF=  125 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.022917
WINDOW=EXT_WINDOW1          : SURF=  126 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  127 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
 REGIME
 CAPACITANCE=      428.400    : VOLUME=      357.000    : REFAREA=      119.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightUp-Fstack-3  /  A i r n o d e  R-RightUp-Fstack-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightUp-Fstack-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightUp-Fstack-3
WALL  =ADJ_WALL             : SURF=  128 : AREA=      51.000 : ADJACENT=R-RightUp-Fstack-4 : ADJ_SURF=121 : BACK : GEOSURF=0.070833
WALL  =ADJ_WALL             : SURF=  129 : AREA=      51.000 : ADJACENT=R-RightUp-Fstack-2 : ADJ_SURF=115 : BACK : GEOSURF=0.070833
CEILING=ADJ_CEILING          : SURF=  130 : AREA=     119.000 : ADJACENT=R-RightUp-Ftop-3 : ADJ_SURF=158 : FRONT
FLOOR =ADJ_CEILING          : SURF=  131 : AREA=     119.000 : ADJACENT=R-RightUp-F0-3 : ADJ_SURF=98 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  132 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.022917
WINDOW=EXT_WINDOW1          : SURF=  134 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  135 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
WALL  =ADJ_WALL             : SURF=  133 : AREA=      21.000 : ADJACENT=RC-RightUp-Fstack-1 : ADJ_SURF=42 : BACK : GEOSURF=0.029167
 REGIME
 CAPACITANCE=      428.400    : VOLUME=      357.000    : REFAREA=      119.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightUp-Ftop-2  /  A i r n o d e  R-RightUp-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightUp-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightUp-Ftop-2
WALL  =ADJ_WALL             : SURF=  136 : AREA=      51.000 : ADJACENT=R-RightUp-Ftop-3 : ADJ_SURF=157 : FRONT : GEOSURF=0.070833
WALL  =EXT_WALL             : SURF=  137 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.022917
WINDOW=EXT_WINDOW1          : SURF=  142 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  143 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
FLOOR =ADJ_CEILING          : SURF=  138 : AREA=     119.000 : ADJACENT=R-RightUp-Fstack-2 : ADJ_SURF=113 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  139 : AREA=      21.000 : ADJACENT=RC-RightUp-Ftop-1 : ADJ_SURF=333 : FRONT : GEOSURF=0.029167
ROOF  =EXT_ROOF             : SURF=  140 : AREA=     119.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  141 : AREA=      51.000 : ADJACENT=R-RightUp-Ftop-1 : ADJ_SURF=270 : FRONT : GEOSURF=0.070833
 REGIME
 CAPACITANCE=      428.400    : VOLUME=      357.000    : REFAREA=      119.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightUp-Ftop-5  /  A i r n o d e  R-RightUp-Ftop-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightUp-Ftop-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightUp-Ftop-5
WALL  =EXT_WALL             : SURF=  144 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.022917
WINDOW=EXT_WINDOW1          : SURF=  150 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  151 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
WALL  =ADJ_WALL             : SURF=  145 : AREA=      51.000 : ADJACENT=R-RightUp-Ftop-4 : ADJ_SURF=164 : FRONT : GEOSURF=0.070833
ROOF  =EXT_ROOF             : SURF=  146 : AREA=     119.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  147 : AREA=     119.000 : ADJACENT=R-RightUp-Fstack-5 : ADJ_SURF=305 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  148 : AREA=      42.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.058333
WINDOW=EXT_WINDOW1          : SURF=  152 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  153 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  154 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  155 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003125
WALL  =ADJ_WALL             : SURF=  149 : AREA=      21.000 : ADJACENT=RC-RightUp-Ftop-1 : ADJ_SURF=337 : FRONT : GEOSURF=0.029167
 REGIME
 CAPACITANCE=      428.400    : VOLUME=      357.000    : REFAREA=      119.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightUp-Ftop-3  /  A i r n o d e  R-RightUp-Ftop-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightUp-Ftop-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightUp-Ftop-3
WALL  =EXT_WALL             : SURF=  156 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.022917
WINDOW=EXT_WINDOW1          : SURF=  162 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  163 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
WALL  =ADJ_WALL             : SURF=  157 : AREA=      51.000 : ADJACENT=R-RightUp-Ftop-2 : ADJ_SURF=136 : BACK : GEOSURF=0.070833
FLOOR =ADJ_CEILING          : SURF=  158 : AREA=     119.000 : ADJACENT=R-RightUp-Fstack-3 : ADJ_SURF=130 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  159 : AREA=      51.000 : ADJACENT=R-RightUp-Ftop-4 : ADJ_SURF=167 : FRONT : GEOSURF=0.070833
WALL  =ADJ_WALL             : SURF=  160 : AREA=      21.000 : ADJACENT=RC-RightUp-Ftop-1 : ADJ_SURF=334 : FRONT : GEOSURF=0.029167
ROOF  =EXT_ROOF             : SURF=  161 : AREA=     119.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      428.400    : VOLUME=      357.000    : REFAREA=      119.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightUp-Ftop-4  /  A i r n o d e  R-RightUp-Ftop-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightUp-Ftop-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightUp-Ftop-4
WALL  =ADJ_WALL             : SURF=  164 : AREA=      51.000 : ADJACENT=R-RightUp-Ftop-5 : ADJ_SURF=145 : BACK : GEOSURF=0.070833
FLOOR =ADJ_CEILING          : SURF=  165 : AREA=     119.000 : ADJACENT=R-RightUp-Fstack-4 : ADJ_SURF=124 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  166 : AREA=     119.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  167 : AREA=      51.000 : ADJACENT=R-RightUp-Ftop-3 : ADJ_SURF=159 : BACK : GEOSURF=0.070833
WALL  =EXT_WALL             : SURF=  168 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.022917
WINDOW=EXT_WINDOW1          : SURF=  170 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  171 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
WALL  =ADJ_WALL             : SURF=  169 : AREA=      21.000 : ADJACENT=RC-RightUp-Ftop-1 : ADJ_SURF=330 : FRONT : GEOSURF=0.029167
 REGIME
 CAPACITANCE=      428.400    : VOLUME=      357.000    : REFAREA=      119.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightMain-F0-3  /  A i r n o d e  R-RightMain-F0-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightMain-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightMain-F0-3
WALL  =ADJ_WALL             : SURF=  172 : AREA=      31.500 : ADJACENT=RC-RightMain-F0-1 : ADJ_SURF=465 : FRONT : GEOSURF=0.029167
CEILING=ADJ_CEILING          : SURF=  173 : AREA=     119.000 : ADJACENT=R-RightMain-Fstack-3 : ADJ_SURF=190 : FRONT
WALL  =ADJ_WALL             : SURF=  174 : AREA=      76.500 : ADJACENT=R-RightMain-F0-4 : ADJ_SURF=233 : FRONT : GEOSURF=0.070834
FLOOR =ADJ_CEILING          : SURF=  175 : AREA=     119.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=761 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  176 : AREA=      27.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  178 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002083
WINDOW=EXT_WINDOW1          : SURF=  179 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002083
WALL  =ADJ_WALL             : SURF=  177 : AREA=      76.500 : ADJACENT=R-RightMain-F0-2 : ADJ_SURF=208 : FRONT : GEOSURF=0.070833
 REGIME
 CAPACITANCE=      642.600    : VOLUME=      535.500    : REFAREA=      119.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightMain-F0-1  /  A i r n o d e  R-RightMain-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightMain-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightMain-F0-1
WALL  =ADJ_WALL             : SURF=  180 : AREA=      31.500 : ADJACENT=RC-RightMain-F0-1 : ADJ_SURF=458 : FRONT : GEOSURF=0.029167
WALL  =ADJ_WALL             : SURF=  181 : AREA=      63.000 : ADJACENT=R-RightBridge-F0-1 : ADJ_SURF=347 : FRONT : GEOSURF=0.058333
WALL  =EXT_WALL             : SURF=  182 : AREA=      27.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  187 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002083
WINDOW=EXT_WINDOW1          : SURF=  188 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002083
WALL  =EXT_WALL             : SURF=  183 : AREA=      13.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.012500
CEILING=ADJ_CEILING          : SURF=  184 : AREA=     119.000 : ADJACENT=R-RightMain-Fstack-1 : ADJ_SURF=277 : FRONT
FLOOR =ADJ_CEILING          : SURF=  185 : AREA=     119.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=766 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  186 : AREA=      76.500 : ADJACENT=R-RightMain-F0-2 : ADJ_SURF=206 : FRONT : GEOSURF=0.070834
 REGIME
 CAPACITANCE=      642.600    : VOLUME=      535.500    : REFAREA=      119.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightMain-Fstack-3  /  A i r n o d e  R-RightMain-Fstack-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightMain-Fstack-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightMain-Fstack-3
WALL  =ADJ_WALL             : SURF=  189 : AREA=      21.000 : ADJACENT=RC-RightMain-Fstack-1 : ADJ_SURF=474 : FRONT : GEOSURF=0.029167
FLOOR =ADJ_CEILING          : SURF=  190 : AREA=     119.000 : ADJACENT=R-RightMain-F0-3 : ADJ_SURF=173 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  191 : AREA=      51.000 : ADJACENT=R-RightMain-Fstack-4 : ADJ_SURF=242 : FRONT : GEOSURF=0.070833
WALL  =ADJ_WALL             : SURF=  192 : AREA=      51.000 : ADJACENT=R-RightMain-Fstack-2 : ADJ_SURF=202 : FRONT : GEOSURF=0.070833
CEILING=ADJ_CEILING          : SURF=  193 : AREA=     119.000 : ADJACENT=R-RightMain-Ftop-3 : ADJ_SURF=221 : FRONT
WALL  =EXT_WALL             : SURF=  194 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.022917
WINDOW=EXT_WINDOW1          : SURF=  195 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  196 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
 REGIME
 CAPACITANCE=      428.400    : VOLUME=      357.000    : REFAREA=      119.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightMain-Fstack-2  /  A i r n o d e  R-RightMain-Fstack-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightMain-Fstack-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightMain-Fstack-2
WALL  =EXT_WALL             : SURF=  197 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.022917
WINDOW=EXT_WINDOW1          : SURF=  203 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  204 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
FLOOR =ADJ_CEILING          : SURF=  198 : AREA=     119.000 : ADJACENT=R-RightMain-F0-2 : ADJ_SURF=210 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  199 : AREA=     119.000 : ADJACENT=R-RightMain-Ftop-2 : ADJ_SURF=218 : FRONT
WALL  =ADJ_WALL             : SURF=  200 : AREA=      21.000 : ADJACENT=RC-RightMain-Fstack-1 : ADJ_SURF=476 : FRONT : GEOSURF=0.029167
WALL  =ADJ_WALL             : SURF=  201 : AREA=      51.000 : ADJACENT=R-RightMain-Fstack-1 : ADJ_SURF=278 : FRONT : GEOSURF=0.070833
WALL  =ADJ_WALL             : SURF=  202 : AREA=      51.000 : ADJACENT=R-RightMain-Fstack-3 : ADJ_SURF=192 : BACK : GEOSURF=0.070833
 REGIME
 CAPACITANCE=      428.400    : VOLUME=      357.000    : REFAREA=      119.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightMain-F0-2  /  A i r n o d e  R-RightMain-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightMain-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightMain-F0-2
FLOOR =ADJ_CEILING          : SURF=  205 : AREA=     119.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=723 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  206 : AREA=      76.500 : ADJACENT=R-RightMain-F0-1 : ADJ_SURF=186 : BACK : GEOSURF=0.070833
WALL  =ADJ_WALL             : SURF=  207 : AREA=      31.500 : ADJACENT=RC-RightMain-F0-1 : ADJ_SURF=464 : FRONT : GEOSURF=0.029167
WALL  =ADJ_WALL             : SURF=  208 : AREA=      76.500 : ADJACENT=R-RightMain-F0-3 : ADJ_SURF=177 : BACK : GEOSURF=0.070834
WALL  =EXT_WALL             : SURF=  209 : AREA=      27.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  211 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002083
WINDOW=EXT_WINDOW1          : SURF=  212 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002083
CEILING=ADJ_CEILING          : SURF=  210 : AREA=     119.000 : ADJACENT=R-RightMain-Fstack-2 : ADJ_SURF=198 : FRONT
 REGIME
 CAPACITANCE=      642.600    : VOLUME=      535.500    : REFAREA=      119.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightMain-Ftop-2  /  A i r n o d e  R-RightMain-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightMain-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightMain-Ftop-2
WALL  =ADJ_WALL             : SURF=  213 : AREA=      51.000 : ADJACENT=R-RightMain-Ftop-3 : ADJ_SURF=224 : FRONT : GEOSURF=0.070833
WALL  =EXT_WALL             : SURF=  214 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.022917
WINDOW=EXT_WINDOW1          : SURF=  219 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  220 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
WALL  =ADJ_WALL             : SURF=  215 : AREA=      21.000 : ADJACENT=RC-RightMain-Ftop-1 : ADJ_SURF=488 : FRONT : GEOSURF=0.029167
WALL  =ADJ_WALL             : SURF=  216 : AREA=      51.000 : ADJACENT=R-RightMain-Ftop-1 : ADJ_SURF=292 : FRONT : GEOSURF=0.070833
ROOF  =EXT_ROOF             : SURF=  217 : AREA=     119.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  218 : AREA=     119.000 : ADJACENT=R-RightMain-Fstack-2 : ADJ_SURF=199 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      428.400    : VOLUME=      357.000    : REFAREA=      119.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightMain-Ftop-3  /  A i r n o d e  R-RightMain-Ftop-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightMain-Ftop-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightMain-Ftop-3
FLOOR =ADJ_CEILING          : SURF=  221 : AREA=     119.000 : ADJACENT=R-RightMain-Fstack-3 : ADJ_SURF=193 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  222 : AREA=      21.000 : ADJACENT=RC-RightMain-Ftop-1 : ADJ_SURF=502 : FRONT : GEOSURF=0.029167
WALL  =EXT_WALL             : SURF=  223 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.022917
WINDOW=EXT_WINDOW1          : SURF=  227 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  228 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
WALL  =ADJ_WALL             : SURF=  224 : AREA=      51.000 : ADJACENT=R-RightMain-Ftop-2 : ADJ_SURF=213 : BACK : GEOSURF=0.070833
WALL  =ADJ_WALL             : SURF=  225 : AREA=      51.000 : ADJACENT=R-RightMain-Ftop-4 : ADJ_SURF=256 : FRONT : GEOSURF=0.070833
ROOF  =EXT_ROOF             : SURF=  226 : AREA=     119.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      428.400    : VOLUME=      357.000    : REFAREA=      119.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightMain-F0-4  /  A i r n o d e  R-RightMain-F0-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightMain-F0-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightMain-F0-4
WALL  =EXT_WALL             : SURF=  229 : AREA=      34.477 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.031518
WINDOW=EXT_WINDOW1          : SURF=  235 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002057
WINDOW=EXT_WINDOW1          : SURF=  236 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002057
FLOOR =GROUND_FLOOR         : SURF=  230 : AREA=     122.053 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  231 : AREA=     122.053 : ADJACENT=R-RightMain-Fstack-4 : ADJ_SURF=244 : FRONT
WALL  =EXT_WALL             : SURF=  232 : AREA=      68.671 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.062776
WINDOW=EXT_WINDOW1          : SURF=  237 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.002057
WINDOW=EXT_WINDOW1          : SURF=  238 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.002057
WINDOW=EXT_WINDOW1          : SURF=  239 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.002057
WINDOW=EXT_WINDOW1          : SURF=  240 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.002057
WALL  =ADJ_WALL             : SURF=  233 : AREA=      76.500 : ADJACENT=R-RightMain-F0-3 : ADJ_SURF=174 : BACK : GEOSURF=0.069933
WALL  =ADJ_WALL             : SURF=  234 : AREA=      25.631 : ADJACENT=RC-RightMain-F0-1 : ADJ_SURF=457 : FRONT : GEOSURF=0.023431
 REGIME
 CAPACITANCE=      659.086    : VOLUME=      549.238    : REFAREA=      122.053: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightMain-Fstack-4  /  A i r n o d e  R-RightMain-Fstack-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightMain-Fstack-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightMain-Fstack-4
WALL  =EXT_WALL             : SURF=  241 : AREA=      42.781 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.058663
WINDOW=EXT_WINDOW1          : SURF=  247 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003085
WINDOW=EXT_WINDOW1          : SURF=  248 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003085
WINDOW=EXT_WINDOW1          : SURF=  249 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003085
WINDOW=EXT_WINDOW1          : SURF=  250 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003085
WALL  =ADJ_WALL             : SURF=  242 : AREA=      51.000 : ADJACENT=R-RightMain-Fstack-3 : ADJ_SURF=191 : BACK : GEOSURF=0.069935
WALL  =ADJ_WALL             : SURF=  243 : AREA=      17.087 : ADJACENT=RC-RightMain-Fstack-1 : ADJ_SURF=473 : FRONT : GEOSURF=0.023431
FLOOR =ADJ_CEILING          : SURF=  244 : AREA=     122.053 : ADJACENT=R-RightMain-F0-4 : ADJ_SURF=231 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  245 : AREA=     122.053 : ADJACENT=R-RightMain-Ftop-4 : ADJ_SURF=254 : FRONT
WALL  =EXT_WALL             : SURF=  246 : AREA=      21.485 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.029461
WINDOW=EXT_WINDOW1          : SURF=  251 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003085
WINDOW=EXT_WINDOW1          : SURF=  252 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003085
 REGIME
 CAPACITANCE=      439.391    : VOLUME=      366.159    : REFAREA=      122.053: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightMain-Ftop-4  /  A i r n o d e  R-RightMain-Ftop-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightMain-Ftop-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightMain-Ftop-4
WALL  =EXT_WALL             : SURF=  253 : AREA=      21.485 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.029461
WINDOW=EXT_WINDOW1          : SURF=  259 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003085
WINDOW=EXT_WINDOW1          : SURF=  260 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003085
FLOOR =ADJ_CEILING          : SURF=  254 : AREA=     122.053 : ADJACENT=R-RightMain-Fstack-4 : ADJ_SURF=245 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  255 : AREA=      42.781 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.058663
WINDOW=EXT_WINDOW1          : SURF=  261 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003085
WINDOW=EXT_WINDOW1          : SURF=  262 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003085
WINDOW=EXT_WINDOW1          : SURF=  263 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003085
WINDOW=EXT_WINDOW1          : SURF=  264 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003085
WALL  =ADJ_WALL             : SURF=  256 : AREA=      51.000 : ADJACENT=R-RightMain-Ftop-3 : ADJ_SURF=225 : BACK : GEOSURF=0.069935
ROOF  =EXT_ROOF             : SURF=  257 : AREA=     122.053 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  258 : AREA=      17.087 : ADJACENT=RC-RightMain-Ftop-1 : ADJ_SURF=489 : FRONT : GEOSURF=0.023431
 REGIME
 CAPACITANCE=      439.391    : VOLUME=      366.159    : REFAREA=      122.053: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightUp-Ftop-1  /  A i r n o d e  R-RightUp-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightUp-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightUp-Ftop-1
WALL  =EXT_WALL             : SURF=  265 : AREA=      42.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.058333
WINDOW=EXT_WINDOW1          : SURF=  271 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  272 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  273 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  274 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
ROOF  =EXT_ROOF             : SURF=  266 : AREA=     119.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  267 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.022917
WINDOW=EXT_WINDOW1          : SURF=  275 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  276 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
WALL  =ADJ_WALL             : SURF=  268 : AREA=      21.000 : ADJACENT=RC-RightUp-Ftop-1 : ADJ_SURF=329 : FRONT : GEOSURF=0.029167
FLOOR =ADJ_CEILING          : SURF=  269 : AREA=     119.000 : ADJACENT=R-RightUp-Fstack-1 : ADJ_SURF=14 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  270 : AREA=      51.000 : ADJACENT=R-RightUp-Ftop-2 : ADJ_SURF=141 : BACK : GEOSURF=0.070833
 REGIME
 CAPACITANCE=      428.400    : VOLUME=      357.000    : REFAREA=      119.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightMain-Fstack-1  /  A i r n o d e  R-RightMain-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightMain-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightMain-Fstack-1
FLOOR =ADJ_CEILING          : SURF=  277 : AREA=     119.000 : ADJACENT=R-RightMain-F0-1 : ADJ_SURF=184 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  278 : AREA=      51.000 : ADJACENT=R-RightMain-Fstack-2 : ADJ_SURF=201 : BACK : GEOSURF=0.070833
WALL  =ADJ_WALL             : SURF=  279 : AREA=      21.000 : ADJACENT=RC-RightMain-Fstack-1 : ADJ_SURF=477 : FRONT : GEOSURF=0.029167
CEILING=ADJ_CEILING          : SURF=  280 : AREA=     119.000 : ADJACENT=R-RightMain-Ftop-1 : ADJ_SURF=293 : FRONT
WALL  =EXT_WALL             : SURF=  281 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.022917
WINDOW=EXT_WINDOW1          : SURF=  283 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  284 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
WALL  =EXT_WALL             : SURF=  282 : AREA=      42.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.058333
WINDOW=EXT_WINDOW1          : SURF=  285 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  286 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  287 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  288 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
 REGIME
 CAPACITANCE=      428.400    : VOLUME=      357.000    : REFAREA=      119.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightMain-Ftop-1  /  A i r n o d e  R-RightMain-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightMain-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightMain-Ftop-1
ROOF  =EXT_ROOF             : SURF=  289 : AREA=     119.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  290 : AREA=      42.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.058333
WINDOW=EXT_WINDOW1          : SURF=  295 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  296 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  297 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  298 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
WALL  =EXT_WALL             : SURF=  291 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.022917
WINDOW=EXT_WINDOW1          : SURF=  299 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  300 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
WALL  =ADJ_WALL             : SURF=  292 : AREA=      51.000 : ADJACENT=R-RightMain-Ftop-2 : ADJ_SURF=216 : BACK : GEOSURF=0.070833
FLOOR =ADJ_CEILING          : SURF=  293 : AREA=     119.000 : ADJACENT=R-RightMain-Fstack-1 : ADJ_SURF=280 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  294 : AREA=      21.000 : ADJACENT=RC-RightMain-Ftop-1 : ADJ_SURF=503 : FRONT : GEOSURF=0.029167
 REGIME
 CAPACITANCE=      428.400    : VOLUME=      357.000    : REFAREA=      119.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightUp-Fstack-5  /  A i r n o d e  R-RightUp-Fstack-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightUp-Fstack-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightUp-Fstack-5
WALL  =ADJ_WALL             : SURF=  301 : AREA=      51.000 : ADJACENT=R-RightUp-Fstack-4 : ADJ_SURF=122 : BACK : GEOSURF=0.070833
WALL  =EXT_WALL             : SURF=  302 : AREA=      42.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.058333
WINDOW=EXT_WINDOW1          : SURF=  307 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  308 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  309 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  310 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003125
WALL  =EXT_WALL             : SURF=  303 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.022917
WINDOW=EXT_WINDOW1          : SURF=  311 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  312 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
FLOOR =ADJ_CEILING          : SURF=  304 : AREA=     119.000 : ADJACENT=R-RightUp-F0-5 : ADJ_SURF=106 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  305 : AREA=     119.000 : ADJACENT=R-RightUp-Ftop-5 : ADJ_SURF=147 : FRONT
WALL  =ADJ_WALL             : SURF=  306 : AREA=      21.000 : ADJACENT=RC-RightUp-Fstack-1 : ADJ_SURF=40 : BACK : GEOSURF=0.029167
 REGIME
 CAPACITANCE=      428.400    : VOLUME=      357.000    : REFAREA=      119.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightSmall-Ftop-1  /  A i r n o d e  R-RightSmall-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightSmall-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightSmall-Ftop-1
WALL  =EXT_WALL             : SURF=  313 : AREA=      16.730 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.021809
WINDOW=EXT_WINDOW1          : SURF=  319 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002933
WALL  =EXT_WALL             : SURF=  314 : AREA=      14.505 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.018908
WINDOW=EXT_WINDOW1          : SURF=  320 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002933
WINDOW=EXT_WINDOW1          : SURF=  321 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002933
ROOF  =EXT_ROOF             : SURF=  315 : AREA=     121.803 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  316 : AREA=      44.220 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.057644
WINDOW=EXT_WINDOW1          : SURF=  322 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002933
WINDOW=EXT_WINDOW1          : SURF=  323 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002933
WINDOW=EXT_WINDOW1          : SURF=  324 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002933
WINDOW=EXT_WINDOW1          : SURF=  325 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002933
WINDOW=EXT_WINDOW1          : SURF=  326 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002933
WINDOW=EXT_WINDOW1          : SURF=  327 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002933
WALL  =ADJ_WALL             : SURF=  317 : AREA=      57.720 : ADJACENT=RC-RightUp-Ftop-1 : ADJ_SURF=336 : BACK : GEOSURF=0.075242
FLOOR =ADJ_CEILING          : SURF=  318 : AREA=     121.803 : ADJACENT=R-RightSmall-Fstack-1 : ADJ_SURF=69 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      438.491    : VOLUME=      365.409    : REFAREA=      121.803: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-RightUp-Ftop-1  /  A i r n o d e  RC-RightUp-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-RightUp-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-RightUp-Ftop-1
ROOF  =EXT_ROOF             : SURF=  328 : AREA=     105.350 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  329 : AREA=      21.000 : ADJACENT=R-RightUp-Ftop-1 : ADJ_SURF=268 : BACK : GEOSURF=0.024665
WALL  =ADJ_WALL             : SURF=  330 : AREA=      21.000 : ADJACENT=R-RightUp-Ftop-4 : ADJ_SURF=169 : BACK : GEOSURF=0.024665
WALL  =EXT_WALL             : SURF=  331 : AREA=       9.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.010571
WALL  =EXT_WALL             : SURF=  332 : AREA=      25.952 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.030482
WINDOW=EXT_WINDOW1          : SURF=  339 : AREA=      21.328 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.025051
WALL  =ADJ_WALL             : SURF=  333 : AREA=      21.000 : ADJACENT=R-RightUp-Ftop-2 : ADJ_SURF=139 : BACK : GEOSURF=0.024665
WALL  =ADJ_WALL             : SURF=  334 : AREA=      21.000 : ADJACENT=R-RightUp-Ftop-3 : ADJ_SURF=160 : BACK : GEOSURF=0.024665
FLOOR =ADJ_CEILING          : SURF=  335 : AREA=     105.350 : ADJACENT=RC-RightUp-Fstack-1 : ADJ_SURF=44 : BACK : GEOSURF=0.800000
CEILING=ADJ_WALL             : SURF=  336 : AREA=      57.720 : ADJACENT=R-RightSmall-Ftop-1 : ADJ_SURF=317 : FRONT
WALL  =ADJ_WALL             : SURF=  337 : AREA=      21.000 : ADJACENT=R-RightUp-Ftop-5 : ADJ_SURF=149 : BACK : GEOSURF=0.024665
WALL  =EXT_WALL             : SURF=  338 : AREA=       9.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.010571
 REGIME
 CAPACITANCE=      379.260    : VOLUME=      316.050    : REFAREA=      105.350: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightBridge-F0-1  /  A i r n o d e  R-RightBridge-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightBridge-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightBridge-F0-1
WALL  =EXT_WALL             : SURF=  340 : AREA=      39.372 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.033788
WALL  =EXT_WALL             : SURF=  341 : AREA=      40.601 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.034843
WALL  =ADJ_WALL             : SURF=  342 : AREA=      63.000 : ADJACENT=R-RightUp-F0-5 : ADJ_SURF=108 : BACK : GEOSURF=0.054066
WALL  =ADJ_WALL             : SURF=  343 : AREA=      13.500 : ADJACENT=RC-RightUp-F0-1 : ADJ_SURF=26 : BACK : GEOSURF=0.011585
WALL  =ADJ_WALL             : SURF=  344 : AREA=      13.579 : ADJACENT=RC-RightMain-F0-1 : ADJ_SURF=467 : FRONT : GEOSURF=0.011653
ROOF  =EXT_ROOF             : SURF=  345 : AREA=     149.171 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =GROUND_FLOOR         : SURF=  346 : AREA=     149.171 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  347 : AREA=      63.000 : ADJACENT=R-RightMain-F0-1 : ADJ_SURF=181 : BACK : GEOSURF=0.054065
 REGIME
 CAPACITANCE=      805.524    : VOLUME=      671.270    : REFAREA=      149.171: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightMain-F0-9  /  A i r n o d e  R-RightMain-F0-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightMain-F0-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightMain-F0-9
CEILING=ADJ_CEILING          : SURF=  348 : AREA=      91.349 : ADJACENT=R-RightMain-Fstack-9 : ADJ_SURF=358 : FRONT
FLOOR =ADJ_CEILING          : SURF=  349 : AREA=      91.349 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=725 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  350 : AREA=      41.107 : ADJACENT=R-RightMain-F0-10 : ADJ_SURF=607 : FRONT : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  351 : AREA=      41.107 : ADJACENT=R-RightMain-F0-8 : ADJ_SURF=625 : FRONT : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  352 : AREA=      45.675 : ADJACENT=RC-RightMain-F0-1 : ADJ_SURF=456 : FRONT : GEOSURF=0.052632
WALL  =EXT_WALL             : SURF=  353 : AREA=      38.925 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.044853
WINDOW=EXT_WINDOW1          : SURF=  354 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.002593
WINDOW=EXT_WINDOW1          : SURF=  355 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.002593
WINDOW=EXT_WINDOW1          : SURF=  356 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.002593
 REGIME
 CAPACITANCE=      493.285    : VOLUME=      411.071    : REFAREA=       91.349: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightMain-Fstack-9  /  A i r n o d e  R-RightMain-Fstack-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightMain-Fstack-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightMain-Fstack-9
WALL  =ADJ_WALL             : SURF=  357 : AREA=      27.405 : ADJACENT=R-RightMain-Fstack-10 : ADJ_SURF=594 : FRONT : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=  358 : AREA=      91.349 : ADJACENT=R-RightMain-F0-9 : ADJ_SURF=348 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  359 : AREA=      23.700 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.040964
WINDOW=EXT_WINDOW1          : SURF=  363 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  364 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  365 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003889
WALL  =ADJ_WALL             : SURF=  360 : AREA=      30.450 : ADJACENT=RC-RightMain-Fstack-1 : ADJ_SURF=470 : FRONT : GEOSURF=0.052633
CEILING=ADJ_CEILING          : SURF=  361 : AREA=      91.349 : ADJACENT=R-RightMain-Ftop-9 : ADJ_SURF=433 : FRONT
WALL  =ADJ_WALL             : SURF=  362 : AREA=      27.405 : ADJACENT=R-RightMain-Fstack-8 : ADJ_SURF=634 : FRONT : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      328.857    : VOLUME=      274.047    : REFAREA=       91.349: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightEdge-F0-3  /  A i r n o d e  R-RightEdge-F0-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightEdge-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightEdge-F0-3
WALL  =EXT_WALL             : SURF=  366 : AREA=      36.607 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.033395
WINDOW=EXT_WINDOW1          : SURF=  372 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002053
WINDOW=EXT_WINDOW1          : SURF=  373 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002053
FLOOR =ADJ_CEILING          : SURF=  367 : AREA=     137.024 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=736 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  368 : AREA=      68.512 : ADJACENT=RC-RightEdge-F0-1 : ADJ_SURF=692 : FRONT : GEOSURF=0.062497
WALL  =EXT_WALL             : SURF=  369 : AREA=      59.512 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.054290
WINDOW=EXT_WINDOW1          : SURF=  374 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.002053
WINDOW=EXT_WINDOW1          : SURF=  375 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.002053
WINDOW=EXT_WINDOW1          : SURF=  376 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.002053
WINDOW=EXT_WINDOW1          : SURF=  377 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.002053
CEILING=ADJ_CEILING          : SURF=  370 : AREA=     137.024 : ADJACENT=R-RightEdge-Fstack-3 : ADJ_SURF=380 : FRONT
WALL  =ADJ_WALL             : SURF=  371 : AREA=      41.107 : ADJACENT=R-RightEdge-F0-4 : ADJ_SURF=641 : FRONT : GEOSURF=0.037500
 REGIME
 CAPACITANCE=      739.928    : VOLUME=      616.606    : REFAREA=      137.024: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightEdge-Fstack-3  /  A i r n o d e  R-RightEdge-Fstack-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightEdge-Fstack-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightEdge-Fstack-3
CEILING=ADJ_CEILING          : SURF=  378 : AREA=     137.024 : ADJACENT=R-RightEdge-Ftop-3 : ADJ_SURF=668 : FRONT
WALL  =EXT_WALL             : SURF=  379 : AREA=      22.905 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.031342
WINDOW=EXT_WINDOW1          : SURF=  384 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003079
WINDOW=EXT_WINDOW1          : SURF=  385 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003079
FLOOR =ADJ_CEILING          : SURF=  380 : AREA=     137.024 : ADJACENT=R-RightEdge-F0-3 : ADJ_SURF=370 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  381 : AREA=      27.405 : ADJACENT=R-RightEdge-Fstack-4 : ADJ_SURF=658 : FRONT : GEOSURF=0.037500
WALL  =ADJ_WALL             : SURF=  382 : AREA=      45.675 : ADJACENT=RC-RightEdge-Fstack-1 : ADJ_SURF=705 : FRONT : GEOSURF=0.062499
WALL  =EXT_WALL             : SURF=  383 : AREA=      36.675 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.050185
WINDOW=EXT_WINDOW1          : SURF=  386 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003079
WINDOW=EXT_WINDOW1          : SURF=  387 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003079
WINDOW=EXT_WINDOW1          : SURF=  388 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003079
WINDOW=EXT_WINDOW1          : SURF=  389 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003079
 REGIME
 CAPACITANCE=      493.285    : VOLUME=      411.071    : REFAREA=      137.024: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightEdge-Fstack-2  /  A i r n o d e  R-RightEdge-Fstack-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightEdge-Fstack-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightEdge-Fstack-2
FLOOR =ADJ_CEILING          : SURF=  390 : AREA=     137.024 : ADJACENT=R-RightEdge-F0-2 : ADJ_SURF=407 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  391 : AREA=      27.405 : ADJACENT=R-RightEdge-Fstack-1 : ADJ_SURF=562 : FRONT : GEOSURF=0.037500
WALL  =EXT_WALL             : SURF=  392 : AREA=      22.905 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.031342
WINDOW=EXT_WINDOW1          : SURF=  396 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003079
WINDOW=EXT_WINDOW1          : SURF=  397 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003079
CEILING=ADJ_CEILING          : SURF=  393 : AREA=     137.024 : ADJACENT=R-RightEdge-Ftop-2 : ADJ_SURF=681 : FRONT
WALL  =EXT_WALL             : SURF=  394 : AREA=      36.675 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.050185
WINDOW=EXT_WINDOW1          : SURF=  398 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003079
WINDOW=EXT_WINDOW1          : SURF=  399 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003079
WINDOW=EXT_WINDOW1          : SURF=  400 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003079
WINDOW=EXT_WINDOW1          : SURF=  401 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003079
WALL  =ADJ_WALL             : SURF=  395 : AREA=      45.675 : ADJACENT=RC-RightEdge-Fstack-1 : ADJ_SURF=703 : FRONT : GEOSURF=0.062499
 REGIME
 CAPACITANCE=      493.285    : VOLUME=      411.071    : REFAREA=      137.024: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightEdge-F0-2  /  A i r n o d e  R-RightEdge-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightEdge-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightEdge-F0-2
WALL  =EXT_WALL             : SURF=  402 : AREA=      36.607 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.033395
WINDOW=EXT_WINDOW1          : SURF=  408 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002053
WINDOW=EXT_WINDOW1          : SURF=  409 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002053
WALL  =EXT_WALL             : SURF=  403 : AREA=      59.512 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.054290
WINDOW=EXT_WINDOW1          : SURF=  410 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.002053
WINDOW=EXT_WINDOW1          : SURF=  411 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.002053
WINDOW=EXT_WINDOW1          : SURF=  412 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.002053
WINDOW=EXT_WINDOW1          : SURF=  413 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.002053
WALL  =ADJ_WALL             : SURF=  404 : AREA=      68.512 : ADJACENT=RC-RightEdge-F0-1 : ADJ_SURF=696 : FRONT : GEOSURF=0.062497
FLOOR =ADJ_CEILING          : SURF=  405 : AREA=     137.024 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=741 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  406 : AREA=      41.107 : ADJACENT=R-RightEdge-F0-1 : ADJ_SURF=571 : FRONT : GEOSURF=0.037500
CEILING=ADJ_CEILING          : SURF=  407 : AREA=     137.024 : ADJACENT=R-RightEdge-Fstack-2 : ADJ_SURF=390 : FRONT
 REGIME
 CAPACITANCE=      739.928    : VOLUME=      616.606    : REFAREA=      137.024: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightMain-F0-6  /  A i r n o d e  R-RightMain-F0-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightMain-F0-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightMain-F0-6
FLOOR =ADJ_CEILING          : SURF=  414 : AREA=      91.349 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=759 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  415 : AREA=      41.107 : ADJACENT=R-RightMain-F0-7 : ADJ_SURF=535 : FRONT : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  416 : AREA=      45.675 : ADJACENT=RC-RightMain-F0-1 : ADJ_SURF=452 : FRONT : GEOSURF=0.052632
CEILING=ADJ_CEILING          : SURF=  417 : AREA=      91.349 : ADJACENT=R-RightMain-Fstack-6 : ADJ_SURF=423 : FRONT
WALL  =EXT_WALL             : SURF=  418 : AREA=      38.925 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.044853
WINDOW=EXT_WINDOW1          : SURF=  420 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.002593
WINDOW=EXT_WINDOW1          : SURF=  421 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.002593
WINDOW=EXT_WINDOW1          : SURF=  422 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.002593
WALL  =ADJ_WALL             : SURF=  419 : AREA=      41.107 : ADJACENT=R-RightMain-F0-5 : ADJ_SURF=526 : FRONT : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      493.285    : VOLUME=      411.071    : REFAREA=       91.349: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightMain-Fstack-6  /  A i r n o d e  R-RightMain-Fstack-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightMain-Fstack-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightMain-Fstack-6
FLOOR =ADJ_CEILING          : SURF=  423 : AREA=      91.349 : ADJACENT=R-RightMain-F0-6 : ADJ_SURF=417 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  424 : AREA=      30.450 : ADJACENT=RC-RightMain-Fstack-1 : ADJ_SURF=481 : FRONT : GEOSURF=0.052633
WALL  =ADJ_WALL             : SURF=  425 : AREA=      27.405 : ADJACENT=R-RightMain-Fstack-5 : ADJ_SURF=505 : FRONT : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  426 : AREA=      27.405 : ADJACENT=R-RightMain-Fstack-7 : ADJ_SURF=554 : FRONT : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  427 : AREA=      23.700 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.040964
WINDOW=EXT_WINDOW1          : SURF=  429 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  430 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  431 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003889
CEILING=ADJ_CEILING          : SURF=  428 : AREA=      91.349 : ADJACENT=R-RightMain-Ftop-6 : ADJ_SURF=445 : FRONT
 REGIME
 CAPACITANCE=      328.857    : VOLUME=      274.047    : REFAREA=       91.349: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightMain-Ftop-9  /  A i r n o d e  R-RightMain-Ftop-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightMain-Ftop-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightMain-Ftop-9
WALL  =ADJ_WALL             : SURF=  432 : AREA=      27.405 : ADJACENT=R-RightMain-Ftop-8 : ADJ_SURF=616 : FRONT : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=  433 : AREA=      91.349 : ADJACENT=R-RightMain-Fstack-9 : ADJ_SURF=361 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  434 : AREA=      23.700 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.040964
WINDOW=EXT_WINDOW1          : SURF=  438 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  439 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  440 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003889
WALL  =ADJ_WALL             : SURF=  435 : AREA=      30.450 : ADJACENT=RC-RightMain-Ftop-1 : ADJ_SURF=492 : FRONT : GEOSURF=0.052633
ROOF  =EXT_ROOF             : SURF=  436 : AREA=      91.349 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  437 : AREA=      27.405 : ADJACENT=R-RightMain-Ftop-10 : ADJ_SURF=590 : FRONT : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      328.857    : VOLUME=      274.047    : REFAREA=       91.349: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightMain-Ftop-6  /  A i r n o d e  R-RightMain-Ftop-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightMain-Ftop-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightMain-Ftop-6
WALL  =EXT_WALL             : SURF=  441 : AREA=      23.700 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.040964
WINDOW=EXT_WINDOW1          : SURF=  447 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  448 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  449 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003889
WALL  =ADJ_WALL             : SURF=  442 : AREA=      30.450 : ADJACENT=RC-RightMain-Ftop-1 : ADJ_SURF=498 : FRONT : GEOSURF=0.052633
WALL  =ADJ_WALL             : SURF=  443 : AREA=      27.405 : ADJACENT=R-RightMain-Ftop-7 : ADJ_SURF=542 : FRONT : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  444 : AREA=      27.405 : ADJACENT=R-RightMain-Ftop-5 : ADJ_SURF=516 : FRONT : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=  445 : AREA=      91.349 : ADJACENT=R-RightMain-Fstack-6 : ADJ_SURF=428 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  446 : AREA=      91.349 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      328.857    : VOLUME=      274.047    : REFAREA=       91.349: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-RightMain-F0-1  /  A i r n o d e  RC-RightMain-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-RightMain-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-RightMain-F0-1
WALL  =ADJ_WALL             : SURF=  450 : AREA=      13.702 : ADJACENT=RC-RightEdge-F0-1 : ADJ_SURF=694 : FRONT : GEOSURF=0.005094
WALL  =ADJ_WALL             : SURF=  451 : AREA=      45.675 : ADJACENT=R-RightMain-F0-8 : ADJ_SURF=624 : FRONT : GEOSURF=0.016979
WALL  =ADJ_WALL             : SURF=  452 : AREA=      45.675 : ADJACENT=R-RightMain-F0-6 : ADJ_SURF=416 : BACK : GEOSURF=0.016979
CEILING=ADJ_CEILING          : SURF=  453 : AREA=     170.372 : ADJACENT=RC-RightMain-Fstack-1 : ADJ_SURF=472 : FRONT
FLOOR =ADJ_CEILING          : SURF=  454 : AREA=     170.372 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=756 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  455 : AREA=      41.107 : ADJACENT=R-RightMain-F0-10 : ADJ_SURF=604 : FRONT : GEOSURF=0.015281
WALL  =ADJ_WALL             : SURF=  456 : AREA=      45.675 : ADJACENT=R-RightMain-F0-9 : ADJ_SURF=352 : BACK : GEOSURF=0.016979
WALL  =ADJ_WALL             : SURF=  457 : AREA=      25.631 : ADJACENT=R-RightMain-F0-4 : ADJ_SURF=234 : BACK : GEOSURF=0.009528
WALL  =ADJ_WALL             : SURF=  458 : AREA=      31.500 : ADJACENT=R-RightMain-F0-1 : ADJ_SURF=180 : BACK : GEOSURF=0.011709
WALL  =ADJ_WALL             : SURF=  459 : AREA=      41.107 : ADJACENT=R-RightMain-F0-5 : ADJ_SURF=527 : FRONT : GEOSURF=0.015281
WALL  =ADJ_WALL             : SURF=  460 : AREA=      45.675 : ADJACENT=R-RightMain-F0-7 : ADJ_SURF=533 : FRONT : GEOSURF=0.016979
WALL  =EXT_WALL             : SURF=  461 : AREA=      20.628 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.007668
WALL  =ADJ_WALL             : SURF=  462 : AREA=      45.675 : ADJACENT=R-RightMain-F0-10 : ADJ_SURF=608 : FRONT : GEOSURF=0.016979
WALL  =ADJ_WALL             : SURF=  463 : AREA=      45.675 : ADJACENT=R-RightMain-F0-5 : ADJ_SURF=523 : FRONT : GEOSURF=0.016976
WALL  =ADJ_WALL             : SURF=  464 : AREA=      31.500 : ADJACENT=R-RightMain-F0-2 : ADJ_SURF=207 : BACK : GEOSURF=0.011709
WALL  =ADJ_WALL             : SURF=  465 : AREA=      31.500 : ADJACENT=R-RightMain-F0-3 : ADJ_SURF=172 : BACK : GEOSURF=0.011709
WALL  =EXT_WALL             : SURF=  466 : AREA=      13.725 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.005102
WALL  =ADJ_WALL             : SURF=  467 : AREA=      13.579 : ADJACENT=R-RightBridge-F0-1 : ADJ_SURF=344 : BACK : GEOSURF=0.005048
 REGIME
 CAPACITANCE=      920.009    : VOLUME=      766.674    : REFAREA=      170.372: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-RightMain-Fstack-1  /  A i r n o d e  RC-RightMain-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-RightMain-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-RightMain-Fstack-1
CEILING=ADJ_CEILING          : SURF=  468 : AREA=     170.372 : ADJACENT=RC-RightMain-Ftop-1 : ADJ_SURF=486 : FRONT
WALL  =ADJ_WALL             : SURF=  469 : AREA=      30.450 : ADJACENT=R-RightMain-Fstack-8 : ADJ_SURF=630 : FRONT : GEOSURF=0.016979
WALL  =ADJ_WALL             : SURF=  470 : AREA=      30.450 : ADJACENT=R-RightMain-Fstack-9 : ADJ_SURF=360 : BACK : GEOSURF=0.016979
WALL  =ADJ_WALL             : SURF=  471 : AREA=       9.135 : ADJACENT=RC-RightEdge-Fstack-1 : ADJ_SURF=702 : FRONT : GEOSURF=0.005094
FLOOR =ADJ_CEILING          : SURF=  472 : AREA=     170.372 : ADJACENT=RC-RightMain-F0-1 : ADJ_SURF=453 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  473 : AREA=      17.087 : ADJACENT=R-RightMain-Fstack-4 : ADJ_SURF=243 : BACK : GEOSURF=0.009528
WALL  =ADJ_WALL             : SURF=  474 : AREA=      21.000 : ADJACENT=R-RightMain-Fstack-3 : ADJ_SURF=189 : BACK : GEOSURF=0.011709
WALL  =ADJ_WALL             : SURF=  475 : AREA=      30.450 : ADJACENT=R-RightMain-Fstack-10 : ADJ_SURF=598 : FRONT : GEOSURF=0.016979
WALL  =ADJ_WALL             : SURF=  476 : AREA=      21.000 : ADJACENT=R-RightMain-Fstack-2 : ADJ_SURF=200 : BACK : GEOSURF=0.011709
WALL  =ADJ_WALL             : SURF=  477 : AREA=      21.000 : ADJACENT=R-RightMain-Fstack-1 : ADJ_SURF=279 : BACK : GEOSURF=0.011709
WALL  =ADJ_WALL             : SURF=  478 : AREA=      27.405 : ADJACENT=R-RightMain-Fstack-5 : ADJ_SURF=508 : FRONT : GEOSURF=0.015281
WALL  =EXT_WALL             : SURF=  479 : AREA=      13.752 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.007668
WALL  =EXT_WALL             : SURF=  480 : AREA=       9.150 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.005102
WALL  =ADJ_WALL             : SURF=  481 : AREA=      30.450 : ADJACENT=R-RightMain-Fstack-6 : ADJ_SURF=424 : BACK : GEOSURF=0.016979
WALL  =ADJ_WALL             : SURF=  482 : AREA=      30.450 : ADJACENT=R-RightMain-Fstack-5 : ADJ_SURF=509 : FRONT : GEOSURF=0.016976
WALL  =ADJ_WALL             : SURF=  483 : AREA=      30.450 : ADJACENT=R-RightMain-Fstack-7 : ADJ_SURF=550 : FRONT : GEOSURF=0.016979
WALL  =ADJ_WALL             : SURF=  484 : AREA=      27.405 : ADJACENT=R-RightMain-Fstack-10 : ADJ_SURF=597 : FRONT : GEOSURF=0.015281
WALL  =EXT_WALL             : SURF=  485 : AREA=       9.053 : EXTERNAL : ORI=W_85_90      : FSKY=0.50 : GEOSURF=0.005048
 REGIME
 CAPACITANCE=      613.339    : VOLUME=      511.116    : REFAREA=      170.372: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-RightMain-Ftop-1  /  A i r n o d e  RC-RightMain-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-RightMain-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-RightMain-Ftop-1
FLOOR =ADJ_CEILING          : SURF=  486 : AREA=     170.372 : ADJACENT=RC-RightMain-Fstack-1 : ADJ_SURF=468 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  487 : AREA=     170.372 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  488 : AREA=      21.000 : ADJACENT=R-RightMain-Ftop-2 : ADJ_SURF=215 : BACK : GEOSURF=0.011709
WALL  =ADJ_WALL             : SURF=  489 : AREA=      17.087 : ADJACENT=R-RightMain-Ftop-4 : ADJ_SURF=258 : BACK : GEOSURF=0.009528
WALL  =EXT_WALL             : SURF=  490 : AREA=      13.752 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.007668
WALL  =ADJ_WALL             : SURF=  491 : AREA=       9.135 : ADJACENT=RC-RightEdge-Ftop-1 : ADJ_SURF=707 : FRONT : GEOSURF=0.005094
WALL  =ADJ_WALL             : SURF=  492 : AREA=      30.450 : ADJACENT=R-RightMain-Ftop-9 : ADJ_SURF=435 : BACK : GEOSURF=0.016979
WALL  =ADJ_WALL             : SURF=  493 : AREA=      27.405 : ADJACENT=R-RightMain-Ftop-10 : ADJ_SURF=588 : FRONT : GEOSURF=0.015281
WALL  =ADJ_WALL             : SURF=  494 : AREA=      30.450 : ADJACENT=R-RightMain-Ftop-8 : ADJ_SURF=617 : FRONT : GEOSURF=0.016979
WALL  =ADJ_WALL             : SURF=  495 : AREA=      30.450 : ADJACENT=R-RightMain-Ftop-7 : ADJ_SURF=544 : FRONT : GEOSURF=0.016979
WALL  =ADJ_WALL             : SURF=  496 : AREA=      30.450 : ADJACENT=R-RightMain-Ftop-10 : ADJ_SURF=587 : FRONT : GEOSURF=0.016979
WALL  =ADJ_WALL             : SURF=  497 : AREA=      27.405 : ADJACENT=R-RightMain-Ftop-5 : ADJ_SURF=513 : FRONT : GEOSURF=0.015281
WALL  =ADJ_WALL             : SURF=  498 : AREA=      30.450 : ADJACENT=R-RightMain-Ftop-6 : ADJ_SURF=442 : BACK : GEOSURF=0.016979
WALL  =ADJ_WALL             : SURF=  499 : AREA=      30.450 : ADJACENT=R-RightMain-Ftop-5 : ADJ_SURF=518 : FRONT : GEOSURF=0.016976
WALL  =EXT_WALL             : SURF=  500 : AREA=       9.053 : EXTERNAL : ORI=W_85_90      : FSKY=0.50 : GEOSURF=0.005048
WALL  =EXT_WALL             : SURF=  501 : AREA=       9.150 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.005102
WALL  =ADJ_WALL             : SURF=  502 : AREA=      21.000 : ADJACENT=R-RightMain-Ftop-3 : ADJ_SURF=222 : BACK : GEOSURF=0.011709
WALL  =ADJ_WALL             : SURF=  503 : AREA=      21.000 : ADJACENT=R-RightMain-Ftop-1 : ADJ_SURF=294 : BACK : GEOSURF=0.011709
 REGIME
 CAPACITANCE=      613.339    : VOLUME=      511.116    : REFAREA=      170.372: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightMain-Fstack-5  /  A i r n o d e  R-RightMain-Fstack-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightMain-Fstack-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightMain-Fstack-5
CEILING=ADJ_CEILING          : SURF=  504 : AREA=      91.349 : ADJACENT=R-RightMain-Ftop-5 : ADJ_SURF=517 : FRONT
WALL  =ADJ_WALL             : SURF=  505 : AREA=      27.405 : ADJACENT=R-RightMain-Fstack-6 : ADJ_SURF=425 : BACK : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  506 : AREA=      23.700 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.040964
WINDOW=EXT_WINDOW1          : SURF=  510 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  511 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  512 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003889
FLOOR =ADJ_CEILING          : SURF=  507 : AREA=      91.349 : ADJACENT=R-RightMain-F0-5 : ADJ_SURF=525 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  508 : AREA=      27.405 : ADJACENT=RC-RightMain-Fstack-1 : ADJ_SURF=478 : BACK : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  509 : AREA=      30.450 : ADJACENT=RC-RightMain-Fstack-1 : ADJ_SURF=482 : BACK : GEOSURF=0.052633
 REGIME
 CAPACITANCE=      328.857    : VOLUME=      274.047    : REFAREA=       91.349: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightMain-Ftop-5  /  A i r n o d e  R-RightMain-Ftop-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightMain-Ftop-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightMain-Ftop-5
WALL  =ADJ_WALL             : SURF=  513 : AREA=      27.405 : ADJACENT=RC-RightMain-Ftop-1 : ADJ_SURF=497 : BACK : GEOSURF=0.047368
ROOF  =EXT_ROOF             : SURF=  514 : AREA=      91.349 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  515 : AREA=      23.700 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.040964
WINDOW=EXT_WINDOW1          : SURF=  519 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  520 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  521 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003889
WALL  =ADJ_WALL             : SURF=  516 : AREA=      27.405 : ADJACENT=R-RightMain-Ftop-6 : ADJ_SURF=444 : BACK : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=  517 : AREA=      91.349 : ADJACENT=R-RightMain-Fstack-5 : ADJ_SURF=504 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  518 : AREA=      30.450 : ADJACENT=RC-RightMain-Ftop-1 : ADJ_SURF=499 : BACK : GEOSURF=0.052633
 REGIME
 CAPACITANCE=      328.857    : VOLUME=      274.047    : REFAREA=       91.349: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightMain-F0-5  /  A i r n o d e  R-RightMain-F0-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightMain-F0-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightMain-F0-5
WALL  =EXT_WALL             : SURF=  522 : AREA=      38.925 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.044853
WINDOW=EXT_WINDOW1          : SURF=  528 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.002593
WINDOW=EXT_WINDOW1          : SURF=  529 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.002593
WINDOW=EXT_WINDOW1          : SURF=  530 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.002593
WALL  =ADJ_WALL             : SURF=  523 : AREA=      45.675 : ADJACENT=RC-RightMain-F0-1 : ADJ_SURF=463 : BACK : GEOSURF=0.052632
FLOOR =ADJ_CEILING          : SURF=  524 : AREA=      91.349 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=732 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  525 : AREA=      91.349 : ADJACENT=R-RightMain-Fstack-5 : ADJ_SURF=507 : FRONT
WALL  =ADJ_WALL             : SURF=  526 : AREA=      41.107 : ADJACENT=R-RightMain-F0-6 : ADJ_SURF=419 : BACK : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  527 : AREA=      41.107 : ADJACENT=RC-RightMain-F0-1 : ADJ_SURF=459 : BACK : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      493.285    : VOLUME=      411.071    : REFAREA=       91.349: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightMain-F0-7  /  A i r n o d e  R-RightMain-F0-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightMain-F0-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightMain-F0-7
WALL  =ADJ_WALL             : SURF=  531 : AREA=      41.107 : ADJACENT=R-RightEdge-F0-1 : ADJ_SURF=570 : FRONT : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  532 : AREA=      38.925 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.044853
WINDOW=EXT_WINDOW1          : SURF=  537 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.002593
WINDOW=EXT_WINDOW1          : SURF=  538 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.002593
WINDOW=EXT_WINDOW1          : SURF=  539 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.002593
WALL  =ADJ_WALL             : SURF=  533 : AREA=      45.675 : ADJACENT=RC-RightMain-F0-1 : ADJ_SURF=460 : BACK : GEOSURF=0.052632
CEILING=ADJ_CEILING          : SURF=  534 : AREA=      91.349 : ADJACENT=R-RightMain-Fstack-7 : ADJ_SURF=551 : FRONT
WALL  =ADJ_WALL             : SURF=  535 : AREA=      41.107 : ADJACENT=R-RightMain-F0-6 : ADJ_SURF=415 : BACK : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=  536 : AREA=      91.349 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=728 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      493.285    : VOLUME=      411.071    : REFAREA=       91.349: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightMain-Ftop-7  /  A i r n o d e  R-RightMain-Ftop-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightMain-Ftop-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightMain-Ftop-7
WALL  =EXT_WALL             : SURF=  540 : AREA=      23.700 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.040964
WINDOW=EXT_WINDOW1          : SURF=  546 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  547 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  548 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003889
ROOF  =EXT_ROOF             : SURF=  541 : AREA=      91.349 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  542 : AREA=      27.405 : ADJACENT=R-RightMain-Ftop-6 : ADJ_SURF=443 : BACK : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  543 : AREA=      27.405 : ADJACENT=R-RightEdge-Ftop-1 : ADJ_SURF=581 : FRONT : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  544 : AREA=      30.450 : ADJACENT=RC-RightMain-Ftop-1 : ADJ_SURF=495 : BACK : GEOSURF=0.052633
FLOOR =ADJ_CEILING          : SURF=  545 : AREA=      91.349 : ADJACENT=R-RightMain-Fstack-7 : ADJ_SURF=552 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      328.857    : VOLUME=      274.047    : REFAREA=       91.349: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightMain-Fstack-7  /  A i r n o d e  R-RightMain-Fstack-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightMain-Fstack-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightMain-Fstack-7
WALL  =ADJ_WALL             : SURF=  549 : AREA=      27.405 : ADJACENT=R-RightEdge-Fstack-1 : ADJ_SURF=560 : FRONT : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  550 : AREA=      30.450 : ADJACENT=RC-RightMain-Fstack-1 : ADJ_SURF=483 : BACK : GEOSURF=0.052633
FLOOR =ADJ_CEILING          : SURF=  551 : AREA=      91.349 : ADJACENT=R-RightMain-F0-7 : ADJ_SURF=534 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  552 : AREA=      91.349 : ADJACENT=R-RightMain-Ftop-7 : ADJ_SURF=545 : FRONT
WALL  =EXT_WALL             : SURF=  553 : AREA=      23.700 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.040964
WINDOW=EXT_WINDOW1          : SURF=  555 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  556 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  557 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003889
WALL  =ADJ_WALL             : SURF=  554 : AREA=      27.405 : ADJACENT=R-RightMain-Fstack-6 : ADJ_SURF=426 : BACK : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      328.857    : VOLUME=      274.047    : REFAREA=       91.349: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightEdge-Fstack-1  /  A i r n o d e  R-RightEdge-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightEdge-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightEdge-Fstack-1
FLOOR =ADJ_CEILING          : SURF=  558 : AREA=      91.349 : ADJACENT=R-RightEdge-F0-1 : ADJ_SURF=572 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  559 : AREA=      23.700 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.040964
WINDOW=EXT_WINDOW1          : SURF=  564 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  565 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  566 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003889
WALL  =ADJ_WALL             : SURF=  560 : AREA=      27.405 : ADJACENT=R-RightMain-Fstack-7 : ADJ_SURF=549 : BACK : GEOSURF=0.047368
CEILING=ADJ_CEILING          : SURF=  561 : AREA=      91.349 : ADJACENT=R-RightEdge-Ftop-1 : ADJ_SURF=578 : FRONT
WALL  =ADJ_WALL             : SURF=  562 : AREA=      27.405 : ADJACENT=R-RightEdge-Fstack-2 : ADJ_SURF=391 : BACK : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  563 : AREA=      30.450 : ADJACENT=RC-RightEdge-Fstack-1 : ADJ_SURF=700 : FRONT : GEOSURF=0.052633
 REGIME
 CAPACITANCE=      328.857    : VOLUME=      274.047    : REFAREA=       91.349: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightEdge-F0-1  /  A i r n o d e  R-RightEdge-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightEdge-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightEdge-F0-1
WALL  =ADJ_WALL             : SURF=  567 : AREA=      45.675 : ADJACENT=RC-RightEdge-F0-1 : ADJ_SURF=691 : FRONT : GEOSURF=0.052632
WALL  =EXT_WALL             : SURF=  568 : AREA=      38.925 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.044853
WINDOW=EXT_WINDOW1          : SURF=  573 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.002593
WINDOW=EXT_WINDOW1          : SURF=  574 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.002593
WINDOW=EXT_WINDOW1          : SURF=  575 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.002593
FLOOR =ADJ_CEILING          : SURF=  569 : AREA=      91.349 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=747 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  570 : AREA=      41.107 : ADJACENT=R-RightMain-F0-7 : ADJ_SURF=531 : BACK : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  571 : AREA=      41.107 : ADJACENT=R-RightEdge-F0-2 : ADJ_SURF=406 : BACK : GEOSURF=0.047368
CEILING=ADJ_CEILING          : SURF=  572 : AREA=      91.349 : ADJACENT=R-RightEdge-Fstack-1 : ADJ_SURF=558 : FRONT
 REGIME
 CAPACITANCE=      493.285    : VOLUME=      411.071    : REFAREA=       91.349: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightEdge-Ftop-1  /  A i r n o d e  R-RightEdge-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightEdge-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightEdge-Ftop-1
WALL  =ADJ_WALL             : SURF=  576 : AREA=      27.405 : ADJACENT=R-RightEdge-Ftop-2 : ADJ_SURF=682 : FRONT : GEOSURF=0.047368
ROOF  =EXT_ROOF             : SURF=  577 : AREA=      91.349 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  578 : AREA=      91.349 : ADJACENT=R-RightEdge-Fstack-1 : ADJ_SURF=561 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  579 : AREA=      23.700 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.040964
WINDOW=EXT_WINDOW1          : SURF=  582 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  583 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  584 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003889
WALL  =ADJ_WALL             : SURF=  580 : AREA=      30.450 : ADJACENT=RC-RightEdge-Ftop-1 : ADJ_SURF=708 : FRONT : GEOSURF=0.052633
WALL  =ADJ_WALL             : SURF=  581 : AREA=      27.405 : ADJACENT=R-RightMain-Ftop-7 : ADJ_SURF=543 : BACK : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      328.857    : VOLUME=      274.047    : REFAREA=       91.349: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightMain-Ftop-10  /  A i r n o d e  R-RightMain-Ftop-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightMain-Ftop-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightMain-Ftop-10
WALL  =EXT_WALL             : SURF=  585 : AREA=      23.700 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.040964
WINDOW=EXT_WINDOW1          : SURF=  591 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  592 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  593 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003889
ROOF  =EXT_ROOF             : SURF=  586 : AREA=      91.349 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  587 : AREA=      30.450 : ADJACENT=RC-RightMain-Ftop-1 : ADJ_SURF=496 : BACK : GEOSURF=0.052633
WALL  =ADJ_WALL             : SURF=  588 : AREA=      27.405 : ADJACENT=RC-RightMain-Ftop-1 : ADJ_SURF=493 : BACK : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=  589 : AREA=      91.349 : ADJACENT=R-RightMain-Fstack-10 : ADJ_SURF=599 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  590 : AREA=      27.405 : ADJACENT=R-RightMain-Ftop-9 : ADJ_SURF=437 : BACK : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      328.857    : VOLUME=      274.047    : REFAREA=       91.349: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightMain-Fstack-10  /  A i r n o d e  R-RightMain-Fstack-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightMain-Fstack-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightMain-Fstack-10
WALL  =ADJ_WALL             : SURF=  594 : AREA=      27.405 : ADJACENT=R-RightMain-Fstack-9 : ADJ_SURF=357 : BACK : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=  595 : AREA=      91.349 : ADJACENT=R-RightMain-F0-10 : ADJ_SURF=606 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  596 : AREA=      23.700 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.040964
WINDOW=EXT_WINDOW1          : SURF=  600 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  601 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  602 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003889
WALL  =ADJ_WALL             : SURF=  597 : AREA=      27.405 : ADJACENT=RC-RightMain-Fstack-1 : ADJ_SURF=484 : BACK : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  598 : AREA=      30.450 : ADJACENT=RC-RightMain-Fstack-1 : ADJ_SURF=475 : BACK : GEOSURF=0.052633
CEILING=ADJ_CEILING          : SURF=  599 : AREA=      91.349 : ADJACENT=R-RightMain-Ftop-10 : ADJ_SURF=589 : FRONT
 REGIME
 CAPACITANCE=      328.857    : VOLUME=      274.047    : REFAREA=       91.349: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightMain-F0-10  /  A i r n o d e  R-RightMain-F0-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightMain-F0-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightMain-F0-10
WALL  =EXT_WALL             : SURF=  603 : AREA=      38.925 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.044853
WINDOW=EXT_WINDOW1          : SURF=  609 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.002593
WINDOW=EXT_WINDOW1          : SURF=  610 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.002593
WINDOW=EXT_WINDOW1          : SURF=  611 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.002593
WALL  =ADJ_WALL             : SURF=  604 : AREA=      41.107 : ADJACENT=RC-RightMain-F0-1 : ADJ_SURF=455 : BACK : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=  605 : AREA=      91.349 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=734 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  606 : AREA=      91.349 : ADJACENT=R-RightMain-Fstack-10 : ADJ_SURF=595 : FRONT
WALL  =ADJ_WALL             : SURF=  607 : AREA=      41.107 : ADJACENT=R-RightMain-F0-9 : ADJ_SURF=350 : BACK : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  608 : AREA=      45.675 : ADJACENT=RC-RightMain-F0-1 : ADJ_SURF=462 : BACK : GEOSURF=0.052632
 REGIME
 CAPACITANCE=      493.285    : VOLUME=      411.071    : REFAREA=       91.349: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightMain-Ftop-8  /  A i r n o d e  R-RightMain-Ftop-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightMain-Ftop-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightMain-Ftop-8
FLOOR =ADJ_CEILING          : SURF=  612 : AREA=      91.349 : ADJACENT=R-RightMain-Fstack-8 : ADJ_SURF=632 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  613 : AREA=      23.700 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.040964
WINDOW=EXT_WINDOW1          : SURF=  618 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  619 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  620 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003889
ROOF  =EXT_ROOF             : SURF=  614 : AREA=      91.349 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  615 : AREA=      27.405 : ADJACENT=R-RightEdge-Ftop-4 : ADJ_SURF=653 : FRONT : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  616 : AREA=      27.405 : ADJACENT=R-RightMain-Ftop-9 : ADJ_SURF=432 : BACK : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  617 : AREA=      30.450 : ADJACENT=RC-RightMain-Ftop-1 : ADJ_SURF=494 : BACK : GEOSURF=0.052633
 REGIME
 CAPACITANCE=      328.857    : VOLUME=      274.047    : REFAREA=       91.349: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightMain-F0-8  /  A i r n o d e  R-RightMain-F0-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightMain-F0-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightMain-F0-8
FLOOR =ADJ_CEILING          : SURF=  621 : AREA=      91.349 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=750 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  622 : AREA=      38.925 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.044853
WINDOW=EXT_WINDOW1          : SURF=  627 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.002593
WINDOW=EXT_WINDOW1          : SURF=  628 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.002593
WINDOW=EXT_WINDOW1          : SURF=  629 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.002593
WALL  =ADJ_WALL             : SURF=  623 : AREA=      41.107 : ADJACENT=R-RightEdge-F0-4 : ADJ_SURF=644 : FRONT : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  624 : AREA=      45.675 : ADJACENT=RC-RightMain-F0-1 : ADJ_SURF=451 : BACK : GEOSURF=0.052632
WALL  =ADJ_WALL             : SURF=  625 : AREA=      41.107 : ADJACENT=R-RightMain-F0-9 : ADJ_SURF=351 : BACK : GEOSURF=0.047368
CEILING=ADJ_CEILING          : SURF=  626 : AREA=      91.349 : ADJACENT=R-RightMain-Fstack-8 : ADJ_SURF=633 : FRONT
 REGIME
 CAPACITANCE=      493.285    : VOLUME=      411.071    : REFAREA=       91.349: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightMain-Fstack-8  /  A i r n o d e  R-RightMain-Fstack-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightMain-Fstack-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightMain-Fstack-8
WALL  =ADJ_WALL             : SURF=  630 : AREA=      30.450 : ADJACENT=RC-RightMain-Fstack-1 : ADJ_SURF=469 : BACK : GEOSURF=0.052633
WALL  =ADJ_WALL             : SURF=  631 : AREA=      27.405 : ADJACENT=R-RightEdge-Fstack-4 : ADJ_SURF=662 : FRONT : GEOSURF=0.047368
CEILING=ADJ_CEILING          : SURF=  632 : AREA=      91.349 : ADJACENT=R-RightMain-Ftop-8 : ADJ_SURF=612 : FRONT
FLOOR =ADJ_CEILING          : SURF=  633 : AREA=      91.349 : ADJACENT=R-RightMain-F0-8 : ADJ_SURF=626 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  634 : AREA=      27.405 : ADJACENT=R-RightMain-Fstack-9 : ADJ_SURF=362 : BACK : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  635 : AREA=      23.700 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.040964
WINDOW=EXT_WINDOW1          : SURF=  636 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  637 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  638 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003889
 REGIME
 CAPACITANCE=      328.857    : VOLUME=      274.047    : REFAREA=       91.349: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightEdge-F0-4  /  A i r n o d e  R-RightEdge-F0-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightEdge-F0-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightEdge-F0-4
WALL  =EXT_WALL             : SURF=  639 : AREA=      38.925 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.044853
WINDOW=EXT_WINDOW1          : SURF=  645 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.002593
WINDOW=EXT_WINDOW1          : SURF=  646 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.002593
WINDOW=EXT_WINDOW1          : SURF=  647 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.002593
FLOOR =ADJ_CEILING          : SURF=  640 : AREA=      91.349 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=727 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  641 : AREA=      41.107 : ADJACENT=R-RightEdge-F0-3 : ADJ_SURF=371 : BACK : GEOSURF=0.047368
CEILING=ADJ_CEILING          : SURF=  642 : AREA=      91.349 : ADJACENT=R-RightEdge-Fstack-4 : ADJ_SURF=661 : FRONT
WALL  =ADJ_WALL             : SURF=  643 : AREA=      45.675 : ADJACENT=RC-RightEdge-F0-1 : ADJ_SURF=697 : FRONT : GEOSURF=0.052632
WALL  =ADJ_WALL             : SURF=  644 : AREA=      41.107 : ADJACENT=R-RightMain-F0-8 : ADJ_SURF=623 : BACK : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      493.285    : VOLUME=      411.071    : REFAREA=       91.349: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightEdge-Ftop-4  /  A i r n o d e  R-RightEdge-Ftop-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightEdge-Ftop-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightEdge-Ftop-4
FLOOR =ADJ_CEILING          : SURF=  648 : AREA=      91.349 : ADJACENT=R-RightEdge-Fstack-4 : ADJ_SURF=660 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  649 : AREA=      30.450 : ADJACENT=RC-RightEdge-Ftop-1 : ADJ_SURF=713 : FRONT : GEOSURF=0.052633
WALL  =EXT_WALL             : SURF=  650 : AREA=      23.700 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.040964
WINDOW=EXT_WINDOW1          : SURF=  654 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  655 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  656 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003889
WALL  =ADJ_WALL             : SURF=  651 : AREA=      27.405 : ADJACENT=R-RightEdge-Ftop-3 : ADJ_SURF=670 : FRONT : GEOSURF=0.047368
ROOF  =EXT_ROOF             : SURF=  652 : AREA=      91.349 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  653 : AREA=      27.405 : ADJACENT=R-RightMain-Ftop-8 : ADJ_SURF=615 : BACK : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      328.857    : VOLUME=      274.047    : REFAREA=       91.349: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightEdge-Fstack-4  /  A i r n o d e  R-RightEdge-Fstack-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightEdge-Fstack-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightEdge-Fstack-4
WALL  =EXT_WALL             : SURF=  657 : AREA=      23.700 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.040964
WINDOW=EXT_WINDOW1          : SURF=  663 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  664 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003889
WINDOW=EXT_WINDOW1          : SURF=  665 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003889
WALL  =ADJ_WALL             : SURF=  658 : AREA=      27.405 : ADJACENT=R-RightEdge-Fstack-3 : ADJ_SURF=381 : BACK : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  659 : AREA=      30.450 : ADJACENT=RC-RightEdge-Fstack-1 : ADJ_SURF=704 : FRONT : GEOSURF=0.052633
CEILING=ADJ_CEILING          : SURF=  660 : AREA=      91.349 : ADJACENT=R-RightEdge-Ftop-4 : ADJ_SURF=648 : FRONT
FLOOR =ADJ_CEILING          : SURF=  661 : AREA=      91.349 : ADJACENT=R-RightEdge-F0-4 : ADJ_SURF=642 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  662 : AREA=      27.405 : ADJACENT=R-RightMain-Fstack-8 : ADJ_SURF=631 : BACK : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      328.857    : VOLUME=      274.047    : REFAREA=       91.349: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightEdge-Ftop-3  /  A i r n o d e  R-RightEdge-Ftop-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightEdge-Ftop-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightEdge-Ftop-3
WALL  =ADJ_WALL             : SURF=  666 : AREA=      45.675 : ADJACENT=RC-RightEdge-Ftop-1 : ADJ_SURF=709 : FRONT : GEOSURF=0.062499
WALL  =EXT_WALL             : SURF=  667 : AREA=      36.675 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.050185
WINDOW=EXT_WINDOW1          : SURF=  672 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003079
WINDOW=EXT_WINDOW1          : SURF=  673 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003079
WINDOW=EXT_WINDOW1          : SURF=  674 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003079
WINDOW=EXT_WINDOW1          : SURF=  675 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003079
FLOOR =ADJ_CEILING          : SURF=  668 : AREA=     137.024 : ADJACENT=R-RightEdge-Fstack-3 : ADJ_SURF=378 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  669 : AREA=     137.024 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  670 : AREA=      27.405 : ADJACENT=R-RightEdge-Ftop-4 : ADJ_SURF=651 : BACK : GEOSURF=0.037500
WALL  =EXT_WALL             : SURF=  671 : AREA=      22.905 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.031342
WINDOW=EXT_WINDOW1          : SURF=  676 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003079
WINDOW=EXT_WINDOW1          : SURF=  677 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003079
 REGIME
 CAPACITANCE=      493.285    : VOLUME=      411.071    : REFAREA=      137.024: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-RightEdge-Ftop-2  /  A i r n o d e  R-RightEdge-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-RightEdge-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-RightEdge-Ftop-2
WALL  =ADJ_WALL             : SURF=  678 : AREA=      45.675 : ADJACENT=RC-RightEdge-Ftop-1 : ADJ_SURF=706 : FRONT : GEOSURF=0.062499
WALL  =EXT_WALL             : SURF=  679 : AREA=      22.905 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.031342
WINDOW=EXT_WINDOW1          : SURF=  684 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003079
WINDOW=EXT_WINDOW1          : SURF=  685 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003079
ROOF  =EXT_ROOF             : SURF=  680 : AREA=     137.024 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  681 : AREA=     137.024 : ADJACENT=R-RightEdge-Fstack-2 : ADJ_SURF=393 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  682 : AREA=      27.405 : ADJACENT=R-RightEdge-Ftop-1 : ADJ_SURF=576 : BACK : GEOSURF=0.037500
WALL  =EXT_WALL             : SURF=  683 : AREA=      36.675 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.050185
WINDOW=EXT_WINDOW1          : SURF=  686 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003079
WINDOW=EXT_WINDOW1          : SURF=  687 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003079
WINDOW=EXT_WINDOW1          : SURF=  688 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003079
WINDOW=EXT_WINDOW1          : SURF=  689 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003079
 REGIME
 CAPACITANCE=      493.285    : VOLUME=      411.071    : REFAREA=      137.024: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-RightEdge-F0-1  /  A i r n o d e  RC-RightEdge-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-RightEdge-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-RightEdge-F0-1
CEILING=ADJ_CEILING          : SURF=  690 : AREA=      76.124 : ADJACENT=RC-RightEdge-Fstack-1 : ADJ_SURF=701 : FRONT
WALL  =ADJ_WALL             : SURF=  691 : AREA=      45.675 : ADJACENT=R-RightEdge-F0-1 : ADJ_SURF=567 : BACK : GEOSURF=0.035714
WALL  =ADJ_WALL             : SURF=  692 : AREA=      68.512 : ADJACENT=R-RightEdge-F0-3 : ADJ_SURF=368 : BACK : GEOSURF=0.053571
FLOOR =GROUND_FLOOR         : SURF=  693 : AREA=      76.124 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  694 : AREA=      13.702 : ADJACENT=RC-RightMain-F0-1 : ADJ_SURF=450 : BACK : GEOSURF=0.010714
WALL  =EXT_WALL             : SURF=  695 : AREA=      13.702 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.010714
WALL  =ADJ_WALL             : SURF=  696 : AREA=      68.512 : ADJACENT=R-RightEdge-F0-2 : ADJ_SURF=404 : BACK : GEOSURF=0.053573
WALL  =ADJ_WALL             : SURF=  697 : AREA=      45.675 : ADJACENT=R-RightEdge-F0-4 : ADJ_SURF=643 : BACK : GEOSURF=0.035714
 REGIME
 CAPACITANCE=      411.071    : VOLUME=      342.559    : REFAREA=       76.124: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-RightEdge-Fstack-1  /  A i r n o d e  RC-RightEdge-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-RightEdge-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-RightEdge-Fstack-1
CEILING=ADJ_CEILING          : SURF=  698 : AREA=      76.124 : ADJACENT=RC-RightEdge-Ftop-1 : ADJ_SURF=712 : FRONT
WALL  =EXT_WALL             : SURF=  699 : AREA=       9.135 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.010714
WALL  =ADJ_WALL             : SURF=  700 : AREA=      30.450 : ADJACENT=R-RightEdge-Fstack-1 : ADJ_SURF=563 : BACK : GEOSURF=0.035714
FLOOR =ADJ_CEILING          : SURF=  701 : AREA=      76.124 : ADJACENT=RC-RightEdge-F0-1 : ADJ_SURF=690 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  702 : AREA=       9.135 : ADJACENT=RC-RightMain-Fstack-1 : ADJ_SURF=471 : BACK : GEOSURF=0.010714
WALL  =ADJ_WALL             : SURF=  703 : AREA=      45.675 : ADJACENT=R-RightEdge-Fstack-2 : ADJ_SURF=395 : BACK : GEOSURF=0.053571
WALL  =ADJ_WALL             : SURF=  704 : AREA=      30.450 : ADJACENT=R-RightEdge-Fstack-4 : ADJ_SURF=659 : BACK : GEOSURF=0.035714
WALL  =ADJ_WALL             : SURF=  705 : AREA=      45.675 : ADJACENT=R-RightEdge-Fstack-3 : ADJ_SURF=382 : BACK : GEOSURF=0.053573
 REGIME
 CAPACITANCE=      274.047    : VOLUME=      228.373    : REFAREA=       76.124: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-RightEdge-Ftop-1  /  A i r n o d e  RC-RightEdge-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-RightEdge-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-RightEdge-Ftop-1
WALL  =ADJ_WALL             : SURF=  706 : AREA=      45.675 : ADJACENT=R-RightEdge-Ftop-2 : ADJ_SURF=678 : BACK : GEOSURF=0.053571
WALL  =ADJ_WALL             : SURF=  707 : AREA=       9.135 : ADJACENT=RC-RightMain-Ftop-1 : ADJ_SURF=491 : BACK : GEOSURF=0.010714
WALL  =ADJ_WALL             : SURF=  708 : AREA=      30.450 : ADJACENT=R-RightEdge-Ftop-1 : ADJ_SURF=580 : BACK : GEOSURF=0.035714
WALL  =ADJ_WALL             : SURF=  709 : AREA=      45.675 : ADJACENT=R-RightEdge-Ftop-3 : ADJ_SURF=666 : BACK : GEOSURF=0.053573
ROOF  =EXT_ROOF             : SURF=  710 : AREA=      76.124 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  711 : AREA=       9.135 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.010714
FLOOR =ADJ_CEILING          : SURF=  712 : AREA=      76.124 : ADJACENT=RC-RightEdge-Fstack-1 : ADJ_SURF=698 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  713 : AREA=      30.450 : ADJACENT=R-RightEdge-Ftop-4 : ADJ_SURF=649 : BACK : GEOSURF=0.035714
 REGIME
 CAPACITANCE=      274.047    : VOLUME=      228.373    : REFAREA=       76.124: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  P-Main-Fcave-1  /  A i r n o d e  P-Main-Fcave-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE P-Main-Fcave-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE P-Main-Fcave-1
WALL  =GROUND_WALL             : SURF=  714 : AREA=       9.135 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.001940
WALL  =GROUND_WALL             : SURF=  715 : AREA=      30.450 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.006466
WALL  =GROUND_WALL             : SURF=  716 : AREA=      26.248 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.005574
WALL  =GROUND_WALL             : SURF=  717 : AREA=      57.720 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.012257
WALL  =GROUND_WALL             : SURF=  718 : AREA=      21.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.004459
WALL  =GROUND_WALL             : SURF=  719 : AREA=      27.405 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.005819
WALL  =GROUND_WALL             : SURF=  720 : AREA=      21.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.004459
WALL  =GROUND_WALL             : SURF=  721 : AREA=      27.405 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.005819
ROOF  =GROUND_FLOOR             : SURF=  722 : AREA=      59.709 : BOUNDARY=INPUT 1*TGROUND : BACK
CEILING=ADJ_CEILING          : SURF=  723 : AREA=     119.000 : ADJACENT=R-RightMain-F0-2 : ADJ_SURF=205 : FRONT
WALL  =GROUND_WALL             : SURF=  724 : AREA=      19.005 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.004036
CEILING=ADJ_CEILING          : SURF=  725 : AREA=      91.349 : ADJACENT=R-RightMain-F0-9 : ADJ_SURF=349 : FRONT
ROOF  =GROUND_FLOOR             : SURF=  726 : AREA=     211.265 : BOUNDARY=INPUT 1*TGROUND : BACK
CEILING=ADJ_CEILING          : SURF=  727 : AREA=      91.349 : ADJACENT=R-RightEdge-F0-4 : ADJ_SURF=640 : FRONT
CEILING=ADJ_CEILING          : SURF=  728 : AREA=      91.349 : ADJACENT=R-RightMain-F0-7 : ADJ_SURF=536 : FRONT
ROOF  =GROUND_FLOOR             : SURF=  729 : AREA=      60.275 : BOUNDARY=INPUT 1*TGROUND : BACK
CEILING=ADJ_CEILING          : SURF=  730 : AREA=     119.000 : ADJACENT=R-RightUp-F0-4 : ADJ_SURF=91 : FRONT
WALL  =GROUND_WALL             : SURF=  731 : AREA=      51.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.010830
CEILING=ADJ_CEILING          : SURF=  732 : AREA=      91.349 : ADJACENT=R-RightMain-F0-5 : ADJ_SURF=524 : FRONT
WALL  =GROUND_WALL             : SURF=  733 : AREA=      27.067 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.005748
CEILING=ADJ_CEILING          : SURF=  734 : AREA=      91.349 : ADJACENT=R-RightMain-F0-10 : ADJ_SURF=605 : FRONT
CEILING=ADJ_CEILING          : SURF=  735 : AREA=     119.000 : ADJACENT=R-RightUp-F0-2 : ADJ_SURF=80 : FRONT
CEILING=ADJ_CEILING          : SURF=  736 : AREA=     137.024 : ADJACENT=R-RightEdge-F0-3 : ADJ_SURF=367 : FRONT
CEILING=ADJ_CEILING          : SURF=  737 : AREA=     119.000 : ADJACENT=R-RightUp-F0-3 : ADJ_SURF=96 : FRONT
WALL  =GROUND_WALL             : SURF=  738 : AREA=      21.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.004459
WALL  =GROUND_WALL             : SURF=  739 : AREA=       9.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.001911
WALL  =GROUND_WALL             : SURF=  740 : AREA=      21.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.004459
CEILING=ADJ_CEILING          : SURF=  741 : AREA=     137.024 : ADJACENT=R-RightEdge-F0-2 : ADJ_SURF=405 : FRONT
ROOF  =GROUND_FLOOR             : SURF=  742 : AREA=      73.776 : BOUNDARY=INPUT 1*TGROUND : BACK
WALL  =GROUND_WALL             : SURF=  743 : AREA=      45.675 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.009699
WALL  =GROUND_WALL             : SURF=  744 : AREA=       9.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.001911
FLOOR =GROUND_FLOOR         : SURF=  745 : AREA=    2701.757 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.800000
WALL  =GROUND_WALL             : SURF=  746 : AREA=      30.450 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.006466
CEILING=ADJ_CEILING          : SURF=  747 : AREA=      91.349 : ADJACENT=R-RightEdge-F0-1 : ADJ_SURF=569 : FRONT
ROOF  =GROUND_FLOOR             : SURF=  748 : AREA=      61.778 : BOUNDARY=INPUT 1*TGROUND : BACK
WALL  =GROUND_WALL             : SURF=  749 : AREA=      30.450 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.006466
CEILING=ADJ_CEILING          : SURF=  750 : AREA=      91.349 : ADJACENT=R-RightMain-F0-8 : ADJ_SURF=621 : FRONT
WALL  =GROUND_WALL             : SURF=  751 : AREA=      13.752 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.002920
WALL  =GROUND_WALL             : SURF=  752 : AREA=      21.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.004459
WALL  =GROUND_WALL             : SURF=  753 : AREA=      45.675 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.009699
WALL  =GROUND_WALL             : SURF=  754 : AREA=       9.150 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.001943
WALL  =GROUND_WALL             : SURF=  755 : AREA=      21.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.004459
CEILING=ADJ_CEILING          : SURF=  756 : AREA=     170.372 : ADJACENT=RC-RightMain-F0-1 : ADJ_SURF=454 : FRONT
WALL  =GROUND_WALL             : SURF=  757 : AREA=      30.450 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.006466
CEILING=ADJ_CEILING          : SURF=  758 : AREA=     119.000 : ADJACENT=R-RightUp-F0-1 : ADJ_SURF=4 : FRONT
CEILING=ADJ_CEILING          : SURF=  759 : AREA=      91.349 : ADJACENT=R-RightMain-F0-6 : ADJ_SURF=414 : FRONT
CEILING=ADJ_CEILING          : SURF=  760 : AREA=     119.000 : ADJACENT=R-RightUp-F0-5 : ADJ_SURF=104 : FRONT
CEILING=ADJ_CEILING          : SURF=  761 : AREA=     119.000 : ADJACENT=R-RightMain-F0-3 : ADJ_SURF=175 : FRONT
WALL  =GROUND_WALL             : SURF=  762 : AREA=      51.781 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.010995
WALL  =GROUND_WALL             : SURF=  763 : AREA=      21.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.004459
WALL  =GROUND_WALL             : SURF=  764 : AREA=      18.980 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.004030
WALL  =GROUND_WALL             : SURF=  765 : AREA=      30.450 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.006466
CEILING=ADJ_CEILING          : SURF=  766 : AREA=     119.000 : ADJACENT=R-RightMain-F0-1 : ADJ_SURF=185 : FRONT
WALL  =GROUND_WALL             : SURF=  767 : AREA=      25.985 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.005518
WALL  =GROUND_WALL             : SURF=  768 : AREA=      47.280 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.010040
WALL  =GROUND_WALL             : SURF=  769 : AREA=      30.450 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.006466
WALL  =GROUND_WALL             : SURF=  770 : AREA=      30.450 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.006466
CEILING=ADJ_CEILING          : SURF=  771 : AREA=     105.350 : ADJACENT=RC-RightUp-F0-1 : ADJ_SURF=31 : FRONT
WALL  =GROUND_WALL             : SURF=  772 : AREA=       9.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.001911
WALL  =GROUND_WALL             : SURF=  773 : AREA=      30.450 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.006466
ROOF  =GROUND_FLOOR             : SURF=  774 : AREA=       2.348 : BOUNDARY=INPUT 1*TGROUND : BACK
WALL  =GROUND_WALL             : SURF=  775 : AREA=      21.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.004459
 REGIME
 CAPACITANCE=     9726.221    : VOLUME=     8105.184    : REFAREA=     2701.757: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*-----------------------------------------------------------------------------------------------------------------------
OUTPUTS
TRANSFER : TIMEBASE=1.000
AIRNODES = R-RightUp-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightUp-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-RightUp-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-RightUp-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightSmall-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightSmall-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightUp-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightUp-F0-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightUp-F0-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightUp-F0-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightUp-Fstack-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightUp-Fstack-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightUp-Fstack-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightUp-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightUp-Ftop-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightUp-Ftop-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightUp-Ftop-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightMain-F0-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightMain-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightMain-Fstack-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightMain-Fstack-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightMain-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightMain-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightMain-Ftop-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightMain-F0-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightMain-Fstack-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightMain-Ftop-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightUp-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightMain-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightMain-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightUp-Fstack-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightSmall-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-RightUp-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightBridge-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightMain-F0-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightMain-Fstack-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightEdge-F0-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightEdge-Fstack-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightEdge-Fstack-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightEdge-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightMain-F0-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightMain-Fstack-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightMain-Ftop-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightMain-Ftop-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-RightMain-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-RightMain-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-RightMain-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightMain-Fstack-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightMain-Ftop-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightMain-F0-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightMain-F0-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightMain-Ftop-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightMain-Fstack-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightEdge-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightEdge-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightEdge-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightMain-Ftop-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightMain-Fstack-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightMain-F0-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightMain-Ftop-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightMain-F0-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightMain-Fstack-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightEdge-F0-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightEdge-Ftop-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightEdge-Fstack-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightEdge-Ftop-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-RightEdge-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-RightEdge-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-RightEdge-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-RightEdge-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = P-Main-Fcave-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  T R N S F L O W Multizone Airflow Network (Model COMIS 3.1)
*-----------------------------------------------------------------------------------------------------------------------
*  E n d
*-----------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Single Clear
Window ID   : 6501
Tilt        : 90.0
Glazings    : 1
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.870 0.870 0.868 0.865 0.857 0.837 0.789 0.674 0.417 0.000 0.791
Abs1  0.052 0.053 0.054 0.055 0.057 0.060 0.062 0.063 0.062 0.000 0.058
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Rbsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Tvis  0.896 0.895 0.895 0.892 0.885 0.866 0.818 0.701 0.437 0.000 0.818
Rfvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
Rbvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
SHGC  0.808   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.905
Layer ID#        21011        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)      4.0        0        0        0        0        0
Cond(W/m2-K     ) 250.0        0        0        0        0        0
Spectral File PLANICLEAR 4         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.54  7.16  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
0        6.71  30.84  3.30  7.26  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
783        0.00   4.00  3.59  7.12  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
783        6.71  30.84  3.32  7.25  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Air
Window ID   : 6502
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.820
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.39  7.01  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
0        6.71  30.84  3.23  7.08  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
783        0.00   4.00  3.50  6.83  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
783        6.71  30.84  3.26  7.01  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Argon
Window ID   : 6503
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.825
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.38  6.99  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
0        6.71  30.84  3.23  7.06  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
783        0.00   4.00  3.49  6.80  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
783        6.71  30.84  3.26  6.98  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Air
Window ID   : 6504
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.431   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.46  6.05  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.25  6.60  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Air
Window ID   : 6505
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.389   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.50  6.59  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.26  6.82  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Argon
Window ID   : 6506
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.433   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.44  6.12  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.24  6.35  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Argon
Window ID   : 6507
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.387   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.48  6.47  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.25  6.72  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #3 Argon
Window ID   : 6508
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.081 0.082 0.083 0.086 0.089 0.093 0.096 0.098 0.095 0.000 0.090
Abs2  0.193 0.194 0.198 0.200 0.199 0.196 0.192 0.174 0.110 0.000 0.187
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Rbsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
Rbvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
SHGC  0.342   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21011    21135        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.016        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 COOL-LITE SK         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  3.49  7.59  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.25  7.36  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #2 Argon
Window ID   : 6509
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.416 0.420 0.425 0.428 0.425 0.423 0.422 0.406 0.309 0.001 0.411
Abs2  0.007 0.007 0.007 0.007 0.007 0.008 0.007 0.007 0.005 0.000 0.007
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Rbsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
Rbvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
SHGC  0.221   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21135    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.016    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File COOL-LITE SK PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  4.01  6.24  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.38  6.66  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Triple Low-e #2#5 High Gain
Window ID   : 6510
Tilt        : 90.0
Glazings    : 3
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.483 0.488 0.475 0.459 0.440 0.405 0.331 0.209 0.077 0.000 0.375
Abs1  0.111 0.113 0.124 0.133 0.137 0.148 0.178 0.222 0.218 0.001 0.154
Abs2  0.038 0.039 0.039 0.039 0.040 0.041 0.041 0.037 0.030 0.000 0.039
Abs3  0.041 0.043 0.049 0.054 0.055 0.058 0.066 0.067 0.041 0.000 0.056
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Rbsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Tvis  0.686 0.693 0.675 0.653 0.626 0.575 0.469 0.294 0.108 0.000 0.532
Rfvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
Rbvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
SHGC  0.421   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.744
Layer ID#        21422    21011    21422        0        0        0
Tir              0.000    0.000    0.000        0        0        0
Emis F           0.840    0.840    0.039        0        0        0
Emis B           0.039    0.840    0.840        0        0        0
Thickness(mm)      4.0      4.0      4.0        0        0        0
Cond(W/m2-K     ) 250.0    250.0    250.0        0        0        0
Spectral File PLANITHERM X PLANICLEAR 4 PLANITHERM X         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.26  6.68  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
0        6.71  30.84  3.19  6.71  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
783        0.00   4.00  3.51  6.66  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
783        6.71  30.84  3.25  6.23  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
*** END OF LIBRARY ***
************************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis-daylight
************************************************************************************************************
  6501   ENE6510 Single Clear                     4                5.49  0.808  0.87  0.078  0.905
  6502   ENE6510 Double Clear Air                 4/12/4           2.9  0.699  0.765  0.138  0.82
  6503   ENE6510 Double Clear Argon               4/12/4           2.76  0.699  0.765  0.138  0.825
  6504   ENE6510 Double Low-e #3 Air              4/12/4           1.59  0.431  0.462  0.401  0.719
  6505   ENE6510 Double Low-e #2 Air              4/12/4           1.59  0.389  0.462  0.407  0.719
  6506   ENE6510 Double Low-e #3 Argon            4/12/4           1.22  0.433  0.462  0.401  0.719
  6507   ENE6510 Double Low-e #2 Argon            4/12/4           1.22  0.387  0.462  0.407  0.719
  6508   ENE6510 Double Low-e Cool #3 Argon       4/12/4           1.19  0.342  0.259  0.467  0.523
  6509   ENE6510 Double Low-e Cool #2 Argon       4/12/4           1.19  0.221  0.259  0.318  0.523
  6510   ENE6510 Triple Low-e #2#5 High Gain      4/12.7/4/12.7/4  0.93  0.421  0.483  0.327  0.744
_EXTENSION_WINPOOL_END_


_EXTENSION_BuildingGeometry_START_
vertex 1 -0.010752948568 20.000000466429 4.499999997606
vertex 2 -0.001612609164 2.999999769444 4.499999999541
vertex 3 6.998388195801 2.999496323086 4.500000000247
vertex 4 6.989248333797 19.999497024395 4.499999997647
vertex 5 6.998388196041 2.999496322486 0.000000000247
vertex 6 6.989248334038 19.999497023794 -0.000000002353
vertex 7 -0.001612608924 2.999999768843 -0.000000000459
vertex 8 -0.010752948327 20.000000465828 -0.000000002394
vertex 9 2.489247045145 19.999820665135 2.499999997620
vertex 10 2.489247045154 19.999820665135 0.999999997620
vertex 11 0.989247048962 19.999928545551 0.999999997611
vertex 12 0.989247048953 19.999928545551 2.499999997611
vertex 13 5.989248336561 19.999568944071 2.499999997641
vertex 14 5.989248336570 19.999568944071 0.999999997641
vertex 15 4.489248340378 19.999676824487 0.999999997632
vertex 16 4.489248340370 19.999676824487 2.499999997632
vertex 17 -0.002956776234 5.499999407849 2.499999999257
vertex 18 -0.002956776234 5.499999407618 0.999999999198
vertex 19 -0.002150275848 3.999999624483 0.999999999427
vertex 20 -0.002150275848 3.999999624712 2.499999999486
vertex 21 -0.004838610468 8.999998901998 2.499999998799
vertex 22 -0.004838610468 8.999998901769 0.999999998858
vertex 23 -0.004032110082 7.499999118533 0.999999999088
vertex 24 -0.004032110082 7.499999118762 2.499999999029
vertex 25 -0.008333447170 15.500001116634 2.499999998059
vertex 26 -0.008333447169 15.500001116405 0.999999998118
vertex 27 -0.007526946783 14.000001333190 0.999999998347
vertex 28 -0.007526946784 14.000001333419 2.499999998288
vertex 29 -0.010215281403 19.000000610734 2.499999997661
vertex 30 -0.010215281403 19.000000610505 0.999999997720
vertex 31 -0.009408781017 17.500000827290 0.999999997949
vertex 32 -0.009408781017 17.500000827519 2.499999997890
vertex 33 6.998388195641 2.999496323486 7.500000000247
vertex 34 6.989248333637 19.999497024794 7.499999997647
vertex 35 -0.010752948727 20.000000466829 7.499999997606
vertex 36 -0.001612609325 2.999999769844 7.499999999541
vertex 37 -0.004838610469 8.999998902485 6.999999998858
vertex 38 -0.004838610469 8.999998902255 5.499999998799
vertex 39 -0.004032110083 7.499999119121 5.499999999029
vertex 40 -0.004032110083 7.499999119350 6.999999999088
vertex 41 -0.008333447170 15.500001117234 6.999999998059
vertex 42 -0.008333447170 15.500001117005 5.499999998118
vertex 43 -0.007526946784 14.000001333790 5.499999998347
vertex 44 -0.007526946784 14.000001334019 6.999999998288
vertex 45 -0.010215281404 19.000000611306 6.999999997720
vertex 46 -0.010215281404 19.000000611075 5.499999997661
vertex 47 -0.009408781018 17.500000827919 5.499999997890
vertex 48 -0.009408781018 17.500000828149 6.999999997949
vertex 49 -0.002956776235 5.499999408436 6.999999999198
vertex 50 -0.002956776235 5.499999408206 5.499999999257
vertex 51 -0.002150275849 3.999999624969 5.499999999486
vertex 52 -0.002150275849 3.999999625199 6.999999999427
vertex 53 2.489247044904 19.999820665137 6.999999997620
vertex 54 2.489247044914 19.999820665137 5.499999997620
vertex 55 0.989247048722 19.999928545553 5.499999997611
vertex 56 0.989247048713 19.999928545553 6.999999997611
vertex 57 5.989248336321 19.999568944073 6.999999997641
vertex 58 5.989248336330 19.999568944073 5.499999997641
vertex 59 4.489248340138 19.999676824489 5.499999997632
vertex 60 4.489248340129 19.999676824489 6.999999997632
vertex 61 20.998390760675 2.998489438954 4.500000000330
vertex 62 20.998390760770 2.998489438417 0.000000000330
vertex 63 13.998389478406 2.998992880452 0.000000000289
vertex 64 13.998389478310 2.998992880989 4.500000000289
vertex 65 35.000006242228 -0.002517568876 4.500000000871
vertex 66 35.000006242324 -0.002517569413 0.000000000871
vertex 67 34.998393325501 2.997482554348 0.000000000412
vertex 68 34.998393325404 2.997482554885 4.500000000412
vertex 69 -0.001612609020 2.999999769380 4.499999999541
vertex 70 -0.000000000096 0.000000000537 4.500000000000
vertex 71 15.760076768007 -0.021125688197 4.500000000761
vertex 72 15.760076768103 -0.021125688734 0.000000000761
vertex 73 6.998388195945 2.999496323023 4.500000000247
vertex 74 27.998392043136 2.997985996382 0.000000000371
vertex 75 27.998392043039 2.997985996919 4.500000000371
vertex 76 0.000000000000 0.000000000000 0.000000000000
vertex 77 0.999999101558 -0.001340454749 2.500000000629
vertex 78 0.999999101568 -0.001340454749 1.000000000048
vertex 79 14.760077666507 -0.019785233985 1.000000000132
vertex 80 14.760077666497 -0.019785233985 2.500000000713
vertex 81 -0.000000000161 0.000000000895 7.500000000000
vertex 82 15.760076767942 -0.021125687839 7.500000000761
vertex 83 0.999999101439 -0.001340454749 7.050000000048
vertex 84 0.999999101513 -0.001340454749 5.500000000048
vertex 85 14.760077666480 -0.019785233985 5.500000000713
vertex 86 14.760077666405 -0.019785233984 7.050000000713
vertex 87 27.998392042975 2.997985997277 7.500000000371
vertex 88 20.998390760610 2.998489439313 7.500000000330
vertex 89 35.000006242163 -0.002517568518 7.500000000871
vertex 90 34.998393325340 2.997482555243 7.500000000412
vertex 91 6.998388195737 2.999496323444 7.500000000247
vertex 92 -0.001612609229 2.999999769802 7.499999999541
vertex 93 13.998389478245 2.998992881347 7.500000000289
vertex 94 15.763478213181 -6.347729907437 4.500000001729
vertex 95 15.763478213207 -6.347729908125 0.000000001729
vertex 96 35.003412174581 -6.337385723747 0.000000001840
vertex 97 35.003412174554 -6.337385723059 4.500000001840
vertex 98 29.003413041741 -6.340611571477 2.500000001806
vertex 99 29.003413041750 -6.340611571477 1.000000001806
vertex 100 30.503412824956 -6.339805109545 1.000000001814
vertex 101 30.503412824947 -6.339805109545 2.500000001814
vertex 102 16.763478068663 -6.347192266837 2.500000001735
vertex 103 16.763478068672 -6.347192266837 1.000000001735
vertex 104 18.263477851879 -6.346385804904 1.000000001743
vertex 105 18.263477851870 -6.346385804904 2.500000001743
vertex 106 32.503412535889 -6.338729826968 2.500000001826
vertex 107 32.503412535897 -6.338729826968 1.000000001826
vertex 108 34.003412319104 -6.337923365035 1.000000001835
vertex 109 34.003412319095 -6.337923365035 2.500000001835
vertex 110 26.003413475328 -6.342224495342 2.500000001788
vertex 111 26.003413475337 -6.342224495342 1.000000001788
vertex 112 27.503413258543 -6.341418033410 1.000000001797
vertex 113 27.503413258534 -6.341418033410 2.500000001797
vertex 114 23.263477129225 -6.343697598462 2.500000001772
vertex 115 23.263477129234 -6.343697598462 1.000000001772
vertex 116 24.763476912439 -6.342891136530 1.000000001781
vertex 117 24.763476912430 -6.342891136530 2.500000001781
vertex 118 20.263477562812 -6.345310522327 2.500000001755
vertex 119 20.263477562821 -6.345310522327 1.000000001755
vertex 120 21.763477346027 -6.344504060395 1.000000001764
vertex 121 21.763477346018 -6.344504060395 2.500000001764
vertex 122 35.000006242298 -0.002517568724 4.500000000871
vertex 123 15.760076768077 -0.021125688046 4.500000000761
vertex 124 15.762134109603 -3.847730269065 2.500000001346
vertex 125 15.762134109603 -3.847730269295 1.000000001346
vertex 126 15.762940571765 -5.347730052501 1.000000001576
vertex 127 15.762940571765 -5.347730052271 2.500000001576
vertex 128 35.001350363339 -2.502517207698 2.500000001254
vertex 129 35.001350363339 -2.502517207927 1.000000001254
vertex 130 35.000543890730 -1.002517424727 1.000000001024
vertex 131 35.000543890730 -1.002517424498 2.500000001024
vertex 132 35.002874526175 -5.337385867897 2.500000001687
vertex 133 35.002874526175 -5.337385868127 1.000000001687
vertex 134 35.002068053566 -3.837386084927 1.000000001458
vertex 135 35.002068053566 -3.837386084697 2.500000001458
vertex 136 35.000006242280 -0.002517568265 7.500000000871
vertex 137 15.760076767989 -0.021125687739 7.500000000761
vertex 138 15.763478213163 -6.347729906978 7.500000001729
vertex 139 15.762134109576 -3.847730268377 7.000000001346
vertex 140 15.762134109576 -3.847730268607 5.500000001346
vertex 141 15.762940571755 -5.347730051814 5.500000001576
vertex 142 15.762940571755 -5.347730051583 7.000000001576
vertex 143 35.003412174537 -6.337385722600 7.500000001840
vertex 144 35.001350363338 -2.502517207009 7.000000003914
vertex 145 35.001350363338 -2.502517207239 5.500000003914
vertex 146 35.000543890729 -1.002517424039 5.500000003684
vertex 147 35.000543890729 -1.002517423809 7.000000003684
vertex 148 35.002874526174 -5.337385867210 7.000000004347
vertex 149 35.002874526174 -5.337385867439 5.500000004347
vertex 150 35.002068053566 -3.837386084239 5.500000004118
vertex 151 35.002068053565 -3.837386084009 7.000000004118
vertex 152 20.263477562786 -6.345310522328 7.000000001755
vertex 153 20.263477562794 -6.345310522328 5.500000001755
vertex 154 21.763477346000 -6.344504060395 5.500000001764
vertex 155 21.763477345993 -6.344504060395 7.000000001764
vertex 156 16.763478068638 -6.347192266837 7.000000001735
vertex 157 16.763478068646 -6.347192266837 5.500000001735
vertex 158 18.263477851853 -6.346385804905 5.500000001743
vertex 159 18.263477851845 -6.346385804905 7.000000001743
vertex 160 23.263477129199 -6.343697598463 7.000000001772
vertex 161 23.263477129207 -6.343697598463 5.500000001772
vertex 162 24.763476912413 -6.342891136530 5.500000001781
vertex 163 24.763476912405 -6.342891136530 7.000000001781
vertex 164 29.003413041715 -6.340611571478 7.000000001806
vertex 165 29.003413041723 -6.340611571478 5.500000001806
vertex 166 30.503412824929 -6.339805109545 5.500000001814
vertex 167 30.503412824921 -6.339805109545 7.000000001814
vertex 168 32.503412535863 -6.338729826968 7.000000001826
vertex 169 32.503412535871 -6.338729826968 5.500000001826
vertex 170 34.003412319078 -6.337923365036 5.500000001835
vertex 171 34.003412319070 -6.337923365036 7.000000001835
vertex 172 26.003413475303 -6.342224495343 7.000000001788
vertex 173 26.003413475311 -6.342224495343 5.500000001788
vertex 174 27.503413258516 -6.341418033410 5.500000001797
vertex 175 27.503413258508 -6.341418033410 7.000000001797
vertex 176 6.989247856398 19.999497020071 4.499999998312
vertex 177 13.998389000767 2.998992876729 4.500000000954
vertex 178 13.989249138763 19.998993578037 4.499999998353
vertex 179 13.989249139003 19.998993577436 -0.000000001647
vertex 180 13.998389001008 2.998992876129 0.000000000954
vertex 181 6.989247856639 19.999497019471 -0.000000001688
vertex 182 9.489247850111 19.999317218778 2.499999998327
vertex 183 9.489247850119 19.999317218778 0.999999998327
vertex 184 7.989247853928 19.999425099193 0.999999998318
vertex 185 7.989247853919 19.999425099193 2.499999998318
vertex 186 12.989249141527 19.999065497714 2.499999998347
vertex 187 12.989249141537 19.999065497714 0.999999998347
vertex 188 11.489249145345 19.999173378129 0.999999998338
vertex 189 11.489249145336 19.999173378129 2.499999998338
vertex 190 20.989249466330 19.998490127357 4.499999999724
vertex 191 20.989249466570 19.998490126757 -0.000000000276
vertex 192 20.998389805973 2.998489429771 0.000000001660
vertex 193 20.998389805733 2.998489430372 4.500000001660
vertex 194 27.998390610939 2.997985983414 0.000000002366
vertex 195 27.998390610699 2.997985984014 4.500000002366
vertex 196 27.989250748694 19.997986685322 4.499999999766
vertex 197 27.989250748935 19.997986684722 -0.000000000234
vertex 198 23.489249460043 19.998310326064 2.499999999739
vertex 199 23.489249460051 19.998310326064 0.999999999739
vertex 200 21.989249463859 19.998418206480 0.999999999730
vertex 201 21.989249463850 19.998418206480 2.499999999730
vertex 202 26.989250751459 19.998058604999 2.499999999760
vertex 203 26.989250751468 19.998058604999 0.999999999760
vertex 204 25.489250755276 19.998166485415 0.999999999751
vertex 205 25.489250755267 19.998166485415 2.499999999751
vertex 206 13.989248661364 19.998993573714 4.499999999018
vertex 207 13.989248661604 19.998993573114 -0.000000000982
vertex 208 20.989249943729 19.998490131679 4.499999999059
vertex 209 20.989249943969 19.998490131079 -0.000000000941
vertex 210 16.489248655076 19.998813772421 2.499999999033
vertex 211 16.489248655085 19.998813772421 0.999999999033
vertex 212 14.989248658894 19.998921652837 0.999999999024
vertex 213 14.989248658885 19.998921652837 2.499999999024
vertex 214 19.989249946493 19.998562051356 2.499999999053
vertex 215 19.989249946502 19.998562051356 0.999999999053
vertex 216 18.489249950311 19.998669931772 0.999999999045
vertex 217 18.489249950300 19.998669931772 2.499999999045
vertex 218 27.989250271296 19.997986680999 4.500000000431
vertex 219 27.989250271536 19.997986680399 0.000000000431
vertex 220 34.989251553901 19.997483238364 0.000000000472
vertex 221 34.998391415905 2.997482537056 0.000000003072
vertex 222 34.998391415664 2.997482537657 4.500000003072
vertex 223 34.989251553661 19.997483238965 4.500000000472
vertex 224 34.990864470475 16.997483132661 4.499999998271
vertex 225 34.990864470716 16.997483132032 0.000000000931
vertex 226 30.489250265009 19.997806879706 2.500000000445
vertex 227 30.489250265017 19.997806879706 1.000000000445
vertex 228 28.989250268825 19.997914760121 1.000000000437
vertex 229 28.989250268816 19.997914760121 2.500000000437
vertex 230 33.989251556424 19.997555158642 2.500000000466
vertex 231 33.989251556434 19.997555158642 1.000000000466
vertex 232 32.489251560241 19.997663039057 1.000000000457
vertex 233 32.489251560233 19.997663039057 2.500000000457
vertex 234 13.989249138603 19.998993578437 7.499999998353
vertex 235 6.989247856238 19.999497020471 7.499999998312
vertex 236 9.489247849871 19.999317218778 6.999999998327
vertex 237 9.489247849879 19.999317218778 5.499999998327
vertex 238 7.989247853688 19.999425099194 5.499999998318
vertex 239 7.989247853679 19.999425099194 6.999999998318
vertex 240 12.989249141287 19.999065497714 6.999999998347
vertex 241 12.989249141297 19.999065497714 5.499999998347
vertex 242 11.489249145104 19.999173378130 5.499999998338
vertex 243 11.489249145096 19.999173378130 6.999999998338
vertex 244 13.998389000608 2.998992877129 7.500000000954
vertex 245 20.998389805573 2.998489430772 7.500000001660
vertex 246 27.998390610538 2.997985984414 7.500000002366
vertex 247 20.989249466170 19.998490127757 7.499999999724
vertex 248 27.989250748535 19.997986685722 7.499999999766
vertex 249 23.489249459802 19.998310326064 6.999999999739
vertex 250 23.489249459811 19.998310326064 5.499999999739
vertex 251 21.989249463619 19.998418206480 5.499999999730
vertex 252 21.989249463610 19.998418206480 6.999999999730
vertex 253 26.989250751219 19.998058604999 6.999999999760
vertex 254 26.989250751227 19.998058604999 5.499999999760
vertex 255 25.489250755035 19.998166485415 5.499999999751
vertex 256 25.489250755027 19.998166485415 6.999999999751
vertex 257 20.989249943568 19.998490132080 7.499999999059
vertex 258 13.989248661204 19.998993574115 7.499999999018
vertex 259 16.489248654837 19.998813772419 6.999999999033
vertex 260 16.489248654845 19.998813772419 5.499999999033
vertex 261 14.989248658653 19.998921652835 5.499999999024
vertex 262 14.989248658645 19.998921652835 6.999999999024
vertex 263 19.989249946252 19.998562051355 6.999999999053
vertex 264 19.989249946262 19.998562051355 5.499999999053
vertex 265 18.489249950071 19.998669931771 5.499999999045
vertex 266 18.489249950060 19.998669931771 6.999999999045
vertex 267 13.998389000447 2.998992877529 10.500000000954
vertex 268 13.989249138442 19.998993578837 10.499999998353
vertex 269 6.989247856078 19.999497020872 10.499999998312
vertex 270 9.489247849711 19.999317218777 9.999999998327
vertex 271 9.489247849719 19.999317218777 8.499999998327
vertex 272 7.989247853527 19.999425099193 8.499999998318
vertex 273 7.989247853518 19.999425099193 9.999999998318
vertex 274 12.989249141128 19.999065497713 9.999999998347
vertex 275 12.989249141136 19.999065497713 8.499999998347
vertex 276 11.489249144944 19.999173378129 8.499999998338
vertex 277 11.489249144935 19.999173378129 9.999999998338
vertex 278 6.998388195481 2.999496323886 10.500000000247
vertex 279 34.989251553340 19.997483239765 10.500000000472
vertex 280 34.989251553500 19.997483239365 7.500000000472
vertex 281 27.989250271136 19.997986681399 7.500000000431
vertex 282 27.989250270976 19.997986681800 10.500000000431
vertex 283 30.489250264608 19.997806879705 10.000000000445
vertex 284 30.489250264616 19.997806879705 8.500000000445
vertex 285 28.989250268425 19.997914760121 8.500000000437
vertex 286 28.989250268416 19.997914760121 10.000000000437
vertex 287 33.989251556025 19.997555158641 10.000000000466
vertex 288 33.989251556034 19.997555158641 8.500000000466
vertex 289 32.489251559841 19.997663039057 8.500000000457
vertex 290 32.489251559833 19.997663039057 10.000000000457
vertex 291 27.998390610379 2.997985984814 10.500000002366
vertex 292 34.998391415345 2.997482538457 10.500000003072
vertex 293 34.998391415504 2.997482538056 7.500000003072
vertex 294 34.995972041107 7.497481904232 10.000000002384
vertex 295 34.995972041107 7.497481904002 8.500000002384
vertex 296 34.995165582844 8.997481687161 8.500000002155
vertex 297 34.995165582844 8.997481687389 10.000000002155
vertex 298 34.997853777052 3.997482410079 10.000000002919
vertex 299 34.997853777052 3.997482409849 8.500000002919
vertex 300 34.997047318790 5.497482193008 8.500000002690
vertex 301 34.997047318790 5.497482193237 10.000000002690
vertex 302 34.992477386947 13.997484106865 10.000000001390
vertex 303 34.992477386947 13.997484106636 8.500000001390
vertex 304 34.991670928685 15.497483889873 8.500000001160
vertex 305 34.991670928685 15.497483890103 10.000000001160
vertex 306 34.990595651002 17.497483601048 10.000000000854
vertex 307 34.990595651002 17.497483600818 8.500000000854
vertex 308 34.989789192739 18.997483383997 8.500000000625
vertex 309 34.989789192739 18.997483384226 10.000000000625
vertex 310 20.989249943409 19.998490132480 10.499999999059
vertex 311 13.989248661044 19.998993574514 10.499999999018
vertex 312 16.489248654676 19.998813772423 9.999999999033
vertex 313 16.489248654685 19.998813772423 8.499999999033
vertex 314 14.989248658493 19.998921652839 8.499999999024
vertex 315 14.989248658484 19.998921652839 9.999999999024
vertex 316 19.989249946092 19.998562051359 9.999999999053
vertex 317 19.989249946102 19.998562051359 8.499999999053
vertex 318 18.489249949910 19.998669931775 8.499999999045
vertex 319 18.489249949900 19.998669931775 9.999999999045
vertex 320 20.998389805412 2.998489431172 10.500000001660
vertex 321 27.989250748374 19.997986686122 10.499999999766
vertex 322 20.989249466010 19.998490128157 10.499999999724
vertex 323 26.989250751058 19.998058604999 9.999999999760
vertex 324 26.989250751067 19.998058604999 8.499999999760
vertex 325 25.489250754875 19.998166485415 8.499999999751
vertex 326 25.489250754867 19.998166485415 9.999999999751
vertex 327 23.489249459642 19.998310326064 9.999999999739
vertex 328 23.489249459651 19.998310326064 8.499999999739
vertex 329 21.989249463459 19.998418206480 8.499999999730
vertex 330 21.989249463450 19.998418206480 9.999999999730
vertex 331 57.747790962949 2.995846403243 4.500000001877
vertex 332 57.747790963190 2.995846402643 0.000000001877
vertex 333 64.747791768156 2.995342956285 0.000000002583
vertex 334 64.747791767915 2.995342956886 4.500000002583
vertex 335 57.738650623547 19.995847100228 4.499999999941
vertex 336 64.738651905911 19.995343658193 4.499999999982
vertex 337 64.738651906152 19.995343657593 -0.000000000018
vertex 338 57.738650623787 19.995847099628 -0.000000000059
vertex 339 60.238650617258 19.995667298935 2.499999999956
vertex 340 60.238650617268 19.995667298935 0.999999999956
vertex 341 58.738650621076 19.995775179351 0.999999999947
vertex 342 58.738650621066 19.995775179351 2.499999999947
vertex 343 63.738651908675 19.995415577870 2.499999999976
vertex 344 63.738651908685 19.995415577870 0.999999999976
vertex 345 62.238651912493 19.995523458286 0.999999999968
vertex 346 62.238651912483 19.995523458286 2.499999999968
vertex 347 43.747789353018 2.996853295958 4.500000000464
vertex 348 43.747789353259 2.996853295357 0.000000000464
vertex 349 50.747790158224 2.996349849000 0.000000001170
vertex 350 50.747790157984 2.996349849600 4.500000001170
vertex 351 43.740262014684 16.996853873561 4.499999998239
vertex 352 43.740262014925 16.996853872693 -0.000000001761
vertex 353 50.738650295980 19.996350550909 4.499999998570
vertex 354 50.738650296220 19.996350550308 -0.000000001430
vertex 355 43.738649013855 19.996853992342 -0.000000001472
vertex 356 43.738649013615 19.996853992943 4.499999998528
vertex 357 46.238649007328 19.996674191649 2.499999998543
vertex 358 46.238649007336 19.996674191649 0.999999998543
vertex 359 44.738649011144 19.996782072065 0.999999998534
vertex 360 44.738649011135 19.996782072065 2.499999998534
vertex 361 49.738650298743 19.996422470585 2.499999998564
vertex 362 49.738650298754 19.996422470585 0.999999998564
vertex 363 48.238650302560 19.996530351001 0.999999998555
vertex 364 48.238650302552 19.996530351001 2.499999998555
vertex 365 57.747790962790 2.995846403644 7.500000001877
vertex 366 64.747791767756 2.995342957286 7.500000002583
vertex 367 64.738651905751 19.995343658593 7.499999999982
vertex 368 57.738650623387 19.995847100628 7.499999999941
vertex 369 63.738651908435 19.995415577870 6.999999999976
vertex 370 63.738651908444 19.995415577870 5.499999999976
vertex 371 62.238651912252 19.995523458286 5.499999999968
vertex 372 62.238651912243 19.995523458286 6.999999999968
vertex 373 60.238650617018 19.995667298935 6.999999999956
vertex 374 60.238650617028 19.995667298935 5.499999999956
vertex 375 58.738650620836 19.995775179351 5.499999999947
vertex 376 58.738650620826 19.995775179351 6.999999999947
vertex 377 57.738651100786 19.995847104951 7.499999999276
vertex 378 57.738651100945 19.995847104551 4.499999999276
vertex 379 50.738649818581 19.996350546585 4.499999999235
vertex 380 50.738649818421 19.996350546985 7.499999999235
vertex 381 56.738651103469 19.995919024228 6.999999999270
vertex 382 56.738651103478 19.995919024228 5.499999999270
vertex 383 55.238651107286 19.996026904644 5.499999999261
vertex 384 55.238651107278 19.996026904644 6.999999999261
vertex 385 53.238649812053 19.996170745292 6.999999999250
vertex 386 53.238649812062 19.996170745292 5.499999999250
vertex 387 51.738649815870 19.996278625708 5.499999999241
vertex 388 51.738649815861 19.996278625708 6.999999999241
vertex 389 50.747790157824 2.996349850000 7.500000001170
vertex 390 57.738651101185 19.995847103951 -0.000000000724
vertex 391 50.738649818821 19.996350545985 -0.000000000765
vertex 392 53.238649812293 19.996170745292 2.499999999250
vertex 393 53.238649812303 19.996170745292 0.999999999250
vertex 394 51.738649816111 19.996278625708 0.999999999241
vertex 395 51.738649816101 19.996278625708 2.499999999241
vertex 396 56.738651103710 19.995919024228 2.499999999270
vertex 397 56.738651103719 19.995919024228 0.999999999270
vertex 398 55.238651107527 19.996026904644 0.999999999261
vertex 399 55.238651107518 19.996026904644 2.499999999261
vertex 400 57.747790962630 2.995846404043 10.500000001877
vertex 401 57.738651100625 19.995847105351 10.499999999276
vertex 402 50.738649818261 19.996350547386 10.499999999235
vertex 403 53.238649811893 19.996170745291 9.999999999250
vertex 404 53.238649811902 19.996170745291 8.499999999250
vertex 405 51.738649815710 19.996278625707 8.499999999241
vertex 406 51.738649815701 19.996278625707 9.999999999241
vertex 407 56.738651103310 19.995919024227 9.999999999270
vertex 408 56.738651103318 19.995919024227 8.499999999270
vertex 409 55.238651107126 19.996026904643 8.499999999261
vertex 410 55.238651107118 19.996026904643 9.999999999261
vertex 411 50.747790157663 2.996349850400 10.500000001170
vertex 412 64.747791767595 2.995342957686 10.500000002583
vertex 413 64.738651905591 19.995343658994 10.499999999982
vertex 414 57.738650623226 19.995847101028 10.499999999941
vertex 415 60.238650616859 19.995667298933 9.999999999956
vertex 416 60.238650616868 19.995667298933 8.499999999956
vertex 417 58.738650620676 19.995775179349 8.499999999947
vertex 418 58.738650620666 19.995775179349 9.999999999947
vertex 419 63.738651908275 19.995415577869 9.999999999976
vertex 420 63.738651908285 19.995415577869 8.499999999976
vertex 421 62.238651912093 19.995523458285 8.499999999968
vertex 422 62.238651912083 19.995523458285 9.999999999968
vertex 423 73.400242555211 20.000000466210 4.499999999035
vertex 424 73.400242554241 20.000000465828 -0.000000000965
vertex 425 64.738651907122 19.995343657975 4.499999999982
vertex 426 67.238651545039 19.996687754697 2.499999999882
vertex 427 67.238651545048 19.996687754697 0.999999999709
vertex 428 65.738651761499 19.995881296434 0.999999999700
vertex 429 65.738651761490 19.995881296434 2.499999999873
vertex 430 72.400242698976 19.999462826987 2.499999999317
vertex 431 72.400242698985 19.999462826987 0.999999999145
vertex 432 70.900242916108 19.998656368724 0.999999999136
vertex 433 70.900242916099 19.998656368724 2.499999999308
vertex 434 70.443603563630 2.994933116637 -0.000000000044
vertex 435 64.747791769125 2.995342956668 4.500000002583
vertex 436 70.443603564600 2.994933117019 4.499999999956
vertex 437 72.971997032154 17.536952400710 2.499999999313
vertex 438 72.971997032116 17.536952400488 0.999999999169
vertex 439 73.228944345396 19.014781239720 0.999999998944
vertex 440 73.228944345434 19.014781239942 2.499999999088
vertex 441 72.372453301149 14.088685109067 2.499999999500
vertex 442 72.372453301111 14.088685108845 0.999999999355
vertex 443 72.629400614391 15.566513948077 0.999999999130
vertex 444 72.629400614430 15.566513948300 2.499999999275
vertex 445 71.214445503552 7.428419634804 2.499999999861
vertex 446 71.214445503514 7.428419634582 0.999999999716
vertex 447 71.471392816794 8.906248473814 0.999999999491
vertex 448 71.471392816832 8.906248474036 2.499999999636
vertex 449 70.614901772548 3.980152343161 2.500000000048
vertex 450 70.614901772509 3.980152342939 0.999999999903
vertex 451 70.871849085789 5.457981182172 0.999999999678
vertex 452 70.871849085828 5.457981182393 2.499999999823
vertex 453 70.443603565247 2.994933117274 7.499999999956
vertex 454 73.400242555858 20.000000466465 7.499999999035
vertex 455 71.214445503645 7.428419635339 6.999999999861
vertex 456 71.214445503606 7.428419635116 5.499999999716
vertex 457 71.471392816886 8.906248474348 5.499999999491
vertex 458 71.471392816925 8.906248474570 6.999999999636
vertex 459 72.372453301242 14.088685109602 6.999999999500
vertex 460 72.372453301203 14.088685109379 5.499999999355
vertex 461 72.629400614484 15.566513948612 5.499999999130
vertex 462 72.629400614522 15.566513948833 6.999999999275
vertex 463 70.614901772640 3.980152343695 7.000000000048
vertex 464 70.614901772601 3.980152343473 5.499999999903
vertex 465 70.871849085882 5.457981182706 5.499999999678
vertex 466 70.871849085920 5.457981182928 6.999999999823
vertex 467 72.971997032247 17.536952401244 6.999999999313
vertex 468 72.971997032208 17.536952401022 5.499999999169
vertex 469 73.228944345488 19.014781240255 5.499999998944
vertex 470 73.228944345527 19.014781240475 6.999999999088
vertex 471 64.738651906558 19.995343658448 7.499999999982
vertex 472 64.747791769772 2.995342956922 7.500000002583
vertex 473 67.238651544459 19.996687754852 6.999999999709
vertex 474 67.238651544467 19.996687754852 5.499999999882
vertex 475 65.738651762809 19.995881296628 5.499999999873
vertex 476 65.738651762801 19.995881296628 6.999999999700
vertex 477 72.400242699947 19.999462827012 6.999999999317
vertex 478 72.400242699954 19.999462827012 5.499999999145
vertex 479 70.900242917078 19.998656368788 5.499999999136
vertex 480 70.900242917070 19.998656368788 6.999999999308
vertex 481 73.400242556504 20.000000466719 10.499999999035
vertex 482 64.738651907204 19.995343658702 10.499999999982
vertex 483 72.400242700592 19.999462827015 9.999999999317
vertex 484 72.400242700601 19.999462827015 8.499999999145
vertex 485 70.900242917725 19.998656368790 8.499999999136
vertex 486 70.900242917716 19.998656368790 9.999999999308
vertex 487 67.238651545106 19.996687754855 9.999999999709
vertex 488 67.238651545115 19.996687754855 8.499999999882
vertex 489 65.738651763457 19.995881296631 8.499999999873
vertex 490 65.738651763447 19.995881296631 9.999999999700
vertex 491 70.443603565893 2.994933117528 10.499999999956
vertex 492 72.971997032311 17.536952401600 9.999999999313
vertex 493 72.971997032272 17.536952401379 8.499999999169
vertex 494 73.228944345552 19.014781240611 8.499999998944
vertex 495 73.228944345591 19.014781240833 9.999999999088
vertex 496 72.372453301306 14.088685109957 9.999999999500
vertex 497 72.372453301268 14.088685109737 8.499999999355
vertex 498 72.629400614547 15.566513948967 8.499999999130
vertex 499 72.629400614586 15.566513949189 9.999999999275
vertex 500 70.614901772704 3.980152344052 10.000000000048
vertex 501 70.614901772665 3.980152343829 8.499999999903
vertex 502 70.871849085946 5.457981183062 8.499999999678
vertex 503 70.871849085984 5.457981183284 9.999999999823
vertex 504 71.214445503709 7.428419635694 9.999999999861
vertex 505 71.214445503671 7.428419635474 8.499999999716
vertex 506 71.471392816950 8.906248474705 8.499999999491
vertex 507 71.471392816989 8.906248474926 9.999999999636
vertex 508 64.747791770419 2.995342957176 10.500000002583
vertex 509 -0.010752948888 20.000000467229 10.499999997606
vertex 510 -0.001612609485 2.999999770244 10.499999999541
vertex 511 -0.008333447169 15.500001117635 9.999999998059
vertex 512 -0.008333447169 15.500001117405 8.499999998118
vertex 513 -0.007526946783 14.000001334190 8.499999998347
vertex 514 -0.007526946783 14.000001334420 9.999999998288
vertex 515 -0.002956776234 5.499999408836 9.999999999198
vertex 516 -0.002956776234 5.499999408606 8.499999999257
vertex 517 -0.002150275848 3.999999625370 8.499999999486
vertex 518 -0.002150275848 3.999999625599 9.999999999427
vertex 519 -0.010215281403 19.000000611705 9.999999997720
vertex 520 -0.010215281403 19.000000611477 8.499999997661
vertex 521 -0.009408781017 17.500000828320 8.499999997890
vertex 522 -0.009408781017 17.500000828549 9.999999997949
vertex 523 -0.004838610468 8.999998902885 9.999999998858
vertex 524 -0.004838610468 8.999998902656 8.499999998799
vertex 525 -0.004032110082 7.499999119520 8.499999999029
vertex 526 -0.004032110082 7.499999119750 9.999999999088
vertex 527 6.989248333477 19.999497025194 10.499999997647
vertex 528 5.989248336161 19.999568944071 9.999999997641
vertex 529 5.989248336169 19.999568944071 8.499999997641
vertex 530 4.489248339978 19.999676824487 8.499999997632
vertex 531 4.489248339970 19.999676824487 9.999999997632
vertex 532 2.489247044744 19.999820665136 9.999999997620
vertex 533 2.489247044753 19.999820665136 8.499999997620
vertex 534 0.989247048561 19.999928545552 8.499999997611
vertex 535 0.989247048553 19.999928545552 9.999999997611
vertex 536 50.738650295820 19.996350551309 7.499999998570
vertex 537 43.747789352858 2.996853296358 7.500000000464
vertex 538 43.738649013455 19.996853993343 7.499999998528
vertex 539 46.238649007087 19.996674191650 6.999999998543
vertex 540 46.238649007096 19.996674191650 5.499999998543
vertex 541 44.738649010904 19.996782072066 5.499999998534
vertex 542 44.738649010895 19.996782072066 6.999999998534
vertex 543 49.738650298503 19.996422470586 6.999999998564
vertex 544 49.738650298512 19.996422470586 5.499999998564
vertex 545 48.238650302320 19.996530351002 5.499999998555
vertex 546 48.238650302312 19.996530351002 6.999999998555
vertex 547 43.746445185948 5.496852934950 7.000000000121
vertex 548 43.746445185948 5.496852934719 5.500000000180
vertex 549 43.747251686334 3.996853151484 5.500000000409
vertex 550 43.747251686334 3.996853151714 7.000000000350
vertex 551 43.741068515012 15.496854643749 6.999999998982
vertex 552 43.741068515012 15.496854643519 5.499999999041
vertex 553 43.741875015398 13.996854860304 5.499999999270
vertex 554 43.741875015398 13.996854860534 6.999999999211
vertex 555 43.744563351714 8.996852428999 6.999999999781
vertex 556 43.744563351714 8.996852428770 5.499999999722
vertex 557 43.745369852100 7.496852645634 5.499999999952
vertex 558 43.745369852100 7.496852645863 7.000000000011
vertex 559 43.739186680778 18.996854137819 6.999999998642
vertex 560 43.739186680779 18.996854137589 5.499999998583
vertex 561 43.739993181164 17.496854354433 5.499999998813
vertex 562 43.739993181164 17.496854354663 6.999999998872
vertex 563 43.738649013294 19.996853993743 10.499999998528
vertex 564 43.747789352698 2.996853296758 10.500000000464
vertex 565 50.738650295659 19.996350551709 10.499999998570
vertex 566 43.739186680779 18.996854138219 9.999999998642
vertex 567 43.739186680779 18.996854137991 8.499999998583
vertex 568 43.739993181165 17.496854354834 8.499999998813
vertex 569 43.739993181165 17.496854355063 9.999999998872
vertex 570 43.744563351715 8.996852429399 9.999999999781
vertex 571 43.744563351715 8.996852429170 8.499999999722
vertex 572 43.745369852101 7.496852646035 8.499999999952
vertex 573 43.745369852101 7.496852646264 10.000000000011
vertex 574 43.741068515013 15.496854644149 9.999999998982
vertex 575 43.741068515013 15.496854643920 8.499999999041
vertex 576 43.741875015399 13.996854860704 8.499999999270
vertex 577 43.741875015399 13.996854860934 9.999999999211
vertex 578 43.746445185949 5.496852935350 10.000000000121
vertex 579 43.746445185949 5.496852935120 8.500000000180
vertex 580 43.747251686335 3.996853151884 8.500000000409
vertex 581 43.747251686335 3.996853152114 10.000000000350
vertex 582 49.738650298343 19.996422470586 9.999999998564
vertex 583 49.738650298353 19.996422470586 8.499999998564
vertex 584 48.238650302161 19.996530351002 8.499999998555
vertex 585 48.238650302152 19.996530351002 9.999999998555
vertex 586 46.238649006927 19.996674191650 9.999999998543
vertex 587 46.238649006937 19.996674191650 8.499999998543
vertex 588 44.738649010744 19.996782072066 8.499999998534
vertex 589 44.738649010736 19.996782072066 9.999999998534
vertex 590 34.990595651005 17.497483600647 7.000000000854
vertex 591 34.990595651005 17.497483600417 5.500000000854
vertex 592 34.989789192743 18.997483383597 5.500000000625
vertex 593 34.989789192742 18.997483383826 7.000000000625
vertex 594 34.992477386950 13.997484106465 7.000000001390
vertex 595 34.992477386950 13.997484106235 5.500000001390
vertex 596 34.991670928688 15.497483889474 5.500000001160
vertex 597 34.991670928688 15.497483889702 7.000000001160
vertex 598 34.995972041109 7.497481903832 7.000000002384
vertex 599 34.995972041109 7.497481903603 5.500000002384
vertex 600 34.995165582847 8.997481686760 5.500000002155
vertex 601 34.995165582847 8.997481686990 7.000000002155
vertex 602 34.997853777054 3.997482409679 7.000000002919
vertex 603 34.997853777054 3.997482409450 5.500000002919
vertex 604 34.997047318792 5.497482192607 5.500000002690
vertex 605 34.997047318792 5.497482192837 7.000000002690
vertex 606 30.489250264768 19.997806879706 7.000000000445
vertex 607 30.489250264777 19.997806879706 5.500000000445
vertex 608 28.989250268585 19.997914760122 5.500000000437
vertex 609 28.989250268576 19.997914760122 7.000000000437
vertex 610 33.989251556184 19.997555158642 7.000000000466
vertex 611 33.989251556194 19.997555158642 5.500000000466
vertex 612 32.489251560001 19.997663039058 5.500000000457
vertex 613 32.489251559993 19.997663039058 7.000000000457
vertex 614 15.760076767972 -0.021125687280 10.500000000761
vertex 615 15.763478213146 -6.347729906519 10.500000001729
vertex 616 15.762134109573 -3.847730267918 10.000000001346
vertex 617 15.762134109573 -3.847730268148 8.500000001346
vertex 618 15.762940571752 -5.347730051355 8.500000001576
vertex 619 15.762940571752 -5.347730051124 10.000000001576
vertex 620 35.003412174519 -6.337385722141 10.500000001840
vertex 621 35.000006242263 -0.002517567807 10.500000000871
vertex 622 35.002874526174 -5.337385866751 10.000000004347
vertex 623 35.002874526174 -5.337385866980 8.500000004347
vertex 624 35.002068053565 -3.837386083780 8.500000004118
vertex 625 35.002068053565 -3.837386083550 10.000000004118
vertex 626 35.001350363338 -2.502517206551 10.000000003914
vertex 627 35.001350363338 -2.502517206780 8.500000003914
vertex 628 35.000543890729 -1.002517423580 8.500000003684
vertex 629 35.000543890729 -1.002517423350 10.000000003684
vertex 630 20.263477562769 -6.345310522328 10.000000001755
vertex 631 20.263477562778 -6.345310522328 8.500000001755
vertex 632 21.763477345984 -6.344504060395 8.500000001764
vertex 633 21.763477345975 -6.344504060395 10.000000001764
vertex 634 16.763478068620 -6.347192266837 10.000000001735
vertex 635 16.763478068629 -6.347192266837 8.500000001735
vertex 636 18.263477851836 -6.346385804905 8.500000001743
vertex 637 18.263477851827 -6.346385804905 10.000000001743
vertex 638 23.263477129182 -6.343697598463 10.000000001772
vertex 639 23.263477129191 -6.343697598463 8.500000001772
vertex 640 24.763476912396 -6.342891136530 8.500000001781
vertex 641 24.763476912387 -6.342891136530 10.000000001781
vertex 642 32.503412535845 -6.338729826968 10.000000001826
vertex 643 32.503412535854 -6.338729826968 8.500000001826
vertex 644 34.003412319061 -6.337923365036 8.500000001835
vertex 645 34.003412319052 -6.337923365036 10.000000001835
vertex 646 26.003413475285 -6.342224495343 10.000000001788
vertex 647 26.003413475294 -6.342224495343 8.500000001788
vertex 648 27.503413258500 -6.341418033410 8.500000001797
vertex 649 27.503413258491 -6.341418033410 10.000000001797
vertex 650 29.003413041698 -6.340611571478 10.000000001806
vertex 651 29.003413041706 -6.340611571478 8.500000001806
vertex 652 30.503412824913 -6.339805109545 8.500000001814
vertex 653 30.503412824904 -6.339805109545 10.000000001814
vertex 654 -0.001612609293 2.999999770160 10.499999999541
vertex 655 -0.000000000226 0.000000001253 10.500000000000
vertex 656 15.760076767877 -0.021125687481 10.500000000761
vertex 657 35.000006242099 -0.002517568159 10.500000000871
vertex 658 34.998393325275 2.997482555601 10.500000000412
vertex 659 6.998388195673 2.999496323802 10.500000000247
vertex 660 27.998392042910 2.997985997635 10.500000000371
vertex 661 20.998390760546 2.998489439670 10.500000000330
vertex 662 0.999999101373 -0.001340454749 10.050000000048
vertex 663 0.999999101448 -0.001340454749 8.500000000048
vertex 664 14.760077666415 -0.019785233984 8.500000000713
vertex 665 14.760077666339 -0.019785233984 10.050000000713
vertex 666 13.998389478181 2.998992881704 10.500000000289
vertex 667 43.740262015245 16.996853872959 4.499999998239
vertex 668 34.990864471036 16.997483132298 4.500000000931
vertex 669 35.000006690723 -0.002517384746 4.500000000206
vertex 670 35.000006690403 -0.002517385012 0.000000000206
vertex 671 44.022395429870 -0.008153986324 0.000000000918
vertex 672 44.022395430190 -0.008153986059 4.500000000918
vertex 673 34.998393325820 2.997482554613 4.500000000412
vertex 674 43.747789353579 2.996853295623 4.500000000464
vertex 675 46.867693621536 -10.008359326902 4.500000001807
vertex 676 45.129034474924 -20.008233650318 4.500000004008
vertex 677 54.263942877724 -20.008890828051 4.500000004236
vertex 678 56.002602020480 -10.009015883677 4.500000002750
vertex 679 56.002602020769 -10.009015884557 0.000000002750
vertex 680 54.263942878012 -20.008890828932 0.000000004236
vertex 681 45.129034475212 -20.008233651198 0.000000004008
vertex 682 46.867693621824 -10.008359327782 0.000000001807
vertex 683 46.182500841356 -13.949236241661 2.500000002776
vertex 684 46.182500841318 -13.949236241882 1.000000002675
vertex 685 45.925553548625 -15.427065084690 1.000000002899
vertex 686 45.925553548663 -15.427065084469 2.500000003000
vertex 687 45.557279963117 -17.545185579374 2.500000003567
vertex 688 45.557279963079 -17.545185579594 1.000000003466
vertex 689 45.300332670386 -19.023014422401 1.000000003691
vertex 690 45.300332670424 -19.023014422181 2.500000003792
vertex 691 46.696395426759 -10.993578555952 2.500000002125
vertex 692 46.696395426721 -10.993578556172 1.000000002024
vertex 693 46.439448134027 -12.471407398981 1.000000002248
vertex 694 46.439448134066 -12.471407398759 2.500000002349
vertex 695 56.002602020288 -10.009015883091 7.500000002750
vertex 696 46.867693621344 -10.008359326315 7.500000001807
vertex 697 45.129034474732 -20.008233649731 7.500000004008
vertex 698 46.696395426899 -10.993578555146 7.000000002125
vertex 699 46.696395426861 -10.993578555367 5.500000002024
vertex 700 46.439448134168 -12.471407398176 5.500000002248
vertex 701 46.439448134206 -12.471407397953 7.000000002349
vertex 702 45.557279963257 -17.545185578568 7.000000003567
vertex 703 45.557279963219 -17.545185578789 5.500000003466
vertex 704 45.300332670526 -19.023014421596 5.500000003691
vertex 705 45.300332670564 -19.023014421375 7.000000003792
vertex 706 46.182500841496 -13.949236240856 7.000000002776
vertex 707 46.182500841458 -13.949236241077 5.500000002675
vertex 708 45.925553548765 -15.427065083886 5.500000002899
vertex 709 45.925553548803 -15.427065083663 7.000000003000
vertex 710 54.263942877532 -20.008890827465 7.500000004236
vertex 711 39.043727475660 -55.007795955965 4.500000009310
vertex 712 39.043727475565 -55.007795956509 0.000000009310
vertex 713 48.178636032743 -55.008452999542 0.000000008698
vertex 714 48.178636032838 -55.008452998997 4.500000008698
vertex 715 45.678636039101 -55.008273183010 2.500000008756
vertex 716 45.678636039110 -55.008273183010 1.000000008865
vertex 717 47.178636035270 -55.008381072929 1.000000008874
vertex 718 47.178636035262 -55.008381072929 2.500000008765
vertex 719 40.043727472991 -55.007867883122 2.500000009134
vertex 720 40.043727472999 -55.007867883122 1.000000009243
vertex 721 41.543727469159 -55.007975773041 1.000000009252
vertex 722 41.543727469150 -55.007975773041 2.500000009143
vertex 723 50.786624592500 -40.008640717681 0.000000007250
vertex 724 41.651716189700 -40.007983539947 0.000000007023
vertex 725 50.786624592594 -40.008640717137 4.500000007250
vertex 726 41.651716189794 -40.007983539404 4.500000007023
vertex 727 40.071516582269 -49.096480573592 2.500000010514
vertex 728 40.071516582230 -49.096480573813 1.000000010413
vertex 729 39.814569305562 -50.574309419497 1.000000010638
vertex 730 39.814569305601 -50.574309419276 2.500000010739
vertex 731 40.880874359776 -44.441470076536 2.500000009490
vertex 732 40.880874359738 -44.441470076756 1.000000009389
vertex 733 40.623927083070 -45.919298922441 1.000000009613
vertex 734 40.623927083108 -45.919298922220 2.500000009714
vertex 735 39.471972936726 -52.544747880094 2.500000011273
vertex 736 39.471972936688 -52.544747880315 1.000000011173
vertex 737 39.215025660020 -54.022576725999 1.000000011398
vertex 738 39.215025660059 -54.022576725777 2.500000011498
vertex 739 41.480418005319 -40.993202770034 2.500000008730
vertex 740 41.480418005280 -40.993202770255 1.000000008629
vertex 741 41.223470728612 -42.471031615938 1.000000008853
vertex 742 41.223470728651 -42.471031615718 2.500000008954
vertex 743 41.651716189857 -40.007983539041 7.500000007023
vertex 744 39.043727475723 -55.007795955603 7.500000009310
vertex 745 48.178636032780 -55.008452998491 7.500000008698
vertex 746 50.786624592658 -40.008640716774 7.500000007250
vertex 747 48.178636032717 -55.008452998853 4.500000008698
vertex 748 45.678636039195 -55.008273182904 7.000000008756
vertex 749 45.678636039204 -55.008273182904 5.500000008865
vertex 750 47.178636035365 -55.008381072799 5.500000008874
vertex 751 47.178636035357 -55.008381072799 7.000000008765
vertex 752 40.043727473085 -55.007867883105 7.000000009134
vertex 753 40.043727473094 -55.007867883105 5.500000009243
vertex 754 41.543727469254 -55.007975773000 5.500000009252
vertex 755 41.543727469246 -55.007975773000 7.000000009143
vertex 756 39.471972936814 -52.544747879591 7.000000011173
vertex 757 39.471972936776 -52.544747879812 5.500000011273
vertex 758 39.215025660122 -54.022576725416 5.500000011498
vertex 759 39.215025660160 -54.022576725194 7.000000011398
vertex 760 40.880874359864 -44.441470076031 7.000000009389
vertex 761 40.880874359826 -44.441470076252 5.500000009490
vertex 762 40.623927083171 -45.919298921857 5.500000009714
vertex 763 40.623927083210 -45.919298921636 7.000000009613
vertex 764 40.071516582363 -49.096480573048 7.000000010514
vertex 765 40.071516582325 -49.096480573270 5.500000010413
vertex 766 39.814569305657 -50.574309418953 5.500000010638
vertex 767 39.814569305695 -50.574309418732 7.000000010739
vertex 768 41.480418005413 -40.993202769491 7.000000008730
vertex 769 41.480418005375 -40.993202769711 5.500000008629
vertex 770 41.223470728707 -42.471031615395 5.500000008853
vertex 771 41.223470728745 -42.471031615174 7.000000008954
vertex 772 62.966502462995 -40.009516954114 4.500000007554
vertex 773 60.358513903117 -55.009329235831 4.500000009001
vertex 774 51.223605346060 -55.008672192943 4.500000009613
vertex 775 53.831594060194 -40.008859776382 4.500000007326
vertex 776 62.966502463058 -40.009516953752 7.500000007554
vertex 777 53.831594060258 -40.008859776018 7.500000007326
vertex 778 51.223605346123 -55.008672192581 7.500000009613
vertex 779 60.358513903181 -55.009329235469 7.500000009001
vertex 780 57.858513909596 -55.009149419882 7.000000007940
vertex 781 57.858513909606 -55.009149419882 5.500000008049
vertex 782 59.358513905765 -55.009257309777 5.500000008058
vertex 783 59.358513905757 -55.009257309777 7.000000007949
vertex 784 52.223605343485 -55.008744120083 7.000000008318
vertex 785 52.223605343494 -55.008744120083 5.500000008427
vertex 786 53.723605339654 -55.008852009978 5.500000008436
vertex 787 53.723605339647 -55.008852009978 7.000000008327
vertex 788 61.938713406449 -45.920832345048 7.000000002752
vertex 789 61.938713406410 -45.920832345270 5.500000002607
vertex 790 62.195660670555 -44.443003497489 5.500000002382
vertex 791 62.195660670593 -44.443003497269 7.000000002527
vertex 792 60.529812079277 -54.024110003609 7.000000003190
vertex 793 60.529812079238 -54.024110003831 5.500000003046
vertex 794 60.786759343382 -52.546281156053 5.500000002822
vertex 795 60.786759343421 -52.546281155831 7.000000002966
vertex 796 62.538257022801 -42.472565033470 7.000000002565
vertex 797 62.538257022763 -42.472565033692 5.500000002420
vertex 798 62.795204286907 -40.994736185913 5.500000002196
vertex 799 62.795204286946 -40.994736185691 7.000000002341
vertex 800 61.129355695622 -50.575842692073 7.000000002859
vertex 801 61.129355695584 -50.575842692294 5.500000003004
vertex 802 61.386302959742 -49.098013844436 5.500000002780
vertex 803 61.386302959781 -49.098013844213 7.000000002635
vertex 804 51.223605345965 -55.008672193487 0.000000009613
vertex 805 60.358513903143 -55.009329236519 0.000000009001
vertex 806 60.358513903238 -55.009329235975 4.500000009001
vertex 807 52.223605343391 -55.008744120100 2.500000008318
vertex 808 52.223605343399 -55.008744120100 1.000000008427
vertex 809 53.723605339560 -55.008852010019 1.000000008436
vertex 810 53.723605339552 -55.008852010019 2.500000008327
vertex 811 57.858513909502 -55.009149419987 2.500000007940
vertex 812 57.858513909510 -55.009149419987 1.000000008049
vertex 813 59.358513905670 -55.009257309906 1.000000008058
vertex 814 59.358513905662 -55.009257309906 2.500000007949
vertex 815 62.966502462900 -40.009516954658 0.000000007554
vertex 816 62.538257022731 -42.472565034018 2.500000002565
vertex 817 62.538257022692 -42.472565034240 1.000000002420
vertex 818 62.795204286823 -40.994736186458 1.000000002196
vertex 819 62.795204286861 -40.994736186237 2.500000002341
vertex 820 60.529812079315 -54.024110004176 2.500000003190
vertex 821 60.529812079276 -54.024110004398 1.000000003046
vertex 822 60.786759343406 -52.546281156617 1.000000002822
vertex 823 60.786759343445 -52.546281156394 2.500000002966
vertex 824 61.129355695635 -50.575842692594 2.500000003004
vertex 825 61.129355695597 -50.575842692815 1.000000002859
vertex 826 61.386302959727 -49.098013845033 1.000000002635
vertex 827 61.386302959765 -49.098013844813 2.500000002780
vertex 828 61.938713406410 -45.920832345601 2.500000002752
vertex 829 61.938713406372 -45.920832345823 1.000000002607
vertex 830 62.195660670502 -44.443003498040 1.000000002382
vertex 831 62.195660670541 -44.443003497820 2.500000002527
vertex 832 53.831594060100 -40.008859776925 0.000000007326
vertex 833 68.182479891169 -10.009892121535 0.000000003052
vertex 834 66.443820748412 -20.009767065910 0.000000004539
vertex 835 57.308912345612 -20.009109888176 0.000000004312
vertex 836 59.047571492224 -10.009235564760 0.000000002110
vertex 837 57.308912345324 -20.009109887296 4.500000004312
vertex 838 66.443820748124 -20.009767065029 4.500000004539
vertex 839 59.047571491936 -10.009235563880 4.500000002110
vertex 840 68.182479890880 -10.009892120655 4.500000003052
vertex 841 67.240339876815 -15.428597888494 2.500000001099
vertex 842 67.240339876776 -15.428597888716 1.000000000955
vertex 843 67.497287153445 -13.950769043025 1.000000000730
vertex 844 67.497287153484 -13.950769042804 2.500000000874
vertex 845 67.754234430137 -12.472940197208 2.500000000939
vertex 846 67.754234430098 -12.472940197429 1.000000000795
vertex 847 68.011181706767 -10.995111351738 1.000000000570
vertex 848 68.011181706806 -10.995111351516 2.500000000714
vertex 849 66.615118932923 -19.024547835080 2.500000001294
vertex 850 66.615118932884 -19.024547835300 1.000000001149
vertex 851 66.872066209553 -17.546718989610 1.000000000925
vertex 852 66.872066209592 -17.546718989389 2.500000001070
vertex 853 59.047571491744 -10.009235563293 7.500000002110
vertex 854 57.308912345132 -20.009109886709 7.500000004312
vertex 855 68.182479890688 -10.009892120069 7.500000003052
vertex 856 66.443820747932 -20.009767064443 7.500000004539
vertex 857 67.754234430276 -12.472940196402 7.000000000939
vertex 858 67.754234430238 -12.472940196623 5.500000000795
vertex 859 68.011181706907 -10.995111350933 5.500000000570
vertex 860 68.011181706945 -10.995111350711 7.000000000714
vertex 861 66.615118933062 -19.024547834274 7.000000001294
vertex 862 66.615118933024 -19.024547834496 5.500000001149
vertex 863 66.872066209693 -17.546718988806 5.500000000925
vertex 864 66.872066209731 -17.546718988584 7.000000001070
vertex 865 67.240339876962 -15.428597887642 7.000000000955
vertex 866 67.240339876924 -15.428597887863 5.500000001099
vertex 867 67.497287153576 -13.950769042268 5.500000000874
vertex 868 67.497287153615 -13.950769042045 7.000000000730
vertex 869 45.129034474540 -20.008233649145 10.500000004008
vertex 870 54.263942877340 -20.008890826878 10.500000004236
vertex 871 46.867693621152 -10.008359325729 10.500000001807
vertex 872 46.696395426992 -10.993578554609 10.000000002125
vertex 873 46.696395426954 -10.993578554830 8.500000002024
vertex 874 46.439448134260 -12.471407397639 8.500000002248
vertex 875 46.439448134299 -12.471407397416 10.000000002349
vertex 876 45.557279963350 -17.545185578031 10.000000003567
vertex 877 45.557279963312 -17.545185578251 8.500000003466
vertex 878 45.300332670619 -19.023014421059 8.500000003691
vertex 879 45.300332670657 -19.023014420838 10.000000003792
vertex 880 46.182500841590 -13.949236240318 10.000000002776
vertex 881 46.182500841551 -13.949236240540 8.500000002675
vertex 882 45.925553548858 -15.427065083348 8.500000002899
vertex 883 45.925553548896 -15.427065083126 10.000000003000
vertex 884 56.002602020095 -10.009015882504 10.500000002750
vertex 885 66.443820747740 -20.009767063856 10.500000004539
vertex 886 68.182479890496 -10.009892119482 10.500000003052
vertex 887 67.240339877056 -15.428597887104 10.000000000955
vertex 888 67.240339877018 -15.428597887326 8.500000001099
vertex 889 67.497287153670 -13.950769041730 8.500000000874
vertex 890 67.497287153709 -13.950769041508 10.000000000730
vertex 891 67.754234430370 -12.472940195864 10.000000000939
vertex 892 67.754234430331 -12.472940196086 8.500000000795
vertex 893 68.011181707000 -10.995111350395 8.500000000570
vertex 894 68.011181707039 -10.995111350174 10.000000000714
vertex 895 66.615118933156 -19.024547833738 10.000000001294
vertex 896 66.615118933117 -19.024547833958 8.500000001149
vertex 897 66.872066209786 -17.546718988268 8.500000000925
vertex 898 66.872066209825 -17.546718988047 10.000000001070
vertex 899 59.047571491552 -10.009235562707 10.500000002110
vertex 900 57.308912344940 -20.009109886123 10.500000004312
vertex 901 52.525283735199 -30.008765772649 4.500000005738
vertex 902 52.525283735255 -30.008765773306 0.000000005738
vertex 903 55.570253091036 -30.008984832543 0.000000006279
vertex 904 55.570253090979 -30.008984831885 4.500000006279
vertex 905 54.263942877955 -20.008890828274 4.500000004236
vertex 906 57.308912345555 -20.009109887519 4.500000004312
vertex 907 59.047571492167 -10.009235564103 4.500000002110
vertex 908 43.747789353202 2.996853296015 4.500000000520
vertex 909 44.022395429813 -0.008153985667 4.500000000918
vertex 910 57.741261163467 -0.009140939526 4.500000001263
vertex 911 60.786230631067 -0.009359998770 4.500000001339
vertex 912 69.921139033868 -0.010017176503 4.500000001566
vertex 913 70.443603563573 2.994933117294 4.499999999956
vertex 914 69.921139033925 -0.010017177161 0.000000001566
vertex 915 60.786230631124 -0.009359999427 0.000000001339
vertex 916 57.741261163524 -0.009140940182 0.000000001263
vertex 917 43.747789353259 2.996853295357 0.000000000520
vertex 918 48.606352984037 -0.008483761808 4.499999999783
vertex 919 48.606352768526 -0.008483762449 -0.000000000217
vertex 920 56.002602020711 -10.009015883900 4.500000002750
vertex 921 64.747791768099 2.995342956943 4.500000002583
vertex 922 50.747790158168 2.996349849657 4.500000001170
vertex 923 57.747790963133 2.995846403300 4.500000001877
vertex 924 43.747789353168 2.996853296439 7.500000000520
vertex 925 44.022395429780 -0.008153985242 7.500000000918
vertex 926 57.741261163433 -0.009140939100 7.500000001263
vertex 927 52.525283735165 -30.008765772224 7.500000005738
vertex 928 55.570253090946 -30.008984831460 7.500000006279
vertex 929 60.786230631034 -0.009359998345 7.500000001339
vertex 930 69.921139033834 -0.010017176078 7.500000001566
vertex 931 70.443603564566 2.994933117443 7.499999999956
vertex 932 54.263942877690 -20.008890827627 7.500000004236
vertex 933 56.002602020678 -10.009015883475 7.500000002750
vertex 934 64.747791768065 2.995342957367 7.500000002583
vertex 935 57.747790962916 2.995846403668 7.500000001877
vertex 936 50.747790157950 2.996349850026 7.500000001170
vertex 937 48.606352768237 -0.008483761792 4.499999999783
vertex 938 48.606352983817 -0.008483761383 7.499999999783
vertex 939 57.308911990305 -20.009110000160 7.500000003629
vertex 940 57.308911990338 -20.009110000586 4.500000003629
vertex 941 59.047571491902 -10.009235563456 7.500000002110
vertex 942 43.747789353134 2.996853296865 10.500000000520
vertex 943 44.022395429745 -0.008153984817 10.500000000918
vertex 944 57.741261163400 -0.009140938675 10.500000001263
vertex 945 52.525283735131 -30.008765771798 10.500000005738
vertex 946 55.570253090912 -30.008984831035 10.500000006279
vertex 947 60.786230631000 -0.009359997919 10.500000001339
vertex 948 69.921139033800 -0.010017175653 10.500000001566
vertex 949 70.443603564532 2.994933117869 10.499999999956
vertex 950 57.747790962882 2.995846404093 10.500000001877
vertex 951 50.747790157917 2.996349850450 10.500000001170
vertex 952 64.747791768032 2.995342957793 10.500000002583
vertex 953 48.606352768045 -0.008483761367 7.499999999783
vertex 954 48.606352983596 -0.008483760957 10.499999999783
vertex 955 56.002602020643 -10.009015883050 10.500000002750
vertex 956 54.263942877656 -20.008890827201 10.500000004236
vertex 957 57.308911990271 -20.009109999736 10.500000003629
vertex 958 59.047571491869 -10.009235563030 10.500000002110
vertex 959 60.786230634500 -0.009360618919 7.500000000623
vertex 960 59.047571487888 -10.009234942335 7.500000002826
vertex 961 69.921139033445 -0.010017175694 7.500000001566
vertex 962 59.047571488080 -10.009234942922 4.500000002826
vertex 963 69.921139033637 -0.010017176281 4.500000001566
vertex 964 68.353778075818 -9.024672889900 6.999999999808
vertex 965 68.353778075780 -9.024672890121 5.499999999664
vertex 966 68.610725352449 -7.546844044430 5.499999999439
vertex 967 68.610725352488 -7.546844044209 6.999999999583
vertex 968 68.978999019719 -5.428722943268 6.999999999468
vertex 969 68.978999019680 -5.428722943489 5.499999999613
vertex 970 69.235946296333 -3.950894097893 5.499999999389
vertex 971 69.235946296372 -3.950894097671 6.999999999244
vertex 972 69.492893573033 -2.473065252027 6.999999999453
vertex 973 69.492893572994 -2.473065252249 5.499999999308
vertex 974 69.749840849664 -0.995236406558 5.499999999084
vertex 975 69.749840849702 -0.995236406337 6.999999999229
vertex 976 60.786230634692 -0.009360619506 4.500000000623
vertex 977 69.921139033252 -0.010017175107 10.500000001566
vertex 978 60.786230634308 -0.009360618333 10.500000000623
vertex 979 59.047571487696 -10.009234941749 10.500000002826
vertex 980 68.353778075913 -9.024672889364 9.999999999808
vertex 981 68.353778075875 -9.024672889584 8.499999999664
vertex 982 68.610725352544 -7.546844043893 8.499999999439
vertex 983 68.610725352583 -7.546844043672 9.999999999583
vertex 984 68.978999019814 -5.428722942731 9.999999999468
vertex 985 68.978999019775 -5.428722942952 8.499999999613
vertex 986 69.235946296428 -3.950894097356 8.499999999389
vertex 987 69.235946296467 -3.950894097134 9.999999999244
vertex 988 69.492893573128 -2.473065251490 9.999999999453
vertex 989 69.492893573089 -2.473065251712 8.499999999308
vertex 990 69.749840849758 -0.995236406021 8.499999999084
vertex 991 69.749840849797 -0.995236405800 9.999999999229
vertex 992 68.353778075679 -9.024672890706 2.499999999808
vertex 993 68.353778075641 -9.024672890927 0.999999999664
vertex 994 68.610725352310 -7.546844045236 0.999999999439
vertex 995 68.610725352348 -7.546844045014 2.499999999583
vertex 996 69.492893572893 -2.473065252832 2.499999999453
vertex 997 69.492893572855 -2.473065253055 0.999999999308
vertex 998 69.749840849524 -0.995236407363 0.999999999084
vertex 999 69.749840849562 -0.995236407142 2.499999999229
vertex 1000 68.978999019571 -5.428722944120 2.499999999613
vertex 1001 68.978999019533 -5.428722944342 0.999999999468
vertex 1002 69.235946296202 -3.950894098650 0.999999999244
vertex 1003 69.235946296240 -3.950894098429 2.499999999389
vertex 1004 60.786230634980 -0.009360620386 0.000000000623
vertex 1005 59.047571488369 -10.009234943801 0.000000002826
vertex 1006 55.570253202568 -30.008984831671 4.500000005799
vertex 1007 55.570253202856 -30.008984832551 0.000000005799
vertex 1008 64.705161605656 -30.009642010284 0.000000006025
vertex 1009 64.705161605368 -30.009642009404 4.500000006025
vertex 1010 66.015575287380 -22.472815141582 2.500000002425
vertex 1011 66.015575287342 -22.472815141803 1.000000002281
vertex 1012 66.272522564011 -20.994986296112 1.000000002057
vertex 1013 66.272522564049 -20.994986295890 2.500000002201
vertex 1014 64.876459790166 -29.024422779454 2.500000002781
vertex 1015 64.876459790128 -29.024422779675 1.000000002636
vertex 1016 65.133407066797 -27.546593933985 1.000000002411
vertex 1017 65.133407066835 -27.546593933764 2.500000002556
vertex 1018 65.501680734058 -25.428472832869 2.500000002585
vertex 1019 65.501680734020 -25.428472833091 1.000000002441
vertex 1020 65.758628010689 -23.950643987399 1.000000002217
vertex 1021 65.758628010727 -23.950643987178 2.500000002361
vertex 1022 57.308912349180 -20.009110508255 4.500000003596
vertex 1023 57.308912349468 -20.009110509135 0.000000003596
vertex 1024 64.705161604984 -30.009642008231 10.500000006025
vertex 1025 64.705161605176 -30.009642008817 7.500000006025
vertex 1026 64.876459790400 -29.024422778112 10.000000002781
vertex 1027 64.876459790361 -29.024422778333 8.500000002636
vertex 1028 65.133407067030 -27.546593932643 8.500000002411
vertex 1029 65.133407067069 -27.546593932420 10.000000002556
vertex 1030 65.501680734300 -25.428472831479 10.000000002441
vertex 1031 65.501680734261 -25.428472831701 8.500000002585
vertex 1032 65.758628010914 -23.950643986104 8.500000002361
vertex 1033 65.758628010952 -23.950643985884 10.000000002217
vertex 1034 66.015575287613 -22.472815140239 10.000000002425
vertex 1035 66.015575287575 -22.472815140461 8.500000002281
vertex 1036 66.272522564244 -20.994986294770 8.500000002057
vertex 1037 66.272522564283 -20.994986294548 10.000000002201
vertex 1038 57.308912348796 -20.009110507081 10.500000003596
vertex 1039 55.570253202183 -30.008984830497 10.500000005799
vertex 1040 57.308912348988 -20.009110507669 7.500000003596
vertex 1041 55.570253202375 -30.008984831083 7.500000005799
vertex 1042 64.876459790306 -29.024422778649 7.000000002781
vertex 1043 64.876459790268 -29.024422778870 5.500000002636
vertex 1044 65.133407066937 -27.546593933180 5.500000002411
vertex 1045 65.133407066975 -27.546593932958 7.000000002556
vertex 1046 66.015575287520 -22.472815140777 7.000000002425
vertex 1047 66.015575287482 -22.472815140998 5.500000002281
vertex 1048 66.272522564151 -20.994986295307 5.500000002057
vertex 1049 66.272522564189 -20.994986295085 7.000000002201
vertex 1050 65.501680734206 -25.428472832016 7.000000002441
vertex 1051 65.501680734168 -25.428472832238 5.500000002585
vertex 1052 65.758628010821 -23.950643986641 5.500000002361
vertex 1053 65.758628010859 -23.950643986421 7.000000002217
vertex 1054 64.705161605368 -30.009642009404 4.500000006067
vertex 1055 62.966502462611 -40.009516953779 4.500000007554
vertex 1056 53.831594059811 -40.008859776046 4.500000007326
vertex 1057 55.570253206423 -30.008985452630 4.500000005125
vertex 1058 62.966502462420 -40.009516953192 7.500000007554
vertex 1059 64.705161605176 -30.009642008817 7.500000006067
vertex 1060 63.137800647549 -39.024297723024 7.000000004308
vertex 1061 63.137800647511 -39.024297723245 5.500000004164
vertex 1062 63.394747924180 -37.546468877554 5.500000003940
vertex 1063 63.394747924218 -37.546468877332 7.000000004084
vertex 1064 64.276916144763 -32.472690085152 7.000000003954
vertex 1065 64.276916144725 -32.472690085372 5.500000003809
vertex 1066 64.533863421394 -30.994861239682 5.500000003584
vertex 1067 64.533863421432 -30.994861239461 7.000000003729
vertex 1068 63.763021591449 -35.428347776391 7.000000003969
vertex 1069 63.763021591411 -35.428347776613 5.500000004114
vertex 1070 64.019968868064 -33.950518931016 5.500000003889
vertex 1071 64.019968868102 -33.950518930795 7.000000003744
vertex 1072 55.570253206231 -30.008985452043 7.500000005125
vertex 1073 53.831594059619 -40.008859775459 7.500000007326
vertex 1074 55.570253206712 -30.008985453509 0.000000005125
vertex 1075 64.705161605656 -30.009642010284 0.000000006067
vertex 1076 64.276916144624 -32.472690085957 2.500000003954
vertex 1077 64.276916144586 -32.472690086177 1.000000003809
vertex 1078 64.533863421255 -30.994861240487 1.000000003584
vertex 1079 64.533863421293 -30.994861240266 2.500000003729
vertex 1080 63.763021591302 -35.428347777244 2.500000004114
vertex 1081 63.763021591264 -35.428347777465 1.000000003969
vertex 1082 64.019968867933 -33.950518931774 1.000000003744
vertex 1083 64.019968867971 -33.950518931553 2.500000003889
vertex 1084 63.137800647410 -39.024297723829 2.500000004308
vertex 1085 63.137800647371 -39.024297724051 1.000000004164
vertex 1086 63.394747924041 -37.546468878359 1.000000003940
vertex 1087 63.394747924079 -37.546468878138 2.500000004084
vertex 1088 53.831594059428 -40.008859774872 10.500000007326
vertex 1089 62.966502462228 -40.009516952605 10.500000007554
vertex 1090 55.570253206039 -30.008985451456 10.500000005125
vertex 1091 64.705161604984 -30.009642008231 10.500000006067
vertex 1092 63.763021591544 -35.428347775854 10.000000003969
vertex 1093 63.763021591505 -35.428347776076 8.500000004114
vertex 1094 64.019968868158 -33.950518930478 8.500000003889
vertex 1095 64.019968868196 -33.950518930259 10.000000003744
vertex 1096 64.276916144857 -32.472690084615 10.000000003954
vertex 1097 64.276916144819 -32.472690084835 8.500000003809
vertex 1098 64.533863421488 -30.994861239145 8.500000003584
vertex 1099 64.533863421526 -30.994861238924 10.000000003729
vertex 1100 63.137800647644 -39.024297722487 10.000000004308
vertex 1101 63.137800647605 -39.024297722709 8.500000004164
vertex 1102 63.394747924274 -37.546468877017 8.500000003940
vertex 1103 63.394747924313 -37.546468876796 10.000000004084
vertex 1104 48.606352767763 -0.008485002314 10.499999999605
vertex 1105 48.606352767955 -0.008485002900 7.499999999605
vertex 1106 48.435054573604 -0.993704231193 9.999999999923
vertex 1107 48.435054573565 -0.993704231415 8.499999999822
vertex 1108 48.178107280872 -2.471533074222 8.500000000047
vertex 1109 48.178107280911 -2.471533074000 10.000000000148
vertex 1110 47.921159988201 -3.949361916902 10.000000000573
vertex 1111 47.921159988162 -3.949361917124 8.500000000473
vertex 1112 47.664212695469 -5.427190759932 8.500000000698
vertex 1113 47.664212695508 -5.427190759709 10.000000000798
vertex 1114 47.295939109962 -7.545311254615 10.000000001366
vertex 1115 47.295939109924 -7.545311254837 8.500000001265
vertex 1116 47.038991817231 -9.023140097643 8.500000001489
vertex 1117 47.038991817269 -9.023140097422 10.000000001590
vertex 1118 56.002602023952 -10.009016503462 10.500000002034
vertex 1119 57.741261166708 -0.009141559088 10.500000000548
vertex 1120 56.002602024144 -10.009016504049 7.500000002034
vertex 1121 57.741261166900 -0.009141559675 7.500000000548
vertex 1122 56.002602024336 -10.009016504635 4.500000002034
vertex 1123 57.741261167092 -0.009141560261 4.500000000548
vertex 1124 48.606352768148 -0.008485003487 4.499999999605
vertex 1125 48.435054573512 -0.993704231731 6.999999999923
vertex 1126 48.435054573474 -0.993704231952 5.499999999822
vertex 1127 48.178107280780 -2.471533074759 5.500000000047
vertex 1128 48.178107280819 -2.471533074538 7.000000000148
vertex 1129 47.295939109870 -7.545311255152 7.000000001366
vertex 1130 47.295939109832 -7.545311255374 5.500000001265
vertex 1131 47.038991817139 -9.023140098181 5.500000001489
vertex 1132 47.038991817177 -9.023140097960 7.000000001590
vertex 1133 47.921159988109 -3.949361917440 7.000000000573
vertex 1134 47.921159988071 -3.949361917662 5.500000000473
vertex 1135 47.664212695377 -5.427190760470 5.500000000698
vertex 1136 47.664212695416 -5.427190760247 7.000000000798
vertex 1137 48.606352768436 -0.008485004366 -0.000000000395
vertex 1138 47.295939109729 -7.545311255958 2.500000001366
vertex 1139 47.295939109691 -7.545311256178 1.000000001265
vertex 1140 47.038991816998 -9.023140098986 1.000000001489
vertex 1141 47.038991817036 -9.023140098765 2.500000001590
vertex 1142 47.921159987968 -3.949361918245 2.500000000573
vertex 1143 47.921159987930 -3.949361918467 1.000000000473
vertex 1144 47.664212695237 -5.427190761274 1.000000000698
vertex 1145 47.664212695275 -5.427190761053 2.500000000798
vertex 1146 48.435054573371 -0.993704232536 2.499999999923
vertex 1147 48.435054573333 -0.993704232758 0.999999999822
vertex 1148 48.178107280639 -2.471533075565 1.000000000047
vertex 1149 48.178107280678 -2.471533075343 2.500000000148
vertex 1150 57.741261167380 -0.009141561142 0.000000000548
vertex 1151 56.002602024624 -10.009016505516 0.000000002034
vertex 1152 54.263942873675 -20.008890206506 7.500000004951
vertex 1153 52.525283730920 -30.008765150881 7.500000006438
vertex 1154 43.390375328119 -30.008107973147 7.500000006211
vertex 1155 43.390375327927 -30.008107972560 10.500000006211
vertex 1156 44.957736280381 -20.993452878025 10.000000004326
vertex 1157 44.957736280342 -20.993452878246 8.500000004226
vertex 1158 44.700788987649 -22.471281721053 8.500000004451
vertex 1159 44.700788987687 -22.471281720832 10.000000004551
vertex 1160 43.818620816738 -27.545059901446 10.000000005769
vertex 1161 43.818620816700 -27.545059901667 8.500000005668
vertex 1162 43.561673524006 -29.022888744475 8.500000005893
vertex 1163 43.561673524045 -29.022888744253 10.000000005994
vertex 1164 44.443841694977 -23.949110563735 10.000000004977
vertex 1165 44.443841694939 -23.949110563956 8.500000004876
vertex 1166 44.186894402246 -25.426939406763 8.500000005101
vertex 1167 44.186894402284 -25.426939406541 10.000000005202
vertex 1168 52.525283730727 -30.008765150294 10.500000006438
vertex 1169 54.263942873483 -20.008890205920 10.500000004951
vertex 1170 54.263942874156 -20.008890207972 0.000000004951
vertex 1171 52.525283731400 -30.008765152347 0.000000006438
vertex 1172 43.390375328599 -30.008107974614 0.000000006211
vertex 1173 43.390375328311 -30.008107973733 4.500000006211
vertex 1174 44.957736280147 -20.993452879368 2.500000004326
vertex 1175 44.957736280109 -20.993452879588 1.000000004226
vertex 1176 44.700788987416 -22.471281722395 1.000000004451
vertex 1177 44.700788987454 -22.471281722175 2.500000004551
vertex 1178 44.443841694744 -23.949110565077 2.500000004977
vertex 1179 44.443841694706 -23.949110565298 1.000000004876
vertex 1180 44.186894402012 -25.426939408105 1.000000005101
vertex 1181 44.186894402051 -25.426939407884 2.500000005202
vertex 1182 43.818620816505 -27.545059902788 2.500000005769
vertex 1183 43.818620816466 -27.545059903010 1.000000005668
vertex 1184 43.561673523773 -29.022888745817 1.000000005893
vertex 1185 43.561673523811 -29.022888745595 2.500000005994
vertex 1186 52.525283731112 -30.008765151467 4.500000006438
vertex 1187 54.263942873867 -20.008890207093 4.500000004951
vertex 1188 44.957736280287 -20.993452878562 7.000000004326
vertex 1189 44.957736280249 -20.993452878783 5.500000004226
vertex 1190 44.700788987555 -22.471281721590 5.500000004451
vertex 1191 44.700788987594 -22.471281721369 7.000000004551
vertex 1192 44.443841694884 -23.949110564272 7.000000004977
vertex 1193 44.443841694845 -23.949110564493 5.500000004876
vertex 1194 44.186894402152 -25.426939407300 5.500000005101
vertex 1195 44.186894402191 -25.426939407079 7.000000005202
vertex 1196 43.818620816645 -27.545059901983 7.000000005769
vertex 1197 43.818620816606 -27.545059902205 5.500000005668
vertex 1198 43.561673523913 -29.022888745012 5.500000005893
vertex 1199 43.561673523951 -29.022888744790 7.000000005994
vertex 1200 41.651716181987 -40.007982298029 0.000000008412
vertex 1201 41.651716181699 -40.007982297149 4.500000008412
vertex 1202 42.079961669892 -37.544934226204 2.500000007971
vertex 1203 42.079961669854 -37.544934226426 1.000000007870
vertex 1204 41.823014377161 -39.022763069233 1.000000008094
vertex 1205 41.823014377199 -39.022763069011 2.500000008195
vertex 1206 42.705182548132 -33.948984888492 2.500000007180
vertex 1207 42.705182548093 -33.948984888715 1.000000007079
vertex 1208 42.448235255400 -35.426813731521 1.000000007303
vertex 1209 42.448235255438 -35.426813731300 2.500000007404
vertex 1210 43.219077133535 -30.993327202782 2.500000006528
vertex 1211 43.219077133496 -30.993327203004 1.000000006427
vertex 1212 42.962129840803 -32.471156045812 1.000000006652
vertex 1213 42.962129840841 -32.471156045591 2.500000006753
vertex 1214 52.525283727544 -30.008764531388 0.000000007154
vertex 1215 50.786624584787 -40.008639475762 0.000000008640
vertex 1216 50.786624584499 -40.008639474883 4.500000008640
vertex 1217 52.525283727256 -30.008764530508 4.500000007154
vertex 1218 52.525283727064 -30.008764529921 7.500000007154
vertex 1219 50.786624584307 -40.008639474296 7.500000008640
vertex 1220 41.651716181507 -40.007982296563 7.500000008412
vertex 1221 50.786624584115 -40.008639473710 10.500000008640
vertex 1222 52.525283726872 -30.008764529335 10.500000007154
vertex 1223 41.651716181315 -40.007982295976 10.500000008412
vertex 1224 42.705182548365 -33.948984887149 10.000000007180
vertex 1225 42.705182548327 -33.948984887371 8.500000007079
vertex 1226 42.448235255633 -35.426813730178 8.500000007303
vertex 1227 42.448235255672 -35.426813729956 10.000000007404
vertex 1228 42.079961670126 -37.544934224861 10.000000007971
vertex 1229 42.079961670088 -37.544934225083 8.500000007870
vertex 1230 41.823014377394 -39.022763067891 8.500000008094
vertex 1231 41.823014377433 -39.022763067670 10.000000008195
vertex 1232 43.219077133768 -30.993327201440 10.000000006528
vertex 1233 43.219077133729 -30.993327201662 8.500000006427
vertex 1234 42.962129841036 -32.471156044470 8.500000006652
vertex 1235 42.962129841075 -32.471156044249 10.000000006753
vertex 1236 43.219077133674 -30.993327201977 7.000000006528
vertex 1237 43.219077133636 -30.993327202199 5.500000006427
vertex 1238 42.962129840942 -32.471156045007 5.500000006652
vertex 1239 42.962129840981 -32.471156044786 7.000000006753
vertex 1240 42.705182548271 -33.948984887687 7.000000007180
vertex 1241 42.705182548233 -33.948984887909 5.500000007079
vertex 1242 42.448235255539 -35.426813730716 5.500000007303
vertex 1243 42.448235255578 -35.426813730495 7.000000007404
vertex 1244 42.079961670032 -37.544934225398 7.000000007971
vertex 1245 42.079961669994 -37.544934225621 5.500000007870
vertex 1246 41.823014377300 -39.022763068428 5.500000008094
vertex 1247 41.823014377339 -39.022763068206 7.000000008195
vertex 1248 48.178636032843 -55.008452998128 10.500000008698
vertex 1249 50.786624592721 -40.008640716411 10.500000007250
vertex 1250 41.651716189920 -40.007983538679 10.500000007023
vertex 1251 39.043727475786 -55.007795955240 10.500000009310
vertex 1252 39.471972936877 -52.544747879227 10.000000011173
vertex 1253 39.471972936839 -52.544747879449 8.500000011273
vertex 1254 39.215025660185 -54.022576725053 8.500000011498
vertex 1255 39.215025660223 -54.022576724831 10.000000011398
vertex 1256 40.071516582426 -49.096480572685 10.000000010514
vertex 1257 40.071516582388 -49.096480572907 8.500000010413
vertex 1258 39.814569305720 -50.574309418590 8.500000010638
vertex 1259 39.814569305759 -50.574309418369 10.000000010739
vertex 1260 40.880874359927 -44.441470075669 10.000000009389
vertex 1261 40.880874359888 -44.441470075891 8.500000009490
vertex 1262 40.623927083235 -45.919298921494 8.500000009714
vertex 1263 40.623927083273 -45.919298921273 10.000000009613
vertex 1264 41.480418005476 -40.993202769128 10.000000008730
vertex 1265 41.480418005438 -40.993202769349 8.500000008629
vertex 1266 41.223470728770 -42.471031615032 8.500000008853
vertex 1267 41.223470728808 -42.471031614811 10.000000008954
vertex 1268 40.043727473149 -55.007867883108 10.000000009134
vertex 1269 40.043727473158 -55.007867883108 8.500000009243
vertex 1270 41.543727469317 -55.007975773003 8.500000009252
vertex 1271 41.543727469309 -55.007975773003 10.000000009143
vertex 1272 45.678636039259 -55.008273182906 10.000000008756
vertex 1273 45.678636039268 -55.008273182906 8.500000008865
vertex 1274 47.178636035429 -55.008381072802 8.500000008874
vertex 1275 47.178636035420 -55.008381072802 10.000000008765
vertex 1276 53.831594060321 -40.008859775656 10.500000007326
vertex 1277 51.223605346186 -55.008672192219 10.500000009613
vertex 1278 60.358513903244 -55.009329235106 10.500000009001
vertex 1279 52.223605343548 -55.008744120084 10.000000008318
vertex 1280 52.223605343558 -55.008744120084 8.500000008427
vertex 1281 53.723605339717 -55.008852009980 8.500000008436
vertex 1282 53.723605339709 -55.008852009980 10.000000008327
vertex 1283 57.858513909660 -55.009149419883 10.000000007940
vertex 1284 57.858513909668 -55.009149419883 8.500000008049
vertex 1285 59.358513905829 -55.009257309778 8.500000008058
vertex 1286 59.358513905820 -55.009257309778 10.000000007949
vertex 1287 62.966502463121 -40.009516953390 10.500000007554
vertex 1288 61.938713406513 -45.920832344684 10.000000002752
vertex 1289 61.938713406474 -45.920832344907 8.500000002607
vertex 1290 62.195660670619 -44.443003497127 8.500000002382
vertex 1291 62.195660670657 -44.443003496905 10.000000002527
vertex 1292 60.529812079341 -54.024110003247 10.000000003190
vertex 1293 60.529812079303 -54.024110003468 8.500000003046
vertex 1294 60.786759343447 -52.546281155690 8.500000002822
vertex 1295 60.786759343485 -52.546281155469 10.000000002966
vertex 1296 62.538257022866 -42.472565033107 10.000000002565
vertex 1297 62.538257022827 -42.472565033329 8.500000002420
vertex 1298 62.795204286971 -40.994736185550 8.500000002196
vertex 1299 62.795204287010 -40.994736185329 10.000000002341
vertex 1300 61.129355695687 -50.575842691710 10.000000002859
vertex 1301 61.129355695648 -50.575842691932 8.500000003004
vertex 1302 61.386302959806 -49.098013844074 8.500000002780
vertex 1303 61.386302959845 -49.098013843851 10.000000002635
vertex 1304 52.525283734501 -30.008765772609 4.500000005738
vertex 1305 48.178636031989 -55.008452998844 4.500000008698
vertex 1306 51.223605345210 -55.008672192790 4.500000009613
vertex 1307 55.570253090282 -30.008984831846 4.500000006279
vertex 1308 53.831594059345 -40.008859776227 4.500000007326
vertex 1309 50.786624591745 -40.008640716983 4.500000007250
vertex 1310 52.525283735310 -30.008765772276 7.500000005738
vertex 1311 48.178636032099 -55.008452998471 7.500000008698
vertex 1312 51.223605346171 -55.008672192569 7.500000009613
vertex 1313 55.570253202678 -30.008984831297 7.500000005799
vertex 1314 53.831594060306 -40.008859776008 7.500000007326
vertex 1315 50.786624584610 -40.008639474509 7.500000008640
vertex 1316 51.223605345554 -55.008672192187 10.500000009613
vertex 1317 51.223605345443 -55.008672192560 7.500000009613
vertex 1318 53.831594059577 -40.008859775999 7.500000007326
vertex 1319 53.831594059689 -40.008859775625 10.500000007326
vertex 1320 55.570253202061 -30.008984830914 10.500000005799
vertex 1321 55.570253201950 -30.008984831288 7.500000005799
vertex 1322 52.525283734581 -30.008765772266 7.500000005738
vertex 1323 52.525283734693 -30.008765771893 10.500000005738
vertex 1324 50.786624583993 -40.008639474127 10.500000008640
vertex 1325 50.786624583882 -40.008639474500 7.500000008640
vertex 1326 48.178636031371 -55.008452998462 7.500000008698
vertex 1327 48.178636031483 -55.008452998088 10.500000008698
vertex 1328 48.178636032795 -55.008452999940 -2.999999991302
vertex 1329 51.223605346017 -55.008672193885 -2.999999990387
vertex 1330 43.390375328651 -30.008107975012 -2.999999993789
vertex 1331 41.651716189752 -40.007983540345 -2.999999992977
vertex 1332 43.740262014977 16.996853872295 -3.000000001761
vertex 1333 34.990864470768 16.997483131634 -2.999999999069
vertex 1334 15.763478213259 -6.347729908523 -2.999999998271
vertex 1335 35.003412174633 -6.337385724145 -2.999999998160
vertex 1336 20.989249944021 19.998490130681 -3.000000000941
vertex 1337 13.989249139055 19.998993577038 -3.000000001647
vertex 1338 60.358513903195 -55.009329236917 -2.999999990999
vertex 1339 27.989250748987 19.997986684324 -3.000000000234
vertex 1340 39.043727475617 -55.007795956907 -2.999999990690
vertex 1341 34.998248604845 3.266592442942 0.000000000897
vertex 1342 43.687943551585 16.996857635453 -0.000000000775
vertex 1343 50.747790158224 2.996349849000 0.000000001204
vertex 1344 57.747790963190 2.995846402643 0.000000001324
vertex 1345 35.000006242376 -0.002517569811 -2.999999999129
vertex 1346 54.263942878012 -20.008890828932 0.000000004316
vertex 1347 56.002602020769 -10.009015884557 0.000000003019
vertex 1348 43.747789353259 2.996853295357 0.000000001083
vertex 1349 50.786624584787 -40.008639475762 0.000000006909
vertex 1350 52.525283735255 -30.008765773306 0.000000005613
vertex 1351 57.308912345612 -20.009109888176 0.000000004368
vertex 1352 55.570253091036 -30.008984832543 0.000000005665
vertex 1353 70.122205058662 19.998238065292 -0.000000000718
vertex 1354 66.631927295571 2.995207384137 0.000000001477
vertex 1355 20.998390760770 2.998489438417 0.000000000692
vertex 1356 27.998392043136 2.997985996382 0.000000000812
vertex 1357 -0.010752948275 20.000000465430 -3.000000002394
vertex 1358 -0.001612608872 2.999999768445 -3.000000000459
vertex 1359 60.786230634980 -0.009360620386 0.000000001775
vertex 1360 59.047571488369 -10.009234943801 0.000000003072
vertex 1361 44.022395429922 -0.008153986722 -2.999999999082
vertex 1362 57.741261163524 -0.009140940182 0.000000001723
vertex 1363 6.998388196041 2.999496322486 0.000000000451
vertex 1364 13.998389478406 2.998992880452 0.000000000571
vertex 1365 6.989247856691 19.999497019073 -3.000000001688
vertex 1366 0.000000000052 -0.000000000398 -3.000000000000
vertex 1367 64.738651906204 19.995343657195 -3.000000000018
vertex 1368 57.738650623839 19.995847099230 -3.000000000059
vertex 1369 53.831594060100 -40.008859776925 0.000000006962
vertex 1370 51.063572618507 -38.415778081366 0.000000006703
vertex 1371 48.461678316042 -55.008473374511 0.000000008859
vertex 1372 62.966502462952 -40.009516955056 -2.999999992446
vertex 1373 34.989251553953 19.997483237966 -2.999999999528
vertex 1374 73.400242554293 20.000000465430 -3.000000000965
vertex 1375 48.606352768578 -0.008483762847 -3.000000000217
vertex 1376 15.760076768155 -0.021125689132 -2.999999999239
vertex 1377 43.738649013907 19.996853991944 -3.000000001472
vertex 1378 64.705161605708 -30.009642010682 -2.999999993933
vertex 1379 64.747791768156 2.995342956285 0.000000001445
vertex 1380 45.129034475264 -20.008233651596 -2.999999995992
vertex 1381 50.738649818873 19.996350545587 -3.000000000765
vertex 1382 69.921139033977 -0.010017177559 -2.999999998434
vertex 1383 70.443603563682 2.994933116239 -3.000000000044
vertex 1384 68.182479891221 -10.009892121933 -2.999999996948
vertex 1385 34.998393325501 2.997482554348 0.000000000933
vertex 1386 66.443820748464 -20.009767066308 -2.999999995461
vertex 1387 46.867693621876 -10.008359328180 -2.999999998193

zone R-RightUp-F0-1
ceiling 1 1 2 3 4
wall 2 3 5 6 4
wall 3 2 7 5 3
floor 4 6 5 7 8
wall 5 4 6 8 1
window 7 9 10 11 12
window 8 13 14 15 16
wall 6 1 8 7 2
window 9 29 30 31 32
window 10 17 18 19 20
window 11 21 22 23 24
window 12 25 26 27 28

zone R-RightUp-Fstack-1
wall 13 33 3 4 34
ceiling 14 35 36 33 34
wall 15 36 2 3 33
wall 16 35 1 2 36
window 19 37 38 39 40
window 20 41 42 43 44
window 21 45 46 47 48
window 22 49 50 51 52
wall 17 34 4 1 35
window 23 53 54 55 56
window 24 57 58 59 60
floor 18 4 3 2 1

zone RC-RightUp-F0-1
wall 25 61 62 63 64
wall 26 65 66 67 68
ceiling 27 69 70 71 65 68
wall 28 71 72 66 65
wall 29 64 63 5 73
wall 30 68 67 74 75
floor 31 67 66 72 76 7
wall 32 73 5 7 69
wall 33 75 74 62 61
wall 34 70 76 72 71
window 36 77 78 79 80
wall 35 69 7 76 70

zone RC-RightUp-Fstack-1
wall 37 81 70 71 82
window 48 83 84 85 86
wall 38 87 75 61 88
wall 39 82 71 65 89
wall 40 90 68 75 87
wall 41 91 3 2 92
wall 42 88 61 64 93
wall 43 89 65 68 90
ceiling 44 92 81 82 89 90
wall 45 93 64 3 91
wall 46 92 2 70 81
floor 47 68 65 71 70 2

zone R-RightSmall-F0-1
wall 49 94 95 96 97
window 55 98 99 100 101
window 56 102 103 104 105
window 57 106 107 108 109
window 58 110 111 112 113
window 59 114 115 116 117
window 60 118 119 120 121
wall 50 122 66 72 123
wall 51 123 72 95 94
window 61 124 125 126 127
wall 52 97 96 66 122
window 62 128 129 130 131
window 63 132 133 134 135
ceiling 53 123 94 97 122
floor 54 66 96 95 72

zone R-RightSmall-Fstack-1
wall 64 136 122 71 137
floor 65 122 97 94 71
wall 66 137 71 94 138
window 70 139 140 141 142
wall 67 143 97 122 136
window 71 144 145 146 147
window 72 148 149 150 151
wall 68 138 94 97 143
window 73 152 153 154 155
window 74 156 157 158 159
window 75 160 161 162 163
window 76 164 165 166 167
window 77 168 169 170 171
window 78 172 173 174 175
ceiling 69 137 138 143 136

zone R-RightUp-F0-2
ceiling 79 176 3 177 178
floor 80 179 180 5 181
wall 81 178 179 181 176
window 85 182 183 184 185
window 86 186 187 188 189
wall 82 177 180 179 178
wall 83 176 181 5 3
wall 84 3 5 180 177

zone R-RightUp-F0-4
wall 87 190 191 192 193
floor 88 193 192 194 195
ceiling 89 190 193 195 196
wall 90 195 194 197 196
floor 91 197 194 192 191
wall 92 196 197 191 190
window 93 198 199 200 201
window 94 202 203 204 205

zone R-RightUp-F0-3
wall 95 208 209 207 206
window 101 210 211 212 213
window 102 214 215 216 217
floor 96 209 192 180 207
wall 97 193 192 209 208
ceiling 98 206 177 193 208
wall 99 177 180 192 193
wall 100 206 207 180 177

zone R-RightUp-F0-5
wall 103 218 219 194 195
floor 104 220 221 194 219
wall 105 195 194 221 222
ceiling 106 218 195 222 223
wall 107 224 225 220 223
wall 108 222 221 225 224
wall 109 223 220 219 218
window 110 226 227 228 229
window 111 230 231 232 233

zone R-RightUp-Fstack-2
wall 112 234 178 176 235
window 118 236 237 238 239
window 119 240 241 242 243
ceiling 113 235 33 244 234
wall 114 235 176 3 33
wall 115 244 177 178 234
floor 116 178 177 3 176
wall 117 33 3 177 244

zone R-RightUp-Fstack-4
wall 120 245 193 195 246
wall 121 247 190 193 245
wall 122 246 195 196 248
floor 123 196 195 193 190
ceiling 124 247 245 246 248
wall 125 248 196 190 247
window 126 249 250 251 252
window 127 253 254 255 256

zone R-RightUp-Fstack-3
wall 128 245 193 208 257
wall 129 258 206 177 244
ceiling 130 258 244 245 257
floor 131 208 193 177 206
wall 132 257 208 206 258
window 134 259 260 261 262
window 135 263 264 265 266
wall 133 244 177 193 245

zone R-RightUp-Ftop-2
wall 136 267 244 234 268
wall 137 268 234 235 269
window 142 270 271 272 273
window 143 274 275 276 277
floor 138 234 244 33 235
wall 139 278 33 244 267
roof 140 269 278 267 268
wall 141 269 235 33 278

zone R-RightUp-Ftop-5
wall 144 279 280 281 282
window 150 283 284 285 286
window 151 287 288 289 290
wall 145 282 281 246 291
roof 146 282 291 292 279
floor 147 280 293 246 281
wall 148 292 293 280 279
window 152 294 295 296 297
window 153 298 299 300 301
window 154 302 303 304 305
window 155 306 307 308 309
wall 149 291 246 293 292

zone R-RightUp-Ftop-3
wall 156 310 257 258 311
window 162 312 313 314 315
window 163 316 317 318 319
wall 157 311 258 244 267
floor 158 257 245 244 258
wall 159 320 245 257 310
wall 160 267 244 245 320
roof 161 311 267 320 310

zone R-RightUp-Ftop-4
wall 164 291 246 248 321
floor 165 248 246 245 247
roof 166 322 320 291 321
wall 167 322 247 245 320
wall 168 321 248 247 322
window 170 323 324 325 326
window 171 327 328 329 330
wall 169 320 245 246 291

zone R-RightMain-F0-3
wall 172 331 332 333 334
ceiling 173 335 331 334 336
wall 174 334 333 337 336
floor 175 337 333 332 338
wall 176 336 337 338 335
window 178 339 340 341 342
window 179 343 344 345 346
wall 177 335 338 332 331

zone R-RightMain-F0-1
wall 180 347 348 349 350
wall 181 351 352 348 347
wall 182 353 354 355 356
window 187 357 358 359 360
window 188 361 362 363 364
wall 183 356 355 352 351
ceiling 184 356 347 350 353
floor 185 354 349 348 355
wall 186 350 349 354 353

zone R-RightMain-Fstack-3
wall 189 365 331 334 366
floor 190 336 334 331 335
wall 191 366 334 336 367
wall 192 368 335 331 365
ceiling 193 368 365 366 367
wall 194 367 336 335 368
window 195 369 370 371 372
window 196 373 374 375 376

zone R-RightMain-Fstack-2
wall 197 377 378 379 380
window 203 381 382 383 384
window 204 385 386 387 388
floor 198 378 331 350 379
ceiling 199 380 389 365 377
wall 200 389 350 331 365
wall 201 380 379 350 389
wall 202 365 331 378 377

zone R-RightMain-F0-2
floor 205 390 332 349 391
wall 206 379 391 349 350
wall 207 350 349 332 331
wall 208 331 332 390 378
wall 209 378 390 391 379
window 211 392 393 394 395
window 212 396 397 398 399
ceiling 210 379 350 331 378

zone R-RightMain-Ftop-2
wall 213 400 365 377 401
wall 214 401 377 380 402
window 219 403 404 405 406
window 220 407 408 409 410
wall 215 411 389 365 400
wall 216 402 380 389 411
roof 217 402 411 400 401
floor 218 377 365 389 380

zone R-RightMain-Ftop-3
floor 221 367 366 365 368
wall 222 400 365 366 412
wall 223 413 367 368 414
window 227 415 416 417 418
window 228 419 420 421 422
wall 224 414 368 365 400
wall 225 412 366 367 413
roof 226 414 400 412 413

zone R-RightMain-F0-4
wall 229 423 424 337 425
window 235 426 427 428 429
window 236 430 431 432 433
floor 230 424 434 333 337
ceiling 231 425 435 436 423
wall 232 436 434 424 423
window 237 437 438 439 440
window 238 441 442 443 444
window 239 445 446 447 448
window 240 449 450 451 452
wall 233 425 337 333 435
wall 234 435 333 434 436

zone R-RightMain-Fstack-4
wall 241 453 436 423 454
window 247 455 456 457 458
window 248 459 460 461 462
window 249 463 464 465 466
window 250 467 468 469 470
wall 242 471 336 435 472
wall 243 472 435 436 453
floor 244 423 436 435 336
ceiling 245 471 472 453 454
wall 246 454 423 336 471
window 251 473 474 475 476
window 252 477 478 479 480

zone R-RightMain-Ftop-4
wall 253 481 454 471 482
window 259 483 484 485 486
window 260 487 488 489 490
floor 254 454 453 472 471
wall 255 491 453 454 481
window 261 492 493 494 495
window 262 496 497 498 499
window 263 500 501 502 503
window 264 504 505 506 507
wall 256 482 471 472 508
roof 257 482 508 491 481
wall 258 508 472 453 491

zone R-RightUp-Ftop-1
wall 265 509 35 36 510
window 271 511 512 513 514
window 272 515 516 517 518
window 273 519 520 521 522
window 274 523 524 525 526
roof 266 509 510 278 527
wall 267 527 34 35 509
window 275 528 529 530 531
window 276 532 533 534 535
wall 268 510 36 33 278
floor 269 34 33 36 35
wall 270 278 33 34 527

zone R-RightMain-Fstack-1
floor 277 353 350 347 356
wall 278 389 350 353 536
wall 279 537 347 350 389
ceiling 280 538 537 389 536
wall 281 536 353 356 538
window 283 539 540 541 542
window 284 543 544 545 546
wall 282 538 356 347 537
window 285 547 548 549 550
window 286 551 552 553 554
window 287 555 556 557 558
window 288 559 560 561 562

zone R-RightMain-Ftop-1
roof 289 563 564 411 565
wall 290 563 538 537 564
window 295 566 567 568 569
window 296 570 571 572 573
window 297 574 575 576 577
window 298 578 579 580 581
wall 291 565 536 538 563
window 299 582 583 584 585
window 300 586 587 588 589
wall 292 411 389 536 565
floor 293 536 389 537 538
wall 294 564 537 389 411

zone R-RightUp-Fstack-5
wall 301 281 218 195 246
wall 302 293 222 223 280
window 307 590 591 592 593
window 308 594 595 596 597
window 309 598 599 600 601
window 310 602 603 604 605
wall 303 280 223 218 281
window 311 606 607 608 609
window 312 610 611 612 613
floor 304 223 222 195 218
ceiling 305 281 246 293 280
wall 306 246 195 222 293

zone R-RightSmall-Ftop-1
wall 313 614 137 138 615
window 319 616 617 618 619
wall 314 620 143 136 621
window 320 622 623 624 625
window 321 626 627 628 629
roof 315 614 615 620 621
wall 316 615 138 143 620
window 322 630 631 632 633
window 323 634 635 636 637
window 324 638 639 640 641
window 325 642 643 644 645
window 326 646 647 648 649
window 327 650 651 652 653
wall 317 621 136 137 614
floor 318 136 143 138 137

zone RC-RightUp-Ftop-1
roof 328 654 655 656 657 658
wall 329 659 91 92 654
wall 330 660 87 88 661
wall 331 657 89 90 658
wall 332 655 81 82 656
window 339 662 663 664 665
wall 333 666 93 91 659
wall 334 661 88 93 666
floor 335 90 89 82 81 92
ceiling 336 656 82 89 657
wall 337 658 90 87 660
wall 338 654 92 81 655

zone R-RightBridge-F0-1
wall 340 667 352 225 668
wall 341 669 670 671 672
wall 342 668 225 67 673
wall 343 673 67 670 669
wall 344 672 671 348 674
roof 345 668 669 672 674 667
floor 346 352 348 671 670 225
wall 347 674 348 352 667

zone R-RightMain-F0-9
ceiling 348 675 676 677 678
floor 349 679 680 681 682
wall 350 678 679 682 675
wall 351 676 681 680 677
wall 352 677 680 679 678
wall 353 675 682 681 676
window 354 683 684 685 686
window 355 687 688 689 690
window 356 691 692 693 694

zone R-RightMain-Fstack-9
wall 357 695 678 675 696
floor 358 678 677 676 675
wall 359 696 675 676 697
window 363 698 699 700 701
window 364 702 703 704 705
window 365 706 707 708 709
wall 360 710 677 678 695
ceiling 361 696 697 710 695
wall 362 697 676 677 710

zone R-RightEdge-F0-3
wall 366 711 712 713 714
window 372 715 716 717 718
window 373 719 720 721 722
floor 367 723 713 712 724
wall 368 714 713 723 725
wall 369 726 724 712 711
window 374 727 728 729 730
window 375 731 732 733 734
window 376 735 736 737 738
window 377 739 740 741 742
ceiling 370 726 711 714 725
wall 371 725 723 724 726

zone R-RightEdge-Fstack-3
ceiling 378 743 744 745 746
wall 379 744 711 747 745
window 384 748 749 750 751
window 385 752 753 754 755
floor 380 725 747 711 726
wall 381 746 725 726 743
wall 382 745 747 725 746
wall 383 743 726 711 744
window 386 756 757 758 759
window 387 760 761 762 763
window 388 764 765 766 767
window 389 768 769 770 771

zone R-RightEdge-Fstack-2
floor 390 772 773 774 775
wall 391 776 772 775 777
wall 392 778 774 773 779
window 396 780 781 782 783
window 397 784 785 786 787
ceiling 393 777 778 779 776
wall 394 779 773 772 776
window 398 788 789 790 791
window 399 792 793 794 795
window 400 796 797 798 799
window 401 800 801 802 803
wall 395 777 775 774 778

zone R-RightEdge-F0-2
wall 402 774 804 805 806
window 408 807 808 809 810
window 409 811 812 813 814
wall 403 806 805 815 772
window 410 816 817 818 819
window 411 820 821 822 823
window 412 824 825 826 827
window 413 828 829 830 831
wall 404 775 832 804 774
floor 405 815 805 804 832
wall 406 772 815 832 775
ceiling 407 775 774 806 772

zone R-RightMain-F0-6
floor 414 833 834 835 836
wall 415 837 835 834 838
wall 416 839 836 835 837
ceiling 417 839 837 838 840
wall 418 838 834 833 840
window 420 841 842 843 844
window 421 845 846 847 848
window 422 849 850 851 852
wall 419 840 833 836 839

zone R-RightMain-Fstack-6
floor 423 840 838 837 839
wall 424 853 839 837 854
wall 425 855 840 839 853
wall 426 854 837 838 856
wall 427 856 838 840 855
window 429 857 858 859 860
window 430 861 862 863 864
window 431 865 866 867 868
ceiling 428 853 854 856 855

zone R-RightMain-Ftop-9
wall 432 869 697 710 870
floor 433 695 710 697 696
wall 434 871 696 697 869
window 438 872 873 874 875
window 439 876 877 878 879
window 440 880 881 882 883
wall 435 870 710 695 884
roof 436 871 869 870 884
wall 437 884 695 696 871

zone R-RightMain-Ftop-6
wall 441 885 856 855 886
window 447 887 888 889 890
window 448 891 892 893 894
window 449 895 896 897 898
wall 442 899 853 854 900
wall 443 900 854 856 885
wall 444 886 855 853 899
floor 445 855 856 854 853
roof 446 899 900 885 886

zone RC-RightMain-F0-1
wall 450 901 902 903 904
wall 451 905 680 902 901
wall 452 906 835 836 907
ceiling 453 908 909 910 901 904 911 912 913
floor 454 434 914 915 903 902 916 671 917
wall 455 918 919 916 910
wall 456 920 679 680 905
wall 457 913 434 333 921
wall 458 922 349 917 908
wall 459 911 915 914 912
wall 460 904 903 835 906
wall 461 909 671 919 918
wall 462 910 916 679 920
wall 463 907 836 915 911
wall 464 923 332 349 922
wall 465 921 333 332 923
wall 466 912 914 434 913
wall 467 908 917 671 909

zone RC-RightMain-Fstack-1
ceiling 468 924 925 926 927 928 929 930 931
wall 469 932 677 901 927
wall 470 933 920 677 932
wall 471 927 901 904 928
floor 472 436 912 911 904 901 910 909 908
wall 473 931 436 921 934
wall 474 934 921 331 935
wall 475 926 910 920 933
wall 476 935 331 350 936
wall 477 936 350 908 924
wall 478 929 911 912 930
wall 479 925 909 937 938
wall 480 930 912 436 931
wall 481 939 940 839 941
wall 482 941 839 911 929
wall 483 928 904 940 939
wall 484 938 937 910 926
wall 485 924 908 909 925

zone RC-RightMain-Ftop-1
floor 486 931 930 929 928 927 926 925 924
roof 487 942 943 944 945 946 947 948 949
wall 488 950 935 936 951
wall 489 949 931 934 952
wall 490 943 925 953 954
wall 491 945 927 928 946
wall 492 955 933 932 956
wall 493 954 953 926 944
wall 494 956 932 927 945
wall 495 946 928 939 957
wall 496 944 926 933 955
wall 497 947 929 930 948
wall 498 957 939 941 958
wall 499 958 941 929 947
wall 500 942 924 925 943
wall 501 948 930 931 949
wall 502 952 934 935 950
wall 503 951 936 924 942

zone R-RightMain-Fstack-5
ceiling 504 959 960 855 961
wall 505 960 962 840 855
wall 506 855 840 963 961
window 510 964 965 966 967
window 511 968 969 970 971
window 512 972 973 974 975
floor 507 963 840 962 976
wall 508 961 963 976 959
wall 509 959 976 962 960

zone R-RightMain-Ftop-5
wall 513 977 961 959 978
roof 514 978 979 886 977
wall 515 886 855 961 977
window 519 980 981 982 983
window 520 984 985 986 987
window 521 988 989 990 991
wall 516 979 960 855 886
floor 517 961 855 960 959
wall 518 978 959 960 979

zone R-RightMain-F0-5
wall 522 840 833 914 963
window 528 992 993 994 995
window 529 996 997 998 999
window 530 1000 1001 1002 1003
wall 523 976 1004 1005 962
floor 524 914 833 1005 1004
ceiling 525 976 962 840 963
wall 526 962 1005 833 840
wall 527 963 914 1004 976

zone R-RightMain-F0-7
wall 531 1006 1007 1008 1009
wall 532 1009 1008 834 838
window 537 1010 1011 1012 1013
window 538 1014 1015 1016 1017
window 539 1018 1019 1020 1021
wall 533 1022 1023 1007 1006
ceiling 534 1022 1006 1009 838
wall 535 838 834 1023 1022
floor 536 834 1008 1007 1023

zone R-RightMain-Ftop-7
wall 540 1024 1025 856 885
window 546 1026 1027 1028 1029
window 547 1030 1031 1032 1033
window 548 1034 1035 1036 1037
roof 541 1038 1039 1024 885
wall 542 885 856 1040 1038
wall 543 1039 1041 1025 1024
wall 544 1038 1040 1041 1039
floor 545 856 1025 1041 1040

zone R-RightMain-Fstack-7
wall 549 1041 1006 1009 1025
wall 550 1040 1022 1006 1041
floor 551 838 1009 1006 1022
ceiling 552 1040 1041 1025 856
wall 553 1025 1009 838 856
window 555 1042 1043 1044 1045
window 556 1046 1047 1048 1049
window 557 1050 1051 1052 1053
wall 554 856 838 1022 1040

zone R-RightEdge-Fstack-1
floor 558 1054 1055 1056 1057
wall 559 1058 1055 1054 1059
window 564 1060 1061 1062 1063
window 565 1064 1065 1066 1067
window 566 1068 1069 1070 1071
wall 560 1059 1054 1057 1072
ceiling 561 1072 1073 1058 1059
wall 562 1073 1056 1055 1058
wall 563 1072 1057 1056 1073

zone R-RightEdge-F0-1
wall 567 1057 1074 832 1056
wall 568 1055 815 1075 1054
window 573 1076 1077 1078 1079
window 574 1080 1081 1082 1083
window 575 1084 1085 1086 1087
floor 569 1075 815 832 1074
wall 570 1054 1075 1074 1057
wall 571 1056 832 815 1055
ceiling 572 1057 1056 1055 1054

zone R-RightEdge-Ftop-1
wall 576 1088 1073 1058 1089
roof 577 1090 1088 1089 1091
floor 578 1059 1058 1073 1072
wall 579 1089 1058 1059 1091
window 582 1092 1093 1094 1095
window 583 1096 1097 1098 1099
window 584 1100 1101 1102 1103
wall 580 1090 1072 1073 1088
wall 581 1091 1059 1072 1090

zone R-RightMain-Ftop-10
wall 585 1104 1105 696 871
window 591 1106 1107 1108 1109
window 592 1110 1111 1112 1113
window 593 1114 1115 1116 1117
roof 586 1104 871 1118 1119
wall 587 1118 1120 1121 1119
wall 588 1119 1121 1105 1104
floor 589 1121 1120 696 1105
wall 590 871 696 1120 1118

zone R-RightMain-Fstack-10
wall 594 696 675 1122 1120
floor 595 1123 1122 675 1124
wall 596 1105 1124 675 696
window 600 1125 1126 1127 1128
window 601 1129 1130 1131 1132
window 602 1133 1134 1135 1136
wall 597 1121 1123 1124 1105
wall 598 1120 1122 1123 1121
ceiling 599 1105 696 1120 1121

zone R-RightMain-F0-10
wall 603 1124 1137 682 675
window 609 1138 1139 1140 1141
window 610 1142 1143 1144 1145
window 611 1146 1147 1148 1149
wall 604 1123 1150 1137 1124
floor 605 1150 1151 682 1137
ceiling 606 1124 675 1122 1123
wall 607 675 682 1151 1122
wall 608 1122 1151 1150 1123

zone R-RightMain-Ftop-8
floor 612 1152 1153 1154 697
wall 613 869 697 1154 1155
window 618 1156 1157 1158 1159
window 619 1160 1161 1162 1163
window 620 1164 1165 1166 1167
roof 614 869 1155 1168 1169
wall 615 1155 1154 1153 1168
wall 616 1169 1152 697 869
wall 617 1168 1153 1152 1169

zone R-RightMain-F0-8
floor 621 1170 1171 1172 681
wall 622 676 681 1172 1173
window 627 1174 1175 1176 1177
window 628 1178 1179 1180 1181
window 629 1182 1183 1184 1185
wall 623 1173 1172 1171 1186
wall 624 1186 1171 1170 1187
wall 625 1187 1170 681 676
ceiling 626 676 1173 1186 1187

zone R-RightMain-Fstack-8
wall 630 1153 1186 1187 1152
wall 631 1154 1173 1186 1153
ceiling 632 697 1154 1153 1152
floor 633 1187 1186 1173 676
wall 634 1152 1187 676 697
wall 635 697 676 1173 1154
window 636 1188 1189 1190 1191
window 637 1192 1193 1194 1195
window 638 1196 1197 1198 1199

zone R-RightEdge-F0-4
wall 639 1173 1172 1200 1201
window 645 1202 1203 1204 1205
window 646 1206 1207 1208 1209
window 647 1210 1211 1212 1213
floor 640 1214 1215 1200 1172
wall 641 1201 1200 1215 1216
ceiling 642 1173 1201 1216 1217
wall 643 1216 1215 1214 1217
wall 644 1217 1214 1172 1173

zone R-RightEdge-Ftop-4
floor 648 1218 1219 1220 1154
wall 649 1221 1219 1218 1222
wall 650 1155 1154 1220 1223
window 654 1224 1225 1226 1227
window 655 1228 1229 1230 1231
window 656 1232 1233 1234 1235
wall 651 1223 1220 1219 1221
roof 652 1155 1223 1221 1222
wall 653 1222 1218 1154 1155

zone R-RightEdge-Fstack-4
wall 657 1154 1173 1201 1220
window 663 1236 1237 1238 1239
window 664 1240 1241 1242 1243
window 665 1244 1245 1246 1247
wall 658 1220 1201 1216 1219
wall 659 1219 1216 1217 1218
ceiling 660 1154 1220 1219 1218
floor 661 1217 1216 1201 1173
wall 662 1218 1217 1173 1154

zone R-RightEdge-Ftop-3
wall 666 1248 745 746 1249
wall 667 1250 743 744 1251
window 672 1252 1253 1254 1255
window 673 1256 1257 1258 1259
window 674 1260 1261 1262 1263
window 675 1264 1265 1266 1267
floor 668 746 745 744 743
roof 669 1250 1251 1248 1249
wall 670 1249 746 743 1250
wall 671 1251 744 745 1248
window 676 1268 1269 1270 1271
window 677 1272 1273 1274 1275

zone R-RightEdge-Ftop-2
wall 678 1276 777 778 1277
wall 679 1277 778 779 1278
window 684 1279 1280 1281 1282
window 685 1283 1284 1285 1286
roof 680 1276 1277 1278 1287
floor 681 776 779 778 777
wall 682 1287 776 777 1276
wall 683 1278 779 776 1287
window 686 1288 1289 1290 1291
window 687 1292 1293 1294 1295
window 688 1296 1297 1298 1299
window 689 1300 1301 1302 1303

zone RC-RightEdge-F0-1
ceiling 690 1304 1305 1306 1307
wall 691 1308 832 903 1307
wall 692 1309 723 713 1305
floor 693 903 804 713 902
wall 694 1307 903 902 1304
wall 695 1305 713 804 1306
wall 696 1306 804 832 1308
wall 697 1304 902 723 1309

zone RC-RightEdge-Fstack-1
ceiling 698 1310 1311 1312 1313
wall 699 1311 1305 774 1312
wall 700 1314 775 1006 1313
floor 701 1006 774 1305 901
wall 702 1313 1006 901 1310
wall 703 1312 774 775 1314
wall 704 1310 901 1216 1315
wall 705 1315 1216 1305 1311

zone RC-RightEdge-Ftop-1
wall 706 1316 1317 1318 1319
wall 707 1320 1321 1322 1323
wall 708 1319 1318 1321 1320
wall 709 1324 1325 1326 1327
roof 710 1323 1327 1316 1320
wall 711 1327 1326 1317 1316
floor 712 1321 1317 1326 1322
wall 713 1323 1322 1325 1324

zone P-Main-Fcave-1
wall 714 713 1328 1329 804
wall 715 1172 1330 1331 724
wall 716 352 1332 1333 225
wall 717 95 1334 1335 96
wall 718 209 1336 1337 179
wall 719 804 1329 1338 805
wall 720 197 1339 1336 209
wall 721 712 1340 1328 713
roof 722 225 1341 1342
ceiling 723 391 1343 1344 338
wall 724 96 1335 1345 66
ceiling 725 682 681 1346 1347
roof 726 72 95 96 66 671 1348 352 1342 1341 66
ceiling 727 1172 724 1349 1350
ceiling 728 1351 1352 1075 834
roof 729 1353 1354 434 424
ceiling 730 209 1355 1356 197
wall 731 8 1357 1358 7
ceiling 732 1359 1360 833 914
wall 733 66 1345 1361 671
ceiling 734 919 682 1347 1362
ceiling 735 181 1363 1364 179
ceiling 736 724 712 713 1349
ceiling 737 179 1364 1355 209
wall 738 179 1337 1365 181
wall 739 7 1358 1366 76
wall 740 337 1367 1368 338
ceiling 741 1369 804 805 815
roof 742 1350 1370 1371 804 1352
wall 743 805 1338 1372 815
wall 744 225 1333 1373 220
floor 745 1374 1338 1340 1375 1345 1335 1334 1376 1366 1357 1373 1333 1332 1377
wall 746 815 1372 1378 1075
ceiling 747 1352 1369 815 1075
roof 748 337 1379 1354 1353
wall 749 681 1380 1330 1172
ceiling 750 681 1172 1350 1346
wall 751 671 1361 1375 919
wall 752 391 1381 1377 355
wall 753 724 1331 1340 712
wall 754 914 1382 1383 434
wall 755 338 1368 1381 391
ceiling 756 1348 671 1362 1350 1352 1359 914 434
wall 757 833 1384 1382 914
ceiling 758 8 7 1363 181
ceiling 759 1360 1351 834 833
ceiling 760 197 1356 1385 220
ceiling 761 338 1344 1379 337
wall 762 434 1383 1374 424
wall 763 181 1365 1357 8
wall 764 72 1376 1334 95
wall 765 834 1386 1384 833
ceiling 766 355 1348 1343 391
wall 767 424 1374 1367 337
wall 768 76 1366 1376 72
wall 769 682 1387 1380 681
wall 770 919 1375 1387 682
ceiling 771 7 76 72 66 1385
wall 772 355 1377 1332 352
wall 773 1075 1378 1386 834
roof 774 1370 713 1371
wall 775 220 1373 1339 197

_EXTENSION_BuildingGeometry_END_

_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_

_EXTENSION_ExternalShadingGeometry_START_


_EXTENSION_ExternalShadingGeometry_END_

_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_

_EXTENSION_DaylightSensorPoints_START_
_EXTENSION_DaylightSensorPoints_END_

_EXTENSION_AdditionalDaylightGeometry_START_
_EXTENSION_AdditionalDaylightGeometry_END_

_EXTENSION_VAMPARAMS_START_
_EXTENSION_VAMPARAMS_END_

