************************************************************************************************************************
*  TRNBuild   2.0.198
************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING: C:\users\gmlow\Documents\3_POLYMTL\1_Maitrise\0_Workplace\03_Methodologie\03.2_BuildingModelsWorkflow\ModelDetailed\IDF\v3\2B-a.b18
*   GET BY WORKING WITH TRNBuild 2.0 for Windows
************************************************************************************************************************
*
*-----------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*-----------------------------------------------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.85 
*
*-----------------------------------------------------------------------------------------------------------------------
*  P r o j e c t
*-----------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*-----------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*-----------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- convective heat transfer coefficient calculation ---------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*--- radiance parameters -------------------
 SCENE_ROTATION_ANGLE=0 : GROUND_IDS= : GROUND_REFLECTANCE=0.2 : SHADER_REFLECTANCE=0
 CALC_MODE=RAD : LATITUDE=48 : LONGITUDE=-9.2 : TIME_ZONE=-15 : SITE_ELEVATION=200
 AB=5 : AD=1000 : AS=20 : AR=300 : AA=0.1
 LR=6 : ST=0.15 : SJ=1 : LW=0.004 : DJ=0 : DS=0.2 : DR=2 : DP=512
*--- comfort parameters -------------------
 DIAM-SENSOR=0.07 : EPS-SENSOR=0.82 : REFL-SENSOR=0.47 : ELV_AIRSPEED1=0.3 : ELV_AIRSPEED2=0.7 : ELV_AIRSPEED3=1.2
*--- other -------------------
 FSCAL_TREGENZA=MEDIUM : SHM_MODE=0 : SURFGRID=0.2
*--- daylight  -------------------
 UDIMIN=100 : UDIMAX=2000 : DAMIN=300
*
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  L a y e r s
*-----------------------------------------------------------------------------------------------------------------------
LAYER STUCCO
 CONDUCTIVITY=  0.2 : CAPACITY=      0.84 : DENSITY=     1856 : PERT=      0 : PENRT=      0
LAYER GIPS
 CONDUCTIVITY=  0.576 : CAPACITY=      1.09 : DENSITY=    800 : PERT=      0 : PENRT=      0
LAYER F13ROOF
 CONDUCTIVITY=  0.576 : CAPACITY=      1.46 : DENSITY=    1120 : PERT=      0 : PENRT=      0
LAYER F08ROOF
 CONDUCTIVITY=  163 : CAPACITY=      0.5 : DENSITY=    7824 : PERT=      0 : PENRT=      0
LAYER CONCRETE
 CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900 : PERT=      0 : PENRT=      0
LAYER SLAB
 CONDUCTIVITY=  8.316 : CAPACITY=      0.832 : DENSITY=    2322 : PERT=      0 : PENRT=      0
LAYER INS_ROOF
 RESISTANCE=      1.968 : PERT=      0 : PENRT=      0
LAYER INS_EXT_WALL
 RESISTANCE=      0.977 : PERT=      0 : PENRT=      0
LAYER INS_FLOOR
 RESISTANCE=      1.652 : PERT=      0 : PENRT=      0
LAYER CARPET
 RESISTANCE=      0.06 : PERT=      0 : PENRT=      0
*-----------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*-----------------------------------------------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE 
INPUTS_DESCRIPTION
 TGROUND : �C : Ground Temperature (boundary temperature used for floors adjacent to the ground)
 TBOUNDARY : �C : Boundary Temperature (boundary temperature used for boundary floors, walls, ceilings)
 SHADE_CLOSE : kJ/hr.m^2 : threshold of total radiation on facade where shading device is activated
 SHADE_OPEN : kJ/hr.m^2 : threshold of total radiation on facade where shading device is deactivated
 MAX_ISHADE : any : max shading factor of internal shading
 MAX_ESHADE : any : max shading factor of external shading
*--------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------

*--------------------------------------------------------------------------------
*  C O N S T R U C T I O N (Wall, Floor, Ceiling,..)
*--------------------------------------------------------------------------------
CONSTRUCTION EXT_WALL
 LAYERS   = GIPS INS_EXT_WALL GIPS STUCCO  
 THICKNESS= 0.016 0 0.016 0.025  
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
 CONSTRUCTION ADJ_WALL
 LAYERS   = GIPS  GIPS  
 THICKNESS= 0.016  0.016 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION EXT_ROOF
 LAYERS   = F13ROOF  INS_ROOF   F08ROOF   
 THICKNESS= 0.0095 0  0.0008  
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION GROUND_FLOOR
 LAYERS   = CONCRETE   
 THICKNESS= 0.2  
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION GROUND_WALL
 LAYERS   = CONCRETE  
 THICKNESS= 0.2 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001

CONSTRUCTION ADJ_CEILING
 LAYERS   = CARPET SLAB INS_FLOOR  
 THICKNESS= 0 0.2 0
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11

*--------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------
 WINDOW EXT_WINDOW1
 WINID=6505 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=2.52 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
*-----------------------------------------------------------------------------------------------------------------------
*  G a i n s
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  D a y l i g h t   C o n t r o l 
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*-----------------------------------------------------------------------------------------------------------------------
ZONES R-Main-F0-2 R-Main-Fstack-2 R-Main-Fstack-1 R-Main-F0-1 R-Main-Fstack-3 R-Main-F0-3 R-Main-Fstack-4 R-Main-F0-4 R-Main-F0-5 R-Main-Fstack-5 RC-Main-F0-1 R-Main-F0-17 R-Main-Fstack-17 R-Main-Fstack-18 R-Main-F0-18 R-Main-F0-19 R-Main-Fstack-19 R-Main-Fstack-20 R-Main-F0-20 R-Main-F0-16 R-Main-Fstack-16 R-Main-Fstack-8 R-Main-F0-12 R-Main-Fstack-12 R-Main-F0-11 R-Main-F0-13 R-Main-Fstack-6 R-Main-F0-6 R-Main-Fstack-9 RC-Main-Fstack-2 R-Main-Fstack-14 R-Main-F0-10 R-Main-F0-7 R-Main-Fstack-10 R-Main-F0-15 R-Main-F0-9 R-Main-F0-8 R-Main-Fstack-11 R-Main-F0-14 R-Main-Fstack-7 R-Main-Fstack-15 R-Main-Fstack-13 RC-Main-F0-2 R-Main-Bridge-1 RC-Main-Fstack-1 R-Main-Ftop-10 R-Main-Ftop-8 R-Main-Ftop-14 R-Main-Ftop-6 RC-Main-Ftop-2 R-Main-Ftop-9 R-Main-Ftop-17 R-Main-Ftop-12 R-Main-Ftop-4 R-Main-Ftop-2 R-Main-Ftop-18 R-Main-Ftop-3 R-Main-Ftop-5 R-Main-Ftop-16 R-Main-Ftop-15 R-Main-Ftop-13 R-Main-Ftop-20 R-Main-Ftop-1 R-Main-Ftop-19 RC-Main-Ftop-1 R-Main-Ftop-7 R-Main-Ftop-11 P-MainCave-Fcave-1 
*-----------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*-----------------------------------------------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
INTERNAL_CALCULATION H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-2  /  A i r n o d e  R-Main-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-2
CEILING=ADJ_CEILING          : SURF=    1 : AREA=      90.000 : ADJACENT=R-Main-Fstack-2 : ADJ_SURF=14 : FRONT
WALL  =ADJ_WALL             : SURF=    2 : AREA=      40.500 : ADJACENT=R-Main-F0-3 : ADJ_SURF=57 : FRONT : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=    3 : AREA=      40.500 : ADJACENT=R-Main-F0-1 : ADJ_SURF=35 : FRONT : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=    4 : AREA=      38.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.044737
WINDOW=EXT_WINDOW1          : SURF=    7 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=    8 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=    9 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
FLOOR =ADJ_CEILING          : SURF=    5 : AREA=      90.000 : ADJACENT=P-MainCave-Fcave-1 : ADJ_SURF=720 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=    6 : AREA=      45.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=112 : FRONT : GEOSURF=0.052631
 REGIME
 CAPACITANCE=      486.000    : VOLUME=      405.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-2  /  A i r n o d e  R-Main-Fstack-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-2
WALL  =ADJ_WALL             : SURF=   10 : AREA=      27.000 : ADJACENT=R-Main-Fstack-3 : ADJ_SURF=46 : FRONT : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=   11 : AREA=      27.000 : ADJACENT=R-Main-Fstack-1 : ADJ_SURF=19 : FRONT : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=   12 : AREA=      30.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=453 : FRONT : GEOSURF=0.052634
WALL  =EXT_WALL             : SURF=   13 : AREA=      23.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=   16 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=   17 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=   18 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
FLOOR =ADJ_CEILING          : SURF=   14 : AREA=      90.000 : ADJACENT=R-Main-F0-2 : ADJ_SURF=1 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=   15 : AREA=      90.000 : ADJACENT=R-Main-Ftop-2 : ADJ_SURF=564 : FRONT
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-1  /  A i r n o d e  R-Main-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-1
WALL  =ADJ_WALL             : SURF=   19 : AREA=      27.000 : ADJACENT=R-Main-Fstack-2 : ADJ_SURF=11 : BACK : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=   20 : AREA=      90.000 : ADJACENT=R-Main-F0-1 : ADJ_SURF=33 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   21 : AREA=      20.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=   25 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=   26 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=   27 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WALL  =EXT_WALL             : SURF=   22 : AREA=      23.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=   28 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=   29 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=   30 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
CEILING=ADJ_CEILING          : SURF=   23 : AREA=      90.000 : ADJACENT=R-Main-Ftop-1 : ADJ_SURF=646 : FRONT
WALL  =ADJ_WALL             : SURF=   24 : AREA=      30.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=455 : FRONT : GEOSURF=0.052635
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-1  /  A i r n o d e  R-Main-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-1
FLOOR =ADJ_CEILING          : SURF=   31 : AREA=      90.000 : ADJACENT=P-MainCave-Fcave-1 : ADJ_SURF=707 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   32 : AREA=      45.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=107 : FRONT : GEOSURF=0.052629
CEILING=ADJ_CEILING          : SURF=   33 : AREA=      90.000 : ADJACENT=R-Main-Fstack-1 : ADJ_SURF=20 : FRONT
WALL  =EXT_WALL             : SURF=   34 : AREA=      38.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.044737
WINDOW=EXT_WINDOW1          : SURF=   37 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=   38 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=   39 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
WALL  =ADJ_WALL             : SURF=   35 : AREA=      40.500 : ADJACENT=R-Main-F0-2 : ADJ_SURF=3 : BACK : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=   36 : AREA=      33.750 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.039474
WINDOW=EXT_WINDOW1          : SURF=   40 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=   41 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=   42 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002632
 REGIME
 CAPACITANCE=      486.000    : VOLUME=      405.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-3  /  A i r n o d e  R-Main-Fstack-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-3
WALL  =ADJ_WALL             : SURF=   43 : AREA=      27.000 : ADJACENT=R-Main-Fstack-4 : ADJ_SURF=61 : FRONT : GEOSURF=0.047368
CEILING=ADJ_CEILING          : SURF=   44 : AREA=      90.000 : ADJACENT=R-Main-Ftop-3 : ADJ_SURF=579 : FRONT
WALL  =EXT_WALL             : SURF=   45 : AREA=      23.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=   49 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=   50 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=   51 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=   46 : AREA=      27.000 : ADJACENT=R-Main-Fstack-2 : ADJ_SURF=10 : BACK : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=   47 : AREA=      30.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=457 : FRONT : GEOSURF=0.052634
FLOOR =ADJ_CEILING          : SURF=   48 : AREA=      90.000 : ADJACENT=R-Main-F0-3 : ADJ_SURF=53 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-3  /  A i r n o d e  R-Main-F0-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-3
WALL  =ADJ_WALL             : SURF=   52 : AREA=      45.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=109 : FRONT : GEOSURF=0.052631
CEILING=ADJ_CEILING          : SURF=   53 : AREA=      90.000 : ADJACENT=R-Main-Fstack-3 : ADJ_SURF=48 : FRONT
WALL  =EXT_WALL             : SURF=   54 : AREA=      38.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.044737
WINDOW=EXT_WINDOW1          : SURF=   58 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=   59 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=   60 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
WALL  =ADJ_WALL             : SURF=   55 : AREA=      40.500 : ADJACENT=R-Main-F0-4 : ADJ_SURF=73 : FRONT : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=   56 : AREA=      90.000 : ADJACENT=P-MainCave-Fcave-1 : ADJ_SURF=717 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   57 : AREA=      40.500 : ADJACENT=R-Main-F0-2 : ADJ_SURF=2 : BACK : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      486.000    : VOLUME=      405.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-4  /  A i r n o d e  R-Main-Fstack-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-4
WALL  =ADJ_WALL             : SURF=   61 : AREA=      27.000 : ADJACENT=R-Main-Fstack-3 : ADJ_SURF=43 : BACK : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=   62 : AREA=      27.000 : ADJACENT=R-Main-Fstack-5 : ADJ_SURF=93 : FRONT : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=   63 : AREA=      23.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=   67 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=   68 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=   69 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=   64 : AREA=      30.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=462 : FRONT : GEOSURF=0.052634
CEILING=ADJ_CEILING          : SURF=   65 : AREA=      90.000 : ADJACENT=R-Main-Ftop-4 : ADJ_SURF=550 : FRONT
FLOOR =ADJ_CEILING          : SURF=   66 : AREA=      90.000 : ADJACENT=R-Main-F0-4 : ADJ_SURF=75 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-4  /  A i r n o d e  R-Main-F0-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-4
FLOOR =ADJ_CEILING          : SURF=   70 : AREA=      90.000 : ADJACENT=P-MainCave-Fcave-1 : ADJ_SURF=706 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   71 : AREA=      45.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=104 : FRONT : GEOSURF=0.052631
WALL  =EXT_WALL             : SURF=   72 : AREA=      38.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.044737
WINDOW=EXT_WINDOW1          : SURF=   76 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=   77 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=   78 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
WALL  =ADJ_WALL             : SURF=   73 : AREA=      40.500 : ADJACENT=R-Main-F0-3 : ADJ_SURF=55 : BACK : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=   74 : AREA=      40.500 : ADJACENT=R-Main-F0-5 : ADJ_SURF=83 : FRONT : GEOSURF=0.047368
CEILING=ADJ_CEILING          : SURF=   75 : AREA=      90.000 : ADJACENT=R-Main-Fstack-4 : ADJ_SURF=66 : FRONT
 REGIME
 CAPACITANCE=      486.000    : VOLUME=      405.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-5  /  A i r n o d e  R-Main-F0-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-5
WALL  =EXT_WALL             : SURF=   79 : AREA=      38.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.044737
WINDOW=EXT_WINDOW1          : SURF=   86 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=   87 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=   88 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
WALL  =EXT_WALL             : SURF=   80 : AREA=       9.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.010526
CEILING=ADJ_CEILING          : SURF=   81 : AREA=      90.000 : ADJACENT=R-Main-Fstack-5 : ADJ_SURF=89 : FRONT
WALL  =ADJ_WALL             : SURF=   82 : AREA=      45.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=102 : FRONT : GEOSURF=0.052631
WALL  =ADJ_WALL             : SURF=   83 : AREA=      40.500 : ADJACENT=R-Main-F0-4 : ADJ_SURF=74 : BACK : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=   84 : AREA=      31.500 : ADJACENT=R-Main-Bridge-1 : ADJ_SURF=444 : FRONT : GEOSURF=0.036842
FLOOR =ADJ_CEILING          : SURF=   85 : AREA=      90.000 : ADJACENT=P-MainCave-Fcave-1 : ADJ_SURF=714 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      486.000    : VOLUME=      405.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-5  /  A i r n o d e  R-Main-Fstack-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-5
FLOOR =ADJ_CEILING          : SURF=   89 : AREA=      90.000 : ADJACENT=R-Main-F0-5 : ADJ_SURF=81 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   90 : AREA=      30.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=459 : FRONT : GEOSURF=0.052635
CEILING=ADJ_CEILING          : SURF=   91 : AREA=      90.000 : ADJACENT=R-Main-Ftop-5 : ADJ_SURF=591 : FRONT
WALL  =EXT_WALL             : SURF=   92 : AREA=      23.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=   95 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=   96 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=   97 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=   93 : AREA=      27.000 : ADJACENT=R-Main-Fstack-4 : ADJ_SURF=62 : BACK : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=   94 : AREA=      20.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=   98 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=   99 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  100 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Main-F0-1  /  A i r n o d e  RC-Main-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Main-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Main-F0-1
WALL  =ADJ_WALL             : SURF=  101 : AREA=      45.000 : ADJACENT=R-Main-F0-16 : ADJ_SURF=193 : FRONT : GEOSURF=0.019229
WALL  =ADJ_WALL             : SURF=  102 : AREA=      45.000 : ADJACENT=R-Main-F0-5 : ADJ_SURF=82 : BACK : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  103 : AREA=      45.000 : ADJACENT=R-Main-F0-19 : ADJ_SURF=154 : FRONT : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  104 : AREA=      45.000 : ADJACENT=R-Main-F0-4 : ADJ_SURF=71 : BACK : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  105 : AREA=      45.000 : ADJACENT=R-Main-F0-20 : ADJ_SURF=186 : FRONT : GEOSURF=0.019231
FLOOR =ADJ_CEILING          : SURF=  106 : AREA=     100.000 : ADJACENT=P-MainCave-Fcave-1 : ADJ_SURF=705 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  107 : AREA=      45.000 : ADJACENT=R-Main-F0-1 : ADJ_SURF=32 : BACK : GEOSURF=0.019231
CEILING=ADJ_CEILING          : SURF=  108 : AREA=     100.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=463 : FRONT
WALL  =ADJ_WALL             : SURF=  109 : AREA=      45.000 : ADJACENT=R-Main-F0-3 : ADJ_SURF=52 : BACK : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  110 : AREA=      45.000 : ADJACENT=R-Main-F0-18 : ADJ_SURF=147 : FRONT : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  111 : AREA=      45.000 : ADJACENT=R-Main-F0-17 : ADJ_SURF=116 : FRONT : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  112 : AREA=      45.000 : ADJACENT=R-Main-F0-2 : ADJ_SURF=6 : BACK : GEOSURF=0.019231
WALL  =EXT_WALL             : SURF=  113 : AREA=       9.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003846
WALL  =ADJ_WALL             : SURF=  114 : AREA=       9.000 : ADJACENT=R-Main-Bridge-1 : ADJ_SURF=443 : FRONT : GEOSURF=0.003846
 REGIME
 CAPACITANCE=      540.000    : VOLUME=      450.000    : REFAREA=      100.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-17  /  A i r n o d e  R-Main-F0-17
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-17
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-17
WALL  =ADJ_WALL             : SURF=  115 : AREA=      40.500 : ADJACENT=R-Main-F0-16 : ADJ_SURF=199 : FRONT : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  116 : AREA=      45.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=111 : BACK : GEOSURF=0.052631
CEILING=ADJ_CEILING          : SURF=  117 : AREA=      90.000 : ADJACENT=R-Main-Fstack-17 : ADJ_SURF=127 : FRONT
WALL  =ADJ_WALL             : SURF=  118 : AREA=      40.500 : ADJACENT=R-Main-F0-18 : ADJ_SURF=146 : FRONT : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  119 : AREA=      38.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.044737
WINDOW=EXT_WINDOW1          : SURF=  121 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  122 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  123 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
FLOOR =ADJ_CEILING          : SURF=  120 : AREA=      90.000 : ADJACENT=P-MainCave-Fcave-1 : ADJ_SURF=722 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      486.000    : VOLUME=      405.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-17  /  A i r n o d e  R-Main-Fstack-17
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-17
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-17
WALL  =ADJ_WALL             : SURF=  124 : AREA=      27.000 : ADJACENT=R-Main-Fstack-16 : ADJ_SURF=207 : FRONT : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  125 : AREA=      23.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  130 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  131 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  132 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
CEILING=ADJ_CEILING          : SURF=  126 : AREA=      90.000 : ADJACENT=R-Main-Ftop-17 : ADJ_SURF=533 : FRONT
FLOOR =ADJ_CEILING          : SURF=  127 : AREA=      90.000 : ADJACENT=R-Main-F0-17 : ADJ_SURF=117 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  128 : AREA=      30.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=460 : FRONT : GEOSURF=0.052634
WALL  =ADJ_WALL             : SURF=  129 : AREA=      27.000 : ADJACENT=R-Main-Fstack-18 : ADJ_SURF=138 : FRONT : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-18  /  A i r n o d e  R-Main-Fstack-18
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-18
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-18
CEILING=ADJ_CEILING          : SURF=  133 : AREA=      90.000 : ADJACENT=R-Main-Ftop-18 : ADJ_SURF=569 : FRONT
FLOOR =ADJ_CEILING          : SURF=  134 : AREA=      90.000 : ADJACENT=R-Main-F0-18 : ADJ_SURF=142 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  135 : AREA=      30.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=454 : FRONT : GEOSURF=0.052634
WALL  =EXT_WALL             : SURF=  136 : AREA=      23.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  139 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  140 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  141 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  137 : AREA=      27.000 : ADJACENT=R-Main-Fstack-19 : ADJ_SURF=161 : FRONT : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  138 : AREA=      27.000 : ADJACENT=R-Main-Fstack-17 : ADJ_SURF=129 : BACK : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-18  /  A i r n o d e  R-Main-F0-18
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-18
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-18
CEILING=ADJ_CEILING          : SURF=  142 : AREA=      90.000 : ADJACENT=R-Main-Fstack-18 : ADJ_SURF=134 : FRONT
WALL  =ADJ_WALL             : SURF=  143 : AREA=      40.500 : ADJACENT=R-Main-F0-19 : ADJ_SURF=155 : FRONT : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=  144 : AREA=      90.000 : ADJACENT=P-MainCave-Fcave-1 : ADJ_SURF=728 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  145 : AREA=      38.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.044737
WINDOW=EXT_WINDOW1          : SURF=  148 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  149 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  150 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
WALL  =ADJ_WALL             : SURF=  146 : AREA=      40.500 : ADJACENT=R-Main-F0-17 : ADJ_SURF=118 : BACK : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  147 : AREA=      45.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=110 : BACK : GEOSURF=0.052631
 REGIME
 CAPACITANCE=      486.000    : VOLUME=      405.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-19  /  A i r n o d e  R-Main-F0-19
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-19
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-19
CEILING=ADJ_CEILING          : SURF=  151 : AREA=      90.000 : ADJACENT=R-Main-Fstack-19 : ADJ_SURF=163 : FRONT
WALL  =ADJ_WALL             : SURF=  152 : AREA=      40.500 : ADJACENT=R-Main-F0-20 : ADJ_SURF=183 : FRONT : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  153 : AREA=      38.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.044737
WINDOW=EXT_WINDOW1          : SURF=  157 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  158 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  159 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
WALL  =ADJ_WALL             : SURF=  154 : AREA=      45.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=103 : BACK : GEOSURF=0.052631
WALL  =ADJ_WALL             : SURF=  155 : AREA=      40.500 : ADJACENT=R-Main-F0-18 : ADJ_SURF=143 : BACK : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=  156 : AREA=      90.000 : ADJACENT=P-MainCave-Fcave-1 : ADJ_SURF=718 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      486.000    : VOLUME=      405.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-19  /  A i r n o d e  R-Main-Fstack-19
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-19
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-19
WALL  =ADJ_WALL             : SURF=  160 : AREA=      30.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=456 : FRONT : GEOSURF=0.052634
WALL  =ADJ_WALL             : SURF=  161 : AREA=      27.000 : ADJACENT=R-Main-Fstack-18 : ADJ_SURF=137 : BACK : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  162 : AREA=      27.000 : ADJACENT=R-Main-Fstack-20 : ADJ_SURF=173 : FRONT : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=  163 : AREA=      90.000 : ADJACENT=R-Main-F0-19 : ADJ_SURF=151 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  164 : AREA=      90.000 : ADJACENT=R-Main-Ftop-19 : ADJ_SURF=655 : FRONT
WALL  =EXT_WALL             : SURF=  165 : AREA=      23.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  166 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  167 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  168 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-20  /  A i r n o d e  R-Main-Fstack-20
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-20
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-20
WALL  =ADJ_WALL             : SURF=  169 : AREA=      30.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=464 : FRONT : GEOSURF=0.052635
FLOOR =ADJ_CEILING          : SURF=  170 : AREA=      90.000 : ADJACENT=R-Main-F0-20 : ADJ_SURF=185 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  171 : AREA=      90.000 : ADJACENT=R-Main-Ftop-20 : ADJ_SURF=634 : FRONT
WALL  =EXT_WALL             : SURF=  172 : AREA=      20.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  175 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  176 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  177 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  173 : AREA=      27.000 : ADJACENT=R-Main-Fstack-19 : ADJ_SURF=162 : BACK : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  174 : AREA=      23.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  178 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  179 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  180 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-20  /  A i r n o d e  R-Main-F0-20
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-20
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-20
WALL  =EXT_WALL             : SURF=  181 : AREA=      33.750 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.039474
WINDOW=EXT_WINDOW1          : SURF=  187 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  188 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  189 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002632
FLOOR =ADJ_CEILING          : SURF=  182 : AREA=      90.000 : ADJACENT=P-MainCave-Fcave-1 : ADJ_SURF=703 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  183 : AREA=      40.500 : ADJACENT=R-Main-F0-19 : ADJ_SURF=152 : BACK : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  184 : AREA=      38.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.044737
WINDOW=EXT_WINDOW1          : SURF=  190 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  191 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  192 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
CEILING=ADJ_CEILING          : SURF=  185 : AREA=      90.000 : ADJACENT=R-Main-Fstack-20 : ADJ_SURF=170 : FRONT
WALL  =ADJ_WALL             : SURF=  186 : AREA=      45.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=105 : BACK : GEOSURF=0.052629
 REGIME
 CAPACITANCE=      486.000    : VOLUME=      405.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-16  /  A i r n o d e  R-Main-F0-16
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-16
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-16
WALL  =ADJ_WALL             : SURF=  193 : AREA=      45.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=101 : BACK : GEOSURF=0.052631
FLOOR =ADJ_CEILING          : SURF=  194 : AREA=      90.000 : ADJACENT=P-MainCave-Fcave-1 : ADJ_SURF=712 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  195 : AREA=       9.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.010526
WALL  =EXT_WALL             : SURF=  196 : AREA=      38.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.044737
WINDOW=EXT_WINDOW1          : SURF=  200 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  201 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  202 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
WALL  =ADJ_WALL             : SURF=  197 : AREA=      31.500 : ADJACENT=R-Main-Bridge-1 : ADJ_SURF=451 : FRONT : GEOSURF=0.036842
CEILING=ADJ_CEILING          : SURF=  198 : AREA=      90.000 : ADJACENT=R-Main-Fstack-16 : ADJ_SURF=204 : FRONT
WALL  =ADJ_WALL             : SURF=  199 : AREA=      40.500 : ADJACENT=R-Main-F0-17 : ADJ_SURF=115 : BACK : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      486.000    : VOLUME=      405.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-16  /  A i r n o d e  R-Main-Fstack-16
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-16
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-16
WALL  =EXT_WALL             : SURF=  203 : AREA=      23.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  209 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  210 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  211 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
FLOOR =ADJ_CEILING          : SURF=  204 : AREA=      90.000 : ADJACENT=R-Main-F0-16 : ADJ_SURF=198 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  205 : AREA=      90.000 : ADJACENT=R-Main-Ftop-16 : ADJ_SURF=602 : FRONT
WALL  =EXT_WALL             : SURF=  206 : AREA=      20.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  212 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  213 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  214 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  207 : AREA=      27.000 : ADJACENT=R-Main-Fstack-17 : ADJ_SURF=124 : BACK : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  208 : AREA=      30.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=458 : FRONT : GEOSURF=0.052635
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-8  /  A i r n o d e  R-Main-Fstack-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-8
WALL  =ADJ_WALL             : SURF=  215 : AREA=      27.000 : ADJACENT=R-Main-Fstack-7 : ADJ_SURF=399 : FRONT : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  216 : AREA=      30.000 : ADJACENT=RC-Main-Fstack-2 : ADJ_SURF=307 : FRONT : GEOSURF=0.052634
CEILING=ADJ_CEILING          : SURF=  217 : AREA=      90.000 : ADJACENT=R-Main-Ftop-8 : ADJ_SURF=482 : FRONT
FLOOR =ADJ_CEILING          : SURF=  218 : AREA=      90.000 : ADJACENT=R-Main-F0-8 : ADJ_SURF=370 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  219 : AREA=      27.000 : ADJACENT=R-Main-Fstack-9 : ADJ_SURF=286 : FRONT : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  220 : AREA=      23.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  221 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  222 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  223 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-12  /  A i r n o d e  R-Main-F0-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-12
WALL  =EXT_WALL             : SURF=  224 : AREA=      38.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.044737
WINDOW=EXT_WINDOW1          : SURF=  230 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  231 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  232 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
WALL  =ADJ_WALL             : SURF=  225 : AREA=      45.000 : ADJACENT=RC-Main-F0-2 : ADJ_SURF=431 : FRONT : GEOSURF=0.052631
WALL  =ADJ_WALL             : SURF=  226 : AREA=      40.500 : ADJACENT=R-Main-F0-13 : ADJ_SURF=254 : FRONT : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  227 : AREA=      40.500 : ADJACENT=R-Main-F0-11 : ADJ_SURF=244 : FRONT : GEOSURF=0.047368
CEILING=ADJ_CEILING          : SURF=  228 : AREA=      90.000 : ADJACENT=R-Main-Fstack-12 : ADJ_SURF=237 : FRONT
FLOOR =ADJ_CEILING          : SURF=  229 : AREA=      90.000 : ADJACENT=P-MainCave-Fcave-1 : ADJ_SURF=724 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      486.000    : VOLUME=      405.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-12  /  A i r n o d e  R-Main-Fstack-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-12
WALL  =ADJ_WALL             : SURF=  233 : AREA=      27.000 : ADJACENT=R-Main-Fstack-13 : ADJ_SURF=421 : FRONT : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  234 : AREA=      27.000 : ADJACENT=R-Main-Fstack-11 : ADJ_SURF=382 : FRONT : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  235 : AREA=      23.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  239 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  240 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  241 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  236 : AREA=      30.000 : ADJACENT=RC-Main-Fstack-2 : ADJ_SURF=301 : FRONT : GEOSURF=0.052634
FLOOR =ADJ_CEILING          : SURF=  237 : AREA=      90.000 : ADJACENT=R-Main-F0-12 : ADJ_SURF=228 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  238 : AREA=      90.000 : ADJACENT=R-Main-Ftop-12 : ADJ_SURF=546 : FRONT
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-11  /  A i r n o d e  R-Main-F0-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-11
WALL  =EXT_WALL             : SURF=  242 : AREA=      38.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.044737
WINDOW=EXT_WINDOW1          : SURF=  248 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  249 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  250 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
WALL  =EXT_WALL             : SURF=  243 : AREA=      33.750 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.039474
WINDOW=EXT_WINDOW1          : SURF=  251 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  252 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  253 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002632
WALL  =ADJ_WALL             : SURF=  244 : AREA=      40.500 : ADJACENT=R-Main-F0-12 : ADJ_SURF=227 : BACK : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=  245 : AREA=      90.000 : ADJACENT=P-MainCave-Fcave-1 : ADJ_SURF=727 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  246 : AREA=      90.000 : ADJACENT=R-Main-Fstack-11 : ADJ_SURF=380 : FRONT
WALL  =ADJ_WALL             : SURF=  247 : AREA=      45.000 : ADJACENT=RC-Main-F0-2 : ADJ_SURF=439 : FRONT : GEOSURF=0.052629
 REGIME
 CAPACITANCE=      486.000    : VOLUME=      405.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-13  /  A i r n o d e  R-Main-F0-13
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-13
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-13
WALL  =ADJ_WALL             : SURF=  254 : AREA=      40.500 : ADJACENT=R-Main-F0-12 : ADJ_SURF=226 : BACK : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  255 : AREA=      40.500 : ADJACENT=R-Main-F0-14 : ADJ_SURF=390 : FRONT : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=  256 : AREA=      90.000 : ADJACENT=P-MainCave-Fcave-1 : ADJ_SURF=701 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  257 : AREA=      90.000 : ADJACENT=R-Main-Fstack-13 : ADJ_SURF=423 : FRONT
WALL  =EXT_WALL             : SURF=  258 : AREA=      38.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.044737
WINDOW=EXT_WINDOW1          : SURF=  260 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  261 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  262 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
WALL  =ADJ_WALL             : SURF=  259 : AREA=      45.000 : ADJACENT=RC-Main-F0-2 : ADJ_SURF=438 : FRONT : GEOSURF=0.052631
 REGIME
 CAPACITANCE=      486.000    : VOLUME=      405.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-6  /  A i r n o d e  R-Main-Fstack-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-6
FLOOR =ADJ_CEILING          : SURF=  263 : AREA=      90.000 : ADJACENT=R-Main-F0-6 : ADJ_SURF=278 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  264 : AREA=      30.000 : ADJACENT=RC-Main-Fstack-2 : ADJ_SURF=297 : FRONT : GEOSURF=0.052635
WALL  =EXT_WALL             : SURF=  265 : AREA=      20.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  269 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  270 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  271 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  266 : AREA=      27.000 : ADJACENT=R-Main-Fstack-7 : ADJ_SURF=403 : FRONT : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  267 : AREA=      23.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  272 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  273 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  274 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
CEILING=ADJ_CEILING          : SURF=  268 : AREA=      90.000 : ADJACENT=R-Main-Ftop-6 : ADJ_SURF=501 : FRONT
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-6  /  A i r n o d e  R-Main-F0-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-6
WALL  =EXT_WALL             : SURF=  275 : AREA=      38.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.044737
WINDOW=EXT_WINDOW1          : SURF=  282 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  283 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  284 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
WALL  =ADJ_WALL             : SURF=  276 : AREA=      31.500 : ADJACENT=R-Main-Bridge-1 : ADJ_SURF=448 : FRONT : GEOSURF=0.036842
WALL  =ADJ_WALL             : SURF=  277 : AREA=      40.500 : ADJACENT=R-Main-F0-7 : ADJ_SURF=330 : FRONT : GEOSURF=0.047368
CEILING=ADJ_CEILING          : SURF=  278 : AREA=      90.000 : ADJACENT=R-Main-Fstack-6 : ADJ_SURF=263 : FRONT
FLOOR =ADJ_CEILING          : SURF=  279 : AREA=      90.000 : ADJACENT=P-MainCave-Fcave-1 : ADJ_SURF=702 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  280 : AREA=      45.000 : ADJACENT=RC-Main-F0-2 : ADJ_SURF=433 : FRONT : GEOSURF=0.052631
WALL  =EXT_WALL             : SURF=  281 : AREA=       9.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.010526
 REGIME
 CAPACITANCE=      486.000    : VOLUME=      405.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-9  /  A i r n o d e  R-Main-Fstack-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-9
WALL  =ADJ_WALL             : SURF=  285 : AREA=      27.000 : ADJACENT=R-Main-Fstack-10 : ADJ_SURF=338 : FRONT : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  286 : AREA=      27.000 : ADJACENT=R-Main-Fstack-8 : ADJ_SURF=219 : BACK : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  287 : AREA=      23.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  291 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  292 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  293 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
FLOOR =ADJ_CEILING          : SURF=  288 : AREA=      90.000 : ADJACENT=R-Main-F0-9 : ADJ_SURF=362 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  289 : AREA=      90.000 : ADJACENT=R-Main-Ftop-9 : ADJ_SURF=527 : FRONT
WALL  =ADJ_WALL             : SURF=  290 : AREA=      30.000 : ADJACENT=RC-Main-Fstack-2 : ADJ_SURF=303 : FRONT : GEOSURF=0.052634
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Main-Fstack-2  /  A i r n o d e  RC-Main-Fstack-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Main-Fstack-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Main-Fstack-2
CEILING=ADJ_CEILING          : SURF=  294 : AREA=     100.000 : ADJACENT=RC-Main-Ftop-2 : ADJ_SURF=521 : FRONT
FLOOR =ADJ_CEILING          : SURF=  295 : AREA=     100.000 : ADJACENT=RC-Main-F0-2 : ADJ_SURF=430 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  296 : AREA=      30.000 : ADJACENT=R-Main-Fstack-14 : ADJ_SURF=312 : FRONT : GEOSURF=0.019229
WALL  =ADJ_WALL             : SURF=  297 : AREA=      30.000 : ADJACENT=R-Main-Fstack-6 : ADJ_SURF=264 : BACK : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  298 : AREA=      30.000 : ADJACENT=R-Main-Fstack-15 : ADJ_SURF=410 : FRONT : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  299 : AREA=      30.000 : ADJACENT=R-Main-Fstack-11 : ADJ_SURF=383 : FRONT : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  300 : AREA=      30.000 : ADJACENT=R-Main-Fstack-7 : ADJ_SURF=404 : FRONT : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  301 : AREA=      30.000 : ADJACENT=R-Main-Fstack-12 : ADJ_SURF=236 : BACK : GEOSURF=0.019231
WALL  =EXT_WALL             : SURF=  302 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003846
WALL  =ADJ_WALL             : SURF=  303 : AREA=      30.000 : ADJACENT=R-Main-Fstack-9 : ADJ_SURF=290 : BACK : GEOSURF=0.019231
WALL  =EXT_WALL             : SURF=  304 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003846
WALL  =ADJ_WALL             : SURF=  305 : AREA=      30.000 : ADJACENT=R-Main-Fstack-13 : ADJ_SURF=422 : FRONT : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  306 : AREA=      30.000 : ADJACENT=R-Main-Fstack-10 : ADJ_SURF=341 : FRONT : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  307 : AREA=      30.000 : ADJACENT=R-Main-Fstack-8 : ADJ_SURF=216 : BACK : GEOSURF=0.019231
 REGIME
 CAPACITANCE=      360.000    : VOLUME=      300.000    : REFAREA=      100.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-14  /  A i r n o d e  R-Main-Fstack-14
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-14
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-14
WALL  =ADJ_WALL             : SURF=  308 : AREA=      27.000 : ADJACENT=R-Main-Fstack-13 : ADJ_SURF=425 : FRONT : GEOSURF=0.047368
CEILING=ADJ_CEILING          : SURF=  309 : AREA=      90.000 : ADJACENT=R-Main-Ftop-14 : ADJ_SURF=489 : FRONT
WALL  =EXT_WALL             : SURF=  310 : AREA=      23.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  314 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  315 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  316 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
FLOOR =ADJ_CEILING          : SURF=  311 : AREA=      90.000 : ADJACENT=R-Main-F0-14 : ADJ_SURF=391 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  312 : AREA=      30.000 : ADJACENT=RC-Main-Fstack-2 : ADJ_SURF=296 : BACK : GEOSURF=0.052634
WALL  =ADJ_WALL             : SURF=  313 : AREA=      27.000 : ADJACENT=R-Main-Fstack-15 : ADJ_SURF=413 : FRONT : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-10  /  A i r n o d e  R-Main-F0-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-10
WALL  =EXT_WALL             : SURF=  317 : AREA=      38.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.044737
WINDOW=EXT_WINDOW1          : SURF=  323 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  324 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  325 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
WALL  =ADJ_WALL             : SURF=  318 : AREA=      40.500 : ADJACENT=R-Main-F0-9 : ADJ_SURF=361 : FRONT : GEOSURF=0.047368
CEILING=ADJ_CEILING          : SURF=  319 : AREA=      90.000 : ADJACENT=R-Main-Fstack-10 : ADJ_SURF=339 : FRONT
WALL  =ADJ_WALL             : SURF=  320 : AREA=      45.000 : ADJACENT=RC-Main-F0-2 : ADJ_SURF=435 : FRONT : GEOSURF=0.052629
FLOOR =ADJ_CEILING          : SURF=  321 : AREA=      90.000 : ADJACENT=P-MainCave-Fcave-1 : ADJ_SURF=704 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  322 : AREA=      33.750 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.039474
WINDOW=EXT_WINDOW1          : SURF=  326 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  327 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  328 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002632
 REGIME
 CAPACITANCE=      486.000    : VOLUME=      405.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-7  /  A i r n o d e  R-Main-F0-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-7
WALL  =EXT_WALL             : SURF=  329 : AREA=      38.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.044737
WINDOW=EXT_WINDOW1          : SURF=  335 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  336 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  337 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
WALL  =ADJ_WALL             : SURF=  330 : AREA=      40.500 : ADJACENT=R-Main-F0-6 : ADJ_SURF=277 : BACK : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  331 : AREA=      40.500 : ADJACENT=R-Main-F0-8 : ADJ_SURF=374 : FRONT : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=  332 : AREA=      90.000 : ADJACENT=P-MainCave-Fcave-1 : ADJ_SURF=711 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  333 : AREA=      45.000 : ADJACENT=RC-Main-F0-2 : ADJ_SURF=429 : FRONT : GEOSURF=0.052631
CEILING=ADJ_CEILING          : SURF=  334 : AREA=      90.000 : ADJACENT=R-Main-Fstack-7 : ADJ_SURF=401 : FRONT
 REGIME
 CAPACITANCE=      486.000    : VOLUME=      405.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-10  /  A i r n o d e  R-Main-Fstack-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-10
WALL  =ADJ_WALL             : SURF=  338 : AREA=      27.000 : ADJACENT=R-Main-Fstack-9 : ADJ_SURF=285 : BACK : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=  339 : AREA=      90.000 : ADJACENT=R-Main-F0-10 : ADJ_SURF=319 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  340 : AREA=      23.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  344 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  345 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  346 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  341 : AREA=      30.000 : ADJACENT=RC-Main-Fstack-2 : ADJ_SURF=306 : BACK : GEOSURF=0.052635
CEILING=ADJ_CEILING          : SURF=  342 : AREA=      90.000 : ADJACENT=R-Main-Ftop-10 : ADJ_SURF=468 : FRONT
WALL  =EXT_WALL             : SURF=  343 : AREA=      20.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  347 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  348 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  349 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-15  /  A i r n o d e  R-Main-F0-15
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-15
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-15
WALL  =EXT_WALL             : SURF=  350 : AREA=      38.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.044737
WINDOW=EXT_WINDOW1          : SURF=  357 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  358 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  359 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
WALL  =ADJ_WALL             : SURF=  351 : AREA=      45.000 : ADJACENT=RC-Main-F0-2 : ADJ_SURF=437 : FRONT : GEOSURF=0.052631
WALL  =ADJ_WALL             : SURF=  352 : AREA=      31.500 : ADJACENT=R-Main-Bridge-1 : ADJ_SURF=449 : FRONT : GEOSURF=0.036842
FLOOR =ADJ_CEILING          : SURF=  353 : AREA=      90.000 : ADJACENT=P-MainCave-Fcave-1 : ADJ_SURF=726 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  354 : AREA=      40.500 : ADJACENT=R-Main-F0-14 : ADJ_SURF=392 : FRONT : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  355 : AREA=       9.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.010526
CEILING=ADJ_CEILING          : SURF=  356 : AREA=      90.000 : ADJACENT=R-Main-Fstack-15 : ADJ_SURF=408 : FRONT
 REGIME
 CAPACITANCE=      486.000    : VOLUME=      405.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-9  /  A i r n o d e  R-Main-F0-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-9
WALL  =ADJ_WALL             : SURF=  360 : AREA=      40.500 : ADJACENT=R-Main-F0-8 : ADJ_SURF=369 : FRONT : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  361 : AREA=      40.500 : ADJACENT=R-Main-F0-10 : ADJ_SURF=318 : BACK : GEOSURF=0.047368
CEILING=ADJ_CEILING          : SURF=  362 : AREA=      90.000 : ADJACENT=R-Main-Fstack-9 : ADJ_SURF=288 : FRONT
WALL  =ADJ_WALL             : SURF=  363 : AREA=      45.000 : ADJACENT=RC-Main-F0-2 : ADJ_SURF=432 : FRONT : GEOSURF=0.052631
FLOOR =ADJ_CEILING          : SURF=  364 : AREA=      90.000 : ADJACENT=P-MainCave-Fcave-1 : ADJ_SURF=700 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  365 : AREA=      38.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.044737
WINDOW=EXT_WINDOW1          : SURF=  366 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  367 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  368 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
 REGIME
 CAPACITANCE=      486.000    : VOLUME=      405.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-8  /  A i r n o d e  R-Main-F0-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-8
WALL  =ADJ_WALL             : SURF=  369 : AREA=      40.500 : ADJACENT=R-Main-F0-9 : ADJ_SURF=360 : BACK : GEOSURF=0.047368
CEILING=ADJ_CEILING          : SURF=  370 : AREA=      90.000 : ADJACENT=R-Main-Fstack-8 : ADJ_SURF=218 : FRONT
WALL  =EXT_WALL             : SURF=  371 : AREA=      38.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.044737
WINDOW=EXT_WINDOW1          : SURF=  375 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  376 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  377 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
WALL  =ADJ_WALL             : SURF=  372 : AREA=      45.000 : ADJACENT=RC-Main-F0-2 : ADJ_SURF=440 : FRONT : GEOSURF=0.052631
FLOOR =ADJ_CEILING          : SURF=  373 : AREA=      90.000 : ADJACENT=P-MainCave-Fcave-1 : ADJ_SURF=715 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  374 : AREA=      40.500 : ADJACENT=R-Main-F0-7 : ADJ_SURF=331 : BACK : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      486.000    : VOLUME=      405.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-11  /  A i r n o d e  R-Main-Fstack-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-11
WALL  =EXT_WALL             : SURF=  378 : AREA=      20.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  384 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  385 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  386 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WALL  =EXT_WALL             : SURF=  379 : AREA=      23.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  387 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  388 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  389 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
FLOOR =ADJ_CEILING          : SURF=  380 : AREA=      90.000 : ADJACENT=R-Main-F0-11 : ADJ_SURF=246 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  381 : AREA=      90.000 : ADJACENT=R-Main-Ftop-11 : ADJ_SURF=690 : FRONT
WALL  =ADJ_WALL             : SURF=  382 : AREA=      27.000 : ADJACENT=R-Main-Fstack-12 : ADJ_SURF=234 : BACK : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  383 : AREA=      30.000 : ADJACENT=RC-Main-Fstack-2 : ADJ_SURF=299 : BACK : GEOSURF=0.052635
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-14  /  A i r n o d e  R-Main-F0-14
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-14
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-14
WALL  =ADJ_WALL             : SURF=  390 : AREA=      40.500 : ADJACENT=R-Main-F0-13 : ADJ_SURF=255 : BACK : GEOSURF=0.047368
CEILING=ADJ_CEILING          : SURF=  391 : AREA=      90.000 : ADJACENT=R-Main-Fstack-14 : ADJ_SURF=311 : FRONT
WALL  =ADJ_WALL             : SURF=  392 : AREA=      40.500 : ADJACENT=R-Main-F0-15 : ADJ_SURF=354 : BACK : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  393 : AREA=      38.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.044737
WINDOW=EXT_WINDOW1          : SURF=  396 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  397 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=  398 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
FLOOR =ADJ_CEILING          : SURF=  394 : AREA=      90.000 : ADJACENT=P-MainCave-Fcave-1 : ADJ_SURF=699 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  395 : AREA=      45.000 : ADJACENT=RC-Main-F0-2 : ADJ_SURF=442 : FRONT : GEOSURF=0.052631
 REGIME
 CAPACITANCE=      486.000    : VOLUME=      405.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-7  /  A i r n o d e  R-Main-Fstack-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-7
WALL  =ADJ_WALL             : SURF=  399 : AREA=      27.000 : ADJACENT=R-Main-Fstack-8 : ADJ_SURF=215 : BACK : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  400 : AREA=      23.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  405 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  406 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  407 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
FLOOR =ADJ_CEILING          : SURF=  401 : AREA=      90.000 : ADJACENT=R-Main-F0-7 : ADJ_SURF=334 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  402 : AREA=      90.000 : ADJACENT=R-Main-Ftop-7 : ADJ_SURF=681 : FRONT
WALL  =ADJ_WALL             : SURF=  403 : AREA=      27.000 : ADJACENT=R-Main-Fstack-6 : ADJ_SURF=266 : BACK : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  404 : AREA=      30.000 : ADJACENT=RC-Main-Fstack-2 : ADJ_SURF=300 : BACK : GEOSURF=0.052634
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-15  /  A i r n o d e  R-Main-Fstack-15
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-15
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-15
FLOOR =ADJ_CEILING          : SURF=  408 : AREA=      90.000 : ADJACENT=R-Main-F0-15 : ADJ_SURF=356 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  409 : AREA=      23.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  414 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  415 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  416 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  410 : AREA=      30.000 : ADJACENT=RC-Main-Fstack-2 : ADJ_SURF=298 : BACK : GEOSURF=0.052635
WALL  =EXT_WALL             : SURF=  411 : AREA=      20.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  417 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  418 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  419 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
CEILING=ADJ_CEILING          : SURF=  412 : AREA=      90.000 : ADJACENT=R-Main-Ftop-15 : ADJ_SURF=610 : FRONT
WALL  =ADJ_WALL             : SURF=  413 : AREA=      27.000 : ADJACENT=R-Main-Fstack-14 : ADJ_SURF=313 : BACK : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-13  /  A i r n o d e  R-Main-Fstack-13
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-13
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-13
CEILING=ADJ_CEILING          : SURF=  420 : AREA=      90.000 : ADJACENT=R-Main-Ftop-13 : ADJ_SURF=627 : FRONT
WALL  =ADJ_WALL             : SURF=  421 : AREA=      27.000 : ADJACENT=R-Main-Fstack-12 : ADJ_SURF=233 : BACK : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  422 : AREA=      30.000 : ADJACENT=RC-Main-Fstack-2 : ADJ_SURF=305 : BACK : GEOSURF=0.052634
FLOOR =ADJ_CEILING          : SURF=  423 : AREA=      90.000 : ADJACENT=R-Main-F0-13 : ADJ_SURF=257 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  424 : AREA=      23.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  426 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  427 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  428 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  425 : AREA=      27.000 : ADJACENT=R-Main-Fstack-14 : ADJ_SURF=308 : BACK : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Main-F0-2  /  A i r n o d e  RC-Main-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Main-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Main-F0-2
WALL  =ADJ_WALL             : SURF=  429 : AREA=      45.000 : ADJACENT=R-Main-F0-7 : ADJ_SURF=333 : BACK : GEOSURF=0.019229
CEILING=ADJ_CEILING          : SURF=  430 : AREA=     100.000 : ADJACENT=RC-Main-Fstack-2 : ADJ_SURF=295 : FRONT
WALL  =ADJ_WALL             : SURF=  431 : AREA=      45.000 : ADJACENT=R-Main-F0-12 : ADJ_SURF=225 : BACK : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  432 : AREA=      45.000 : ADJACENT=R-Main-F0-9 : ADJ_SURF=363 : BACK : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  433 : AREA=      45.000 : ADJACENT=R-Main-F0-6 : ADJ_SURF=280 : BACK : GEOSURF=0.019231
WALL  =EXT_WALL             : SURF=  434 : AREA=       9.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003846
WALL  =ADJ_WALL             : SURF=  435 : AREA=      45.000 : ADJACENT=R-Main-F0-10 : ADJ_SURF=320 : BACK : GEOSURF=0.019231
FLOOR =ADJ_CEILING          : SURF=  436 : AREA=     100.000 : ADJACENT=P-MainCave-Fcave-1 : ADJ_SURF=721 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  437 : AREA=      45.000 : ADJACENT=R-Main-F0-15 : ADJ_SURF=351 : BACK : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  438 : AREA=      45.000 : ADJACENT=R-Main-F0-13 : ADJ_SURF=259 : BACK : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  439 : AREA=      45.000 : ADJACENT=R-Main-F0-11 : ADJ_SURF=247 : BACK : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  440 : AREA=      45.000 : ADJACENT=R-Main-F0-8 : ADJ_SURF=372 : BACK : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  441 : AREA=       9.000 : ADJACENT=R-Main-Bridge-1 : ADJ_SURF=450 : FRONT : GEOSURF=0.003846
WALL  =ADJ_WALL             : SURF=  442 : AREA=      45.000 : ADJACENT=R-Main-F0-14 : ADJ_SURF=395 : BACK : GEOSURF=0.019231
 REGIME
 CAPACITANCE=      540.000    : VOLUME=      450.000    : REFAREA=      100.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Bridge-1  /  A i r n o d e  R-Main-Bridge-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Bridge-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Bridge-1
WALL  =ADJ_WALL             : SURF=  443 : AREA=       9.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=114 : BACK : GEOSURF=0.007692
WALL  =ADJ_WALL             : SURF=  444 : AREA=      31.500 : ADJACENT=R-Main-F0-5 : ADJ_SURF=84 : BACK : GEOSURF=0.026923
WALL  =EXT_WALL             : SURF=  445 : AREA=      45.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.038462
ROOF  =EXT_ROOF             : SURF=  446 : AREA=     160.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  447 : AREA=      45.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.038462
WALL  =ADJ_WALL             : SURF=  448 : AREA=      31.500 : ADJACENT=R-Main-F0-6 : ADJ_SURF=276 : BACK : GEOSURF=0.026923
WALL  =ADJ_WALL             : SURF=  449 : AREA=      31.500 : ADJACENT=R-Main-F0-15 : ADJ_SURF=352 : BACK : GEOSURF=0.026923
WALL  =ADJ_WALL             : SURF=  450 : AREA=       9.000 : ADJACENT=RC-Main-F0-2 : ADJ_SURF=441 : BACK : GEOSURF=0.007692
WALL  =ADJ_WALL             : SURF=  451 : AREA=      31.500 : ADJACENT=R-Main-F0-16 : ADJ_SURF=197 : BACK : GEOSURF=0.026923
FLOOR =ADJ_CEILING          : SURF=  452 : AREA=     160.000 : ADJACENT=P-MainCave-Fcave-1 : ADJ_SURF=723 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      864.000    : VOLUME=      720.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Main-Fstack-1  /  A i r n o d e  RC-Main-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Main-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Main-Fstack-1
WALL  =ADJ_WALL             : SURF=  453 : AREA=      30.000 : ADJACENT=R-Main-Fstack-2 : ADJ_SURF=12 : BACK : GEOSURF=0.019229
WALL  =ADJ_WALL             : SURF=  454 : AREA=      30.000 : ADJACENT=R-Main-Fstack-18 : ADJ_SURF=135 : BACK : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  455 : AREA=      30.000 : ADJACENT=R-Main-Fstack-1 : ADJ_SURF=24 : BACK : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  456 : AREA=      30.000 : ADJACENT=R-Main-Fstack-19 : ADJ_SURF=160 : BACK : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  457 : AREA=      30.000 : ADJACENT=R-Main-Fstack-3 : ADJ_SURF=47 : BACK : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  458 : AREA=      30.000 : ADJACENT=R-Main-Fstack-16 : ADJ_SURF=208 : BACK : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  459 : AREA=      30.000 : ADJACENT=R-Main-Fstack-5 : ADJ_SURF=90 : BACK : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  460 : AREA=      30.000 : ADJACENT=R-Main-Fstack-17 : ADJ_SURF=128 : BACK : GEOSURF=0.019231
WALL  =EXT_WALL             : SURF=  461 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003846
WALL  =ADJ_WALL             : SURF=  462 : AREA=      30.000 : ADJACENT=R-Main-Fstack-4 : ADJ_SURF=64 : BACK : GEOSURF=0.019231
FLOOR =ADJ_CEILING          : SURF=  463 : AREA=     100.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=108 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  464 : AREA=      30.000 : ADJACENT=R-Main-Fstack-20 : ADJ_SURF=169 : BACK : GEOSURF=0.019231
CEILING=ADJ_CEILING          : SURF=  465 : AREA=     100.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=666 : FRONT
WALL  =EXT_WALL             : SURF=  466 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003846
 REGIME
 CAPACITANCE=      360.000    : VOLUME=      300.000    : REFAREA=      100.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-10  /  A i r n o d e  R-Main-Ftop-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-10
WALL  =ADJ_WALL             : SURF=  467 : AREA=      27.000 : ADJACENT=R-Main-Ftop-9 : ADJ_SURF=525 : FRONT : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=  468 : AREA=      90.000 : ADJACENT=R-Main-Fstack-10 : ADJ_SURF=342 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  469 : AREA=      20.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  473 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  474 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  475 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WALL  =EXT_WALL             : SURF=  470 : AREA=      23.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  476 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  477 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  478 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
ROOF  =EXT_ROOF             : SURF=  471 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  472 : AREA=      30.000 : ADJACENT=RC-Main-Ftop-2 : ADJ_SURF=514 : FRONT : GEOSURF=0.052635
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-8  /  A i r n o d e  R-Main-Ftop-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-8
WALL  =ADJ_WALL             : SURF=  479 : AREA=      27.000 : ADJACENT=R-Main-Ftop-9 : ADJ_SURF=528 : FRONT : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  480 : AREA=      30.000 : ADJACENT=RC-Main-Ftop-2 : ADJ_SURF=522 : FRONT : GEOSURF=0.052634
WALL  =EXT_WALL             : SURF=  481 : AREA=      23.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  485 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  486 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  487 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
FLOOR =ADJ_CEILING          : SURF=  482 : AREA=      90.000 : ADJACENT=R-Main-Fstack-8 : ADJ_SURF=217 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  483 : AREA=      27.000 : ADJACENT=R-Main-Ftop-7 : ADJ_SURF=683 : FRONT : GEOSURF=0.047368
ROOF  =EXT_ROOF             : SURF=  484 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-14  /  A i r n o d e  R-Main-Ftop-14
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-14
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-14
WALL  =ADJ_WALL             : SURF=  488 : AREA=      27.000 : ADJACENT=R-Main-Ftop-13 : ADJ_SURF=623 : FRONT : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=  489 : AREA=      90.000 : ADJACENT=R-Main-Fstack-14 : ADJ_SURF=309 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  490 : AREA=      27.000 : ADJACENT=R-Main-Ftop-15 : ADJ_SURF=614 : FRONT : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  491 : AREA=      23.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  494 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  495 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  496 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  492 : AREA=      30.000 : ADJACENT=RC-Main-Ftop-2 : ADJ_SURF=509 : FRONT : GEOSURF=0.052634
ROOF  =EXT_ROOF             : SURF=  493 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-6  /  A i r n o d e  R-Main-Ftop-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-6
WALL  =EXT_WALL             : SURF=  497 : AREA=      20.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  503 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  504 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  505 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  498 : AREA=      30.000 : ADJACENT=RC-Main-Ftop-2 : ADJ_SURF=519 : FRONT : GEOSURF=0.052635
WALL  =ADJ_WALL             : SURF=  499 : AREA=      27.000 : ADJACENT=R-Main-Ftop-7 : ADJ_SURF=678 : FRONT : GEOSURF=0.047368
ROOF  =EXT_ROOF             : SURF=  500 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  501 : AREA=      90.000 : ADJACENT=R-Main-Fstack-6 : ADJ_SURF=268 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  502 : AREA=      23.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  506 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  507 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  508 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Main-Ftop-2  /  A i r n o d e  RC-Main-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Main-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Main-Ftop-2
WALL  =ADJ_WALL             : SURF=  509 : AREA=      30.000 : ADJACENT=R-Main-Ftop-14 : ADJ_SURF=492 : BACK : GEOSURF=0.019229
WALL  =EXT_WALL             : SURF=  510 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003846
WALL  =ADJ_WALL             : SURF=  511 : AREA=      30.000 : ADJACENT=R-Main-Ftop-13 : ADJ_SURF=625 : FRONT : GEOSURF=0.019231
WALL  =EXT_WALL             : SURF=  512 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003846
WALL  =ADJ_WALL             : SURF=  513 : AREA=      30.000 : ADJACENT=R-Main-Ftop-9 : ADJ_SURF=524 : FRONT : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  514 : AREA=      30.000 : ADJACENT=R-Main-Ftop-10 : ADJ_SURF=472 : BACK : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  515 : AREA=      30.000 : ADJACENT=R-Main-Ftop-15 : ADJ_SURF=615 : FRONT : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  516 : AREA=      30.000 : ADJACENT=R-Main-Ftop-7 : ADJ_SURF=679 : FRONT : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  517 : AREA=      30.000 : ADJACENT=R-Main-Ftop-11 : ADJ_SURF=691 : FRONT : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  518 : AREA=      30.000 : ADJACENT=R-Main-Ftop-12 : ADJ_SURF=541 : FRONT : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  519 : AREA=      30.000 : ADJACENT=R-Main-Ftop-6 : ADJ_SURF=498 : BACK : GEOSURF=0.019231
ROOF  =EXT_ROOF             : SURF=  520 : AREA=     100.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  521 : AREA=     100.000 : ADJACENT=RC-Main-Fstack-2 : ADJ_SURF=294 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  522 : AREA=      30.000 : ADJACENT=R-Main-Ftop-8 : ADJ_SURF=480 : BACK : GEOSURF=0.019231
 REGIME
 CAPACITANCE=      360.000    : VOLUME=      300.000    : REFAREA=      100.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-9  /  A i r n o d e  R-Main-Ftop-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-9
ROOF  =EXT_ROOF             : SURF=  523 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  524 : AREA=      30.000 : ADJACENT=RC-Main-Ftop-2 : ADJ_SURF=513 : BACK : GEOSURF=0.052634
WALL  =ADJ_WALL             : SURF=  525 : AREA=      27.000 : ADJACENT=R-Main-Ftop-10 : ADJ_SURF=467 : BACK : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  526 : AREA=      23.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  529 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  530 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  531 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
FLOOR =ADJ_CEILING          : SURF=  527 : AREA=      90.000 : ADJACENT=R-Main-Fstack-9 : ADJ_SURF=289 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  528 : AREA=      27.000 : ADJACENT=R-Main-Ftop-8 : ADJ_SURF=479 : BACK : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-17  /  A i r n o d e  R-Main-Ftop-17
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-17
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-17
ROOF  =EXT_ROOF             : SURF=  532 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  533 : AREA=      90.000 : ADJACENT=R-Main-Fstack-17 : ADJ_SURF=126 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  534 : AREA=      30.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=673 : FRONT : GEOSURF=0.052634
WALL  =EXT_WALL             : SURF=  535 : AREA=      23.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  538 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  539 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  540 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  536 : AREA=      27.000 : ADJACENT=R-Main-Ftop-18 : ADJ_SURF=572 : FRONT : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  537 : AREA=      27.000 : ADJACENT=R-Main-Ftop-16 : ADJ_SURF=599 : FRONT : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-12  /  A i r n o d e  R-Main-Ftop-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-12
WALL  =ADJ_WALL             : SURF=  541 : AREA=      30.000 : ADJACENT=RC-Main-Ftop-2 : ADJ_SURF=518 : BACK : GEOSURF=0.052634
ROOF  =EXT_ROOF             : SURF=  542 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  543 : AREA=      27.000 : ADJACENT=R-Main-Ftop-11 : ADJ_SURF=689 : FRONT : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  544 : AREA=      23.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  547 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  548 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  549 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  545 : AREA=      27.000 : ADJACENT=R-Main-Ftop-13 : ADJ_SURF=626 : FRONT : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=  546 : AREA=      90.000 : ADJACENT=R-Main-Fstack-12 : ADJ_SURF=238 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-4  /  A i r n o d e  R-Main-Ftop-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-4
FLOOR =ADJ_CEILING          : SURF=  550 : AREA=      90.000 : ADJACENT=R-Main-Fstack-4 : ADJ_SURF=65 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  551 : AREA=      30.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=668 : FRONT : GEOSURF=0.052634
WALL  =EXT_WALL             : SURF=  552 : AREA=      23.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  556 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  557 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  558 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  553 : AREA=      27.000 : ADJACENT=R-Main-Ftop-5 : ADJ_SURF=590 : FRONT : GEOSURF=0.047368
ROOF  =EXT_ROOF             : SURF=  554 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  555 : AREA=      27.000 : ADJACENT=R-Main-Ftop-3 : ADJ_SURF=582 : FRONT : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-2  /  A i r n o d e  R-Main-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-2
WALL  =ADJ_WALL             : SURF=  559 : AREA=      27.000 : ADJACENT=R-Main-Ftop-3 : ADJ_SURF=577 : FRONT : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  560 : AREA=      23.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  565 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  566 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  567 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
ROOF  =EXT_ROOF             : SURF=  561 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  562 : AREA=      30.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=677 : FRONT : GEOSURF=0.052634
WALL  =ADJ_WALL             : SURF=  563 : AREA=      27.000 : ADJACENT=R-Main-Ftop-1 : ADJ_SURF=645 : FRONT : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=  564 : AREA=      90.000 : ADJACENT=R-Main-Fstack-2 : ADJ_SURF=15 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-18  /  A i r n o d e  R-Main-Ftop-18
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-18
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-18
ROOF  =EXT_ROOF             : SURF=  568 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  569 : AREA=      90.000 : ADJACENT=R-Main-Fstack-18 : ADJ_SURF=133 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  570 : AREA=      30.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=665 : FRONT : GEOSURF=0.052634
WALL  =EXT_WALL             : SURF=  571 : AREA=      23.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  574 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  575 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  576 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  572 : AREA=      27.000 : ADJACENT=R-Main-Ftop-17 : ADJ_SURF=536 : BACK : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  573 : AREA=      27.000 : ADJACENT=R-Main-Ftop-19 : ADJ_SURF=657 : FRONT : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-3  /  A i r n o d e  R-Main-Ftop-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-3
WALL  =ADJ_WALL             : SURF=  577 : AREA=      27.000 : ADJACENT=R-Main-Ftop-2 : ADJ_SURF=559 : BACK : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  578 : AREA=      30.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=674 : FRONT : GEOSURF=0.052634
FLOOR =ADJ_CEILING          : SURF=  579 : AREA=      90.000 : ADJACENT=R-Main-Fstack-3 : ADJ_SURF=44 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  580 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  581 : AREA=      23.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  583 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  584 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  585 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  582 : AREA=      27.000 : ADJACENT=R-Main-Ftop-4 : ADJ_SURF=555 : BACK : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-5  /  A i r n o d e  R-Main-Ftop-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-5
ROOF  =EXT_ROOF             : SURF=  586 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  587 : AREA=      30.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=669 : FRONT : GEOSURF=0.052635
WALL  =EXT_WALL             : SURF=  588 : AREA=      20.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  592 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  593 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  594 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WALL  =EXT_WALL             : SURF=  589 : AREA=      23.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  595 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  596 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  597 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  590 : AREA=      27.000 : ADJACENT=R-Main-Ftop-4 : ADJ_SURF=553 : BACK : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=  591 : AREA=      90.000 : ADJACENT=R-Main-Fstack-5 : ADJ_SURF=91 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-16  /  A i r n o d e  R-Main-Ftop-16
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-16
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-16
WALL  =EXT_WALL             : SURF=  598 : AREA=      20.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  604 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  605 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  606 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  599 : AREA=      27.000 : ADJACENT=R-Main-Ftop-17 : ADJ_SURF=537 : BACK : GEOSURF=0.047368
ROOF  =EXT_ROOF             : SURF=  600 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  601 : AREA=      23.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  607 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  608 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  609 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
FLOOR =ADJ_CEILING          : SURF=  602 : AREA=      90.000 : ADJACENT=R-Main-Fstack-16 : ADJ_SURF=205 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  603 : AREA=      30.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=671 : FRONT : GEOSURF=0.052635
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-15  /  A i r n o d e  R-Main-Ftop-15
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-15
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-15
FLOOR =ADJ_CEILING          : SURF=  610 : AREA=      90.000 : ADJACENT=R-Main-Fstack-15 : ADJ_SURF=412 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  611 : AREA=      23.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  616 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  617 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  618 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WALL  =EXT_WALL             : SURF=  612 : AREA=      20.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  619 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  620 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  621 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
ROOF  =EXT_ROOF             : SURF=  613 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  614 : AREA=      27.000 : ADJACENT=R-Main-Ftop-14 : ADJ_SURF=490 : BACK : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  615 : AREA=      30.000 : ADJACENT=RC-Main-Ftop-2 : ADJ_SURF=515 : BACK : GEOSURF=0.052635
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-13  /  A i r n o d e  R-Main-Ftop-13
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-13
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-13
WALL  =EXT_WALL             : SURF=  622 : AREA=      23.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  628 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  629 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  630 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  623 : AREA=      27.000 : ADJACENT=R-Main-Ftop-14 : ADJ_SURF=488 : BACK : GEOSURF=0.047368
ROOF  =EXT_ROOF             : SURF=  624 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  625 : AREA=      30.000 : ADJACENT=RC-Main-Ftop-2 : ADJ_SURF=511 : BACK : GEOSURF=0.052634
WALL  =ADJ_WALL             : SURF=  626 : AREA=      27.000 : ADJACENT=R-Main-Ftop-12 : ADJ_SURF=545 : BACK : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=  627 : AREA=      90.000 : ADJACENT=R-Main-Fstack-13 : ADJ_SURF=420 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-20  /  A i r n o d e  R-Main-Ftop-20
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-20
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-20
WALL  =ADJ_WALL             : SURF=  631 : AREA=      30.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=667 : FRONT : GEOSURF=0.052635
WALL  =EXT_WALL             : SURF=  632 : AREA=      23.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  637 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  638 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  639 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WALL  =EXT_WALL             : SURF=  633 : AREA=      20.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  640 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  641 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  642 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
FLOOR =ADJ_CEILING          : SURF=  634 : AREA=      90.000 : ADJACENT=R-Main-Fstack-20 : ADJ_SURF=171 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  635 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  636 : AREA=      27.000 : ADJACENT=R-Main-Ftop-19 : ADJ_SURF=658 : FRONT : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-1  /  A i r n o d e  R-Main-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-1
ROOF  =EXT_ROOF             : SURF=  643 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  644 : AREA=      23.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  649 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  650 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  651 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  645 : AREA=      27.000 : ADJACENT=R-Main-Ftop-2 : ADJ_SURF=563 : BACK : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=  646 : AREA=      90.000 : ADJACENT=R-Main-Fstack-1 : ADJ_SURF=23 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  647 : AREA=      30.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=672 : FRONT : GEOSURF=0.052635
WALL  =EXT_WALL             : SURF=  648 : AREA=      20.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  652 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  653 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  654 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-19  /  A i r n o d e  R-Main-Ftop-19
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-19
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-19
FLOOR =ADJ_CEILING          : SURF=  655 : AREA=      90.000 : ADJACENT=R-Main-Fstack-19 : ADJ_SURF=164 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  656 : AREA=      23.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  661 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  662 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  663 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  657 : AREA=      27.000 : ADJACENT=R-Main-Ftop-18 : ADJ_SURF=573 : BACK : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  658 : AREA=      27.000 : ADJACENT=R-Main-Ftop-20 : ADJ_SURF=636 : BACK : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  659 : AREA=      30.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=676 : FRONT : GEOSURF=0.052634
ROOF  =EXT_ROOF             : SURF=  660 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Main-Ftop-1  /  A i r n o d e  RC-Main-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Main-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Main-Ftop-1
ROOF  =EXT_ROOF             : SURF=  664 : AREA=     100.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  665 : AREA=      30.000 : ADJACENT=R-Main-Ftop-18 : ADJ_SURF=570 : BACK : GEOSURF=0.019229
FLOOR =ADJ_CEILING          : SURF=  666 : AREA=     100.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=465 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  667 : AREA=      30.000 : ADJACENT=R-Main-Ftop-20 : ADJ_SURF=631 : BACK : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  668 : AREA=      30.000 : ADJACENT=R-Main-Ftop-4 : ADJ_SURF=551 : BACK : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  669 : AREA=      30.000 : ADJACENT=R-Main-Ftop-5 : ADJ_SURF=587 : BACK : GEOSURF=0.019231
WALL  =EXT_WALL             : SURF=  670 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003846
WALL  =ADJ_WALL             : SURF=  671 : AREA=      30.000 : ADJACENT=R-Main-Ftop-16 : ADJ_SURF=603 : BACK : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  672 : AREA=      30.000 : ADJACENT=R-Main-Ftop-1 : ADJ_SURF=647 : BACK : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  673 : AREA=      30.000 : ADJACENT=R-Main-Ftop-17 : ADJ_SURF=534 : BACK : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  674 : AREA=      30.000 : ADJACENT=R-Main-Ftop-3 : ADJ_SURF=578 : BACK : GEOSURF=0.019231
WALL  =EXT_WALL             : SURF=  675 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003846
WALL  =ADJ_WALL             : SURF=  676 : AREA=      30.000 : ADJACENT=R-Main-Ftop-19 : ADJ_SURF=659 : BACK : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  677 : AREA=      30.000 : ADJACENT=R-Main-Ftop-2 : ADJ_SURF=562 : BACK : GEOSURF=0.019231
 REGIME
 CAPACITANCE=      360.000    : VOLUME=      300.000    : REFAREA=      100.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-7  /  A i r n o d e  R-Main-Ftop-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-7
WALL  =ADJ_WALL             : SURF=  678 : AREA=      27.000 : ADJACENT=R-Main-Ftop-6 : ADJ_SURF=499 : BACK : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  679 : AREA=      30.000 : ADJACENT=RC-Main-Ftop-2 : ADJ_SURF=516 : BACK : GEOSURF=0.052634
WALL  =EXT_WALL             : SURF=  680 : AREA=      23.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  684 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  685 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  686 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
FLOOR =ADJ_CEILING          : SURF=  681 : AREA=      90.000 : ADJACENT=R-Main-Fstack-7 : ADJ_SURF=402 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  682 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  683 : AREA=      27.000 : ADJACENT=R-Main-Ftop-8 : ADJ_SURF=483 : BACK : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-11  /  A i r n o d e  R-Main-Ftop-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-11
WALL  =EXT_WALL             : SURF=  687 : AREA=      23.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  693 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  694 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  695 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
ROOF  =EXT_ROOF             : SURF=  688 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  689 : AREA=      27.000 : ADJACENT=R-Main-Ftop-12 : ADJ_SURF=543 : BACK : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=  690 : AREA=      90.000 : ADJACENT=R-Main-Fstack-11 : ADJ_SURF=381 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  691 : AREA=      30.000 : ADJACENT=RC-Main-Ftop-2 : ADJ_SURF=517 : BACK : GEOSURF=0.052635
WALL  =EXT_WALL             : SURF=  692 : AREA=      20.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  696 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  697 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  698 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  P-MainCave-Fcave-1  /  A i r n o d e  P-MainCave-Fcave-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE P-MainCave-Fcave-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE P-MainCave-Fcave-1
CEILING=ADJ_CEILING          : SURF=  699 : AREA=      90.000 : ADJACENT=R-Main-F0-14 : ADJ_SURF=394 : FRONT
CEILING=ADJ_CEILING          : SURF=  700 : AREA=      90.000 : ADJACENT=R-Main-F0-9 : ADJ_SURF=364 : FRONT
CEILING=ADJ_CEILING          : SURF=  701 : AREA=      90.000 : ADJACENT=R-Main-F0-13 : ADJ_SURF=256 : FRONT
CEILING=ADJ_CEILING          : SURF=  702 : AREA=      90.000 : ADJACENT=R-Main-F0-6 : ADJ_SURF=279 : FRONT
CEILING=ADJ_CEILING          : SURF=  703 : AREA=      90.000 : ADJACENT=R-Main-F0-20 : ADJ_SURF=182 : FRONT
CEILING=ADJ_CEILING          : SURF=  704 : AREA=      90.000 : ADJACENT=R-Main-F0-10 : ADJ_SURF=321 : FRONT
CEILING=ADJ_CEILING          : SURF=  705 : AREA=     100.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=106 : FRONT
CEILING=ADJ_CEILING          : SURF=  706 : AREA=      90.000 : ADJACENT=R-Main-F0-4 : ADJ_SURF=70 : FRONT
CEILING=ADJ_CEILING          : SURF=  707 : AREA=      90.000 : ADJACENT=R-Main-F0-1 : ADJ_SURF=31 : FRONT
WALL  =GROUND_WALL             : SURF=  708 : AREA=      60.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.015385
WALL  =GROUND_WALL             : SURF=  709 : AREA=     330.000 : BOUNDARY=INPUT 1*TGROUND  : GEOSURF=0.084615
WALL  =GROUND_WALL             : SURF=  710 : AREA=      60.000 : BOUNDARY=INPUT 1*TGROUND  : GEOSURF=0.015385
CEILING=ADJ_CEILING          : SURF=  711 : AREA=      90.000 : ADJACENT=R-Main-F0-7 : ADJ_SURF=332 : FRONT
CEILING=ADJ_CEILING          : SURF=  712 : AREA=      90.000 : ADJACENT=R-Main-F0-16 : ADJ_SURF=194 : FRONT
ROOF  =GROUND_WALL             : SURF=  713 : AREA=      20.000 : BOUNDARY=INPUT 1*TGROUND
CEILING=ADJ_CEILING          : SURF=  714 : AREA=      90.000 : ADJACENT=R-Main-F0-5 : ADJ_SURF=85 : FRONT
CEILING=ADJ_CEILING          : SURF=  715 : AREA=      90.000 : ADJACENT=R-Main-F0-8 : ADJ_SURF=373 : FRONT
FLOOR =GROUND_FLOOR         : SURF=  716 : AREA=    2200.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  717 : AREA=      90.000 : ADJACENT=R-Main-F0-3 : ADJ_SURF=56 : FRONT
CEILING=ADJ_CEILING          : SURF=  718 : AREA=      90.000 : ADJACENT=R-Main-F0-19 : ADJ_SURF=156 : FRONT
WALL  =GROUND_WALL             : SURF=  719 : AREA=     330.000 : BOUNDARY=INPUT 1*TGROUND  : GEOSURF=0.084615
CEILING=ADJ_CEILING          : SURF=  720 : AREA=      90.000 : ADJACENT=R-Main-F0-2 : ADJ_SURF=5 : FRONT
CEILING=ADJ_CEILING          : SURF=  721 : AREA=     100.000 : ADJACENT=RC-Main-F0-2 : ADJ_SURF=436 : FRONT
CEILING=ADJ_CEILING          : SURF=  722 : AREA=      90.000 : ADJACENT=R-Main-F0-17 : ADJ_SURF=120 : FRONT
CEILING=ADJ_CEILING          : SURF=  723 : AREA=     160.000 : ADJACENT=R-Main-Bridge-1 : ADJ_SURF=452 : FRONT
CEILING=ADJ_CEILING          : SURF=  724 : AREA=      90.000 : ADJACENT=R-Main-F0-12 : ADJ_SURF=229 : FRONT
ROOF  =GROUND_WALL             : SURF=  725 : AREA=      20.000 : BOUNDARY=INPUT 1*TGROUND
CEILING=ADJ_CEILING          : SURF=  726 : AREA=      90.000 : ADJACENT=R-Main-F0-15 : ADJ_SURF=353 : FRONT
CEILING=ADJ_CEILING          : SURF=  727 : AREA=      90.000 : ADJACENT=R-Main-F0-11 : ADJ_SURF=245 : FRONT
CEILING=ADJ_CEILING          : SURF=  728 : AREA=      90.000 : ADJACENT=R-Main-F0-18 : ADJ_SURF=144 : FRONT
 REGIME
 CAPACITANCE=     7920.000    : VOLUME=     6600.000    : REFAREA=     2200.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*-----------------------------------------------------------------------------------------------------------------------
OUTPUTS
TRANSFER : TIMEBASE=1.000
AIRNODES = R-Main-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-Main-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-17
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-17
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-18
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-18
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-19
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-19
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-20
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-20
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-16
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-16
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-13
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-Main-Fstack-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-14
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-15
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-14
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-15
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-13
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-Main-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Bridge-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-Main-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-14
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-Main-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-17
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-18
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-16
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-15
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-13
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-20
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-19
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-Main-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = P-MainCave-Fcave-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  T R N S F L O W Multizone Airflow Network (Model COMIS 3.1)
*-----------------------------------------------------------------------------------------------------------------------
*  E n d
*-----------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Single Clear
Window ID   : 6501
Tilt        : 90.0
Glazings    : 1
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.870 0.870 0.868 0.865 0.857 0.837 0.789 0.674 0.417 0.000 0.791
Abs1  0.052 0.053 0.054 0.055 0.057 0.060 0.062 0.063 0.062 0.000 0.058
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Rbsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Tvis  0.896 0.895 0.895 0.892 0.885 0.866 0.818 0.701 0.437 0.000 0.818
Rfvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
Rbvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
SHGC  0.808   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.905
Layer ID#        21011        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)      4.0        0        0        0        0        0
Cond(W/m2-K     ) 250.0        0        0        0        0        0
Spectral File PLANICLEAR 4         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.54  7.16  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
0        6.71  30.84  3.30  7.26  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
783        0.00   4.00  3.59  7.12  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
783        6.71  30.84  3.32  7.25  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Air
Window ID   : 6502
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.820
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.39  7.01  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
0        6.71  30.84  3.23  7.08  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
783        0.00   4.00  3.50  6.83  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
783        6.71  30.84  3.26  7.01  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Argon
Window ID   : 6503
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.825
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.38  6.99  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
0        6.71  30.84  3.23  7.06  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
783        0.00   4.00  3.49  6.80  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
783        6.71  30.84  3.26  6.98  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Air
Window ID   : 6504
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.431   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.46  6.05  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.25  6.60  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Air
Window ID   : 6505
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.389   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.50  6.59  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.26  6.82  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Argon
Window ID   : 6506
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.433   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.44  6.12  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.24  6.35  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Argon
Window ID   : 6507
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.387   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.48  6.47  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.25  6.72  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #3 Argon
Window ID   : 6508
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.081 0.082 0.083 0.086 0.089 0.093 0.096 0.098 0.095 0.000 0.090
Abs2  0.193 0.194 0.198 0.200 0.199 0.196 0.192 0.174 0.110 0.000 0.187
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Rbsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
Rbvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
SHGC  0.342   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21011    21135        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.016        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 COOL-LITE SK         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  3.49  7.59  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.25  7.36  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #2 Argon
Window ID   : 6509
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.416 0.420 0.425 0.428 0.425 0.423 0.422 0.406 0.309 0.001 0.411
Abs2  0.007 0.007 0.007 0.007 0.007 0.008 0.007 0.007 0.005 0.000 0.007
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Rbsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
Rbvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
SHGC  0.221   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21135    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.016    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File COOL-LITE SK PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  4.01  6.24  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.38  6.66  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Triple Low-e #2#5 High Gain
Window ID   : 6510
Tilt        : 90.0
Glazings    : 3
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.483 0.488 0.475 0.459 0.440 0.405 0.331 0.209 0.077 0.000 0.375
Abs1  0.111 0.113 0.124 0.133 0.137 0.148 0.178 0.222 0.218 0.001 0.154
Abs2  0.038 0.039 0.039 0.039 0.040 0.041 0.041 0.037 0.030 0.000 0.039
Abs3  0.041 0.043 0.049 0.054 0.055 0.058 0.066 0.067 0.041 0.000 0.056
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Rbsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Tvis  0.686 0.693 0.675 0.653 0.626 0.575 0.469 0.294 0.108 0.000 0.532
Rfvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
Rbvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
SHGC  0.421   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.744
Layer ID#        21422    21011    21422        0        0        0
Tir              0.000    0.000    0.000        0        0        0
Emis F           0.840    0.840    0.039        0        0        0
Emis B           0.039    0.840    0.840        0        0        0
Thickness(mm)      4.0      4.0      4.0        0        0        0
Cond(W/m2-K     ) 250.0    250.0    250.0        0        0        0
Spectral File PLANITHERM X PLANICLEAR 4 PLANITHERM X         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.26  6.68  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
0        6.71  30.84  3.19  6.71  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
783        0.00   4.00  3.51  6.66  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
783        6.71  30.84  3.25  6.23  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
*** END OF LIBRARY ***
************************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis-daylight
************************************************************************************************************
  6501   ENE6510 Single Clear                     4                5.49  0.808  0.87  0.078  0.905
  6502   ENE6510 Double Clear Air                 4/12/4           2.9  0.699  0.765  0.138  0.82
  6503   ENE6510 Double Clear Argon               4/12/4           2.76  0.699  0.765  0.138  0.825
  6504   ENE6510 Double Low-e #3 Air              4/12/4           1.59  0.431  0.462  0.401  0.719
  6505   ENE6510 Double Low-e #2 Air              4/12/4           1.59  0.389  0.462  0.407  0.719
  6506   ENE6510 Double Low-e #3 Argon            4/12/4           1.22  0.433  0.462  0.401  0.719
  6507   ENE6510 Double Low-e #2 Argon            4/12/4           1.22  0.387  0.462  0.407  0.719
  6508   ENE6510 Double Low-e Cool #3 Argon       4/12/4           1.19  0.342  0.259  0.467  0.523
  6509   ENE6510 Double Low-e Cool #2 Argon       4/12/4           1.19  0.221  0.259  0.318  0.523
  6510   ENE6510 Triple Low-e #2#5 High Gain      4/12.7/4/12.7/4  0.93  0.421  0.483  0.327  0.744
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 90.000000000000 20.000000000000 4.500000000000
vertex 2 90.000000000000 11.000000000000 4.500000000000
vertex 3 100.000000000000 11.000000000000 4.500000000000
vertex 4 100.000000000000 20.000000000000 4.500000000000
vertex 5 90.000000000000 20.000000000000 0.000000000000
vertex 6 90.000000000000 11.000000000000 0.000000000000
vertex 7 100.000000000000 11.000000000000 0.000000000000
vertex 8 100.000000000000 20.000000000000 0.000000000000
vertex 9 92.500000000000 20.000000000000 2.500000000000
vertex 10 92.500000000000 20.000000000000 1.000000000000
vertex 11 91.000000000000 20.000000000000 1.000000000000
vertex 12 91.000000000000 20.000000000000 2.500000000000
vertex 13 99.000000000000 20.000000000000 2.500000000000
vertex 14 99.000000000000 20.000000000000 1.000000000000
vertex 15 97.500000000000 20.000000000000 1.000000000000
vertex 16 97.500000000000 20.000000000000 2.500000000000
vertex 17 95.750000000000 20.000000000000 2.500000000000
vertex 18 95.750000000000 20.000000000000 1.000000000000
vertex 19 94.250000000000 20.000000000000 1.000000000000
vertex 20 94.250000000000 20.000000000000 2.500000000000
vertex 21 90.000000000000 20.000000000000 7.500000000000
vertex 22 90.000000000000 11.000000000000 7.500000000000
vertex 23 100.000000000000 11.000000000000 7.500000000000
vertex 24 100.000000000000 20.000000000000 7.500000000000
vertex 25 92.500000000000 20.000000000000 7.000000000000
vertex 26 92.500000000000 20.000000000000 5.500000000000
vertex 27 91.000000000000 20.000000000000 5.500000000000
vertex 28 91.000000000000 20.000000000000 7.000000000000
vertex 29 95.750000000000 20.000000000000 7.000000000000
vertex 30 95.750000000000 20.000000000000 5.500000000000
vertex 31 94.250000000000 20.000000000000 5.500000000000
vertex 32 94.250000000000 20.000000000000 7.000000000000
vertex 33 99.000000000000 20.000000000000 7.000000000000
vertex 34 99.000000000000 20.000000000000 5.500000000000
vertex 35 97.500000000000 20.000000000000 5.500000000000
vertex 36 97.500000000000 20.000000000000 7.000000000000
vertex 37 110.000000000000 20.000000000000 4.500000000000
vertex 38 110.000000000000 11.000000000000 4.500000000000
vertex 39 110.000000000000 11.000000000000 7.500000000000
vertex 40 110.000000000000 20.000000000000 7.500000000000
vertex 41 110.000000000000 14.750000000000 7.000000000000
vertex 42 110.000000000000 14.750000000000 5.500000000000
vertex 43 110.000000000000 16.250000000000 5.500000000000
vertex 44 110.000000000000 16.250000000000 7.000000000000
vertex 45 110.000000000000 12.000000000000 7.000000000000
vertex 46 110.000000000000 12.000000000000 5.500000000000
vertex 47 110.000000000000 13.500000000000 5.500000000000
vertex 48 110.000000000000 13.500000000000 7.000000000000
vertex 49 110.000000000000 17.500000000000 7.000000000000
vertex 50 110.000000000000 17.500000000000 5.500000000000
vertex 51 110.000000000000 19.000000000000 5.500000000000
vertex 52 110.000000000000 19.000000000000 7.000000000000
vertex 53 109.000000000000 20.000000000000 7.000000000000
vertex 54 109.000000000000 20.000000000000 5.500000000000
vertex 55 107.500000000000 20.000000000000 5.500000000000
vertex 56 107.500000000000 20.000000000000 7.000000000000
vertex 57 102.500000000000 20.000000000000 7.000000000000
vertex 58 102.500000000000 20.000000000000 5.500000000000
vertex 59 101.000000000000 20.000000000000 5.500000000000
vertex 60 101.000000000000 20.000000000000 7.000000000000
vertex 61 105.750000000000 20.000000000000 7.000000000000
vertex 62 105.750000000000 20.000000000000 5.500000000000
vertex 63 104.250000000000 20.000000000000 5.500000000000
vertex 64 104.250000000000 20.000000000000 7.000000000000
vertex 65 110.000000000000 20.000000000000 0.000000000000
vertex 66 110.000000000000 11.000000000000 0.000000000000
vertex 67 109.000000000000 20.000000000000 2.500000000000
vertex 68 109.000000000000 20.000000000000 1.000000000000
vertex 69 107.500000000000 20.000000000000 1.000000000000
vertex 70 107.500000000000 20.000000000000 2.500000000000
vertex 71 105.750000000000 20.000000000000 2.500000000000
vertex 72 105.750000000000 20.000000000000 1.000000000000
vertex 73 104.250000000000 20.000000000000 1.000000000000
vertex 74 104.250000000000 20.000000000000 2.500000000000
vertex 75 102.500000000000 20.000000000000 2.500000000000
vertex 76 102.500000000000 20.000000000000 1.000000000000
vertex 77 101.000000000000 20.000000000000 1.000000000000
vertex 78 101.000000000000 20.000000000000 2.500000000000
vertex 79 110.000000000000 12.000000000000 2.500000000000
vertex 80 110.000000000000 12.000000000000 1.000000000000
vertex 81 110.000000000000 13.500000000000 1.000000000000
vertex 82 110.000000000000 13.500000000000 2.500000000000
vertex 83 110.000000000000 17.500000000000 2.500000000000
vertex 84 110.000000000000 17.500000000000 1.000000000000
vertex 85 110.000000000000 19.000000000000 1.000000000000
vertex 86 110.000000000000 19.000000000000 2.500000000000
vertex 87 110.000000000000 14.750000000000 2.500000000000
vertex 88 110.000000000000 14.750000000000 1.000000000000
vertex 89 110.000000000000 16.250000000000 1.000000000000
vertex 90 110.000000000000 16.250000000000 2.500000000000
vertex 91 80.000000000000 20.000000000000 7.500000000000
vertex 92 80.000000000000 20.000000000000 4.500000000000
vertex 93 80.000000000000 11.000000000000 4.500000000000
vertex 94 80.000000000000 11.000000000000 7.500000000000
vertex 95 89.000000000000 20.000000000000 7.000000000000
vertex 96 89.000000000000 20.000000000000 5.500000000000
vertex 97 87.500000000000 20.000000000000 5.500000000000
vertex 98 87.500000000000 20.000000000000 7.000000000000
vertex 99 82.500000000000 20.000000000000 7.000000000000
vertex 100 82.500000000000 20.000000000000 5.500000000000
vertex 101 81.000000000000 20.000000000000 5.500000000000
vertex 102 81.000000000000 20.000000000000 7.000000000000
vertex 103 85.750000000000 20.000000000000 7.000000000000
vertex 104 85.750000000000 20.000000000000 5.500000000000
vertex 105 84.250000000000 20.000000000000 5.500000000000
vertex 106 84.250000000000 20.000000000000 7.000000000000
vertex 107 80.000000000000 11.000000000000 0.000000000000
vertex 108 80.000000000000 20.000000000000 0.000000000000
vertex 109 89.000000000000 20.000000000000 2.500000000000
vertex 110 89.000000000000 20.000000000000 1.000000000000
vertex 111 87.500000000000 20.000000000000 1.000000000000
vertex 112 87.500000000000 20.000000000000 2.500000000000
vertex 113 85.750000000000 20.000000000000 2.500000000000
vertex 114 85.750000000000 20.000000000000 1.000000000000
vertex 115 84.250000000000 20.000000000000 1.000000000000
vertex 116 84.250000000000 20.000000000000 2.500000000000
vertex 117 82.500000000000 20.000000000000 2.500000000000
vertex 118 82.500000000000 20.000000000000 1.000000000000
vertex 119 81.000000000000 20.000000000000 1.000000000000
vertex 120 81.000000000000 20.000000000000 2.500000000000
vertex 121 70.000000000000 20.000000000000 7.500000000000
vertex 122 70.000000000000 20.000000000000 4.500000000000
vertex 123 70.000000000000 11.000000000000 4.500000000000
vertex 124 70.000000000000 11.000000000000 7.500000000000
vertex 125 72.500000000000 20.000000000000 7.000000000000
vertex 126 72.500000000000 20.000000000000 5.500000000000
vertex 127 71.000000000000 20.000000000000 5.500000000000
vertex 128 71.000000000000 20.000000000000 7.000000000000
vertex 129 79.000000000000 20.000000000000 7.000000000000
vertex 130 79.000000000000 20.000000000000 5.500000000000
vertex 131 77.500000000000 20.000000000000 5.500000000000
vertex 132 77.500000000000 20.000000000000 7.000000000000
vertex 133 75.750000000000 20.000000000000 7.000000000000
vertex 134 75.750000000000 20.000000000000 5.500000000000
vertex 135 74.250000000000 20.000000000000 5.500000000000
vertex 136 74.250000000000 20.000000000000 7.000000000000
vertex 137 70.000000000000 11.000000000000 0.000000000000
vertex 138 70.000000000000 20.000000000000 0.000000000000
vertex 139 75.750000000000 20.000000000000 2.500000000000
vertex 140 75.750000000000 20.000000000000 1.000000000000
vertex 141 74.250000000000 20.000000000000 1.000000000000
vertex 142 74.250000000000 20.000000000000 2.500000000000
vertex 143 72.500000000000 20.000000000000 2.500000000000
vertex 144 72.500000000000 20.000000000000 1.000000000000
vertex 145 71.000000000000 20.000000000000 1.000000000000
vertex 146 71.000000000000 20.000000000000 2.500000000000
vertex 147 79.000000000000 20.000000000000 2.500000000000
vertex 148 79.000000000000 20.000000000000 1.000000000000
vertex 149 77.500000000000 20.000000000000 1.000000000000
vertex 150 77.500000000000 20.000000000000 2.500000000000
vertex 151 60.000000000000 20.000000000000 0.000000000000
vertex 152 60.000000000000 20.000000000000 4.500000000000
vertex 153 69.000000000000 20.000000000000 2.500000000000
vertex 154 69.000000000000 20.000000000000 1.000000000000
vertex 155 67.500000000000 20.000000000000 1.000000000000
vertex 156 67.500000000000 20.000000000000 2.500000000000
vertex 157 62.500000000000 20.000000000000 2.500000000000
vertex 158 62.500000000000 20.000000000000 1.000000000000
vertex 159 61.000000000000 20.000000000000 1.000000000000
vertex 160 61.000000000000 20.000000000000 2.500000000000
vertex 161 65.750000000000 20.000000000000 2.500000000000
vertex 162 65.750000000000 20.000000000000 1.000000000000
vertex 163 64.250000000000 20.000000000000 1.000000000000
vertex 164 64.250000000000 20.000000000000 2.500000000000
vertex 165 60.000000000000 18.000000000000 0.000000000000
vertex 166 60.000000000000 18.000000000000 4.500000000000
vertex 167 60.000000000000 11.000000000000 4.500000000000
vertex 168 60.000000000000 11.000000000000 0.000000000000
vertex 169 60.000000000000 11.000000000000 7.500000000000
vertex 170 60.000000000000 20.000000000000 7.500000000000
vertex 171 69.000000000000 20.000000000000 7.000000000000
vertex 172 69.000000000000 20.000000000000 5.500000000000
vertex 173 67.500000000000 20.000000000000 5.500000000000
vertex 174 67.500000000000 20.000000000000 7.000000000000
vertex 175 62.500000000000 20.000000000000 7.000000000000
vertex 176 62.500000000000 20.000000000000 5.500000000000
vertex 177 61.000000000000 20.000000000000 5.500000000000
vertex 178 61.000000000000 20.000000000000 7.000000000000
vertex 179 65.750000000000 20.000000000000 7.000000000000
vertex 180 65.750000000000 20.000000000000 5.500000000000
vertex 181 64.250000000000 20.000000000000 5.500000000000
vertex 182 64.250000000000 20.000000000000 7.000000000000
vertex 183 60.000000000000 19.000000000000 7.000000000000
vertex 184 60.000000000000 19.000000000000 5.500000000000
vertex 185 60.000000000000 17.500000000000 5.500000000000
vertex 186 60.000000000000 17.500000000000 7.000000000000
vertex 187 60.000000000000 13.500000000000 7.000000000000
vertex 188 60.000000000000 13.500000000000 5.500000000000
vertex 189 60.000000000000 12.000000000000 5.500000000000
vertex 190 60.000000000000 12.000000000000 7.000000000000
vertex 191 60.000000000000 16.250000000000 7.000000000000
vertex 192 60.000000000000 16.250000000000 5.500000000000
vertex 193 60.000000000000 14.750000000000 5.500000000000
vertex 194 60.000000000000 14.750000000000 7.000000000000
vertex 195 60.000000000000 9.000000000000 4.500000000000
vertex 196 60.000000000000 9.000000000000 0.000000000000
vertex 197 70.000000000000 9.000000000000 0.000000000000
vertex 198 70.000000000000 9.000000000000 4.500000000000
vertex 199 90.000000000000 9.000000000000 4.500000000000
vertex 200 90.000000000000 9.000000000000 0.000000000000
vertex 201 100.000000000000 9.000000000000 0.000000000000
vertex 202 100.000000000000 9.000000000000 4.500000000000
vertex 203 110.000000000000 9.000000000000 0.000000000000
vertex 204 110.000000000000 9.000000000000 4.500000000000
vertex 205 80.000000000000 9.000000000000 4.500000000000
vertex 206 80.000000000000 9.000000000000 0.000000000000
vertex 207 70.000000000000 0.000000000000 0.000000000000
vertex 208 70.000000000000 0.000000000000 4.500000000000
vertex 209 80.000000000000 0.000000000000 4.500000000000
vertex 210 80.000000000000 0.000000000000 0.000000000000
vertex 211 74.250000000000 0.000000000000 2.500000000000
vertex 212 74.250000000000 0.000000000000 1.000000000000
vertex 213 75.750000000000 0.000000000000 1.000000000000
vertex 214 75.750000000000 0.000000000000 2.500000000000
vertex 215 77.500000000000 0.000000000000 2.500000000000
vertex 216 77.500000000000 0.000000000000 1.000000000000
vertex 217 79.000000000000 0.000000000000 1.000000000000
vertex 218 79.000000000000 0.000000000000 2.500000000000
vertex 219 71.000000000000 0.000000000000 2.500000000000
vertex 220 71.000000000000 0.000000000000 1.000000000000
vertex 221 72.500000000000 0.000000000000 1.000000000000
vertex 222 72.500000000000 0.000000000000 2.500000000000
vertex 223 70.000000000000 9.000000000000 7.500000000000
vertex 224 70.000000000000 0.000000000000 7.500000000000
vertex 225 80.000000000000 0.000000000000 7.500000000000
vertex 226 71.000000000000 0.000000000000 7.000000000000
vertex 227 71.000000000000 0.000000000000 5.500000000000
vertex 228 72.500000000000 0.000000000000 5.500000000000
vertex 229 72.500000000000 0.000000000000 7.000000000000
vertex 230 74.250000000000 0.000000000000 7.000000000000
vertex 231 74.250000000000 0.000000000000 5.500000000000
vertex 232 75.750000000000 0.000000000000 5.500000000000
vertex 233 75.750000000000 0.000000000000 7.000000000000
vertex 234 77.500000000000 0.000000000000 7.000000000000
vertex 235 77.500000000000 0.000000000000 5.500000000000
vertex 236 79.000000000000 0.000000000000 5.500000000000
vertex 237 79.000000000000 0.000000000000 7.000000000000
vertex 238 80.000000000000 9.000000000000 7.500000000000
vertex 239 90.000000000000 0.000000000000 7.500000000000
vertex 240 90.000000000000 9.000000000000 7.500000000000
vertex 241 90.000000000000 0.000000000000 4.500000000000
vertex 242 81.000000000000 0.000000000000 7.000000000000
vertex 243 81.000000000000 0.000000000000 5.500000000000
vertex 244 82.500000000000 0.000000000000 5.500000000000
vertex 245 82.500000000000 0.000000000000 7.000000000000
vertex 246 87.500000000000 0.000000000000 7.000000000000
vertex 247 87.500000000000 0.000000000000 5.500000000000
vertex 248 89.000000000000 0.000000000000 5.500000000000
vertex 249 89.000000000000 0.000000000000 7.000000000000
vertex 250 84.250000000000 0.000000000000 7.000000000000
vertex 251 84.250000000000 0.000000000000 5.500000000000
vertex 252 85.750000000000 0.000000000000 5.500000000000
vertex 253 85.750000000000 0.000000000000 7.000000000000
vertex 254 90.000000000000 0.000000000000 0.000000000000
vertex 255 81.000000000000 0.000000000000 2.500000000000
vertex 256 81.000000000000 0.000000000000 1.000000000000
vertex 257 82.500000000000 0.000000000000 1.000000000000
vertex 258 82.500000000000 0.000000000000 2.500000000000
vertex 259 87.500000000000 0.000000000000 2.500000000000
vertex 260 87.500000000000 0.000000000000 1.000000000000
vertex 261 89.000000000000 0.000000000000 1.000000000000
vertex 262 89.000000000000 0.000000000000 2.500000000000
vertex 263 84.250000000000 0.000000000000 2.500000000000
vertex 264 84.250000000000 0.000000000000 1.000000000000
vertex 265 85.750000000000 0.000000000000 1.000000000000
vertex 266 85.750000000000 0.000000000000 2.500000000000
vertex 267 100.000000000000 0.000000000000 4.500000000000
vertex 268 100.000000000000 0.000000000000 0.000000000000
vertex 269 91.000000000000 0.000000000000 2.500000000000
vertex 270 91.000000000000 0.000000000000 1.000000000000
vertex 271 92.500000000000 0.000000000000 1.000000000000
vertex 272 92.500000000000 0.000000000000 2.500000000000
vertex 273 94.250000000000 0.000000000000 2.500000000000
vertex 274 94.250000000000 0.000000000000 1.000000000000
vertex 275 95.750000000000 0.000000000000 1.000000000000
vertex 276 95.750000000000 0.000000000000 2.500000000000
vertex 277 97.500000000000 0.000000000000 2.500000000000
vertex 278 97.500000000000 0.000000000000 1.000000000000
vertex 279 99.000000000000 0.000000000000 1.000000000000
vertex 280 99.000000000000 0.000000000000 2.500000000000
vertex 281 100.000000000000 9.000000000000 7.500000000000
vertex 282 100.000000000000 0.000000000000 7.500000000000
vertex 283 91.000000000000 0.000000000000 7.000000000000
vertex 284 91.000000000000 0.000000000000 5.500000000000
vertex 285 92.500000000000 0.000000000000 5.500000000000
vertex 286 92.500000000000 0.000000000000 7.000000000000
vertex 287 97.500000000000 0.000000000000 7.000000000000
vertex 288 97.500000000000 0.000000000000 5.500000000000
vertex 289 99.000000000000 0.000000000000 5.500000000000
vertex 290 99.000000000000 0.000000000000 7.000000000000
vertex 291 94.250000000000 0.000000000000 7.000000000000
vertex 292 94.250000000000 0.000000000000 5.500000000000
vertex 293 95.750000000000 0.000000000000 5.500000000000
vertex 294 95.750000000000 0.000000000000 7.000000000000
vertex 295 110.000000000000 9.000000000000 7.500000000000
vertex 296 110.000000000000 0.000000000000 4.500000000000
vertex 297 110.000000000000 0.000000000000 7.500000000000
vertex 298 110.000000000000 1.000000000000 7.000000000000
vertex 299 110.000000000000 1.000000000000 5.500000000000
vertex 300 110.000000000000 2.500000000000 5.500000000000
vertex 301 110.000000000000 2.500000000000 7.000000000000
vertex 302 110.000000000000 3.750000000000 7.000000000000
vertex 303 110.000000000000 3.750000000000 5.500000000000
vertex 304 110.000000000000 5.250000000000 5.500000000000
vertex 305 110.000000000000 5.250000000000 7.000000000000
vertex 306 110.000000000000 6.500000000000 7.000000000000
vertex 307 110.000000000000 6.500000000000 5.500000000000
vertex 308 110.000000000000 8.000000000000 5.500000000000
vertex 309 110.000000000000 8.000000000000 7.000000000000
vertex 310 101.000000000000 0.000000000000 7.000000000000
vertex 311 101.000000000000 0.000000000000 5.500000000000
vertex 312 102.500000000000 0.000000000000 5.500000000000
vertex 313 102.500000000000 0.000000000000 7.000000000000
vertex 314 107.500000000000 0.000000000000 7.000000000000
vertex 315 107.500000000000 0.000000000000 5.500000000000
vertex 316 109.000000000000 0.000000000000 5.500000000000
vertex 317 109.000000000000 0.000000000000 7.000000000000
vertex 318 104.250000000000 0.000000000000 7.000000000000
vertex 319 104.250000000000 0.000000000000 5.500000000000
vertex 320 105.750000000000 0.000000000000 5.500000000000
vertex 321 105.750000000000 0.000000000000 7.000000000000
vertex 322 110.000000000000 0.000000000000 0.000000000000
vertex 323 110.000000000000 6.500000000000 2.500000000000
vertex 324 110.000000000000 6.500000000000 1.000000000000
vertex 325 110.000000000000 8.000000000000 1.000000000000
vertex 326 110.000000000000 8.000000000000 2.500000000000
vertex 327 110.000000000000 3.750000000000 2.500000000000
vertex 328 110.000000000000 3.750000000000 1.000000000000
vertex 329 110.000000000000 5.250000000000 1.000000000000
vertex 330 110.000000000000 5.250000000000 2.500000000000
vertex 331 110.000000000000 1.000000000000 2.500000000000
vertex 332 110.000000000000 1.000000000000 1.000000000000
vertex 333 110.000000000000 2.500000000000 1.000000000000
vertex 334 110.000000000000 2.500000000000 2.500000000000
vertex 335 101.000000000000 0.000000000000 2.500000000000
vertex 336 101.000000000000 0.000000000000 1.000000000000
vertex 337 102.500000000000 0.000000000000 1.000000000000
vertex 338 102.500000000000 0.000000000000 2.500000000000
vertex 339 104.250000000000 0.000000000000 2.500000000000
vertex 340 104.250000000000 0.000000000000 1.000000000000
vertex 341 105.750000000000 0.000000000000 1.000000000000
vertex 342 105.750000000000 0.000000000000 2.500000000000
vertex 343 107.500000000000 0.000000000000 2.500000000000
vertex 344 107.500000000000 0.000000000000 1.000000000000
vertex 345 109.000000000000 0.000000000000 1.000000000000
vertex 346 109.000000000000 0.000000000000 2.500000000000
vertex 347 60.000000000000 0.000000000000 0.000000000000
vertex 348 60.000000000000 2.000000000000 4.500000000000
vertex 349 60.000000000000 2.000000000000 0.000000000000
vertex 350 60.000000000000 0.000000000000 4.500000000000
vertex 351 67.500000000000 0.000000000000 2.500000000000
vertex 352 67.500000000000 0.000000000000 1.000000000000
vertex 353 69.000000000000 0.000000000000 1.000000000000
vertex 354 69.000000000000 0.000000000000 2.500000000000
vertex 355 64.250000000000 0.000000000000 2.500000000000
vertex 356 64.250000000000 0.000000000000 1.000000000000
vertex 357 65.750000000000 0.000000000000 1.000000000000
vertex 358 65.750000000000 0.000000000000 2.500000000000
vertex 359 61.000000000000 0.000000000000 2.500000000000
vertex 360 61.000000000000 0.000000000000 1.000000000000
vertex 361 62.500000000000 0.000000000000 1.000000000000
vertex 362 62.500000000000 0.000000000000 2.500000000000
vertex 363 60.000000000000 0.000000000000 7.500000000000
vertex 364 64.250000000000 0.000000000000 7.000000000000
vertex 365 64.250000000000 0.000000000000 5.500000000000
vertex 366 65.750000000000 0.000000000000 5.500000000000
vertex 367 65.750000000000 0.000000000000 7.000000000000
vertex 368 67.500000000000 0.000000000000 7.000000000000
vertex 369 67.500000000000 0.000000000000 5.500000000000
vertex 370 69.000000000000 0.000000000000 5.500000000000
vertex 371 69.000000000000 0.000000000000 7.000000000000
vertex 372 61.000000000000 0.000000000000 7.000000000000
vertex 373 61.000000000000 0.000000000000 5.500000000000
vertex 374 62.500000000000 0.000000000000 5.500000000000
vertex 375 62.500000000000 0.000000000000 7.000000000000
vertex 376 60.000000000000 9.000000000000 7.500000000000
vertex 377 60.000000000000 8.000000000000 7.000000000000
vertex 378 60.000000000000 8.000000000000 5.500000000000
vertex 379 60.000000000000 6.500000000000 5.500000000000
vertex 380 60.000000000000 6.500000000000 7.000000000000
vertex 381 60.000000000000 5.250000000000 7.000000000000
vertex 382 60.000000000000 5.250000000000 5.500000000000
vertex 383 60.000000000000 3.750000000000 5.500000000000
vertex 384 60.000000000000 3.750000000000 7.000000000000
vertex 385 60.000000000000 2.500000000000 7.000000000000
vertex 386 60.000000000000 2.500000000000 5.500000000000
vertex 387 60.000000000000 1.000000000000 5.500000000000
vertex 388 60.000000000000 1.000000000000 7.000000000000
vertex 389 30.000000000000 11.000000000000 7.500000000000
vertex 390 30.000000000000 11.000000000000 4.500000000000
vertex 391 30.000000000000 20.000000000000 4.500000000000
vertex 392 30.000000000000 20.000000000000 7.500000000000
vertex 393 20.000000000000 11.000000000000 7.500000000000
vertex 394 20.000000000000 11.000000000000 4.500000000000
vertex 395 20.000000000000 20.000000000000 7.500000000000
vertex 396 20.000000000000 20.000000000000 4.500000000000
vertex 397 25.750000000000 20.000000000000 7.000000000000
vertex 398 25.750000000000 20.000000000000 5.500000000000
vertex 399 24.250000000000 20.000000000000 5.500000000000
vertex 400 24.250000000000 20.000000000000 7.000000000000
vertex 401 29.000000000000 20.000000000000 7.000000000000
vertex 402 29.000000000000 20.000000000000 5.500000000000
vertex 403 27.500000000000 20.000000000000 5.500000000000
vertex 404 27.500000000000 20.000000000000 7.000000000000
vertex 405 22.500000000000 20.000000000000 7.000000000000
vertex 406 22.500000000000 20.000000000000 5.500000000000
vertex 407 21.000000000000 20.000000000000 5.500000000000
vertex 408 21.000000000000 20.000000000000 7.000000000000
vertex 409 10.000000000000 0.000000000000 4.500000000000
vertex 410 10.000000000000 0.000000000000 0.000000000000
vertex 411 20.000000000000 0.000000000000 0.000000000000
vertex 412 20.000000000000 0.000000000000 4.500000000000
vertex 413 11.000000000000 0.000000000000 2.500000000000
vertex 414 11.000000000000 0.000000000000 1.000000000000
vertex 415 12.500000000000 0.000000000000 1.000000000000
vertex 416 12.500000000000 0.000000000000 2.500000000000
vertex 417 17.500000000000 0.000000000000 2.500000000000
vertex 418 17.500000000000 0.000000000000 1.000000000000
vertex 419 19.000000000000 0.000000000000 1.000000000000
vertex 420 19.000000000000 0.000000000000 2.500000000000
vertex 421 14.250000000000 0.000000000000 2.500000000000
vertex 422 14.250000000000 0.000000000000 1.000000000000
vertex 423 15.750000000000 0.000000000000 1.000000000000
vertex 424 15.750000000000 0.000000000000 2.500000000000
vertex 425 20.000000000000 9.000000000000 4.500000000000
vertex 426 20.000000000000 9.000000000000 0.000000000000
vertex 427 10.000000000000 9.000000000000 0.000000000000
vertex 428 10.000000000000 9.000000000000 4.500000000000
vertex 429 20.000000000000 0.000000000000 7.500000000000
vertex 430 20.000000000000 9.000000000000 7.500000000000
vertex 431 10.000000000000 9.000000000000 7.500000000000
vertex 432 10.000000000000 0.000000000000 7.500000000000
vertex 433 11.000000000000 0.000000000000 7.000000000000
vertex 434 11.000000000000 0.000000000000 5.500000000000
vertex 435 12.500000000000 0.000000000000 5.500000000000
vertex 436 12.500000000000 0.000000000000 7.000000000000
vertex 437 17.500000000000 0.000000000000 7.000000000000
vertex 438 17.500000000000 0.000000000000 5.500000000000
vertex 439 19.000000000000 0.000000000000 5.500000000000
vertex 440 19.000000000000 0.000000000000 7.000000000000
vertex 441 14.250000000000 0.000000000000 7.000000000000
vertex 442 14.250000000000 0.000000000000 5.500000000000
vertex 443 15.750000000000 0.000000000000 5.500000000000
vertex 444 15.750000000000 0.000000000000 7.000000000000
vertex 445 0.000000000000 0.000000000000 4.500000000000
vertex 446 0.000000000000 0.000000000000 0.000000000000
vertex 447 4.250000000000 0.000000000000 2.500000000000
vertex 448 4.250000000000 0.000000000000 1.000000000000
vertex 449 5.750000000000 0.000000000000 1.000000000000
vertex 450 5.750000000000 0.000000000000 2.500000000000
vertex 451 7.500000000000 0.000000000000 2.500000000000
vertex 452 7.500000000000 0.000000000000 1.000000000000
vertex 453 9.000000000000 0.000000000000 1.000000000000
vertex 454 9.000000000000 0.000000000000 2.500000000000
vertex 455 1.000000000000 0.000000000000 2.500000000000
vertex 456 1.000000000000 0.000000000000 1.000000000000
vertex 457 2.500000000000 0.000000000000 1.000000000000
vertex 458 2.500000000000 0.000000000000 2.500000000000
vertex 459 0.000000000000 9.000000000000 4.500000000000
vertex 460 0.000000000000 9.000000000000 0.000000000000
vertex 461 0.000000000000 2.500000000000 2.500000000000
vertex 462 0.000000000000 2.500000000000 1.000000000000
vertex 463 0.000000000000 1.000000000000 1.000000000000
vertex 464 0.000000000000 1.000000000000 2.500000000000
vertex 465 0.000000000000 5.250000000000 2.500000000000
vertex 466 0.000000000000 5.250000000000 1.000000000000
vertex 467 0.000000000000 3.750000000000 1.000000000000
vertex 468 0.000000000000 3.750000000000 2.500000000000
vertex 469 0.000000000000 8.000000000000 2.500000000000
vertex 470 0.000000000000 8.000000000000 1.000000000000
vertex 471 0.000000000000 6.500000000000 1.000000000000
vertex 472 0.000000000000 6.500000000000 2.500000000000
vertex 473 30.000000000000 0.000000000000 4.500000000000
vertex 474 30.000000000000 0.000000000000 0.000000000000
vertex 475 30.000000000000 9.000000000000 0.000000000000
vertex 476 30.000000000000 9.000000000000 4.500000000000
vertex 477 24.250000000000 0.000000000000 2.500000000000
vertex 478 24.250000000000 0.000000000000 1.000000000000
vertex 479 25.750000000000 0.000000000000 1.000000000000
vertex 480 25.750000000000 0.000000000000 2.500000000000
vertex 481 21.000000000000 0.000000000000 2.500000000000
vertex 482 21.000000000000 0.000000000000 1.000000000000
vertex 483 22.500000000000 0.000000000000 1.000000000000
vertex 484 22.500000000000 0.000000000000 2.500000000000
vertex 485 27.500000000000 0.000000000000 2.500000000000
vertex 486 27.500000000000 0.000000000000 1.000000000000
vertex 487 29.000000000000 0.000000000000 1.000000000000
vertex 488 29.000000000000 0.000000000000 2.500000000000
vertex 489 50.000000000000 20.000000000000 4.500000000000
vertex 490 50.000000000000 11.000000000000 4.500000000000
vertex 491 40.000000000000 11.000000000000 4.500000000000
vertex 492 40.000000000000 20.000000000000 4.500000000000
vertex 493 40.000000000000 11.000000000000 7.500000000000
vertex 494 50.000000000000 11.000000000000 7.500000000000
vertex 495 50.000000000000 20.000000000000 7.500000000000
vertex 496 50.000000000000 17.500000000000 7.000000000000
vertex 497 50.000000000000 17.500000000000 5.500000000000
vertex 498 50.000000000000 19.000000000000 5.500000000000
vertex 499 50.000000000000 19.000000000000 7.000000000000
vertex 500 50.000000000000 14.750000000000 7.000000000000
vertex 501 50.000000000000 14.750000000000 5.500000000000
vertex 502 50.000000000000 16.250000000000 5.500000000000
vertex 503 50.000000000000 16.250000000000 7.000000000000
vertex 504 50.000000000000 12.000000000000 7.000000000000
vertex 505 50.000000000000 12.000000000000 5.500000000000
vertex 506 50.000000000000 13.500000000000 5.500000000000
vertex 507 50.000000000000 13.500000000000 7.000000000000
vertex 508 40.000000000000 20.000000000000 7.500000000000
vertex 509 45.750000000000 20.000000000000 7.000000000000
vertex 510 45.750000000000 20.000000000000 5.500000000000
vertex 511 44.250000000000 20.000000000000 5.500000000000
vertex 512 44.250000000000 20.000000000000 7.000000000000
vertex 513 49.000000000000 20.000000000000 7.000000000000
vertex 514 49.000000000000 20.000000000000 5.500000000000
vertex 515 47.500000000000 20.000000000000 5.500000000000
vertex 516 47.500000000000 20.000000000000 7.000000000000
vertex 517 42.500000000000 20.000000000000 7.000000000000
vertex 518 42.500000000000 20.000000000000 5.500000000000
vertex 519 41.000000000000 20.000000000000 5.500000000000
vertex 520 41.000000000000 20.000000000000 7.000000000000
vertex 521 50.000000000000 20.000000000000 0.000000000000
vertex 522 40.000000000000 20.000000000000 0.000000000000
vertex 523 42.500000000000 20.000000000000 2.500000000000
vertex 524 42.500000000000 20.000000000000 1.000000000000
vertex 525 41.000000000000 20.000000000000 1.000000000000
vertex 526 41.000000000000 20.000000000000 2.500000000000
vertex 527 45.750000000000 20.000000000000 2.500000000000
vertex 528 45.750000000000 20.000000000000 1.000000000000
vertex 529 44.250000000000 20.000000000000 1.000000000000
vertex 530 44.250000000000 20.000000000000 2.500000000000
vertex 531 49.000000000000 20.000000000000 2.500000000000
vertex 532 49.000000000000 20.000000000000 1.000000000000
vertex 533 47.500000000000 20.000000000000 1.000000000000
vertex 534 47.500000000000 20.000000000000 2.500000000000
vertex 535 50.000000000000 11.000000000000 0.000000000000
vertex 536 50.000000000000 18.000000000000 0.000000000000
vertex 537 50.000000000000 18.000000000000 4.500000000000
vertex 538 40.000000000000 11.000000000000 0.000000000000
vertex 539 10.000000000000 20.000000000000 7.500000000000
vertex 540 10.000000000000 20.000000000000 4.500000000000
vertex 541 10.000000000000 11.000000000000 4.500000000000
vertex 542 10.000000000000 11.000000000000 7.500000000000
vertex 543 19.000000000000 20.000000000000 7.000000000000
vertex 544 19.000000000000 20.000000000000 5.500000000000
vertex 545 17.500000000000 20.000000000000 5.500000000000
vertex 546 17.500000000000 20.000000000000 7.000000000000
vertex 547 12.500000000000 20.000000000000 7.000000000000
vertex 548 12.500000000000 20.000000000000 5.500000000000
vertex 549 11.000000000000 20.000000000000 5.500000000000
vertex 550 11.000000000000 20.000000000000 7.000000000000
vertex 551 15.750000000000 20.000000000000 7.000000000000
vertex 552 15.750000000000 20.000000000000 5.500000000000
vertex 553 14.250000000000 20.000000000000 5.500000000000
vertex 554 14.250000000000 20.000000000000 7.000000000000
vertex 555 0.000000000000 11.000000000000 7.500000000000
vertex 556 0.000000000000 9.000000000000 7.500000000000
vertex 557 50.000000000000 9.000000000000 7.500000000000
vertex 558 50.000000000000 9.000000000000 4.500000000000
vertex 559 0.000000000000 11.000000000000 4.500000000000
vertex 560 30.000000000000 9.000000000000 7.500000000000
vertex 561 40.000000000000 9.000000000000 4.500000000000
vertex 562 40.000000000000 9.000000000000 7.500000000000
vertex 563 30.000000000000 0.000000000000 7.500000000000
vertex 564 40.000000000000 0.000000000000 7.500000000000
vertex 565 40.000000000000 0.000000000000 4.500000000000
vertex 566 31.000000000000 0.000000000000 7.000000000000
vertex 567 31.000000000000 0.000000000000 5.500000000000
vertex 568 32.500000000000 0.000000000000 5.500000000000
vertex 569 32.500000000000 0.000000000000 7.000000000000
vertex 570 34.250000000000 0.000000000000 7.000000000000
vertex 571 34.250000000000 0.000000000000 5.500000000000
vertex 572 35.750000000000 0.000000000000 5.500000000000
vertex 573 35.750000000000 0.000000000000 7.000000000000
vertex 574 37.500000000000 0.000000000000 7.000000000000
vertex 575 37.500000000000 0.000000000000 5.500000000000
vertex 576 39.000000000000 0.000000000000 5.500000000000
vertex 577 39.000000000000 0.000000000000 7.000000000000
vertex 578 10.000000000000 20.000000000000 0.000000000000
vertex 579 0.000000000000 20.000000000000 0.000000000000
vertex 580 0.000000000000 20.000000000000 4.500000000000
vertex 581 2.500000000000 20.000000000000 2.500000000000
vertex 582 2.500000000000 20.000000000000 1.000000000000
vertex 583 1.000000000000 20.000000000000 1.000000000000
vertex 584 1.000000000000 20.000000000000 2.500000000000
vertex 585 5.750000000000 20.000000000000 2.500000000000
vertex 586 5.750000000000 20.000000000000 1.000000000000
vertex 587 4.250000000000 20.000000000000 1.000000000000
vertex 588 4.250000000000 20.000000000000 2.500000000000
vertex 589 9.000000000000 20.000000000000 2.500000000000
vertex 590 9.000000000000 20.000000000000 1.000000000000
vertex 591 7.500000000000 20.000000000000 1.000000000000
vertex 592 7.500000000000 20.000000000000 2.500000000000
vertex 593 10.000000000000 11.000000000000 0.000000000000
vertex 594 0.000000000000 11.000000000000 0.000000000000
vertex 595 0.000000000000 16.250000000000 2.500000000000
vertex 596 0.000000000000 16.250000000000 1.000000000000
vertex 597 0.000000000000 14.750000000000 1.000000000000
vertex 598 0.000000000000 14.750000000000 2.500000000000
vertex 599 0.000000000000 19.000000000000 2.500000000000
vertex 600 0.000000000000 19.000000000000 1.000000000000
vertex 601 0.000000000000 17.500000000000 1.000000000000
vertex 602 0.000000000000 17.500000000000 2.500000000000
vertex 603 0.000000000000 13.500000000000 2.500000000000
vertex 604 0.000000000000 13.500000000000 1.000000000000
vertex 605 0.000000000000 12.000000000000 1.000000000000
vertex 606 0.000000000000 12.000000000000 2.500000000000
vertex 607 30.000000000000 20.000000000000 0.000000000000
vertex 608 35.750000000000 20.000000000000 2.500000000000
vertex 609 35.750000000000 20.000000000000 1.000000000000
vertex 610 34.250000000000 20.000000000000 1.000000000000
vertex 611 34.250000000000 20.000000000000 2.500000000000
vertex 612 39.000000000000 20.000000000000 2.500000000000
vertex 613 39.000000000000 20.000000000000 1.000000000000
vertex 614 37.500000000000 20.000000000000 1.000000000000
vertex 615 37.500000000000 20.000000000000 2.500000000000
vertex 616 32.500000000000 20.000000000000 2.500000000000
vertex 617 32.500000000000 20.000000000000 1.000000000000
vertex 618 31.000000000000 20.000000000000 1.000000000000
vertex 619 31.000000000000 20.000000000000 2.500000000000
vertex 620 30.000000000000 11.000000000000 0.000000000000
vertex 621 0.000000000000 20.000000000000 7.500000000000
vertex 622 2.500000000000 20.000000000000 7.000000000000
vertex 623 2.500000000000 20.000000000000 5.500000000000
vertex 624 1.000000000000 20.000000000000 5.500000000000
vertex 625 1.000000000000 20.000000000000 7.000000000000
vertex 626 5.750000000000 20.000000000000 7.000000000000
vertex 627 5.750000000000 20.000000000000 5.500000000000
vertex 628 4.250000000000 20.000000000000 5.500000000000
vertex 629 4.250000000000 20.000000000000 7.000000000000
vertex 630 9.000000000000 20.000000000000 7.000000000000
vertex 631 9.000000000000 20.000000000000 5.500000000000
vertex 632 7.500000000000 20.000000000000 5.500000000000
vertex 633 7.500000000000 20.000000000000 7.000000000000
vertex 634 0.000000000000 19.000000000000 7.000000000000
vertex 635 0.000000000000 19.000000000000 5.500000000000
vertex 636 0.000000000000 17.500000000000 5.500000000000
vertex 637 0.000000000000 17.500000000000 7.000000000000
vertex 638 0.000000000000 13.500000000000 7.000000000000
vertex 639 0.000000000000 13.500000000000 5.500000000000
vertex 640 0.000000000000 12.000000000000 5.500000000000
vertex 641 0.000000000000 12.000000000000 7.000000000000
vertex 642 0.000000000000 16.250000000000 7.000000000000
vertex 643 0.000000000000 16.250000000000 5.500000000000
vertex 644 0.000000000000 14.750000000000 5.500000000000
vertex 645 0.000000000000 14.750000000000 7.000000000000
vertex 646 40.000000000000 0.000000000000 0.000000000000
vertex 647 50.000000000000 0.000000000000 0.000000000000
vertex 648 50.000000000000 0.000000000000 4.500000000000
vertex 649 47.500000000000 0.000000000000 2.500000000000
vertex 650 47.500000000000 0.000000000000 1.000000000000
vertex 651 49.000000000000 0.000000000000 1.000000000000
vertex 652 49.000000000000 0.000000000000 2.500000000000
vertex 653 44.250000000000 0.000000000000 2.500000000000
vertex 654 44.250000000000 0.000000000000 1.000000000000
vertex 655 45.750000000000 0.000000000000 1.000000000000
vertex 656 45.750000000000 0.000000000000 2.500000000000
vertex 657 41.000000000000 0.000000000000 2.500000000000
vertex 658 41.000000000000 0.000000000000 1.000000000000
vertex 659 42.500000000000 0.000000000000 1.000000000000
vertex 660 42.500000000000 0.000000000000 2.500000000000
vertex 661 50.000000000000 9.000000000000 0.000000000000
vertex 662 40.000000000000 9.000000000000 0.000000000000
vertex 663 50.000000000000 2.000000000000 4.500000000000
vertex 664 50.000000000000 2.000000000000 0.000000000000
vertex 665 20.000000000000 11.000000000000 0.000000000000
vertex 666 20.000000000000 20.000000000000 0.000000000000
vertex 667 19.000000000000 20.000000000000 2.500000000000
vertex 668 19.000000000000 20.000000000000 1.000000000000
vertex 669 17.500000000000 20.000000000000 1.000000000000
vertex 670 17.500000000000 20.000000000000 2.500000000000
vertex 671 12.500000000000 20.000000000000 2.500000000000
vertex 672 12.500000000000 20.000000000000 1.000000000000
vertex 673 11.000000000000 20.000000000000 1.000000000000
vertex 674 11.000000000000 20.000000000000 2.500000000000
vertex 675 15.750000000000 20.000000000000 2.500000000000
vertex 676 15.750000000000 20.000000000000 1.000000000000
vertex 677 14.250000000000 20.000000000000 1.000000000000
vertex 678 14.250000000000 20.000000000000 2.500000000000
vertex 679 22.500000000000 20.000000000000 2.500000000000
vertex 680 22.500000000000 20.000000000000 1.000000000000
vertex 681 21.000000000000 20.000000000000 1.000000000000
vertex 682 21.000000000000 20.000000000000 2.500000000000
vertex 683 29.000000000000 20.000000000000 2.500000000000
vertex 684 29.000000000000 20.000000000000 1.000000000000
vertex 685 27.500000000000 20.000000000000 1.000000000000
vertex 686 27.500000000000 20.000000000000 2.500000000000
vertex 687 25.750000000000 20.000000000000 2.500000000000
vertex 688 25.750000000000 20.000000000000 1.000000000000
vertex 689 24.250000000000 20.000000000000 1.000000000000
vertex 690 24.250000000000 20.000000000000 2.500000000000
vertex 691 0.000000000000 0.000000000000 7.500000000000
vertex 692 0.000000000000 2.500000000000 7.000000000000
vertex 693 0.000000000000 2.500000000000 5.500000000000
vertex 694 0.000000000000 1.000000000000 5.500000000000
vertex 695 0.000000000000 1.000000000000 7.000000000000
vertex 696 0.000000000000 8.000000000000 7.000000000000
vertex 697 0.000000000000 8.000000000000 5.500000000000
vertex 698 0.000000000000 6.500000000000 5.500000000000
vertex 699 0.000000000000 6.500000000000 7.000000000000
vertex 700 0.000000000000 5.250000000000 7.000000000000
vertex 701 0.000000000000 5.250000000000 5.500000000000
vertex 702 0.000000000000 3.750000000000 5.500000000000
vertex 703 0.000000000000 3.750000000000 7.000000000000
vertex 704 7.500000000000 0.000000000000 7.000000000000
vertex 705 7.500000000000 0.000000000000 5.500000000000
vertex 706 9.000000000000 0.000000000000 5.500000000000
vertex 707 9.000000000000 0.000000000000 7.000000000000
vertex 708 4.250000000000 0.000000000000 7.000000000000
vertex 709 4.250000000000 0.000000000000 5.500000000000
vertex 710 5.750000000000 0.000000000000 5.500000000000
vertex 711 5.750000000000 0.000000000000 7.000000000000
vertex 712 1.000000000000 0.000000000000 7.000000000000
vertex 713 1.000000000000 0.000000000000 5.500000000000
vertex 714 2.500000000000 0.000000000000 5.500000000000
vertex 715 2.500000000000 0.000000000000 7.000000000000
vertex 716 31.000000000000 0.000000000000 2.500000000000
vertex 717 31.000000000000 0.000000000000 1.000000000000
vertex 718 32.500000000000 0.000000000000 1.000000000000
vertex 719 32.500000000000 0.000000000000 2.500000000000
vertex 720 34.250000000000 0.000000000000 2.500000000000
vertex 721 34.250000000000 0.000000000000 1.000000000000
vertex 722 35.750000000000 0.000000000000 1.000000000000
vertex 723 35.750000000000 0.000000000000 2.500000000000
vertex 724 37.500000000000 0.000000000000 2.500000000000
vertex 725 37.500000000000 0.000000000000 1.000000000000
vertex 726 39.000000000000 0.000000000000 1.000000000000
vertex 727 39.000000000000 0.000000000000 2.500000000000
vertex 728 39.000000000000 20.000000000000 7.000000000000
vertex 729 39.000000000000 20.000000000000 5.500000000000
vertex 730 37.500000000000 20.000000000000 5.500000000000
vertex 731 37.500000000000 20.000000000000 7.000000000000
vertex 732 32.500000000000 20.000000000000 7.000000000000
vertex 733 32.500000000000 20.000000000000 5.500000000000
vertex 734 31.000000000000 20.000000000000 5.500000000000
vertex 735 31.000000000000 20.000000000000 7.000000000000
vertex 736 35.750000000000 20.000000000000 7.000000000000
vertex 737 35.750000000000 20.000000000000 5.500000000000
vertex 738 34.250000000000 20.000000000000 5.500000000000
vertex 739 34.250000000000 20.000000000000 7.000000000000
vertex 740 50.000000000000 0.000000000000 7.500000000000
vertex 741 41.000000000000 0.000000000000 7.000000000000
vertex 742 41.000000000000 0.000000000000 5.500000000000
vertex 743 42.500000000000 0.000000000000 5.500000000000
vertex 744 42.500000000000 0.000000000000 7.000000000000
vertex 745 47.500000000000 0.000000000000 7.000000000000
vertex 746 47.500000000000 0.000000000000 5.500000000000
vertex 747 49.000000000000 0.000000000000 5.500000000000
vertex 748 49.000000000000 0.000000000000 7.000000000000
vertex 749 44.250000000000 0.000000000000 7.000000000000
vertex 750 44.250000000000 0.000000000000 5.500000000000
vertex 751 45.750000000000 0.000000000000 5.500000000000
vertex 752 45.750000000000 0.000000000000 7.000000000000
vertex 753 50.000000000000 3.750000000000 7.000000000000
vertex 754 50.000000000000 3.750000000000 5.500000000000
vertex 755 50.000000000000 5.250000000000 5.500000000000
vertex 756 50.000000000000 5.250000000000 7.000000000000
vertex 757 50.000000000000 1.000000000000 7.000000000000
vertex 758 50.000000000000 1.000000000000 5.500000000000
vertex 759 50.000000000000 2.500000000000 5.500000000000
vertex 760 50.000000000000 2.500000000000 7.000000000000
vertex 761 50.000000000000 6.500000000000 7.000000000000
vertex 762 50.000000000000 6.500000000000 5.500000000000
vertex 763 50.000000000000 8.000000000000 5.500000000000
vertex 764 50.000000000000 8.000000000000 7.000000000000
vertex 765 27.500000000000 0.000000000000 7.000000000000
vertex 766 27.500000000000 0.000000000000 5.500000000000
vertex 767 29.000000000000 0.000000000000 5.500000000000
vertex 768 29.000000000000 0.000000000000 7.000000000000
vertex 769 21.000000000000 0.000000000000 7.000000000000
vertex 770 21.000000000000 0.000000000000 5.500000000000
vertex 771 22.500000000000 0.000000000000 5.500000000000
vertex 772 22.500000000000 0.000000000000 7.000000000000
vertex 773 24.250000000000 0.000000000000 7.000000000000
vertex 774 24.250000000000 0.000000000000 5.500000000000
vertex 775 25.750000000000 0.000000000000 5.500000000000
vertex 776 25.750000000000 0.000000000000 7.000000000000
vertex 777 10.000000000000 11.000000000000 10.500000000000
vertex 778 10.000000000000 20.000000000000 10.500000000000
vertex 779 0.000000000000 20.000000000000 10.500000000000
vertex 780 0.000000000000 11.000000000000 10.500000000000
vertex 781 0.000000000000 19.000000000000 10.000000000000
vertex 782 0.000000000000 19.000000000000 8.500000000000
vertex 783 0.000000000000 17.500000000000 8.500000000000
vertex 784 0.000000000000 17.500000000000 10.000000000000
vertex 785 0.000000000000 13.500000000000 10.000000000000
vertex 786 0.000000000000 13.500000000000 8.500000000000
vertex 787 0.000000000000 12.000000000000 8.500000000000
vertex 788 0.000000000000 12.000000000000 10.000000000000
vertex 789 0.000000000000 16.250000000000 10.000000000000
vertex 790 0.000000000000 16.250000000000 8.500000000000
vertex 791 0.000000000000 14.750000000000 8.500000000000
vertex 792 0.000000000000 14.750000000000 10.000000000000
vertex 793 9.000000000000 20.000000000000 10.000000000000
vertex 794 9.000000000000 20.000000000000 8.500000000000
vertex 795 7.500000000000 20.000000000000 8.500000000000
vertex 796 7.500000000000 20.000000000000 10.000000000000
vertex 797 2.500000000000 20.000000000000 10.000000000000
vertex 798 2.500000000000 20.000000000000 8.500000000000
vertex 799 1.000000000000 20.000000000000 8.500000000000
vertex 800 1.000000000000 20.000000000000 10.000000000000
vertex 801 5.750000000000 20.000000000000 10.000000000000
vertex 802 5.750000000000 20.000000000000 8.500000000000
vertex 803 4.250000000000 20.000000000000 8.500000000000
vertex 804 4.250000000000 20.000000000000 10.000000000000
vertex 805 20.000000000000 20.000000000000 10.500000000000
vertex 806 20.000000000000 11.000000000000 10.500000000000
vertex 807 30.000000000000 11.000000000000 10.500000000000
vertex 808 30.000000000000 20.000000000000 10.500000000000
vertex 809 29.000000000000 20.000000000000 10.000000000000
vertex 810 29.000000000000 20.000000000000 8.500000000000
vertex 811 27.500000000000 20.000000000000 8.500000000000
vertex 812 27.500000000000 20.000000000000 10.000000000000
vertex 813 25.750000000000 20.000000000000 10.000000000000
vertex 814 25.750000000000 20.000000000000 8.500000000000
vertex 815 24.250000000000 20.000000000000 8.500000000000
vertex 816 24.250000000000 20.000000000000 10.000000000000
vertex 817 22.500000000000 20.000000000000 10.000000000000
vertex 818 22.500000000000 20.000000000000 8.500000000000
vertex 819 21.000000000000 20.000000000000 8.500000000000
vertex 820 21.000000000000 20.000000000000 10.000000000000
vertex 821 30.000000000000 9.000000000000 10.500000000000
vertex 822 30.000000000000 0.000000000000 10.500000000000
vertex 823 40.000000000000 0.000000000000 10.500000000000
vertex 824 40.000000000000 9.000000000000 10.500000000000
vertex 825 31.000000000000 0.000000000000 10.000000000000
vertex 826 31.000000000000 0.000000000000 8.500000000000
vertex 827 32.500000000000 0.000000000000 8.500000000000
vertex 828 32.500000000000 0.000000000000 10.000000000000
vertex 829 34.250000000000 0.000000000000 10.000000000000
vertex 830 34.250000000000 0.000000000000 8.500000000000
vertex 831 35.750000000000 0.000000000000 8.500000000000
vertex 832 35.750000000000 0.000000000000 10.000000000000
vertex 833 37.500000000000 0.000000000000 10.000000000000
vertex 834 37.500000000000 0.000000000000 8.500000000000
vertex 835 39.000000000000 0.000000000000 8.500000000000
vertex 836 39.000000000000 0.000000000000 10.000000000000
vertex 837 50.000000000000 11.000000000000 10.500000000000
vertex 838 50.000000000000 20.000000000000 10.500000000000
vertex 839 50.000000000000 14.750000000000 10.000000000000
vertex 840 50.000000000000 14.750000000000 8.500000000000
vertex 841 50.000000000000 16.250000000000 8.500000000000
vertex 842 50.000000000000 16.250000000000 10.000000000000
vertex 843 50.000000000000 17.500000000000 10.000000000000
vertex 844 50.000000000000 17.500000000000 8.500000000000
vertex 845 50.000000000000 19.000000000000 8.500000000000
vertex 846 50.000000000000 19.000000000000 10.000000000000
vertex 847 50.000000000000 12.000000000000 10.000000000000
vertex 848 50.000000000000 12.000000000000 8.500000000000
vertex 849 50.000000000000 13.500000000000 8.500000000000
vertex 850 50.000000000000 13.500000000000 10.000000000000
vertex 851 40.000000000000 11.000000000000 10.500000000000
vertex 852 40.000000000000 20.000000000000 10.500000000000
vertex 853 49.000000000000 20.000000000000 10.000000000000
vertex 854 49.000000000000 20.000000000000 8.500000000000
vertex 855 47.500000000000 20.000000000000 8.500000000000
vertex 856 47.500000000000 20.000000000000 10.000000000000
vertex 857 45.750000000000 20.000000000000 10.000000000000
vertex 858 45.750000000000 20.000000000000 8.500000000000
vertex 859 44.250000000000 20.000000000000 8.500000000000
vertex 860 44.250000000000 20.000000000000 10.000000000000
vertex 861 42.500000000000 20.000000000000 10.000000000000
vertex 862 42.500000000000 20.000000000000 8.500000000000
vertex 863 41.000000000000 20.000000000000 8.500000000000
vertex 864 41.000000000000 20.000000000000 10.000000000000
vertex 865 50.000000000000 9.000000000000 10.500000000000
vertex 866 20.000000000000 9.000000000000 10.500000000000
vertex 867 0.000000000000 9.000000000000 10.500000000000
vertex 868 10.000000000000 9.000000000000 10.500000000000
vertex 869 19.000000000000 20.000000000000 10.000000000000
vertex 870 19.000000000000 20.000000000000 8.500000000000
vertex 871 17.500000000000 20.000000000000 8.500000000000
vertex 872 17.500000000000 20.000000000000 10.000000000000
vertex 873 15.750000000000 20.000000000000 10.000000000000
vertex 874 15.750000000000 20.000000000000 8.500000000000
vertex 875 14.250000000000 20.000000000000 8.500000000000
vertex 876 14.250000000000 20.000000000000 10.000000000000
vertex 877 12.500000000000 20.000000000000 10.000000000000
vertex 878 12.500000000000 20.000000000000 8.500000000000
vertex 879 11.000000000000 20.000000000000 8.500000000000
vertex 880 11.000000000000 20.000000000000 10.000000000000
vertex 881 70.000000000000 9.000000000000 10.500000000000
vertex 882 70.000000000000 0.000000000000 10.500000000000
vertex 883 80.000000000000 0.000000000000 10.500000000000
vertex 884 80.000000000000 9.000000000000 10.500000000000
vertex 885 71.000000000000 0.000000000000 10.000000000000
vertex 886 71.000000000000 0.000000000000 8.500000000000
vertex 887 72.500000000000 0.000000000000 8.500000000000
vertex 888 72.500000000000 0.000000000000 10.000000000000
vertex 889 77.500000000000 0.000000000000 10.000000000000
vertex 890 77.500000000000 0.000000000000 8.500000000000
vertex 891 79.000000000000 0.000000000000 8.500000000000
vertex 892 79.000000000000 0.000000000000 10.000000000000
vertex 893 74.250000000000 0.000000000000 10.000000000000
vertex 894 74.250000000000 0.000000000000 8.500000000000
vertex 895 75.750000000000 0.000000000000 8.500000000000
vertex 896 75.750000000000 0.000000000000 10.000000000000
vertex 897 10.000000000000 0.000000000000 10.500000000000
vertex 898 20.000000000000 0.000000000000 10.500000000000
vertex 899 17.500000000000 0.000000000000 10.000000000000
vertex 900 17.500000000000 0.000000000000 8.500000000000
vertex 901 19.000000000000 0.000000000000 8.500000000000
vertex 902 19.000000000000 0.000000000000 10.000000000000
vertex 903 14.250000000000 0.000000000000 10.000000000000
vertex 904 14.250000000000 0.000000000000 8.500000000000
vertex 905 15.750000000000 0.000000000000 8.500000000000
vertex 906 15.750000000000 0.000000000000 10.000000000000
vertex 907 11.000000000000 0.000000000000 10.000000000000
vertex 908 11.000000000000 0.000000000000 8.500000000000
vertex 909 12.500000000000 0.000000000000 8.500000000000
vertex 910 12.500000000000 0.000000000000 10.000000000000
vertex 911 70.000000000000 11.000000000000 10.500000000000
vertex 912 80.000000000000 11.000000000000 10.500000000000
vertex 913 80.000000000000 20.000000000000 10.500000000000
vertex 914 70.000000000000 20.000000000000 10.500000000000
vertex 915 72.500000000000 20.000000000000 10.000000000000
vertex 916 72.500000000000 20.000000000000 8.500000000000
vertex 917 71.000000000000 20.000000000000 8.500000000000
vertex 918 71.000000000000 20.000000000000 10.000000000000
vertex 919 75.750000000000 20.000000000000 10.000000000000
vertex 920 75.750000000000 20.000000000000 8.500000000000
vertex 921 74.250000000000 20.000000000000 8.500000000000
vertex 922 74.250000000000 20.000000000000 10.000000000000
vertex 923 79.000000000000 20.000000000000 10.000000000000
vertex 924 79.000000000000 20.000000000000 8.500000000000
vertex 925 77.500000000000 20.000000000000 8.500000000000
vertex 926 77.500000000000 20.000000000000 10.000000000000
vertex 927 90.000000000000 20.000000000000 10.500000000000
vertex 928 90.000000000000 11.000000000000 10.500000000000
vertex 929 100.000000000000 20.000000000000 10.500000000000
vertex 930 99.000000000000 20.000000000000 10.000000000000
vertex 931 99.000000000000 20.000000000000 8.500000000000
vertex 932 97.500000000000 20.000000000000 8.500000000000
vertex 933 97.500000000000 20.000000000000 10.000000000000
vertex 934 95.750000000000 20.000000000000 10.000000000000
vertex 935 95.750000000000 20.000000000000 8.500000000000
vertex 936 94.250000000000 20.000000000000 8.500000000000
vertex 937 94.250000000000 20.000000000000 10.000000000000
vertex 938 92.500000000000 20.000000000000 10.000000000000
vertex 939 92.500000000000 20.000000000000 8.500000000000
vertex 940 91.000000000000 20.000000000000 8.500000000000
vertex 941 91.000000000000 20.000000000000 10.000000000000
vertex 942 100.000000000000 11.000000000000 10.500000000000
vertex 943 90.000000000000 0.000000000000 10.500000000000
vertex 944 90.000000000000 9.000000000000 10.500000000000
vertex 945 87.500000000000 0.000000000000 10.000000000000
vertex 946 87.500000000000 0.000000000000 8.500000000000
vertex 947 89.000000000000 0.000000000000 8.500000000000
vertex 948 89.000000000000 0.000000000000 10.000000000000
vertex 949 84.250000000000 0.000000000000 10.000000000000
vertex 950 84.250000000000 0.000000000000 8.500000000000
vertex 951 85.750000000000 0.000000000000 8.500000000000
vertex 952 85.750000000000 0.000000000000 10.000000000000
vertex 953 81.000000000000 0.000000000000 10.000000000000
vertex 954 81.000000000000 0.000000000000 8.500000000000
vertex 955 82.500000000000 0.000000000000 8.500000000000
vertex 956 82.500000000000 0.000000000000 10.000000000000
vertex 957 89.000000000000 20.000000000000 10.000000000000
vertex 958 89.000000000000 20.000000000000 8.500000000000
vertex 959 87.500000000000 20.000000000000 8.500000000000
vertex 960 87.500000000000 20.000000000000 10.000000000000
vertex 961 85.750000000000 20.000000000000 10.000000000000
vertex 962 85.750000000000 20.000000000000 8.500000000000
vertex 963 84.250000000000 20.000000000000 8.500000000000
vertex 964 84.250000000000 20.000000000000 10.000000000000
vertex 965 82.500000000000 20.000000000000 10.000000000000
vertex 966 82.500000000000 20.000000000000 8.500000000000
vertex 967 81.000000000000 20.000000000000 8.500000000000
vertex 968 81.000000000000 20.000000000000 10.000000000000
vertex 969 60.000000000000 20.000000000000 10.500000000000
vertex 970 60.000000000000 11.000000000000 10.500000000000
vertex 971 60.000000000000 19.000000000000 10.000000000000
vertex 972 60.000000000000 19.000000000000 8.500000000000
vertex 973 60.000000000000 17.500000000000 8.500000000000
vertex 974 60.000000000000 17.500000000000 10.000000000000
vertex 975 60.000000000000 13.500000000000 10.000000000000
vertex 976 60.000000000000 13.500000000000 8.500000000000
vertex 977 60.000000000000 12.000000000000 8.500000000000
vertex 978 60.000000000000 12.000000000000 10.000000000000
vertex 979 60.000000000000 16.250000000000 10.000000000000
vertex 980 60.000000000000 16.250000000000 8.500000000000
vertex 981 60.000000000000 14.750000000000 8.500000000000
vertex 982 60.000000000000 14.750000000000 10.000000000000
vertex 983 62.500000000000 20.000000000000 10.000000000000
vertex 984 62.500000000000 20.000000000000 8.500000000000
vertex 985 61.000000000000 20.000000000000 8.500000000000
vertex 986 61.000000000000 20.000000000000 10.000000000000
vertex 987 69.000000000000 20.000000000000 10.000000000000
vertex 988 69.000000000000 20.000000000000 8.500000000000
vertex 989 67.500000000000 20.000000000000 8.500000000000
vertex 990 67.500000000000 20.000000000000 10.000000000000
vertex 991 65.750000000000 20.000000000000 10.000000000000
vertex 992 65.750000000000 20.000000000000 8.500000000000
vertex 993 64.250000000000 20.000000000000 8.500000000000
vertex 994 64.250000000000 20.000000000000 10.000000000000
vertex 995 60.000000000000 9.000000000000 10.500000000000
vertex 996 60.000000000000 0.000000000000 10.500000000000
vertex 997 60.000000000000 5.250000000000 10.000000000000
vertex 998 60.000000000000 5.250000000000 8.500000000000
vertex 999 60.000000000000 3.750000000000 8.500000000000
vertex 1000 60.000000000000 3.750000000000 10.000000000000
vertex 1001 60.000000000000 2.500000000000 10.000000000000
vertex 1002 60.000000000000 2.500000000000 8.500000000000
vertex 1003 60.000000000000 1.000000000000 8.500000000000
vertex 1004 60.000000000000 1.000000000000 10.000000000000
vertex 1005 60.000000000000 8.000000000000 10.000000000000
vertex 1006 60.000000000000 8.000000000000 8.500000000000
vertex 1007 60.000000000000 6.500000000000 8.500000000000
vertex 1008 60.000000000000 6.500000000000 10.000000000000
vertex 1009 61.000000000000 0.000000000000 10.000000000000
vertex 1010 61.000000000000 0.000000000000 8.500000000000
vertex 1011 62.500000000000 0.000000000000 8.500000000000
vertex 1012 62.500000000000 0.000000000000 10.000000000000
vertex 1013 67.500000000000 0.000000000000 10.000000000000
vertex 1014 67.500000000000 0.000000000000 8.500000000000
vertex 1015 69.000000000000 0.000000000000 8.500000000000
vertex 1016 69.000000000000 0.000000000000 10.000000000000
vertex 1017 64.250000000000 0.000000000000 10.000000000000
vertex 1018 64.250000000000 0.000000000000 8.500000000000
vertex 1019 65.750000000000 0.000000000000 8.500000000000
vertex 1020 65.750000000000 0.000000000000 10.000000000000
vertex 1021 50.000000000000 0.000000000000 10.500000000000
vertex 1022 47.500000000000 0.000000000000 10.000000000000
vertex 1023 47.500000000000 0.000000000000 8.500000000000
vertex 1024 49.000000000000 0.000000000000 8.500000000000
vertex 1025 49.000000000000 0.000000000000 10.000000000000
vertex 1026 44.250000000000 0.000000000000 10.000000000000
vertex 1027 44.250000000000 0.000000000000 8.500000000000
vertex 1028 45.750000000000 0.000000000000 8.500000000000
vertex 1029 45.750000000000 0.000000000000 10.000000000000
vertex 1030 41.000000000000 0.000000000000 10.000000000000
vertex 1031 41.000000000000 0.000000000000 8.500000000000
vertex 1032 42.500000000000 0.000000000000 8.500000000000
vertex 1033 42.500000000000 0.000000000000 10.000000000000
vertex 1034 50.000000000000 3.750000000000 10.000000000000
vertex 1035 50.000000000000 3.750000000000 8.500000000000
vertex 1036 50.000000000000 5.250000000000 8.500000000000
vertex 1037 50.000000000000 5.250000000000 10.000000000000
vertex 1038 50.000000000000 1.000000000000 10.000000000000
vertex 1039 50.000000000000 1.000000000000 8.500000000000
vertex 1040 50.000000000000 2.500000000000 8.500000000000
vertex 1041 50.000000000000 2.500000000000 10.000000000000
vertex 1042 50.000000000000 6.500000000000 10.000000000000
vertex 1043 50.000000000000 6.500000000000 8.500000000000
vertex 1044 50.000000000000 8.000000000000 8.500000000000
vertex 1045 50.000000000000 8.000000000000 10.000000000000
vertex 1046 21.000000000000 0.000000000000 10.000000000000
vertex 1047 21.000000000000 0.000000000000 8.500000000000
vertex 1048 22.500000000000 0.000000000000 8.500000000000
vertex 1049 22.500000000000 0.000000000000 10.000000000000
vertex 1050 24.250000000000 0.000000000000 10.000000000000
vertex 1051 24.250000000000 0.000000000000 8.500000000000
vertex 1052 25.750000000000 0.000000000000 8.500000000000
vertex 1053 25.750000000000 0.000000000000 10.000000000000
vertex 1054 27.500000000000 0.000000000000 10.000000000000
vertex 1055 27.500000000000 0.000000000000 8.500000000000
vertex 1056 29.000000000000 0.000000000000 8.500000000000
vertex 1057 29.000000000000 0.000000000000 10.000000000000
vertex 1058 110.000000000000 9.000000000000 10.500000000000
vertex 1059 100.000000000000 9.000000000000 10.500000000000
vertex 1060 100.000000000000 0.000000000000 10.500000000000
vertex 1061 110.000000000000 0.000000000000 10.500000000000
vertex 1062 104.250000000000 0.000000000000 10.000000000000
vertex 1063 104.250000000000 0.000000000000 8.500000000000
vertex 1064 105.750000000000 0.000000000000 8.500000000000
vertex 1065 105.750000000000 0.000000000000 10.000000000000
vertex 1066 101.000000000000 0.000000000000 10.000000000000
vertex 1067 101.000000000000 0.000000000000 8.500000000000
vertex 1068 102.500000000000 0.000000000000 8.500000000000
vertex 1069 102.500000000000 0.000000000000 10.000000000000
vertex 1070 107.500000000000 0.000000000000 10.000000000000
vertex 1071 107.500000000000 0.000000000000 8.500000000000
vertex 1072 109.000000000000 0.000000000000 8.500000000000
vertex 1073 109.000000000000 0.000000000000 10.000000000000
vertex 1074 110.000000000000 6.500000000000 10.000000000000
vertex 1075 110.000000000000 6.500000000000 8.500000000000
vertex 1076 110.000000000000 8.000000000000 8.500000000000
vertex 1077 110.000000000000 8.000000000000 10.000000000000
vertex 1078 110.000000000000 1.000000000000 10.000000000000
vertex 1079 110.000000000000 1.000000000000 8.500000000000
vertex 1080 110.000000000000 2.500000000000 8.500000000000
vertex 1081 110.000000000000 2.500000000000 10.000000000000
vertex 1082 110.000000000000 3.750000000000 10.000000000000
vertex 1083 110.000000000000 3.750000000000 8.500000000000
vertex 1084 110.000000000000 5.250000000000 8.500000000000
vertex 1085 110.000000000000 5.250000000000 10.000000000000
vertex 1086 110.000000000000 11.000000000000 10.500000000000
vertex 1087 110.000000000000 20.000000000000 10.500000000000
vertex 1088 109.000000000000 20.000000000000 10.000000000000
vertex 1089 109.000000000000 20.000000000000 8.500000000000
vertex 1090 107.500000000000 20.000000000000 8.500000000000
vertex 1091 107.500000000000 20.000000000000 10.000000000000
vertex 1092 102.500000000000 20.000000000000 10.000000000000
vertex 1093 102.500000000000 20.000000000000 8.500000000000
vertex 1094 101.000000000000 20.000000000000 8.500000000000
vertex 1095 101.000000000000 20.000000000000 10.000000000000
vertex 1096 105.750000000000 20.000000000000 10.000000000000
vertex 1097 105.750000000000 20.000000000000 8.500000000000
vertex 1098 104.250000000000 20.000000000000 8.500000000000
vertex 1099 104.250000000000 20.000000000000 10.000000000000
vertex 1100 110.000000000000 17.500000000000 10.000000000000
vertex 1101 110.000000000000 17.500000000000 8.500000000000
vertex 1102 110.000000000000 19.000000000000 8.500000000000
vertex 1103 110.000000000000 19.000000000000 10.000000000000
vertex 1104 110.000000000000 14.750000000000 10.000000000000
vertex 1105 110.000000000000 14.750000000000 8.500000000000
vertex 1106 110.000000000000 16.250000000000 8.500000000000
vertex 1107 110.000000000000 16.250000000000 10.000000000000
vertex 1108 110.000000000000 12.000000000000 10.000000000000
vertex 1109 110.000000000000 12.000000000000 8.500000000000
vertex 1110 110.000000000000 13.500000000000 8.500000000000
vertex 1111 110.000000000000 13.500000000000 10.000000000000
vertex 1112 91.000000000000 0.000000000000 10.000000000000
vertex 1113 91.000000000000 0.000000000000 8.500000000000
vertex 1114 92.500000000000 0.000000000000 8.500000000000
vertex 1115 92.500000000000 0.000000000000 10.000000000000
vertex 1116 94.250000000000 0.000000000000 10.000000000000
vertex 1117 94.250000000000 0.000000000000 8.500000000000
vertex 1118 95.750000000000 0.000000000000 8.500000000000
vertex 1119 95.750000000000 0.000000000000 10.000000000000
vertex 1120 97.500000000000 0.000000000000 10.000000000000
vertex 1121 97.500000000000 0.000000000000 8.500000000000
vertex 1122 99.000000000000 0.000000000000 8.500000000000
vertex 1123 99.000000000000 0.000000000000 10.000000000000
vertex 1124 32.500000000000 20.000000000000 10.000000000000
vertex 1125 32.500000000000 20.000000000000 8.500000000000
vertex 1126 31.000000000000 20.000000000000 8.500000000000
vertex 1127 31.000000000000 20.000000000000 10.000000000000
vertex 1128 35.750000000000 20.000000000000 10.000000000000
vertex 1129 35.750000000000 20.000000000000 8.500000000000
vertex 1130 34.250000000000 20.000000000000 8.500000000000
vertex 1131 34.250000000000 20.000000000000 10.000000000000
vertex 1132 39.000000000000 20.000000000000 10.000000000000
vertex 1133 39.000000000000 20.000000000000 8.500000000000
vertex 1134 37.500000000000 20.000000000000 8.500000000000
vertex 1135 37.500000000000 20.000000000000 10.000000000000
vertex 1136 0.000000000000 0.000000000000 10.500000000000
vertex 1137 7.500000000000 0.000000000000 10.000000000000
vertex 1138 7.500000000000 0.000000000000 8.500000000000
vertex 1139 9.000000000000 0.000000000000 8.500000000000
vertex 1140 9.000000000000 0.000000000000 10.000000000000
vertex 1141 4.250000000000 0.000000000000 10.000000000000
vertex 1142 4.250000000000 0.000000000000 8.500000000000
vertex 1143 5.750000000000 0.000000000000 8.500000000000
vertex 1144 5.750000000000 0.000000000000 10.000000000000
vertex 1145 1.000000000000 0.000000000000 10.000000000000
vertex 1146 1.000000000000 0.000000000000 8.500000000000
vertex 1147 2.500000000000 0.000000000000 8.500000000000
vertex 1148 2.500000000000 0.000000000000 10.000000000000
vertex 1149 0.000000000000 2.500000000000 10.000000000000
vertex 1150 0.000000000000 2.500000000000 8.500000000000
vertex 1151 0.000000000000 1.000000000000 8.500000000000
vertex 1152 0.000000000000 1.000000000000 10.000000000000
vertex 1153 0.000000000000 5.250000000000 10.000000000000
vertex 1154 0.000000000000 5.250000000000 8.500000000000
vertex 1155 0.000000000000 3.750000000000 8.500000000000
vertex 1156 0.000000000000 3.750000000000 10.000000000000
vertex 1157 0.000000000000 8.000000000000 10.000000000000
vertex 1158 0.000000000000 8.000000000000 8.500000000000
vertex 1159 0.000000000000 6.500000000000 8.500000000000
vertex 1160 0.000000000000 6.500000000000 10.000000000000
vertex 1161 0.000000000000 20.000000000000 -3.000000000000
vertex 1162 0.000000000000 0.000000000000 -3.000000000000
vertex 1163 110.000000000000 20.000000000000 -3.000000000000
vertex 1164 110.000000000000 0.000000000000 -3.000000000000

zone R-Main-F0-2
ceiling 1 1 2 3 4
wall 2 1 5 6 2
wall 3 3 7 8 4
wall 4 4 8 5 1
window 7 9 10 11 12
window 8 13 14 15 16
window 9 17 18 19 20
floor 5 8 7 6 5
wall 6 2 6 7 3

zone R-Main-Fstack-2
wall 10 21 1 2 22
wall 11 23 3 4 24
wall 12 22 2 3 23
wall 13 24 4 1 21
window 16 25 26 27 28
window 17 29 30 31 32
window 18 33 34 35 36
floor 14 4 3 2 1
ceiling 15 21 22 23 24

zone R-Main-Fstack-1
wall 19 24 4 3 23
floor 20 37 38 3 4
wall 21 39 38 37 40
window 25 41 42 43 44
window 26 45 46 47 48
window 27 49 50 51 52
wall 22 40 37 4 24
window 28 53 54 55 56
window 29 57 58 59 60
window 30 61 62 63 64
ceiling 23 24 23 39 40
wall 24 23 3 38 39

zone R-Main-F0-1
floor 31 65 66 7 8
wall 32 3 7 66 38
ceiling 33 4 3 38 37
wall 34 37 65 8 4
window 37 67 68 69 70
window 38 71 72 73 74
window 39 75 76 77 78
wall 35 4 8 7 3
wall 36 38 66 65 37
window 40 79 80 81 82
window 41 83 84 85 86
window 42 87 88 89 90

zone R-Main-Fstack-3
wall 43 91 92 93 94
ceiling 44 91 94 22 21
wall 45 21 1 92 91
window 49 95 96 97 98
window 50 99 100 101 102
window 51 103 104 105 106
wall 46 22 2 1 21
wall 47 94 93 2 22
floor 48 1 2 93 92

zone R-Main-F0-3
wall 52 93 107 6 2
ceiling 53 92 93 2 1
wall 54 1 5 108 92
window 58 109 110 111 112
window 59 113 114 115 116
window 60 117 118 119 120
wall 55 92 108 107 93
floor 56 5 6 107 108
wall 57 2 6 5 1

zone R-Main-Fstack-4
wall 61 94 93 92 91
wall 62 121 122 123 124
wall 63 91 92 122 121
window 67 125 126 127 128
window 68 129 130 131 132
window 69 133 134 135 136
wall 64 124 123 93 94
ceiling 65 121 124 94 91
floor 66 92 93 123 122

zone R-Main-F0-4
floor 70 108 107 137 138
wall 71 123 137 107 93
wall 72 92 108 138 122
window 76 139 140 141 142
window 77 143 144 145 146
window 78 147 148 149 150
wall 73 93 107 108 92
wall 74 122 138 137 123
ceiling 75 122 123 93 92

zone R-Main-F0-5
wall 79 122 138 151 152
window 86 153 154 155 156
window 87 157 158 159 160
window 88 161 162 163 164
wall 80 152 151 165 166
ceiling 81 152 167 123 122
wall 82 167 168 137 123
wall 83 123 137 138 122
wall 84 166 165 168 167
floor 85 138 137 168 151

zone R-Main-Fstack-5
floor 89 122 123 167 152
wall 90 169 167 123 124
ceiling 91 170 169 124 121
wall 92 121 122 152 170
window 95 171 172 173 174
window 96 175 176 177 178
window 97 179 180 181 182
wall 93 124 123 122 121
wall 94 170 152 167 169
window 98 187 188 189 190
window 99 191 192 193 194
window 100 183 184 185 186

zone RC-Main-F0-1
wall 101 195 196 197 198
wall 102 123 137 168 167
wall 103 199 200 201 202
wall 104 93 107 137 123
wall 105 202 201 203 204
floor 106 66 203 196 168
wall 107 38 66 7 3
ceiling 108 167 195 204 38
wall 109 2 6 107 93
wall 110 205 206 200 199
wall 111 198 197 206 205
wall 112 3 7 6 2
wall 113 204 203 66 38
wall 114 167 168 196 195

zone R-Main-F0-17
wall 115 198 197 207 208
wall 116 205 206 197 198
ceiling 117 198 208 209 205
wall 118 209 210 206 205
wall 119 208 207 210 209
window 121 211 212 213 214
window 122 215 216 217 218
window 123 219 220 221 222
floor 120 206 210 207 197

zone R-Main-Fstack-17
wall 124 223 198 208 224
wall 125 224 208 209 225
window 130 226 227 228 229
window 131 230 231 232 233
window 132 234 235 236 237
ceiling 126 223 224 225 238
floor 127 205 209 208 198
wall 128 238 205 198 223
wall 129 225 209 205 238

zone R-Main-Fstack-18
ceiling 133 238 225 239 240
floor 134 199 241 209 205
wall 135 240 199 205 238
wall 136 225 209 241 239
window 139 242 243 244 245
window 140 246 247 248 249
window 141 250 251 252 253
wall 137 239 241 199 240
wall 138 238 205 209 225

zone R-Main-F0-18
ceiling 142 205 209 241 199
wall 143 241 254 200 199
floor 144 200 254 210 206
wall 145 209 210 254 241
window 148 255 256 257 258
window 149 259 260 261 262
window 150 263 264 265 266
wall 146 205 206 210 209
wall 147 199 200 206 205

zone R-Main-F0-19
ceiling 151 199 241 267 202
wall 152 267 268 201 202
wall 153 241 254 268 267
window 157 269 270 271 272
window 158 273 274 275 276
window 159 277 278 279 280
wall 154 202 201 200 199
wall 155 199 200 254 241
floor 156 201 268 254 200

zone R-Main-Fstack-19
wall 160 281 202 199 240
wall 161 240 199 241 239
wall 162 282 267 202 281
floor 163 202 267 241 199
ceiling 164 240 239 282 281
wall 165 239 241 267 282
window 166 283 284 285 286
window 167 287 288 289 290
window 168 291 292 293 294

zone R-Main-Fstack-20
wall 169 295 204 202 281
floor 170 204 296 267 202
ceiling 171 281 282 297 295
wall 172 297 296 204 295
window 175 298 299 300 301
window 176 302 303 304 305
window 177 306 307 308 309
wall 173 281 202 267 282
wall 174 282 267 296 297
window 178 310 311 312 313
window 179 314 315 316 317
window 180 318 319 320 321

zone R-Main-F0-20
wall 181 296 322 203 204
window 187 323 324 325 326
window 188 327 328 329 330
window 189 331 332 333 334
floor 182 203 322 268 201
wall 183 202 201 268 267
wall 184 267 268 322 296
window 190 335 336 337 338
window 191 339 340 341 342
window 192 343 344 345 346
ceiling 185 202 267 296 204
wall 186 204 203 201 202

zone R-Main-F0-16
wall 193 198 197 196 195
floor 194 197 207 347 196
wall 195 348 349 347 350
wall 196 350 347 207 208
window 200 351 352 353 354
window 201 355 356 357 358
window 202 359 360 361 362
wall 197 195 196 349 348
ceiling 198 195 350 208 198
wall 199 208 207 197 198

zone R-Main-Fstack-16
wall 203 363 350 208 224
window 209 364 365 366 367
window 210 368 369 370 371
window 211 372 373 374 375
floor 204 198 208 350 195
ceiling 205 376 363 224 223
wall 206 376 195 350 363
window 212 377 378 379 380
window 213 381 382 383 384
window 214 385 386 387 388
wall 207 224 208 198 223
wall 208 223 198 195 376

zone R-Main-Fstack-8
wall 215 389 390 391 392
wall 216 393 394 390 389
ceiling 217 395 393 389 392
floor 218 391 390 394 396
wall 219 395 396 394 393
wall 220 392 391 396 395
window 221 397 398 399 400
window 222 401 402 403 404
window 223 405 406 407 408

zone R-Main-F0-12
wall 224 409 410 411 412
window 230 413 414 415 416
window 231 417 418 419 420
window 232 421 422 423 424
wall 225 425 426 427 428
wall 226 412 411 426 425
wall 227 428 427 410 409
ceiling 228 428 409 412 425
floor 229 426 411 410 427

zone R-Main-Fstack-12
wall 233 429 412 425 430
wall 234 431 428 409 432
wall 235 432 409 412 429
window 239 433 434 435 436
window 240 437 438 439 440
window 241 441 442 443 444
wall 236 430 425 428 431
floor 237 425 412 409 428
ceiling 238 431 432 429 430

zone R-Main-F0-11
wall 242 445 446 410 409
window 248 447 448 449 450
window 249 451 452 453 454
window 250 455 456 457 458
wall 243 459 460 446 445
window 251 461 462 463 464
window 252 465 466 467 468
window 253 469 470 471 472
wall 244 409 410 427 428
floor 245 427 410 446 460
ceiling 246 459 445 409 428
wall 247 428 427 460 459

zone R-Main-F0-13
wall 254 425 426 411 412
wall 255 473 474 475 476
floor 256 475 474 411 426
ceiling 257 425 412 473 476
wall 258 412 411 474 473
window 260 477 478 479 480
window 261 481 482 483 484
window 262 485 486 487 488
wall 259 476 475 426 425

zone R-Main-Fstack-6
floor 263 489 490 491 492
wall 264 493 491 490 494
wall 265 494 490 489 495
window 269 496 497 498 499
window 270 500 501 502 503
window 271 504 505 506 507
wall 266 508 492 491 493
wall 267 495 489 492 508
window 272 509 510 511 512
window 273 513 514 515 516
window 274 517 518 519 520
ceiling 268 508 493 494 495

zone R-Main-F0-6
wall 275 489 521 522 492
window 282 523 524 525 526
window 283 527 528 529 530
window 284 531 532 533 534
wall 276 490 535 536 537
wall 277 492 522 538 491
ceiling 278 492 491 490 489
floor 279 521 535 538 522
wall 280 491 538 535 490
wall 281 537 536 521 489

zone R-Main-Fstack-9
wall 285 539 540 541 542
wall 286 393 394 396 395
wall 287 395 396 540 539
window 291 543 544 545 546
window 292 547 548 549 550
window 293 551 552 553 554
floor 288 396 394 541 540
ceiling 289 539 542 393 395
wall 290 542 541 394 393

zone RC-Main-Fstack-2
ceiling 294 555 556 557 494
floor 295 490 558 459 559
wall 296 560 476 561 562
wall 297 494 490 491 493
wall 298 562 561 558 557
wall 299 556 459 428 431
wall 300 493 491 390 389
wall 301 431 428 425 430
wall 302 555 559 459 556
wall 303 393 394 541 542
wall 304 557 558 490 494
wall 305 430 425 476 560
wall 306 542 541 559 555
wall 307 389 390 394 393

zone R-Main-Fstack-14
wall 308 560 476 473 563
ceiling 309 560 563 564 562
wall 310 563 473 565 564
window 314 566 567 568 569
window 315 570 571 572 573
window 316 574 575 576 577
floor 311 561 565 473 476
wall 312 562 561 476 560
wall 313 564 565 561 562

zone R-Main-F0-10
wall 317 540 578 579 580
window 323 581 582 583 584
window 324 585 586 587 588
window 325 589 590 591 592
wall 318 541 593 578 540
ceiling 319 580 559 541 540
wall 320 559 594 593 541
floor 321 578 593 594 579
wall 322 580 579 594 559
window 326 595 596 597 598
window 327 599 600 601 602
window 328 603 604 605 606

zone R-Main-F0-7
wall 329 492 522 607 391
window 335 608 609 610 611
window 336 612 613 614 615
window 337 616 617 618 619
wall 330 491 538 522 492
wall 331 391 607 620 390
floor 332 522 538 620 607
wall 333 390 620 538 491
ceiling 334 391 390 491 492

zone R-Main-Fstack-10
wall 338 542 541 540 539
floor 339 540 541 559 580
wall 340 539 540 580 621
window 344 622 623 624 625
window 345 626 627 628 629
window 346 630 631 632 633
wall 341 555 559 541 542
ceiling 342 621 555 542 539
wall 343 621 580 559 555
window 347 634 635 636 637
window 348 638 639 640 641
window 349 642 643 644 645

zone R-Main-F0-15
wall 350 565 646 647 648
window 357 649 650 651 652
window 358 653 654 655 656
window 359 657 658 659 660
wall 351 558 661 662 561
wall 352 663 664 661 558
floor 353 661 647 646 662
wall 354 561 662 646 565
wall 355 648 647 664 663
ceiling 356 561 565 648 558

zone R-Main-F0-9
wall 360 394 665 666 396
wall 361 540 578 593 541
ceiling 362 540 541 394 396
wall 363 541 593 665 394
floor 364 666 665 593 578
wall 365 396 666 578 540
window 366 667 668 669 670
window 367 671 672 673 674
window 368 675 676 677 678

zone R-Main-F0-8
wall 369 396 666 665 394
ceiling 370 396 394 390 391
wall 371 391 607 666 396
window 375 679 680 681 682
window 376 683 684 685 686
window 377 687 688 689 690
wall 372 394 665 620 390
floor 373 607 620 665 666
wall 374 390 620 607 391

zone R-Main-Fstack-11
wall 378 556 459 445 691
window 384 692 693 694 695
window 385 696 697 698 699
window 386 700 701 702 703
wall 379 691 445 409 432
window 387 704 705 706 707
window 388 708 709 710 711
window 389 712 713 714 715
floor 380 428 409 445 459
ceiling 381 556 691 432 431
wall 382 432 409 428 431
wall 383 431 428 459 556

zone R-Main-F0-14
wall 390 476 475 474 473
ceiling 391 476 473 565 561
wall 392 565 646 662 561
wall 393 473 474 646 565
window 396 716 717 718 719
window 397 720 721 722 723
window 398 724 725 726 727
floor 394 662 646 474 475
wall 395 561 662 475 476

zone R-Main-Fstack-7
wall 399 392 391 390 389
wall 400 508 492 391 392
window 405 728 729 730 731
window 406 732 733 734 735
window 407 736 737 738 739
floor 401 492 491 390 391
ceiling 402 392 389 493 508
wall 403 493 491 492 508
wall 404 389 390 491 493

zone R-Main-Fstack-15
floor 408 558 648 565 561
wall 409 564 565 648 740
window 414 741 742 743 744
window 415 745 746 747 748
window 416 749 750 751 752
wall 410 557 558 561 562
wall 411 740 648 558 557
window 417 753 754 755 756
window 418 757 758 759 760
window 419 761 762 763 764
ceiling 412 562 564 740 557
wall 413 562 561 565 564

zone R-Main-Fstack-13
ceiling 420 430 429 563 560
wall 421 430 425 412 429
wall 422 560 476 425 430
floor 423 476 473 412 425
wall 424 429 412 473 563
window 426 765 766 767 768
window 427 769 770 771 772
window 428 773 774 775 776
wall 425 563 473 476 560

zone RC-Main-F0-2
wall 429 491 538 620 390
ceiling 430 559 459 558 490
wall 431 428 427 426 425
wall 432 394 665 593 541
wall 433 490 535 538 491
wall 434 559 594 460 459
wall 435 541 593 594 559
floor 436 535 661 460 594
wall 437 561 662 661 558
wall 438 425 426 475 476
wall 439 459 460 427 428
wall 440 390 620 665 394
wall 441 558 661 535 490
wall 442 476 475 662 561

zone R-Main-Bridge-1
wall 443 195 196 168 167
wall 444 167 168 165 166
wall 445 663 664 349 348
roof 446 537 663 348 166
wall 447 166 165 536 537
wall 448 537 536 535 490
wall 449 558 661 664 663
wall 450 490 535 661 558
wall 451 348 349 196 195
floor 452 165 349 664 536

zone RC-Main-Fstack-1
wall 453 23 3 2 22
wall 454 238 205 199 240
wall 455 39 38 3 23
wall 456 240 199 202 281
wall 457 22 2 93 94
wall 458 376 195 198 223
wall 459 124 123 167 169
wall 460 223 198 205 238
wall 461 295 204 38 39
wall 462 94 93 123 124
floor 463 38 204 195 167
wall 464 281 202 204 295
ceiling 465 169 376 295 39
wall 466 169 167 195 376

zone R-Main-Ftop-10
wall 467 777 542 539 778
floor 468 539 542 555 621
wall 469 779 621 555 780
window 473 781 782 783 784
window 474 785 786 787 788
window 475 789 790 791 792
wall 470 778 539 621 779
window 476 793 794 795 796
window 477 797 798 799 800
window 478 801 802 803 804
roof 471 779 780 777 778
wall 472 780 555 542 777

zone R-Main-Ftop-8
wall 479 805 395 393 806
wall 480 806 393 389 807
wall 481 808 392 395 805
window 485 809 810 811 812
window 486 813 814 815 816
window 487 817 818 819 820
floor 482 392 389 393 395
wall 483 807 389 392 808
roof 484 805 806 807 808

zone R-Main-Ftop-14
wall 488 821 560 563 822
floor 489 562 564 563 560
wall 490 823 564 562 824
wall 491 822 563 564 823
window 494 825 826 827 828
window 495 829 830 831 832
window 496 833 834 835 836
wall 492 824 562 560 821
roof 493 821 822 823 824

zone R-Main-Ftop-6
wall 497 837 494 495 838
window 503 839 840 841 842
window 504 843 844 845 846
window 505 847 848 849 850
wall 498 851 493 494 837
wall 499 852 508 493 851
roof 500 852 851 837 838
floor 501 495 494 493 508
wall 502 838 495 508 852
window 506 853 854 855 856
window 507 857 858 859 860
window 508 861 862 863 864

zone RC-Main-Ftop-2
wall 509 821 560 562 824
wall 510 865 557 494 837
wall 511 866 430 560 821
wall 512 780 555 556 867
wall 513 806 393 542 777
wall 514 777 542 555 780
wall 515 824 562 557 865
wall 516 851 493 389 807
wall 517 867 556 431 868
wall 518 868 431 430 866
wall 519 837 494 493 851
roof 520 780 867 865 837
floor 521 494 557 556 555
wall 522 807 389 393 806

zone R-Main-Ftop-9
roof 523 778 777 806 805
wall 524 777 542 393 806
wall 525 778 539 542 777
wall 526 805 395 539 778
window 529 869 870 871 872
window 530 873 874 875 876
window 531 877 878 879 880
floor 527 395 393 542 539
wall 528 806 393 395 805

zone R-Main-Ftop-17
roof 532 881 882 883 884
floor 533 238 225 224 223
wall 534 884 238 223 881
wall 535 882 224 225 883
window 538 885 886 887 888
window 539 889 890 891 892
window 540 893 894 895 896
wall 536 883 225 238 884
wall 537 881 223 224 882

zone R-Main-Ftop-12
wall 541 866 430 431 868
roof 542 868 897 898 866
wall 543 868 431 432 897
wall 544 897 432 429 898
window 547 899 900 901 902
window 548 903 904 905 906
window 549 907 908 909 910
wall 545 898 429 430 866
floor 546 430 429 432 431

zone R-Main-Ftop-4
floor 550 91 94 124 121
wall 551 911 124 94 912
wall 552 913 91 121 914
window 556 915 916 917 918
window 557 919 920 921 922
window 558 923 924 925 926
wall 553 914 121 124 911
roof 554 914 911 912 913
wall 555 912 94 91 913

zone R-Main-Ftop-2
wall 559 927 21 22 928
wall 560 929 24 21 927
window 565 930 931 932 933
window 566 934 935 936 937
window 567 938 939 940 941
roof 561 927 928 942 929
wall 562 928 22 23 942
wall 563 942 23 24 929
floor 564 24 23 22 21

zone R-Main-Ftop-18
roof 568 884 883 943 944
floor 569 240 239 225 238
wall 570 944 240 238 884
wall 571 883 225 239 943
window 574 945 946 947 948
window 575 949 950 951 952
window 576 953 954 955 956
wall 572 884 238 225 883
wall 573 943 239 240 944

zone R-Main-Ftop-3
wall 577 928 22 21 927
wall 578 912 94 22 928
floor 579 21 22 94 91
roof 580 913 912 928 927
wall 581 927 21 91 913
window 583 957 958 959 960
window 584 961 962 963 964
window 585 965 966 967 968
wall 582 913 91 94 912

zone R-Main-Ftop-5
roof 586 969 970 911 914
wall 587 970 169 124 911
wall 588 969 170 169 970
window 592 971 972 973 974
window 593 975 976 977 978
window 594 979 980 981 982
wall 589 914 121 170 969
window 595 983 984 985 986
window 596 987 988 989 990
window 597 991 992 993 994
wall 590 911 124 121 914
floor 591 121 124 169 170

zone R-Main-Ftop-16
wall 598 995 376 363 996
window 604 997 998 999 1000
window 605 1001 1002 1003 1004
window 606 1005 1006 1007 1008
wall 599 882 224 223 881
roof 600 995 996 882 881
wall 601 996 363 224 882
window 607 1009 1010 1011 1012
window 608 1013 1014 1015 1016
window 609 1017 1018 1019 1020
floor 602 223 224 363 376
wall 603 881 223 376 995

zone R-Main-Ftop-15
floor 610 557 740 564 562
wall 611 823 564 740 1021
window 616 1022 1023 1024 1025
window 617 1026 1027 1028 1029
window 618 1030 1031 1032 1033
wall 612 1021 740 557 865
window 619 1034 1035 1036 1037
window 620 1038 1039 1040 1041
window 621 1042 1043 1044 1045
roof 613 824 823 1021 865
wall 614 824 562 564 823
wall 615 865 557 562 824

zone R-Main-Ftop-13
wall 622 898 429 563 822
window 628 1046 1047 1048 1049
window 629 1050 1051 1052 1053
window 630 1054 1055 1056 1057
wall 623 822 563 560 821
roof 624 866 898 822 821
wall 625 821 560 430 866
wall 626 866 430 429 898
floor 627 560 563 429 430

zone R-Main-Ftop-20
wall 631 1058 295 281 1059
wall 632 1060 282 297 1061
window 637 1062 1063 1064 1065
window 638 1066 1067 1068 1069
window 639 1070 1071 1072 1073
wall 633 1061 297 295 1058
window 640 1074 1075 1076 1077
window 641 1078 1079 1080 1081
window 642 1082 1083 1084 1085
floor 634 295 297 282 281
roof 635 1059 1060 1061 1058
wall 636 1059 281 282 1060

zone R-Main-Ftop-1
roof 643 929 942 1086 1087
wall 644 1087 40 24 929
window 649 1088 1089 1090 1091
window 650 1092 1093 1094 1095
window 651 1096 1097 1098 1099
wall 645 929 24 23 942
floor 646 40 39 23 24
wall 647 942 23 39 1086
wall 648 1086 39 40 1087
window 652 1100 1101 1102 1103
window 653 1104 1105 1106 1107
window 654 1108 1109 1110 1111

zone R-Main-Ftop-19
floor 655 281 282 239 240
wall 656 943 239 282 1060
window 661 1112 1113 1114 1115
window 662 1116 1117 1118 1119
window 663 1120 1121 1122 1123
wall 657 944 240 239 943
wall 658 1060 282 281 1059
wall 659 1059 281 240 944
roof 660 944 943 1060 1059

zone RC-Main-Ftop-1
roof 664 970 995 1058 1086
wall 665 884 238 240 944
floor 666 39 295 376 169
wall 667 1059 281 295 1058
wall 668 912 94 124 911
wall 669 911 124 169 970
wall 670 1058 295 39 1086
wall 671 995 376 223 881
wall 672 1086 39 23 942
wall 673 881 223 238 884
wall 674 928 22 94 912
wall 675 970 169 376 995
wall 676 944 240 281 1059
wall 677 942 23 22 928

zone R-Main-Ftop-7
wall 678 851 493 508 852
wall 679 807 389 493 851
wall 680 852 508 392 808
window 684 1124 1125 1126 1127
window 685 1128 1129 1130 1131
window 686 1132 1133 1134 1135
floor 681 508 493 389 392
roof 682 808 807 851 852
wall 683 808 392 389 807

zone R-Main-Ftop-11
wall 687 1136 691 432 897
window 693 1137 1138 1139 1140
window 694 1141 1142 1143 1144
window 695 1145 1146 1147 1148
roof 688 867 1136 897 868
wall 689 897 432 431 868
floor 690 431 432 691 556
wall 691 868 431 556 867
wall 692 867 556 691 1136
window 696 1149 1150 1151 1152
window 697 1153 1154 1155 1156
window 698 1157 1158 1159 1160

zone P-MainCave-Fcave-1
ceiling 699 475 474 646 662
ceiling 700 578 593 665 666
ceiling 701 426 411 474 475
ceiling 702 522 538 535 521
ceiling 703 201 268 322 203
ceiling 704 579 594 593 578
ceiling 705 168 196 203 66
ceiling 706 138 137 107 108
ceiling 707 8 7 66 65
wall 708 579 1161 1162 446
wall 709 65 1163 1161 579
wall 710 322 1164 1163 65
ceiling 711 607 620 538 522
ceiling 712 196 347 207 197
roof 713 521 536 165 151
ceiling 714 151 168 137 138
ceiling 715 666 665 620 607
floor 716 1163 1164 1162 1161
ceiling 717 108 107 6 5
ceiling 718 200 254 268 201
wall 719 446 1162 1164 322
ceiling 720 5 6 7 8
ceiling 721 594 460 661 535
ceiling 722 197 207 210 206
ceiling 723 536 664 349 165
ceiling 724 427 410 411 426
roof 725 664 647 347 349
ceiling 726 662 646 647 661
ceiling 727 460 446 410 427
ceiling 728 206 210 254 200

_EXTENSION_BuildingGeometry_END_

_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_

_EXTENSION_ExternalShadingGeometry_START_


_EXTENSION_ExternalShadingGeometry_END_

_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_

_EXTENSION_DaylightSensorPoints_START_
_EXTENSION_DaylightSensorPoints_END_

_EXTENSION_AdditionalDaylightGeometry_START_
_EXTENSION_AdditionalDaylightGeometry_END_

_EXTENSION_VAMPARAMS_START_
_EXTENSION_VAMPARAMS_END_

