************************************************************************************************************************
*  TRNBuild   2.0.198
************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING: C:\users\gmlow\Documents\3_POLYMTL\1_Maitrise\0_Workplace\03_Methodologie\03.2_BuildingModelsWorkflow\ModelDetailed\IDF\v3\2B-b.b18
*   GET BY WORKING WITH TRNBuild 2.0 for Windows
************************************************************************************************************************
*
*-----------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*-----------------------------------------------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.85 
*
*-----------------------------------------------------------------------------------------------------------------------
*  P r o j e c t
*-----------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*-----------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*-----------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- convective heat transfer coefficient calculation ---------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*--- radiance parameters -------------------
 SCENE_ROTATION_ANGLE=0 : GROUND_IDS= : GROUND_REFLECTANCE=0.2 : SHADER_REFLECTANCE=0
 CALC_MODE=RAD : LATITUDE=48 : LONGITUDE=-9.2 : TIME_ZONE=-15 : SITE_ELEVATION=200
 AB=5 : AD=1000 : AS=20 : AR=300 : AA=0.1
 LR=6 : ST=0.15 : SJ=1 : LW=0.004 : DJ=0 : DS=0.2 : DR=2 : DP=512
*--- comfort parameters -------------------
 DIAM-SENSOR=0.07 : EPS-SENSOR=0.82 : REFL-SENSOR=0.47 : ELV_AIRSPEED1=0.3 : ELV_AIRSPEED2=0.7 : ELV_AIRSPEED3=1.2
*--- other -------------------
 FSCAL_TREGENZA=MEDIUM : SHM_MODE=0 : SURFGRID=0.2
*--- daylight  -------------------
 UDIMIN=100 : UDIMAX=2000 : DAMIN=300
*
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  L a y e r s
*-----------------------------------------------------------------------------------------------------------------------
LAYER STUCCO
 CONDUCTIVITY=  0.2 : CAPACITY=      0.84 : DENSITY=     1856 : PERT=      0 : PENRT=      0
LAYER GIPS
 CONDUCTIVITY=  0.576 : CAPACITY=      1.09 : DENSITY=    800 : PERT=      0 : PENRT=      0
LAYER F13ROOF
 CONDUCTIVITY=  0.576 : CAPACITY=      1.46 : DENSITY=    1120 : PERT=      0 : PENRT=      0
LAYER F08ROOF
 CONDUCTIVITY=  163 : CAPACITY=      0.5 : DENSITY=    7824 : PERT=      0 : PENRT=      0
LAYER CONCRETE
 CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900 : PERT=      0 : PENRT=      0
LAYER SLAB
 CONDUCTIVITY=  8.316 : CAPACITY=      0.832 : DENSITY=    2322 : PERT=      0 : PENRT=      0
LAYER INS_ROOF
 RESISTANCE=      1.968 : PERT=      0 : PENRT=      0
LAYER INS_EXT_WALL
 RESISTANCE=      0.977 : PERT=      0 : PENRT=      0
LAYER INS_FLOOR
 RESISTANCE=      1.652 : PERT=      0 : PENRT=      0
LAYER CARPET
 RESISTANCE=      0.06 : PERT=      0 : PENRT=      0
*-----------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*-----------------------------------------------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE 
INPUTS_DESCRIPTION
 TGROUND : �C : Ground Temperature (boundary temperature used for floors adjacent to the ground)
 TBOUNDARY : �C : Boundary Temperature (boundary temperature used for boundary floors, walls, ceilings)
 SHADE_CLOSE : kJ/hr.m^2 : threshold of total radiation on facade where shading device is activated
 SHADE_OPEN : kJ/hr.m^2 : threshold of total radiation on facade where shading device is deactivated
 MAX_ISHADE : any : max shading factor of internal shading
 MAX_ESHADE : any : max shading factor of external shading
*--------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------

*--------------------------------------------------------------------------------
*  C O N S T R U C T I O N (Wall, Floor, Ceiling,..)
*--------------------------------------------------------------------------------
CONSTRUCTION EXT_WALL
 LAYERS   = GIPS INS_EXT_WALL GIPS STUCCO  
 THICKNESS= 0.016 0 0.016 0.025  
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
 CONSTRUCTION ADJ_WALL
 LAYERS   = GIPS  GIPS  
 THICKNESS= 0.016  0.016 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION EXT_ROOF
 LAYERS   = F13ROOF  INS_ROOF   F08ROOF   
 THICKNESS= 0.0095 0  0.0008  
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION GROUND_FLOOR
 LAYERS   = CONCRETE   
 THICKNESS= 0.2  
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION GROUND_WALL
 LAYERS   = CONCRETE  
 THICKNESS= 0.2 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001

CONSTRUCTION ADJ_CEILING
 LAYERS   = CARPET SLAB INS_FLOOR  
 THICKNESS= 0 0.2 0
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11

*--------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------
 WINDOW EXT_WINDOW1
 WINID=6505 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=2.52 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
*-----------------------------------------------------------------------------------------------------------------------
*  G a i n s
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  D a y l i g h t   C o n t r o l 
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*-----------------------------------------------------------------------------------------------------------------------
ZONES R-Tower-F0-6 R-Tower-Fstack-6 R-Tower-Fstack-7 R-Tower-F0-7 R-Tower-F0-8 R-Tower-Fstack-8 R-Tower-F0-5 R-Tower-Fstack-5 R-Tower-F0-1 R-Tower-Fstack-1 R-Tower-F0-2 R-Tower-Fstack-2 R-Tower-F0-3 R-Tower-Fstack-3 R-Tower-F0-4 R-Tower-Fstack-4 RC-Tower-F0-1 RC-Tower-Fstack-1 R-Tower-Ftop-5 R-Tower-Ftop-4 RC-Tower-Ftop-1 R-Tower-Ftop-3 R-Tower-Ftop-2 R-Tower-Ftop-8 R-Tower-Ftop-6 R-Tower-Ftop-7 R-Tower-Ftop-1 P-TowerCave-Fcave-1 
*-----------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*-----------------------------------------------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
INTERNAL_CALCULATION H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F0-6  /  A i r n o d e  R-Tower-F0-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F0-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F0-6
WALL  =ADJ_WALL             : SURF=    1 : AREA=      40.500 : ADJACENT=RC-Tower-F0-1 : ADJ_SURF=173 : FRONT : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=    2 : AREA=      45.000 : ADJACENT=R-Tower-F0-5 : ADJ_SURF=63 : FRONT : GEOSURF=0.052630
WALL  =EXT_WALL             : SURF=    3 : AREA=      33.750 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.039474
WINDOW=EXT_WINDOW1          : SURF=    7 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=    8 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=    9 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002632
FLOOR =ADJ_CEILING          : SURF=    4 : AREA=      90.000 : ADJACENT=P-TowerCave-Fcave-1 : ADJ_SURF=305 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=    5 : AREA=      45.000 : ADJACENT=R-Tower-F0-7 : ADJ_SURF=31 : FRONT : GEOSURF=0.052632
CEILING=ADJ_CEILING          : SURF=    6 : AREA=      90.000 : ADJACENT=R-Tower-Fstack-6 : ADJ_SURF=10 : FRONT
 REGIME
 CAPACITANCE=      486.000    : VOLUME=      405.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Fstack-6  /  A i r n o d e  R-Tower-Fstack-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Fstack-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Fstack-6
FLOOR =ADJ_CEILING          : SURF=   10 : AREA=      90.000 : ADJACENT=R-Tower-F0-6 : ADJ_SURF=6 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   11 : AREA=      27.000 : ADJACENT=RC-Tower-Fstack-1 : ADJ_SURF=195 : FRONT : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=   12 : AREA=      20.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=   16 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=   17 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=   18 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=   13 : AREA=      30.000 : ADJACENT=R-Tower-Fstack-5 : ADJ_SURF=78 : FRONT : GEOSURF=0.052633
CEILING=ADJ_CEILING          : SURF=   14 : AREA=      90.000 : ADJACENT=R-Tower-Ftop-6 : ADJ_SURF=266 : FRONT
WALL  =ADJ_WALL             : SURF=   15 : AREA=      30.000 : ADJACENT=R-Tower-Fstack-7 : ADJ_SURF=20 : FRONT : GEOSURF=0.052632
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Fstack-7  /  A i r n o d e  R-Tower-Fstack-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Fstack-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Fstack-7
FLOOR =ADJ_CEILING          : SURF=   19 : AREA=      90.000 : ADJACENT=R-Tower-F0-7 : ADJ_SURF=32 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   20 : AREA=      30.000 : ADJACENT=R-Tower-Fstack-6 : ADJ_SURF=15 : BACK : GEOSURF=0.052633
CEILING=ADJ_CEILING          : SURF=   21 : AREA=      90.000 : ADJACENT=R-Tower-Ftop-7 : ADJ_SURF=272 : FRONT
WALL  =ADJ_WALL             : SURF=   22 : AREA=      27.000 : ADJACENT=RC-Tower-Fstack-1 : ADJ_SURF=196 : FRONT : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=   23 : AREA=      20.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=   25 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=   26 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=   27 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=   24 : AREA=      30.000 : ADJACENT=R-Tower-Fstack-8 : ADJ_SURF=53 : FRONT : GEOSURF=0.052632
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F0-7  /  A i r n o d e  R-Tower-F0-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F0-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F0-7
WALL  =EXT_WALL             : SURF=   28 : AREA=      33.750 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.039474
WINDOW=EXT_WINDOW1          : SURF=   34 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=   35 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=   36 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002632
WALL  =ADJ_WALL             : SURF=   29 : AREA=      45.000 : ADJACENT=R-Tower-F0-8 : ADJ_SURF=38 : FRONT : GEOSURF=0.052630
FLOOR =ADJ_CEILING          : SURF=   30 : AREA=      90.000 : ADJACENT=P-TowerCave-Fcave-1 : ADJ_SURF=304 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   31 : AREA=      45.000 : ADJACENT=R-Tower-F0-6 : ADJ_SURF=5 : BACK : GEOSURF=0.052632
CEILING=ADJ_CEILING          : SURF=   32 : AREA=      90.000 : ADJACENT=R-Tower-Fstack-7 : ADJ_SURF=19 : FRONT
WALL  =ADJ_WALL             : SURF=   33 : AREA=      40.500 : ADJACENT=RC-Tower-F0-1 : ADJ_SURF=179 : FRONT : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      486.000    : VOLUME=      405.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F0-8  /  A i r n o d e  R-Tower-F0-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F0-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F0-8
WALL  =EXT_WALL             : SURF=   37 : AREA=      33.750 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.039474
WINDOW=EXT_WINDOW1          : SURF=   43 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=   44 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=   45 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002632
WALL  =ADJ_WALL             : SURF=   38 : AREA=      45.000 : ADJACENT=R-Tower-F0-7 : ADJ_SURF=29 : BACK : GEOSURF=0.052629
FLOOR =ADJ_CEILING          : SURF=   39 : AREA=      90.000 : ADJACENT=P-TowerCave-Fcave-1 : ADJ_SURF=302 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   40 : AREA=      40.500 : ADJACENT=RC-Tower-F0-1 : ADJ_SURF=175 : FRONT : GEOSURF=0.047368
CEILING=ADJ_CEILING          : SURF=   41 : AREA=      90.000 : ADJACENT=R-Tower-Fstack-8 : ADJ_SURF=52 : FRONT
WALL  =EXT_WALL             : SURF=   42 : AREA=      38.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.044737
WINDOW=EXT_WINDOW1          : SURF=   46 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=   47 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=   48 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002632
 REGIME
 CAPACITANCE=      486.000    : VOLUME=      405.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Fstack-8  /  A i r n o d e  R-Tower-Fstack-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Fstack-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Fstack-8
WALL  =EXT_WALL             : SURF=   49 : AREA=      23.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=   55 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=   56 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=   57 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
CEILING=ADJ_CEILING          : SURF=   50 : AREA=      90.000 : ADJACENT=R-Tower-Ftop-8 : ADJ_SURF=252 : FRONT
WALL  =EXT_WALL             : SURF=   51 : AREA=      20.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=   58 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=   59 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=   60 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
FLOOR =ADJ_CEILING          : SURF=   52 : AREA=      90.000 : ADJACENT=R-Tower-F0-8 : ADJ_SURF=41 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   53 : AREA=      30.000 : ADJACENT=R-Tower-Fstack-7 : ADJ_SURF=24 : BACK : GEOSURF=0.052635
WALL  =ADJ_WALL             : SURF=   54 : AREA=      27.000 : ADJACENT=RC-Tower-Fstack-1 : ADJ_SURF=191 : FRONT : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F0-5  /  A i r n o d e  R-Tower-F0-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F0-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F0-5
CEILING=ADJ_CEILING          : SURF=   61 : AREA=      90.000 : ADJACENT=R-Tower-Fstack-5 : ADJ_SURF=76 : FRONT
WALL  =ADJ_WALL             : SURF=   62 : AREA=      40.500 : ADJACENT=RC-Tower-F0-1 : ADJ_SURF=177 : FRONT : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=   63 : AREA=      45.000 : ADJACENT=R-Tower-F0-6 : ADJ_SURF=2 : BACK : GEOSURF=0.052629
FLOOR =ADJ_CEILING          : SURF=   64 : AREA=      90.000 : ADJACENT=P-TowerCave-Fcave-1 : ADJ_SURF=301 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   65 : AREA=      33.750 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.039474
WINDOW=EXT_WINDOW1          : SURF=   67 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=   68 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=   69 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002632
WALL  =EXT_WALL             : SURF=   66 : AREA=      38.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.044737
WINDOW=EXT_WINDOW1          : SURF=   70 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=   71 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
WINDOW=EXT_WINDOW1          : SURF=   72 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002632
 REGIME
 CAPACITANCE=      486.000    : VOLUME=      405.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Fstack-5  /  A i r n o d e  R-Tower-Fstack-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Fstack-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Fstack-5
WALL  =EXT_WALL             : SURF=   73 : AREA=      23.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=   79 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=   80 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=   81 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
CEILING=ADJ_CEILING          : SURF=   74 : AREA=      90.000 : ADJACENT=R-Tower-Ftop-5 : ADJ_SURF=202 : FRONT
WALL  =EXT_WALL             : SURF=   75 : AREA=      20.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=   82 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=   83 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=   84 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
FLOOR =ADJ_CEILING          : SURF=   76 : AREA=      90.000 : ADJACENT=R-Tower-F0-5 : ADJ_SURF=61 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   77 : AREA=      27.000 : ADJACENT=RC-Tower-Fstack-1 : ADJ_SURF=186 : FRONT : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=   78 : AREA=      30.000 : ADJACENT=R-Tower-Fstack-6 : ADJ_SURF=13 : BACK : GEOSURF=0.052635
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F0-1  /  A i r n o d e  R-Tower-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F0-1
WALL  =ADJ_WALL             : SURF=   85 : AREA=      40.500 : ADJACENT=RC-Tower-F0-1 : ADJ_SURF=174 : FRONT : GEOSURF=0.040909
FLOOR =ADJ_CEILING          : SURF=   86 : AREA=     117.000 : ADJACENT=P-TowerCave-Fcave-1 : ADJ_SURF=298 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   87 : AREA=      33.750 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.034091
WINDOW=EXT_WINDOW1          : SURF=   92 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002273
WINDOW=EXT_WINDOW1          : SURF=   93 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002273
WINDOW=EXT_WINDOW1          : SURF=   94 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002273
ROOF  =EXT_ROOF             : SURF=   88 : AREA=      27.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=   89 : AREA=      51.750 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.052273
WINDOW=EXT_WINDOW1          : SURF=   95 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002273
WINDOW=EXT_WINDOW1          : SURF=   96 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002273
WINDOW=EXT_WINDOW1          : SURF=   97 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002273
CEILING=ADJ_CEILING          : SURF=   90 : AREA=      90.000 : ADJACENT=R-Tower-Fstack-1 : ADJ_SURF=98 : FRONT
WALL  =ADJ_WALL             : SURF=   91 : AREA=      58.500 : ADJACENT=R-Tower-F0-2 : ADJ_SURF=113 : FRONT : GEOSURF=0.059089
 REGIME
 CAPACITANCE=      631.800    : VOLUME=      526.500    : REFAREA=      117.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Fstack-1  /  A i r n o d e  R-Tower-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Fstack-1
FLOOR =ADJ_CEILING          : SURF=   98 : AREA=      90.000 : ADJACENT=R-Tower-F0-1 : ADJ_SURF=90 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   99 : AREA=      27.000 : ADJACENT=RC-Tower-Fstack-1 : ADJ_SURF=185 : FRONT : GEOSURF=0.047368
CEILING=ADJ_CEILING          : SURF=  100 : AREA=      90.000 : ADJACENT=R-Tower-Ftop-1 : ADJ_SURF=286 : FRONT
WALL  =EXT_WALL             : SURF=  101 : AREA=      23.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  104 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  105 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  106 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WALL  =EXT_WALL             : SURF=  102 : AREA=      20.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  107 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  108 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  109 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  103 : AREA=      30.000 : ADJACENT=R-Tower-Fstack-2 : ADJ_SURF=120 : FRONT : GEOSURF=0.052635
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F0-2  /  A i r n o d e  R-Tower-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F0-2
CEILING=ADJ_CEILING          : SURF=  110 : AREA=      90.000 : ADJACENT=R-Tower-Fstack-2 : ADJ_SURF=125 : FRONT
WALL  =ADJ_WALL             : SURF=  111 : AREA=      58.500 : ADJACENT=R-Tower-F0-3 : ADJ_SURF=130 : FRONT : GEOSURF=0.059090
ROOF  =EXT_ROOF             : SURF=  112 : AREA=      27.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  113 : AREA=      58.500 : ADJACENT=R-Tower-F0-1 : ADJ_SURF=91 : BACK : GEOSURF=0.059091
WALL  =ADJ_WALL             : SURF=  114 : AREA=      40.500 : ADJACENT=RC-Tower-F0-1 : ADJ_SURF=176 : FRONT : GEOSURF=0.040909
WALL  =EXT_WALL             : SURF=  115 : AREA=      33.750 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.034091
WINDOW=EXT_WINDOW1          : SURF=  117 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002273
WINDOW=EXT_WINDOW1          : SURF=  118 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002273
WINDOW=EXT_WINDOW1          : SURF=  119 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002273
FLOOR =ADJ_CEILING          : SURF=  116 : AREA=     117.000 : ADJACENT=P-TowerCave-Fcave-1 : ADJ_SURF=297 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      631.800    : VOLUME=      526.500    : REFAREA=      117.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Fstack-2  /  A i r n o d e  R-Tower-Fstack-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Fstack-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Fstack-2
WALL  =ADJ_WALL             : SURF=  120 : AREA=      30.000 : ADJACENT=R-Tower-Fstack-1 : ADJ_SURF=103 : BACK : GEOSURF=0.052633
WALL  =ADJ_WALL             : SURF=  121 : AREA=      30.000 : ADJACENT=R-Tower-Fstack-3 : ADJ_SURF=139 : FRONT : GEOSURF=0.052632
CEILING=ADJ_CEILING          : SURF=  122 : AREA=      90.000 : ADJACENT=R-Tower-Ftop-2 : ADJ_SURF=242 : FRONT
WALL  =EXT_WALL             : SURF=  123 : AREA=      20.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  126 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  127 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  128 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  124 : AREA=      27.000 : ADJACENT=RC-Tower-Fstack-1 : ADJ_SURF=194 : FRONT : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=  125 : AREA=      90.000 : ADJACENT=R-Tower-F0-2 : ADJ_SURF=110 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F0-3  /  A i r n o d e  R-Tower-F0-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F0-3
WALL  =ADJ_WALL             : SURF=  129 : AREA=      40.500 : ADJACENT=RC-Tower-F0-1 : ADJ_SURF=183 : FRONT : GEOSURF=0.040909
WALL  =ADJ_WALL             : SURF=  130 : AREA=      58.500 : ADJACENT=R-Tower-F0-2 : ADJ_SURF=111 : BACK : GEOSURF=0.059090
CEILING=ADJ_CEILING          : SURF=  131 : AREA=      90.000 : ADJACENT=R-Tower-Fstack-3 : ADJ_SURF=144 : FRONT
WALL  =EXT_WALL             : SURF=  132 : AREA=      33.750 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.034091
WINDOW=EXT_WINDOW1          : SURF=  136 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002273
WINDOW=EXT_WINDOW1          : SURF=  137 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002273
WINDOW=EXT_WINDOW1          : SURF=  138 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002273
ROOF  =EXT_ROOF             : SURF=  133 : AREA=      27.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  134 : AREA=      58.500 : ADJACENT=R-Tower-F0-4 : ADJ_SURF=152 : FRONT : GEOSURF=0.059091
FLOOR =ADJ_CEILING          : SURF=  135 : AREA=     117.000 : ADJACENT=P-TowerCave-Fcave-1 : ADJ_SURF=300 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      631.800    : VOLUME=      526.500    : REFAREA=      117.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Fstack-3  /  A i r n o d e  R-Tower-Fstack-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Fstack-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Fstack-3
WALL  =ADJ_WALL             : SURF=  139 : AREA=      30.000 : ADJACENT=R-Tower-Fstack-2 : ADJ_SURF=121 : BACK : GEOSURF=0.052633
CEILING=ADJ_CEILING          : SURF=  140 : AREA=      90.000 : ADJACENT=R-Tower-Ftop-3 : ADJ_SURF=236 : FRONT
WALL  =ADJ_WALL             : SURF=  141 : AREA=      27.000 : ADJACENT=RC-Tower-Fstack-1 : ADJ_SURF=189 : FRONT : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  142 : AREA=      30.000 : ADJACENT=R-Tower-Fstack-4 : ADJ_SURF=161 : FRONT : GEOSURF=0.052632
WALL  =EXT_WALL             : SURF=  143 : AREA=      20.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  145 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  146 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  147 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
FLOOR =ADJ_CEILING          : SURF=  144 : AREA=      90.000 : ADJACENT=R-Tower-F0-3 : ADJ_SURF=131 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F0-4  /  A i r n o d e  R-Tower-F0-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F0-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F0-4
WALL  =ADJ_WALL             : SURF=  148 : AREA=      40.500 : ADJACENT=RC-Tower-F0-1 : ADJ_SURF=180 : FRONT : GEOSURF=0.040909
CEILING=ADJ_CEILING          : SURF=  149 : AREA=      90.000 : ADJACENT=R-Tower-Fstack-4 : ADJ_SURF=162 : FRONT
WALL  =EXT_WALL             : SURF=  150 : AREA=      51.750 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.052273
WINDOW=EXT_WINDOW1          : SURF=  155 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002273
WINDOW=EXT_WINDOW1          : SURF=  156 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002273
WINDOW=EXT_WINDOW1          : SURF=  157 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002273
WALL  =EXT_WALL             : SURF=  151 : AREA=      33.750 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.034091
WINDOW=EXT_WINDOW1          : SURF=  158 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002273
WINDOW=EXT_WINDOW1          : SURF=  159 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002273
WINDOW=EXT_WINDOW1          : SURF=  160 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002273
WALL  =ADJ_WALL             : SURF=  152 : AREA=      58.500 : ADJACENT=R-Tower-F0-3 : ADJ_SURF=134 : BACK : GEOSURF=0.059089
ROOF  =EXT_ROOF             : SURF=  153 : AREA=      27.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  154 : AREA=     117.000 : ADJACENT=P-TowerCave-Fcave-1 : ADJ_SURF=294 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      631.800    : VOLUME=      526.500    : REFAREA=      117.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Fstack-4  /  A i r n o d e  R-Tower-Fstack-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Fstack-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Fstack-4
WALL  =ADJ_WALL             : SURF=  161 : AREA=      30.000 : ADJACENT=R-Tower-Fstack-3 : ADJ_SURF=142 : BACK : GEOSURF=0.052635
FLOOR =ADJ_CEILING          : SURF=  162 : AREA=      90.000 : ADJACENT=R-Tower-F0-4 : ADJ_SURF=149 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  163 : AREA=      23.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  167 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  168 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  169 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
CEILING=ADJ_CEILING          : SURF=  164 : AREA=      90.000 : ADJACENT=R-Tower-Ftop-4 : ADJ_SURF=209 : FRONT
WALL  =ADJ_WALL             : SURF=  165 : AREA=      27.000 : ADJACENT=RC-Tower-Fstack-1 : ADJ_SURF=187 : FRONT : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  166 : AREA=      20.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  170 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  171 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  172 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Tower-F0-1  /  A i r n o d e  RC-Tower-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Tower-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Tower-F0-1
WALL  =ADJ_WALL             : SURF=  173 : AREA=      40.500 : ADJACENT=R-Tower-F0-6 : ADJ_SURF=1 : BACK : GEOSURF=0.023686
WALL  =ADJ_WALL             : SURF=  174 : AREA=      40.500 : ADJACENT=R-Tower-F0-1 : ADJ_SURF=85 : BACK : GEOSURF=0.023684
WALL  =ADJ_WALL             : SURF=  175 : AREA=      40.500 : ADJACENT=R-Tower-F0-8 : ADJ_SURF=40 : BACK : GEOSURF=0.023684
WALL  =ADJ_WALL             : SURF=  176 : AREA=      40.500 : ADJACENT=R-Tower-F0-2 : ADJ_SURF=114 : BACK : GEOSURF=0.023684
WALL  =ADJ_WALL             : SURF=  177 : AREA=      40.500 : ADJACENT=R-Tower-F0-5 : ADJ_SURF=62 : BACK : GEOSURF=0.023684
FLOOR =ADJ_CEILING          : SURF=  178 : AREA=      72.000 : ADJACENT=P-TowerCave-Fcave-1 : ADJ_SURF=295 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  179 : AREA=      40.500 : ADJACENT=R-Tower-F0-7 : ADJ_SURF=33 : BACK : GEOSURF=0.023684
WALL  =ADJ_WALL             : SURF=  180 : AREA=      40.500 : ADJACENT=R-Tower-F0-4 : ADJ_SURF=148 : BACK : GEOSURF=0.023684
WALL  =EXT_WALL             : SURF=  181 : AREA=       9.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.005263
CEILING=ADJ_CEILING          : SURF=  182 : AREA=      72.000 : ADJACENT=RC-Tower-Fstack-1 : ADJ_SURF=190 : FRONT
WALL  =ADJ_WALL             : SURF=  183 : AREA=      40.500 : ADJACENT=R-Tower-F0-3 : ADJ_SURF=129 : BACK : GEOSURF=0.023684
WALL  =EXT_WALL             : SURF=  184 : AREA=       9.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005263
 REGIME
 CAPACITANCE=      388.800    : VOLUME=      324.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Tower-Fstack-1  /  A i r n o d e  RC-Tower-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Tower-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Tower-Fstack-1
WALL  =ADJ_WALL             : SURF=  185 : AREA=      27.000 : ADJACENT=R-Tower-Fstack-1 : ADJ_SURF=99 : BACK : GEOSURF=0.023686
WALL  =ADJ_WALL             : SURF=  186 : AREA=      27.000 : ADJACENT=R-Tower-Fstack-5 : ADJ_SURF=77 : BACK : GEOSURF=0.023684
WALL  =ADJ_WALL             : SURF=  187 : AREA=      27.000 : ADJACENT=R-Tower-Fstack-4 : ADJ_SURF=165 : BACK : GEOSURF=0.023684
WALL  =EXT_WALL             : SURF=  188 : AREA=       6.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.005263
WALL  =ADJ_WALL             : SURF=  189 : AREA=      27.000 : ADJACENT=R-Tower-Fstack-3 : ADJ_SURF=141 : BACK : GEOSURF=0.023684
FLOOR =ADJ_CEILING          : SURF=  190 : AREA=      72.000 : ADJACENT=RC-Tower-F0-1 : ADJ_SURF=182 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  191 : AREA=      27.000 : ADJACENT=R-Tower-Fstack-8 : ADJ_SURF=54 : BACK : GEOSURF=0.023684
WALL  =EXT_WALL             : SURF=  192 : AREA=       6.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005263
CEILING=ADJ_CEILING          : SURF=  193 : AREA=      72.000 : ADJACENT=RC-Tower-Ftop-1 : ADJ_SURF=226 : FRONT
WALL  =ADJ_WALL             : SURF=  194 : AREA=      27.000 : ADJACENT=R-Tower-Fstack-2 : ADJ_SURF=124 : BACK : GEOSURF=0.023684
WALL  =ADJ_WALL             : SURF=  195 : AREA=      27.000 : ADJACENT=R-Tower-Fstack-6 : ADJ_SURF=11 : BACK : GEOSURF=0.023684
WALL  =ADJ_WALL             : SURF=  196 : AREA=      27.000 : ADJACENT=R-Tower-Fstack-7 : ADJ_SURF=22 : BACK : GEOSURF=0.023684
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Ftop-5  /  A i r n o d e  R-Tower-Ftop-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Ftop-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Ftop-5
WALL  =ADJ_WALL             : SURF=  197 : AREA=      30.000 : ADJACENT=R-Tower-Ftop-6 : ADJ_SURF=263 : FRONT : GEOSURF=0.052635
WALL  =EXT_WALL             : SURF=  198 : AREA=      23.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  203 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  204 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  205 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  199 : AREA=      27.000 : ADJACENT=RC-Tower-Ftop-1 : ADJ_SURF=229 : FRONT : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  200 : AREA=      20.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  206 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  207 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  208 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
ROOF  =EXT_ROOF             : SURF=  201 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  202 : AREA=      90.000 : ADJACENT=R-Tower-Fstack-5 : ADJ_SURF=74 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Ftop-4  /  A i r n o d e  R-Tower-Ftop-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Ftop-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Ftop-4
FLOOR =ADJ_CEILING          : SURF=  209 : AREA=      90.000 : ADJACENT=R-Tower-Fstack-4 : ADJ_SURF=164 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  210 : AREA=      23.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  215 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  216 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  217 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  211 : AREA=      27.000 : ADJACENT=RC-Tower-Ftop-1 : ADJ_SURF=227 : FRONT : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  212 : AREA=      20.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  218 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  219 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  220 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  213 : AREA=      30.000 : ADJACENT=R-Tower-Ftop-3 : ADJ_SURF=238 : FRONT : GEOSURF=0.052635
ROOF  =EXT_ROOF             : SURF=  214 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Tower-Ftop-1  /  A i r n o d e  RC-Tower-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Tower-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Tower-Ftop-1
WALL  =EXT_WALL             : SURF=  221 : AREA=       6.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.005263
ROOF  =EXT_ROOF             : SURF=  222 : AREA=      72.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  223 : AREA=       6.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005263
WALL  =ADJ_WALL             : SURF=  224 : AREA=      27.000 : ADJACENT=R-Tower-Ftop-1 : ADJ_SURF=282 : FRONT : GEOSURF=0.023686
WALL  =ADJ_WALL             : SURF=  225 : AREA=      27.000 : ADJACENT=R-Tower-Ftop-8 : ADJ_SURF=255 : FRONT : GEOSURF=0.023684
FLOOR =ADJ_CEILING          : SURF=  226 : AREA=      72.000 : ADJACENT=RC-Tower-Fstack-1 : ADJ_SURF=193 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  227 : AREA=      27.000 : ADJACENT=R-Tower-Ftop-4 : ADJ_SURF=211 : BACK : GEOSURF=0.023684
WALL  =ADJ_WALL             : SURF=  228 : AREA=      27.000 : ADJACENT=R-Tower-Ftop-3 : ADJ_SURF=234 : FRONT : GEOSURF=0.023684
WALL  =ADJ_WALL             : SURF=  229 : AREA=      27.000 : ADJACENT=R-Tower-Ftop-5 : ADJ_SURF=199 : BACK : GEOSURF=0.023684
WALL  =ADJ_WALL             : SURF=  230 : AREA=      27.000 : ADJACENT=R-Tower-Ftop-6 : ADJ_SURF=265 : FRONT : GEOSURF=0.023684
WALL  =ADJ_WALL             : SURF=  231 : AREA=      27.000 : ADJACENT=R-Tower-Ftop-2 : ADJ_SURF=244 : FRONT : GEOSURF=0.023684
WALL  =ADJ_WALL             : SURF=  232 : AREA=      27.000 : ADJACENT=R-Tower-Ftop-7 : ADJ_SURF=275 : FRONT : GEOSURF=0.023684
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Ftop-3  /  A i r n o d e  R-Tower-Ftop-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Ftop-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Ftop-3
ROOF  =EXT_ROOF             : SURF=  233 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  234 : AREA=      27.000 : ADJACENT=RC-Tower-Ftop-1 : ADJ_SURF=228 : BACK : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  235 : AREA=      20.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  239 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  240 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  241 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
FLOOR =ADJ_CEILING          : SURF=  236 : AREA=      90.000 : ADJACENT=R-Tower-Fstack-3 : ADJ_SURF=140 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  237 : AREA=      30.000 : ADJACENT=R-Tower-Ftop-2 : ADJ_SURF=243 : FRONT : GEOSURF=0.052633
WALL  =ADJ_WALL             : SURF=  238 : AREA=      30.000 : ADJACENT=R-Tower-Ftop-4 : ADJ_SURF=213 : BACK : GEOSURF=0.052632
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Ftop-2  /  A i r n o d e  R-Tower-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Ftop-2
FLOOR =ADJ_CEILING          : SURF=  242 : AREA=      90.000 : ADJACENT=R-Tower-Fstack-2 : ADJ_SURF=122 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  243 : AREA=      30.000 : ADJACENT=R-Tower-Ftop-3 : ADJ_SURF=237 : BACK : GEOSURF=0.052633
WALL  =ADJ_WALL             : SURF=  244 : AREA=      27.000 : ADJACENT=RC-Tower-Ftop-1 : ADJ_SURF=231 : BACK : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  245 : AREA=      20.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  248 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  249 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  250 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  246 : AREA=      30.000 : ADJACENT=R-Tower-Ftop-1 : ADJ_SURF=281 : FRONT : GEOSURF=0.052632
ROOF  =EXT_ROOF             : SURF=  247 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Ftop-8  /  A i r n o d e  R-Tower-Ftop-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Ftop-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Ftop-8
WALL  =ADJ_WALL             : SURF=  251 : AREA=      30.000 : ADJACENT=R-Tower-Ftop-7 : ADJ_SURF=273 : FRONT : GEOSURF=0.052635
FLOOR =ADJ_CEILING          : SURF=  252 : AREA=      90.000 : ADJACENT=R-Tower-Fstack-8 : ADJ_SURF=50 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  253 : AREA=      23.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  257 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  258 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  259 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
ROOF  =EXT_ROOF             : SURF=  254 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  255 : AREA=      27.000 : ADJACENT=RC-Tower-Ftop-1 : ADJ_SURF=225 : BACK : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  256 : AREA=      20.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  260 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  261 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  262 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Ftop-6  /  A i r n o d e  R-Tower-Ftop-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Ftop-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Ftop-6
WALL  =ADJ_WALL             : SURF=  263 : AREA=      30.000 : ADJACENT=R-Tower-Ftop-5 : ADJ_SURF=197 : BACK : GEOSURF=0.052633
WALL  =EXT_WALL             : SURF=  264 : AREA=      20.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  269 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  270 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  271 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  265 : AREA=      27.000 : ADJACENT=RC-Tower-Ftop-1 : ADJ_SURF=230 : BACK : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=  266 : AREA=      90.000 : ADJACENT=R-Tower-Fstack-6 : ADJ_SURF=14 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  267 : AREA=      30.000 : ADJACENT=R-Tower-Ftop-7 : ADJ_SURF=274 : FRONT : GEOSURF=0.052632
ROOF  =EXT_ROOF             : SURF=  268 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Ftop-7  /  A i r n o d e  R-Tower-Ftop-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Ftop-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Ftop-7
FLOOR =ADJ_CEILING          : SURF=  272 : AREA=      90.000 : ADJACENT=R-Tower-Fstack-7 : ADJ_SURF=21 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  273 : AREA=      30.000 : ADJACENT=R-Tower-Ftop-8 : ADJ_SURF=251 : BACK : GEOSURF=0.052633
WALL  =ADJ_WALL             : SURF=  274 : AREA=      30.000 : ADJACENT=R-Tower-Ftop-6 : ADJ_SURF=267 : BACK : GEOSURF=0.052632
WALL  =ADJ_WALL             : SURF=  275 : AREA=      27.000 : ADJACENT=RC-Tower-Ftop-1 : ADJ_SURF=232 : BACK : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  276 : AREA=      20.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  278 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  279 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  280 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
ROOF  =EXT_ROOF             : SURF=  277 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Ftop-1  /  A i r n o d e  R-Tower-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Ftop-1
WALL  =ADJ_WALL             : SURF=  281 : AREA=      30.000 : ADJACENT=R-Tower-Ftop-2 : ADJ_SURF=246 : BACK : GEOSURF=0.052635
WALL  =ADJ_WALL             : SURF=  282 : AREA=      27.000 : ADJACENT=RC-Tower-Ftop-1 : ADJ_SURF=224 : BACK : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  283 : AREA=      23.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  287 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  288 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  289 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
ROOF  =EXT_ROOF             : SURF=  284 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  285 : AREA=      20.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  290 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  291 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  292 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
FLOOR =ADJ_CEILING          : SURF=  286 : AREA=      90.000 : ADJACENT=R-Tower-Fstack-1 : ADJ_SURF=100 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  P-TowerCave-Fcave-1  /  A i r n o d e  P-TowerCave-Fcave-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE P-TowerCave-Fcave-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE P-TowerCave-Fcave-1
WALL  =GROUND_WALL             : SURF=  293 : AREA=     108.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.059016
CEILING=ADJ_CEILING          : SURF=  294 : AREA=     117.000 : ADJACENT=R-Tower-F0-4 : ADJ_SURF=154 : FRONT
CEILING=ADJ_CEILING          : SURF=  295 : AREA=      72.000 : ADJACENT=RC-Tower-F0-1 : ADJ_SURF=178 : FRONT
WALL  =GROUND_WALL             : SURF=  296 : AREA=      75.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.040984
CEILING=ADJ_CEILING          : SURF=  297 : AREA=     117.000 : ADJACENT=R-Tower-F0-2 : ADJ_SURF=116 : FRONT
CEILING=ADJ_CEILING          : SURF=  298 : AREA=     117.000 : ADJACENT=R-Tower-F0-1 : ADJ_SURF=86 : FRONT
WALL  =GROUND_WALL             : SURF=  299 : AREA=     108.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.059016
CEILING=ADJ_CEILING          : SURF=  300 : AREA=     117.000 : ADJACENT=R-Tower-F0-3 : ADJ_SURF=135 : FRONT
CEILING=ADJ_CEILING          : SURF=  301 : AREA=      90.000 : ADJACENT=R-Tower-F0-5 : ADJ_SURF=64 : FRONT
CEILING=ADJ_CEILING          : SURF=  302 : AREA=      90.000 : ADJACENT=R-Tower-F0-8 : ADJ_SURF=39 : FRONT
WALL  =GROUND_WALL             : SURF=  303 : AREA=      75.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.040984
CEILING=ADJ_CEILING          : SURF=  304 : AREA=      90.000 : ADJACENT=R-Tower-F0-7 : ADJ_SURF=30 : FRONT
CEILING=ADJ_CEILING          : SURF=  305 : AREA=      90.000 : ADJACENT=R-Tower-F0-6 : ADJ_SURF=4 : FRONT
FLOOR =GROUND_FLOOR         : SURF=  306 : AREA=     900.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.800000
 REGIME
 CAPACITANCE=     3240.000    : VOLUME=     2700.000    : REFAREA=      900.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*-----------------------------------------------------------------------------------------------------------------------
OUTPUTS
TRANSFER : TIMEBASE=1.000
AIRNODES = R-Tower-F0-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Fstack-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Fstack-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F0-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F0-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Fstack-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F0-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Fstack-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Fstack-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F0-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Fstack-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F0-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Fstack-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-Tower-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-Tower-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Ftop-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Ftop-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-Tower-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Ftop-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Ftop-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Ftop-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Ftop-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = P-TowerCave-Fcave-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  T R N S F L O W Multizone Airflow Network (Model COMIS 3.1)
*-----------------------------------------------------------------------------------------------------------------------
*  E n d
*-----------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Single Clear
Window ID   : 6501
Tilt        : 90.0
Glazings    : 1
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.870 0.870 0.868 0.865 0.857 0.837 0.789 0.674 0.417 0.000 0.791
Abs1  0.052 0.053 0.054 0.055 0.057 0.060 0.062 0.063 0.062 0.000 0.058
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Rbsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Tvis  0.896 0.895 0.895 0.892 0.885 0.866 0.818 0.701 0.437 0.000 0.818
Rfvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
Rbvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
SHGC  0.808   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.905
Layer ID#        21011        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)      4.0        0        0        0        0        0
Cond(W/m2-K     ) 250.0        0        0        0        0        0
Spectral File PLANICLEAR 4         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.54  7.16  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
0        6.71  30.84  3.30  7.26  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
783        0.00   4.00  3.59  7.12  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
783        6.71  30.84  3.32  7.25  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Air
Window ID   : 6502
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.820
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.39  7.01  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
0        6.71  30.84  3.23  7.08  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
783        0.00   4.00  3.50  6.83  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
783        6.71  30.84  3.26  7.01  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Argon
Window ID   : 6503
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.825
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.38  6.99  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
0        6.71  30.84  3.23  7.06  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
783        0.00   4.00  3.49  6.80  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
783        6.71  30.84  3.26  6.98  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Air
Window ID   : 6504
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.431   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.46  6.05  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.25  6.60  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Air
Window ID   : 6505
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.389   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.50  6.59  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.26  6.82  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Argon
Window ID   : 6506
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.433   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.44  6.12  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.24  6.35  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Argon
Window ID   : 6507
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.387   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.48  6.47  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.25  6.72  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #3 Argon
Window ID   : 6508
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.081 0.082 0.083 0.086 0.089 0.093 0.096 0.098 0.095 0.000 0.090
Abs2  0.193 0.194 0.198 0.200 0.199 0.196 0.192 0.174 0.110 0.000 0.187
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Rbsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
Rbvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
SHGC  0.342   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21011    21135        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.016        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 COOL-LITE SK         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  3.49  7.59  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.25  7.36  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #2 Argon
Window ID   : 6509
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.416 0.420 0.425 0.428 0.425 0.423 0.422 0.406 0.309 0.001 0.411
Abs2  0.007 0.007 0.007 0.007 0.007 0.008 0.007 0.007 0.005 0.000 0.007
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Rbsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
Rbvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
SHGC  0.221   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21135    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.016    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File COOL-LITE SK PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  4.01  6.24  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.38  6.66  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Triple Low-e #2#5 High Gain
Window ID   : 6510
Tilt        : 90.0
Glazings    : 3
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.483 0.488 0.475 0.459 0.440 0.405 0.331 0.209 0.077 0.000 0.375
Abs1  0.111 0.113 0.124 0.133 0.137 0.148 0.178 0.222 0.218 0.001 0.154
Abs2  0.038 0.039 0.039 0.039 0.040 0.041 0.041 0.037 0.030 0.000 0.039
Abs3  0.041 0.043 0.049 0.054 0.055 0.058 0.066 0.067 0.041 0.000 0.056
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Rbsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Tvis  0.686 0.693 0.675 0.653 0.626 0.575 0.469 0.294 0.108 0.000 0.532
Rfvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
Rbvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
SHGC  0.421   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.744
Layer ID#        21422    21011    21422        0        0        0
Tir              0.000    0.000    0.000        0        0        0
Emis F           0.840    0.840    0.039        0        0        0
Emis B           0.039    0.840    0.840        0        0        0
Thickness(mm)      4.0      4.0      4.0        0        0        0
Cond(W/m2-K     ) 250.0    250.0    250.0        0        0        0
Spectral File PLANITHERM X PLANICLEAR 4 PLANITHERM X         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.26  6.68  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
0        6.71  30.84  3.19  6.71  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
783        0.00   4.00  3.51  6.66  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
783        6.71  30.84  3.25  6.23  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
*** END OF LIBRARY ***
************************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis-daylight
************************************************************************************************************
  6501   ENE6510 Single Clear                     4                5.49  0.808  0.87  0.078  0.905
  6502   ENE6510 Double Clear Air                 4/12/4           2.9  0.699  0.765  0.138  0.82
  6503   ENE6510 Double Clear Argon               4/12/4           2.76  0.699  0.765  0.138  0.825
  6504   ENE6510 Double Low-e #3 Air              4/12/4           1.59  0.431  0.462  0.401  0.719
  6505   ENE6510 Double Low-e #2 Air              4/12/4           1.59  0.389  0.462  0.407  0.719
  6506   ENE6510 Double Low-e #3 Argon            4/12/4           1.22  0.433  0.462  0.401  0.719
  6507   ENE6510 Double Low-e #2 Argon            4/12/4           1.22  0.387  0.462  0.407  0.719
  6508   ENE6510 Double Low-e Cool #3 Argon       4/12/4           1.19  0.342  0.259  0.467  0.523
  6509   ENE6510 Double Low-e Cool #2 Argon       4/12/4           1.19  0.221  0.259  0.318  0.523
  6510   ENE6510 Triple Low-e #2#5 High Gain      4/12.7/4/12.7/4  0.93  0.421  0.483  0.327  0.744
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 10.000000000000 9.000000000000 4.500000000000
vertex 2 10.000000000000 9.000000000000 0.000000000000
vertex 3 10.000000000000 18.000000000000 0.000000000000
vertex 4 10.000000000000 18.000000000000 4.500000000000
vertex 5 0.000000000000 18.000000000000 0.000000000000
vertex 6 0.000000000000 18.000000000000 4.500000000000
vertex 7 0.000000000000 9.000000000000 0.000000000000
vertex 8 0.000000000000 9.000000000000 4.500000000000
vertex 9 0.000000000000 17.000000000000 2.500000000000
vertex 10 0.000000000000 17.000000000000 1.000000000000
vertex 11 0.000000000000 15.500000000000 1.000000000000
vertex 12 0.000000000000 15.500000000000 2.500000000000
vertex 13 0.000000000000 14.250000000000 2.500000000000
vertex 14 0.000000000000 14.250000000000 1.000000000000
vertex 15 0.000000000000 12.750000000000 1.000000000000
vertex 16 0.000000000000 12.750000000000 2.500000000000
vertex 17 0.000000000000 11.500000000000 2.500000000000
vertex 18 0.000000000000 11.500000000000 1.000000000000
vertex 19 0.000000000000 10.000000000000 1.000000000000
vertex 20 0.000000000000 10.000000000000 2.500000000000
vertex 21 10.000000000000 9.000000000000 7.500000000000
vertex 22 10.000000000000 18.000000000000 7.500000000000
vertex 23 0.000000000000 18.000000000000 7.500000000000
vertex 24 0.000000000000 9.000000000000 7.500000000000
vertex 25 0.000000000000 11.500000000000 7.000000000000
vertex 26 0.000000000000 11.500000000000 5.500000000000
vertex 27 0.000000000000 10.000000000000 5.500000000000
vertex 28 0.000000000000 10.000000000000 7.000000000000
vertex 29 0.000000000000 14.250000000000 7.000000000000
vertex 30 0.000000000000 14.250000000000 5.500000000000
vertex 31 0.000000000000 12.750000000000 5.500000000000
vertex 32 0.000000000000 12.750000000000 7.000000000000
vertex 33 0.000000000000 17.000000000000 7.000000000000
vertex 34 0.000000000000 17.000000000000 5.500000000000
vertex 35 0.000000000000 15.500000000000 5.500000000000
vertex 36 0.000000000000 15.500000000000 7.000000000000
vertex 37 10.000000000000 0.000000000000 4.500000000000
vertex 38 0.000000000000 0.000000000000 4.500000000000
vertex 39 0.000000000000 0.000000000000 7.500000000000
vertex 40 10.000000000000 0.000000000000 7.500000000000
vertex 41 0.000000000000 5.250000000000 7.000000000000
vertex 42 0.000000000000 5.250000000000 5.500000000000
vertex 43 0.000000000000 3.750000000000 5.500000000000
vertex 44 0.000000000000 3.750000000000 7.000000000000
vertex 45 0.000000000000 8.000000000000 7.000000000000
vertex 46 0.000000000000 8.000000000000 5.500000000000
vertex 47 0.000000000000 6.500000000000 5.500000000000
vertex 48 0.000000000000 6.500000000000 7.000000000000
vertex 49 0.000000000000 2.500000000000 7.000000000000
vertex 50 0.000000000000 2.500000000000 5.500000000000
vertex 51 0.000000000000 1.000000000000 5.500000000000
vertex 52 0.000000000000 1.000000000000 7.000000000000
vertex 53 0.000000000000 0.000000000000 0.000000000000
vertex 54 0.000000000000 2.500000000000 2.500000000000
vertex 55 0.000000000000 2.500000000000 1.000000000000
vertex 56 0.000000000000 1.000000000000 1.000000000000
vertex 57 0.000000000000 1.000000000000 2.500000000000
vertex 58 0.000000000000 5.250000000000 2.500000000000
vertex 59 0.000000000000 5.250000000000 1.000000000000
vertex 60 0.000000000000 3.750000000000 1.000000000000
vertex 61 0.000000000000 3.750000000000 2.500000000000
vertex 62 0.000000000000 8.000000000000 2.500000000000
vertex 63 0.000000000000 8.000000000000 1.000000000000
vertex 64 0.000000000000 6.500000000000 1.000000000000
vertex 65 0.000000000000 6.500000000000 2.500000000000
vertex 66 10.000000000000 0.000000000000 0.000000000000
vertex 67 0.000000000000 -9.000000000000 0.000000000000
vertex 68 0.000000000000 -9.000000000000 4.500000000000
vertex 69 0.000000000000 -6.500000000000 2.500000000000
vertex 70 0.000000000000 -6.500000000000 1.000000000000
vertex 71 0.000000000000 -8.000000000000 1.000000000000
vertex 72 0.000000000000 -8.000000000000 2.500000000000
vertex 73 0.000000000000 -3.750000000000 2.500000000000
vertex 74 0.000000000000 -3.750000000000 1.000000000000
vertex 75 0.000000000000 -5.250000000000 1.000000000000
vertex 76 0.000000000000 -5.250000000000 2.500000000000
vertex 77 0.000000000000 -1.000000000000 2.500000000000
vertex 78 0.000000000000 -1.000000000000 1.000000000000
vertex 79 0.000000000000 -2.500000000000 1.000000000000
vertex 80 0.000000000000 -2.500000000000 2.500000000000
vertex 81 10.000000000000 -9.000000000000 0.000000000000
vertex 82 10.000000000000 -9.000000000000 4.500000000000
vertex 83 1.000000000000 -9.000000000000 2.500000000000
vertex 84 1.000000000000 -9.000000000000 1.000000000000
vertex 85 2.500000000000 -9.000000000000 1.000000000000
vertex 86 2.500000000000 -9.000000000000 2.500000000000
vertex 87 7.500000000000 -9.000000000000 2.500000000000
vertex 88 7.500000000000 -9.000000000000 1.000000000000
vertex 89 9.000000000000 -9.000000000000 1.000000000000
vertex 90 9.000000000000 -9.000000000000 2.500000000000
vertex 91 4.250000000000 -9.000000000000 2.500000000000
vertex 92 4.250000000000 -9.000000000000 1.000000000000
vertex 93 5.750000000000 -9.000000000000 1.000000000000
vertex 94 5.750000000000 -9.000000000000 2.500000000000
vertex 95 0.000000000000 -9.000000000000 7.500000000000
vertex 96 10.000000000000 -9.000000000000 7.500000000000
vertex 97 4.250000000000 -9.000000000000 7.000000000000
vertex 98 4.250000000000 -9.000000000000 5.500000000000
vertex 99 5.750000000000 -9.000000000000 5.500000000000
vertex 100 5.750000000000 -9.000000000000 7.000000000000
vertex 101 1.000000000000 -9.000000000000 7.000000000000
vertex 102 1.000000000000 -9.000000000000 5.500000000000
vertex 103 2.500000000000 -9.000000000000 5.500000000000
vertex 104 2.500000000000 -9.000000000000 7.000000000000
vertex 105 7.500000000000 -9.000000000000 7.000000000000
vertex 106 7.500000000000 -9.000000000000 5.500000000000
vertex 107 9.000000000000 -9.000000000000 5.500000000000
vertex 108 9.000000000000 -9.000000000000 7.000000000000
vertex 109 0.000000000000 -1.000000000000 7.000000000000
vertex 110 0.000000000000 -1.000000000000 5.500000000000
vertex 111 0.000000000000 -2.500000000000 5.500000000000
vertex 112 0.000000000000 -2.500000000000 7.000000000000
vertex 113 0.000000000000 -6.500000000000 7.000000000000
vertex 114 0.000000000000 -6.500000000000 5.500000000000
vertex 115 0.000000000000 -8.000000000000 5.500000000000
vertex 116 0.000000000000 -8.000000000000 7.000000000000
vertex 117 0.000000000000 -3.750000000000 7.000000000000
vertex 118 0.000000000000 -3.750000000000 5.500000000000
vertex 119 0.000000000000 -5.250000000000 5.500000000000
vertex 120 0.000000000000 -5.250000000000 7.000000000000
vertex 121 0.000000000000 27.000000000000 4.500000000000
vertex 122 10.000000000000 27.000000000000 4.500000000000
vertex 123 10.000000000000 27.000000000000 0.000000000000
vertex 124 0.000000000000 27.000000000000 0.000000000000
vertex 125 0.000000000000 26.000000000000 2.500000000000
vertex 126 0.000000000000 26.000000000000 1.000000000000
vertex 127 0.000000000000 24.500000000000 1.000000000000
vertex 128 0.000000000000 24.500000000000 2.500000000000
vertex 129 0.000000000000 23.250000000000 2.500000000000
vertex 130 0.000000000000 23.250000000000 1.000000000000
vertex 131 0.000000000000 21.750000000000 1.000000000000
vertex 132 0.000000000000 21.750000000000 2.500000000000
vertex 133 0.000000000000 20.500000000000 2.500000000000
vertex 134 0.000000000000 20.500000000000 1.000000000000
vertex 135 0.000000000000 19.000000000000 1.000000000000
vertex 136 0.000000000000 19.000000000000 2.500000000000
vertex 137 2.500000000000 27.000000000000 2.500000000000
vertex 138 2.500000000000 27.000000000000 1.000000000000
vertex 139 1.000000000000 27.000000000000 1.000000000000
vertex 140 1.000000000000 27.000000000000 2.500000000000
vertex 141 9.000000000000 27.000000000000 2.500000000000
vertex 142 9.000000000000 27.000000000000 1.000000000000
vertex 143 7.500000000000 27.000000000000 1.000000000000
vertex 144 7.500000000000 27.000000000000 2.500000000000
vertex 145 5.750000000000 27.000000000000 2.500000000000
vertex 146 5.750000000000 27.000000000000 1.000000000000
vertex 147 4.250000000000 27.000000000000 1.000000000000
vertex 148 4.250000000000 27.000000000000 2.500000000000
vertex 149 10.000000000000 27.000000000000 7.500000000000
vertex 150 0.000000000000 27.000000000000 7.500000000000
vertex 151 2.500000000000 27.000000000000 7.000000000000
vertex 152 2.500000000000 27.000000000000 5.500000000000
vertex 153 1.000000000000 27.000000000000 5.500000000000
vertex 154 1.000000000000 27.000000000000 7.000000000000
vertex 155 9.000000000000 27.000000000000 7.000000000000
vertex 156 9.000000000000 27.000000000000 5.500000000000
vertex 157 7.500000000000 27.000000000000 5.500000000000
vertex 158 7.500000000000 27.000000000000 7.000000000000
vertex 159 5.750000000000 27.000000000000 7.000000000000
vertex 160 5.750000000000 27.000000000000 5.500000000000
vertex 161 4.250000000000 27.000000000000 5.500000000000
vertex 162 4.250000000000 27.000000000000 7.000000000000
vertex 163 0.000000000000 20.500000000000 7.000000000000
vertex 164 0.000000000000 20.500000000000 5.500000000000
vertex 165 0.000000000000 19.000000000000 5.500000000000
vertex 166 0.000000000000 19.000000000000 7.000000000000
vertex 167 0.000000000000 23.250000000000 7.000000000000
vertex 168 0.000000000000 23.250000000000 5.500000000000
vertex 169 0.000000000000 21.750000000000 5.500000000000
vertex 170 0.000000000000 21.750000000000 7.000000000000
vertex 171 0.000000000000 26.000000000000 7.000000000000
vertex 172 0.000000000000 26.000000000000 5.500000000000
vertex 173 0.000000000000 24.500000000000 5.500000000000
vertex 174 0.000000000000 24.500000000000 7.000000000000
vertex 175 12.000000000000 0.000000000000 4.500000000000
vertex 176 12.000000000000 0.000000000000 0.000000000000
vertex 177 12.000000000000 -9.000000000000 0.000000000000
vertex 178 12.000000000000 -9.000000000000 4.500000000000
vertex 179 25.000000000000 0.000000000000 0.000000000000
vertex 180 25.000000000000 -9.000000000000 0.000000000000
vertex 181 25.000000000000 -9.000000000000 4.500000000000
vertex 182 25.000000000000 0.000000000000 4.500000000000
vertex 183 25.000000000000 -5.250000000000 2.500000000000
vertex 184 25.000000000000 -5.250000000000 1.000000000000
vertex 185 25.000000000000 -3.750000000000 1.000000000000
vertex 186 25.000000000000 -3.750000000000 2.500000000000
vertex 187 25.000000000000 -8.000000000000 2.500000000000
vertex 188 25.000000000000 -8.000000000000 1.000000000000
vertex 189 25.000000000000 -6.500000000000 1.000000000000
vertex 190 25.000000000000 -6.500000000000 2.500000000000
vertex 191 25.000000000000 -2.500000000000 2.500000000000
vertex 192 25.000000000000 -2.500000000000 1.000000000000
vertex 193 25.000000000000 -1.000000000000 1.000000000000
vertex 194 25.000000000000 -1.000000000000 2.500000000000
vertex 195 22.000000000000 0.000000000000 4.500000000000
vertex 196 22.000000000000 -9.000000000000 4.500000000000
vertex 197 13.000000000000 -9.000000000000 2.500000000000
vertex 198 13.000000000000 -9.000000000000 1.000000000000
vertex 199 14.500000000000 -9.000000000000 1.000000000000
vertex 200 14.500000000000 -9.000000000000 2.500000000000
vertex 201 19.500000000000 -9.000000000000 2.500000000000
vertex 202 19.500000000000 -9.000000000000 1.000000000000
vertex 203 21.000000000000 -9.000000000000 1.000000000000
vertex 204 21.000000000000 -9.000000000000 2.500000000000
vertex 205 16.250000000000 -9.000000000000 2.500000000000
vertex 206 16.250000000000 -9.000000000000 1.000000000000
vertex 207 17.750000000000 -9.000000000000 1.000000000000
vertex 208 17.750000000000 -9.000000000000 2.500000000000
vertex 209 12.000000000000 0.000000000000 7.500000000000
vertex 210 12.000000000000 -9.000000000000 7.500000000000
vertex 211 22.000000000000 -9.000000000000 7.500000000000
vertex 212 22.000000000000 0.000000000000 7.500000000000
vertex 213 13.000000000000 -9.000000000000 7.000000000000
vertex 214 13.000000000000 -9.000000000000 5.500000000000
vertex 215 14.500000000000 -9.000000000000 5.500000000000
vertex 216 14.500000000000 -9.000000000000 7.000000000000
vertex 217 19.500000000000 -9.000000000000 7.000000000000
vertex 218 19.500000000000 -9.000000000000 5.500000000000
vertex 219 21.000000000000 -9.000000000000 5.500000000000
vertex 220 21.000000000000 -9.000000000000 7.000000000000
vertex 221 16.250000000000 -9.000000000000 7.000000000000
vertex 222 16.250000000000 -9.000000000000 5.500000000000
vertex 223 17.750000000000 -9.000000000000 5.500000000000
vertex 224 17.750000000000 -9.000000000000 7.000000000000
vertex 225 22.000000000000 -5.250000000000 7.000000000000
vertex 226 22.000000000000 -5.250000000000 5.500000000000
vertex 227 22.000000000000 -3.750000000000 5.500000000000
vertex 228 22.000000000000 -3.750000000000 7.000000000000
vertex 229 22.000000000000 -2.500000000000 7.000000000000
vertex 230 22.000000000000 -2.500000000000 5.500000000000
vertex 231 22.000000000000 -1.000000000000 5.500000000000
vertex 232 22.000000000000 -1.000000000000 7.000000000000
vertex 233 22.000000000000 -8.000000000000 7.000000000000
vertex 234 22.000000000000 -8.000000000000 5.500000000000
vertex 235 22.000000000000 -6.500000000000 5.500000000000
vertex 236 22.000000000000 -6.500000000000 7.000000000000
vertex 237 12.000000000000 9.000000000000 4.500000000000
vertex 238 22.000000000000 9.000000000000 4.500000000000
vertex 239 25.000000000000 9.000000000000 4.500000000000
vertex 240 25.000000000000 9.000000000000 0.000000000000
vertex 241 12.000000000000 9.000000000000 0.000000000000
vertex 242 25.000000000000 3.750000000000 2.500000000000
vertex 243 25.000000000000 3.750000000000 1.000000000000
vertex 244 25.000000000000 5.250000000000 1.000000000000
vertex 245 25.000000000000 5.250000000000 2.500000000000
vertex 246 25.000000000000 1.000000000000 2.500000000000
vertex 247 25.000000000000 1.000000000000 1.000000000000
vertex 248 25.000000000000 2.500000000000 1.000000000000
vertex 249 25.000000000000 2.500000000000 2.500000000000
vertex 250 25.000000000000 6.500000000000 2.500000000000
vertex 251 25.000000000000 6.500000000000 1.000000000000
vertex 252 25.000000000000 8.000000000000 1.000000000000
vertex 253 25.000000000000 8.000000000000 2.500000000000
vertex 254 22.000000000000 9.000000000000 7.500000000000
vertex 255 12.000000000000 9.000000000000 7.500000000000
vertex 256 22.000000000000 3.750000000000 7.000000000000
vertex 257 22.000000000000 3.750000000000 5.500000000000
vertex 258 22.000000000000 5.250000000000 5.500000000000
vertex 259 22.000000000000 5.250000000000 7.000000000000
vertex 260 22.000000000000 1.000000000000 7.000000000000
vertex 261 22.000000000000 1.000000000000 5.500000000000
vertex 262 22.000000000000 2.500000000000 5.500000000000
vertex 263 22.000000000000 2.500000000000 7.000000000000
vertex 264 22.000000000000 6.500000000000 7.000000000000
vertex 265 22.000000000000 6.500000000000 5.500000000000
vertex 266 22.000000000000 8.000000000000 5.500000000000
vertex 267 22.000000000000 8.000000000000 7.000000000000
vertex 268 12.000000000000 18.000000000000 4.500000000000
vertex 269 12.000000000000 18.000000000000 0.000000000000
vertex 270 22.000000000000 18.000000000000 4.500000000000
vertex 271 25.000000000000 18.000000000000 0.000000000000
vertex 272 25.000000000000 18.000000000000 4.500000000000
vertex 273 25.000000000000 10.000000000000 2.500000000000
vertex 274 25.000000000000 10.000000000000 1.000000000000
vertex 275 25.000000000000 11.500000000000 1.000000000000
vertex 276 25.000000000000 11.500000000000 2.500000000000
vertex 277 25.000000000000 12.750000000000 2.500000000000
vertex 278 25.000000000000 12.750000000000 1.000000000000
vertex 279 25.000000000000 14.250000000000 1.000000000000
vertex 280 25.000000000000 14.250000000000 2.500000000000
vertex 281 25.000000000000 15.500000000000 2.500000000000
vertex 282 25.000000000000 15.500000000000 1.000000000000
vertex 283 25.000000000000 17.000000000000 1.000000000000
vertex 284 25.000000000000 17.000000000000 2.500000000000
vertex 285 12.000000000000 18.000000000000 7.500000000000
vertex 286 22.000000000000 18.000000000000 7.500000000000
vertex 287 22.000000000000 10.000000000000 7.000000000000
vertex 288 22.000000000000 10.000000000000 5.500000000000
vertex 289 22.000000000000 11.500000000000 5.500000000000
vertex 290 22.000000000000 11.500000000000 7.000000000000
vertex 291 22.000000000000 15.500000000000 7.000000000000
vertex 292 22.000000000000 15.500000000000 5.500000000000
vertex 293 22.000000000000 17.000000000000 5.500000000000
vertex 294 22.000000000000 17.000000000000 7.000000000000
vertex 295 22.000000000000 12.750000000000 7.000000000000
vertex 296 22.000000000000 12.750000000000 5.500000000000
vertex 297 22.000000000000 14.250000000000 5.500000000000
vertex 298 22.000000000000 14.250000000000 7.000000000000
vertex 299 12.000000000000 27.000000000000 4.500000000000
vertex 300 12.000000000000 27.000000000000 0.000000000000
vertex 301 22.000000000000 27.000000000000 4.500000000000
vertex 302 25.000000000000 27.000000000000 4.500000000000
vertex 303 25.000000000000 27.000000000000 0.000000000000
vertex 304 14.500000000000 27.000000000000 2.500000000000
vertex 305 14.500000000000 27.000000000000 1.000000000000
vertex 306 13.000000000000 27.000000000000 1.000000000000
vertex 307 13.000000000000 27.000000000000 2.500000000000
vertex 308 21.000000000000 27.000000000000 2.500000000000
vertex 309 21.000000000000 27.000000000000 1.000000000000
vertex 310 19.500000000000 27.000000000000 1.000000000000
vertex 311 19.500000000000 27.000000000000 2.500000000000
vertex 312 17.750000000000 27.000000000000 2.500000000000
vertex 313 17.750000000000 27.000000000000 1.000000000000
vertex 314 16.250000000000 27.000000000000 1.000000000000
vertex 315 16.250000000000 27.000000000000 2.500000000000
vertex 316 25.000000000000 24.500000000000 2.500000000000
vertex 317 25.000000000000 24.500000000000 1.000000000000
vertex 318 25.000000000000 26.000000000000 1.000000000000
vertex 319 25.000000000000 26.000000000000 2.500000000000
vertex 320 25.000000000000 21.750000000000 2.500000000000
vertex 321 25.000000000000 21.750000000000 1.000000000000
vertex 322 25.000000000000 23.250000000000 1.000000000000
vertex 323 25.000000000000 23.250000000000 2.500000000000
vertex 324 25.000000000000 19.000000000000 2.500000000000
vertex 325 25.000000000000 19.000000000000 1.000000000000
vertex 326 25.000000000000 20.500000000000 1.000000000000
vertex 327 25.000000000000 20.500000000000 2.500000000000
vertex 328 22.000000000000 27.000000000000 7.500000000000
vertex 329 12.000000000000 27.000000000000 7.500000000000
vertex 330 21.000000000000 27.000000000000 7.000000000000
vertex 331 21.000000000000 27.000000000000 5.500000000000
vertex 332 19.500000000000 27.000000000000 5.500000000000
vertex 333 19.500000000000 27.000000000000 7.000000000000
vertex 334 17.750000000000 27.000000000000 7.000000000000
vertex 335 17.750000000000 27.000000000000 5.500000000000
vertex 336 16.250000000000 27.000000000000 5.500000000000
vertex 337 16.250000000000 27.000000000000 7.000000000000
vertex 338 14.500000000000 27.000000000000 7.000000000000
vertex 339 14.500000000000 27.000000000000 5.500000000000
vertex 340 13.000000000000 27.000000000000 5.500000000000
vertex 341 13.000000000000 27.000000000000 7.000000000000
vertex 342 22.000000000000 24.500000000000 7.000000000000
vertex 343 22.000000000000 24.500000000000 5.500000000000
vertex 344 22.000000000000 26.000000000000 5.500000000000
vertex 345 22.000000000000 26.000000000000 7.000000000000
vertex 346 22.000000000000 21.750000000000 7.000000000000
vertex 347 22.000000000000 21.750000000000 5.500000000000
vertex 348 22.000000000000 23.250000000000 5.500000000000
vertex 349 22.000000000000 23.250000000000 7.000000000000
vertex 350 22.000000000000 19.000000000000 7.000000000000
vertex 351 22.000000000000 19.000000000000 5.500000000000
vertex 352 22.000000000000 20.500000000000 5.500000000000
vertex 353 22.000000000000 20.500000000000 7.000000000000
vertex 354 0.000000000000 18.000000000000 10.500000000000
vertex 355 10.000000000000 18.000000000000 10.500000000000
vertex 356 10.000000000000 27.000000000000 10.500000000000
vertex 357 0.000000000000 27.000000000000 10.500000000000
vertex 358 2.500000000000 27.000000000000 10.000000000000
vertex 359 2.500000000000 27.000000000000 8.500000000000
vertex 360 1.000000000000 27.000000000000 8.500000000000
vertex 361 1.000000000000 27.000000000000 10.000000000000
vertex 362 5.750000000000 27.000000000000 10.000000000000
vertex 363 5.750000000000 27.000000000000 8.500000000000
vertex 364 4.250000000000 27.000000000000 8.500000000000
vertex 365 4.250000000000 27.000000000000 10.000000000000
vertex 366 9.000000000000 27.000000000000 10.000000000000
vertex 367 9.000000000000 27.000000000000 8.500000000000
vertex 368 7.500000000000 27.000000000000 8.500000000000
vertex 369 7.500000000000 27.000000000000 10.000000000000
vertex 370 0.000000000000 26.000000000000 10.000000000000
vertex 371 0.000000000000 26.000000000000 8.500000000000
vertex 372 0.000000000000 24.500000000000 8.500000000000
vertex 373 0.000000000000 24.500000000000 10.000000000000
vertex 374 0.000000000000 23.250000000000 10.000000000000
vertex 375 0.000000000000 23.250000000000 8.500000000000
vertex 376 0.000000000000 21.750000000000 8.500000000000
vertex 377 0.000000000000 21.750000000000 10.000000000000
vertex 378 0.000000000000 20.500000000000 10.000000000000
vertex 379 0.000000000000 20.500000000000 8.500000000000
vertex 380 0.000000000000 19.000000000000 8.500000000000
vertex 381 0.000000000000 19.000000000000 10.000000000000
vertex 382 22.000000000000 27.000000000000 10.500000000000
vertex 383 12.000000000000 27.000000000000 10.500000000000
vertex 384 17.750000000000 27.000000000000 10.000000000000
vertex 385 17.750000000000 27.000000000000 8.500000000000
vertex 386 16.250000000000 27.000000000000 8.500000000000
vertex 387 16.250000000000 27.000000000000 10.000000000000
vertex 388 21.000000000000 27.000000000000 10.000000000000
vertex 389 21.000000000000 27.000000000000 8.500000000000
vertex 390 19.500000000000 27.000000000000 8.500000000000
vertex 391 19.500000000000 27.000000000000 10.000000000000
vertex 392 14.500000000000 27.000000000000 10.000000000000
vertex 393 14.500000000000 27.000000000000 8.500000000000
vertex 394 13.000000000000 27.000000000000 8.500000000000
vertex 395 13.000000000000 27.000000000000 10.000000000000
vertex 396 12.000000000000 18.000000000000 10.500000000000
vertex 397 22.000000000000 18.000000000000 10.500000000000
vertex 398 22.000000000000 19.000000000000 10.000000000000
vertex 399 22.000000000000 19.000000000000 8.500000000000
vertex 400 22.000000000000 20.500000000000 8.500000000000
vertex 401 22.000000000000 20.500000000000 10.000000000000
vertex 402 22.000000000000 24.500000000000 10.000000000000
vertex 403 22.000000000000 24.500000000000 8.500000000000
vertex 404 22.000000000000 26.000000000000 8.500000000000
vertex 405 22.000000000000 26.000000000000 10.000000000000
vertex 406 22.000000000000 21.750000000000 10.000000000000
vertex 407 22.000000000000 21.750000000000 8.500000000000
vertex 408 22.000000000000 23.250000000000 8.500000000000
vertex 409 22.000000000000 23.250000000000 10.000000000000
vertex 410 10.000000000000 -9.000000000000 10.500000000000
vertex 411 12.000000000000 -9.000000000000 10.500000000000
vertex 412 12.000000000000 0.000000000000 10.500000000000
vertex 413 10.000000000000 0.000000000000 10.500000000000
vertex 414 12.000000000000 9.000000000000 10.500000000000
vertex 415 10.000000000000 9.000000000000 10.500000000000
vertex 416 22.000000000000 9.000000000000 10.500000000000
vertex 417 22.000000000000 10.000000000000 10.000000000000
vertex 418 22.000000000000 10.000000000000 8.500000000000
vertex 419 22.000000000000 11.500000000000 8.500000000000
vertex 420 22.000000000000 11.500000000000 10.000000000000
vertex 421 22.000000000000 12.750000000000 10.000000000000
vertex 422 22.000000000000 12.750000000000 8.500000000000
vertex 423 22.000000000000 14.250000000000 8.500000000000
vertex 424 22.000000000000 14.250000000000 10.000000000000
vertex 425 22.000000000000 15.500000000000 10.000000000000
vertex 426 22.000000000000 15.500000000000 8.500000000000
vertex 427 22.000000000000 17.000000000000 8.500000000000
vertex 428 22.000000000000 17.000000000000 10.000000000000
vertex 429 22.000000000000 0.000000000000 10.500000000000
vertex 430 22.000000000000 6.500000000000 10.000000000000
vertex 431 22.000000000000 6.500000000000 8.500000000000
vertex 432 22.000000000000 8.000000000000 8.500000000000
vertex 433 22.000000000000 8.000000000000 10.000000000000
vertex 434 22.000000000000 1.000000000000 10.000000000000
vertex 435 22.000000000000 1.000000000000 8.500000000000
vertex 436 22.000000000000 2.500000000000 8.500000000000
vertex 437 22.000000000000 2.500000000000 10.000000000000
vertex 438 22.000000000000 3.750000000000 10.000000000000
vertex 439 22.000000000000 3.750000000000 8.500000000000
vertex 440 22.000000000000 5.250000000000 8.500000000000
vertex 441 22.000000000000 5.250000000000 10.000000000000
vertex 442 0.000000000000 0.000000000000 10.500000000000
vertex 443 0.000000000000 -9.000000000000 10.500000000000
vertex 444 1.000000000000 -9.000000000000 10.000000000000
vertex 445 1.000000000000 -9.000000000000 8.500000000000
vertex 446 2.500000000000 -9.000000000000 8.500000000000
vertex 447 2.500000000000 -9.000000000000 10.000000000000
vertex 448 4.250000000000 -9.000000000000 10.000000000000
vertex 449 4.250000000000 -9.000000000000 8.500000000000
vertex 450 5.750000000000 -9.000000000000 8.500000000000
vertex 451 5.750000000000 -9.000000000000 10.000000000000
vertex 452 7.500000000000 -9.000000000000 10.000000000000
vertex 453 7.500000000000 -9.000000000000 8.500000000000
vertex 454 9.000000000000 -9.000000000000 8.500000000000
vertex 455 9.000000000000 -9.000000000000 10.000000000000
vertex 456 0.000000000000 -3.750000000000 10.000000000000
vertex 457 0.000000000000 -3.750000000000 8.500000000000
vertex 458 0.000000000000 -5.250000000000 8.500000000000
vertex 459 0.000000000000 -5.250000000000 10.000000000000
vertex 460 0.000000000000 -1.000000000000 10.000000000000
vertex 461 0.000000000000 -1.000000000000 8.500000000000
vertex 462 0.000000000000 -2.500000000000 8.500000000000
vertex 463 0.000000000000 -2.500000000000 10.000000000000
vertex 464 0.000000000000 -6.500000000000 10.000000000000
vertex 465 0.000000000000 -6.500000000000 8.500000000000
vertex 466 0.000000000000 -8.000000000000 8.500000000000
vertex 467 0.000000000000 -8.000000000000 10.000000000000
vertex 468 0.000000000000 9.000000000000 10.500000000000
vertex 469 0.000000000000 11.500000000000 10.000000000000
vertex 470 0.000000000000 11.500000000000 8.500000000000
vertex 471 0.000000000000 10.000000000000 8.500000000000
vertex 472 0.000000000000 10.000000000000 10.000000000000
vertex 473 0.000000000000 14.250000000000 10.000000000000
vertex 474 0.000000000000 14.250000000000 8.500000000000
vertex 475 0.000000000000 12.750000000000 8.500000000000
vertex 476 0.000000000000 12.750000000000 10.000000000000
vertex 477 0.000000000000 17.000000000000 10.000000000000
vertex 478 0.000000000000 17.000000000000 8.500000000000
vertex 479 0.000000000000 15.500000000000 8.500000000000
vertex 480 0.000000000000 15.500000000000 10.000000000000
vertex 481 0.000000000000 5.250000000000 10.000000000000
vertex 482 0.000000000000 5.250000000000 8.500000000000
vertex 483 0.000000000000 3.750000000000 8.500000000000
vertex 484 0.000000000000 3.750000000000 10.000000000000
vertex 485 0.000000000000 8.000000000000 10.000000000000
vertex 486 0.000000000000 8.000000000000 8.500000000000
vertex 487 0.000000000000 6.500000000000 8.500000000000
vertex 488 0.000000000000 6.500000000000 10.000000000000
vertex 489 0.000000000000 2.500000000000 10.000000000000
vertex 490 0.000000000000 2.500000000000 8.500000000000
vertex 491 0.000000000000 1.000000000000 8.500000000000
vertex 492 0.000000000000 1.000000000000 10.000000000000
vertex 493 22.000000000000 -9.000000000000 10.500000000000
vertex 494 16.250000000000 -9.000000000000 10.000000000000
vertex 495 16.250000000000 -9.000000000000 8.500000000000
vertex 496 17.750000000000 -9.000000000000 8.500000000000
vertex 497 17.750000000000 -9.000000000000 10.000000000000
vertex 498 13.000000000000 -9.000000000000 10.000000000000
vertex 499 13.000000000000 -9.000000000000 8.500000000000
vertex 500 14.500000000000 -9.000000000000 8.500000000000
vertex 501 14.500000000000 -9.000000000000 10.000000000000
vertex 502 19.500000000000 -9.000000000000 10.000000000000
vertex 503 19.500000000000 -9.000000000000 8.500000000000
vertex 504 21.000000000000 -9.000000000000 8.500000000000
vertex 505 21.000000000000 -9.000000000000 10.000000000000
vertex 506 22.000000000000 -8.000000000000 10.000000000000
vertex 507 22.000000000000 -8.000000000000 8.500000000000
vertex 508 22.000000000000 -6.500000000000 8.500000000000
vertex 509 22.000000000000 -6.500000000000 10.000000000000
vertex 510 22.000000000000 -5.250000000000 10.000000000000
vertex 511 22.000000000000 -5.250000000000 8.500000000000
vertex 512 22.000000000000 -3.750000000000 8.500000000000
vertex 513 22.000000000000 -3.750000000000 10.000000000000
vertex 514 22.000000000000 -2.500000000000 10.000000000000
vertex 515 22.000000000000 -2.500000000000 8.500000000000
vertex 516 22.000000000000 -1.000000000000 8.500000000000
vertex 517 22.000000000000 -1.000000000000 10.000000000000
vertex 518 25.000000000000 -9.000000000000 -3.000000000000
vertex 519 25.000000000000 27.000000000000 -3.000000000000
vertex 520 0.000000000000 27.000000000000 -3.000000000000
vertex 521 0.000000000000 -9.000000000000 -3.000000000000

zone R-Tower-F0-6
wall 1 1 2 3 4
wall 2 4 3 5 6
wall 3 6 5 7 8
window 7 9 10 11 12
window 8 13 14 15 16
window 9 17 18 19 20
floor 4 3 2 7 5
wall 5 8 7 2 1
ceiling 6 6 8 1 4

zone R-Tower-Fstack-6
floor 10 4 1 8 6
wall 11 21 1 4 22
wall 12 23 6 8 24
window 16 25 26 27 28
window 17 29 30 31 32
window 18 33 34 35 36
wall 13 22 4 6 23
ceiling 14 23 24 21 22
wall 15 24 8 1 21

zone R-Tower-Fstack-7
floor 19 1 37 38 8
wall 20 21 1 8 24
ceiling 21 24 39 40 21
wall 22 40 37 1 21
wall 23 24 8 38 39
window 25 41 42 43 44
window 26 45 46 47 48
window 27 49 50 51 52
wall 24 39 38 37 40

zone R-Tower-F0-7
wall 28 8 7 53 38
window 34 54 55 56 57
window 35 58 59 60 61
window 36 62 63 64 65
wall 29 38 53 66 37
floor 30 2 66 53 7
wall 31 1 2 7 8
ceiling 32 8 38 37 1
wall 33 37 66 2 1

zone R-Tower-F0-8
wall 37 38 53 67 68
window 43 69 70 71 72
window 44 73 74 75 76
window 45 77 78 79 80
wall 38 37 66 53 38
floor 39 66 81 67 53
wall 40 82 81 66 37
ceiling 41 38 68 82 37
wall 42 68 67 81 82
window 46 83 84 85 86
window 47 87 88 89 90
window 48 91 92 93 94

zone R-Tower-Fstack-8
wall 49 95 68 82 96
window 55 97 98 99 100
window 56 101 102 103 104
window 57 105 106 107 108
ceiling 50 39 95 96 40
wall 51 39 38 68 95
window 58 109 110 111 112
window 59 113 114 115 116
window 60 117 118 119 120
floor 52 37 82 68 38
wall 53 40 37 38 39
wall 54 96 82 37 40

zone R-Tower-F0-5
ceiling 61 121 6 4 122
wall 62 4 3 123 122
wall 63 6 5 3 4
floor 64 123 3 5 124
wall 65 121 124 5 6
window 67 125 126 127 128
window 68 129 130 131 132
window 69 133 134 135 136
wall 66 122 123 124 121
window 70 137 138 139 140
window 71 141 142 143 144
window 72 145 146 147 148

zone R-Tower-Fstack-5
wall 73 149 122 121 150
window 79 151 152 153 154
window 80 155 156 157 158
window 81 159 160 161 162
ceiling 74 150 23 22 149
wall 75 150 121 6 23
window 82 163 164 165 166
window 83 167 168 169 170
window 84 171 172 173 174
floor 76 122 4 6 121
wall 77 22 4 122 149
wall 78 23 6 4 22

zone R-Tower-F0-1
wall 85 175 176 177 178
floor 86 179 180 177 176
wall 87 181 180 179 182
window 92 183 184 185 186
window 93 187 188 189 190
window 94 191 192 193 194
roof 88 195 196 181 182
wall 89 178 177 180 181
window 95 197 198 199 200
window 96 201 202 203 204
window 97 205 206 207 208
ceiling 90 175 178 196 195
wall 91 182 179 176 175

zone R-Tower-Fstack-1
floor 98 195 196 178 175
wall 99 209 175 178 210
ceiling 100 209 210 211 212
wall 101 210 178 196 211
window 104 213 214 215 216
window 105 217 218 219 220
window 106 221 222 223 224
wall 102 211 196 195 212
window 107 225 226 227 228
window 108 229 230 231 232
window 109 233 234 235 236
wall 103 212 195 175 209

zone R-Tower-F0-2
ceiling 110 237 175 195 238
wall 111 239 240 241 237
roof 112 238 195 182 239
wall 113 175 176 179 182
wall 114 237 241 176 175
wall 115 182 179 240 239
window 117 242 243 244 245
window 118 246 247 248 249
window 119 250 251 252 253
floor 116 240 179 176 241

zone R-Tower-Fstack-2
wall 120 209 175 195 212
wall 121 254 238 237 255
ceiling 122 255 209 212 254
wall 123 212 195 238 254
window 126 256 257 258 259
window 127 260 261 262 263
window 128 264 265 266 267
wall 124 255 237 175 209
floor 125 238 195 175 237

zone R-Tower-F0-3
wall 129 268 269 241 237
wall 130 237 241 240 239
ceiling 131 268 237 238 270
wall 132 239 240 271 272
window 136 273 274 275 276
window 137 277 278 279 280
window 138 281 282 283 284
roof 133 270 238 239 272
wall 134 272 271 269 268
floor 135 271 240 241 269

zone R-Tower-Fstack-3
wall 139 255 237 238 254
ceiling 140 285 255 254 286
wall 141 285 268 237 255
wall 142 286 270 268 285
wall 143 254 238 270 286
window 145 287 288 289 290
window 146 291 292 293 294
window 147 295 296 297 298
floor 144 270 238 237 268

zone R-Tower-F0-4
wall 148 299 300 269 268
ceiling 149 299 268 270 301
wall 150 302 303 300 299
window 155 304 305 306 307
window 156 308 309 310 311
window 157 312 313 314 315
wall 151 272 271 303 302
window 158 316 317 318 319
window 159 320 321 322 323
window 160 324 325 326 327
wall 152 268 269 271 272
roof 153 301 270 272 302
floor 154 303 271 269 300

zone R-Tower-Fstack-4
wall 161 285 268 270 286
floor 162 301 270 268 299
wall 163 328 301 299 329
window 167 330 331 332 333
window 168 334 335 336 337
window 169 338 339 340 341
ceiling 164 329 285 286 328
wall 165 329 299 268 285
wall 166 286 270 301 328
window 170 342 343 344 345
window 171 346 347 348 349
window 172 350 351 352 353

zone RC-Tower-F0-1
wall 173 4 3 2 1
wall 174 178 177 176 175
wall 175 37 66 81 82
wall 176 175 176 241 237
wall 177 122 123 3 4
floor 178 300 177 81 123
wall 179 1 2 66 37
wall 180 268 269 300 299
wall 181 299 300 123 122
ceiling 182 122 82 178 299
wall 183 237 241 269 268
wall 184 82 81 177 178

zone RC-Tower-Fstack-1
wall 185 210 178 175 209
wall 186 149 122 4 22
wall 187 285 268 299 329
wall 188 329 299 122 149
wall 189 255 237 268 285
floor 190 299 178 82 122
wall 191 40 37 82 96
wall 192 96 82 178 210
ceiling 193 149 96 210 329
wall 194 209 175 237 255
wall 195 22 4 1 21
wall 196 21 1 37 40

zone R-Tower-Ftop-5
wall 197 354 23 22 355
wall 198 356 149 150 357
window 203 358 359 360 361
window 204 362 363 364 365
window 205 366 367 368 369
wall 199 355 22 149 356
wall 200 357 150 23 354
window 206 370 371 372 373
window 207 374 375 376 377
window 208 378 379 380 381
roof 201 357 354 355 356
floor 202 149 22 23 150

zone R-Tower-Ftop-4
floor 209 328 286 285 329
wall 210 382 328 329 383
window 215 384 385 386 387
window 216 388 389 390 391
window 217 392 393 394 395
wall 211 383 329 285 396
wall 212 397 286 328 382
window 218 398 399 400 401
window 219 402 403 404 405
window 220 406 407 408 409
wall 213 396 285 286 397
roof 214 383 396 397 382

zone RC-Tower-Ftop-1
wall 221 383 329 149 356
roof 222 356 410 411 383
wall 223 410 96 210 411
wall 224 411 210 209 412
wall 225 413 40 96 410
floor 226 329 210 96 149
wall 227 396 285 329 383
wall 228 414 255 285 396
wall 229 356 149 22 355
wall 230 355 22 21 415
wall 231 412 209 255 414
wall 232 415 21 40 413

zone R-Tower-Ftop-3
roof 233 396 414 416 397
wall 234 396 285 255 414
wall 235 416 254 286 397
window 239 417 418 419 420
window 240 421 422 423 424
window 241 425 426 427 428
floor 236 286 254 255 285
wall 237 414 255 254 416
wall 238 397 286 285 396

zone R-Tower-Ftop-2
floor 242 254 212 209 255
wall 243 416 254 255 414
wall 244 414 255 209 412
wall 245 429 212 254 416
window 248 430 431 432 433
window 249 434 435 436 437
window 250 438 439 440 441
wall 246 412 209 212 429
roof 247 414 412 429 416

zone R-Tower-Ftop-8
wall 251 413 40 39 442
floor 252 40 96 95 39
wall 253 443 95 96 410
window 257 444 445 446 447
window 258 448 449 450 451
window 259 452 453 454 455
roof 254 442 443 410 413
wall 255 410 96 40 413
wall 256 442 39 95 443
window 260 456 457 458 459
window 261 460 461 462 463
window 262 464 465 466 467

zone R-Tower-Ftop-6
wall 263 355 22 23 354
wall 264 354 23 24 468
window 269 469 470 471 472
window 270 473 474 475 476
window 271 477 478 479 480
wall 265 415 21 22 355
floor 266 22 21 24 23
wall 267 468 24 21 415
roof 268 354 468 415 355

zone R-Tower-Ftop-7
floor 272 21 40 39 24
wall 273 442 39 40 413
wall 274 415 21 24 468
wall 275 413 40 21 415
wall 276 468 24 39 442
window 278 481 482 483 484
window 279 485 486 487 488
window 280 489 490 491 492
roof 277 468 442 413 415

zone R-Tower-Ftop-1
wall 281 429 212 209 412
wall 282 412 209 210 411
wall 283 411 210 211 493
window 287 494 495 496 497
window 288 498 499 500 501
window 289 502 503 504 505
roof 284 412 411 493 429
wall 285 493 211 212 429
window 290 506 507 508 509
window 291 510 511 512 513
window 292 514 515 516 517
floor 286 212 211 210 209

zone P-TowerCave-Fcave-1
wall 293 180 518 519 303
ceiling 294 300 269 271 303
ceiling 295 123 81 177 300
wall 296 303 519 520 124
ceiling 297 241 176 179 240
ceiling 298 176 177 180 179
wall 299 124 520 521 67
ceiling 300 269 241 240 271
ceiling 301 124 5 3 123
ceiling 302 53 67 81 66
wall 303 67 521 518 180
ceiling 304 7 53 66 2
ceiling 305 5 7 2 3
floor 306 519 518 521 520

_EXTENSION_BuildingGeometry_END_

_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_

_EXTENSION_ExternalShadingGeometry_START_


_EXTENSION_ExternalShadingGeometry_END_

_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_

_EXTENSION_DaylightSensorPoints_START_
_EXTENSION_DaylightSensorPoints_END_

_EXTENSION_AdditionalDaylightGeometry_START_
_EXTENSION_AdditionalDaylightGeometry_END_

_EXTENSION_VAMPARAMS_START_
_EXTENSION_VAMPARAMS_END_

