************************************************************************************************************************
*  TRNBuild   2.0.198
************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING: C:\users\gmlow\Documents\3_POLYMTL\1_Maitrise\0_Workplace\03_Methodologie\03.2_BuildingModelsWorkflow\ModelDetailed\IDF\v3\2Ca.b18
*   GET BY WORKING WITH TRNBuild 2.0 for Windows
************************************************************************************************************************
*
*-----------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*-----------------------------------------------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.85 
*
*-----------------------------------------------------------------------------------------------------------------------
*  P r o j e c t
*-----------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*-----------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*-----------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- convective heat transfer coefficient calculation ---------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*--- radiance parameters -------------------
 SCENE_ROTATION_ANGLE=0 : GROUND_IDS= : GROUND_REFLECTANCE=0.2 : SHADER_REFLECTANCE=0
 CALC_MODE=RAD : LATITUDE=48 : LONGITUDE=-9.2 : TIME_ZONE=-15 : SITE_ELEVATION=200
 AB=5 : AD=1000 : AS=20 : AR=300 : AA=0.1
 LR=6 : ST=0.15 : SJ=1 : LW=0.004 : DJ=0 : DS=0.2 : DR=2 : DP=512
*--- comfort parameters -------------------
 DIAM-SENSOR=0.07 : EPS-SENSOR=0.82 : REFL-SENSOR=0.47 : ELV_AIRSPEED1=0.3 : ELV_AIRSPEED2=0.7 : ELV_AIRSPEED3=1.2
*--- other -------------------
 FSCAL_TREGENZA=MEDIUM : SHM_MODE=0 : SURFGRID=0.2
*--- daylight  -------------------
 UDIMIN=100 : UDIMAX=2000 : DAMIN=300
*
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  L a y e r s
*-----------------------------------------------------------------------------------------------------------------------
LAYER STUCCO
 CONDUCTIVITY=  0.2 : CAPACITY=      0.84 : DENSITY=     1856 : PERT=      0 : PENRT=      0
LAYER GIPS
 CONDUCTIVITY=  0.576 : CAPACITY=      1.09 : DENSITY=    800 : PERT=      0 : PENRT=      0
LAYER F13ROOF
 CONDUCTIVITY=  0.576 : CAPACITY=      1.46 : DENSITY=    1120 : PERT=      0 : PENRT=      0
LAYER F08ROOF
 CONDUCTIVITY=  163 : CAPACITY=      0.5 : DENSITY=    7824 : PERT=      0 : PENRT=      0
LAYER CONCRETE
 CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900 : PERT=      0 : PENRT=      0
LAYER SLAB
 CONDUCTIVITY=  8.316 : CAPACITY=      0.832 : DENSITY=    2322 : PERT=      0 : PENRT=      0
LAYER INS_ROOF
 RESISTANCE=      1.968 : PERT=      0 : PENRT=      0
LAYER INS_EXT_WALL
 RESISTANCE=      0.977 : PERT=      0 : PENRT=      0
LAYER INS_FLOOR
 RESISTANCE=      1.652 : PERT=      0 : PENRT=      0
LAYER CARPET
 RESISTANCE=      0.06 : PERT=      0 : PENRT=      0
*-----------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*-----------------------------------------------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE 
INPUTS_DESCRIPTION
 TGROUND : �C : Ground Temperature (boundary temperature used for floors adjacent to the ground)
 TBOUNDARY : �C : Boundary Temperature (boundary temperature used for boundary floors, walls, ceilings)
 SHADE_CLOSE : kJ/hr.m^2 : threshold of total radiation on facade where shading device is activated
 SHADE_OPEN : kJ/hr.m^2 : threshold of total radiation on facade where shading device is deactivated
 MAX_ISHADE : any : max shading factor of internal shading
 MAX_ESHADE : any : max shading factor of external shading
*--------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------

*--------------------------------------------------------------------------------
*  C O N S T R U C T I O N (Wall, Floor, Ceiling,..)
*--------------------------------------------------------------------------------
CONSTRUCTION EXT_WALL
 LAYERS   = GIPS INS_EXT_WALL GIPS STUCCO  
 THICKNESS= 0.016 0 0.016 0.025  
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
 CONSTRUCTION ADJ_WALL
 LAYERS   = GIPS  GIPS  
 THICKNESS= 0.016  0.016 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION EXT_ROOF
 LAYERS   = F13ROOF  INS_ROOF   F08ROOF   
 THICKNESS= 0.0095 0  0.0008  
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION GROUND_FLOOR
 LAYERS   = CONCRETE   
 THICKNESS= 0.2  
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION GROUND_WALL
 LAYERS   = CONCRETE  
 THICKNESS= 0.2 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001

CONSTRUCTION ADJ_CEILING
 LAYERS   = CARPET SLAB INS_FLOOR  
 THICKNESS= 0 0.2 0
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11

*--------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------
 WINDOW EXT_WINDOW1
 WINID=6505 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=2.52 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
*-----------------------------------------------------------------------------------------------------------------------
*  G a i n s
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  D a y l i g h t   C o n t r o l 
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*-----------------------------------------------------------------------------------------------------------------------
ZONES R-Main-F0-2 R-Main-F1-2 R-Main-F0-3 R-Main-F1-3 R-Main-F0-4 R-Main-F1-4 R-Main-F0-5 R-Main-F1-5 R-Main-F0-6 R-Main-F1-6 R-Tower-F1-1 R-Tower-F0-1 R-Tower-F1-2 R-Tower-F0-2 R-Tower-F1-3 R-Tower-F0-3 R-Main-F0-1 R-Main-F1-1 C-Tower-F0-45 R-Main-F1-11 R-Main-F1-12 R-Main-F1-10 R-Main-F1-9 R-Main-F1-8 R-Main-F1-7 R-Tower-F1-10 R-Tower-F1-9 R-Tower-F1-8 C-Tower-F0-67 R-Tower-F1-4 R-Tower-F1-7 RC-Main-F1-1 R-Tower-F1-6 RC-Main-F0-1 C-Main-F0-11 C-Main-F0-12 C-Main-F0-10 C-Main-F0-9 C-Main-F0-8 C-Main-F0-7 C-Tower-F0-10 C-Tower-F0-9 C-Tower-F0-8 R-Tower-F1-5 R-Tower-Ftop-3 R-Tower-Ftop-5 R-Tower-Ftop-2 R-Tower-Ftop-1 R-Tower-Ftop-9 R-Tower-Ftop-7 R-Tower-Ftop-4 R-Tower-Ftop-8 R-Tower-Ftop-10 R-Tower-Ftop-6 R-Tower-F3-7 R-Tower-F3-4 R-Tower-F3-10 R-Tower-F3-6 R-Tower-F3-8 R-Tower-F3-3 R-Tower-F3-2 R-Tower-F3-5 R-Tower-F3-1 R-Tower-F3-9 RC-Tower-F3-1 RC-Tower-Ftop-1 RC-Tower-F1-1 RC-Tower-F0-1 R-Tower-Fstack-7 R-Tower-Fstack-6 R-Tower-F5-6 R-Tower-F5-7 R-Tower-Fstack-4 R-Tower-Fstack-5 R-Tower-F5-5 R-Tower-F5-4 R-Tower-Fstack-3 R-Tower-Fstack-1 R-Tower-Fstack-2 R-Tower-Fstack-9 R-Tower-Fstack-10 R-Tower-Fstack-8 R-Tower-F5-9 R-Tower-F5-8 R-Tower-F5-10 R-Main-F2-9 R-Main-F2-7 R-Main-F2-8 R-Main-F2-12 R-Main-F2-10 R-Main-F2-11 R-Main-Ftop-8 R-Main-Ftop-9 R-Main-Ftop-7 R-Main-Ftop-11 R-Main-Ftop-10 R-Main-Ftop-12 R-Tower-F5-3 R-Tower-F5-1 R-Tower-F5-2 R-Main-F2-6 R-Main-F2-5 R-Main-F2-4 R-Main-Ftop-5 R-Main-Ftop-6 R-Main-Ftop-4 R-Main-F2-2 R-Main-F2-3 R-Main-F2-1 R-Main-Ftop-2 R-Main-Ftop-1 R-Main-Ftop-3 RC-Tower-Fstack-1 RC-Tower-F5-1 RC-Main-F2-1 RC-Main-Ftop-1 P-Main-Fcave-1 
*-----------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*-----------------------------------------------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
INTERNAL_CALCULATION H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-2  /  A i r n o d e  R-Main-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-2
WALL  =ADJ_WALL             : SURF=    1 : AREA=      31.500 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=295 : FRONT : GEOSURF=0.031818
CEILING=ADJ_CEILING          : SURF=    2 : AREA=     105.000 : ADJACENT=R-Main-F1-2 : ADJ_SURF=11 : FRONT
WALL  =EXT_WALL             : SURF=    3 : AREA=      27.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.027273
WINDOW=EXT_WINDOW1          : SURF=    7 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002273
WINDOW=EXT_WINDOW1          : SURF=    8 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002273
WALL  =ADJ_WALL             : SURF=    4 : AREA=      67.500 : ADJACENT=R-Main-F0-3 : ADJ_SURF=17 : FRONT : GEOSURF=0.068181
WALL  =ADJ_WALL             : SURF=    5 : AREA=      67.500 : ADJACENT=R-Main-F0-1 : ADJ_SURF=130 : FRONT : GEOSURF=0.068182
FLOOR =ADJ_CEILING          : SURF=    6 : AREA=     105.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1057 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      567.000    : VOLUME=      472.500    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-2  /  A i r n o d e  R-Main-F1-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-2
WALL  =ADJ_WALL             : SURF=    9 : AREA=      45.000 : ADJACENT=R-Main-F1-1 : ADJ_SURF=142 : FRONT : GEOSURF=0.068182
WALL  =EXT_WALL             : SURF=   10 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=   15 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=   16 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
FLOOR =ADJ_CEILING          : SURF=   11 : AREA=     105.000 : ADJACENT=R-Main-F0-2 : ADJ_SURF=2 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   12 : AREA=      21.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=265 : FRONT : GEOSURF=0.031818
CEILING=ADJ_CEILING          : SURF=   13 : AREA=     105.000 : ADJACENT=R-Main-F2-2 : ADJ_SURF=931 : FRONT
WALL  =ADJ_WALL             : SURF=   14 : AREA=      45.000 : ADJACENT=R-Main-F1-3 : ADJ_SURF=30 : FRONT : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-3  /  A i r n o d e  R-Main-F0-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-3
WALL  =ADJ_WALL             : SURF=   17 : AREA=      67.500 : ADJACENT=R-Main-F0-2 : ADJ_SURF=4 : BACK : GEOSURF=0.068181
WALL  =ADJ_WALL             : SURF=   18 : AREA=      67.500 : ADJACENT=R-Main-F0-4 : ADJ_SURF=35 : FRONT : GEOSURF=0.068182
FLOOR =ADJ_CEILING          : SURF=   19 : AREA=     105.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1058 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   20 : AREA=      31.500 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=286 : FRONT : GEOSURF=0.031818
CEILING=ADJ_CEILING          : SURF=   21 : AREA=     105.000 : ADJACENT=R-Main-F1-3 : ADJ_SURF=26 : FRONT
WALL  =EXT_WALL             : SURF=   22 : AREA=      27.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.027273
WINDOW=EXT_WINDOW1          : SURF=   23 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002273
WINDOW=EXT_WINDOW1          : SURF=   24 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002273
 REGIME
 CAPACITANCE=      567.000    : VOLUME=      472.500    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-3  /  A i r n o d e  R-Main-F1-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-3
CEILING=ADJ_CEILING          : SURF=   25 : AREA=     105.000 : ADJACENT=R-Main-F2-3 : ADJ_SURF=939 : FRONT
FLOOR =ADJ_CEILING          : SURF=   26 : AREA=     105.000 : ADJACENT=R-Main-F0-3 : ADJ_SURF=21 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   27 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=   31 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=   32 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WALL  =ADJ_WALL             : SURF=   28 : AREA=      45.000 : ADJACENT=R-Main-F1-4 : ADJ_SURF=46 : FRONT : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=   29 : AREA=      21.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=259 : FRONT : GEOSURF=0.031818
WALL  =ADJ_WALL             : SURF=   30 : AREA=      45.000 : ADJACENT=R-Main-F1-2 : ADJ_SURF=14 : BACK : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-4  /  A i r n o d e  R-Main-F0-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-4
WALL  =ADJ_WALL             : SURF=   33 : AREA=      31.500 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=287 : FRONT : GEOSURF=0.031818
WALL  =ADJ_WALL             : SURF=   34 : AREA=      67.500 : ADJACENT=R-Main-F0-5 : ADJ_SURF=50 : FRONT : GEOSURF=0.068181
WALL  =ADJ_WALL             : SURF=   35 : AREA=      67.500 : ADJACENT=R-Main-F0-3 : ADJ_SURF=18 : BACK : GEOSURF=0.068182
WALL  =EXT_WALL             : SURF=   36 : AREA=      27.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.027273
WINDOW=EXT_WINDOW1          : SURF=   39 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002273
WINDOW=EXT_WINDOW1          : SURF=   40 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002273
FLOOR =ADJ_CEILING          : SURF=   37 : AREA=     105.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1050 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=   38 : AREA=     105.000 : ADJACENT=R-Main-F1-4 : ADJ_SURF=44 : FRONT
 REGIME
 CAPACITANCE=      567.000    : VOLUME=      472.500    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-4  /  A i r n o d e  R-Main-F1-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-4
WALL  =ADJ_WALL             : SURF=   41 : AREA=      45.000 : ADJACENT=R-Main-F1-5 : ADJ_SURF=57 : FRONT : GEOSURF=0.068182
CEILING=ADJ_CEILING          : SURF=   42 : AREA=     105.000 : ADJACENT=R-Main-F2-4 : ADJ_SURF=902 : FRONT
WALL  =ADJ_WALL             : SURF=   43 : AREA=      21.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=269 : FRONT : GEOSURF=0.031818
FLOOR =ADJ_CEILING          : SURF=   44 : AREA=     105.000 : ADJACENT=R-Main-F0-4 : ADJ_SURF=38 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   45 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=   47 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=   48 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WALL  =ADJ_WALL             : SURF=   46 : AREA=      45.000 : ADJACENT=R-Main-F1-3 : ADJ_SURF=28 : BACK : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-5  /  A i r n o d e  R-Main-F0-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-5
FLOOR =ADJ_CEILING          : SURF=   49 : AREA=     105.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1063 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   50 : AREA=      67.500 : ADJACENT=R-Main-F0-4 : ADJ_SURF=34 : BACK : GEOSURF=0.068181
CEILING=ADJ_CEILING          : SURF=   51 : AREA=     105.000 : ADJACENT=R-Main-F1-5 : ADJ_SURF=58 : FRONT
WALL  =EXT_WALL             : SURF=   52 : AREA=      27.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.027273
WINDOW=EXT_WINDOW1          : SURF=   55 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002273
WINDOW=EXT_WINDOW1          : SURF=   56 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002273
WALL  =ADJ_WALL             : SURF=   53 : AREA=      67.500 : ADJACENT=R-Main-F0-6 : ADJ_SURF=70 : FRONT : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=   54 : AREA=      31.500 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=292 : FRONT : GEOSURF=0.031818
 REGIME
 CAPACITANCE=      567.000    : VOLUME=      472.500    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-5  /  A i r n o d e  R-Main-F1-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-5
WALL  =ADJ_WALL             : SURF=   57 : AREA=      45.000 : ADJACENT=R-Main-F1-4 : ADJ_SURF=41 : BACK : GEOSURF=0.068182
FLOOR =ADJ_CEILING          : SURF=   58 : AREA=     105.000 : ADJACENT=R-Main-F0-5 : ADJ_SURF=51 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   59 : AREA=      21.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=274 : FRONT : GEOSURF=0.031818
WALL  =EXT_WALL             : SURF=   60 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=   63 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=   64 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WALL  =ADJ_WALL             : SURF=   61 : AREA=      45.000 : ADJACENT=R-Main-F1-6 : ADJ_SURF=73 : FRONT : GEOSURF=0.068182
CEILING=ADJ_CEILING          : SURF=   62 : AREA=     105.000 : ADJACENT=R-Main-F2-5 : ADJ_SURF=892 : FRONT
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-6  /  A i r n o d e  R-Main-F0-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-6
WALL  =ADJ_WALL             : SURF=   65 : AREA=      31.500 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=298 : FRONT : GEOSURF=0.031818
WALL  =ADJ_WALL             : SURF=   66 : AREA=      67.500 : ADJACENT=R-Tower-F0-1 : ADJ_SURF=93 : FRONT : GEOSURF=0.068181
WALL  =EXT_WALL             : SURF=   67 : AREA=      27.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.027273
WINDOW=EXT_WINDOW1          : SURF=   71 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002273
WINDOW=EXT_WINDOW1          : SURF=   72 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002273
CEILING=ADJ_CEILING          : SURF=   68 : AREA=     105.000 : ADJACENT=R-Main-F1-6 : ADJ_SURF=74 : FRONT
FLOOR =ADJ_CEILING          : SURF=   69 : AREA=     105.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1052 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   70 : AREA=      67.500 : ADJACENT=R-Main-F0-5 : ADJ_SURF=53 : BACK : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      567.000    : VOLUME=      472.500    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-6  /  A i r n o d e  R-Main-F1-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-6
WALL  =ADJ_WALL             : SURF=   73 : AREA=      45.000 : ADJACENT=R-Main-F1-5 : ADJ_SURF=61 : BACK : GEOSURF=0.068182
FLOOR =ADJ_CEILING          : SURF=   74 : AREA=     105.000 : ADJACENT=R-Main-F0-6 : ADJ_SURF=68 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   75 : AREA=      45.000 : ADJACENT=R-Tower-F1-1 : ADJ_SURF=83 : FRONT : GEOSURF=0.068182
WALL  =EXT_WALL             : SURF=   76 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=   79 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=   80 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
CEILING=ADJ_CEILING          : SURF=   77 : AREA=     105.000 : ADJACENT=R-Main-F2-6 : ADJ_SURF=883 : FRONT
WALL  =ADJ_WALL             : SURF=   78 : AREA=      21.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=262 : FRONT : GEOSURF=0.031818
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F1-1  /  A i r n o d e  R-Tower-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F1-1
FLOOR =ADJ_CEILING          : SURF=   81 : AREA=     105.000 : ADJACENT=R-Tower-F0-1 : ADJ_SURF=89 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   82 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=   87 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=   88 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WALL  =ADJ_WALL             : SURF=   83 : AREA=      45.000 : ADJACENT=R-Main-F1-6 : ADJ_SURF=75 : BACK : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=   84 : AREA=      21.000 : ADJACENT=RC-Tower-F1-1 : ADJ_SURF=595 : FRONT : GEOSURF=0.031818
CEILING=ADJ_CEILING          : SURF=   85 : AREA=     105.000 : ADJACENT=R-Tower-Ftop-1 : ADJ_SURF=397 : FRONT
WALL  =ADJ_WALL             : SURF=   86 : AREA=      45.000 : ADJACENT=R-Tower-F1-2 : ADJ_SURF=98 : FRONT : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F0-1  /  A i r n o d e  R-Tower-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F0-1
CEILING=ADJ_CEILING          : SURF=   89 : AREA=     105.000 : ADJACENT=R-Tower-F1-1 : ADJ_SURF=81 : FRONT
WALL  =ADJ_WALL             : SURF=   90 : AREA=      31.500 : ADJACENT=RC-Tower-F0-1 : ADJ_SURF=608 : FRONT : GEOSURF=0.031818
WALL  =EXT_WALL             : SURF=   91 : AREA=      27.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.027273
WINDOW=EXT_WINDOW1          : SURF=   95 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002273
WINDOW=EXT_WINDOW1          : SURF=   96 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002273
FLOOR =ADJ_CEILING          : SURF=   92 : AREA=     105.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1073 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   93 : AREA=      67.500 : ADJACENT=R-Main-F0-6 : ADJ_SURF=66 : BACK : GEOSURF=0.068181
WALL  =ADJ_WALL             : SURF=   94 : AREA=      67.500 : ADJACENT=R-Tower-F0-2 : ADJ_SURF=107 : FRONT : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      567.000    : VOLUME=      472.500    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F1-2  /  A i r n o d e  R-Tower-F1-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F1-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F1-2
WALL  =ADJ_WALL             : SURF=   97 : AREA=      45.000 : ADJACENT=R-Tower-F1-3 : ADJ_SURF=115 : FRONT : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=   98 : AREA=      45.000 : ADJACENT=R-Tower-F1-1 : ADJ_SURF=86 : BACK : GEOSURF=0.068182
CEILING=ADJ_CEILING          : SURF=   99 : AREA=     105.000 : ADJACENT=R-Tower-Ftop-2 : ADJ_SURF=390 : FRONT
WALL  =EXT_WALL             : SURF=  100 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  103 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  104 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
FLOOR =ADJ_CEILING          : SURF=  101 : AREA=     105.000 : ADJACENT=R-Tower-F0-2 : ADJ_SURF=109 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  102 : AREA=      21.000 : ADJACENT=RC-Tower-F1-1 : ADJ_SURF=596 : FRONT : GEOSURF=0.031818
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F0-2  /  A i r n o d e  R-Tower-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F0-2
WALL  =ADJ_WALL             : SURF=  105 : AREA=      67.500 : ADJACENT=R-Tower-F0-3 : ADJ_SURF=124 : FRONT : GEOSURF=0.068181
WALL  =ADJ_WALL             : SURF=  106 : AREA=      31.500 : ADJACENT=RC-Tower-F0-1 : ADJ_SURF=604 : FRONT : GEOSURF=0.031818
WALL  =ADJ_WALL             : SURF=  107 : AREA=      67.500 : ADJACENT=R-Tower-F0-1 : ADJ_SURF=94 : BACK : GEOSURF=0.068182
FLOOR =ADJ_CEILING          : SURF=  108 : AREA=     105.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1051 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  109 : AREA=     105.000 : ADJACENT=R-Tower-F1-2 : ADJ_SURF=101 : FRONT
WALL  =EXT_WALL             : SURF=  110 : AREA=      27.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.027273
WINDOW=EXT_WINDOW1          : SURF=  111 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002273
WINDOW=EXT_WINDOW1          : SURF=  112 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002273
 REGIME
 CAPACITANCE=      567.000    : VOLUME=      472.500    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F1-3  /  A i r n o d e  R-Tower-F1-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F1-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F1-3
WALL  =ADJ_WALL             : SURF=  113 : AREA=      21.000 : ADJACENT=RC-Tower-F1-1 : ADJ_SURF=603 : FRONT : GEOSURF=0.031818
WALL  =EXT_WALL             : SURF=  114 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  119 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  120 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WALL  =ADJ_WALL             : SURF=  115 : AREA=      45.000 : ADJACENT=R-Tower-F1-2 : ADJ_SURF=97 : BACK : GEOSURF=0.068182
FLOOR =ADJ_CEILING          : SURF=  116 : AREA=     105.000 : ADJACENT=R-Tower-F0-3 : ADJ_SURF=122 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  117 : AREA=      45.000 : ADJACENT=RC-Tower-F1-1 : ADJ_SURF=590 : FRONT : GEOSURF=0.068182
CEILING=ADJ_CEILING          : SURF=  118 : AREA=     105.000 : ADJACENT=R-Tower-Ftop-3 : ADJ_SURF=371 : FRONT
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F0-3  /  A i r n o d e  R-Tower-F0-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F0-3
WALL  =ADJ_WALL             : SURF=  121 : AREA=      67.500 : ADJACENT=C-Tower-F0-45 : ADJ_SURF=151 : FRONT : GEOSURF=0.068181
CEILING=ADJ_CEILING          : SURF=  122 : AREA=     105.000 : ADJACENT=R-Tower-F1-3 : ADJ_SURF=116 : FRONT
FLOOR =ADJ_CEILING          : SURF=  123 : AREA=     105.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1064 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  124 : AREA=      67.500 : ADJACENT=R-Tower-F0-2 : ADJ_SURF=105 : BACK : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  125 : AREA=      31.500 : ADJACENT=RC-Tower-F0-1 : ADJ_SURF=612 : FRONT : GEOSURF=0.031818
WALL  =EXT_WALL             : SURF=  126 : AREA=      27.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.027273
WINDOW=EXT_WINDOW1          : SURF=  127 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002273
WINDOW=EXT_WINDOW1          : SURF=  128 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002273
 REGIME
 CAPACITANCE=      567.000    : VOLUME=      472.500    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-1  /  A i r n o d e  R-Main-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-1
WALL  =ADJ_WALL             : SURF=  129 : AREA=      31.500 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=284 : FRONT : GEOSURF=0.031818
WALL  =ADJ_WALL             : SURF=  130 : AREA=      67.500 : ADJACENT=R-Main-F0-2 : ADJ_SURF=5 : BACK : GEOSURF=0.068181
FLOOR =ADJ_CEILING          : SURF=  131 : AREA=     105.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1060 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  132 : AREA=      67.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.068182
WALL  =EXT_WALL             : SURF=  133 : AREA=      27.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.027273
WINDOW=EXT_WINDOW1          : SURF=  135 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002273
WINDOW=EXT_WINDOW1          : SURF=  136 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002273
CEILING=ADJ_CEILING          : SURF=  134 : AREA=     105.000 : ADJACENT=R-Main-F1-1 : ADJ_SURF=141 : FRONT
 REGIME
 CAPACITANCE=      567.000    : VOLUME=      472.500    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-1  /  A i r n o d e  R-Main-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-1
WALL  =EXT_WALL             : SURF=  137 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  143 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  144 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WALL  =EXT_WALL             : SURF=  138 : AREA=      45.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  139 : AREA=      21.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=270 : FRONT : GEOSURF=0.031818
CEILING=ADJ_CEILING          : SURF=  140 : AREA=     105.000 : ADJACENT=R-Main-F2-1 : ADJ_SURF=948 : FRONT
FLOOR =ADJ_CEILING          : SURF=  141 : AREA=     105.000 : ADJACENT=R-Main-F0-1 : ADJ_SURF=134 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  142 : AREA=      45.000 : ADJACENT=R-Main-F1-2 : ADJ_SURF=9 : BACK : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-Tower-F0-45  /  A i r n o d e  C-Tower-F0-45
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-Tower-F0-45
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-Tower-F0-45
FLOOR =ADJ_CEILING          : SURF=  145 : AREA=     180.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1066 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  146 : AREA=      54.000 : ADJACENT=C-Tower-F0-67 : ADJ_SURF=233 : FRONT : GEOSURF=0.044444
WALL  =EXT_WALL             : SURF=  147 : AREA=      18.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.015226
WINDOW=EXT_WINDOW1          : SURF=  153 : AREA=      49.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040329
WALL  =EXT_WALL             : SURF=  148 : AREA=      54.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.044444
CEILING=ADJ_CEILING          : SURF=  149 : AREA=      75.000 : ADJACENT=R-Tower-F1-4 : ADJ_SURF=237 : FRONT
CEILING=ADJ_CEILING          : SURF=  150 : AREA=      75.000 : ADJACENT=R-Tower-F1-5 : ADJ_SURF=364 : FRONT
WALL  =ADJ_WALL             : SURF=  151 : AREA=      67.500 : ADJACENT=R-Tower-F0-3 : ADJ_SURF=121 : BACK : GEOSURF=0.055557
CEILING=ADJ_CEILING          : SURF=  152 : AREA=      30.000 : ADJACENT=RC-Tower-F1-1 : ADJ_SURF=591 : FRONT
 REGIME
 CAPACITANCE=      972.000    : VOLUME=      810.000    : REFAREA=      180.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-11  /  A i r n o d e  R-Main-F1-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-11
WALL  =ADJ_WALL             : SURF=  154 : AREA=      45.000 : ADJACENT=R-Main-F1-12 : ADJ_SURF=164 : FRONT : GEOSURF=0.068182
FLOOR =ADJ_CEILING          : SURF=  155 : AREA=     105.000 : ADJACENT=C-Main-F0-11 : ADJ_SURF=300 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  156 : AREA=      45.000 : ADJACENT=R-Main-F1-10 : ADJ_SURF=174 : FRONT : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  157 : AREA=      21.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=264 : FRONT : GEOSURF=0.031818
CEILING=ADJ_CEILING          : SURF=  158 : AREA=     105.000 : ADJACENT=R-Main-F2-11 : ADJ_SURF=807 : FRONT
WALL  =EXT_WALL             : SURF=  159 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  160 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  161 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-12  /  A i r n o d e  R-Main-F1-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-12
FLOOR =ADJ_CEILING          : SURF=  162 : AREA=     105.000 : ADJACENT=C-Main-F0-12 : ADJ_SURF=311 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  163 : AREA=     105.000 : ADJACENT=R-Main-F2-12 : ADJ_SURF=787 : FRONT
WALL  =ADJ_WALL             : SURF=  164 : AREA=      45.000 : ADJACENT=R-Main-F1-11 : ADJ_SURF=154 : BACK : GEOSURF=0.068182
WALL  =EXT_WALL             : SURF=  165 : AREA=      45.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.068182
WALL  =EXT_WALL             : SURF=  166 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  168 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  169 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WALL  =ADJ_WALL             : SURF=  167 : AREA=      21.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=266 : FRONT : GEOSURF=0.031818
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-10  /  A i r n o d e  R-Main-F1-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-10
WALL  =ADJ_WALL             : SURF=  170 : AREA=      45.000 : ADJACENT=R-Main-F1-9 : ADJ_SURF=178 : FRONT : GEOSURF=0.068182
FLOOR =ADJ_CEILING          : SURF=  171 : AREA=     105.000 : ADJACENT=C-Main-F0-10 : ADJ_SURF=315 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  172 : AREA=     105.000 : ADJACENT=R-Main-F2-10 : ADJ_SURF=797 : FRONT
WALL  =ADJ_WALL             : SURF=  173 : AREA=      21.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=263 : FRONT : GEOSURF=0.031818
WALL  =ADJ_WALL             : SURF=  174 : AREA=      45.000 : ADJACENT=R-Main-F1-11 : ADJ_SURF=156 : BACK : GEOSURF=0.068182
WALL  =EXT_WALL             : SURF=  175 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  176 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  177 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-9  /  A i r n o d e  R-Main-F1-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-9
WALL  =ADJ_WALL             : SURF=  178 : AREA=      45.000 : ADJACENT=R-Main-F1-10 : ADJ_SURF=170 : BACK : GEOSURF=0.068182
FLOOR =ADJ_CEILING          : SURF=  179 : AREA=     105.000 : ADJACENT=C-Main-F0-9 : ADJ_SURF=323 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  180 : AREA=     105.000 : ADJACENT=R-Main-F2-9 : ADJ_SURF=766 : FRONT
WALL  =EXT_WALL             : SURF=  181 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  184 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  185 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WALL  =ADJ_WALL             : SURF=  182 : AREA=      45.000 : ADJACENT=R-Main-F1-8 : ADJ_SURF=188 : FRONT : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  183 : AREA=      21.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=268 : FRONT : GEOSURF=0.031818
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-8  /  A i r n o d e  R-Main-F1-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-8
WALL  =ADJ_WALL             : SURF=  186 : AREA=      21.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=260 : FRONT : GEOSURF=0.031818
FLOOR =ADJ_CEILING          : SURF=  187 : AREA=     105.000 : ADJACENT=C-Main-F0-8 : ADJ_SURF=331 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  188 : AREA=      45.000 : ADJACENT=R-Main-F1-9 : ADJ_SURF=182 : BACK : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  189 : AREA=      45.000 : ADJACENT=R-Main-F1-7 : ADJ_SURF=198 : FRONT : GEOSURF=0.068182
WALL  =EXT_WALL             : SURF=  190 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  192 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  193 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
CEILING=ADJ_CEILING          : SURF=  191 : AREA=     105.000 : ADJACENT=R-Main-F2-8 : ADJ_SURF=779 : FRONT
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-7  /  A i r n o d e  R-Main-F1-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-7
WALL  =ADJ_WALL             : SURF=  194 : AREA=      21.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=267 : FRONT : GEOSURF=0.031818
FLOOR =ADJ_CEILING          : SURF=  195 : AREA=     105.000 : ADJACENT=C-Main-F0-7 : ADJ_SURF=336 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  196 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  200 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  201 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
CEILING=ADJ_CEILING          : SURF=  197 : AREA=     105.000 : ADJACENT=R-Main-F2-7 : ADJ_SURF=770 : FRONT
WALL  =ADJ_WALL             : SURF=  198 : AREA=      45.000 : ADJACENT=R-Main-F1-8 : ADJ_SURF=189 : BACK : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  199 : AREA=      45.000 : ADJACENT=R-Tower-F1-10 : ADJ_SURF=206 : FRONT : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F1-10  /  A i r n o d e  R-Tower-F1-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F1-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F1-10
FLOOR =ADJ_CEILING          : SURF=  202 : AREA=     105.000 : ADJACENT=C-Tower-F0-10 : ADJ_SURF=341 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  203 : AREA=      45.000 : ADJACENT=R-Tower-F1-9 : ADJ_SURF=214 : FRONT : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  204 : AREA=      21.000 : ADJACENT=RC-Tower-F1-1 : ADJ_SURF=592 : FRONT : GEOSURF=0.031818
WALL  =EXT_WALL             : SURF=  205 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  208 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  209 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WALL  =ADJ_WALL             : SURF=  206 : AREA=      45.000 : ADJACENT=R-Main-F1-7 : ADJ_SURF=199 : BACK : GEOSURF=0.068182
CEILING=ADJ_CEILING          : SURF=  207 : AREA=     105.000 : ADJACENT=R-Tower-Ftop-10 : ADJ_SURF=445 : FRONT
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F1-9  /  A i r n o d e  R-Tower-F1-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F1-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F1-9
FLOOR =ADJ_CEILING          : SURF=  210 : AREA=     105.000 : ADJACENT=C-Tower-F0-9 : ADJ_SURF=349 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  211 : AREA=      21.000 : ADJACENT=RC-Tower-F1-1 : ADJ_SURF=597 : FRONT : GEOSURF=0.031818
WALL  =ADJ_WALL             : SURF=  212 : AREA=      45.000 : ADJACENT=R-Tower-F1-8 : ADJ_SURF=223 : FRONT : GEOSURF=0.068182
WALL  =EXT_WALL             : SURF=  213 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  216 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  217 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WALL  =ADJ_WALL             : SURF=  214 : AREA=      45.000 : ADJACENT=R-Tower-F1-10 : ADJ_SURF=203 : BACK : GEOSURF=0.068182
CEILING=ADJ_CEILING          : SURF=  215 : AREA=     105.000 : ADJACENT=R-Tower-Ftop-9 : ADJ_SURF=403 : FRONT
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F1-8  /  A i r n o d e  R-Tower-F1-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F1-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F1-8
FLOOR =ADJ_CEILING          : SURF=  218 : AREA=     105.000 : ADJACENT=C-Tower-F0-8 : ADJ_SURF=356 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  219 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  224 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  225 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WALL  =ADJ_WALL             : SURF=  220 : AREA=      21.000 : ADJACENT=RC-Tower-F1-1 : ADJ_SURF=598 : FRONT : GEOSURF=0.031818
WALL  =ADJ_WALL             : SURF=  221 : AREA=      45.000 : ADJACENT=RC-Tower-F1-1 : ADJ_SURF=583 : FRONT : GEOSURF=0.068182
CEILING=ADJ_CEILING          : SURF=  222 : AREA=     105.000 : ADJACENT=R-Tower-Ftop-8 : ADJ_SURF=432 : FRONT
WALL  =ADJ_WALL             : SURF=  223 : AREA=      45.000 : ADJACENT=R-Tower-F1-9 : ADJ_SURF=212 : BACK : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-Tower-F0-67  /  A i r n o d e  C-Tower-F0-67
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-Tower-F0-67
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-Tower-F0-67
WALL  =ADJ_WALL             : SURF=  226 : AREA=      31.500 : ADJACENT=RC-Tower-F0-1 : ADJ_SURF=611 : FRONT : GEOSURF=0.020588
CEILING=ADJ_CEILING          : SURF=  227 : AREA=     114.000 : ADJACENT=RC-Tower-F1-1 : ADJ_SURF=584 : FRONT
WALL  =EXT_WALL             : SURF=  228 : AREA=      25.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.016667
WINDOW=EXT_WINDOW1          : SURF=  235 : AREA=      73.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.048039
CEILING=ADJ_CEILING          : SURF=  229 : AREA=      75.000 : ADJACENT=R-Tower-F1-6 : ADJ_SURF=280 : FRONT
WALL  =ADJ_WALL             : SURF=  230 : AREA=      67.500 : ADJACENT=C-Tower-F0-8 : ADJ_SURF=358 : FRONT : GEOSURF=0.044118
WALL  =EXT_WALL             : SURF=  231 : AREA=      15.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.010131
WINDOW=EXT_WINDOW1          : SURF=  236 : AREA=      38.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025163
CEILING=ADJ_CEILING          : SURF=  232 : AREA=      75.000 : ADJACENT=R-Tower-F1-7 : ADJ_SURF=250 : FRONT
WALL  =ADJ_WALL             : SURF=  233 : AREA=      54.000 : ADJACENT=C-Tower-F0-45 : ADJ_SURF=146 : BACK : GEOSURF=0.035294
FLOOR =ADJ_CEILING          : SURF=  234 : AREA=     264.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1068 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=     1425.600    : VOLUME=     1188.000    : REFAREA=      264.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F1-4  /  A i r n o d e  R-Tower-F1-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F1-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F1-4
FLOOR =ADJ_CEILING          : SURF=  237 : AREA=      75.000 : ADJACENT=C-Tower-F0-45 : ADJ_SURF=149 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  238 : AREA=      18.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034286
WINDOW=EXT_WINDOW1          : SURF=  243 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  244 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WALL  =EXT_WALL             : SURF=  239 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.044286
WINDOW=EXT_WINDOW1          : SURF=  245 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  246 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  247 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004286
WALL  =ADJ_WALL             : SURF=  240 : AREA=      30.000 : ADJACENT=R-Tower-F1-5 : ADJ_SURF=363 : FRONT : GEOSURF=0.057141
CEILING=ADJ_CEILING          : SURF=  241 : AREA=      75.000 : ADJACENT=R-Tower-Ftop-4 : ADJ_SURF=421 : FRONT
WALL  =ADJ_WALL             : SURF=  242 : AREA=      22.500 : ADJACENT=RC-Tower-F1-1 : ADJ_SURF=594 : FRONT : GEOSURF=0.042857
 REGIME
 CAPACITANCE=      270.000    : VOLUME=      225.000    : REFAREA=       75.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F1-7  /  A i r n o d e  R-Tower-F1-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F1-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F1-7
CEILING=ADJ_CEILING          : SURF=  248 : AREA=      75.000 : ADJACENT=R-Tower-Ftop-7 : ADJ_SURF=410 : FRONT
WALL  =EXT_WALL             : SURF=  249 : AREA=      18.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034286
WINDOW=EXT_WINDOW1          : SURF=  254 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  255 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
FLOOR =ADJ_CEILING          : SURF=  250 : AREA=      75.000 : ADJACENT=C-Tower-F0-67 : ADJ_SURF=232 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  251 : AREA=      22.500 : ADJACENT=RC-Tower-F1-1 : ADJ_SURF=587 : FRONT : GEOSURF=0.042857
WALL  =ADJ_WALL             : SURF=  252 : AREA=      30.000 : ADJACENT=R-Tower-F1-6 : ADJ_SURF=276 : FRONT : GEOSURF=0.057141
WALL  =EXT_WALL             : SURF=  253 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.044286
WINDOW=EXT_WINDOW1          : SURF=  256 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  257 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  258 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004286
 REGIME
 CAPACITANCE=      270.000    : VOLUME=      225.000    : REFAREA=       75.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Main-F1-1  /  A i r n o d e  RC-Main-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Main-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Main-F1-1
WALL  =ADJ_WALL             : SURF=  259 : AREA=      21.000 : ADJACENT=R-Main-F1-3 : ADJ_SURF=29 : BACK : GEOSURF=0.014282
WALL  =ADJ_WALL             : SURF=  260 : AREA=      21.000 : ADJACENT=R-Main-F1-8 : ADJ_SURF=186 : BACK : GEOSURF=0.014286
FLOOR =ADJ_CEILING          : SURF=  261 : AREA=     294.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=296 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  262 : AREA=      21.000 : ADJACENT=R-Main-F1-6 : ADJ_SURF=78 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF=  263 : AREA=      21.000 : ADJACENT=R-Main-F1-10 : ADJ_SURF=173 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF=  264 : AREA=      21.000 : ADJACENT=R-Main-F1-11 : ADJ_SURF=157 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF=  265 : AREA=      21.000 : ADJACENT=R-Main-F1-2 : ADJ_SURF=12 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF=  266 : AREA=      21.000 : ADJACENT=R-Main-F1-12 : ADJ_SURF=167 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF=  267 : AREA=      21.000 : ADJACENT=R-Main-F1-7 : ADJ_SURF=194 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF=  268 : AREA=      21.000 : ADJACENT=R-Main-F1-9 : ADJ_SURF=183 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF=  269 : AREA=      21.000 : ADJACENT=R-Main-F1-4 : ADJ_SURF=43 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF=  270 : AREA=      21.000 : ADJACENT=R-Main-F1-1 : ADJ_SURF=139 : BACK : GEOSURF=0.014286
CEILING=ADJ_CEILING          : SURF=  271 : AREA=     294.000 : ADJACENT=RC-Main-F2-1 : ADJ_SURF=1029 : FRONT
WALL  =ADJ_WALL             : SURF=  272 : AREA=      21.000 : ADJACENT=RC-Tower-F1-1 : ADJ_SURF=602 : FRONT : GEOSURF=0.014286
WALL  =EXT_WALL             : SURF=  273 : AREA=      21.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF=  274 : AREA=      21.000 : ADJACENT=R-Main-F1-5 : ADJ_SURF=59 : BACK : GEOSURF=0.014286
 REGIME
 CAPACITANCE=     1058.400    : VOLUME=      882.000    : REFAREA=      294.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F1-6  /  A i r n o d e  R-Tower-F1-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F1-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F1-6
CEILING=ADJ_CEILING          : SURF=  275 : AREA=      75.000 : ADJACENT=R-Tower-Ftop-6 : ADJ_SURF=448 : FRONT
WALL  =ADJ_WALL             : SURF=  276 : AREA=      30.000 : ADJACENT=R-Tower-F1-7 : ADJ_SURF=252 : BACK : GEOSURF=0.057142
WALL  =ADJ_WALL             : SURF=  277 : AREA=      22.500 : ADJACENT=RC-Tower-F1-1 : ADJ_SURF=600 : FRONT : GEOSURF=0.042857
WALL  =EXT_WALL             : SURF=  278 : AREA=      18.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034286
WINDOW=EXT_WINDOW1          : SURF=  281 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  282 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WALL  =ADJ_WALL             : SURF=  279 : AREA=      30.000 : ADJACENT=RC-Tower-F1-1 : ADJ_SURF=601 : FRONT : GEOSURF=0.057143
FLOOR =ADJ_CEILING          : SURF=  280 : AREA=      75.000 : ADJACENT=C-Tower-F0-67 : ADJ_SURF=229 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      270.000    : VOLUME=      225.000    : REFAREA=       75.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Main-F0-1  /  A i r n o d e  RC-Main-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Main-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Main-F0-1
WALL  =ADJ_WALL             : SURF=  283 : AREA=      31.500 : ADJACENT=C-Main-F0-11 : ADJ_SURF=302 : FRONT : GEOSURF=0.014282
WALL  =ADJ_WALL             : SURF=  284 : AREA=      31.500 : ADJACENT=R-Main-F0-1 : ADJ_SURF=129 : BACK : GEOSURF=0.014286
WALL  =EXT_WALL             : SURF=  285 : AREA=      31.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF=  286 : AREA=      31.500 : ADJACENT=R-Main-F0-3 : ADJ_SURF=20 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF=  287 : AREA=      31.500 : ADJACENT=R-Main-F0-4 : ADJ_SURF=33 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF=  288 : AREA=      31.500 : ADJACENT=RC-Tower-F0-1 : ADJ_SURF=613 : FRONT : GEOSURF=0.014286
FLOOR =ADJ_CEILING          : SURF=  289 : AREA=     294.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1076 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  290 : AREA=      31.500 : ADJACENT=C-Main-F0-8 : ADJ_SURF=330 : FRONT : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF=  291 : AREA=      31.500 : ADJACENT=C-Main-F0-10 : ADJ_SURF=314 : FRONT : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF=  292 : AREA=      31.500 : ADJACENT=R-Main-F0-5 : ADJ_SURF=54 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF=  293 : AREA=      31.500 : ADJACENT=C-Main-F0-7 : ADJ_SURF=334 : FRONT : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF=  294 : AREA=      31.500 : ADJACENT=C-Main-F0-9 : ADJ_SURF=320 : FRONT : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF=  295 : AREA=      31.500 : ADJACENT=R-Main-F0-2 : ADJ_SURF=1 : BACK : GEOSURF=0.014286
CEILING=ADJ_CEILING          : SURF=  296 : AREA=     294.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=261 : FRONT
WALL  =ADJ_WALL             : SURF=  297 : AREA=      31.500 : ADJACENT=C-Main-F0-12 : ADJ_SURF=306 : FRONT : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF=  298 : AREA=      31.500 : ADJACENT=R-Main-F0-6 : ADJ_SURF=65 : BACK : GEOSURF=0.014286
 REGIME
 CAPACITANCE=     1587.600    : VOLUME=     1323.000    : REFAREA=      294.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-Main-F0-11  /  A i r n o d e  C-Main-F0-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-Main-F0-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-Main-F0-11
WALL  =ADJ_WALL             : SURF=  299 : AREA=      67.500 : ADJACENT=C-Main-F0-12 : ADJ_SURF=310 : FRONT : GEOSURF=0.068182
CEILING=ADJ_CEILING          : SURF=  300 : AREA=     105.000 : ADJACENT=R-Main-F1-11 : ADJ_SURF=155 : FRONT
FLOOR =ADJ_CEILING          : SURF=  301 : AREA=     105.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1069 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  302 : AREA=      31.500 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=283 : BACK : GEOSURF=0.031818
WALL  =EXT_WALL             : SURF=  303 : AREA=      10.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.010606
WINDOW=EXT_WINDOW1          : SURF=  305 : AREA=      21.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.021212
WALL  =ADJ_WALL             : SURF=  304 : AREA=      67.500 : ADJACENT=C-Main-F0-10 : ADJ_SURF=313 : FRONT : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      567.000    : VOLUME=      472.500    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-Main-F0-12  /  A i r n o d e  C-Main-F0-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-Main-F0-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-Main-F0-12
WALL  =ADJ_WALL             : SURF=  306 : AREA=      31.500 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=297 : BACK : GEOSURF=0.031818
WALL  =EXT_WALL             : SURF=  307 : AREA=      67.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.068182
FLOOR =ADJ_CEILING          : SURF=  308 : AREA=     105.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1075 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  309 : AREA=      10.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.010606
WINDOW=EXT_WINDOW1          : SURF=  312 : AREA=      21.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.021212
WALL  =ADJ_WALL             : SURF=  310 : AREA=      67.500 : ADJACENT=C-Main-F0-11 : ADJ_SURF=299 : BACK : GEOSURF=0.068182
CEILING=ADJ_CEILING          : SURF=  311 : AREA=     105.000 : ADJACENT=R-Main-F1-12 : ADJ_SURF=162 : FRONT
 REGIME
 CAPACITANCE=      567.000    : VOLUME=      472.500    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-Main-F0-10  /  A i r n o d e  C-Main-F0-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-Main-F0-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-Main-F0-10
WALL  =ADJ_WALL             : SURF=  313 : AREA=      67.500 : ADJACENT=C-Main-F0-11 : ADJ_SURF=304 : BACK : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  314 : AREA=      31.500 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=291 : BACK : GEOSURF=0.031818
CEILING=ADJ_CEILING          : SURF=  315 : AREA=     105.000 : ADJACENT=R-Main-F1-10 : ADJ_SURF=171 : FRONT
WALL  =EXT_WALL             : SURF=  316 : AREA=      10.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.010606
WINDOW=EXT_WINDOW1          : SURF=  319 : AREA=      21.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.021212
FLOOR =ADJ_CEILING          : SURF=  317 : AREA=     105.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1072 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  318 : AREA=      67.500 : ADJACENT=C-Main-F0-9 : ADJ_SURF=322 : FRONT : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      567.000    : VOLUME=      472.500    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-Main-F0-9  /  A i r n o d e  C-Main-F0-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-Main-F0-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-Main-F0-9
WALL  =ADJ_WALL             : SURF=  320 : AREA=      31.500 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=294 : BACK : GEOSURF=0.031818
FLOOR =ADJ_CEILING          : SURF=  321 : AREA=     105.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1054 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  322 : AREA=      67.500 : ADJACENT=C-Main-F0-10 : ADJ_SURF=318 : BACK : GEOSURF=0.068182
CEILING=ADJ_CEILING          : SURF=  323 : AREA=     105.000 : ADJACENT=R-Main-F1-9 : ADJ_SURF=179 : FRONT
WALL  =EXT_WALL             : SURF=  324 : AREA=      10.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.010606
WINDOW=EXT_WINDOW1          : SURF=  326 : AREA=      21.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.021212
WALL  =ADJ_WALL             : SURF=  325 : AREA=      67.500 : ADJACENT=C-Main-F0-8 : ADJ_SURF=327 : FRONT : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      567.000    : VOLUME=      472.500    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-Main-F0-8  /  A i r n o d e  C-Main-F0-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-Main-F0-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-Main-F0-8
WALL  =ADJ_WALL             : SURF=  327 : AREA=      67.500 : ADJACENT=C-Main-F0-9 : ADJ_SURF=325 : BACK : GEOSURF=0.068182
FLOOR =ADJ_CEILING          : SURF=  328 : AREA=     105.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1070 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  329 : AREA=      67.500 : ADJACENT=C-Main-F0-7 : ADJ_SURF=337 : FRONT : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  330 : AREA=      31.500 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=290 : BACK : GEOSURF=0.031818
CEILING=ADJ_CEILING          : SURF=  331 : AREA=     105.000 : ADJACENT=R-Main-F1-8 : ADJ_SURF=187 : FRONT
WALL  =EXT_WALL             : SURF=  332 : AREA=      10.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.010606
WINDOW=EXT_WINDOW1          : SURF=  333 : AREA=      21.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.021212
 REGIME
 CAPACITANCE=      567.000    : VOLUME=      472.500    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-Main-F0-7  /  A i r n o d e  C-Main-F0-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-Main-F0-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-Main-F0-7
WALL  =ADJ_WALL             : SURF=  334 : AREA=      31.500 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=293 : BACK : GEOSURF=0.031818
FLOOR =ADJ_CEILING          : SURF=  335 : AREA=     105.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1055 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  336 : AREA=     105.000 : ADJACENT=R-Main-F1-7 : ADJ_SURF=195 : FRONT
WALL  =ADJ_WALL             : SURF=  337 : AREA=      67.500 : ADJACENT=C-Main-F0-8 : ADJ_SURF=329 : BACK : GEOSURF=0.068182
WALL  =EXT_WALL             : SURF=  338 : AREA=      10.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.010606
WINDOW=EXT_WINDOW1          : SURF=  340 : AREA=      21.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.021212
WALL  =ADJ_WALL             : SURF=  339 : AREA=      67.500 : ADJACENT=C-Tower-F0-10 : ADJ_SURF=346 : FRONT : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      567.000    : VOLUME=      472.500    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-Tower-F0-10  /  A i r n o d e  C-Tower-F0-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-Tower-F0-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-Tower-F0-10
CEILING=ADJ_CEILING          : SURF=  341 : AREA=     105.000 : ADJACENT=R-Tower-F1-10 : ADJ_SURF=202 : FRONT
WALL  =ADJ_WALL             : SURF=  342 : AREA=      67.500 : ADJACENT=C-Tower-F0-9 : ADJ_SURF=350 : FRONT : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  343 : AREA=      31.500 : ADJACENT=RC-Tower-F0-1 : ADJ_SURF=609 : FRONT : GEOSURF=0.031818
WALL  =EXT_WALL             : SURF=  344 : AREA=      10.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.010606
WINDOW=EXT_WINDOW1          : SURF=  347 : AREA=      21.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.021212
FLOOR =ADJ_CEILING          : SURF=  345 : AREA=     105.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1059 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  346 : AREA=      67.500 : ADJACENT=C-Main-F0-7 : ADJ_SURF=339 : BACK : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      567.000    : VOLUME=      472.500    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-Tower-F0-9  /  A i r n o d e  C-Tower-F0-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-Tower-F0-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-Tower-F0-9
WALL  =ADJ_WALL             : SURF=  348 : AREA=      67.500 : ADJACENT=C-Tower-F0-8 : ADJ_SURF=360 : FRONT : GEOSURF=0.068182
CEILING=ADJ_CEILING          : SURF=  349 : AREA=     105.000 : ADJACENT=R-Tower-F1-9 : ADJ_SURF=210 : FRONT
WALL  =ADJ_WALL             : SURF=  350 : AREA=      67.500 : ADJACENT=C-Tower-F0-10 : ADJ_SURF=342 : BACK : GEOSURF=0.068182
FLOOR =ADJ_CEILING          : SURF=  351 : AREA=     105.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1061 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  352 : AREA=      10.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.010606
WINDOW=EXT_WINDOW1          : SURF=  354 : AREA=      21.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.021212
WALL  =ADJ_WALL             : SURF=  353 : AREA=      31.500 : ADJACENT=RC-Tower-F0-1 : ADJ_SURF=607 : FRONT : GEOSURF=0.031818
 REGIME
 CAPACITANCE=      567.000    : VOLUME=      472.500    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-Tower-F0-8  /  A i r n o d e  C-Tower-F0-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-Tower-F0-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-Tower-F0-8
FLOOR =ADJ_CEILING          : SURF=  355 : AREA=     105.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1056 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  356 : AREA=     105.000 : ADJACENT=R-Tower-F1-8 : ADJ_SURF=218 : FRONT
WALL  =ADJ_WALL             : SURF=  357 : AREA=      31.500 : ADJACENT=RC-Tower-F0-1 : ADJ_SURF=610 : FRONT : GEOSURF=0.031818
WALL  =ADJ_WALL             : SURF=  358 : AREA=      67.500 : ADJACENT=C-Tower-F0-67 : ADJ_SURF=230 : BACK : GEOSURF=0.068182
WALL  =EXT_WALL             : SURF=  359 : AREA=      10.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.010606
WINDOW=EXT_WINDOW1          : SURF=  361 : AREA=      21.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.021212
WALL  =ADJ_WALL             : SURF=  360 : AREA=      67.500 : ADJACENT=C-Tower-F0-9 : ADJ_SURF=348 : BACK : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      567.000    : VOLUME=      472.500    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F1-5  /  A i r n o d e  R-Tower-F1-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F1-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F1-5
WALL  =EXT_WALL             : SURF=  362 : AREA=      18.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034286
WINDOW=EXT_WINDOW1          : SURF=  368 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  369 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WALL  =ADJ_WALL             : SURF=  363 : AREA=      30.000 : ADJACENT=R-Tower-F1-4 : ADJ_SURF=240 : BACK : GEOSURF=0.057142
FLOOR =ADJ_CEILING          : SURF=  364 : AREA=      75.000 : ADJACENT=C-Tower-F0-45 : ADJ_SURF=150 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  365 : AREA=      75.000 : ADJACENT=R-Tower-Ftop-5 : ADJ_SURF=379 : FRONT
WALL  =ADJ_WALL             : SURF=  366 : AREA=      30.000 : ADJACENT=RC-Tower-F1-1 : ADJ_SURF=589 : FRONT : GEOSURF=0.057143
WALL  =ADJ_WALL             : SURF=  367 : AREA=      22.500 : ADJACENT=RC-Tower-F1-1 : ADJ_SURF=585 : FRONT : GEOSURF=0.042857
 REGIME
 CAPACITANCE=      270.000    : VOLUME=      225.000    : REFAREA=       75.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Ftop-3  /  A i r n o d e  R-Tower-Ftop-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Ftop-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Ftop-3
WALL  =EXT_WALL             : SURF=  370 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  376 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  377 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
FLOOR =ADJ_CEILING          : SURF=  371 : AREA=     105.000 : ADJACENT=R-Tower-F1-3 : ADJ_SURF=118 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  372 : AREA=      45.000 : ADJACENT=R-Tower-Ftop-2 : ADJ_SURF=388 : FRONT : GEOSURF=0.068182
CEILING=ADJ_CEILING          : SURF=  373 : AREA=     105.000 : ADJACENT=R-Tower-F3-3 : ADJ_SURF=503 : FRONT
WALL  =ADJ_WALL             : SURF=  374 : AREA=      21.000 : ADJACENT=RC-Tower-Ftop-1 : ADJ_SURF=577 : FRONT : GEOSURF=0.031818
WALL  =ADJ_WALL             : SURF=  375 : AREA=      45.000 : ADJACENT=RC-Tower-Ftop-1 : ADJ_SURF=565 : FRONT : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Ftop-5  /  A i r n o d e  R-Tower-Ftop-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Ftop-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Ftop-5
WALL  =ADJ_WALL             : SURF=  378 : AREA=      30.000 : ADJACENT=RC-Tower-Ftop-1 : ADJ_SURF=575 : FRONT : GEOSURF=0.057142
FLOOR =ADJ_CEILING          : SURF=  379 : AREA=      75.000 : ADJACENT=R-Tower-F1-5 : ADJ_SURF=365 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  380 : AREA=      75.000 : ADJACENT=R-Tower-F3-5 : ADJ_SURF=522 : FRONT
WALL  =ADJ_WALL             : SURF=  381 : AREA=      30.000 : ADJACENT=R-Tower-Ftop-4 : ADJ_SURF=425 : FRONT : GEOSURF=0.057143
WALL  =ADJ_WALL             : SURF=  382 : AREA=      22.500 : ADJACENT=RC-Tower-Ftop-1 : ADJ_SURF=578 : FRONT : GEOSURF=0.042857
WALL  =EXT_WALL             : SURF=  383 : AREA=      18.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034286
WINDOW=EXT_WINDOW1          : SURF=  384 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  385 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
 REGIME
 CAPACITANCE=      270.000    : VOLUME=      225.000    : REFAREA=       75.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Ftop-2  /  A i r n o d e  R-Tower-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Ftop-2
WALL  =EXT_WALL             : SURF=  386 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  392 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  393 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WALL  =ADJ_WALL             : SURF=  387 : AREA=      45.000 : ADJACENT=R-Tower-Ftop-1 : ADJ_SURF=399 : FRONT : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  388 : AREA=      45.000 : ADJACENT=R-Tower-Ftop-3 : ADJ_SURF=372 : BACK : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  389 : AREA=      21.000 : ADJACENT=RC-Tower-Ftop-1 : ADJ_SURF=562 : FRONT : GEOSURF=0.031818
FLOOR =ADJ_CEILING          : SURF=  390 : AREA=     105.000 : ADJACENT=R-Tower-F1-2 : ADJ_SURF=99 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  391 : AREA=     105.000 : ADJACENT=R-Tower-F3-2 : ADJ_SURF=515 : FRONT
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Ftop-1  /  A i r n o d e  R-Tower-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Ftop-1
CEILING=ADJ_CEILING          : SURF=  394 : AREA=     105.000 : ADJACENT=R-Tower-F3-1 : ADJ_SURF=530 : FRONT
WALL  =ADJ_WALL             : SURF=  395 : AREA=      21.000 : ADJACENT=RC-Tower-Ftop-1 : ADJ_SURF=564 : FRONT : GEOSURF=0.031818
WALL  =ADJ_WALL             : SURF=  396 : AREA=      45.000 : ADJACENT=R-Main-F2-6 : ADJ_SURF=884 : FRONT : GEOSURF=0.068182
FLOOR =ADJ_CEILING          : SURF=  397 : AREA=     105.000 : ADJACENT=R-Tower-F1-1 : ADJ_SURF=85 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  398 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  400 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  401 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WALL  =ADJ_WALL             : SURF=  399 : AREA=      45.000 : ADJACENT=R-Tower-Ftop-2 : ADJ_SURF=387 : BACK : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Ftop-9  /  A i r n o d e  R-Tower-Ftop-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Ftop-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Ftop-9
WALL  =ADJ_WALL             : SURF=  402 : AREA=      21.000 : ADJACENT=RC-Tower-Ftop-1 : ADJ_SURF=581 : FRONT : GEOSURF=0.031818
FLOOR =ADJ_CEILING          : SURF=  403 : AREA=     105.000 : ADJACENT=R-Tower-F1-9 : ADJ_SURF=215 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  404 : AREA=      45.000 : ADJACENT=R-Tower-Ftop-10 : ADJ_SURF=444 : FRONT : GEOSURF=0.068182
WALL  =EXT_WALL             : SURF=  405 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  408 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  409 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
CEILING=ADJ_CEILING          : SURF=  406 : AREA=     105.000 : ADJACENT=R-Tower-F3-9 : ADJ_SURF=536 : FRONT
WALL  =ADJ_WALL             : SURF=  407 : AREA=      45.000 : ADJACENT=R-Tower-Ftop-8 : ADJ_SURF=433 : FRONT : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Ftop-7  /  A i r n o d e  R-Tower-Ftop-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Ftop-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Ftop-7
FLOOR =ADJ_CEILING          : SURF=  410 : AREA=      75.000 : ADJACENT=R-Tower-F1-7 : ADJ_SURF=248 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  411 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.044286
WINDOW=EXT_WINDOW1          : SURF=  416 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  417 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  418 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004286
WALL  =ADJ_WALL             : SURF=  412 : AREA=      30.000 : ADJACENT=R-Tower-Ftop-6 : ADJ_SURF=453 : FRONT : GEOSURF=0.057141
CEILING=ADJ_CEILING          : SURF=  413 : AREA=      75.000 : ADJACENT=R-Tower-F3-7 : ADJ_SURF=461 : FRONT
WALL  =ADJ_WALL             : SURF=  414 : AREA=      22.500 : ADJACENT=RC-Tower-Ftop-1 : ADJ_SURF=563 : FRONT : GEOSURF=0.042857
WALL  =EXT_WALL             : SURF=  415 : AREA=      18.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034286
WINDOW=EXT_WINDOW1          : SURF=  419 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  420 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
 REGIME
 CAPACITANCE=      270.000    : VOLUME=      225.000    : REFAREA=       75.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Ftop-4  /  A i r n o d e  R-Tower-Ftop-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Ftop-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Ftop-4
FLOOR =ADJ_CEILING          : SURF=  421 : AREA=      75.000 : ADJACENT=R-Tower-F1-4 : ADJ_SURF=241 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  422 : AREA=      22.500 : ADJACENT=RC-Tower-Ftop-1 : ADJ_SURF=580 : FRONT : GEOSURF=0.042857
WALL  =EXT_WALL             : SURF=  423 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.044286
WINDOW=EXT_WINDOW1          : SURF=  427 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  428 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  429 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004286
WALL  =EXT_WALL             : SURF=  424 : AREA=      18.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034286
WINDOW=EXT_WINDOW1          : SURF=  430 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  431 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WALL  =ADJ_WALL             : SURF=  425 : AREA=      30.000 : ADJACENT=R-Tower-Ftop-5 : ADJ_SURF=381 : BACK : GEOSURF=0.057141
CEILING=ADJ_CEILING          : SURF=  426 : AREA=      75.000 : ADJACENT=R-Tower-F3-4 : ADJ_SURF=471 : FRONT
 REGIME
 CAPACITANCE=      270.000    : VOLUME=      225.000    : REFAREA=       75.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Ftop-8  /  A i r n o d e  R-Tower-Ftop-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Ftop-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Ftop-8
FLOOR =ADJ_CEILING          : SURF=  432 : AREA=     105.000 : ADJACENT=R-Tower-F1-8 : ADJ_SURF=222 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  433 : AREA=      45.000 : ADJACENT=R-Tower-Ftop-9 : ADJ_SURF=407 : BACK : GEOSURF=0.068182
CEILING=ADJ_CEILING          : SURF=  434 : AREA=     105.000 : ADJACENT=R-Tower-F3-8 : ADJ_SURF=496 : FRONT
WALL  =ADJ_WALL             : SURF=  435 : AREA=      45.000 : ADJACENT=RC-Tower-Ftop-1 : ADJ_SURF=569 : FRONT : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  436 : AREA=      21.000 : ADJACENT=RC-Tower-Ftop-1 : ADJ_SURF=574 : FRONT : GEOSURF=0.031818
WALL  =EXT_WALL             : SURF=  437 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  438 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  439 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Ftop-10  /  A i r n o d e  R-Tower-Ftop-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Ftop-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Ftop-10
WALL  =ADJ_WALL             : SURF=  440 : AREA=      45.000 : ADJACENT=R-Main-F2-7 : ADJ_SURF=772 : FRONT : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  441 : AREA=      21.000 : ADJACENT=RC-Tower-Ftop-1 : ADJ_SURF=568 : FRONT : GEOSURF=0.031818
WALL  =EXT_WALL             : SURF=  442 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  446 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  447 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
CEILING=ADJ_CEILING          : SURF=  443 : AREA=     105.000 : ADJACENT=R-Tower-F3-10 : ADJ_SURF=479 : FRONT
WALL  =ADJ_WALL             : SURF=  444 : AREA=      45.000 : ADJACENT=R-Tower-Ftop-9 : ADJ_SURF=404 : BACK : GEOSURF=0.068182
FLOOR =ADJ_CEILING          : SURF=  445 : AREA=     105.000 : ADJACENT=R-Tower-F1-10 : ADJ_SURF=207 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Ftop-6  /  A i r n o d e  R-Tower-Ftop-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Ftop-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Ftop-6
FLOOR =ADJ_CEILING          : SURF=  448 : AREA=      75.000 : ADJACENT=R-Tower-F1-6 : ADJ_SURF=275 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  449 : AREA=      30.000 : ADJACENT=RC-Tower-Ftop-1 : ADJ_SURF=570 : FRONT : GEOSURF=0.057142
CEILING=ADJ_CEILING          : SURF=  450 : AREA=      75.000 : ADJACENT=R-Tower-F3-6 : ADJ_SURF=486 : FRONT
WALL  =EXT_WALL             : SURF=  451 : AREA=      18.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034286
WINDOW=EXT_WINDOW1          : SURF=  454 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  455 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WALL  =ADJ_WALL             : SURF=  452 : AREA=      22.500 : ADJACENT=RC-Tower-Ftop-1 : ADJ_SURF=566 : FRONT : GEOSURF=0.042857
WALL  =ADJ_WALL             : SURF=  453 : AREA=      30.000 : ADJACENT=R-Tower-Ftop-7 : ADJ_SURF=412 : BACK : GEOSURF=0.057143
 REGIME
 CAPACITANCE=      270.000    : VOLUME=      225.000    : REFAREA=       75.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F3-7  /  A i r n o d e  R-Tower-F3-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F3-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F3-7
WALL  =EXT_WALL             : SURF=  456 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.044286
WINDOW=EXT_WINDOW1          : SURF=  462 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  463 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  464 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004286
WALL  =ADJ_WALL             : SURF=  457 : AREA=      30.000 : ADJACENT=R-Tower-F3-6 : ADJ_SURF=487 : FRONT : GEOSURF=0.057141
WALL  =EXT_WALL             : SURF=  458 : AREA=      18.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034286
WINDOW=EXT_WINDOW1          : SURF=  465 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  466 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WALL  =ADJ_WALL             : SURF=  459 : AREA=      22.500 : ADJACENT=RC-Tower-F3-1 : ADJ_SURF=554 : FRONT : GEOSURF=0.042857
CEILING=ADJ_CEILING          : SURF=  460 : AREA=      75.000 : ADJACENT=R-Tower-Fstack-7 : ADJ_SURF=617 : FRONT
FLOOR =ADJ_CEILING          : SURF=  461 : AREA=      75.000 : ADJACENT=R-Tower-Ftop-7 : ADJ_SURF=413 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      270.000    : VOLUME=      225.000    : REFAREA=       75.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F3-4  /  A i r n o d e  R-Tower-F3-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F3-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F3-4
CEILING=ADJ_CEILING          : SURF=  467 : AREA=      75.000 : ADJACENT=R-Tower-Fstack-4 : ADJ_SURF=656 : FRONT
WALL  =EXT_WALL             : SURF=  468 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.044286
WINDOW=EXT_WINDOW1          : SURF=  473 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  474 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  475 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004286
WALL  =EXT_WALL             : SURF=  469 : AREA=      18.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034286
WINDOW=EXT_WINDOW1          : SURF=  476 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  477 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WALL  =ADJ_WALL             : SURF=  470 : AREA=      30.000 : ADJACENT=R-Tower-F3-5 : ADJ_SURF=518 : FRONT : GEOSURF=0.057141
FLOOR =ADJ_CEILING          : SURF=  471 : AREA=      75.000 : ADJACENT=R-Tower-Ftop-4 : ADJ_SURF=426 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  472 : AREA=      22.500 : ADJACENT=RC-Tower-F3-1 : ADJ_SURF=542 : FRONT : GEOSURF=0.042857
 REGIME
 CAPACITANCE=      270.000    : VOLUME=      225.000    : REFAREA=       75.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F3-10  /  A i r n o d e  R-Tower-F3-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F3-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F3-10
WALL  =EXT_WALL             : SURF=  478 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  484 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  485 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
FLOOR =ADJ_CEILING          : SURF=  479 : AREA=     105.000 : ADJACENT=R-Tower-Ftop-10 : ADJ_SURF=443 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  480 : AREA=      45.000 : ADJACENT=R-Main-Ftop-7 : ADJ_SURF=827 : FRONT : GEOSURF=0.068182
CEILING=ADJ_CEILING          : SURF=  481 : AREA=     105.000 : ADJACENT=R-Tower-Fstack-10 : ADJ_SURF=722 : FRONT
WALL  =ADJ_WALL             : SURF=  482 : AREA=      45.000 : ADJACENT=R-Tower-F3-9 : ADJ_SURF=535 : FRONT : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  483 : AREA=      21.000 : ADJACENT=RC-Tower-F3-1 : ADJ_SURF=545 : FRONT : GEOSURF=0.031818
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F3-6  /  A i r n o d e  R-Tower-F3-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F3-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F3-6
FLOOR =ADJ_CEILING          : SURF=  486 : AREA=      75.000 : ADJACENT=R-Tower-Ftop-6 : ADJ_SURF=450 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  487 : AREA=      30.000 : ADJACENT=R-Tower-F3-7 : ADJ_SURF=457 : BACK : GEOSURF=0.057142
WALL  =ADJ_WALL             : SURF=  488 : AREA=      22.500 : ADJACENT=RC-Tower-F3-1 : ADJ_SURF=556 : FRONT : GEOSURF=0.042857
WALL  =ADJ_WALL             : SURF=  489 : AREA=      30.000 : ADJACENT=RC-Tower-F3-1 : ADJ_SURF=549 : FRONT : GEOSURF=0.057143
WALL  =EXT_WALL             : SURF=  490 : AREA=      18.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034286
WINDOW=EXT_WINDOW1          : SURF=  492 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  493 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
CEILING=ADJ_CEILING          : SURF=  491 : AREA=      75.000 : ADJACENT=R-Tower-Fstack-6 : ADJ_SURF=629 : FRONT
 REGIME
 CAPACITANCE=      270.000    : VOLUME=      225.000    : REFAREA=       75.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F3-8  /  A i r n o d e  R-Tower-F3-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F3-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F3-8
WALL  =ADJ_WALL             : SURF=  494 : AREA=      45.000 : ADJACENT=RC-Tower-F3-1 : ADJ_SURF=553 : FRONT : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  495 : AREA=      21.000 : ADJACENT=RC-Tower-F3-1 : ADJ_SURF=558 : FRONT : GEOSURF=0.031818
FLOOR =ADJ_CEILING          : SURF=  496 : AREA=     105.000 : ADJACENT=R-Tower-Ftop-8 : ADJ_SURF=434 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  497 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  500 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  501 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
CEILING=ADJ_CEILING          : SURF=  498 : AREA=     105.000 : ADJACENT=R-Tower-Fstack-8 : ADJ_SURF=730 : FRONT
WALL  =ADJ_WALL             : SURF=  499 : AREA=      45.000 : ADJACENT=R-Tower-F3-9 : ADJ_SURF=537 : FRONT : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F3-3  /  A i r n o d e  R-Tower-F3-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F3-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F3-3
WALL  =ADJ_WALL             : SURF=  502 : AREA=      45.000 : ADJACENT=R-Tower-F3-2 : ADJ_SURF=514 : FRONT : GEOSURF=0.068182
FLOOR =ADJ_CEILING          : SURF=  503 : AREA=     105.000 : ADJACENT=R-Tower-Ftop-3 : ADJ_SURF=373 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  504 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  508 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  509 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
CEILING=ADJ_CEILING          : SURF=  505 : AREA=     105.000 : ADJACENT=R-Tower-Fstack-3 : ADJ_SURF=690 : FRONT
WALL  =ADJ_WALL             : SURF=  506 : AREA=      45.000 : ADJACENT=RC-Tower-F3-1 : ADJ_SURF=551 : FRONT : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  507 : AREA=      21.000 : ADJACENT=RC-Tower-F3-1 : ADJ_SURF=561 : FRONT : GEOSURF=0.031818
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F3-2  /  A i r n o d e  R-Tower-F3-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F3-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F3-2
CEILING=ADJ_CEILING          : SURF=  510 : AREA=     105.000 : ADJACENT=R-Tower-Fstack-2 : ADJ_SURF=707 : FRONT
WALL  =ADJ_WALL             : SURF=  511 : AREA=      21.000 : ADJACENT=RC-Tower-F3-1 : ADJ_SURF=560 : FRONT : GEOSURF=0.031818
WALL  =ADJ_WALL             : SURF=  512 : AREA=      45.000 : ADJACENT=R-Tower-F3-1 : ADJ_SURF=531 : FRONT : GEOSURF=0.068182
WALL  =EXT_WALL             : SURF=  513 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  516 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  517 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WALL  =ADJ_WALL             : SURF=  514 : AREA=      45.000 : ADJACENT=R-Tower-F3-3 : ADJ_SURF=502 : BACK : GEOSURF=0.068182
FLOOR =ADJ_CEILING          : SURF=  515 : AREA=     105.000 : ADJACENT=R-Tower-Ftop-2 : ADJ_SURF=391 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F3-5  /  A i r n o d e  R-Tower-F3-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F3-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F3-5
WALL  =ADJ_WALL             : SURF=  518 : AREA=      30.000 : ADJACENT=R-Tower-F3-4 : ADJ_SURF=470 : BACK : GEOSURF=0.057142
WALL  =EXT_WALL             : SURF=  519 : AREA=      18.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034286
WINDOW=EXT_WINDOW1          : SURF=  524 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  525 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WALL  =ADJ_WALL             : SURF=  520 : AREA=      30.000 : ADJACENT=RC-Tower-F3-1 : ADJ_SURF=557 : FRONT : GEOSURF=0.057143
WALL  =ADJ_WALL             : SURF=  521 : AREA=      22.500 : ADJACENT=RC-Tower-F3-1 : ADJ_SURF=550 : FRONT : GEOSURF=0.042857
FLOOR =ADJ_CEILING          : SURF=  522 : AREA=      75.000 : ADJACENT=R-Tower-Ftop-5 : ADJ_SURF=380 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  523 : AREA=      75.000 : ADJACENT=R-Tower-Fstack-5 : ADJ_SURF=664 : FRONT
 REGIME
 CAPACITANCE=      270.000    : VOLUME=      225.000    : REFAREA=       75.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F3-1  /  A i r n o d e  R-Tower-F3-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F3-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F3-1
WALL  =EXT_WALL             : SURF=  526 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  532 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  533 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WALL  =ADJ_WALL             : SURF=  527 : AREA=      45.000 : ADJACENT=R-Main-Ftop-6 : ADJ_SURF=918 : FRONT : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  528 : AREA=      21.000 : ADJACENT=RC-Tower-F3-1 : ADJ_SURF=547 : FRONT : GEOSURF=0.031818
CEILING=ADJ_CEILING          : SURF=  529 : AREA=     105.000 : ADJACENT=R-Tower-Fstack-1 : ADJ_SURF=701 : FRONT
FLOOR =ADJ_CEILING          : SURF=  530 : AREA=     105.000 : ADJACENT=R-Tower-Ftop-1 : ADJ_SURF=394 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  531 : AREA=      45.000 : ADJACENT=R-Tower-F3-2 : ADJ_SURF=512 : BACK : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F3-9  /  A i r n o d e  R-Tower-F3-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F3-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F3-9
WALL  =EXT_WALL             : SURF=  534 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  540 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  541 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WALL  =ADJ_WALL             : SURF=  535 : AREA=      45.000 : ADJACENT=R-Tower-F3-10 : ADJ_SURF=482 : BACK : GEOSURF=0.068182
FLOOR =ADJ_CEILING          : SURF=  536 : AREA=     105.000 : ADJACENT=R-Tower-Ftop-9 : ADJ_SURF=406 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  537 : AREA=      45.000 : ADJACENT=R-Tower-F3-8 : ADJ_SURF=499 : BACK : GEOSURF=0.068182
CEILING=ADJ_CEILING          : SURF=  538 : AREA=     105.000 : ADJACENT=R-Tower-Fstack-9 : ADJ_SURF=716 : FRONT
WALL  =ADJ_WALL             : SURF=  539 : AREA=      21.000 : ADJACENT=RC-Tower-F3-1 : ADJ_SURF=544 : FRONT : GEOSURF=0.031818
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Tower-F3-1  /  A i r n o d e  RC-Tower-F3-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Tower-F3-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Tower-F3-1
WALL  =ADJ_WALL             : SURF=  542 : AREA=      22.500 : ADJACENT=R-Tower-F3-4 : ADJ_SURF=472 : BACK : GEOSURF=0.010714
WALL  =EXT_WALL             : SURF=  543 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002857
WALL  =ADJ_WALL             : SURF=  544 : AREA=      21.000 : ADJACENT=R-Tower-F3-9 : ADJ_SURF=539 : BACK : GEOSURF=0.010000
WALL  =ADJ_WALL             : SURF=  545 : AREA=      21.000 : ADJACENT=R-Tower-F3-10 : ADJ_SURF=483 : BACK : GEOSURF=0.010000
CEILING=ADJ_CEILING          : SURF=  546 : AREA=     291.000 : ADJACENT=RC-Tower-Fstack-1 : ADJ_SURF=978 : FRONT
WALL  =ADJ_WALL             : SURF=  547 : AREA=      21.000 : ADJACENT=R-Tower-F3-1 : ADJ_SURF=528 : BACK : GEOSURF=0.010000
WALL  =EXT_WALL             : SURF=  548 : AREA=      21.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.010000
WALL  =ADJ_WALL             : SURF=  549 : AREA=      30.000 : ADJACENT=R-Tower-F3-6 : ADJ_SURF=489 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF=  550 : AREA=      22.500 : ADJACENT=R-Tower-F3-5 : ADJ_SURF=521 : BACK : GEOSURF=0.010714
WALL  =ADJ_WALL             : SURF=  551 : AREA=      45.000 : ADJACENT=R-Tower-F3-3 : ADJ_SURF=506 : BACK : GEOSURF=0.021429
WALL  =EXT_WALL             : SURF=  552 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002857
WALL  =ADJ_WALL             : SURF=  553 : AREA=      45.000 : ADJACENT=R-Tower-F3-8 : ADJ_SURF=494 : BACK : GEOSURF=0.021429
WALL  =ADJ_WALL             : SURF=  554 : AREA=      22.500 : ADJACENT=R-Tower-F3-7 : ADJ_SURF=459 : BACK : GEOSURF=0.010714
FLOOR =ADJ_CEILING          : SURF=  555 : AREA=     291.000 : ADJACENT=RC-Tower-Ftop-1 : ADJ_SURF=579 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  556 : AREA=      22.500 : ADJACENT=R-Tower-F3-6 : ADJ_SURF=488 : BACK : GEOSURF=0.010714
WALL  =ADJ_WALL             : SURF=  557 : AREA=      30.000 : ADJACENT=R-Tower-F3-5 : ADJ_SURF=520 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF=  558 : AREA=      21.000 : ADJACENT=R-Tower-F3-8 : ADJ_SURF=495 : BACK : GEOSURF=0.010000
WALL  =ADJ_WALL             : SURF=  559 : AREA=      21.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=1036 : FRONT : GEOSURF=0.010000
WALL  =ADJ_WALL             : SURF=  560 : AREA=      21.000 : ADJACENT=R-Tower-F3-2 : ADJ_SURF=511 : BACK : GEOSURF=0.010000
WALL  =ADJ_WALL             : SURF=  561 : AREA=      21.000 : ADJACENT=R-Tower-F3-3 : ADJ_SURF=507 : BACK : GEOSURF=0.010000
 REGIME
 CAPACITANCE=     1047.600    : VOLUME=      873.000    : REFAREA=      291.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Tower-Ftop-1  /  A i r n o d e  RC-Tower-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Tower-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Tower-Ftop-1
WALL  =ADJ_WALL             : SURF=  562 : AREA=      21.000 : ADJACENT=R-Tower-Ftop-2 : ADJ_SURF=389 : BACK : GEOSURF=0.010000
WALL  =ADJ_WALL             : SURF=  563 : AREA=      22.500 : ADJACENT=R-Tower-Ftop-7 : ADJ_SURF=414 : BACK : GEOSURF=0.010714
WALL  =ADJ_WALL             : SURF=  564 : AREA=      21.000 : ADJACENT=R-Tower-Ftop-1 : ADJ_SURF=395 : BACK : GEOSURF=0.010000
WALL  =ADJ_WALL             : SURF=  565 : AREA=      45.000 : ADJACENT=R-Tower-Ftop-3 : ADJ_SURF=375 : BACK : GEOSURF=0.021429
WALL  =ADJ_WALL             : SURF=  566 : AREA=      22.500 : ADJACENT=R-Tower-Ftop-6 : ADJ_SURF=452 : BACK : GEOSURF=0.010714
WALL  =EXT_WALL             : SURF=  567 : AREA=      21.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.010000
WALL  =ADJ_WALL             : SURF=  568 : AREA=      21.000 : ADJACENT=R-Tower-Ftop-10 : ADJ_SURF=441 : BACK : GEOSURF=0.010000
WALL  =ADJ_WALL             : SURF=  569 : AREA=      45.000 : ADJACENT=R-Tower-Ftop-8 : ADJ_SURF=435 : BACK : GEOSURF=0.021429
WALL  =ADJ_WALL             : SURF=  570 : AREA=      30.000 : ADJACENT=R-Tower-Ftop-6 : ADJ_SURF=449 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF=  571 : AREA=      21.000 : ADJACENT=RC-Main-F2-1 : ADJ_SURF=1032 : FRONT : GEOSURF=0.010000
FLOOR =ADJ_CEILING          : SURF=  572 : AREA=     291.000 : ADJACENT=RC-Tower-F1-1 : ADJ_SURF=599 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  573 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002857
WALL  =ADJ_WALL             : SURF=  574 : AREA=      21.000 : ADJACENT=R-Tower-Ftop-8 : ADJ_SURF=436 : BACK : GEOSURF=0.010000
WALL  =ADJ_WALL             : SURF=  575 : AREA=      30.000 : ADJACENT=R-Tower-Ftop-5 : ADJ_SURF=378 : BACK : GEOSURF=0.014286
WALL  =EXT_WALL             : SURF=  576 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002857
WALL  =ADJ_WALL             : SURF=  577 : AREA=      21.000 : ADJACENT=R-Tower-Ftop-3 : ADJ_SURF=374 : BACK : GEOSURF=0.010000
WALL  =ADJ_WALL             : SURF=  578 : AREA=      22.500 : ADJACENT=R-Tower-Ftop-5 : ADJ_SURF=382 : BACK : GEOSURF=0.010714
CEILING=ADJ_CEILING          : SURF=  579 : AREA=     291.000 : ADJACENT=RC-Tower-F3-1 : ADJ_SURF=555 : FRONT
WALL  =ADJ_WALL             : SURF=  580 : AREA=      22.500 : ADJACENT=R-Tower-Ftop-4 : ADJ_SURF=422 : BACK : GEOSURF=0.010714
WALL  =ADJ_WALL             : SURF=  581 : AREA=      21.000 : ADJACENT=R-Tower-Ftop-9 : ADJ_SURF=402 : BACK : GEOSURF=0.010000
 REGIME
 CAPACITANCE=     1047.600    : VOLUME=      873.000    : REFAREA=      291.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Tower-F1-1  /  A i r n o d e  RC-Tower-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Tower-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Tower-F1-1
WALL  =EXT_WALL             : SURF=  582 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002857
WALL  =ADJ_WALL             : SURF=  583 : AREA=      45.000 : ADJACENT=R-Tower-F1-8 : ADJ_SURF=221 : BACK : GEOSURF=0.021429
FLOOR =ADJ_CEILING          : SURF=  584 : AREA=     114.000 : ADJACENT=C-Tower-F0-67 : ADJ_SURF=227 : BACK : GEOSURF=0.313402
WALL  =ADJ_WALL             : SURF=  585 : AREA=      22.500 : ADJACENT=R-Tower-F1-5 : ADJ_SURF=367 : BACK : GEOSURF=0.010714
WALL  =EXT_WALL             : SURF=  586 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002857
WALL  =ADJ_WALL             : SURF=  587 : AREA=      22.500 : ADJACENT=R-Tower-F1-7 : ADJ_SURF=251 : BACK : GEOSURF=0.010714
FLOOR =ADJ_CEILING          : SURF=  588 : AREA=     147.000 : ADJACENT=RC-Tower-F0-1 : ADJ_SURF=606 : BACK : GEOSURF=0.404124
WALL  =ADJ_WALL             : SURF=  589 : AREA=      30.000 : ADJACENT=R-Tower-F1-5 : ADJ_SURF=366 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF=  590 : AREA=      45.000 : ADJACENT=R-Tower-F1-3 : ADJ_SURF=117 : BACK : GEOSURF=0.021429
FLOOR =ADJ_CEILING          : SURF=  591 : AREA=      30.000 : ADJACENT=C-Tower-F0-45 : ADJ_SURF=152 : BACK : GEOSURF=0.082474
WALL  =ADJ_WALL             : SURF=  592 : AREA=      21.000 : ADJACENT=R-Tower-F1-10 : ADJ_SURF=204 : BACK : GEOSURF=0.010000
WALL  =EXT_WALL             : SURF=  593 : AREA=      21.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.010000
WALL  =ADJ_WALL             : SURF=  594 : AREA=      22.500 : ADJACENT=R-Tower-F1-4 : ADJ_SURF=242 : BACK : GEOSURF=0.010714
WALL  =ADJ_WALL             : SURF=  595 : AREA=      21.000 : ADJACENT=R-Tower-F1-1 : ADJ_SURF=84 : BACK : GEOSURF=0.010000
WALL  =ADJ_WALL             : SURF=  596 : AREA=      21.000 : ADJACENT=R-Tower-F1-2 : ADJ_SURF=102 : BACK : GEOSURF=0.010000
WALL  =ADJ_WALL             : SURF=  597 : AREA=      21.000 : ADJACENT=R-Tower-F1-9 : ADJ_SURF=211 : BACK : GEOSURF=0.010000
WALL  =ADJ_WALL             : SURF=  598 : AREA=      21.000 : ADJACENT=R-Tower-F1-8 : ADJ_SURF=220 : BACK : GEOSURF=0.010000
CEILING=ADJ_CEILING          : SURF=  599 : AREA=     291.000 : ADJACENT=RC-Tower-Ftop-1 : ADJ_SURF=572 : FRONT
WALL  =ADJ_WALL             : SURF=  600 : AREA=      22.500 : ADJACENT=R-Tower-F1-6 : ADJ_SURF=277 : BACK : GEOSURF=0.010714
WALL  =ADJ_WALL             : SURF=  601 : AREA=      30.000 : ADJACENT=R-Tower-F1-6 : ADJ_SURF=279 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF=  602 : AREA=      21.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=272 : BACK : GEOSURF=0.010000
WALL  =ADJ_WALL             : SURF=  603 : AREA=      21.000 : ADJACENT=R-Tower-F1-3 : ADJ_SURF=113 : BACK : GEOSURF=0.010000
 REGIME
 CAPACITANCE=     1047.600    : VOLUME=      873.000    : REFAREA=      291.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Tower-F0-1  /  A i r n o d e  RC-Tower-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Tower-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Tower-F0-1
WALL  =ADJ_WALL             : SURF=  604 : AREA=      31.500 : ADJACENT=R-Tower-F0-2 : ADJ_SURF=106 : BACK : GEOSURF=0.025000
FLOOR =ADJ_CEILING          : SURF=  605 : AREA=     147.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1067 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  606 : AREA=     147.000 : ADJACENT=RC-Tower-F1-1 : ADJ_SURF=588 : FRONT
WALL  =ADJ_WALL             : SURF=  607 : AREA=      31.500 : ADJACENT=C-Tower-F0-9 : ADJ_SURF=353 : BACK : GEOSURF=0.025000
WALL  =ADJ_WALL             : SURF=  608 : AREA=      31.500 : ADJACENT=R-Tower-F0-1 : ADJ_SURF=90 : BACK : GEOSURF=0.025000
WALL  =ADJ_WALL             : SURF=  609 : AREA=      31.500 : ADJACENT=C-Tower-F0-10 : ADJ_SURF=343 : BACK : GEOSURF=0.025000
WALL  =ADJ_WALL             : SURF=  610 : AREA=      31.500 : ADJACENT=C-Tower-F0-8 : ADJ_SURF=357 : BACK : GEOSURF=0.025000
WALL  =ADJ_WALL             : SURF=  611 : AREA=      31.500 : ADJACENT=C-Tower-F0-67 : ADJ_SURF=226 : BACK : GEOSURF=0.025000
WALL  =ADJ_WALL             : SURF=  612 : AREA=      31.500 : ADJACENT=R-Tower-F0-3 : ADJ_SURF=125 : BACK : GEOSURF=0.025000
WALL  =ADJ_WALL             : SURF=  613 : AREA=      31.500 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=288 : BACK : GEOSURF=0.025000
 REGIME
 CAPACITANCE=      793.800    : VOLUME=      661.500    : REFAREA=      147.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Fstack-7  /  A i r n o d e  R-Tower-Fstack-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Fstack-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Fstack-7
WALL  =EXT_WALL             : SURF=  614 : AREA=      18.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034286
WINDOW=EXT_WINDOW1          : SURF=  620 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  621 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WALL  =ADJ_WALL             : SURF=  615 : AREA=      30.000 : ADJACENT=R-Tower-Fstack-6 : ADJ_SURF=627 : FRONT : GEOSURF=0.057141
WALL  =EXT_WALL             : SURF=  616 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.044286
WINDOW=EXT_WINDOW1          : SURF=  622 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  623 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  624 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004286
FLOOR =ADJ_CEILING          : SURF=  617 : AREA=      75.000 : ADJACENT=R-Tower-F3-7 : ADJ_SURF=460 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  618 : AREA=      75.000 : ADJACENT=R-Tower-F5-7 : ADJ_SURF=642 : FRONT
WALL  =ADJ_WALL             : SURF=  619 : AREA=      22.500 : ADJACENT=RC-Tower-Fstack-1 : ADJ_SURF=990 : FRONT : GEOSURF=0.042857
 REGIME
 CAPACITANCE=      270.000    : VOLUME=      225.000    : REFAREA=       75.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Fstack-6  /  A i r n o d e  R-Tower-Fstack-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Fstack-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Fstack-6
WALL  =EXT_WALL             : SURF=  625 : AREA=      18.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034286
WINDOW=EXT_WINDOW1          : SURF=  631 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  632 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WALL  =ADJ_WALL             : SURF=  626 : AREA=      22.500 : ADJACENT=RC-Tower-Fstack-1 : ADJ_SURF=980 : FRONT : GEOSURF=0.042857
WALL  =ADJ_WALL             : SURF=  627 : AREA=      30.000 : ADJACENT=R-Tower-Fstack-7 : ADJ_SURF=615 : BACK : GEOSURF=0.057142
WALL  =ADJ_WALL             : SURF=  628 : AREA=      30.000 : ADJACENT=RC-Tower-Fstack-1 : ADJ_SURF=983 : FRONT : GEOSURF=0.057143
FLOOR =ADJ_CEILING          : SURF=  629 : AREA=      75.000 : ADJACENT=R-Tower-F3-6 : ADJ_SURF=491 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  630 : AREA=      75.000 : ADJACENT=R-Tower-F5-6 : ADJ_SURF=633 : FRONT
 REGIME
 CAPACITANCE=      270.000    : VOLUME=      225.000    : REFAREA=       75.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F5-6  /  A i r n o d e  R-Tower-F5-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F5-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F5-6
FLOOR =ADJ_CEILING          : SURF=  633 : AREA=      75.000 : ADJACENT=R-Tower-Fstack-6 : ADJ_SURF=630 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  634 : AREA=      30.000 : ADJACENT=RC-Tower-F5-1 : ADJ_SURF=1009 : FRONT : GEOSURF=0.057142
WALL  =ADJ_WALL             : SURF=  635 : AREA=      30.000 : ADJACENT=R-Tower-F5-7 : ADJ_SURF=643 : FRONT : GEOSURF=0.057143
ROOF  =EXT_ROOF             : SURF=  636 : AREA=      75.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  637 : AREA=      22.500 : ADJACENT=RC-Tower-F5-1 : ADJ_SURF=1008 : FRONT : GEOSURF=0.042857
WALL  =EXT_WALL             : SURF=  638 : AREA=      18.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034286
WINDOW=EXT_WINDOW1          : SURF=  639 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  640 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
 REGIME
 CAPACITANCE=      270.000    : VOLUME=      225.000    : REFAREA=       75.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F5-7  /  A i r n o d e  R-Tower-F5-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F5-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F5-7
WALL  =ADJ_WALL             : SURF=  641 : AREA=      22.500 : ADJACENT=RC-Tower-F5-1 : ADJ_SURF=1006 : FRONT : GEOSURF=0.042857
FLOOR =ADJ_CEILING          : SURF=  642 : AREA=      75.000 : ADJACENT=R-Tower-Fstack-7 : ADJ_SURF=618 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  643 : AREA=      30.000 : ADJACENT=R-Tower-F5-6 : ADJ_SURF=635 : BACK : GEOSURF=0.057141
WALL  =EXT_WALL             : SURF=  644 : AREA=      18.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034286
WINDOW=EXT_WINDOW1          : SURF=  647 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  648 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
ROOF  =EXT_ROOF             : SURF=  645 : AREA=      75.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  646 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.044286
WINDOW=EXT_WINDOW1          : SURF=  649 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  650 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  651 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004286
 REGIME
 CAPACITANCE=      270.000    : VOLUME=      225.000    : REFAREA=       75.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Fstack-4  /  A i r n o d e  R-Tower-Fstack-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Fstack-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Fstack-4
CEILING=ADJ_CEILING          : SURF=  652 : AREA=      75.000 : ADJACENT=R-Tower-F5-4 : ADJ_SURF=680 : FRONT
WALL  =EXT_WALL             : SURF=  653 : AREA=      18.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034286
WINDOW=EXT_WINDOW1          : SURF=  658 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  659 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WALL  =EXT_WALL             : SURF=  654 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.044286
WINDOW=EXT_WINDOW1          : SURF=  660 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  661 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  662 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004286
WALL  =ADJ_WALL             : SURF=  655 : AREA=      30.000 : ADJACENT=R-Tower-Fstack-5 : ADJ_SURF=667 : FRONT : GEOSURF=0.057141
FLOOR =ADJ_CEILING          : SURF=  656 : AREA=      75.000 : ADJACENT=R-Tower-F3-4 : ADJ_SURF=467 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  657 : AREA=      22.500 : ADJACENT=RC-Tower-Fstack-1 : ADJ_SURF=989 : FRONT : GEOSURF=0.042857
 REGIME
 CAPACITANCE=      270.000    : VOLUME=      225.000    : REFAREA=       75.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Fstack-5  /  A i r n o d e  R-Tower-Fstack-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Fstack-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Fstack-5
CEILING=ADJ_CEILING          : SURF=  663 : AREA=      75.000 : ADJACENT=R-Tower-F5-5 : ADJ_SURF=674 : FRONT
FLOOR =ADJ_CEILING          : SURF=  664 : AREA=      75.000 : ADJACENT=R-Tower-F3-5 : ADJ_SURF=523 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  665 : AREA=      22.500 : ADJACENT=RC-Tower-Fstack-1 : ADJ_SURF=995 : FRONT : GEOSURF=0.042857
WALL  =ADJ_WALL             : SURF=  666 : AREA=      30.000 : ADJACENT=RC-Tower-Fstack-1 : ADJ_SURF=979 : FRONT : GEOSURF=0.057142
WALL  =ADJ_WALL             : SURF=  667 : AREA=      30.000 : ADJACENT=R-Tower-Fstack-4 : ADJ_SURF=655 : BACK : GEOSURF=0.057143
WALL  =EXT_WALL             : SURF=  668 : AREA=      18.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034286
WINDOW=EXT_WINDOW1          : SURF=  669 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  670 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
 REGIME
 CAPACITANCE=      270.000    : VOLUME=      225.000    : REFAREA=       75.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F5-5  /  A i r n o d e  R-Tower-F5-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F5-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F5-5
WALL  =EXT_WALL             : SURF=  671 : AREA=      18.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034286
WINDOW=EXT_WINDOW1          : SURF=  677 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  678 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WALL  =ADJ_WALL             : SURF=  672 : AREA=      30.000 : ADJACENT=R-Tower-F5-4 : ADJ_SURF=682 : FRONT : GEOSURF=0.057142
WALL  =ADJ_WALL             : SURF=  673 : AREA=      22.500 : ADJACENT=RC-Tower-F5-1 : ADJ_SURF=1004 : FRONT : GEOSURF=0.042857
FLOOR =ADJ_CEILING          : SURF=  674 : AREA=      75.000 : ADJACENT=R-Tower-Fstack-5 : ADJ_SURF=663 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  675 : AREA=      30.000 : ADJACENT=RC-Tower-F5-1 : ADJ_SURF=1011 : FRONT : GEOSURF=0.057143
ROOF  =EXT_ROOF             : SURF=  676 : AREA=      75.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      270.000    : VOLUME=      225.000    : REFAREA=       75.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F5-4  /  A i r n o d e  R-Tower-F5-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F5-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F5-4
ROOF  =EXT_ROOF             : SURF=  679 : AREA=      75.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  680 : AREA=      75.000 : ADJACENT=R-Tower-Fstack-4 : ADJ_SURF=652 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  681 : AREA=      18.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034286
WINDOW=EXT_WINDOW1          : SURF=  685 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  686 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004286
WALL  =ADJ_WALL             : SURF=  682 : AREA=      30.000 : ADJACENT=R-Tower-F5-5 : ADJ_SURF=672 : BACK : GEOSURF=0.057141
WALL  =ADJ_WALL             : SURF=  683 : AREA=      22.500 : ADJACENT=RC-Tower-F5-1 : ADJ_SURF=1015 : FRONT : GEOSURF=0.042857
WALL  =EXT_WALL             : SURF=  684 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.044286
WINDOW=EXT_WINDOW1          : SURF=  687 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  688 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004286
WINDOW=EXT_WINDOW1          : SURF=  689 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004286
 REGIME
 CAPACITANCE=      270.000    : VOLUME=      225.000    : REFAREA=       75.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Fstack-3  /  A i r n o d e  R-Tower-Fstack-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Fstack-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Fstack-3
FLOOR =ADJ_CEILING          : SURF=  690 : AREA=     105.000 : ADJACENT=R-Tower-F3-3 : ADJ_SURF=505 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  691 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  696 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  697 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
CEILING=ADJ_CEILING          : SURF=  692 : AREA=     105.000 : ADJACENT=R-Tower-F5-3 : ADJ_SURF=861 : FRONT
WALL  =ADJ_WALL             : SURF=  693 : AREA=      45.000 : ADJACENT=RC-Tower-Fstack-1 : ADJ_SURF=993 : FRONT : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  694 : AREA=      45.000 : ADJACENT=R-Tower-Fstack-2 : ADJ_SURF=709 : FRONT : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  695 : AREA=      21.000 : ADJACENT=RC-Tower-Fstack-1 : ADJ_SURF=997 : FRONT : GEOSURF=0.031818
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Fstack-1  /  A i r n o d e  R-Tower-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Fstack-1
WALL  =ADJ_WALL             : SURF=  698 : AREA=      45.000 : ADJACENT=R-Tower-Fstack-2 : ADJ_SURF=708 : FRONT : GEOSURF=0.068182
WALL  =EXT_WALL             : SURF=  699 : AREA=      45.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.068182
CEILING=ADJ_CEILING          : SURF=  700 : AREA=     105.000 : ADJACENT=R-Tower-F5-1 : ADJ_SURF=867 : FRONT
FLOOR =ADJ_CEILING          : SURF=  701 : AREA=     105.000 : ADJACENT=R-Tower-F3-1 : ADJ_SURF=529 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  702 : AREA=      21.000 : ADJACENT=RC-Tower-Fstack-1 : ADJ_SURF=996 : FRONT : GEOSURF=0.031818
WALL  =EXT_WALL             : SURF=  703 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  704 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  705 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Fstack-2  /  A i r n o d e  R-Tower-Fstack-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Fstack-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Fstack-2
WALL  =EXT_WALL             : SURF=  706 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  712 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  713 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
FLOOR =ADJ_CEILING          : SURF=  707 : AREA=     105.000 : ADJACENT=R-Tower-F3-2 : ADJ_SURF=510 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  708 : AREA=      45.000 : ADJACENT=R-Tower-Fstack-1 : ADJ_SURF=698 : BACK : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  709 : AREA=      45.000 : ADJACENT=R-Tower-Fstack-3 : ADJ_SURF=694 : BACK : GEOSURF=0.068182
CEILING=ADJ_CEILING          : SURF=  710 : AREA=     105.000 : ADJACENT=R-Tower-F5-2 : ADJ_SURF=875 : FRONT
WALL  =ADJ_WALL             : SURF=  711 : AREA=      21.000 : ADJACENT=RC-Tower-Fstack-1 : ADJ_SURF=991 : FRONT : GEOSURF=0.031818
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Fstack-9  /  A i r n o d e  R-Tower-Fstack-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Fstack-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Fstack-9
WALL  =ADJ_WALL             : SURF=  714 : AREA=      45.000 : ADJACENT=R-Tower-Fstack-8 : ADJ_SURF=735 : FRONT : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  715 : AREA=      21.000 : ADJACENT=RC-Tower-Fstack-1 : ADJ_SURF=988 : FRONT : GEOSURF=0.031818
FLOOR =ADJ_CEILING          : SURF=  716 : AREA=     105.000 : ADJACENT=R-Tower-F3-9 : ADJ_SURF=538 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  717 : AREA=     105.000 : ADJACENT=R-Tower-F5-9 : ADJ_SURF=743 : FRONT
WALL  =ADJ_WALL             : SURF=  718 : AREA=      45.000 : ADJACENT=R-Tower-Fstack-10 : ADJ_SURF=724 : FRONT : GEOSURF=0.068182
WALL  =EXT_WALL             : SURF=  719 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  720 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  721 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Fstack-10  /  A i r n o d e  R-Tower-Fstack-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Fstack-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Fstack-10
FLOOR =ADJ_CEILING          : SURF=  722 : AREA=     105.000 : ADJACENT=R-Tower-F3-10 : ADJ_SURF=481 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  723 : AREA=     105.000 : ADJACENT=R-Tower-F5-10 : ADJ_SURF=759 : FRONT
WALL  =ADJ_WALL             : SURF=  724 : AREA=      45.000 : ADJACENT=R-Tower-Fstack-9 : ADJ_SURF=718 : BACK : GEOSURF=0.068182
WALL  =EXT_WALL             : SURF=  725 : AREA=      45.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  726 : AREA=      21.000 : ADJACENT=RC-Tower-Fstack-1 : ADJ_SURF=987 : FRONT : GEOSURF=0.031818
WALL  =EXT_WALL             : SURF=  727 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  728 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  729 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-Fstack-8  /  A i r n o d e  R-Tower-Fstack-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-Fstack-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-Fstack-8
FLOOR =ADJ_CEILING          : SURF=  730 : AREA=     105.000 : ADJACENT=R-Tower-F3-8 : ADJ_SURF=498 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  731 : AREA=     105.000 : ADJACENT=R-Tower-F5-8 : ADJ_SURF=749 : FRONT
WALL  =EXT_WALL             : SURF=  732 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  736 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  737 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WALL  =ADJ_WALL             : SURF=  733 : AREA=      45.000 : ADJACENT=RC-Tower-Fstack-1 : ADJ_SURF=984 : FRONT : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  734 : AREA=      21.000 : ADJACENT=RC-Tower-Fstack-1 : ADJ_SURF=992 : FRONT : GEOSURF=0.031818
WALL  =ADJ_WALL             : SURF=  735 : AREA=      45.000 : ADJACENT=R-Tower-Fstack-9 : ADJ_SURF=714 : BACK : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F5-9  /  A i r n o d e  R-Tower-F5-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F5-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F5-9
WALL  =ADJ_WALL             : SURF=  738 : AREA=      21.000 : ADJACENT=RC-Tower-F5-1 : ADJ_SURF=999 : FRONT : GEOSURF=0.031818
WALL  =EXT_WALL             : SURF=  739 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  744 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  745 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
ROOF  =EXT_ROOF             : SURF=  740 : AREA=     105.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  741 : AREA=      45.000 : ADJACENT=R-Tower-F5-8 : ADJ_SURF=751 : FRONT : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  742 : AREA=      45.000 : ADJACENT=R-Tower-F5-10 : ADJ_SURF=755 : FRONT : GEOSURF=0.068182
FLOOR =ADJ_CEILING          : SURF=  743 : AREA=     105.000 : ADJACENT=R-Tower-Fstack-9 : ADJ_SURF=717 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F5-8  /  A i r n o d e  R-Tower-F5-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F5-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F5-8
WALL  =ADJ_WALL             : SURF=  746 : AREA=      45.000 : ADJACENT=RC-Tower-F5-1 : ADJ_SURF=1014 : FRONT : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  747 : AREA=      21.000 : ADJACENT=RC-Tower-F5-1 : ADJ_SURF=1003 : FRONT : GEOSURF=0.031818
ROOF  =EXT_ROOF             : SURF=  748 : AREA=     105.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  749 : AREA=     105.000 : ADJACENT=R-Tower-Fstack-8 : ADJ_SURF=731 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  750 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  752 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  753 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WALL  =ADJ_WALL             : SURF=  751 : AREA=      45.000 : ADJACENT=R-Tower-F5-9 : ADJ_SURF=741 : BACK : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F5-10  /  A i r n o d e  R-Tower-F5-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F5-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F5-10
ROOF  =EXT_ROOF             : SURF=  754 : AREA=     105.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  755 : AREA=      45.000 : ADJACENT=R-Tower-F5-9 : ADJ_SURF=742 : BACK : GEOSURF=0.068182
WALL  =EXT_WALL             : SURF=  756 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  760 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  761 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WALL  =EXT_WALL             : SURF=  757 : AREA=      45.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  758 : AREA=      21.000 : ADJACENT=RC-Tower-F5-1 : ADJ_SURF=998 : FRONT : GEOSURF=0.031818
FLOOR =ADJ_CEILING          : SURF=  759 : AREA=     105.000 : ADJACENT=R-Tower-Fstack-10 : ADJ_SURF=723 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F2-9  /  A i r n o d e  R-Main-F2-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F2-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F2-9
WALL  =EXT_WALL             : SURF=  762 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  768 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  769 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
CEILING=ADJ_CEILING          : SURF=  763 : AREA=     105.000 : ADJACENT=R-Main-Ftop-9 : ADJ_SURF=818 : FRONT
WALL  =ADJ_WALL             : SURF=  764 : AREA=      45.000 : ADJACENT=R-Main-F2-8 : ADJ_SURF=781 : FRONT : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  765 : AREA=      45.000 : ADJACENT=R-Main-F2-10 : ADJ_SURF=795 : FRONT : GEOSURF=0.068182
FLOOR =ADJ_CEILING          : SURF=  766 : AREA=     105.000 : ADJACENT=R-Main-F1-9 : ADJ_SURF=180 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  767 : AREA=      21.000 : ADJACENT=RC-Main-F2-1 : ADJ_SURF=1028 : FRONT : GEOSURF=0.031818
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F2-7  /  A i r n o d e  R-Main-F2-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F2-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F2-7
FLOOR =ADJ_CEILING          : SURF=  770 : AREA=     105.000 : ADJACENT=R-Main-F1-7 : ADJ_SURF=197 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  771 : AREA=      21.000 : ADJACENT=RC-Main-F2-1 : ADJ_SURF=1020 : FRONT : GEOSURF=0.031818
WALL  =ADJ_WALL             : SURF=  772 : AREA=      45.000 : ADJACENT=R-Tower-Ftop-10 : ADJ_SURF=440 : BACK : GEOSURF=0.068182
CEILING=ADJ_CEILING          : SURF=  773 : AREA=     105.000 : ADJACENT=R-Main-Ftop-7 : ADJ_SURF=828 : FRONT
WALL  =EXT_WALL             : SURF=  774 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  776 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  777 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WALL  =ADJ_WALL             : SURF=  775 : AREA=      45.000 : ADJACENT=R-Main-F2-8 : ADJ_SURF=783 : FRONT : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F2-8  /  A i r n o d e  R-Main-F2-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F2-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F2-8
CEILING=ADJ_CEILING          : SURF=  778 : AREA=     105.000 : ADJACENT=R-Main-Ftop-8 : ADJ_SURF=815 : FRONT
FLOOR =ADJ_CEILING          : SURF=  779 : AREA=     105.000 : ADJACENT=R-Main-F1-8 : ADJ_SURF=191 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  780 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  784 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  785 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WALL  =ADJ_WALL             : SURF=  781 : AREA=      45.000 : ADJACENT=R-Main-F2-9 : ADJ_SURF=764 : BACK : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  782 : AREA=      21.000 : ADJACENT=RC-Main-F2-1 : ADJ_SURF=1024 : FRONT : GEOSURF=0.031818
WALL  =ADJ_WALL             : SURF=  783 : AREA=      45.000 : ADJACENT=R-Main-F2-7 : ADJ_SURF=775 : BACK : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F2-12  /  A i r n o d e  R-Main-F2-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F2-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F2-12
CEILING=ADJ_CEILING          : SURF=  786 : AREA=     105.000 : ADJACENT=R-Main-Ftop-12 : ADJ_SURF=852 : FRONT
FLOOR =ADJ_CEILING          : SURF=  787 : AREA=     105.000 : ADJACENT=R-Main-F1-12 : ADJ_SURF=163 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  788 : AREA=      45.000 : ADJACENT=R-Main-F2-11 : ADJ_SURF=805 : FRONT : GEOSURF=0.068182
WALL  =EXT_WALL             : SURF=  789 : AREA=      45.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.068182
WALL  =EXT_WALL             : SURF=  790 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  792 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  793 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WALL  =ADJ_WALL             : SURF=  791 : AREA=      21.000 : ADJACENT=RC-Main-F2-1 : ADJ_SURF=1027 : FRONT : GEOSURF=0.031818
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F2-10  /  A i r n o d e  R-Main-F2-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F2-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F2-10
WALL  =EXT_WALL             : SURF=  794 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  800 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  801 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WALL  =ADJ_WALL             : SURF=  795 : AREA=      45.000 : ADJACENT=R-Main-F2-9 : ADJ_SURF=765 : BACK : GEOSURF=0.068182
CEILING=ADJ_CEILING          : SURF=  796 : AREA=     105.000 : ADJACENT=R-Main-Ftop-10 : ADJ_SURF=846 : FRONT
FLOOR =ADJ_CEILING          : SURF=  797 : AREA=     105.000 : ADJACENT=R-Main-F1-10 : ADJ_SURF=172 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  798 : AREA=      45.000 : ADJACENT=R-Main-F2-11 : ADJ_SURF=802 : FRONT : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  799 : AREA=      21.000 : ADJACENT=RC-Main-F2-1 : ADJ_SURF=1021 : FRONT : GEOSURF=0.031818
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F2-11  /  A i r n o d e  R-Main-F2-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F2-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F2-11
WALL  =ADJ_WALL             : SURF=  802 : AREA=      45.000 : ADJACENT=R-Main-F2-10 : ADJ_SURF=798 : BACK : GEOSURF=0.068182
CEILING=ADJ_CEILING          : SURF=  803 : AREA=     105.000 : ADJACENT=R-Main-Ftop-11 : ADJ_SURF=835 : FRONT
WALL  =EXT_WALL             : SURF=  804 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  808 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  809 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WALL  =ADJ_WALL             : SURF=  805 : AREA=      45.000 : ADJACENT=R-Main-F2-12 : ADJ_SURF=788 : BACK : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  806 : AREA=      21.000 : ADJACENT=RC-Main-F2-1 : ADJ_SURF=1025 : FRONT : GEOSURF=0.031818
FLOOR =ADJ_CEILING          : SURF=  807 : AREA=     105.000 : ADJACENT=R-Main-F1-11 : ADJ_SURF=158 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-8  /  A i r n o d e  R-Main-Ftop-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-8
WALL  =ADJ_WALL             : SURF=  810 : AREA=      21.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=1038 : FRONT : GEOSURF=0.031818
WALL  =ADJ_WALL             : SURF=  811 : AREA=      45.000 : ADJACENT=R-Main-Ftop-9 : ADJ_SURF=819 : FRONT : GEOSURF=0.068182
ROOF  =EXT_ROOF             : SURF=  812 : AREA=     105.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  813 : AREA=      45.000 : ADJACENT=R-Main-Ftop-7 : ADJ_SURF=829 : FRONT : GEOSURF=0.068182
WALL  =EXT_WALL             : SURF=  814 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  816 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  817 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
FLOOR =ADJ_CEILING          : SURF=  815 : AREA=     105.000 : ADJACENT=R-Main-F2-8 : ADJ_SURF=778 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-9  /  A i r n o d e  R-Main-Ftop-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-9
FLOOR =ADJ_CEILING          : SURF=  818 : AREA=     105.000 : ADJACENT=R-Main-F2-9 : ADJ_SURF=763 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  819 : AREA=      45.000 : ADJACENT=R-Main-Ftop-8 : ADJ_SURF=811 : BACK : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  820 : AREA=      21.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=1045 : FRONT : GEOSURF=0.031818
WALL  =EXT_WALL             : SURF=  821 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  824 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  825 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
ROOF  =EXT_ROOF             : SURF=  822 : AREA=     105.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  823 : AREA=      45.000 : ADJACENT=R-Main-Ftop-10 : ADJ_SURF=843 : FRONT : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-7  /  A i r n o d e  R-Main-Ftop-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-7
WALL  =ADJ_WALL             : SURF=  826 : AREA=      21.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=1048 : FRONT : GEOSURF=0.031818
WALL  =ADJ_WALL             : SURF=  827 : AREA=      45.000 : ADJACENT=R-Tower-F3-10 : ADJ_SURF=480 : BACK : GEOSURF=0.068182
FLOOR =ADJ_CEILING          : SURF=  828 : AREA=     105.000 : ADJACENT=R-Main-F2-7 : ADJ_SURF=773 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  829 : AREA=      45.000 : ADJACENT=R-Main-Ftop-8 : ADJ_SURF=813 : BACK : GEOSURF=0.068182
WALL  =EXT_WALL             : SURF=  830 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  832 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  833 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
ROOF  =EXT_ROOF             : SURF=  831 : AREA=     105.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-11  /  A i r n o d e  R-Main-Ftop-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-11
WALL  =ADJ_WALL             : SURF=  834 : AREA=      45.000 : ADJACENT=R-Main-Ftop-10 : ADJ_SURF=842 : FRONT : GEOSURF=0.068182
FLOOR =ADJ_CEILING          : SURF=  835 : AREA=     105.000 : ADJACENT=R-Main-F2-11 : ADJ_SURF=803 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  836 : AREA=      21.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=1035 : FRONT : GEOSURF=0.031818
ROOF  =EXT_ROOF             : SURF=  837 : AREA=     105.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  838 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  840 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  841 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WALL  =ADJ_WALL             : SURF=  839 : AREA=      45.000 : ADJACENT=R-Main-Ftop-12 : ADJ_SURF=855 : FRONT : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-10  /  A i r n o d e  R-Main-Ftop-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-10
WALL  =ADJ_WALL             : SURF=  842 : AREA=      45.000 : ADJACENT=R-Main-Ftop-11 : ADJ_SURF=834 : BACK : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  843 : AREA=      45.000 : ADJACENT=R-Main-Ftop-9 : ADJ_SURF=823 : BACK : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  844 : AREA=      21.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=1046 : FRONT : GEOSURF=0.031818
WALL  =EXT_WALL             : SURF=  845 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  848 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  849 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
FLOOR =ADJ_CEILING          : SURF=  846 : AREA=     105.000 : ADJACENT=R-Main-F2-10 : ADJ_SURF=796 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  847 : AREA=     105.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-12  /  A i r n o d e  R-Main-Ftop-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-12
WALL  =ADJ_WALL             : SURF=  850 : AREA=      21.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=1037 : FRONT : GEOSURF=0.031818
WALL  =EXT_WALL             : SURF=  851 : AREA=      45.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.068182
FLOOR =ADJ_CEILING          : SURF=  852 : AREA=     105.000 : ADJACENT=R-Main-F2-12 : ADJ_SURF=786 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  853 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  856 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  857 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003409
ROOF  =EXT_ROOF             : SURF=  854 : AREA=     105.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  855 : AREA=      45.000 : ADJACENT=R-Main-Ftop-11 : ADJ_SURF=839 : BACK : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F5-3  /  A i r n o d e  R-Tower-F5-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F5-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F5-3
WALL  =ADJ_WALL             : SURF=  858 : AREA=      45.000 : ADJACENT=RC-Tower-F5-1 : ADJ_SURF=1000 : FRONT : GEOSURF=0.068182
WALL  =EXT_WALL             : SURF=  859 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  864 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  865 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WALL  =ADJ_WALL             : SURF=  860 : AREA=      21.000 : ADJACENT=RC-Tower-F5-1 : ADJ_SURF=1010 : FRONT : GEOSURF=0.031818
FLOOR =ADJ_CEILING          : SURF=  861 : AREA=     105.000 : ADJACENT=R-Tower-Fstack-3 : ADJ_SURF=692 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  862 : AREA=     105.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  863 : AREA=      45.000 : ADJACENT=R-Tower-F5-2 : ADJ_SURF=879 : FRONT : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F5-1  /  A i r n o d e  R-Tower-F5-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F5-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F5-1
WALL  =EXT_WALL             : SURF=  866 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  872 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  873 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
FLOOR =ADJ_CEILING          : SURF=  867 : AREA=     105.000 : ADJACENT=R-Tower-Fstack-1 : ADJ_SURF=700 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  868 : AREA=     105.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  869 : AREA=      45.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  870 : AREA=      45.000 : ADJACENT=R-Tower-F5-2 : ADJ_SURF=876 : FRONT : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  871 : AREA=      21.000 : ADJACENT=RC-Tower-F5-1 : ADJ_SURF=1001 : FRONT : GEOSURF=0.031818
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Tower-F5-2  /  A i r n o d e  R-Tower-F5-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Tower-F5-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Tower-F5-2
WALL  =EXT_WALL             : SURF=  874 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  880 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  881 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
FLOOR =ADJ_CEILING          : SURF=  875 : AREA=     105.000 : ADJACENT=R-Tower-Fstack-2 : ADJ_SURF=710 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  876 : AREA=      45.000 : ADJACENT=R-Tower-F5-1 : ADJ_SURF=870 : BACK : GEOSURF=0.068182
ROOF  =EXT_ROOF             : SURF=  877 : AREA=     105.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  878 : AREA=      21.000 : ADJACENT=RC-Tower-F5-1 : ADJ_SURF=1002 : FRONT : GEOSURF=0.031818
WALL  =ADJ_WALL             : SURF=  879 : AREA=      45.000 : ADJACENT=R-Tower-F5-3 : ADJ_SURF=863 : BACK : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F2-6  /  A i r n o d e  R-Main-F2-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F2-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F2-6
WALL  =ADJ_WALL             : SURF=  882 : AREA=      45.000 : ADJACENT=R-Main-F2-5 : ADJ_SURF=894 : FRONT : GEOSURF=0.068182
FLOOR =ADJ_CEILING          : SURF=  883 : AREA=     105.000 : ADJACENT=R-Main-F1-6 : ADJ_SURF=77 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  884 : AREA=      45.000 : ADJACENT=R-Tower-Ftop-1 : ADJ_SURF=396 : BACK : GEOSURF=0.068182
WALL  =EXT_WALL             : SURF=  885 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  888 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  889 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WALL  =ADJ_WALL             : SURF=  886 : AREA=      21.000 : ADJACENT=RC-Main-F2-1 : ADJ_SURF=1033 : FRONT : GEOSURF=0.031818
CEILING=ADJ_CEILING          : SURF=  887 : AREA=     105.000 : ADJACENT=R-Main-Ftop-6 : ADJ_SURF=916 : FRONT
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F2-5  /  A i r n o d e  R-Main-F2-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F2-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F2-5
CEILING=ADJ_CEILING          : SURF=  890 : AREA=     105.000 : ADJACENT=R-Main-Ftop-5 : ADJ_SURF=911 : FRONT
WALL  =EXT_WALL             : SURF=  891 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  896 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  897 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
FLOOR =ADJ_CEILING          : SURF=  892 : AREA=     105.000 : ADJACENT=R-Main-F1-5 : ADJ_SURF=62 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  893 : AREA=      45.000 : ADJACENT=R-Main-F2-4 : ADJ_SURF=900 : FRONT : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  894 : AREA=      45.000 : ADJACENT=R-Main-F2-6 : ADJ_SURF=882 : BACK : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  895 : AREA=      21.000 : ADJACENT=RC-Main-F2-1 : ADJ_SURF=1019 : FRONT : GEOSURF=0.031818
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F2-4  /  A i r n o d e  R-Main-F2-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F2-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F2-4
WALL  =ADJ_WALL             : SURF=  898 : AREA=      21.000 : ADJACENT=RC-Main-F2-1 : ADJ_SURF=1031 : FRONT : GEOSURF=0.031818
WALL  =ADJ_WALL             : SURF=  899 : AREA=      45.000 : ADJACENT=R-Main-F2-3 : ADJ_SURF=938 : FRONT : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  900 : AREA=      45.000 : ADJACENT=R-Main-F2-5 : ADJ_SURF=893 : BACK : GEOSURF=0.068182
WALL  =EXT_WALL             : SURF=  901 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  904 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  905 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
FLOOR =ADJ_CEILING          : SURF=  902 : AREA=     105.000 : ADJACENT=R-Main-F1-4 : ADJ_SURF=42 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  903 : AREA=     105.000 : ADJACENT=R-Main-Ftop-4 : ADJ_SURF=923 : FRONT
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-5  /  A i r n o d e  R-Main-Ftop-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-5
WALL  =ADJ_WALL             : SURF=  906 : AREA=      45.000 : ADJACENT=R-Main-Ftop-6 : ADJ_SURF=917 : FRONT : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  907 : AREA=      21.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=1034 : FRONT : GEOSURF=0.031818
WALL  =ADJ_WALL             : SURF=  908 : AREA=      45.000 : ADJACENT=R-Main-Ftop-4 : ADJ_SURF=925 : FRONT : GEOSURF=0.068182
WALL  =EXT_WALL             : SURF=  909 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  912 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  913 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
ROOF  =EXT_ROOF             : SURF=  910 : AREA=     105.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  911 : AREA=     105.000 : ADJACENT=R-Main-F2-5 : ADJ_SURF=890 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-6  /  A i r n o d e  R-Main-Ftop-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-6
ROOF  =EXT_ROOF             : SURF=  914 : AREA=     105.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  915 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  920 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  921 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
FLOOR =ADJ_CEILING          : SURF=  916 : AREA=     105.000 : ADJACENT=R-Main-F2-6 : ADJ_SURF=887 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  917 : AREA=      45.000 : ADJACENT=R-Main-Ftop-5 : ADJ_SURF=906 : BACK : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  918 : AREA=      45.000 : ADJACENT=R-Tower-F3-1 : ADJ_SURF=527 : BACK : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  919 : AREA=      21.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=1042 : FRONT : GEOSURF=0.031818
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-4  /  A i r n o d e  R-Main-Ftop-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-4
WALL  =EXT_WALL             : SURF=  922 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  928 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  929 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
FLOOR =ADJ_CEILING          : SURF=  923 : AREA=     105.000 : ADJACENT=R-Main-F2-4 : ADJ_SURF=903 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  924 : AREA=      21.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=1044 : FRONT : GEOSURF=0.031818
WALL  =ADJ_WALL             : SURF=  925 : AREA=      45.000 : ADJACENT=R-Main-Ftop-5 : ADJ_SURF=908 : BACK : GEOSURF=0.068182
ROOF  =EXT_ROOF             : SURF=  926 : AREA=     105.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  927 : AREA=      45.000 : ADJACENT=R-Main-Ftop-3 : ADJ_SURF=975 : FRONT : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F2-2  /  A i r n o d e  R-Main-F2-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F2-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F2-2
CEILING=ADJ_CEILING          : SURF=  930 : AREA=     105.000 : ADJACENT=R-Main-Ftop-2 : ADJ_SURF=955 : FRONT
FLOOR =ADJ_CEILING          : SURF=  931 : AREA=     105.000 : ADJACENT=R-Main-F1-2 : ADJ_SURF=13 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  932 : AREA=      21.000 : ADJACENT=RC-Main-F2-1 : ADJ_SURF=1022 : FRONT : GEOSURF=0.031818
WALL  =ADJ_WALL             : SURF=  933 : AREA=      45.000 : ADJACENT=R-Main-F2-3 : ADJ_SURF=942 : FRONT : GEOSURF=0.068182
WALL  =EXT_WALL             : SURF=  934 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  936 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  937 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WALL  =ADJ_WALL             : SURF=  935 : AREA=      45.000 : ADJACENT=R-Main-F2-1 : ADJ_SURF=949 : FRONT : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F2-3  /  A i r n o d e  R-Main-F2-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F2-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F2-3
WALL  =ADJ_WALL             : SURF=  938 : AREA=      45.000 : ADJACENT=R-Main-F2-4 : ADJ_SURF=899 : BACK : GEOSURF=0.068182
FLOOR =ADJ_CEILING          : SURF=  939 : AREA=     105.000 : ADJACENT=R-Main-F1-3 : ADJ_SURF=25 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  940 : AREA=      21.000 : ADJACENT=RC-Main-F2-1 : ADJ_SURF=1023 : FRONT : GEOSURF=0.031818
WALL  =EXT_WALL             : SURF=  941 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  944 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  945 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WALL  =ADJ_WALL             : SURF=  942 : AREA=      45.000 : ADJACENT=R-Main-F2-2 : ADJ_SURF=933 : BACK : GEOSURF=0.068182
CEILING=ADJ_CEILING          : SURF=  943 : AREA=     105.000 : ADJACENT=R-Main-Ftop-3 : ADJ_SURF=972 : FRONT
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F2-1  /  A i r n o d e  R-Main-F2-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F2-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F2-1
CEILING=ADJ_CEILING          : SURF=  946 : AREA=     105.000 : ADJACENT=R-Main-Ftop-1 : ADJ_SURF=967 : FRONT
WALL  =EXT_WALL             : SURF=  947 : AREA=      45.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.068182
FLOOR =ADJ_CEILING          : SURF=  948 : AREA=     105.000 : ADJACENT=R-Main-F1-1 : ADJ_SURF=140 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  949 : AREA=      45.000 : ADJACENT=R-Main-F2-2 : ADJ_SURF=935 : BACK : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  950 : AREA=      21.000 : ADJACENT=RC-Main-F2-1 : ADJ_SURF=1026 : FRONT : GEOSURF=0.031818
WALL  =EXT_WALL             : SURF=  951 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  952 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  953 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-2  /  A i r n o d e  R-Main-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-2
ROOF  =EXT_ROOF             : SURF=  954 : AREA=     105.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  955 : AREA=     105.000 : ADJACENT=R-Main-F2-2 : ADJ_SURF=930 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  956 : AREA=      45.000 : ADJACENT=R-Main-Ftop-1 : ADJ_SURF=964 : FRONT : GEOSURF=0.068182
WALL  =EXT_WALL             : SURF=  957 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  960 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  961 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WALL  =ADJ_WALL             : SURF=  958 : AREA=      45.000 : ADJACENT=R-Main-Ftop-3 : ADJ_SURF=971 : FRONT : GEOSURF=0.068182
WALL  =ADJ_WALL             : SURF=  959 : AREA=      21.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=1039 : FRONT : GEOSURF=0.031818
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-1  /  A i r n o d e  R-Main-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-1
WALL  =EXT_WALL             : SURF=  962 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  968 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  969 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WALL  =ADJ_WALL             : SURF=  963 : AREA=      21.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=1041 : FRONT : GEOSURF=0.031818
WALL  =ADJ_WALL             : SURF=  964 : AREA=      45.000 : ADJACENT=R-Main-Ftop-2 : ADJ_SURF=956 : BACK : GEOSURF=0.068182
ROOF  =EXT_ROOF             : SURF=  965 : AREA=     105.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  966 : AREA=      45.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.068182
FLOOR =ADJ_CEILING          : SURF=  967 : AREA=     105.000 : ADJACENT=R-Main-F2-1 : ADJ_SURF=946 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-3  /  A i r n o d e  R-Main-Ftop-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-3
ROOF  =EXT_ROOF             : SURF=  970 : AREA=     105.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  971 : AREA=      45.000 : ADJACENT=R-Main-Ftop-2 : ADJ_SURF=958 : BACK : GEOSURF=0.068182
FLOOR =ADJ_CEILING          : SURF=  972 : AREA=     105.000 : ADJACENT=R-Main-F2-3 : ADJ_SURF=943 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  973 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025000
WINDOW=EXT_WINDOW1          : SURF=  976 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WINDOW=EXT_WINDOW1          : SURF=  977 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003409
WALL  =ADJ_WALL             : SURF=  974 : AREA=      21.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=1043 : FRONT : GEOSURF=0.031818
WALL  =ADJ_WALL             : SURF=  975 : AREA=      45.000 : ADJACENT=R-Main-Ftop-4 : ADJ_SURF=927 : BACK : GEOSURF=0.068182
 REGIME
 CAPACITANCE=      378.000    : VOLUME=      315.000    : REFAREA=      105.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Tower-Fstack-1  /  A i r n o d e  RC-Tower-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Tower-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Tower-Fstack-1
FLOOR =ADJ_CEILING          : SURF=  978 : AREA=     291.000 : ADJACENT=RC-Tower-F3-1 : ADJ_SURF=546 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  979 : AREA=      30.000 : ADJACENT=R-Tower-Fstack-5 : ADJ_SURF=666 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF=  980 : AREA=      22.500 : ADJACENT=R-Tower-Fstack-6 : ADJ_SURF=626 : BACK : GEOSURF=0.010714
WALL  =EXT_WALL             : SURF=  981 : AREA=      21.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.010000
WALL  =EXT_WALL             : SURF=  982 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002857
WALL  =ADJ_WALL             : SURF=  983 : AREA=      30.000 : ADJACENT=R-Tower-Fstack-6 : ADJ_SURF=628 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF=  984 : AREA=      45.000 : ADJACENT=R-Tower-Fstack-8 : ADJ_SURF=733 : BACK : GEOSURF=0.021429
WALL  =EXT_WALL             : SURF=  985 : AREA=      21.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.010000
WALL  =EXT_WALL             : SURF=  986 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002857
WALL  =ADJ_WALL             : SURF=  987 : AREA=      21.000 : ADJACENT=R-Tower-Fstack-10 : ADJ_SURF=726 : BACK : GEOSURF=0.010000
WALL  =ADJ_WALL             : SURF=  988 : AREA=      21.000 : ADJACENT=R-Tower-Fstack-9 : ADJ_SURF=715 : BACK : GEOSURF=0.010000
WALL  =ADJ_WALL             : SURF=  989 : AREA=      22.500 : ADJACENT=R-Tower-Fstack-4 : ADJ_SURF=657 : BACK : GEOSURF=0.010714
WALL  =ADJ_WALL             : SURF=  990 : AREA=      22.500 : ADJACENT=R-Tower-Fstack-7 : ADJ_SURF=619 : BACK : GEOSURF=0.010714
WALL  =ADJ_WALL             : SURF=  991 : AREA=      21.000 : ADJACENT=R-Tower-Fstack-2 : ADJ_SURF=711 : BACK : GEOSURF=0.010000
WALL  =ADJ_WALL             : SURF=  992 : AREA=      21.000 : ADJACENT=R-Tower-Fstack-8 : ADJ_SURF=734 : BACK : GEOSURF=0.010000
WALL  =ADJ_WALL             : SURF=  993 : AREA=      45.000 : ADJACENT=R-Tower-Fstack-3 : ADJ_SURF=693 : BACK : GEOSURF=0.021429
CEILING=ADJ_CEILING          : SURF=  994 : AREA=     291.000 : ADJACENT=RC-Tower-F5-1 : ADJ_SURF=1013 : FRONT
WALL  =ADJ_WALL             : SURF=  995 : AREA=      22.500 : ADJACENT=R-Tower-Fstack-5 : ADJ_SURF=665 : BACK : GEOSURF=0.010714
WALL  =ADJ_WALL             : SURF=  996 : AREA=      21.000 : ADJACENT=R-Tower-Fstack-1 : ADJ_SURF=702 : BACK : GEOSURF=0.010000
WALL  =ADJ_WALL             : SURF=  997 : AREA=      21.000 : ADJACENT=R-Tower-Fstack-3 : ADJ_SURF=695 : BACK : GEOSURF=0.010000
 REGIME
 CAPACITANCE=     1047.600    : VOLUME=      873.000    : REFAREA=      291.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Tower-F5-1  /  A i r n o d e  RC-Tower-F5-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Tower-F5-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Tower-F5-1
WALL  =ADJ_WALL             : SURF=  998 : AREA=      21.000 : ADJACENT=R-Tower-F5-10 : ADJ_SURF=758 : BACK : GEOSURF=0.010000
WALL  =ADJ_WALL             : SURF=  999 : AREA=      21.000 : ADJACENT=R-Tower-F5-9 : ADJ_SURF=738 : BACK : GEOSURF=0.010000
WALL  =ADJ_WALL             : SURF= 1000 : AREA=      45.000 : ADJACENT=R-Tower-F5-3 : ADJ_SURF=858 : BACK : GEOSURF=0.021429
WALL  =ADJ_WALL             : SURF= 1001 : AREA=      21.000 : ADJACENT=R-Tower-F5-1 : ADJ_SURF=871 : BACK : GEOSURF=0.010000
WALL  =ADJ_WALL             : SURF= 1002 : AREA=      21.000 : ADJACENT=R-Tower-F5-2 : ADJ_SURF=878 : BACK : GEOSURF=0.010000
WALL  =ADJ_WALL             : SURF= 1003 : AREA=      21.000 : ADJACENT=R-Tower-F5-8 : ADJ_SURF=747 : BACK : GEOSURF=0.010000
WALL  =ADJ_WALL             : SURF= 1004 : AREA=      22.500 : ADJACENT=R-Tower-F5-5 : ADJ_SURF=673 : BACK : GEOSURF=0.010714
WALL  =EXT_WALL             : SURF= 1005 : AREA=      21.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.010000
WALL  =ADJ_WALL             : SURF= 1006 : AREA=      22.500 : ADJACENT=R-Tower-F5-7 : ADJ_SURF=641 : BACK : GEOSURF=0.010714
WALL  =EXT_WALL             : SURF= 1007 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002857
WALL  =ADJ_WALL             : SURF= 1008 : AREA=      22.500 : ADJACENT=R-Tower-F5-6 : ADJ_SURF=637 : BACK : GEOSURF=0.010714
WALL  =ADJ_WALL             : SURF= 1009 : AREA=      30.000 : ADJACENT=R-Tower-F5-6 : ADJ_SURF=634 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF= 1010 : AREA=      21.000 : ADJACENT=R-Tower-F5-3 : ADJ_SURF=860 : BACK : GEOSURF=0.010000
WALL  =ADJ_WALL             : SURF= 1011 : AREA=      30.000 : ADJACENT=R-Tower-F5-5 : ADJ_SURF=675 : BACK : GEOSURF=0.014286
WALL  =EXT_WALL             : SURF= 1012 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002857
FLOOR =ADJ_CEILING          : SURF= 1013 : AREA=     291.000 : ADJACENT=RC-Tower-Fstack-1 : ADJ_SURF=994 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF= 1014 : AREA=      45.000 : ADJACENT=R-Tower-F5-8 : ADJ_SURF=746 : BACK : GEOSURF=0.021429
WALL  =ADJ_WALL             : SURF= 1015 : AREA=      22.500 : ADJACENT=R-Tower-F5-4 : ADJ_SURF=683 : BACK : GEOSURF=0.010714
ROOF  =EXT_ROOF             : SURF= 1016 : AREA=     291.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF= 1017 : AREA=      21.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.010000
 REGIME
 CAPACITANCE=     1047.600    : VOLUME=      873.000    : REFAREA=      291.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Main-F2-1  /  A i r n o d e  RC-Main-F2-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Main-F2-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Main-F2-1
WALL  =EXT_WALL             : SURF= 1018 : AREA=      21.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.014282
WALL  =ADJ_WALL             : SURF= 1019 : AREA=      21.000 : ADJACENT=R-Main-F2-5 : ADJ_SURF=895 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF= 1020 : AREA=      21.000 : ADJACENT=R-Main-F2-7 : ADJ_SURF=771 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF= 1021 : AREA=      21.000 : ADJACENT=R-Main-F2-10 : ADJ_SURF=799 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF= 1022 : AREA=      21.000 : ADJACENT=R-Main-F2-2 : ADJ_SURF=932 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF= 1023 : AREA=      21.000 : ADJACENT=R-Main-F2-3 : ADJ_SURF=940 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF= 1024 : AREA=      21.000 : ADJACENT=R-Main-F2-8 : ADJ_SURF=782 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF= 1025 : AREA=      21.000 : ADJACENT=R-Main-F2-11 : ADJ_SURF=806 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF= 1026 : AREA=      21.000 : ADJACENT=R-Main-F2-1 : ADJ_SURF=950 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF= 1027 : AREA=      21.000 : ADJACENT=R-Main-F2-12 : ADJ_SURF=791 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF= 1028 : AREA=      21.000 : ADJACENT=R-Main-F2-9 : ADJ_SURF=767 : BACK : GEOSURF=0.014286
FLOOR =ADJ_CEILING          : SURF= 1029 : AREA=     294.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=271 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF= 1030 : AREA=     294.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=1049 : FRONT
WALL  =ADJ_WALL             : SURF= 1031 : AREA=      21.000 : ADJACENT=R-Main-F2-4 : ADJ_SURF=898 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF= 1032 : AREA=      21.000 : ADJACENT=RC-Tower-Ftop-1 : ADJ_SURF=571 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF= 1033 : AREA=      21.000 : ADJACENT=R-Main-F2-6 : ADJ_SURF=886 : BACK : GEOSURF=0.014286
 REGIME
 CAPACITANCE=     1058.400    : VOLUME=      882.000    : REFAREA=      294.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Main-Ftop-1  /  A i r n o d e  RC-Main-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Main-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Main-Ftop-1
WALL  =ADJ_WALL             : SURF= 1034 : AREA=      21.000 : ADJACENT=R-Main-Ftop-5 : ADJ_SURF=907 : BACK : GEOSURF=0.014282
WALL  =ADJ_WALL             : SURF= 1035 : AREA=      21.000 : ADJACENT=R-Main-Ftop-11 : ADJ_SURF=836 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF= 1036 : AREA=      21.000 : ADJACENT=RC-Tower-F3-1 : ADJ_SURF=559 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF= 1037 : AREA=      21.000 : ADJACENT=R-Main-Ftop-12 : ADJ_SURF=850 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF= 1038 : AREA=      21.000 : ADJACENT=R-Main-Ftop-8 : ADJ_SURF=810 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF= 1039 : AREA=      21.000 : ADJACENT=R-Main-Ftop-2 : ADJ_SURF=959 : BACK : GEOSURF=0.014286
WALL  =EXT_WALL             : SURF= 1040 : AREA=      21.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF= 1041 : AREA=      21.000 : ADJACENT=R-Main-Ftop-1 : ADJ_SURF=963 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF= 1042 : AREA=      21.000 : ADJACENT=R-Main-Ftop-6 : ADJ_SURF=919 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF= 1043 : AREA=      21.000 : ADJACENT=R-Main-Ftop-3 : ADJ_SURF=974 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF= 1044 : AREA=      21.000 : ADJACENT=R-Main-Ftop-4 : ADJ_SURF=924 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF= 1045 : AREA=      21.000 : ADJACENT=R-Main-Ftop-9 : ADJ_SURF=820 : BACK : GEOSURF=0.014286
WALL  =ADJ_WALL             : SURF= 1046 : AREA=      21.000 : ADJACENT=R-Main-Ftop-10 : ADJ_SURF=844 : BACK : GEOSURF=0.014286
ROOF  =EXT_ROOF             : SURF= 1047 : AREA=     294.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF= 1048 : AREA=      21.000 : ADJACENT=R-Main-Ftop-7 : ADJ_SURF=826 : BACK : GEOSURF=0.014286
FLOOR =ADJ_CEILING          : SURF= 1049 : AREA=     294.000 : ADJACENT=RC-Main-F2-1 : ADJ_SURF=1030 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=     1058.400    : VOLUME=      882.000    : REFAREA=      294.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  P-Main-Fcave-1  /  A i r n o d e  P-Main-Fcave-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE P-Main-Fcave-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE P-Main-Fcave-1
CEILING=ADJ_CEILING          : SURF= 1050 : AREA=     105.000 : ADJACENT=R-Main-F0-4 : ADJ_SURF=37 : FRONT
CEILING=ADJ_CEILING          : SURF= 1051 : AREA=     105.000 : ADJACENT=R-Tower-F0-2 : ADJ_SURF=108 : FRONT
CEILING=ADJ_CEILING          : SURF= 1052 : AREA=     105.000 : ADJACENT=R-Main-F0-6 : ADJ_SURF=69 : FRONT
FLOOR =GROUND_FLOOR         : SURF= 1053 : AREA=    2775.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF= 1054 : AREA=     105.000 : ADJACENT=C-Main-F0-9 : ADJ_SURF=321 : FRONT
CEILING=ADJ_CEILING          : SURF= 1055 : AREA=     105.000 : ADJACENT=C-Main-F0-7 : ADJ_SURF=335 : FRONT
CEILING=ADJ_CEILING          : SURF= 1056 : AREA=     105.000 : ADJACENT=C-Tower-F0-8 : ADJ_SURF=355 : FRONT
CEILING=ADJ_CEILING          : SURF= 1057 : AREA=     105.000 : ADJACENT=R-Main-F0-2 : ADJ_SURF=6 : FRONT
CEILING=ADJ_CEILING          : SURF= 1058 : AREA=     105.000 : ADJACENT=R-Main-F0-3 : ADJ_SURF=19 : FRONT
CEILING=ADJ_CEILING          : SURF= 1059 : AREA=     105.000 : ADJACENT=C-Tower-F0-10 : ADJ_SURF=345 : FRONT
CEILING=ADJ_CEILING          : SURF= 1060 : AREA=     105.000 : ADJACENT=R-Main-F0-1 : ADJ_SURF=131 : FRONT
CEILING=ADJ_CEILING          : SURF= 1061 : AREA=     105.000 : ADJACENT=C-Tower-F0-9 : ADJ_SURF=351 : FRONT
WALL  =GROUND_WALL             : SURF= 1062 : AREA=     111.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.033036
CEILING=ADJ_CEILING          : SURF= 1063 : AREA=     105.000 : ADJACENT=R-Main-F0-5 : ADJ_SURF=49 : FRONT
CEILING=ADJ_CEILING          : SURF= 1064 : AREA=     105.000 : ADJACENT=R-Tower-F0-3 : ADJ_SURF=123 : FRONT
WALL  =GROUND_WALL             : SURF= 1065 : AREA=     225.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.066964
CEILING=ADJ_CEILING          : SURF= 1066 : AREA=     180.000 : ADJACENT=C-Tower-F0-45 : ADJ_SURF=145 : FRONT
CEILING=ADJ_CEILING          : SURF= 1067 : AREA=     147.000 : ADJACENT=RC-Tower-F0-1 : ADJ_SURF=605 : FRONT
CEILING=ADJ_CEILING          : SURF= 1068 : AREA=     264.000 : ADJACENT=C-Tower-F0-67 : ADJ_SURF=234 : FRONT
CEILING=ADJ_CEILING          : SURF= 1069 : AREA=     105.000 : ADJACENT=C-Main-F0-11 : ADJ_SURF=301 : FRONT
CEILING=ADJ_CEILING          : SURF= 1070 : AREA=     105.000 : ADJACENT=C-Main-F0-8 : ADJ_SURF=328 : FRONT
WALL  =GROUND_WALL             : SURF= 1071 : AREA=     111.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.033036
CEILING=ADJ_CEILING          : SURF= 1072 : AREA=     105.000 : ADJACENT=C-Main-F0-10 : ADJ_SURF=317 : FRONT
CEILING=ADJ_CEILING          : SURF= 1073 : AREA=     105.000 : ADJACENT=R-Tower-F0-1 : ADJ_SURF=92 : FRONT
WALL  =GROUND_WALL             : SURF= 1074 : AREA=     225.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.066964
CEILING=ADJ_CEILING          : SURF= 1075 : AREA=     105.000 : ADJACENT=C-Main-F0-12 : ADJ_SURF=308 : FRONT
CEILING=ADJ_CEILING          : SURF= 1076 : AREA=     294.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=289 : FRONT
 REGIME
 CAPACITANCE=     9990.000    : VOLUME=     8325.000    : REFAREA=     2775.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*-----------------------------------------------------------------------------------------------------------------------
OUTPUTS
TRANSFER : TIMEBASE=1.000
AIRNODES = R-Main-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F1-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F1-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F1-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F1-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F1-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F1-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F1-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F0-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-Tower-F0-45
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F1-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F1-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F1-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F1-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F1-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F1-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F1-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F1-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F1-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-Tower-F0-67
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F1-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F1-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-Main-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F1-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-Main-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-Main-F0-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-Main-F0-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-Main-F0-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-Main-F0-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-Main-F0-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-Main-F0-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-Tower-F0-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-Tower-F0-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-Tower-F0-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F1-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Ftop-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Ftop-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Ftop-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Ftop-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Ftop-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Ftop-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Ftop-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Ftop-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F3-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F3-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F3-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F3-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F3-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F3-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F3-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F3-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F3-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F3-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-Tower-F3-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-Tower-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-Tower-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-Tower-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Fstack-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Fstack-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F5-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F5-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Fstack-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Fstack-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F5-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F5-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Fstack-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Fstack-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Fstack-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Fstack-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-Fstack-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F5-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F5-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F5-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F2-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F2-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F2-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F2-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F2-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F2-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F5-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F5-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Tower-F5-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F2-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F2-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F2-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F2-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F2-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F2-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-Tower-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-Tower-F5-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-Main-F2-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-Main-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = P-Main-Fcave-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  T R N S F L O W Multizone Airflow Network (Model COMIS 3.1)
*-----------------------------------------------------------------------------------------------------------------------
*  E n d
*-----------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Single Clear
Window ID   : 6501
Tilt        : 90.0
Glazings    : 1
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.870 0.870 0.868 0.865 0.857 0.837 0.789 0.674 0.417 0.000 0.791
Abs1  0.052 0.053 0.054 0.055 0.057 0.060 0.062 0.063 0.062 0.000 0.058
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Rbsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Tvis  0.896 0.895 0.895 0.892 0.885 0.866 0.818 0.701 0.437 0.000 0.818
Rfvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
Rbvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
SHGC  0.808   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.905
Layer ID#        21011        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)      4.0        0        0        0        0        0
Cond(W/m2-K     ) 250.0        0        0        0        0        0
Spectral File PLANICLEAR 4         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.54  7.16  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
0        6.71  30.84  3.30  7.26  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
783        0.00   4.00  3.59  7.12  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
783        6.71  30.84  3.32  7.25  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Air
Window ID   : 6502
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.820
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.39  7.01  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
0        6.71  30.84  3.23  7.08  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
783        0.00   4.00  3.50  6.83  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
783        6.71  30.84  3.26  7.01  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Argon
Window ID   : 6503
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.825
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.38  6.99  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
0        6.71  30.84  3.23  7.06  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
783        0.00   4.00  3.49  6.80  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
783        6.71  30.84  3.26  6.98  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Air
Window ID   : 6504
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.431   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.46  6.05  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.25  6.60  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Air
Window ID   : 6505
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.389   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.50  6.59  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.26  6.82  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Argon
Window ID   : 6506
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.433   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.44  6.12  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.24  6.35  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Argon
Window ID   : 6507
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.387   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.48  6.47  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.25  6.72  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #3 Argon
Window ID   : 6508
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.081 0.082 0.083 0.086 0.089 0.093 0.096 0.098 0.095 0.000 0.090
Abs2  0.193 0.194 0.198 0.200 0.199 0.196 0.192 0.174 0.110 0.000 0.187
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Rbsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
Rbvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
SHGC  0.342   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21011    21135        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.016        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 COOL-LITE SK         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  3.49  7.59  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.25  7.36  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #2 Argon
Window ID   : 6509
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.416 0.420 0.425 0.428 0.425 0.423 0.422 0.406 0.309 0.001 0.411
Abs2  0.007 0.007 0.007 0.007 0.007 0.008 0.007 0.007 0.005 0.000 0.007
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Rbsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
Rbvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
SHGC  0.221   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21135    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.016    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File COOL-LITE SK PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  4.01  6.24  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.38  6.66  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Triple Low-e #2#5 High Gain
Window ID   : 6510
Tilt        : 90.0
Glazings    : 3
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.483 0.488 0.475 0.459 0.440 0.405 0.331 0.209 0.077 0.000 0.375
Abs1  0.111 0.113 0.124 0.133 0.137 0.148 0.178 0.222 0.218 0.001 0.154
Abs2  0.038 0.039 0.039 0.039 0.040 0.041 0.041 0.037 0.030 0.000 0.039
Abs3  0.041 0.043 0.049 0.054 0.055 0.058 0.066 0.067 0.041 0.000 0.056
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Rbsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Tvis  0.686 0.693 0.675 0.653 0.626 0.575 0.469 0.294 0.108 0.000 0.532
Rfvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
Rbvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
SHGC  0.421   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.744
Layer ID#        21422    21011    21422        0        0        0
Tir              0.000    0.000    0.000        0        0        0
Emis F           0.840    0.840    0.039        0        0        0
Emis B           0.039    0.840    0.840        0        0        0
Thickness(mm)      4.0      4.0      4.0        0        0        0
Cond(W/m2-K     ) 250.0    250.0    250.0        0        0        0
Spectral File PLANITHERM X PLANICLEAR 4 PLANITHERM X         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.26  6.68  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
0        6.71  30.84  3.19  6.71  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
783        0.00   4.00  3.51  6.66  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
783        6.71  30.84  3.25  6.23  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
*** END OF LIBRARY ***
************************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis-daylight
************************************************************************************************************
  6501   ENE6510 Single Clear                     4                5.49  0.808  0.87  0.078  0.905
  6502   ENE6510 Double Clear Air                 4/12/4           2.9  0.699  0.765  0.138  0.82
  6503   ENE6510 Double Clear Argon               4/12/4           2.76  0.699  0.765  0.138  0.825
  6504   ENE6510 Double Low-e #3 Air              4/12/4           1.59  0.431  0.462  0.401  0.719
  6505   ENE6510 Double Low-e #2 Air              4/12/4           1.59  0.389  0.462  0.407  0.719
  6506   ENE6510 Double Low-e #3 Argon            4/12/4           1.22  0.433  0.462  0.401  0.719
  6507   ENE6510 Double Low-e #2 Argon            4/12/4           1.22  0.387  0.462  0.407  0.719
  6508   ENE6510 Double Low-e Cool #3 Argon       4/12/4           1.19  0.342  0.259  0.467  0.523
  6509   ENE6510 Double Low-e Cool #2 Argon       4/12/4           1.19  0.221  0.259  0.318  0.523
  6510   ENE6510 Triple Low-e #2#5 High Gain      4/12.7/4/12.7/4  0.93  0.421  0.483  0.327  0.744
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 22.000000000000 14.000000000000 4.500000000000
vertex 2 22.000000000000 14.000000000000 0.000000000000
vertex 3 22.000000000000 7.000000000000 0.000000000000
vertex 4 22.000000000000 7.000000000000 4.500000000000
vertex 5 37.000000000000 7.000000000000 4.500000000000
vertex 6 37.000000000000 14.000000000000 4.500000000000
vertex 7 37.000000000000 7.000000000000 0.000000000000
vertex 8 37.000000000000 14.000000000000 0.000000000000
vertex 9 37.000000000000 8.000000000000 2.500000000000
vertex 10 37.000000000000 8.000000000000 1.000000000000
vertex 11 37.000000000000 9.500000000000 1.000000000000
vertex 12 37.000000000000 9.500000000000 2.500000000000
vertex 13 37.000000000000 11.500000000000 2.500000000000
vertex 14 37.000000000000 11.500000000000 1.000000000000
vertex 15 37.000000000000 13.000000000000 1.000000000000
vertex 16 37.000000000000 13.000000000000 2.500000000000
vertex 17 37.000000000000 7.000000000000 7.500000000000
vertex 18 37.000000000000 14.000000000000 7.500000000000
vertex 19 37.000000000000 8.000000000000 7.000000000000
vertex 20 37.000000000000 8.000000000000 5.500000000000
vertex 21 37.000000000000 9.500000000000 5.500000000000
vertex 22 37.000000000000 9.500000000000 7.000000000000
vertex 23 37.000000000000 11.500000000000 7.000000000000
vertex 24 37.000000000000 11.500000000000 5.500000000000
vertex 25 37.000000000000 13.000000000000 5.500000000000
vertex 26 37.000000000000 13.000000000000 7.000000000000
vertex 27 22.000000000000 14.000000000000 7.500000000000
vertex 28 22.000000000000 7.000000000000 7.500000000000
vertex 29 37.000000000000 21.000000000000 4.500000000000
vertex 30 37.000000000000 21.000000000000 0.000000000000
vertex 31 22.000000000000 21.000000000000 0.000000000000
vertex 32 22.000000000000 21.000000000000 4.500000000000
vertex 33 37.000000000000 15.000000000000 2.500000000000
vertex 34 37.000000000000 15.000000000000 1.000000000000
vertex 35 37.000000000000 16.500000000000 1.000000000000
vertex 36 37.000000000000 16.500000000000 2.500000000000
vertex 37 37.000000000000 18.500000000000 2.500000000000
vertex 38 37.000000000000 18.500000000000 1.000000000000
vertex 39 37.000000000000 20.000000000000 1.000000000000
vertex 40 37.000000000000 20.000000000000 2.500000000000
vertex 41 22.000000000000 21.000000000000 7.500000000000
vertex 42 37.000000000000 21.000000000000 7.500000000000
vertex 43 37.000000000000 15.000000000000 7.000000000000
vertex 44 37.000000000000 15.000000000000 5.500000000000
vertex 45 37.000000000000 16.500000000000 5.500000000000
vertex 46 37.000000000000 16.500000000000 7.000000000000
vertex 47 37.000000000000 18.500000000000 7.000000000000
vertex 48 37.000000000000 18.500000000000 5.500000000000
vertex 49 37.000000000000 20.000000000000 5.500000000000
vertex 50 37.000000000000 20.000000000000 7.000000000000
vertex 51 22.000000000000 28.000000000000 4.500000000000
vertex 52 22.000000000000 28.000000000000 0.000000000000
vertex 53 37.000000000000 28.000000000000 4.500000000000
vertex 54 37.000000000000 28.000000000000 0.000000000000
vertex 55 37.000000000000 22.000000000000 2.500000000000
vertex 56 37.000000000000 22.000000000000 1.000000000000
vertex 57 37.000000000000 23.500000000000 1.000000000000
vertex 58 37.000000000000 23.500000000000 2.500000000000
vertex 59 37.000000000000 25.500000000000 2.500000000000
vertex 60 37.000000000000 25.500000000000 1.000000000000
vertex 61 37.000000000000 27.000000000000 1.000000000000
vertex 62 37.000000000000 27.000000000000 2.500000000000
vertex 63 37.000000000000 28.000000000000 7.500000000000
vertex 64 22.000000000000 28.000000000000 7.500000000000
vertex 65 37.000000000000 25.500000000000 7.000000000000
vertex 66 37.000000000000 25.500000000000 5.500000000000
vertex 67 37.000000000000 27.000000000000 5.500000000000
vertex 68 37.000000000000 27.000000000000 7.000000000000
vertex 69 37.000000000000 22.000000000000 7.000000000000
vertex 70 37.000000000000 22.000000000000 5.500000000000
vertex 71 37.000000000000 23.500000000000 5.500000000000
vertex 72 37.000000000000 23.500000000000 7.000000000000
vertex 73 37.000000000000 35.000000000000 0.000000000000
vertex 74 22.000000000000 35.000000000000 0.000000000000
vertex 75 22.000000000000 35.000000000000 4.500000000000
vertex 76 37.000000000000 35.000000000000 4.500000000000
vertex 77 37.000000000000 29.000000000000 2.500000000000
vertex 78 37.000000000000 29.000000000000 1.000000000000
vertex 79 37.000000000000 30.500000000000 1.000000000000
vertex 80 37.000000000000 30.500000000000 2.500000000000
vertex 81 37.000000000000 32.500000000000 2.500000000000
vertex 82 37.000000000000 32.500000000000 1.000000000000
vertex 83 37.000000000000 34.000000000000 1.000000000000
vertex 84 37.000000000000 34.000000000000 2.500000000000
vertex 85 22.000000000000 35.000000000000 7.500000000000
vertex 86 37.000000000000 35.000000000000 7.500000000000
vertex 87 37.000000000000 32.500000000000 7.000000000000
vertex 88 37.000000000000 32.500000000000 5.500000000000
vertex 89 37.000000000000 34.000000000000 5.500000000000
vertex 90 37.000000000000 34.000000000000 7.000000000000
vertex 91 37.000000000000 29.000000000000 7.000000000000
vertex 92 37.000000000000 29.000000000000 5.500000000000
vertex 93 37.000000000000 30.500000000000 5.500000000000
vertex 94 37.000000000000 30.500000000000 7.000000000000
vertex 95 22.000000000000 42.000000000000 4.500000000000
vertex 96 22.000000000000 42.000000000000 0.000000000000
vertex 97 37.000000000000 42.000000000000 4.500000000000
vertex 98 37.000000000000 42.000000000000 0.000000000000
vertex 99 37.000000000000 39.500000000000 2.500000000000
vertex 100 37.000000000000 39.500000000000 1.000000000000
vertex 101 37.000000000000 41.000000000000 1.000000000000
vertex 102 37.000000000000 41.000000000000 2.500000000000
vertex 103 37.000000000000 36.000000000000 2.500000000000
vertex 104 37.000000000000 36.000000000000 1.000000000000
vertex 105 37.000000000000 37.500000000000 1.000000000000
vertex 106 37.000000000000 37.500000000000 2.500000000000
vertex 107 37.000000000000 42.000000000000 7.500000000000
vertex 108 22.000000000000 42.000000000000 7.500000000000
vertex 109 37.000000000000 39.500000000000 7.000000000000
vertex 110 37.000000000000 39.500000000000 5.500000000000
vertex 111 37.000000000000 41.000000000000 5.500000000000
vertex 112 37.000000000000 41.000000000000 7.000000000000
vertex 113 37.000000000000 36.000000000000 7.000000000000
vertex 114 37.000000000000 36.000000000000 5.500000000000
vertex 115 37.000000000000 37.500000000000 5.500000000000
vertex 116 37.000000000000 37.500000000000 7.000000000000
vertex 117 37.000000000000 49.000000000000 4.500000000000
vertex 118 22.000000000000 49.000000000000 4.500000000000
vertex 119 37.000000000000 49.000000000000 7.500000000000
vertex 120 37.000000000000 46.500000000000 7.000000000000
vertex 121 37.000000000000 46.500000000000 5.500000000000
vertex 122 37.000000000000 48.000000000000 5.500000000000
vertex 123 37.000000000000 48.000000000000 7.000000000000
vertex 124 37.000000000000 43.000000000000 7.000000000000
vertex 125 37.000000000000 43.000000000000 5.500000000000
vertex 126 37.000000000000 44.500000000000 5.500000000000
vertex 127 37.000000000000 44.500000000000 7.000000000000
vertex 128 22.000000000000 49.000000000000 7.500000000000
vertex 129 22.000000000000 49.000000000000 0.000000000000
vertex 130 37.000000000000 49.000000000000 0.000000000000
vertex 131 37.000000000000 43.000000000000 2.500000000000
vertex 132 37.000000000000 43.000000000000 1.000000000000
vertex 133 37.000000000000 44.500000000000 1.000000000000
vertex 134 37.000000000000 44.500000000000 2.500000000000
vertex 135 37.000000000000 46.500000000000 2.500000000000
vertex 136 37.000000000000 46.500000000000 1.000000000000
vertex 137 37.000000000000 48.000000000000 1.000000000000
vertex 138 37.000000000000 48.000000000000 2.500000000000
vertex 139 37.000000000000 56.000000000000 4.500000000000
vertex 140 37.000000000000 56.000000000000 7.500000000000
vertex 141 37.000000000000 50.000000000000 7.000000000000
vertex 142 37.000000000000 50.000000000000 5.500000000000
vertex 143 37.000000000000 51.500000000000 5.500000000000
vertex 144 37.000000000000 51.500000000000 7.000000000000
vertex 145 37.000000000000 53.500000000000 7.000000000000
vertex 146 37.000000000000 53.500000000000 5.500000000000
vertex 147 37.000000000000 55.000000000000 5.500000000000
vertex 148 37.000000000000 55.000000000000 7.000000000000
vertex 149 22.000000000000 56.000000000000 4.500000000000
vertex 150 22.000000000000 56.000000000000 7.500000000000
vertex 151 37.000000000000 56.000000000000 0.000000000000
vertex 152 22.000000000000 56.000000000000 0.000000000000
vertex 153 37.000000000000 50.000000000000 2.500000000000
vertex 154 37.000000000000 50.000000000000 1.000000000000
vertex 155 37.000000000000 51.500000000000 1.000000000000
vertex 156 37.000000000000 51.500000000000 2.500000000000
vertex 157 37.000000000000 53.500000000000 2.500000000000
vertex 158 37.000000000000 53.500000000000 1.000000000000
vertex 159 37.000000000000 55.000000000000 1.000000000000
vertex 160 37.000000000000 55.000000000000 2.500000000000
vertex 161 22.000000000000 63.000000000000 7.500000000000
vertex 162 22.000000000000 63.000000000000 4.500000000000
vertex 163 37.000000000000 63.000000000000 4.500000000000
vertex 164 37.000000000000 63.000000000000 7.500000000000
vertex 165 37.000000000000 57.000000000000 7.000000000000
vertex 166 37.000000000000 57.000000000000 5.500000000000
vertex 167 37.000000000000 58.500000000000 5.500000000000
vertex 168 37.000000000000 58.500000000000 7.000000000000
vertex 169 37.000000000000 60.500000000000 7.000000000000
vertex 170 37.000000000000 60.500000000000 5.500000000000
vertex 171 37.000000000000 62.000000000000 5.500000000000
vertex 172 37.000000000000 62.000000000000 7.000000000000
vertex 173 37.000000000000 63.000000000000 0.000000000000
vertex 174 22.000000000000 63.000000000000 0.000000000000
vertex 175 37.000000000000 57.000000000000 2.500000000000
vertex 176 37.000000000000 57.000000000000 1.000000000000
vertex 177 37.000000000000 58.500000000000 1.000000000000
vertex 178 37.000000000000 58.500000000000 2.500000000000
vertex 179 37.000000000000 60.500000000000 2.500000000000
vertex 180 37.000000000000 60.500000000000 1.000000000000
vertex 181 37.000000000000 62.000000000000 1.000000000000
vertex 182 37.000000000000 62.000000000000 2.500000000000
vertex 183 22.000000000000 0.000000000000 0.000000000000
vertex 184 22.000000000000 0.000000000000 4.500000000000
vertex 185 37.000000000000 0.000000000000 0.000000000000
vertex 186 37.000000000000 0.000000000000 4.500000000000
vertex 187 37.000000000000 4.500000000000 2.500000000000
vertex 188 37.000000000000 4.500000000000 1.000000000000
vertex 189 37.000000000000 6.000000000000 1.000000000000
vertex 190 37.000000000000 6.000000000000 2.500000000000
vertex 191 37.000000000000 1.000000000000 2.500000000000
vertex 192 37.000000000000 1.000000000000 1.000000000000
vertex 193 37.000000000000 2.500000000000 1.000000000000
vertex 194 37.000000000000 2.500000000000 2.500000000000
vertex 195 37.000000000000 0.000000000000 7.500000000000
vertex 196 37.000000000000 4.500000000000 7.000000000000
vertex 197 37.000000000000 4.500000000000 5.500000000000
vertex 198 37.000000000000 6.000000000000 5.500000000000
vertex 199 37.000000000000 6.000000000000 7.000000000000
vertex 200 37.000000000000 1.000000000000 7.000000000000
vertex 201 37.000000000000 1.000000000000 5.500000000000
vertex 202 37.000000000000 2.500000000000 5.500000000000
vertex 203 37.000000000000 2.500000000000 7.000000000000
vertex 204 22.000000000000 0.000000000000 7.500000000000
vertex 205 37.000000000000 75.000000000000 0.000000000000
vertex 206 22.000000000000 75.000000000000 0.000000000000
vertex 207 22.000000000000 75.000000000000 4.500000000000
vertex 208 37.000000000000 75.000000000000 4.500000000000
vertex 209 36.500000000000 75.000000000000 4.000000000000
vertex 210 36.500000000000 75.000000000000 0.500000000000
vertex 211 22.500000000000 75.000000000000 0.500000000000
vertex 212 22.500000000000 75.000000000000 4.000000000000
vertex 213 29.500000000000 75.000000000000 4.500000000000
vertex 214 29.500000000000 65.000000000000 4.500000000000
vertex 215 37.000000000000 65.000000000000 4.500000000000
vertex 216 22.000000000000 65.000000000000 4.500000000000
vertex 217 0.000000000000 7.000000000000 7.500000000000
vertex 218 0.000000000000 7.000000000000 4.500000000000
vertex 219 15.000000000000 7.000000000000 4.500000000000
vertex 220 15.000000000000 7.000000000000 7.500000000000
vertex 221 15.000000000000 14.000000000000 4.500000000000
vertex 222 0.000000000000 14.000000000000 4.500000000000
vertex 223 15.000000000000 14.000000000000 7.500000000000
vertex 224 0.000000000000 14.000000000000 7.500000000000
vertex 225 0.000000000000 9.500000000000 7.000000000000
vertex 226 0.000000000000 9.500000000000 5.500000000000
vertex 227 0.000000000000 8.000000000000 5.500000000000
vertex 228 0.000000000000 8.000000000000 7.000000000000
vertex 229 0.000000000000 13.000000000000 7.000000000000
vertex 230 0.000000000000 13.000000000000 5.500000000000
vertex 231 0.000000000000 11.500000000000 5.500000000000
vertex 232 0.000000000000 11.500000000000 7.000000000000
vertex 233 15.000000000000 0.000000000000 4.500000000000
vertex 234 0.000000000000 0.000000000000 4.500000000000
vertex 235 0.000000000000 0.000000000000 7.500000000000
vertex 236 15.000000000000 0.000000000000 7.500000000000
vertex 237 0.000000000000 2.500000000000 7.000000000000
vertex 238 0.000000000000 2.500000000000 5.500000000000
vertex 239 0.000000000000 1.000000000000 5.500000000000
vertex 240 0.000000000000 1.000000000000 7.000000000000
vertex 241 0.000000000000 6.000000000000 7.000000000000
vertex 242 0.000000000000 6.000000000000 5.500000000000
vertex 243 0.000000000000 4.500000000000 5.500000000000
vertex 244 0.000000000000 4.500000000000 7.000000000000
vertex 245 15.000000000000 21.000000000000 7.500000000000
vertex 246 15.000000000000 21.000000000000 4.500000000000
vertex 247 0.000000000000 21.000000000000 4.500000000000
vertex 248 0.000000000000 21.000000000000 7.500000000000
vertex 249 0.000000000000 20.000000000000 7.000000000000
vertex 250 0.000000000000 20.000000000000 5.500000000000
vertex 251 0.000000000000 18.500000000000 5.500000000000
vertex 252 0.000000000000 18.500000000000 7.000000000000
vertex 253 0.000000000000 16.500000000000 7.000000000000
vertex 254 0.000000000000 16.500000000000 5.500000000000
vertex 255 0.000000000000 15.000000000000 5.500000000000
vertex 256 0.000000000000 15.000000000000 7.000000000000
vertex 257 15.000000000000 28.000000000000 4.500000000000
vertex 258 0.000000000000 28.000000000000 4.500000000000
vertex 259 0.000000000000 28.000000000000 7.500000000000
vertex 260 15.000000000000 28.000000000000 7.500000000000
vertex 261 0.000000000000 23.500000000000 7.000000000000
vertex 262 0.000000000000 23.500000000000 5.500000000000
vertex 263 0.000000000000 22.000000000000 5.500000000000
vertex 264 0.000000000000 22.000000000000 7.000000000000
vertex 265 0.000000000000 27.000000000000 7.000000000000
vertex 266 0.000000000000 27.000000000000 5.500000000000
vertex 267 0.000000000000 25.500000000000 5.500000000000
vertex 268 0.000000000000 25.500000000000 7.000000000000
vertex 269 15.000000000000 35.000000000000 4.500000000000
vertex 270 15.000000000000 35.000000000000 7.500000000000
vertex 271 0.000000000000 35.000000000000 4.500000000000
vertex 272 0.000000000000 35.000000000000 7.500000000000
vertex 273 0.000000000000 30.500000000000 7.000000000000
vertex 274 0.000000000000 30.500000000000 5.500000000000
vertex 275 0.000000000000 29.000000000000 5.500000000000
vertex 276 0.000000000000 29.000000000000 7.000000000000
vertex 277 0.000000000000 34.000000000000 7.000000000000
vertex 278 0.000000000000 34.000000000000 5.500000000000
vertex 279 0.000000000000 32.500000000000 5.500000000000
vertex 280 0.000000000000 32.500000000000 7.000000000000
vertex 281 15.000000000000 42.000000000000 4.500000000000
vertex 282 15.000000000000 42.000000000000 7.500000000000
vertex 283 0.000000000000 42.000000000000 4.500000000000
vertex 284 0.000000000000 42.000000000000 7.500000000000
vertex 285 0.000000000000 41.000000000000 7.000000000000
vertex 286 0.000000000000 41.000000000000 5.500000000000
vertex 287 0.000000000000 39.500000000000 5.500000000000
vertex 288 0.000000000000 39.500000000000 7.000000000000
vertex 289 0.000000000000 37.500000000000 7.000000000000
vertex 290 0.000000000000 37.500000000000 5.500000000000
vertex 291 0.000000000000 36.000000000000 5.500000000000
vertex 292 0.000000000000 36.000000000000 7.000000000000
vertex 293 15.000000000000 49.000000000000 4.500000000000
vertex 294 0.000000000000 49.000000000000 4.500000000000
vertex 295 15.000000000000 49.000000000000 7.500000000000
vertex 296 0.000000000000 49.000000000000 7.500000000000
vertex 297 0.000000000000 48.000000000000 7.000000000000
vertex 298 0.000000000000 48.000000000000 5.500000000000
vertex 299 0.000000000000 46.500000000000 5.500000000000
vertex 300 0.000000000000 46.500000000000 7.000000000000
vertex 301 0.000000000000 44.500000000000 7.000000000000
vertex 302 0.000000000000 44.500000000000 5.500000000000
vertex 303 0.000000000000 43.000000000000 5.500000000000
vertex 304 0.000000000000 43.000000000000 7.000000000000
vertex 305 15.000000000000 56.000000000000 4.500000000000
vertex 306 0.000000000000 56.000000000000 4.500000000000
vertex 307 15.000000000000 56.000000000000 7.500000000000
vertex 308 0.000000000000 56.000000000000 7.500000000000
vertex 309 0.000000000000 55.000000000000 7.000000000000
vertex 310 0.000000000000 55.000000000000 5.500000000000
vertex 311 0.000000000000 53.500000000000 5.500000000000
vertex 312 0.000000000000 53.500000000000 7.000000000000
vertex 313 0.000000000000 51.500000000000 7.000000000000
vertex 314 0.000000000000 51.500000000000 5.500000000000
vertex 315 0.000000000000 50.000000000000 5.500000000000
vertex 316 0.000000000000 50.000000000000 7.000000000000
vertex 317 15.000000000000 63.000000000000 4.500000000000
vertex 318 0.000000000000 63.000000000000 4.500000000000
vertex 319 0.000000000000 63.000000000000 7.500000000000
vertex 320 0.000000000000 62.000000000000 7.000000000000
vertex 321 0.000000000000 62.000000000000 5.500000000000
vertex 322 0.000000000000 60.500000000000 5.500000000000
vertex 323 0.000000000000 60.500000000000 7.000000000000
vertex 324 0.000000000000 58.500000000000 7.000000000000
vertex 325 0.000000000000 58.500000000000 5.500000000000
vertex 326 0.000000000000 57.000000000000 5.500000000000
vertex 327 0.000000000000 57.000000000000 7.000000000000
vertex 328 15.000000000000 63.000000000000 7.500000000000
vertex 329 15.000000000000 63.000000000000 0.000000000000
vertex 330 0.000000000000 65.000000000000 4.500000000000
vertex 331 15.000000000000 75.000000000000 4.500000000000
vertex 332 15.000000000000 65.000000000000 4.500000000000
vertex 333 0.000000000000 75.000000000000 0.000000000000
vertex 334 0.000000000000 75.000000000000 4.500000000000
vertex 335 21.500000000000 75.000000000000 4.000000000000
vertex 336 21.500000000000 75.000000000000 0.500000000000
vertex 337 0.500000000000 75.000000000000 0.500000000000
vertex 338 0.500000000000 75.000000000000 4.000000000000
vertex 339 7.500000000000 75.000000000000 4.500000000000
vertex 340 7.500000000000 65.000000000000 4.500000000000
vertex 341 0.000000000000 63.000000000000 0.000000000000
vertex 342 0.000000000000 74.500000000000 4.000000000000
vertex 343 0.000000000000 74.500000000000 0.500000000000
vertex 344 0.000000000000 63.500000000000 0.500000000000
vertex 345 0.000000000000 63.500000000000 4.000000000000
vertex 346 37.000000000000 75.000000000000 7.500000000000
vertex 347 29.500000000000 75.000000000000 7.500000000000
vertex 348 32.000000000000 75.000000000000 7.000000000000
vertex 349 32.000000000000 75.000000000000 5.500000000000
vertex 350 30.500000000000 75.000000000000 5.500000000000
vertex 351 30.500000000000 75.000000000000 7.000000000000
vertex 352 36.000000000000 75.000000000000 7.000000000000
vertex 353 36.000000000000 75.000000000000 5.500000000000
vertex 354 34.500000000000 75.000000000000 5.500000000000
vertex 355 34.500000000000 75.000000000000 7.000000000000
vertex 356 37.000000000000 65.000000000000 7.500000000000
vertex 357 37.000000000000 69.250000000000 7.000000000000
vertex 358 37.000000000000 69.250000000000 5.500000000000
vertex 359 37.000000000000 70.750000000000 5.500000000000
vertex 360 37.000000000000 70.750000000000 7.000000000000
vertex 361 37.000000000000 72.500000000000 7.000000000000
vertex 362 37.000000000000 72.500000000000 5.500000000000
vertex 363 37.000000000000 74.000000000000 5.500000000000
vertex 364 37.000000000000 74.000000000000 7.000000000000
vertex 365 37.000000000000 66.000000000000 7.000000000000
vertex 366 37.000000000000 66.000000000000 5.500000000000
vertex 367 37.000000000000 67.500000000000 5.500000000000
vertex 368 37.000000000000 67.500000000000 7.000000000000
vertex 369 29.500000000000 65.000000000000 7.500000000000
vertex 370 0.000000000000 75.000000000000 7.500000000000
vertex 371 0.000000000000 65.000000000000 7.500000000000
vertex 372 7.500000000000 65.000000000000 7.500000000000
vertex 373 7.500000000000 75.000000000000 7.500000000000
vertex 374 2.500000000000 75.000000000000 7.000000000000
vertex 375 2.500000000000 75.000000000000 5.500000000000
vertex 376 1.000000000000 75.000000000000 5.500000000000
vertex 377 1.000000000000 75.000000000000 7.000000000000
vertex 378 6.500000000000 75.000000000000 7.000000000000
vertex 379 6.500000000000 75.000000000000 5.500000000000
vertex 380 5.000000000000 75.000000000000 5.500000000000
vertex 381 5.000000000000 75.000000000000 7.000000000000
vertex 382 0.000000000000 67.500000000000 7.000000000000
vertex 383 0.000000000000 67.500000000000 5.500000000000
vertex 384 0.000000000000 66.000000000000 5.500000000000
vertex 385 0.000000000000 66.000000000000 7.000000000000
vertex 386 0.000000000000 70.750000000000 7.000000000000
vertex 387 0.000000000000 70.750000000000 5.500000000000
vertex 388 0.000000000000 69.250000000000 5.500000000000
vertex 389 0.000000000000 69.250000000000 7.000000000000
vertex 390 0.000000000000 74.000000000000 7.000000000000
vertex 391 0.000000000000 74.000000000000 5.500000000000
vertex 392 0.000000000000 72.500000000000 5.500000000000
vertex 393 0.000000000000 72.500000000000 7.000000000000
vertex 394 15.000000000000 65.000000000000 7.500000000000
vertex 395 15.000000000000 75.000000000000 7.500000000000
vertex 396 10.000000000000 75.000000000000 7.000000000000
vertex 397 10.000000000000 75.000000000000 5.500000000000
vertex 398 8.500000000000 75.000000000000 5.500000000000
vertex 399 8.500000000000 75.000000000000 7.000000000000
vertex 400 14.000000000000 75.000000000000 7.000000000000
vertex 401 14.000000000000 75.000000000000 5.500000000000
vertex 402 12.500000000000 75.000000000000 5.500000000000
vertex 403 12.500000000000 75.000000000000 7.000000000000
vertex 404 15.000000000000 14.000000000000 0.000000000000
vertex 405 15.000000000000 7.000000000000 0.000000000000
vertex 406 15.000000000000 0.000000000000 0.000000000000
vertex 407 15.000000000000 42.000000000000 0.000000000000
vertex 408 15.000000000000 35.000000000000 0.000000000000
vertex 409 15.000000000000 28.000000000000 0.000000000000
vertex 410 15.000000000000 21.000000000000 0.000000000000
vertex 411 0.000000000000 7.000000000000 0.000000000000
vertex 412 0.000000000000 14.000000000000 0.000000000000
vertex 413 0.000000000000 13.500000000000 4.000000000000
vertex 414 0.000000000000 13.500000000000 0.500000000000
vertex 415 0.000000000000 7.500000000000 0.500000000000
vertex 416 0.000000000000 7.500000000000 4.000000000000
vertex 417 0.000000000000 0.000000000000 0.000000000000
vertex 418 0.000000000000 6.500000000000 4.000000000000
vertex 419 0.000000000000 6.500000000000 0.500000000000
vertex 420 0.000000000000 0.500000000000 0.500000000000
vertex 421 0.000000000000 0.500000000000 4.000000000000
vertex 422 0.000000000000 21.000000000000 0.000000000000
vertex 423 0.000000000000 20.500000000000 4.000000000000
vertex 424 0.000000000000 20.500000000000 0.500000000000
vertex 425 0.000000000000 14.500000000000 0.500000000000
vertex 426 0.000000000000 14.500000000000 4.000000000000
vertex 427 0.000000000000 28.000000000000 0.000000000000
vertex 428 0.000000000000 27.500000000000 4.000000000000
vertex 429 0.000000000000 27.500000000000 0.500000000000
vertex 430 0.000000000000 21.500000000000 0.500000000000
vertex 431 0.000000000000 21.500000000000 4.000000000000
vertex 432 0.000000000000 35.000000000000 0.000000000000
vertex 433 0.000000000000 34.500000000000 4.000000000000
vertex 434 0.000000000000 34.500000000000 0.500000000000
vertex 435 0.000000000000 28.500000000000 0.500000000000
vertex 436 0.000000000000 28.500000000000 4.000000000000
vertex 437 0.000000000000 42.000000000000 0.000000000000
vertex 438 0.000000000000 41.500000000000 4.000000000000
vertex 439 0.000000000000 41.500000000000 0.500000000000
vertex 440 0.000000000000 35.500000000000 0.500000000000
vertex 441 0.000000000000 35.500000000000 4.000000000000
vertex 442 15.000000000000 49.000000000000 0.000000000000
vertex 443 0.000000000000 49.000000000000 0.000000000000
vertex 444 0.000000000000 48.500000000000 4.000000000000
vertex 445 0.000000000000 48.500000000000 0.500000000000
vertex 446 0.000000000000 42.500000000000 0.500000000000
vertex 447 0.000000000000 42.500000000000 4.000000000000
vertex 448 15.000000000000 56.000000000000 0.000000000000
vertex 449 0.000000000000 56.000000000000 0.000000000000
vertex 450 0.000000000000 55.500000000000 4.000000000000
vertex 451 0.000000000000 55.500000000000 0.500000000000
vertex 452 0.000000000000 49.500000000000 0.500000000000
vertex 453 0.000000000000 49.500000000000 4.000000000000
vertex 454 0.000000000000 62.500000000000 4.000000000000
vertex 455 0.000000000000 62.500000000000 0.500000000000
vertex 456 0.000000000000 56.500000000000 0.500000000000
vertex 457 0.000000000000 56.500000000000 4.000000000000
vertex 458 22.000000000000 75.000000000000 7.500000000000
vertex 459 24.500000000000 75.000000000000 7.000000000000
vertex 460 24.500000000000 75.000000000000 5.500000000000
vertex 461 23.000000000000 75.000000000000 5.500000000000
vertex 462 23.000000000000 75.000000000000 7.000000000000
vertex 463 28.500000000000 75.000000000000 7.000000000000
vertex 464 28.500000000000 75.000000000000 5.500000000000
vertex 465 27.000000000000 75.000000000000 5.500000000000
vertex 466 27.000000000000 75.000000000000 7.000000000000
vertex 467 22.000000000000 65.000000000000 7.500000000000
vertex 468 37.000000000000 56.000000000000 10.500000000000
vertex 469 37.000000000000 63.000000000000 10.500000000000
vertex 470 37.000000000000 57.000000000000 10.000000000000
vertex 471 37.000000000000 57.000000000000 8.500000000000
vertex 472 37.000000000000 58.500000000000 8.500000000000
vertex 473 37.000000000000 58.500000000000 10.000000000000
vertex 474 37.000000000000 60.500000000000 10.000000000000
vertex 475 37.000000000000 60.500000000000 8.500000000000
vertex 476 37.000000000000 62.000000000000 8.500000000000
vertex 477 37.000000000000 62.000000000000 10.000000000000
vertex 478 22.000000000000 56.000000000000 10.500000000000
vertex 479 22.000000000000 63.000000000000 10.500000000000
vertex 480 22.000000000000 75.000000000000 10.500000000000
vertex 481 22.000000000000 65.000000000000 10.500000000000
vertex 482 29.500000000000 65.000000000000 10.500000000000
vertex 483 29.500000000000 75.000000000000 10.500000000000
vertex 484 24.500000000000 75.000000000000 10.000000000000
vertex 485 24.500000000000 75.000000000000 8.500000000000
vertex 486 23.000000000000 75.000000000000 8.500000000000
vertex 487 23.000000000000 75.000000000000 10.000000000000
vertex 488 28.500000000000 75.000000000000 10.000000000000
vertex 489 28.500000000000 75.000000000000 8.500000000000
vertex 490 27.000000000000 75.000000000000 8.500000000000
vertex 491 27.000000000000 75.000000000000 10.000000000000
vertex 492 37.000000000000 49.000000000000 10.500000000000
vertex 493 37.000000000000 50.000000000000 10.000000000000
vertex 494 37.000000000000 50.000000000000 8.500000000000
vertex 495 37.000000000000 51.500000000000 8.500000000000
vertex 496 37.000000000000 51.500000000000 10.000000000000
vertex 497 37.000000000000 53.500000000000 10.000000000000
vertex 498 37.000000000000 53.500000000000 8.500000000000
vertex 499 37.000000000000 55.000000000000 8.500000000000
vertex 500 37.000000000000 55.000000000000 10.000000000000
vertex 501 22.000000000000 49.000000000000 10.500000000000
vertex 502 22.000000000000 42.000000000000 10.500000000000
vertex 503 37.000000000000 42.000000000000 10.500000000000
vertex 504 37.000000000000 46.500000000000 10.000000000000
vertex 505 37.000000000000 46.500000000000 8.500000000000
vertex 506 37.000000000000 48.000000000000 8.500000000000
vertex 507 37.000000000000 48.000000000000 10.000000000000
vertex 508 37.000000000000 43.000000000000 10.000000000000
vertex 509 37.000000000000 43.000000000000 8.500000000000
vertex 510 37.000000000000 44.500000000000 8.500000000000
vertex 511 37.000000000000 44.500000000000 10.000000000000
vertex 512 15.000000000000 49.000000000000 10.500000000000
vertex 513 15.000000000000 56.000000000000 10.500000000000
vertex 514 0.000000000000 49.000000000000 10.500000000000
vertex 515 0.000000000000 56.000000000000 10.500000000000
vertex 516 0.000000000000 51.500000000000 10.000000000000
vertex 517 0.000000000000 51.500000000000 8.500000000000
vertex 518 0.000000000000 50.000000000000 8.500000000000
vertex 519 0.000000000000 50.000000000000 10.000000000000
vertex 520 0.000000000000 55.000000000000 10.000000000000
vertex 521 0.000000000000 55.000000000000 8.500000000000
vertex 522 0.000000000000 53.500000000000 8.500000000000
vertex 523 0.000000000000 53.500000000000 10.000000000000
vertex 524 0.000000000000 75.000000000000 10.500000000000
vertex 525 0.000000000000 65.000000000000 10.500000000000
vertex 526 0.000000000000 74.000000000000 10.000000000000
vertex 527 0.000000000000 74.000000000000 8.500000000000
vertex 528 0.000000000000 72.500000000000 8.500000000000
vertex 529 0.000000000000 72.500000000000 10.000000000000
vertex 530 0.000000000000 70.750000000000 10.000000000000
vertex 531 0.000000000000 70.750000000000 8.500000000000
vertex 532 0.000000000000 69.250000000000 8.500000000000
vertex 533 0.000000000000 69.250000000000 10.000000000000
vertex 534 0.000000000000 67.500000000000 10.000000000000
vertex 535 0.000000000000 67.500000000000 8.500000000000
vertex 536 0.000000000000 66.000000000000 8.500000000000
vertex 537 0.000000000000 66.000000000000 10.000000000000
vertex 538 7.500000000000 65.000000000000 10.500000000000
vertex 539 7.500000000000 75.000000000000 10.500000000000
vertex 540 6.500000000000 75.000000000000 10.000000000000
vertex 541 6.500000000000 75.000000000000 8.500000000000
vertex 542 5.000000000000 75.000000000000 8.500000000000
vertex 543 5.000000000000 75.000000000000 10.000000000000
vertex 544 2.500000000000 75.000000000000 10.000000000000
vertex 545 2.500000000000 75.000000000000 8.500000000000
vertex 546 1.000000000000 75.000000000000 8.500000000000
vertex 547 1.000000000000 75.000000000000 10.000000000000
vertex 548 37.000000000000 65.000000000000 10.500000000000
vertex 549 37.000000000000 75.000000000000 10.500000000000
vertex 550 37.000000000000 66.000000000000 10.000000000000
vertex 551 37.000000000000 66.000000000000 8.500000000000
vertex 552 37.000000000000 67.500000000000 8.500000000000
vertex 553 37.000000000000 67.500000000000 10.000000000000
vertex 554 37.000000000000 72.500000000000 10.000000000000
vertex 555 37.000000000000 72.500000000000 8.500000000000
vertex 556 37.000000000000 74.000000000000 8.500000000000
vertex 557 37.000000000000 74.000000000000 10.000000000000
vertex 558 37.000000000000 69.250000000000 10.000000000000
vertex 559 37.000000000000 69.250000000000 8.500000000000
vertex 560 37.000000000000 70.750000000000 8.500000000000
vertex 561 37.000000000000 70.750000000000 10.000000000000
vertex 562 36.000000000000 75.000000000000 10.000000000000
vertex 563 36.000000000000 75.000000000000 8.500000000000
vertex 564 34.500000000000 75.000000000000 8.500000000000
vertex 565 34.500000000000 75.000000000000 10.000000000000
vertex 566 32.000000000000 75.000000000000 10.000000000000
vertex 567 32.000000000000 75.000000000000 8.500000000000
vertex 568 30.500000000000 75.000000000000 8.500000000000
vertex 569 30.500000000000 75.000000000000 10.000000000000
vertex 570 0.000000000000 63.000000000000 10.500000000000
vertex 571 15.000000000000 63.000000000000 10.500000000000
vertex 572 0.000000000000 62.000000000000 10.000000000000
vertex 573 0.000000000000 62.000000000000 8.500000000000
vertex 574 0.000000000000 60.500000000000 8.500000000000
vertex 575 0.000000000000 60.500000000000 10.000000000000
vertex 576 0.000000000000 58.500000000000 10.000000000000
vertex 577 0.000000000000 58.500000000000 8.500000000000
vertex 578 0.000000000000 57.000000000000 8.500000000000
vertex 579 0.000000000000 57.000000000000 10.000000000000
vertex 580 0.000000000000 42.000000000000 10.500000000000
vertex 581 15.000000000000 42.000000000000 10.500000000000
vertex 582 0.000000000000 44.500000000000 10.000000000000
vertex 583 0.000000000000 44.500000000000 8.500000000000
vertex 584 0.000000000000 43.000000000000 8.500000000000
vertex 585 0.000000000000 43.000000000000 10.000000000000
vertex 586 0.000000000000 48.000000000000 10.000000000000
vertex 587 0.000000000000 48.000000000000 8.500000000000
vertex 588 0.000000000000 46.500000000000 8.500000000000
vertex 589 0.000000000000 46.500000000000 10.000000000000
vertex 590 15.000000000000 65.000000000000 10.500000000000
vertex 591 15.000000000000 75.000000000000 10.500000000000
vertex 592 14.000000000000 75.000000000000 10.000000000000
vertex 593 14.000000000000 75.000000000000 8.500000000000
vertex 594 12.500000000000 75.000000000000 8.500000000000
vertex 595 12.500000000000 75.000000000000 10.000000000000
vertex 596 10.000000000000 75.000000000000 10.000000000000
vertex 597 10.000000000000 75.000000000000 8.500000000000
vertex 598 8.500000000000 75.000000000000 8.500000000000
vertex 599 8.500000000000 75.000000000000 10.000000000000
vertex 600 0.000000000000 75.000000000000 13.500000000000
vertex 601 0.000000000000 65.000000000000 13.500000000000
vertex 602 0.000000000000 70.750000000000 13.000000000000
vertex 603 0.000000000000 70.750000000000 11.500000000000
vertex 604 0.000000000000 69.250000000000 11.500000000000
vertex 605 0.000000000000 69.250000000000 13.000000000000
vertex 606 0.000000000000 74.000000000000 13.000000000000
vertex 607 0.000000000000 74.000000000000 11.500000000000
vertex 608 0.000000000000 72.500000000000 11.500000000000
vertex 609 0.000000000000 72.500000000000 13.000000000000
vertex 610 0.000000000000 67.500000000000 13.000000000000
vertex 611 0.000000000000 67.500000000000 11.500000000000
vertex 612 0.000000000000 66.000000000000 11.500000000000
vertex 613 0.000000000000 66.000000000000 13.000000000000
vertex 614 7.500000000000 65.000000000000 13.500000000000
vertex 615 7.500000000000 75.000000000000 13.500000000000
vertex 616 2.500000000000 75.000000000000 13.000000000000
vertex 617 2.500000000000 75.000000000000 11.500000000000
vertex 618 1.000000000000 75.000000000000 11.500000000000
vertex 619 1.000000000000 75.000000000000 13.000000000000
vertex 620 6.500000000000 75.000000000000 13.000000000000
vertex 621 6.500000000000 75.000000000000 11.500000000000
vertex 622 5.000000000000 75.000000000000 11.500000000000
vertex 623 5.000000000000 75.000000000000 13.000000000000
vertex 624 29.500000000000 75.000000000000 13.500000000000
vertex 625 29.500000000000 65.000000000000 13.500000000000
vertex 626 37.000000000000 65.000000000000 13.500000000000
vertex 627 37.000000000000 75.000000000000 13.500000000000
vertex 628 37.000000000000 72.500000000000 13.000000000000
vertex 629 37.000000000000 72.500000000000 11.500000000000
vertex 630 37.000000000000 74.000000000000 11.500000000000
vertex 631 37.000000000000 74.000000000000 13.000000000000
vertex 632 37.000000000000 69.250000000000 13.000000000000
vertex 633 37.000000000000 69.250000000000 11.500000000000
vertex 634 37.000000000000 70.750000000000 11.500000000000
vertex 635 37.000000000000 70.750000000000 13.000000000000
vertex 636 37.000000000000 66.000000000000 13.000000000000
vertex 637 37.000000000000 66.000000000000 11.500000000000
vertex 638 37.000000000000 67.500000000000 11.500000000000
vertex 639 37.000000000000 67.500000000000 13.000000000000
vertex 640 36.000000000000 75.000000000000 13.000000000000
vertex 641 36.000000000000 75.000000000000 11.500000000000
vertex 642 34.500000000000 75.000000000000 11.500000000000
vertex 643 34.500000000000 75.000000000000 13.000000000000
vertex 644 32.000000000000 75.000000000000 13.000000000000
vertex 645 32.000000000000 75.000000000000 11.500000000000
vertex 646 30.500000000000 75.000000000000 11.500000000000
vertex 647 30.500000000000 75.000000000000 13.000000000000
vertex 648 0.000000000000 49.000000000000 13.500000000000
vertex 649 0.000000000000 42.000000000000 13.500000000000
vertex 650 0.000000000000 48.000000000000 13.000000000000
vertex 651 0.000000000000 48.000000000000 11.500000000000
vertex 652 0.000000000000 46.500000000000 11.500000000000
vertex 653 0.000000000000 46.500000000000 13.000000000000
vertex 654 0.000000000000 44.500000000000 13.000000000000
vertex 655 0.000000000000 44.500000000000 11.500000000000
vertex 656 0.000000000000 43.000000000000 11.500000000000
vertex 657 0.000000000000 43.000000000000 13.000000000000
vertex 658 15.000000000000 42.000000000000 13.500000000000
vertex 659 15.000000000000 49.000000000000 13.500000000000
vertex 660 15.000000000000 65.000000000000 13.500000000000
vertex 661 15.000000000000 75.000000000000 13.500000000000
vertex 662 14.000000000000 75.000000000000 13.000000000000
vertex 663 14.000000000000 75.000000000000 11.500000000000
vertex 664 12.500000000000 75.000000000000 11.500000000000
vertex 665 12.500000000000 75.000000000000 13.000000000000
vertex 666 10.000000000000 75.000000000000 13.000000000000
vertex 667 10.000000000000 75.000000000000 11.500000000000
vertex 668 8.500000000000 75.000000000000 11.500000000000
vertex 669 8.500000000000 75.000000000000 13.000000000000
vertex 670 15.000000000000 63.000000000000 13.500000000000
vertex 671 0.000000000000 63.000000000000 13.500000000000
vertex 672 15.000000000000 56.000000000000 13.500000000000
vertex 673 0.000000000000 56.000000000000 13.500000000000
vertex 674 0.000000000000 62.000000000000 13.000000000000
vertex 675 0.000000000000 62.000000000000 11.500000000000
vertex 676 0.000000000000 60.500000000000 11.500000000000
vertex 677 0.000000000000 60.500000000000 13.000000000000
vertex 678 0.000000000000 58.500000000000 13.000000000000
vertex 679 0.000000000000 58.500000000000 11.500000000000
vertex 680 0.000000000000 57.000000000000 11.500000000000
vertex 681 0.000000000000 57.000000000000 13.000000000000
vertex 682 22.000000000000 56.000000000000 13.500000000000
vertex 683 37.000000000000 56.000000000000 13.500000000000
vertex 684 37.000000000000 63.000000000000 13.500000000000
vertex 685 37.000000000000 57.000000000000 13.000000000000
vertex 686 37.000000000000 57.000000000000 11.500000000000
vertex 687 37.000000000000 58.500000000000 11.500000000000
vertex 688 37.000000000000 58.500000000000 13.000000000000
vertex 689 37.000000000000 60.500000000000 13.000000000000
vertex 690 37.000000000000 60.500000000000 11.500000000000
vertex 691 37.000000000000 62.000000000000 11.500000000000
vertex 692 37.000000000000 62.000000000000 13.000000000000
vertex 693 22.000000000000 63.000000000000 13.500000000000
vertex 694 22.000000000000 49.000000000000 13.500000000000
vertex 695 37.000000000000 49.000000000000 13.500000000000
vertex 696 37.000000000000 53.500000000000 13.000000000000
vertex 697 37.000000000000 53.500000000000 11.500000000000
vertex 698 37.000000000000 55.000000000000 11.500000000000
vertex 699 37.000000000000 55.000000000000 13.000000000000
vertex 700 37.000000000000 50.000000000000 13.000000000000
vertex 701 37.000000000000 50.000000000000 11.500000000000
vertex 702 37.000000000000 51.500000000000 11.500000000000
vertex 703 37.000000000000 51.500000000000 13.000000000000
vertex 704 22.000000000000 75.000000000000 13.500000000000
vertex 705 28.500000000000 75.000000000000 13.000000000000
vertex 706 28.500000000000 75.000000000000 11.500000000000
vertex 707 27.000000000000 75.000000000000 11.500000000000
vertex 708 27.000000000000 75.000000000000 13.000000000000
vertex 709 24.500000000000 75.000000000000 13.000000000000
vertex 710 24.500000000000 75.000000000000 11.500000000000
vertex 711 23.000000000000 75.000000000000 11.500000000000
vertex 712 23.000000000000 75.000000000000 13.000000000000
vertex 713 22.000000000000 65.000000000000 13.500000000000
vertex 714 37.000000000000 42.000000000000 13.500000000000
vertex 715 37.000000000000 46.500000000000 13.000000000000
vertex 716 37.000000000000 46.500000000000 11.500000000000
vertex 717 37.000000000000 48.000000000000 11.500000000000
vertex 718 37.000000000000 48.000000000000 13.000000000000
vertex 719 37.000000000000 43.000000000000 13.000000000000
vertex 720 37.000000000000 43.000000000000 11.500000000000
vertex 721 37.000000000000 44.500000000000 11.500000000000
vertex 722 37.000000000000 44.500000000000 13.000000000000
vertex 723 22.000000000000 42.000000000000 13.500000000000
vertex 724 0.000000000000 55.000000000000 13.000000000000
vertex 725 0.000000000000 55.000000000000 11.500000000000
vertex 726 0.000000000000 53.500000000000 11.500000000000
vertex 727 0.000000000000 53.500000000000 13.000000000000
vertex 728 0.000000000000 51.500000000000 13.000000000000
vertex 729 0.000000000000 51.500000000000 11.500000000000
vertex 730 0.000000000000 50.000000000000 11.500000000000
vertex 731 0.000000000000 50.000000000000 13.000000000000
vertex 732 7.500000000000 75.000000000000 16.500000000000
vertex 733 0.000000000000 75.000000000000 16.500000000000
vertex 734 6.500000000000 75.000000000000 16.000000000000
vertex 735 6.500000000000 75.000000000000 14.500000000000
vertex 736 5.000000000000 75.000000000000 14.500000000000
vertex 737 5.000000000000 75.000000000000 16.000000000000
vertex 738 2.500000000000 75.000000000000 16.000000000000
vertex 739 2.500000000000 75.000000000000 14.500000000000
vertex 740 1.000000000000 75.000000000000 14.500000000000
vertex 741 1.000000000000 75.000000000000 16.000000000000
vertex 742 7.500000000000 65.000000000000 16.500000000000
vertex 743 0.000000000000 65.000000000000 16.500000000000
vertex 744 0.000000000000 70.750000000000 16.000000000000
vertex 745 0.000000000000 70.750000000000 14.500000000000
vertex 746 0.000000000000 69.250000000000 14.500000000000
vertex 747 0.000000000000 69.250000000000 16.000000000000
vertex 748 0.000000000000 74.000000000000 16.000000000000
vertex 749 0.000000000000 74.000000000000 14.500000000000
vertex 750 0.000000000000 72.500000000000 14.500000000000
vertex 751 0.000000000000 72.500000000000 16.000000000000
vertex 752 0.000000000000 67.500000000000 16.000000000000
vertex 753 0.000000000000 67.500000000000 14.500000000000
vertex 754 0.000000000000 66.000000000000 14.500000000000
vertex 755 0.000000000000 66.000000000000 16.000000000000
vertex 756 15.000000000000 75.000000000000 16.500000000000
vertex 757 14.000000000000 75.000000000000 16.000000000000
vertex 758 14.000000000000 75.000000000000 14.500000000000
vertex 759 12.500000000000 75.000000000000 14.500000000000
vertex 760 12.500000000000 75.000000000000 16.000000000000
vertex 761 10.000000000000 75.000000000000 16.000000000000
vertex 762 10.000000000000 75.000000000000 14.500000000000
vertex 763 8.500000000000 75.000000000000 14.500000000000
vertex 764 8.500000000000 75.000000000000 16.000000000000
vertex 765 15.000000000000 65.000000000000 16.500000000000
vertex 766 15.000000000000 65.000000000000 19.500000000000
vertex 767 15.000000000000 75.000000000000 19.500000000000
vertex 768 7.500000000000 75.000000000000 19.500000000000
vertex 769 7.500000000000 65.000000000000 19.500000000000
vertex 770 14.000000000000 75.000000000000 19.000000000000
vertex 771 14.000000000000 75.000000000000 17.500000000000
vertex 772 12.500000000000 75.000000000000 17.500000000000
vertex 773 12.500000000000 75.000000000000 19.000000000000
vertex 774 10.000000000000 75.000000000000 19.000000000000
vertex 775 10.000000000000 75.000000000000 17.500000000000
vertex 776 8.500000000000 75.000000000000 17.500000000000
vertex 777 8.500000000000 75.000000000000 19.000000000000
vertex 778 0.000000000000 65.000000000000 19.500000000000
vertex 779 0.000000000000 75.000000000000 19.500000000000
vertex 780 6.500000000000 75.000000000000 19.000000000000
vertex 781 6.500000000000 75.000000000000 17.500000000000
vertex 782 5.000000000000 75.000000000000 17.500000000000
vertex 783 5.000000000000 75.000000000000 19.000000000000
vertex 784 2.500000000000 75.000000000000 19.000000000000
vertex 785 2.500000000000 75.000000000000 17.500000000000
vertex 786 1.000000000000 75.000000000000 17.500000000000
vertex 787 1.000000000000 75.000000000000 19.000000000000
vertex 788 0.000000000000 67.500000000000 19.000000000000
vertex 789 0.000000000000 67.500000000000 17.500000000000
vertex 790 0.000000000000 66.000000000000 17.500000000000
vertex 791 0.000000000000 66.000000000000 19.000000000000
vertex 792 0.000000000000 74.000000000000 19.000000000000
vertex 793 0.000000000000 74.000000000000 17.500000000000
vertex 794 0.000000000000 72.500000000000 17.500000000000
vertex 795 0.000000000000 72.500000000000 19.000000000000
vertex 796 0.000000000000 70.750000000000 19.000000000000
vertex 797 0.000000000000 70.750000000000 17.500000000000
vertex 798 0.000000000000 69.250000000000 17.500000000000
vertex 799 0.000000000000 69.250000000000 19.000000000000
vertex 800 29.500000000000 75.000000000000 16.500000000000
vertex 801 29.500000000000 65.000000000000 16.500000000000
vertex 802 37.000000000000 65.000000000000 16.500000000000
vertex 803 37.000000000000 75.000000000000 16.500000000000
vertex 804 32.000000000000 75.000000000000 16.000000000000
vertex 805 32.000000000000 75.000000000000 14.500000000000
vertex 806 30.500000000000 75.000000000000 14.500000000000
vertex 807 30.500000000000 75.000000000000 16.000000000000
vertex 808 36.000000000000 75.000000000000 16.000000000000
vertex 809 36.000000000000 75.000000000000 14.500000000000
vertex 810 34.500000000000 75.000000000000 14.500000000000
vertex 811 34.500000000000 75.000000000000 16.000000000000
vertex 812 37.000000000000 72.500000000000 16.000000000000
vertex 813 37.000000000000 72.500000000000 14.500000000000
vertex 814 37.000000000000 74.000000000000 14.500000000000
vertex 815 37.000000000000 74.000000000000 16.000000000000
vertex 816 37.000000000000 66.000000000000 16.000000000000
vertex 817 37.000000000000 66.000000000000 14.500000000000
vertex 818 37.000000000000 67.500000000000 14.500000000000
vertex 819 37.000000000000 67.500000000000 16.000000000000
vertex 820 37.000000000000 69.250000000000 16.000000000000
vertex 821 37.000000000000 69.250000000000 14.500000000000
vertex 822 37.000000000000 70.750000000000 14.500000000000
vertex 823 37.000000000000 70.750000000000 16.000000000000
vertex 824 22.000000000000 75.000000000000 16.500000000000
vertex 825 22.000000000000 65.000000000000 16.500000000000
vertex 826 24.500000000000 75.000000000000 16.000000000000
vertex 827 24.500000000000 75.000000000000 14.500000000000
vertex 828 23.000000000000 75.000000000000 14.500000000000
vertex 829 23.000000000000 75.000000000000 16.000000000000
vertex 830 28.500000000000 75.000000000000 16.000000000000
vertex 831 28.500000000000 75.000000000000 14.500000000000
vertex 832 27.000000000000 75.000000000000 14.500000000000
vertex 833 27.000000000000 75.000000000000 16.000000000000
vertex 834 29.500000000000 75.000000000000 19.500000000000
vertex 835 22.000000000000 75.000000000000 19.500000000000
vertex 836 28.500000000000 75.000000000000 19.000000000000
vertex 837 28.500000000000 75.000000000000 17.500000000000
vertex 838 27.000000000000 75.000000000000 17.500000000000
vertex 839 27.000000000000 75.000000000000 19.000000000000
vertex 840 24.500000000000 75.000000000000 19.000000000000
vertex 841 24.500000000000 75.000000000000 17.500000000000
vertex 842 23.000000000000 75.000000000000 17.500000000000
vertex 843 23.000000000000 75.000000000000 19.000000000000
vertex 844 29.500000000000 65.000000000000 19.500000000000
vertex 845 22.000000000000 65.000000000000 19.500000000000
vertex 846 37.000000000000 65.000000000000 19.500000000000
vertex 847 37.000000000000 75.000000000000 19.500000000000
vertex 848 32.000000000000 75.000000000000 19.000000000000
vertex 849 32.000000000000 75.000000000000 17.500000000000
vertex 850 30.500000000000 75.000000000000 17.500000000000
vertex 851 30.500000000000 75.000000000000 19.000000000000
vertex 852 36.000000000000 75.000000000000 19.000000000000
vertex 853 36.000000000000 75.000000000000 17.500000000000
vertex 854 34.500000000000 75.000000000000 17.500000000000
vertex 855 34.500000000000 75.000000000000 19.000000000000
vertex 856 37.000000000000 69.250000000000 19.000000000000
vertex 857 37.000000000000 69.250000000000 17.500000000000
vertex 858 37.000000000000 70.750000000000 17.500000000000
vertex 859 37.000000000000 70.750000000000 19.000000000000
vertex 860 37.000000000000 66.000000000000 19.000000000000
vertex 861 37.000000000000 66.000000000000 17.500000000000
vertex 862 37.000000000000 67.500000000000 17.500000000000
vertex 863 37.000000000000 67.500000000000 19.000000000000
vertex 864 37.000000000000 72.500000000000 19.000000000000
vertex 865 37.000000000000 72.500000000000 17.500000000000
vertex 866 37.000000000000 74.000000000000 17.500000000000
vertex 867 37.000000000000 74.000000000000 19.000000000000
vertex 868 37.000000000000 56.000000000000 16.500000000000
vertex 869 37.000000000000 63.000000000000 16.500000000000
vertex 870 37.000000000000 60.500000000000 16.000000000000
vertex 871 37.000000000000 60.500000000000 14.500000000000
vertex 872 37.000000000000 62.000000000000 14.500000000000
vertex 873 37.000000000000 62.000000000000 16.000000000000
vertex 874 37.000000000000 57.000000000000 16.000000000000
vertex 875 37.000000000000 57.000000000000 14.500000000000
vertex 876 37.000000000000 58.500000000000 14.500000000000
vertex 877 37.000000000000 58.500000000000 16.000000000000
vertex 878 22.000000000000 63.000000000000 16.500000000000
vertex 879 22.000000000000 56.000000000000 16.500000000000
vertex 880 37.000000000000 49.000000000000 16.500000000000
vertex 881 22.000000000000 49.000000000000 16.500000000000
vertex 882 22.000000000000 42.000000000000 16.500000000000
vertex 883 37.000000000000 42.000000000000 16.500000000000
vertex 884 37.000000000000 43.000000000000 16.000000000000
vertex 885 37.000000000000 43.000000000000 14.500000000000
vertex 886 37.000000000000 44.500000000000 14.500000000000
vertex 887 37.000000000000 44.500000000000 16.000000000000
vertex 888 37.000000000000 46.500000000000 16.000000000000
vertex 889 37.000000000000 46.500000000000 14.500000000000
vertex 890 37.000000000000 48.000000000000 14.500000000000
vertex 891 37.000000000000 48.000000000000 16.000000000000
vertex 892 37.000000000000 50.000000000000 16.000000000000
vertex 893 37.000000000000 50.000000000000 14.500000000000
vertex 894 37.000000000000 51.500000000000 14.500000000000
vertex 895 37.000000000000 51.500000000000 16.000000000000
vertex 896 37.000000000000 53.500000000000 16.000000000000
vertex 897 37.000000000000 53.500000000000 14.500000000000
vertex 898 37.000000000000 55.000000000000 14.500000000000
vertex 899 37.000000000000 55.000000000000 16.000000000000
vertex 900 15.000000000000 56.000000000000 16.500000000000
vertex 901 0.000000000000 56.000000000000 16.500000000000
vertex 902 15.000000000000 49.000000000000 16.500000000000
vertex 903 0.000000000000 49.000000000000 16.500000000000
vertex 904 0.000000000000 51.500000000000 16.000000000000
vertex 905 0.000000000000 51.500000000000 14.500000000000
vertex 906 0.000000000000 50.000000000000 14.500000000000
vertex 907 0.000000000000 50.000000000000 16.000000000000
vertex 908 0.000000000000 55.000000000000 16.000000000000
vertex 909 0.000000000000 55.000000000000 14.500000000000
vertex 910 0.000000000000 53.500000000000 14.500000000000
vertex 911 0.000000000000 53.500000000000 16.000000000000
vertex 912 0.000000000000 42.000000000000 16.500000000000
vertex 913 15.000000000000 42.000000000000 16.500000000000
vertex 914 0.000000000000 48.000000000000 16.000000000000
vertex 915 0.000000000000 48.000000000000 14.500000000000
vertex 916 0.000000000000 46.500000000000 14.500000000000
vertex 917 0.000000000000 46.500000000000 16.000000000000
vertex 918 0.000000000000 44.500000000000 16.000000000000
vertex 919 0.000000000000 44.500000000000 14.500000000000
vertex 920 0.000000000000 43.000000000000 14.500000000000
vertex 921 0.000000000000 43.000000000000 16.000000000000
vertex 922 0.000000000000 63.000000000000 16.500000000000
vertex 923 15.000000000000 63.000000000000 16.500000000000
vertex 924 0.000000000000 62.000000000000 16.000000000000
vertex 925 0.000000000000 62.000000000000 14.500000000000
vertex 926 0.000000000000 60.500000000000 14.500000000000
vertex 927 0.000000000000 60.500000000000 16.000000000000
vertex 928 0.000000000000 58.500000000000 16.000000000000
vertex 929 0.000000000000 58.500000000000 14.500000000000
vertex 930 0.000000000000 57.000000000000 14.500000000000
vertex 931 0.000000000000 57.000000000000 16.000000000000
vertex 932 15.000000000000 49.000000000000 19.500000000000
vertex 933 15.000000000000 56.000000000000 19.500000000000
vertex 934 0.000000000000 56.000000000000 19.500000000000
vertex 935 0.000000000000 49.000000000000 19.500000000000
vertex 936 0.000000000000 55.000000000000 19.000000000000
vertex 937 0.000000000000 55.000000000000 17.500000000000
vertex 938 0.000000000000 53.500000000000 17.500000000000
vertex 939 0.000000000000 53.500000000000 19.000000000000
vertex 940 0.000000000000 51.500000000000 19.000000000000
vertex 941 0.000000000000 51.500000000000 17.500000000000
vertex 942 0.000000000000 50.000000000000 17.500000000000
vertex 943 0.000000000000 50.000000000000 19.000000000000
vertex 944 15.000000000000 63.000000000000 19.500000000000
vertex 945 0.000000000000 63.000000000000 19.500000000000
vertex 946 0.000000000000 58.500000000000 19.000000000000
vertex 947 0.000000000000 58.500000000000 17.500000000000
vertex 948 0.000000000000 57.000000000000 17.500000000000
vertex 949 0.000000000000 57.000000000000 19.000000000000
vertex 950 0.000000000000 62.000000000000 19.000000000000
vertex 951 0.000000000000 62.000000000000 17.500000000000
vertex 952 0.000000000000 60.500000000000 17.500000000000
vertex 953 0.000000000000 60.500000000000 19.000000000000
vertex 954 0.000000000000 42.000000000000 19.500000000000
vertex 955 15.000000000000 42.000000000000 19.500000000000
vertex 956 0.000000000000 48.000000000000 19.000000000000
vertex 957 0.000000000000 48.000000000000 17.500000000000
vertex 958 0.000000000000 46.500000000000 17.500000000000
vertex 959 0.000000000000 46.500000000000 19.000000000000
vertex 960 0.000000000000 44.500000000000 19.000000000000
vertex 961 0.000000000000 44.500000000000 17.500000000000
vertex 962 0.000000000000 43.000000000000 17.500000000000
vertex 963 0.000000000000 43.000000000000 19.000000000000
vertex 964 0.000000000000 28.000000000000 10.500000000000
vertex 965 0.000000000000 21.000000000000 10.500000000000
vertex 966 0.000000000000 27.000000000000 10.000000000000
vertex 967 0.000000000000 27.000000000000 8.500000000000
vertex 968 0.000000000000 25.500000000000 8.500000000000
vertex 969 0.000000000000 25.500000000000 10.000000000000
vertex 970 0.000000000000 23.500000000000 10.000000000000
vertex 971 0.000000000000 23.500000000000 8.500000000000
vertex 972 0.000000000000 22.000000000000 8.500000000000
vertex 973 0.000000000000 22.000000000000 10.000000000000
vertex 974 15.000000000000 21.000000000000 10.500000000000
vertex 975 15.000000000000 28.000000000000 10.500000000000
vertex 976 15.000000000000 35.000000000000 10.500000000000
vertex 977 0.000000000000 35.000000000000 10.500000000000
vertex 978 0.000000000000 37.500000000000 10.000000000000
vertex 979 0.000000000000 37.500000000000 8.500000000000
vertex 980 0.000000000000 36.000000000000 8.500000000000
vertex 981 0.000000000000 36.000000000000 10.000000000000
vertex 982 0.000000000000 41.000000000000 10.000000000000
vertex 983 0.000000000000 41.000000000000 8.500000000000
vertex 984 0.000000000000 39.500000000000 8.500000000000
vertex 985 0.000000000000 39.500000000000 10.000000000000
vertex 986 0.000000000000 34.000000000000 10.000000000000
vertex 987 0.000000000000 34.000000000000 8.500000000000
vertex 988 0.000000000000 32.500000000000 8.500000000000
vertex 989 0.000000000000 32.500000000000 10.000000000000
vertex 990 0.000000000000 30.500000000000 10.000000000000
vertex 991 0.000000000000 30.500000000000 8.500000000000
vertex 992 0.000000000000 29.000000000000 8.500000000000
vertex 993 0.000000000000 29.000000000000 10.000000000000
vertex 994 0.000000000000 7.000000000000 10.500000000000
vertex 995 0.000000000000 0.000000000000 10.500000000000
vertex 996 15.000000000000 0.000000000000 10.500000000000
vertex 997 15.000000000000 7.000000000000 10.500000000000
vertex 998 0.000000000000 2.500000000000 10.000000000000
vertex 999 0.000000000000 2.500000000000 8.500000000000
vertex 1000 0.000000000000 1.000000000000 8.500000000000
vertex 1001 0.000000000000 1.000000000000 10.000000000000
vertex 1002 0.000000000000 6.000000000000 10.000000000000
vertex 1003 0.000000000000 6.000000000000 8.500000000000
vertex 1004 0.000000000000 4.500000000000 8.500000000000
vertex 1005 0.000000000000 4.500000000000 10.000000000000
vertex 1006 0.000000000000 14.000000000000 10.500000000000
vertex 1007 0.000000000000 20.000000000000 10.000000000000
vertex 1008 0.000000000000 20.000000000000 8.500000000000
vertex 1009 0.000000000000 18.500000000000 8.500000000000
vertex 1010 0.000000000000 18.500000000000 10.000000000000
vertex 1011 0.000000000000 16.500000000000 10.000000000000
vertex 1012 0.000000000000 16.500000000000 8.500000000000
vertex 1013 0.000000000000 15.000000000000 8.500000000000
vertex 1014 0.000000000000 15.000000000000 10.000000000000
vertex 1015 15.000000000000 14.000000000000 10.500000000000
vertex 1016 0.000000000000 13.000000000000 10.000000000000
vertex 1017 0.000000000000 13.000000000000 8.500000000000
vertex 1018 0.000000000000 11.500000000000 8.500000000000
vertex 1019 0.000000000000 11.500000000000 10.000000000000
vertex 1020 0.000000000000 9.500000000000 10.000000000000
vertex 1021 0.000000000000 9.500000000000 8.500000000000
vertex 1022 0.000000000000 8.000000000000 8.500000000000
vertex 1023 0.000000000000 8.000000000000 10.000000000000
vertex 1024 15.000000000000 28.000000000000 13.500000000000
vertex 1025 15.000000000000 35.000000000000 13.500000000000
vertex 1026 0.000000000000 28.000000000000 13.500000000000
vertex 1027 0.000000000000 35.000000000000 13.500000000000
vertex 1028 0.000000000000 30.500000000000 13.000000000000
vertex 1029 0.000000000000 30.500000000000 11.500000000000
vertex 1030 0.000000000000 29.000000000000 11.500000000000
vertex 1031 0.000000000000 29.000000000000 13.000000000000
vertex 1032 0.000000000000 34.000000000000 13.000000000000
vertex 1033 0.000000000000 34.000000000000 11.500000000000
vertex 1034 0.000000000000 32.500000000000 11.500000000000
vertex 1035 0.000000000000 32.500000000000 13.000000000000
vertex 1036 15.000000000000 21.000000000000 13.500000000000
vertex 1037 0.000000000000 21.000000000000 13.500000000000
vertex 1038 0.000000000000 27.000000000000 13.000000000000
vertex 1039 0.000000000000 27.000000000000 11.500000000000
vertex 1040 0.000000000000 25.500000000000 11.500000000000
vertex 1041 0.000000000000 25.500000000000 13.000000000000
vertex 1042 0.000000000000 23.500000000000 13.000000000000
vertex 1043 0.000000000000 23.500000000000 11.500000000000
vertex 1044 0.000000000000 22.000000000000 11.500000000000
vertex 1045 0.000000000000 22.000000000000 13.000000000000
vertex 1046 0.000000000000 37.500000000000 13.000000000000
vertex 1047 0.000000000000 37.500000000000 11.500000000000
vertex 1048 0.000000000000 36.000000000000 11.500000000000
vertex 1049 0.000000000000 36.000000000000 13.000000000000
vertex 1050 0.000000000000 41.000000000000 13.000000000000
vertex 1051 0.000000000000 41.000000000000 11.500000000000
vertex 1052 0.000000000000 39.500000000000 11.500000000000
vertex 1053 0.000000000000 39.500000000000 13.000000000000
vertex 1054 15.000000000000 14.000000000000 13.500000000000
vertex 1055 0.000000000000 14.000000000000 13.500000000000
vertex 1056 15.000000000000 7.000000000000 13.500000000000
vertex 1057 0.000000000000 7.000000000000 13.500000000000
vertex 1058 0.000000000000 13.000000000000 13.000000000000
vertex 1059 0.000000000000 13.000000000000 11.500000000000
vertex 1060 0.000000000000 11.500000000000 11.500000000000
vertex 1061 0.000000000000 11.500000000000 13.000000000000
vertex 1062 0.000000000000 9.500000000000 13.000000000000
vertex 1063 0.000000000000 9.500000000000 11.500000000000
vertex 1064 0.000000000000 8.000000000000 11.500000000000
vertex 1065 0.000000000000 8.000000000000 13.000000000000
vertex 1066 0.000000000000 16.500000000000 13.000000000000
vertex 1067 0.000000000000 16.500000000000 11.500000000000
vertex 1068 0.000000000000 15.000000000000 11.500000000000
vertex 1069 0.000000000000 15.000000000000 13.000000000000
vertex 1070 0.000000000000 20.000000000000 13.000000000000
vertex 1071 0.000000000000 20.000000000000 11.500000000000
vertex 1072 0.000000000000 18.500000000000 11.500000000000
vertex 1073 0.000000000000 18.500000000000 13.000000000000
vertex 1074 15.000000000000 0.000000000000 13.500000000000
vertex 1075 0.000000000000 0.000000000000 13.500000000000
vertex 1076 0.000000000000 6.000000000000 13.000000000000
vertex 1077 0.000000000000 6.000000000000 11.500000000000
vertex 1078 0.000000000000 4.500000000000 11.500000000000
vertex 1079 0.000000000000 4.500000000000 13.000000000000
vertex 1080 0.000000000000 2.500000000000 13.000000000000
vertex 1081 0.000000000000 2.500000000000 11.500000000000
vertex 1082 0.000000000000 1.000000000000 11.500000000000
vertex 1083 0.000000000000 1.000000000000 13.000000000000
vertex 1084 37.000000000000 63.000000000000 19.500000000000
vertex 1085 22.000000000000 63.000000000000 19.500000000000
vertex 1086 37.000000000000 56.000000000000 19.500000000000
vertex 1087 37.000000000000 57.000000000000 19.000000000000
vertex 1088 37.000000000000 57.000000000000 17.500000000000
vertex 1089 37.000000000000 58.500000000000 17.500000000000
vertex 1090 37.000000000000 58.500000000000 19.000000000000
vertex 1091 37.000000000000 60.500000000000 19.000000000000
vertex 1092 37.000000000000 60.500000000000 17.500000000000
vertex 1093 37.000000000000 62.000000000000 17.500000000000
vertex 1094 37.000000000000 62.000000000000 19.000000000000
vertex 1095 22.000000000000 56.000000000000 19.500000000000
vertex 1096 37.000000000000 42.000000000000 19.500000000000
vertex 1097 37.000000000000 49.000000000000 19.500000000000
vertex 1098 37.000000000000 46.500000000000 19.000000000000
vertex 1099 37.000000000000 46.500000000000 17.500000000000
vertex 1100 37.000000000000 48.000000000000 17.500000000000
vertex 1101 37.000000000000 48.000000000000 19.000000000000
vertex 1102 37.000000000000 43.000000000000 19.000000000000
vertex 1103 37.000000000000 43.000000000000 17.500000000000
vertex 1104 37.000000000000 44.500000000000 17.500000000000
vertex 1105 37.000000000000 44.500000000000 19.000000000000
vertex 1106 22.000000000000 49.000000000000 19.500000000000
vertex 1107 22.000000000000 42.000000000000 19.500000000000
vertex 1108 37.000000000000 53.500000000000 19.000000000000
vertex 1109 37.000000000000 53.500000000000 17.500000000000
vertex 1110 37.000000000000 55.000000000000 17.500000000000
vertex 1111 37.000000000000 55.000000000000 19.000000000000
vertex 1112 37.000000000000 50.000000000000 19.000000000000
vertex 1113 37.000000000000 50.000000000000 17.500000000000
vertex 1114 37.000000000000 51.500000000000 17.500000000000
vertex 1115 37.000000000000 51.500000000000 19.000000000000
vertex 1116 22.000000000000 35.000000000000 10.500000000000
vertex 1117 37.000000000000 35.000000000000 10.500000000000
vertex 1118 37.000000000000 39.500000000000 10.000000000000
vertex 1119 37.000000000000 39.500000000000 8.500000000000
vertex 1120 37.000000000000 41.000000000000 8.500000000000
vertex 1121 37.000000000000 41.000000000000 10.000000000000
vertex 1122 37.000000000000 36.000000000000 10.000000000000
vertex 1123 37.000000000000 36.000000000000 8.500000000000
vertex 1124 37.000000000000 37.500000000000 8.500000000000
vertex 1125 37.000000000000 37.500000000000 10.000000000000
vertex 1126 22.000000000000 28.000000000000 10.500000000000
vertex 1127 37.000000000000 28.000000000000 10.500000000000
vertex 1128 37.000000000000 29.000000000000 10.000000000000
vertex 1129 37.000000000000 29.000000000000 8.500000000000
vertex 1130 37.000000000000 30.500000000000 8.500000000000
vertex 1131 37.000000000000 30.500000000000 10.000000000000
vertex 1132 37.000000000000 32.500000000000 10.000000000000
vertex 1133 37.000000000000 32.500000000000 8.500000000000
vertex 1134 37.000000000000 34.000000000000 8.500000000000
vertex 1135 37.000000000000 34.000000000000 10.000000000000
vertex 1136 22.000000000000 21.000000000000 10.500000000000
vertex 1137 37.000000000000 21.000000000000 10.500000000000
vertex 1138 37.000000000000 22.000000000000 10.000000000000
vertex 1139 37.000000000000 22.000000000000 8.500000000000
vertex 1140 37.000000000000 23.500000000000 8.500000000000
vertex 1141 37.000000000000 23.500000000000 10.000000000000
vertex 1142 37.000000000000 25.500000000000 10.000000000000
vertex 1143 37.000000000000 25.500000000000 8.500000000000
vertex 1144 37.000000000000 27.000000000000 8.500000000000
vertex 1145 37.000000000000 27.000000000000 10.000000000000
vertex 1146 37.000000000000 35.000000000000 13.500000000000
vertex 1147 22.000000000000 35.000000000000 13.500000000000
vertex 1148 22.000000000000 28.000000000000 13.500000000000
vertex 1149 37.000000000000 28.000000000000 13.500000000000
vertex 1150 37.000000000000 29.000000000000 13.000000000000
vertex 1151 37.000000000000 29.000000000000 11.500000000000
vertex 1152 37.000000000000 30.500000000000 11.500000000000
vertex 1153 37.000000000000 30.500000000000 13.000000000000
vertex 1154 37.000000000000 32.500000000000 13.000000000000
vertex 1155 37.000000000000 32.500000000000 11.500000000000
vertex 1156 37.000000000000 34.000000000000 11.500000000000
vertex 1157 37.000000000000 34.000000000000 13.000000000000
vertex 1158 37.000000000000 39.500000000000 13.000000000000
vertex 1159 37.000000000000 39.500000000000 11.500000000000
vertex 1160 37.000000000000 41.000000000000 11.500000000000
vertex 1161 37.000000000000 41.000000000000 13.000000000000
vertex 1162 37.000000000000 36.000000000000 13.000000000000
vertex 1163 37.000000000000 36.000000000000 11.500000000000
vertex 1164 37.000000000000 37.500000000000 11.500000000000
vertex 1165 37.000000000000 37.500000000000 13.000000000000
vertex 1166 37.000000000000 21.000000000000 13.500000000000
vertex 1167 37.000000000000 22.000000000000 13.000000000000
vertex 1168 37.000000000000 22.000000000000 11.500000000000
vertex 1169 37.000000000000 23.500000000000 11.500000000000
vertex 1170 37.000000000000 23.500000000000 13.000000000000
vertex 1171 37.000000000000 25.500000000000 13.000000000000
vertex 1172 37.000000000000 25.500000000000 11.500000000000
vertex 1173 37.000000000000 27.000000000000 11.500000000000
vertex 1174 37.000000000000 27.000000000000 13.000000000000
vertex 1175 22.000000000000 21.000000000000 13.500000000000
vertex 1176 22.000000000000 14.000000000000 10.500000000000
vertex 1177 22.000000000000 7.000000000000 10.500000000000
vertex 1178 37.000000000000 7.000000000000 10.500000000000
vertex 1179 37.000000000000 14.000000000000 10.500000000000
vertex 1180 37.000000000000 11.500000000000 10.000000000000
vertex 1181 37.000000000000 11.500000000000 8.500000000000
vertex 1182 37.000000000000 13.000000000000 8.500000000000
vertex 1183 37.000000000000 13.000000000000 10.000000000000
vertex 1184 37.000000000000 8.000000000000 10.000000000000
vertex 1185 37.000000000000 8.000000000000 8.500000000000
vertex 1186 37.000000000000 9.500000000000 8.500000000000
vertex 1187 37.000000000000 9.500000000000 10.000000000000
vertex 1188 37.000000000000 18.500000000000 10.000000000000
vertex 1189 37.000000000000 18.500000000000 8.500000000000
vertex 1190 37.000000000000 20.000000000000 8.500000000000
vertex 1191 37.000000000000 20.000000000000 10.000000000000
vertex 1192 37.000000000000 15.000000000000 10.000000000000
vertex 1193 37.000000000000 15.000000000000 8.500000000000
vertex 1194 37.000000000000 16.500000000000 8.500000000000
vertex 1195 37.000000000000 16.500000000000 10.000000000000
vertex 1196 22.000000000000 0.000000000000 10.500000000000
vertex 1197 37.000000000000 0.000000000000 10.500000000000
vertex 1198 37.000000000000 4.500000000000 10.000000000000
vertex 1199 37.000000000000 4.500000000000 8.500000000000
vertex 1200 37.000000000000 6.000000000000 8.500000000000
vertex 1201 37.000000000000 6.000000000000 10.000000000000
vertex 1202 37.000000000000 1.000000000000 10.000000000000
vertex 1203 37.000000000000 1.000000000000 8.500000000000
vertex 1204 37.000000000000 2.500000000000 8.500000000000
vertex 1205 37.000000000000 2.500000000000 10.000000000000
vertex 1206 22.000000000000 14.000000000000 13.500000000000
vertex 1207 22.000000000000 7.000000000000 13.500000000000
vertex 1208 37.000000000000 7.000000000000 13.500000000000
vertex 1209 37.000000000000 14.000000000000 13.500000000000
vertex 1210 37.000000000000 8.000000000000 13.000000000000
vertex 1211 37.000000000000 8.000000000000 11.500000000000
vertex 1212 37.000000000000 9.500000000000 11.500000000000
vertex 1213 37.000000000000 9.500000000000 13.000000000000
vertex 1214 37.000000000000 11.500000000000 13.000000000000
vertex 1215 37.000000000000 11.500000000000 11.500000000000
vertex 1216 37.000000000000 13.000000000000 11.500000000000
vertex 1217 37.000000000000 13.000000000000 13.000000000000
vertex 1218 37.000000000000 0.000000000000 13.500000000000
vertex 1219 37.000000000000 4.500000000000 13.000000000000
vertex 1220 37.000000000000 4.500000000000 11.500000000000
vertex 1221 37.000000000000 6.000000000000 11.500000000000
vertex 1222 37.000000000000 6.000000000000 13.000000000000
vertex 1223 37.000000000000 1.000000000000 13.000000000000
vertex 1224 37.000000000000 1.000000000000 11.500000000000
vertex 1225 37.000000000000 2.500000000000 11.500000000000
vertex 1226 37.000000000000 2.500000000000 13.000000000000
vertex 1227 22.000000000000 0.000000000000 13.500000000000
vertex 1228 37.000000000000 15.000000000000 13.000000000000
vertex 1229 37.000000000000 15.000000000000 11.500000000000
vertex 1230 37.000000000000 16.500000000000 11.500000000000
vertex 1231 37.000000000000 16.500000000000 13.000000000000
vertex 1232 37.000000000000 18.500000000000 13.000000000000
vertex 1233 37.000000000000 18.500000000000 11.500000000000
vertex 1234 37.000000000000 20.000000000000 11.500000000000
vertex 1235 37.000000000000 20.000000000000 13.000000000000
vertex 1236 37.000000000000 75.000000000000 -3.000000000000
vertex 1237 37.000000000000 0.000000000000 -3.000000000000
vertex 1238 0.000000000000 0.000000000000 -3.000000000000
vertex 1239 0.000000000000 75.000000000000 -3.000000000000

zone R-Main-F0-2
wall 1 1 2 3 4
ceiling 2 1 4 5 6
wall 3 5 7 8 6
window 7 9 10 11 12
window 8 13 14 15 16
wall 4 6 8 2 1
wall 5 4 3 7 5
floor 6 8 7 3 2

zone R-Main-F1-2
wall 9 28 4 5 17
wall 10 17 5 6 18
window 15 19 20 21 22
window 16 23 24 25 26
floor 11 6 5 4 1
wall 12 27 1 4 28
ceiling 13 27 28 17 18
wall 14 18 6 1 27

zone R-Main-F0-3
wall 17 1 2 8 6
wall 18 29 30 31 32
floor 19 30 8 2 31
wall 20 32 31 2 1
ceiling 21 32 1 6 29
wall 22 6 8 30 29
window 23 33 34 35 36
window 24 37 38 39 40

zone R-Main-F1-3
ceiling 25 41 27 18 42
floor 26 29 6 1 32
wall 27 18 6 29 42
window 31 43 44 45 46
window 32 47 48 49 50
wall 28 42 29 32 41
wall 29 41 32 1 27
wall 30 27 1 6 18

zone R-Main-F0-4
wall 33 51 52 31 32
wall 34 53 54 52 51
wall 35 32 31 30 29
wall 36 29 30 54 53
window 39 55 56 57 58
window 40 59 60 61 62
floor 37 54 30 31 52
ceiling 38 51 32 29 53

zone R-Main-F1-4
wall 41 63 53 51 64
ceiling 42 64 41 42 63
wall 43 64 51 32 41
floor 44 53 29 32 51
wall 45 42 29 53 63
window 47 65 66 67 68
window 48 69 70 71 72
wall 46 41 32 29 42

zone R-Main-F0-5
floor 49 73 54 52 74
wall 50 51 52 54 53
ceiling 51 75 51 53 76
wall 52 53 54 73 76
window 55 77 78 79 80
window 56 81 82 83 84
wall 53 76 73 74 75
wall 54 75 74 52 51

zone R-Main-F1-5
wall 57 64 51 53 63
floor 58 76 53 51 75
wall 59 85 75 51 64
wall 60 63 53 76 86
window 63 87 88 89 90
window 64 91 92 93 94
wall 61 86 76 75 85
ceiling 62 85 64 63 86

zone R-Main-F0-6
wall 65 95 96 74 75
wall 66 97 98 96 95
wall 67 76 73 98 97
window 71 99 100 101 102
window 72 103 104 105 106
ceiling 68 95 75 76 97
floor 69 98 73 74 96
wall 70 75 74 73 76

zone R-Main-F1-6
wall 73 85 75 76 86
floor 74 97 76 75 95
wall 75 107 97 95 108
wall 76 86 76 97 107
window 79 109 110 111 112
window 80 113 114 115 116
ceiling 77 108 85 86 107
wall 78 108 95 75 85

zone R-Tower-F1-1
floor 81 117 97 95 118
wall 82 107 97 117 119
window 87 120 121 122 123
window 88 124 125 126 127
wall 83 108 95 97 107
wall 84 128 118 95 108
ceiling 85 128 108 107 119
wall 86 119 117 118 128

zone R-Tower-F0-1
ceiling 89 118 95 97 117
wall 90 118 129 96 95
wall 91 97 98 130 117
window 95 131 132 133 134
window 96 135 136 137 138
floor 92 130 98 96 129
wall 93 95 96 98 97
wall 94 117 130 129 118

zone R-Tower-F1-2
wall 97 140 139 149 150
wall 98 128 118 117 119
ceiling 99 150 128 119 140
wall 100 119 117 139 140
window 103 141 142 143 144
window 104 145 146 147 148
floor 101 139 117 118 149
wall 102 150 149 118 128

zone R-Tower-F0-2
wall 105 139 151 152 149
wall 106 149 152 129 118
wall 107 118 129 130 117
floor 108 151 130 129 152
ceiling 109 149 118 117 139
wall 110 117 130 151 139
window 111 153 154 155 156
window 112 157 158 159 160

zone R-Tower-F1-3
wall 113 161 162 149 150
wall 114 140 139 163 164
window 119 165 166 167 168
window 120 169 170 171 172
wall 115 150 149 139 140
floor 116 163 139 149 162
wall 117 164 163 162 161
ceiling 118 161 150 140 164

zone R-Tower-F0-3
wall 121 163 173 174 162
ceiling 122 162 149 139 163
floor 123 173 151 152 174
wall 124 149 152 151 139
wall 125 162 174 152 149
wall 126 139 151 173 163
window 127 175 176 177 178
window 128 179 180 181 182

zone R-Main-F0-1
wall 129 4 3 183 184
wall 130 5 7 3 4
floor 131 7 185 183 3
wall 132 184 183 185 186
wall 133 186 185 7 5
window 135 187 188 189 190
window 136 191 192 193 194
ceiling 134 4 184 186 5

zone R-Main-F1-1
wall 137 195 186 5 17
window 143 196 197 198 199
window 144 200 201 202 203
wall 138 204 184 186 195
wall 139 28 4 184 204
ceiling 140 28 204 195 17
floor 141 5 186 184 4
wall 142 17 5 4 28

zone C-Tower-F0-45
floor 145 205 173 174 206
wall 146 207 206 174 162
wall 147 208 205 206 207
window 153 209 210 211 212
wall 148 163 173 205 208
ceiling 149 213 214 215 208
ceiling 150 207 216 214 213
wall 151 162 174 173 163
ceiling 152 216 162 163 215

zone R-Main-F1-11
wall 154 217 218 219 220
floor 155 221 219 218 222
wall 156 223 221 222 224
wall 157 220 219 221 223
ceiling 158 224 217 220 223
wall 159 224 222 218 217
window 160 225 226 227 228
window 161 229 230 231 232

zone R-Main-F1-12
floor 162 219 233 234 218
ceiling 163 217 235 236 220
wall 164 220 219 218 217
wall 165 235 234 233 236
wall 166 217 218 234 235
window 168 237 238 239 240
window 169 241 242 243 244
wall 167 236 233 219 220

zone R-Main-F1-10
wall 170 245 246 247 248
floor 171 246 221 222 247
ceiling 172 248 224 223 245
wall 173 223 221 246 245
wall 174 224 222 221 223
wall 175 248 247 222 224
window 176 249 250 251 252
window 177 253 254 255 256

zone R-Main-F1-9
wall 178 248 247 246 245
floor 179 257 246 247 258
ceiling 180 259 248 245 260
wall 181 259 258 247 248
window 184 261 262 263 264
window 185 265 266 267 268
wall 182 260 257 258 259
wall 183 245 246 257 260

zone R-Main-F1-8
wall 186 260 257 269 270
floor 187 269 257 258 271
wall 188 259 258 257 260
wall 189 270 269 271 272
wall 190 272 271 258 259
window 192 273 274 275 276
window 193 277 278 279 280
ceiling 191 272 259 260 270

zone R-Main-F1-7
wall 194 270 269 281 282
floor 195 281 269 271 283
wall 196 284 283 271 272
window 200 285 286 287 288
window 201 289 290 291 292
ceiling 197 284 272 270 282
wall 198 272 271 269 270
wall 199 282 281 283 284

zone R-Tower-F1-10
floor 202 293 281 283 294
wall 203 295 293 294 296
wall 204 282 281 293 295
wall 205 296 294 283 284
window 208 297 298 299 300
window 209 301 302 303 304
wall 206 284 283 281 282
ceiling 207 296 284 282 295

zone R-Tower-F1-9
floor 210 305 293 294 306
wall 211 295 293 305 307
wall 212 307 305 306 308
wall 213 308 306 294 296
window 216 309 310 311 312
window 217 313 314 315 316
wall 214 296 294 293 295
ceiling 215 308 296 295 307

zone R-Tower-F1-8
floor 218 317 305 306 318
wall 219 319 318 306 308
window 224 320 321 322 323
window 225 324 325 326 327
wall 220 307 305 317 328
wall 221 328 317 318 319
ceiling 222 319 308 307 328
wall 223 308 306 305 307

zone C-Tower-F0-67
wall 226 317 329 174 162
ceiling 227 330 318 162 207 331 332
wall 228 207 206 333 334
window 235 335 336 337 338
ceiling 229 339 340 332 331
wall 230 318 341 329 317
wall 231 334 333 341 318
window 236 342 343 344 345
ceiling 232 334 330 340 339
wall 233 162 174 206 207
floor 234 206 174 341 333

zone R-Tower-F1-4
floor 237 208 215 214 213
wall 238 346 208 213 347
window 243 348 349 350 351
window 244 352 353 354 355
wall 239 356 215 208 346
window 245 357 358 359 360
window 246 361 362 363 364
window 247 365 366 367 368
wall 240 347 213 214 369
ceiling 241 347 369 356 346
wall 242 369 214 215 356

zone R-Tower-F1-7
ceiling 248 370 371 372 373
wall 249 373 339 334 370
window 254 374 375 376 377
window 255 378 379 380 381
floor 250 339 340 330 334
wall 251 371 330 340 372
wall 252 372 340 339 373
wall 253 370 334 330 371
window 256 382 383 384 385
window 257 386 387 388 389
window 258 390 391 392 393

zone RC-Main-F1-1
wall 259 27 1 32 41
wall 260 270 269 257 260
floor 261 95 184 233 281
wall 262 85 75 95 108
wall 263 245 246 221 223
wall 264 223 221 219 220
wall 265 28 4 1 27
wall 266 220 219 233 236
wall 267 282 281 269 270
wall 268 260 257 246 245
wall 269 41 32 51 64
wall 270 204 184 4 28
ceiling 271 282 236 204 108
wall 272 108 95 281 282
wall 273 236 233 184 204
wall 274 64 51 75 85

zone R-Tower-F1-6
ceiling 275 373 372 394 395
wall 276 373 339 340 372
wall 277 372 340 332 394
wall 278 395 331 339 373
window 281 396 397 398 399
window 282 400 401 402 403
wall 279 394 332 331 395
floor 280 331 332 340 339

zone RC-Main-F0-1
wall 283 221 404 405 219
wall 284 184 183 3 4
wall 285 233 406 183 184
wall 286 1 2 31 32
wall 287 32 31 52 51
wall 288 95 96 407 281
floor 289 96 183 406 407
wall 290 269 408 409 257
wall 291 246 410 404 221
wall 292 51 52 74 75
wall 293 281 407 408 269
wall 294 257 409 410 246
wall 295 4 3 2 1
ceiling 296 281 233 184 95
wall 297 219 405 406 233
wall 298 75 74 96 95

zone C-Main-F0-11
wall 299 218 411 405 219
ceiling 300 222 218 219 221
floor 301 404 405 411 412
wall 302 219 405 404 221
wall 303 222 412 411 218
window 305 413 414 415 416
wall 304 221 404 412 222

zone C-Main-F0-12
wall 306 233 406 405 219
wall 307 234 417 406 233
floor 308 405 406 417 411
wall 309 218 411 417 234
window 312 418 419 420 421
wall 310 219 405 411 218
ceiling 311 218 234 233 219

zone C-Main-F0-10
wall 313 222 412 404 221
wall 314 221 404 410 246
ceiling 315 247 222 221 246
wall 316 247 422 412 222
window 319 423 424 425 426
floor 317 410 404 412 422
wall 318 246 410 422 247

zone C-Main-F0-9
wall 320 246 410 409 257
floor 321 409 410 422 427
wall 322 247 422 410 246
ceiling 323 258 247 246 257
wall 324 258 427 422 247
window 326 428 429 430 431
wall 325 257 409 427 258

zone C-Main-F0-8
wall 327 258 427 409 257
floor 328 408 409 427 432
wall 329 269 408 432 271
wall 330 257 409 408 269
ceiling 331 271 258 257 269
wall 332 271 432 427 258
window 333 433 434 435 436

zone C-Main-F0-7
wall 334 269 408 407 281
floor 335 407 408 432 437
ceiling 336 283 271 269 281
wall 337 271 432 408 269
wall 338 283 437 432 271
window 340 438 439 440 441
wall 339 281 407 437 283

zone C-Tower-F0-10
ceiling 341 294 283 281 293
wall 342 293 442 443 294
wall 343 281 407 442 293
wall 344 294 443 437 283
window 347 444 445 446 447
floor 345 442 407 437 443
wall 346 283 437 407 281

zone C-Tower-F0-9
wall 348 305 448 449 306
ceiling 349 306 294 293 305
wall 350 294 443 442 293
floor 351 448 442 443 449
wall 352 306 449 443 294
window 354 450 451 452 453
wall 353 293 442 448 305

zone C-Tower-F0-8
floor 355 329 448 449 341
ceiling 356 318 306 305 317
wall 357 305 448 329 317
wall 358 317 329 341 318
wall 359 318 341 449 306
window 361 454 455 456 457
wall 360 306 449 448 305

zone R-Tower-F1-5
wall 362 347 213 207 458
window 368 459 460 461 462
window 369 463 464 465 466
wall 363 369 214 213 347
floor 364 213 214 216 207
ceiling 365 458 467 369 347
wall 366 458 207 216 467
wall 367 467 216 214 369

zone R-Tower-Ftop-3
wall 370 468 140 164 469
window 376 470 471 472 473
window 377 474 475 476 477
floor 371 164 140 150 161
wall 372 478 150 140 468
ceiling 373 479 478 468 469
wall 374 479 161 150 478
wall 375 469 164 161 479

zone R-Tower-Ftop-5
wall 378 480 458 467 481
floor 379 347 369 467 458
ceiling 380 480 481 482 483
wall 381 482 369 347 483
wall 382 481 467 369 482
wall 383 483 347 458 480
window 384 484 485 486 487
window 385 488 489 490 491

zone R-Tower-Ftop-2
wall 386 492 119 140 468
window 392 493 494 495 496
window 393 497 498 499 500
wall 387 501 128 119 492
wall 388 468 140 150 478
wall 389 478 150 128 501
floor 390 140 119 128 150
ceiling 391 478 501 492 468

zone R-Tower-Ftop-1
ceiling 394 501 502 503 492
wall 395 501 128 108 502
wall 396 502 108 107 503
floor 397 119 107 108 128
wall 398 503 107 119 492
window 400 504 505 506 507
window 401 508 509 510 511
wall 399 492 119 128 501

zone R-Tower-Ftop-9
wall 402 512 295 307 513
floor 403 307 295 296 308
wall 404 514 296 295 512
wall 405 515 308 296 514
window 408 516 517 518 519
window 409 520 521 522 523
ceiling 406 515 514 512 513
wall 407 513 307 308 515

zone R-Tower-Ftop-7
floor 410 373 372 371 370
wall 411 524 370 371 525
window 416 526 527 528 529
window 417 530 531 532 533
window 418 534 535 536 537
wall 412 538 372 373 539
ceiling 413 524 525 538 539
wall 414 525 371 372 538
wall 415 539 373 370 524
window 419 540 541 542 543
window 420 544 545 546 547

zone R-Tower-Ftop-4
floor 421 346 356 369 347
wall 422 482 369 356 548
wall 423 548 356 346 549
window 427 550 551 552 553
window 428 554 555 556 557
window 429 558 559 560 561
wall 424 549 346 347 483
window 430 562 563 564 565
window 431 566 567 568 569
wall 425 483 347 369 482
ceiling 426 483 482 548 549

zone R-Tower-Ftop-8
floor 432 328 307 308 319
wall 433 515 308 307 513
ceiling 434 570 515 513 571
wall 435 571 328 319 570
wall 436 513 307 328 571
wall 437 570 319 308 515
window 438 572 573 574 575
window 439 576 577 578 579

zone R-Tower-Ftop-10
wall 440 580 284 282 581
wall 441 581 282 295 512
wall 442 514 296 284 580
window 446 582 583 584 585
window 447 586 587 588 589
ceiling 443 514 580 581 512
wall 444 512 295 296 514
floor 445 295 282 284 296

zone R-Tower-Ftop-6
floor 448 395 394 372 373
wall 449 590 394 395 591
ceiling 450 539 538 590 591
wall 451 591 395 373 539
window 454 592 593 594 595
window 455 596 597 598 599
wall 452 538 372 394 590
wall 453 539 373 372 538

zone R-Tower-F3-7
wall 456 600 524 525 601
window 462 602 603 604 605
window 463 606 607 608 609
window 464 610 611 612 613
wall 457 614 538 539 615
wall 458 615 539 524 600
window 465 616 617 618 619
window 466 620 621 622 623
wall 459 601 525 538 614
ceiling 460 600 601 614 615
floor 461 539 538 525 524

zone R-Tower-F3-4
ceiling 467 624 625 626 627
wall 468 626 548 549 627
window 473 628 629 630 631
window 474 632 633 634 635
window 475 636 637 638 639
wall 469 627 549 483 624
window 476 640 641 642 643
window 477 644 645 646 647
wall 470 624 483 482 625
floor 471 549 548 482 483
wall 472 625 482 548 626

zone R-Tower-F3-10
wall 478 648 514 580 649
window 484 650 651 652 653
window 485 654 655 656 657
floor 479 512 581 580 514
wall 480 649 580 581 658
ceiling 481 648 649 658 659
wall 482 659 512 514 648
wall 483 658 581 512 659

zone R-Tower-F3-6
floor 486 591 590 538 539
wall 487 615 539 538 614
wall 488 614 538 590 660
wall 489 660 590 591 661
wall 490 661 591 539 615
window 492 662 663 664 665
window 493 666 667 668 669
ceiling 491 615 614 660 661

zone R-Tower-F3-8
wall 494 670 571 570 671
wall 495 672 513 571 670
floor 496 571 513 515 570
wall 497 671 570 515 673
window 500 674 675 676 677
window 501 678 679 680 681
ceiling 498 671 673 672 670
wall 499 673 515 513 672

zone R-Tower-F3-3
wall 502 682 478 468 683
floor 503 469 468 478 479
wall 504 683 468 469 684
window 508 685 686 687 688
window 509 689 690 691 692
ceiling 505 693 682 683 684
wall 506 684 469 479 693
wall 507 693 479 478 682

zone R-Tower-F3-2
ceiling 510 682 694 695 683
wall 511 682 478 501 694
wall 512 694 501 492 695
wall 513 695 492 468 683
window 516 696 697 698 699
window 517 700 701 702 703
wall 514 683 468 478 682
floor 515 468 492 501 478

zone R-Tower-F3-5
wall 518 625 482 483 624
wall 519 624 483 480 704
window 524 705 706 707 708
window 525 709 710 711 712
wall 520 704 480 481 713
wall 521 713 481 482 625
floor 522 483 482 481 480
ceiling 523 704 713 625 624

zone R-Tower-F3-1
wall 526 714 503 492 695
window 532 715 716 717 718
window 533 719 720 721 722
wall 527 723 502 503 714
wall 528 694 501 502 723
ceiling 529 694 723 714 695
floor 530 492 503 502 501
wall 531 695 492 501 694

zone R-Tower-F3-9
wall 534 673 515 514 648
window 540 724 725 726 727
window 541 728 729 730 731
wall 535 648 514 512 659
floor 536 513 512 514 515
wall 537 672 513 515 673
ceiling 538 673 648 659 672
wall 539 659 512 513 672

zone RC-Tower-F3-1
wall 542 626 548 482 625
wall 543 684 469 548 626
wall 544 672 513 512 659
wall 545 659 512 581 658
ceiling 546 601 671 670 658 723 693 684 626 713 704 661 660
wall 547 723 502 501 694
wall 548 704 480 591 661
wall 549 661 591 590 660
wall 550 625 482 481 713
wall 551 693 479 469 684
wall 552 601 525 570 671
wall 553 671 570 571 670
wall 554 614 538 525 601
floor 555 548 469 479 502 581 571 570 525 590 591 480 481
wall 556 660 590 538 614
wall 557 713 481 480 704
wall 558 670 571 513 672
wall 559 658 581 502 723
wall 560 694 501 478 682
wall 561 682 478 479 693

zone RC-Tower-Ftop-1
wall 562 501 128 150 478
wall 563 538 372 371 525
wall 564 502 108 128 501
wall 565 479 161 164 469
wall 566 590 394 372 538
wall 567 480 458 395 591
wall 568 512 295 282 581
wall 569 570 319 328 571
wall 570 591 395 394 590
wall 571 581 282 108 502
floor 572 356 164 161 108 282 328 319 371 394 395 458 467
wall 573 469 164 356 548
wall 574 571 328 307 513
wall 575 481 467 458 480
wall 576 525 371 319 570
wall 577 478 150 161 479
wall 578 482 369 467 481
ceiling 579 525 570 571 581 502 479 469 548 481 480 591 590
wall 580 548 356 369 482
wall 581 513 307 295 512

zone RC-Tower-F1-1
wall 582 371 330 318 319
wall 583 319 318 317 328
floor 584 207 162 318 330 332 331
wall 585 369 214 216 467
wall 586 164 163 215 356
wall 587 372 340 330 371
floor 588 162 95 281 317
wall 589 467 216 207 458
wall 590 161 162 163 164
floor 591 215 163 162 216
wall 592 295 293 281 282
wall 593 458 207 331 395
wall 594 356 215 214 369
wall 595 108 95 118 128
wall 596 128 118 149 150
wall 597 307 305 293 295
wall 598 328 317 305 307
ceiling 599 371 319 328 282 108 161 164 356 467 458 395 394
wall 600 394 332 340 372
wall 601 395 331 332 394
wall 602 282 281 95 108
wall 603 150 149 162 161

zone RC-Tower-F0-1
wall 604 118 129 152 149
floor 605 174 96 407 329
ceiling 606 317 281 95 162
wall 607 305 448 442 293
wall 608 95 96 129 118
wall 609 293 442 407 281
wall 610 317 329 448 305
wall 611 162 174 329 317
wall 612 149 152 174 162
wall 613 281 407 96 95

zone R-Tower-Fstack-7
wall 614 732 615 600 733
window 620 734 735 736 737
window 621 738 739 740 741
wall 615 742 614 615 732
wall 616 733 600 601 743
window 622 744 745 746 747
window 623 748 749 750 751
window 624 752 753 754 755
floor 617 615 614 601 600
ceiling 618 733 743 742 732
wall 619 743 601 614 742

zone R-Tower-Fstack-6
wall 625 756 661 615 732
window 631 757 758 759 760
window 632 761 762 763 764
wall 626 742 614 660 765
wall 627 732 615 614 742
wall 628 765 660 661 756
floor 629 661 660 614 615
ceiling 630 732 742 765 756

zone R-Tower-F5-6
floor 633 756 765 742 732
wall 634 766 765 756 767
wall 635 768 732 742 769
roof 636 768 769 766 767
wall 637 769 742 765 766
wall 638 767 756 732 768
window 639 770 771 772 773
window 640 774 775 776 777

zone R-Tower-F5-7
wall 641 778 743 742 769
floor 642 732 742 743 733
wall 643 769 742 732 768
wall 644 768 732 733 779
window 647 780 781 782 783
window 648 784 785 786 787
roof 645 779 778 769 768
wall 646 779 733 743 778
window 649 788 789 790 791
window 650 792 793 794 795
window 651 796 797 798 799

zone R-Tower-Fstack-4
ceiling 652 800 801 802 803
wall 653 803 627 624 800
window 658 804 805 806 807
window 659 808 809 810 811
wall 654 802 626 627 803
window 660 812 813 814 815
window 661 816 817 818 819
window 662 820 821 822 823
wall 655 800 624 625 801
floor 656 627 626 625 624
wall 657 801 625 626 802

zone R-Tower-Fstack-5
ceiling 663 824 825 801 800
floor 664 624 625 713 704
wall 665 825 713 625 801
wall 666 824 704 713 825
wall 667 801 625 624 800
wall 668 800 624 704 824
window 669 826 827 828 829
window 670 830 831 832 833

zone R-Tower-F5-5
wall 671 834 800 824 835
window 677 836 837 838 839
window 678 840 841 842 843
wall 672 844 801 800 834
wall 673 845 825 801 844
floor 674 800 801 825 824
wall 675 835 824 825 845
roof 676 835 845 844 834

zone R-Tower-F5-4
roof 679 834 844 846 847
floor 680 803 802 801 800
wall 681 847 803 800 834
window 685 848 849 850 851
window 686 852 853 854 855
wall 682 834 800 801 844
wall 683 844 801 802 846
wall 684 846 802 803 847
window 687 856 857 858 859
window 688 860 861 862 863
window 689 864 865 866 867

zone R-Tower-Fstack-3
floor 690 684 683 682 693
wall 691 868 683 684 869
window 696 870 871 872 873
window 697 874 875 876 877
ceiling 692 878 879 868 869
wall 693 869 684 693 878
wall 694 879 682 683 868
wall 695 878 693 682 879

zone R-Tower-Fstack-1
wall 698 880 695 694 881
wall 699 882 723 714 883
ceiling 700 881 882 883 880
floor 701 695 714 723 694
wall 702 881 694 723 882
wall 703 883 714 695 880
window 704 884 885 886 887
window 705 888 889 890 891

zone R-Tower-Fstack-2
wall 706 880 695 683 868
window 712 892 893 894 895
window 713 896 897 898 899
floor 707 683 695 694 682
wall 708 881 694 695 880
wall 709 868 683 682 879
ceiling 710 879 881 880 868
wall 711 879 682 694 881

zone R-Tower-Fstack-9
wall 714 900 672 673 901
wall 715 902 659 672 900
floor 716 672 659 648 673
ceiling 717 901 903 902 900
wall 718 903 648 659 902
wall 719 901 673 648 903
window 720 904 905 906 907
window 721 908 909 910 911

zone R-Tower-Fstack-10
floor 722 659 658 649 648
ceiling 723 903 912 913 902
wall 724 902 659 648 903
wall 725 912 649 658 913
wall 726 913 658 659 902
wall 727 903 648 649 912
window 728 914 915 916 917
window 729 918 919 920 921

zone R-Tower-Fstack-8
floor 730 670 672 673 671
ceiling 731 922 901 900 923
wall 732 922 671 673 901
window 736 924 925 926 927
window 737 928 929 930 931
wall 733 923 670 671 922
wall 734 900 672 670 923
wall 735 901 673 672 900

zone R-Tower-F5-9
wall 738 932 902 900 933
wall 739 934 901 903 935
window 744 936 937 938 939
window 745 940 941 942 943
roof 740 934 935 932 933
wall 741 933 900 901 934
wall 742 935 903 902 932
floor 743 900 902 903 901

zone R-Tower-F5-8
wall 746 944 923 922 945
wall 747 933 900 923 944
roof 748 945 934 933 944
floor 749 923 900 901 922
wall 750 945 922 901 934
window 752 946 947 948 949
window 753 950 951 952 953
wall 751 934 901 900 933

zone R-Tower-F5-10
roof 754 935 954 955 932
wall 755 932 902 903 935
wall 756 935 903 912 954
window 760 956 957 958 959
window 761 960 961 962 963
wall 757 954 912 913 955
wall 758 955 913 902 932
floor 759 902 913 912 903

zone R-Main-F2-9
wall 762 964 259 248 965
window 768 966 967 968 969
window 769 970 971 972 973
ceiling 763 964 965 974 975
wall 764 975 260 259 964
wall 765 965 248 245 974
floor 766 260 245 248 259
wall 767 974 245 260 975

zone R-Main-F2-7
floor 770 282 270 272 284
wall 771 976 270 282 581
wall 772 581 282 284 580
ceiling 773 580 977 976 581
wall 774 580 284 272 977
window 776 978 979 980 981
window 777 982 983 984 985
wall 775 977 272 270 976

zone R-Main-F2-8
ceiling 778 977 964 975 976
floor 779 270 260 259 272
wall 780 977 272 259 964
window 784 986 987 988 989
window 785 990 991 992 993
wall 781 964 259 260 975
wall 782 975 260 270 976
wall 783 976 270 272 977

zone R-Main-F2-12
ceiling 786 994 995 996 997
floor 787 220 236 235 217
wall 788 997 220 217 994
wall 789 995 235 236 996
wall 790 994 217 235 995
window 792 998 999 1000 1001
window 793 1002 1003 1004 1005
wall 791 996 236 220 997

zone R-Main-F2-10
wall 794 965 248 224 1006
window 800 1007 1008 1009 1010
window 801 1011 1012 1013 1014
wall 795 974 245 248 965
ceiling 796 965 1006 1015 974
floor 797 245 223 224 248
wall 798 1006 224 223 1015
wall 799 1015 223 245 974

zone R-Main-F2-11
wall 802 1015 223 224 1006
ceiling 803 1006 994 997 1015
wall 804 1006 224 217 994
window 808 1016 1017 1018 1019
window 809 1020 1021 1022 1023
wall 805 994 217 220 997
wall 806 997 220 223 1015
floor 807 223 220 217 224

zone R-Main-Ftop-8
wall 810 1024 975 976 1025
wall 811 1026 964 975 1024
roof 812 1027 1026 1024 1025
wall 813 1025 976 977 1027
wall 814 1027 977 964 1026
window 816 1028 1029 1030 1031
window 817 1032 1033 1034 1035
floor 815 976 975 964 977

zone R-Main-Ftop-9
floor 818 975 974 965 964
wall 819 1024 975 964 1026
wall 820 1036 974 975 1024
wall 821 1026 964 965 1037
window 824 1038 1039 1040 1041
window 825 1042 1043 1044 1045
roof 822 1026 1037 1036 1024
wall 823 1037 965 974 1036

zone R-Main-Ftop-7
wall 826 1025 976 581 658
wall 827 658 581 580 649
floor 828 581 976 977 580
wall 829 1027 977 976 1025
wall 830 649 580 977 1027
window 832 1046 1047 1048 1049
window 833 1050 1051 1052 1053
roof 831 649 1027 1025 658

zone R-Main-Ftop-11
wall 834 1054 1015 1006 1055
floor 835 1015 997 994 1006
wall 836 1056 997 1015 1054
roof 837 1055 1057 1056 1054
wall 838 1055 1006 994 1057
window 840 1058 1059 1060 1061
window 841 1062 1063 1064 1065
wall 839 1057 994 997 1056

zone R-Main-Ftop-10
wall 842 1055 1006 1015 1054
wall 843 1036 974 965 1037
wall 844 1054 1015 974 1036
wall 845 1037 965 1006 1055
window 848 1066 1067 1068 1069
window 849 1070 1071 1072 1073
floor 846 974 1015 1006 965
roof 847 1037 1055 1054 1036

zone R-Main-Ftop-12
wall 850 1074 996 997 1056
wall 851 1075 995 996 1074
floor 852 997 996 995 994
wall 853 1057 994 995 1075
window 856 1076 1077 1078 1079
window 857 1080 1081 1082 1083
roof 854 1057 1075 1074 1056
wall 855 1056 997 994 1057

zone R-Tower-F5-3
wall 858 1084 869 878 1085
wall 859 1086 868 869 1084
window 864 1087 1088 1089 1090
window 865 1091 1092 1093 1094
wall 860 1085 878 879 1095
floor 861 869 868 879 878
roof 862 1085 1095 1086 1084
wall 863 1095 879 868 1086

zone R-Tower-F5-1
wall 866 1096 883 880 1097
window 872 1098 1099 1100 1101
window 873 1102 1103 1104 1105
floor 867 880 883 882 881
roof 868 1106 1107 1096 1097
wall 869 1107 882 883 1096
wall 870 1097 880 881 1106
wall 871 1106 881 882 1107

zone R-Tower-F5-2
wall 874 1097 880 868 1086
window 880 1108 1109 1110 1111
window 881 1112 1113 1114 1115
floor 875 868 880 881 879
wall 876 1106 881 880 1097
roof 877 1095 1106 1097 1086
wall 878 1095 879 881 1106
wall 879 1086 868 879 1095

zone R-Main-F2-6
wall 882 1116 85 86 1117
floor 883 107 86 85 108
wall 884 503 107 108 502
wall 885 1117 86 107 503
window 888 1118 1119 1120 1121
window 889 1122 1123 1124 1125
wall 886 502 108 85 1116
ceiling 887 502 1116 1117 503

zone R-Main-F2-5
ceiling 890 1116 1126 1127 1117
wall 891 1127 63 86 1117
window 896 1128 1129 1130 1131
window 897 1132 1133 1134 1135
floor 892 86 63 64 85
wall 893 1126 64 63 1127
wall 894 1117 86 85 1116
wall 895 1116 85 64 1126

zone R-Main-F2-4
wall 898 1126 64 41 1136
wall 899 1136 41 42 1137
wall 900 1127 63 64 1126
wall 901 1137 42 63 1127
window 904 1138 1139 1140 1141
window 905 1142 1143 1144 1145
floor 902 63 42 41 64
ceiling 903 1126 1136 1137 1127

zone R-Main-Ftop-5
wall 906 1146 1117 1116 1147
wall 907 1147 1116 1126 1148
wall 908 1148 1126 1127 1149
wall 909 1149 1127 1117 1146
window 912 1150 1151 1152 1153
window 913 1154 1155 1156 1157
roof 910 1147 1148 1149 1146
floor 911 1117 1127 1126 1116

zone R-Main-Ftop-6
roof 914 723 1147 1146 714
wall 915 1146 1117 503 714
window 920 1158 1159 1160 1161
window 921 1162 1163 1164 1165
floor 916 503 1117 1116 502
wall 917 1147 1116 1117 1146
wall 918 714 503 502 723
wall 919 723 502 1116 1147

zone R-Main-Ftop-4
wall 922 1166 1137 1127 1149
window 928 1167 1168 1169 1170
window 929 1171 1172 1173 1174
floor 923 1127 1137 1136 1126
wall 924 1148 1126 1136 1175
wall 925 1149 1127 1126 1148
roof 926 1148 1175 1166 1149
wall 927 1175 1136 1137 1166

zone R-Main-F2-2
ceiling 930 1176 1177 1178 1179
floor 931 18 17 28 27
wall 932 1176 27 28 1177
wall 933 1179 18 27 1176
wall 934 1178 17 18 1179
window 936 1180 1181 1182 1183
window 937 1184 1185 1186 1187
wall 935 1177 28 17 1178

zone R-Main-F2-3
wall 938 1137 42 41 1136
floor 939 42 18 27 41
wall 940 1136 41 27 1176
wall 941 1179 18 42 1137
window 944 1188 1189 1190 1191
window 945 1192 1193 1194 1195
wall 942 1176 27 18 1179
ceiling 943 1136 1176 1179 1137

zone R-Main-F2-1
ceiling 946 1177 1196 1197 1178
wall 947 1196 204 195 1197
floor 948 17 195 204 28
wall 949 1178 17 28 1177
wall 950 1177 28 204 1196
wall 951 1197 195 17 1178
window 952 1198 1199 1200 1201
window 953 1202 1203 1204 1205

zone R-Main-Ftop-2
roof 954 1206 1207 1208 1209
floor 955 1179 1178 1177 1176
wall 956 1207 1177 1178 1208
wall 957 1208 1178 1179 1209
window 960 1210 1211 1212 1213
window 961 1214 1215 1216 1217
wall 958 1209 1179 1176 1206
wall 959 1206 1176 1177 1207

zone R-Main-Ftop-1
wall 962 1218 1197 1178 1208
window 968 1219 1220 1221 1222
window 969 1223 1224 1225 1226
wall 963 1207 1177 1196 1227
wall 964 1208 1178 1177 1207
roof 965 1207 1227 1218 1208
wall 966 1227 1196 1197 1218
floor 967 1178 1197 1196 1177

zone R-Main-Ftop-3
roof 970 1175 1206 1209 1166
wall 971 1206 1176 1179 1209
floor 972 1137 1179 1176 1136
wall 973 1209 1179 1137 1166
window 976 1228 1229 1230 1231
window 977 1232 1233 1234 1235
wall 974 1175 1136 1176 1206
wall 975 1166 1137 1136 1175

zone RC-Tower-Fstack-1
floor 978 626 684 693 723 658 670 671 601 660 661 704 713
wall 979 825 713 704 824
wall 980 765 660 614 742
wall 981 824 704 661 756
wall 982 743 601 671 922
wall 983 756 661 660 765
wall 984 922 671 670 923
wall 985 913 658 723 882
wall 986 869 684 626 802
wall 987 902 659 658 913
wall 988 900 672 659 902
wall 989 802 626 625 801
wall 990 742 614 601 743
wall 991 881 694 682 879
wall 992 923 670 672 900
wall 993 878 693 684 869
ceiling 994 743 922 923 913 882 878 869 802 825 824 756 765
wall 995 801 625 713 825
wall 996 882 723 694 881
wall 997 879 682 693 878

zone RC-Tower-F5-1
wall 998 932 902 913 955
wall 999 933 900 902 932
wall 1000 1085 878 869 1084
wall 1001 1107 882 881 1106
wall 1002 1106 881 879 1095
wall 1003 944 923 900 933
wall 1004 844 801 825 845
wall 1005 835 824 756 767
wall 1006 769 742 743 778
wall 1007 1084 869 802 846
wall 1008 766 765 742 769
wall 1009 767 756 765 766
wall 1010 1095 879 878 1085
wall 1011 845 825 824 835
wall 1012 778 743 922 945
floor 1013 802 869 878 882 913 923 922 743 765 756 824 825
wall 1014 945 922 923 944
wall 1015 846 802 801 844
roof 1016 778 945 944 955 1107 1085 1084 846 845 835 767 766
wall 1017 955 913 882 1107

zone RC-Main-F2-1
wall 1018 996 236 204 1196
wall 1019 1126 64 85 1116
wall 1020 581 282 270 976
wall 1021 974 245 223 1015
wall 1022 1177 28 27 1176
wall 1023 1176 27 41 1136
wall 1024 976 270 260 975
wall 1025 1015 223 220 997
wall 1026 1196 204 28 1177
wall 1027 997 220 236 996
wall 1028 975 260 245 974
floor 1029 108 204 236 282
ceiling 1030 581 996 1196 502
wall 1031 1136 41 64 1126
wall 1032 502 108 282 581
wall 1033 1116 85 108 502

zone RC-Main-Ftop-1
wall 1034 1148 1126 1116 1147
wall 1035 1054 1015 997 1056
wall 1036 723 502 581 658
wall 1037 1056 997 996 1074
wall 1038 1025 976 975 1024
wall 1039 1207 1177 1176 1206
wall 1040 1074 996 1196 1227
wall 1041 1227 1196 1177 1207
wall 1042 1147 1116 502 723
wall 1043 1206 1176 1136 1175
wall 1044 1175 1136 1126 1148
wall 1045 1024 975 974 1036
wall 1046 1036 974 1015 1054
roof 1047 658 1074 1227 723
wall 1048 658 581 976 1025
floor 1049 502 1196 996 581

zone P-Main-Fcave-1
ceiling 1050 52 31 30 54
ceiling 1051 152 129 130 151
ceiling 1052 96 74 73 98
floor 1053 1236 1237 1238 1239
ceiling 1054 427 422 410 409
ceiling 1055 437 432 408 407
ceiling 1056 341 449 448 329
ceiling 1057 2 3 7 8
ceiling 1058 31 2 8 30
ceiling 1059 443 437 407 442
ceiling 1060 3 183 185 7
ceiling 1061 449 443 442 448
wall 1062 417 1238 1237 185
ceiling 1063 74 52 54 73
ceiling 1064 174 152 151 173
wall 1065 333 1239 1238 417
ceiling 1066 206 174 173 205
ceiling 1067 329 407 96 174
ceiling 1068 333 341 174 206
ceiling 1069 412 411 405 404
ceiling 1070 432 427 409 408
wall 1071 205 1236 1239 333
ceiling 1072 422 412 404 410
ceiling 1073 129 96 98 130
wall 1074 185 1237 1236 205
ceiling 1075 411 417 406 405
ceiling 1076 407 406 183 96

_EXTENSION_BuildingGeometry_END_

_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_

_EXTENSION_ExternalShadingGeometry_START_


_EXTENSION_ExternalShadingGeometry_END_

_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_

_EXTENSION_DaylightSensorPoints_START_
_EXTENSION_DaylightSensorPoints_END_

_EXTENSION_AdditionalDaylightGeometry_START_
_EXTENSION_AdditionalDaylightGeometry_END_

_EXTENSION_VAMPARAMS_START_
_EXTENSION_VAMPARAMS_END_

