************************************************************************************************************************
*  TRNBuild   2.0.198
************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING: C:\users\gmlow\Documents\3_POLYMTL\1_Maitrise\0_Workplace\03_Methodologie\03.2_BuildingModelsWorkflow\ModelDetailed\IDF\v3\3A-a.b18
*   GET BY WORKING WITH TRNBuild 2.0 for Windows
************************************************************************************************************************
*
*-----------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*-----------------------------------------------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.85 
*
*-----------------------------------------------------------------------------------------------------------------------
*  P r o j e c t
*-----------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*-----------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*-----------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- convective heat transfer coefficient calculation ---------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*--- radiance parameters -------------------
 SCENE_ROTATION_ANGLE=0 : GROUND_IDS= : GROUND_REFLECTANCE=0.2 : SHADER_REFLECTANCE=0
 CALC_MODE=RAD : LATITUDE=48 : LONGITUDE=-9.2 : TIME_ZONE=-15 : SITE_ELEVATION=200
 AB=5 : AD=1000 : AS=20 : AR=300 : AA=0.1
 LR=6 : ST=0.15 : SJ=1 : LW=0.004 : DJ=0 : DS=0.2 : DR=2 : DP=512
*--- comfort parameters -------------------
 DIAM-SENSOR=0.07 : EPS-SENSOR=0.82 : REFL-SENSOR=0.47 : ELV_AIRSPEED1=0.3 : ELV_AIRSPEED2=0.7 : ELV_AIRSPEED3=1.2
*--- other -------------------
 FSCAL_TREGENZA=MEDIUM : SHM_MODE=0 : SURFGRID=0.2
*--- daylight  -------------------
 UDIMIN=100 : UDIMAX=2000 : DAMIN=300
*
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  L a y e r s
*-----------------------------------------------------------------------------------------------------------------------
LAYER STUCCO
 CONDUCTIVITY=  0.2 : CAPACITY=      0.84 : DENSITY=     1856 : PERT=      0 : PENRT=      0
LAYER GIPS
 CONDUCTIVITY=  0.576 : CAPACITY=      1.09 : DENSITY=    800 : PERT=      0 : PENRT=      0
LAYER F13ROOF
 CONDUCTIVITY=  0.576 : CAPACITY=      1.46 : DENSITY=    1120 : PERT=      0 : PENRT=      0
LAYER F08ROOF
 CONDUCTIVITY=  163 : CAPACITY=      0.5 : DENSITY=    7824 : PERT=      0 : PENRT=      0
LAYER CONCRETE
 CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900 : PERT=      0 : PENRT=      0
LAYER SLAB
 CONDUCTIVITY=  8.316 : CAPACITY=      0.832 : DENSITY=    2322 : PERT=      0 : PENRT=      0
LAYER INS_ROOF
 RESISTANCE=      1.968 : PERT=      0 : PENRT=      0
LAYER INS_EXT_WALL
 RESISTANCE=      0.977 : PERT=      0 : PENRT=      0
LAYER INS_FLOOR
 RESISTANCE=      1.652 : PERT=      0 : PENRT=      0
LAYER CARPET
 RESISTANCE=      0.06 : PERT=      0 : PENRT=      0
*-----------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*-----------------------------------------------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE 
INPUTS_DESCRIPTION
 TGROUND : �C : Ground Temperature (boundary temperature used for floors adjacent to the ground)
 TBOUNDARY : �C : Boundary Temperature (boundary temperature used for boundary floors, walls, ceilings)
 SHADE_CLOSE : kJ/hr.m^2 : threshold of total radiation on facade where shading device is activated
 SHADE_OPEN : kJ/hr.m^2 : threshold of total radiation on facade where shading device is deactivated
 MAX_ISHADE : any : max shading factor of internal shading
 MAX_ESHADE : any : max shading factor of external shading
*--------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------

*--------------------------------------------------------------------------------
*  C O N S T R U C T I O N (Wall, Floor, Ceiling,..)
*--------------------------------------------------------------------------------
CONSTRUCTION EXT_WALL
 LAYERS   = GIPS INS_EXT_WALL GIPS STUCCO  
 THICKNESS= 0.016 0 0.016 0.025  
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
 CONSTRUCTION ADJ_WALL
 LAYERS   = GIPS  GIPS  
 THICKNESS= 0.016  0.016 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION EXT_ROOF
 LAYERS   = F13ROOF  INS_ROOF   F08ROOF   
 THICKNESS= 0.0095 0  0.0008  
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION GROUND_FLOOR
 LAYERS   = CONCRETE   
 THICKNESS= 0.2  
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION GROUND_WALL
 LAYERS   = CONCRETE  
 THICKNESS= 0.2 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001

CONSTRUCTION ADJ_CEILING
 LAYERS   = CARPET SLAB INS_FLOOR  
 THICKNESS= 0 0.2 0
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11

*--------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------
 WINDOW EXT_WINDOW1
 WINID=6505 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=2.52 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
*-----------------------------------------------------------------------------------------------------------------------
*  G a i n s
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  D a y l i g h t   C o n t r o l 
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*-----------------------------------------------------------------------------------------------------------------------
ZONES R-MixteMain-F1-2 R-MixteMain-F0-9 R-MixteMain-F1-9 R-MixteMain-F1-3 R-MixteMain-F1-8 R-MixteMain-F0-8 R-MixteMain-F1-4 R-MixteMain-F0-7 R-MixteMain-F1-7 R-MixteMain-F1-5 R-MixteMain-F0-6 R-MixteMain-F1-6 R-MixteMain-F1-10 C-MixteMain-F0-1 R-MixteMain-F1-1 R-MixteMain-F0-10 RC-MixteMain-F0-1 RC-MixteMain-F1-1 R-MixteMain-Fstack-4 R-MixteMain-Fstack-3 R-MixteMain-Fstack-2 R-MixteMain-Fstack-7 R-MixteMain-Fstack-8 R-MixteMain-Fstack-5 R-MixteMain-Fstack-10 R-MixteMain-Fstack-1 R-MixteMain-Fstack-9 RC-MixteMain-Fstack-1 R-MixteMain-Fstack-6 C-MixteSide-F0-3 R-MixteSide-F1-3 R-MixteSide-F1-12 R-MixteSide-F0-12 R-MixteSide-F0-11 R-MixteSide-F1-11 R-MixteSide-F1-4 R-MixteSide-F0-10 R-MixteSide-F1-5 R-MixteSide-F1-10 R-MixteSide-F0-9 R-MixteSide-F1-9 R-MixteSide-F1-6 R-MixteSide-F1-7 R-MixteSide-F0-8 R-MixteSide-F1-8 C-MixteSide-F0-1 C-MixteSide-F0-2 R-MixteSide-F1-2 R-MixteSide-F1-1 RC-MixteSide-F0-1 RC-MixteSide-F1-1 R-MixteSide-Fstack-11 R-MixteSide-Fstack-4 RC-MixteSide-Fstack-1 R-MixteSide-Fstack-10 R-MixteSide-Fstack-6 R-MixteSide-Fstack-7 R-MixteSide-Fstack-12 R-MixteSide-Fstack-3 R-MixteSide-Fstack-8 R-MixteSide-Fstack-1 R-MixteSide-Fstack-9 R-MixteSide-Fstack-2 R-MixteSide-Fstack-5 C-MixteMain-F0-2 C-MixteMain-F0-3 C-MixteMain-F0-4 C-MixteMain-F0-5 C-MixteSide-F0-4 C-MixteSide-F0-5 C-MixteSide-F0-6 C-MixteSide-F0-7 R-Mixte-Bridge-1 R-MixteSide-Ftop-2 R-MixteMain-Ftop-6 R-MixteSide-Ftop-6 R-MixteMain-Ftop-1 R-MixteSide-Ftop-12 R-MixteSide-Ftop-3 R-MixteSide-Ftop-8 R-MixteSide-Ftop-7 R-MixteSide-Ftop-1 R-MixteMain-Ftop-5 R-MixteMain-Ftop-4 R-MixteSide-Ftop-9 R-MixteMain-Ftop-7 RC-MixteMain-Ftop-1 R-MixteMain-Ftop-10 R-MixteSide-Ftop-4 R-MixteSide-Ftop-11 R-MixteMain-Ftop-8 R-MixteSide-Ftop-5 R-MixteMain-Ftop-3 R-MixteMain-Ftop-2 RC-MixteSide-Ftop-1 R-MixteMain-Ftop-9 R-MixteSide-Ftop-10 P-Main-Fcave-1 
*-----------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*-----------------------------------------------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_0_90 W_100_90 W_90_90 N_180_90 E_270_90 E_280_90
INTERNAL_CALCULATION H_0_0 S_0_90 W_100_90 W_90_90 N_180_90 E_270_90 E_280_90
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-F1-2  /  A i r n o d e  R-MixteMain-F1-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-F1-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-F1-2
WALL  =ADJ_WALL             : SURF=    1 : AREA=      21.000 : ADJACENT=R-MixteMain-F1-3 : ADJ_SURF=29 : FRONT : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=    2 : AREA=      21.000 : ADJACENT=R-MixteMain-F1-1 : ADJ_SURF=115 : FRONT : GEOSURF=0.050000
CEILING=ADJ_CEILING          : SURF=    3 : AREA=      49.000 : ADJACENT=R-MixteMain-Fstack-2 : ADJ_SURF=184 : FRONT
WALL  =EXT_WALL             : SURF=    4 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.039286
WINDOW=EXT_WINDOW1          : SURF=    7 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.005357
WINDOW=EXT_WINDOW1          : SURF=    8 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.005357
FLOOR =ADJ_CEILING          : SURF=    5 : AREA=      49.000 : ADJACENT=C-MixteMain-F0-2 : ADJ_SURF=588 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=    6 : AREA=      21.000 : ADJACENT=RC-MixteMain-F1-1 : ADJ_SURF=166 : FRONT : GEOSURF=0.050000
 REGIME
 CAPACITANCE=      176.400    : VOLUME=      147.000    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-F0-9  /  A i r n o d e  R-MixteMain-F0-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-F0-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-F0-9
WALL  =ADJ_WALL             : SURF=    9 : AREA=      31.500 : ADJACENT=R-MixteMain-F0-8 : ADJ_SURF=42 : FRONT : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=   10 : AREA=      31.500 : ADJACENT=RC-MixteMain-F0-1 : ADJ_SURF=138 : FRONT : GEOSURF=0.050001
FLOOR =ADJ_CEILING          : SURF=   11 : AREA=      49.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=885 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   12 : AREA=      31.500 : ADJACENT=RC-MixteMain-F0-1 : ADJ_SURF=143 : FRONT : GEOSURF=0.050000
CEILING=ADJ_CEILING          : SURF=   13 : AREA=      49.000 : ADJACENT=R-MixteMain-F1-9 : ADJ_SURF=20 : FRONT
WALL  =EXT_WALL             : SURF=   14 : AREA=      26.925 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.042738
WINDOW=EXT_WINDOW1          : SURF=   15 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003571
WINDOW=EXT_WINDOW1          : SURF=   16 : AREA=       2.325 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003690
 REGIME
 CAPACITANCE=      264.600    : VOLUME=      220.500    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-F1-9  /  A i r n o d e  R-MixteMain-F1-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-F1-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-F1-9
WALL  =ADJ_WALL             : SURF=   17 : AREA=      21.000 : ADJACENT=RC-MixteMain-F1-1 : ADJ_SURF=156 : FRONT : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=   18 : AREA=      21.000 : ADJACENT=R-MixteMain-F1-10 : ADJ_SURF=100 : FRONT : GEOSURF=0.050000
WALL  =EXT_WALL             : SURF=   19 : AREA=      16.425 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.039107
WINDOW=EXT_WINDOW1          : SURF=   23 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005357
WINDOW=EXT_WINDOW1          : SURF=   24 : AREA=       2.325 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005536
FLOOR =ADJ_CEILING          : SURF=   20 : AREA=      49.000 : ADJACENT=R-MixteMain-F0-9 : ADJ_SURF=13 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   21 : AREA=      21.000 : ADJACENT=R-MixteMain-F1-8 : ADJ_SURF=36 : FRONT : GEOSURF=0.050000
CEILING=ADJ_CEILING          : SURF=   22 : AREA=      49.000 : ADJACENT=R-MixteMain-Fstack-9 : ADJ_SURF=233 : FRONT
 REGIME
 CAPACITANCE=      176.400    : VOLUME=      147.000    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-F1-3  /  A i r n o d e  R-MixteMain-F1-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-F1-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-F1-3
CEILING=ADJ_CEILING          : SURF=   25 : AREA=      49.000 : ADJACENT=R-MixteMain-Fstack-3 : ADJ_SURF=180 : FRONT
WALL  =ADJ_WALL             : SURF=   26 : AREA=      21.000 : ADJACENT=R-MixteMain-F1-4 : ADJ_SURF=52 : FRONT : GEOSURF=0.050000
FLOOR =ADJ_CEILING          : SURF=   27 : AREA=      49.000 : ADJACENT=C-MixteMain-F0-3 : ADJ_SURF=597 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   28 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.039286
WINDOW=EXT_WINDOW1          : SURF=   31 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.005357
WINDOW=EXT_WINDOW1          : SURF=   32 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.005357
WALL  =ADJ_WALL             : SURF=   29 : AREA=      21.000 : ADJACENT=R-MixteMain-F1-2 : ADJ_SURF=1 : BACK : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=   30 : AREA=      21.000 : ADJACENT=RC-MixteMain-F1-1 : ADJ_SURF=164 : FRONT : GEOSURF=0.050000
 REGIME
 CAPACITANCE=      176.400    : VOLUME=      147.000    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-F1-8  /  A i r n o d e  R-MixteMain-F1-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-F1-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-F1-8
CEILING=ADJ_CEILING          : SURF=   33 : AREA=      49.000 : ADJACENT=R-MixteMain-Fstack-8 : ADJ_SURF=201 : FRONT
WALL  =ADJ_WALL             : SURF=   34 : AREA=      21.000 : ADJACENT=RC-MixteMain-F1-1 : ADJ_SURF=161 : FRONT : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=   35 : AREA=      21.000 : ADJACENT=R-MixteMain-F1-7 : ADJ_SURF=68 : FRONT : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=   36 : AREA=      21.000 : ADJACENT=R-MixteMain-F1-9 : ADJ_SURF=21 : BACK : GEOSURF=0.050000
WALL  =EXT_WALL             : SURF=   37 : AREA=      16.425 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.039107
WINDOW=EXT_WINDOW1          : SURF=   39 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005357
WINDOW=EXT_WINDOW1          : SURF=   40 : AREA=       2.325 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005536
FLOOR =ADJ_CEILING          : SURF=   38 : AREA=      49.000 : ADJACENT=R-MixteMain-F0-8 : ADJ_SURF=44 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      176.400    : VOLUME=      147.000    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-F0-8  /  A i r n o d e  R-MixteMain-F0-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-F0-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-F0-8
WALL  =ADJ_WALL             : SURF=   41 : AREA=      31.500 : ADJACENT=R-MixteMain-F0-7 : ADJ_SURF=62 : FRONT : GEOSURF=0.050001
WALL  =ADJ_WALL             : SURF=   42 : AREA=      31.500 : ADJACENT=R-MixteMain-F0-9 : ADJ_SURF=9 : BACK : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=   43 : AREA=      31.500 : ADJACENT=RC-MixteMain-F0-1 : ADJ_SURF=140 : FRONT : GEOSURF=0.050000
CEILING=ADJ_CEILING          : SURF=   44 : AREA=      49.000 : ADJACENT=R-MixteMain-F1-8 : ADJ_SURF=38 : FRONT
WALL  =EXT_WALL             : SURF=   45 : AREA=      26.925 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.042738
WINDOW=EXT_WINDOW1          : SURF=   47 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003571
WINDOW=EXT_WINDOW1          : SURF=   48 : AREA=       2.325 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003690
FLOOR =ADJ_CEILING          : SURF=   46 : AREA=      49.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=882 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      264.600    : VOLUME=      220.500    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-F1-4  /  A i r n o d e  R-MixteMain-F1-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-F1-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-F1-4
WALL  =ADJ_WALL             : SURF=   49 : AREA=      21.000 : ADJACENT=R-MixteMain-F1-5 : ADJ_SURF=75 : FRONT : GEOSURF=0.050000
WALL  =EXT_WALL             : SURF=   50 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.039286
WINDOW=EXT_WINDOW1          : SURF=   55 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.005357
WINDOW=EXT_WINDOW1          : SURF=   56 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.005357
WALL  =ADJ_WALL             : SURF=   51 : AREA=      21.000 : ADJACENT=RC-MixteMain-F1-1 : ADJ_SURF=159 : FRONT : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=   52 : AREA=      21.000 : ADJACENT=R-MixteMain-F1-3 : ADJ_SURF=26 : BACK : GEOSURF=0.050000
CEILING=ADJ_CEILING          : SURF=   53 : AREA=      49.000 : ADJACENT=R-MixteMain-Fstack-4 : ADJ_SURF=172 : FRONT
FLOOR =ADJ_CEILING          : SURF=   54 : AREA=      49.000 : ADJACENT=C-MixteMain-F0-4 : ADJ_SURF=601 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      176.400    : VOLUME=      147.000    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-F0-7  /  A i r n o d e  R-MixteMain-F0-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-F0-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-F0-7
FLOOR =ADJ_CEILING          : SURF=   57 : AREA=      49.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=881 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   58 : AREA=      31.500 : ADJACENT=RC-MixteMain-F0-1 : ADJ_SURF=132 : FRONT : GEOSURF=0.050001
CEILING=ADJ_CEILING          : SURF=   59 : AREA=      49.000 : ADJACENT=R-MixteMain-F1-7 : ADJ_SURF=65 : FRONT
WALL  =ADJ_WALL             : SURF=   60 : AREA=      31.500 : ADJACENT=R-MixteMain-F0-6 : ADJ_SURF=85 : FRONT : GEOSURF=0.050000
WALL  =EXT_WALL             : SURF=   61 : AREA=      26.925 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.042738
WINDOW=EXT_WINDOW1          : SURF=   63 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003571
WINDOW=EXT_WINDOW1          : SURF=   64 : AREA=       2.325 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003690
WALL  =ADJ_WALL             : SURF=   62 : AREA=      31.500 : ADJACENT=R-MixteMain-F0-8 : ADJ_SURF=41 : BACK : GEOSURF=0.050000
 REGIME
 CAPACITANCE=      264.600    : VOLUME=      220.500    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-F1-7  /  A i r n o d e  R-MixteMain-F1-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-F1-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-F1-7
FLOOR =ADJ_CEILING          : SURF=   65 : AREA=      49.000 : ADJACENT=R-MixteMain-F0-7 : ADJ_SURF=59 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   66 : AREA=      16.425 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.039107
WINDOW=EXT_WINDOW1          : SURF=   71 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005357
WINDOW=EXT_WINDOW1          : SURF=   72 : AREA=       2.325 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005536
CEILING=ADJ_CEILING          : SURF=   67 : AREA=      49.000 : ADJACENT=R-MixteMain-Fstack-7 : ADJ_SURF=192 : FRONT
WALL  =ADJ_WALL             : SURF=   68 : AREA=      21.000 : ADJACENT=R-MixteMain-F1-8 : ADJ_SURF=35 : BACK : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=   69 : AREA=      21.000 : ADJACENT=RC-MixteMain-F1-1 : ADJ_SURF=165 : FRONT : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=   70 : AREA=      21.000 : ADJACENT=R-MixteMain-F1-6 : ADJ_SURF=93 : FRONT : GEOSURF=0.050000
 REGIME
 CAPACITANCE=      176.400    : VOLUME=      147.000    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-F1-5  /  A i r n o d e  R-MixteMain-F1-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-F1-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-F1-5
WALL  =EXT_WALL             : SURF=   73 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.039286
WINDOW=EXT_WINDOW1          : SURF=   79 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.005357
WINDOW=EXT_WINDOW1          : SURF=   80 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.005357
FLOOR =ADJ_CEILING          : SURF=   74 : AREA=      49.000 : ADJACENT=C-MixteMain-F0-5 : ADJ_SURF=607 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   75 : AREA=      21.000 : ADJACENT=R-MixteMain-F1-4 : ADJ_SURF=49 : BACK : GEOSURF=0.050000
CEILING=ADJ_CEILING          : SURF=   76 : AREA=      49.000 : ADJACENT=R-MixteMain-Fstack-5 : ADJ_SURF=207 : FRONT
WALL  =ADJ_WALL             : SURF=   77 : AREA=      21.000 : ADJACENT=RC-MixteMain-F1-1 : ADJ_SURF=163 : FRONT : GEOSURF=0.050000
WALL  =EXT_WALL             : SURF=   78 : AREA=      21.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.050000
 REGIME
 CAPACITANCE=      176.400    : VOLUME=      147.000    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-F0-6  /  A i r n o d e  R-MixteMain-F0-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-F0-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-F0-6
WALL  =ADJ_WALL             : SURF=   81 : AREA=      27.000 : ADJACENT=R-Mixte-Bridge-1 : ADJ_SURF=646 : FRONT : GEOSURF=0.042857
WALL  =ADJ_WALL             : SURF=   82 : AREA=      31.500 : ADJACENT=RC-MixteMain-F0-1 : ADJ_SURF=144 : FRONT : GEOSURF=0.050001
WALL  =EXT_WALL             : SURF=   83 : AREA=      26.925 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.042738
WINDOW=EXT_WINDOW1          : SURF=   88 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003571
WINDOW=EXT_WINDOW1          : SURF=   89 : AREA=       2.325 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003690
WALL  =EXT_WALL             : SURF=   84 : AREA=       4.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.007143
WALL  =ADJ_WALL             : SURF=   85 : AREA=      31.500 : ADJACENT=R-MixteMain-F0-7 : ADJ_SURF=60 : BACK : GEOSURF=0.050000
FLOOR =ADJ_CEILING          : SURF=   86 : AREA=      49.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=894 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=   87 : AREA=      49.000 : ADJACENT=R-MixteMain-F1-6 : ADJ_SURF=92 : FRONT
 REGIME
 CAPACITANCE=      264.600    : VOLUME=      220.500    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-F1-6  /  A i r n o d e  R-MixteMain-F1-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-F1-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-F1-6
CEILING=ADJ_CEILING          : SURF=   90 : AREA=      49.000 : ADJACENT=R-MixteMain-Fstack-6 : ADJ_SURF=256 : FRONT
WALL  =EXT_WALL             : SURF=   91 : AREA=      16.425 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.039107
WINDOW=EXT_WINDOW1          : SURF=   96 : AREA=       2.325 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005536
WINDOW=EXT_WINDOW1          : SURF=   97 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005357
FLOOR =ADJ_CEILING          : SURF=   92 : AREA=      49.000 : ADJACENT=R-MixteMain-F0-6 : ADJ_SURF=87 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   93 : AREA=      21.000 : ADJACENT=R-MixteMain-F1-7 : ADJ_SURF=70 : BACK : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=   94 : AREA=      21.000 : ADJACENT=RC-MixteMain-F1-1 : ADJ_SURF=162 : FRONT : GEOSURF=0.050000
WALL  =EXT_WALL             : SURF=   95 : AREA=      21.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.050000
 REGIME
 CAPACITANCE=      176.400    : VOLUME=      147.000    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-F1-10  /  A i r n o d e  R-MixteMain-F1-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-F1-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-F1-10
WALL  =EXT_WALL             : SURF=   98 : AREA=      21.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.043750
CEILING=ADJ_CEILING          : SURF=   99 : AREA=      63.000 : ADJACENT=R-MixteMain-Fstack-10 : ADJ_SURF=220 : FRONT
WALL  =ADJ_WALL             : SURF=  100 : AREA=      21.000 : ADJACENT=R-MixteMain-F1-9 : ADJ_SURF=18 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  101 : AREA=      27.000 : ADJACENT=RC-MixteMain-F1-1 : ADJ_SURF=157 : FRONT : GEOSURF=0.056250
FLOOR =ADJ_CEILING          : SURF=  102 : AREA=      49.000 : ADJACENT=R-MixteMain-F0-10 : ADJ_SURF=123 : BACK : GEOSURF=0.622222
WALL  =EXT_WALL             : SURF=  103 : AREA=      22.425 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.046719
WINDOW=EXT_WINDOW1          : SURF=  105 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  106 : AREA=       2.325 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004844
FLOOR =ADJ_CEILING          : SURF=  104 : AREA=      14.000 : ADJACENT=RC-MixteMain-F0-1 : ADJ_SURF=145 : BACK : GEOSURF=0.177778
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-MixteMain-F0-1  /  A i r n o d e  C-MixteMain-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-MixteMain-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-MixteMain-F0-1
FLOOR =ADJ_CEILING          : SURF=  107 : AREA=      49.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=898 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  108 : AREA=      10.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.016667
WINDOW=EXT_WINDOW1          : SURF=  113 : AREA=      21.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.033333
WALL  =EXT_WALL             : SURF=  109 : AREA=      31.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.050000
CEILING=ADJ_CEILING          : SURF=  110 : AREA=      49.000 : ADJACENT=R-MixteMain-F1-1 : ADJ_SURF=116 : FRONT
WALL  =ADJ_WALL             : SURF=  111 : AREA=      31.500 : ADJACENT=RC-MixteMain-F0-1 : ADJ_SURF=139 : FRONT : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=  112 : AREA=      31.500 : ADJACENT=RC-MixteMain-F0-1 : ADJ_SURF=151 : FRONT : GEOSURF=0.050000
 REGIME
 CAPACITANCE=      264.600    : VOLUME=      220.500    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-F1-1  /  A i r n o d e  R-MixteMain-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-F1-1
CEILING=ADJ_CEILING          : SURF=  114 : AREA=      63.000 : ADJACENT=R-MixteMain-Fstack-1 : ADJ_SURF=226 : FRONT
WALL  =ADJ_WALL             : SURF=  115 : AREA=      21.000 : ADJACENT=R-MixteMain-F1-2 : ADJ_SURF=2 : BACK : GEOSURF=0.043750
FLOOR =ADJ_CEILING          : SURF=  116 : AREA=      49.000 : ADJACENT=C-MixteMain-F0-1 : ADJ_SURF=110 : BACK : GEOSURF=0.622222
WALL  =EXT_WALL             : SURF=  117 : AREA=      21.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  118 : AREA=      27.000 : ADJACENT=RC-MixteMain-F1-1 : ADJ_SURF=160 : FRONT : GEOSURF=0.056250
FLOOR =ADJ_CEILING          : SURF=  119 : AREA=      14.000 : ADJACENT=RC-MixteMain-F0-1 : ADJ_SURF=133 : BACK : GEOSURF=0.177778
WALL  =EXT_WALL             : SURF=  120 : AREA=      22.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.046875
WINDOW=EXT_WINDOW1          : SURF=  121 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004688
WINDOW=EXT_WINDOW1          : SURF=  122 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-F0-10  /  A i r n o d e  R-MixteMain-F0-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-F0-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-F0-10
CEILING=ADJ_CEILING          : SURF=  123 : AREA=      49.000 : ADJACENT=R-MixteMain-F1-10 : ADJ_SURF=102 : FRONT
WALL  =ADJ_WALL             : SURF=  124 : AREA=      31.500 : ADJACENT=RC-MixteMain-F0-1 : ADJ_SURF=135 : FRONT : GEOSURF=0.050001
WALL  =EXT_WALL             : SURF=  125 : AREA=      31.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.050000
FLOOR =ADJ_CEILING          : SURF=  126 : AREA=      49.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=875 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  127 : AREA=      26.925 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.042738
WINDOW=EXT_WINDOW1          : SURF=  129 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003571
WINDOW=EXT_WINDOW1          : SURF=  130 : AREA=       2.325 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003690
WALL  =ADJ_WALL             : SURF=  128 : AREA=      31.500 : ADJACENT=RC-MixteMain-F0-1 : ADJ_SURF=136 : FRONT : GEOSURF=0.050000
 REGIME
 CAPACITANCE=      264.600    : VOLUME=      220.500    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-MixteMain-F0-1  /  A i r n o d e  RC-MixteMain-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-MixteMain-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-MixteMain-F0-1
WALL  =ADJ_WALL             : SURF=  131 : AREA=      31.500 : ADJACENT=C-MixteMain-F0-5 : ADJ_SURF=608 : FRONT : GEOSURF=0.013200
WALL  =ADJ_WALL             : SURF=  132 : AREA=      31.500 : ADJACENT=R-MixteMain-F0-7 : ADJ_SURF=58 : BACK : GEOSURF=0.013208
CEILING=ADJ_CEILING          : SURF=  133 : AREA=      14.000 : ADJACENT=R-MixteMain-F1-1 : ADJ_SURF=119 : FRONT
CEILING=ADJ_CEILING          : SURF=  134 : AREA=      74.000 : ADJACENT=RC-MixteMain-F1-1 : ADJ_SURF=155 : FRONT
WALL  =ADJ_WALL             : SURF=  135 : AREA=      31.500 : ADJACENT=R-MixteMain-F0-10 : ADJ_SURF=124 : BACK : GEOSURF=0.013208
WALL  =ADJ_WALL             : SURF=  136 : AREA=      31.500 : ADJACENT=R-MixteMain-F0-10 : ADJ_SURF=128 : BACK : GEOSURF=0.013208
WALL  =ADJ_WALL             : SURF=  137 : AREA=      31.500 : ADJACENT=C-MixteMain-F0-4 : ADJ_SURF=600 : FRONT : GEOSURF=0.013208
WALL  =ADJ_WALL             : SURF=  138 : AREA=      31.500 : ADJACENT=R-MixteMain-F0-9 : ADJ_SURF=10 : BACK : GEOSURF=0.013208
WALL  =ADJ_WALL             : SURF=  139 : AREA=      31.500 : ADJACENT=C-MixteMain-F0-1 : ADJ_SURF=111 : BACK : GEOSURF=0.013208
WALL  =ADJ_WALL             : SURF=  140 : AREA=      31.500 : ADJACENT=R-MixteMain-F0-8 : ADJ_SURF=43 : BACK : GEOSURF=0.013208
WALL  =ADJ_WALL             : SURF=  141 : AREA=      31.500 : ADJACENT=C-MixteMain-F0-2 : ADJ_SURF=591 : FRONT : GEOSURF=0.013208
WALL  =ADJ_WALL             : SURF=  142 : AREA=       9.000 : ADJACENT=R-Mixte-Bridge-1 : ADJ_SURF=645 : FRONT : GEOSURF=0.003774
WALL  =ADJ_WALL             : SURF=  143 : AREA=      31.500 : ADJACENT=R-MixteMain-F0-9 : ADJ_SURF=12 : BACK : GEOSURF=0.013208
WALL  =ADJ_WALL             : SURF=  144 : AREA=      31.500 : ADJACENT=R-MixteMain-F0-6 : ADJ_SURF=82 : BACK : GEOSURF=0.013208
CEILING=ADJ_CEILING          : SURF=  145 : AREA=      14.000 : ADJACENT=R-MixteMain-F1-10 : ADJ_SURF=104 : FRONT
FLOOR =ADJ_CEILING          : SURF=  146 : AREA=     102.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=890 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  147 : AREA=       9.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003774
WALL  =ADJ_WALL             : SURF=  148 : AREA=      31.500 : ADJACENT=C-MixteMain-F0-2 : ADJ_SURF=587 : FRONT : GEOSURF=0.013208
WALL  =ADJ_WALL             : SURF=  149 : AREA=      31.500 : ADJACENT=C-MixteMain-F0-3 : ADJ_SURF=594 : FRONT : GEOSURF=0.013208
WALL  =EXT_WALL             : SURF=  150 : AREA=       9.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003774
WALL  =ADJ_WALL             : SURF=  151 : AREA=      31.500 : ADJACENT=C-MixteMain-F0-1 : ADJ_SURF=112 : BACK : GEOSURF=0.013208
WALL  =EXT_WALL             : SURF=  152 : AREA=       9.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003774
 REGIME
 CAPACITANCE=      550.800    : VOLUME=      459.000    : REFAREA=      102.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-MixteMain-F1-1  /  A i r n o d e  RC-MixteMain-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-MixteMain-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-MixteMain-F1-1
CEILING=ADJ_CEILING          : SURF=  153 : AREA=      74.000 : ADJACENT=RC-MixteMain-Fstack-1 : ADJ_SURF=239 : FRONT
WALL  =EXT_WALL             : SURF=  154 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.005128
FLOOR =ADJ_CEILING          : SURF=  155 : AREA=      74.000 : ADJACENT=RC-MixteMain-F0-1 : ADJ_SURF=134 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  156 : AREA=      21.000 : ADJACENT=R-MixteMain-F1-9 : ADJ_SURF=17 : BACK : GEOSURF=0.017949
WALL  =ADJ_WALL             : SURF=  157 : AREA=      27.000 : ADJACENT=R-MixteMain-F1-10 : ADJ_SURF=101 : BACK : GEOSURF=0.023075
WALL  =EXT_WALL             : SURF=  158 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.005128
WALL  =ADJ_WALL             : SURF=  159 : AREA=      21.000 : ADJACENT=R-MixteMain-F1-4 : ADJ_SURF=51 : BACK : GEOSURF=0.017949
WALL  =ADJ_WALL             : SURF=  160 : AREA=      27.000 : ADJACENT=R-MixteMain-F1-1 : ADJ_SURF=118 : BACK : GEOSURF=0.023077
WALL  =ADJ_WALL             : SURF=  161 : AREA=      21.000 : ADJACENT=R-MixteMain-F1-8 : ADJ_SURF=34 : BACK : GEOSURF=0.017949
WALL  =ADJ_WALL             : SURF=  162 : AREA=      21.000 : ADJACENT=R-MixteMain-F1-6 : ADJ_SURF=94 : BACK : GEOSURF=0.017949
WALL  =ADJ_WALL             : SURF=  163 : AREA=      21.000 : ADJACENT=R-MixteMain-F1-5 : ADJ_SURF=77 : BACK : GEOSURF=0.017949
WALL  =ADJ_WALL             : SURF=  164 : AREA=      21.000 : ADJACENT=R-MixteMain-F1-3 : ADJ_SURF=30 : BACK : GEOSURF=0.017949
WALL  =ADJ_WALL             : SURF=  165 : AREA=      21.000 : ADJACENT=R-MixteMain-F1-7 : ADJ_SURF=69 : BACK : GEOSURF=0.017949
WALL  =ADJ_WALL             : SURF=  166 : AREA=      21.000 : ADJACENT=R-MixteMain-F1-2 : ADJ_SURF=6 : BACK : GEOSURF=0.017949
 REGIME
 CAPACITANCE=      266.400    : VOLUME=      222.000    : REFAREA=       74.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-Fstack-4  /  A i r n o d e  R-MixteMain-Fstack-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-Fstack-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-Fstack-4
WALL  =ADJ_WALL             : SURF=  167 : AREA=      21.000 : ADJACENT=RC-MixteMain-Fstack-1 : ADJ_SURF=241 : FRONT : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=  168 : AREA=      21.000 : ADJACENT=R-MixteMain-Fstack-3 : ADJ_SURF=175 : FRONT : GEOSURF=0.050000
CEILING=ADJ_CEILING          : SURF=  169 : AREA=      49.000 : ADJACENT=R-MixteMain-Ftop-4 : ADJ_SURF=739 : FRONT
WALL  =ADJ_WALL             : SURF=  170 : AREA=      21.000 : ADJACENT=R-MixteMain-Fstack-5 : ADJ_SURF=210 : FRONT : GEOSURF=0.050000
WALL  =EXT_WALL             : SURF=  171 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.039286
WINDOW=EXT_WINDOW1          : SURF=  173 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.005357
WINDOW=EXT_WINDOW1          : SURF=  174 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.005357
FLOOR =ADJ_CEILING          : SURF=  172 : AREA=      49.000 : ADJACENT=R-MixteMain-F1-4 : ADJ_SURF=53 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      176.400    : VOLUME=      147.000    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-Fstack-3  /  A i r n o d e  R-MixteMain-Fstack-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-Fstack-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-Fstack-3
WALL  =ADJ_WALL             : SURF=  175 : AREA=      21.000 : ADJACENT=R-MixteMain-Fstack-4 : ADJ_SURF=168 : BACK : GEOSURF=0.050000
WALL  =EXT_WALL             : SURF=  176 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.039286
WINDOW=EXT_WINDOW1          : SURF=  181 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.005357
WINDOW=EXT_WINDOW1          : SURF=  182 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.005357
WALL  =ADJ_WALL             : SURF=  177 : AREA=      21.000 : ADJACENT=RC-MixteMain-Fstack-1 : ADJ_SURF=244 : FRONT : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=  178 : AREA=      21.000 : ADJACENT=R-MixteMain-Fstack-2 : ADJ_SURF=183 : FRONT : GEOSURF=0.050000
CEILING=ADJ_CEILING          : SURF=  179 : AREA=      49.000 : ADJACENT=R-MixteMain-Ftop-3 : ADJ_SURF=821 : FRONT
FLOOR =ADJ_CEILING          : SURF=  180 : AREA=      49.000 : ADJACENT=R-MixteMain-F1-3 : ADJ_SURF=25 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      176.400    : VOLUME=      147.000    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-Fstack-2  /  A i r n o d e  R-MixteMain-Fstack-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-Fstack-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-Fstack-2
WALL  =ADJ_WALL             : SURF=  183 : AREA=      21.000 : ADJACENT=R-MixteMain-Fstack-3 : ADJ_SURF=178 : BACK : GEOSURF=0.050000
FLOOR =ADJ_CEILING          : SURF=  184 : AREA=      49.000 : ADJACENT=R-MixteMain-F1-2 : ADJ_SURF=3 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  185 : AREA=      21.000 : ADJACENT=R-MixteMain-Fstack-1 : ADJ_SURF=224 : FRONT : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=  186 : AREA=      21.000 : ADJACENT=RC-MixteMain-Fstack-1 : ADJ_SURF=249 : FRONT : GEOSURF=0.050000
CEILING=ADJ_CEILING          : SURF=  187 : AREA=      49.000 : ADJACENT=R-MixteMain-Ftop-2 : ADJ_SURF=829 : FRONT
WALL  =EXT_WALL             : SURF=  188 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.039286
WINDOW=EXT_WINDOW1          : SURF=  189 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.005357
WINDOW=EXT_WINDOW1          : SURF=  190 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.005357
 REGIME
 CAPACITANCE=      176.400    : VOLUME=      147.000    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-Fstack-7  /  A i r n o d e  R-MixteMain-Fstack-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-Fstack-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-Fstack-7
WALL  =ADJ_WALL             : SURF=  191 : AREA=      21.000 : ADJACENT=RC-MixteMain-Fstack-1 : ADJ_SURF=246 : FRONT : GEOSURF=0.050000
FLOOR =ADJ_CEILING          : SURF=  192 : AREA=      49.000 : ADJACENT=R-MixteMain-F1-7 : ADJ_SURF=67 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  193 : AREA=      49.000 : ADJACENT=R-MixteMain-Ftop-7 : ADJ_SURF=756 : FRONT
WALL  =EXT_WALL             : SURF=  194 : AREA=      16.425 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.039107
WINDOW=EXT_WINDOW1          : SURF=  197 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005357
WINDOW=EXT_WINDOW1          : SURF=  198 : AREA=       2.325 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005536
WALL  =ADJ_WALL             : SURF=  195 : AREA=      21.000 : ADJACENT=R-MixteMain-Fstack-6 : ADJ_SURF=253 : FRONT : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=  196 : AREA=      21.000 : ADJACENT=R-MixteMain-Fstack-8 : ADJ_SURF=204 : FRONT : GEOSURF=0.050000
 REGIME
 CAPACITANCE=      176.400    : VOLUME=      147.000    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-Fstack-8  /  A i r n o d e  R-MixteMain-Fstack-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-Fstack-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-Fstack-8
WALL  =ADJ_WALL             : SURF=  199 : AREA=      21.000 : ADJACENT=RC-MixteMain-Fstack-1 : ADJ_SURF=247 : FRONT : GEOSURF=0.050000
WALL  =EXT_WALL             : SURF=  200 : AREA=      16.425 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.039107
WINDOW=EXT_WINDOW1          : SURF=  205 : AREA=       2.325 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005536
WINDOW=EXT_WINDOW1          : SURF=  206 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005357
FLOOR =ADJ_CEILING          : SURF=  201 : AREA=      49.000 : ADJACENT=R-MixteMain-F1-8 : ADJ_SURF=33 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  202 : AREA=      49.000 : ADJACENT=R-MixteMain-Ftop-8 : ADJ_SURF=806 : FRONT
WALL  =ADJ_WALL             : SURF=  203 : AREA=      21.000 : ADJACENT=R-MixteMain-Fstack-9 : ADJ_SURF=231 : FRONT : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=  204 : AREA=      21.000 : ADJACENT=R-MixteMain-Fstack-7 : ADJ_SURF=196 : BACK : GEOSURF=0.050000
 REGIME
 CAPACITANCE=      176.400    : VOLUME=      147.000    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-Fstack-5  /  A i r n o d e  R-MixteMain-Fstack-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-Fstack-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-Fstack-5
FLOOR =ADJ_CEILING          : SURF=  207 : AREA=      49.000 : ADJACENT=R-MixteMain-F1-5 : ADJ_SURF=76 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  208 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.039286
WINDOW=EXT_WINDOW1          : SURF=  213 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.005357
WINDOW=EXT_WINDOW1          : SURF=  214 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.005357
WALL  =EXT_WALL             : SURF=  209 : AREA=      21.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=  210 : AREA=      21.000 : ADJACENT=R-MixteMain-Fstack-4 : ADJ_SURF=170 : BACK : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=  211 : AREA=      21.000 : ADJACENT=RC-MixteMain-Fstack-1 : ADJ_SURF=252 : FRONT : GEOSURF=0.050000
CEILING=ADJ_CEILING          : SURF=  212 : AREA=      49.000 : ADJACENT=R-MixteMain-Ftop-5 : ADJ_SURF=736 : FRONT
 REGIME
 CAPACITANCE=      176.400    : VOLUME=      147.000    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-Fstack-10  /  A i r n o d e  R-MixteMain-Fstack-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-Fstack-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-Fstack-10
WALL  =ADJ_WALL             : SURF=  215 : AREA=      21.000 : ADJACENT=R-MixteMain-Fstack-9 : ADJ_SURF=234 : FRONT : GEOSURF=0.043750
CEILING=ADJ_CEILING          : SURF=  216 : AREA=      63.000 : ADJACENT=R-MixteMain-Ftop-10 : ADJ_SURF=778 : FRONT
WALL  =EXT_WALL             : SURF=  217 : AREA=      21.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  218 : AREA=      22.425 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.046719
WINDOW=EXT_WINDOW1          : SURF=  221 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  222 : AREA=       2.325 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004844
WALL  =ADJ_WALL             : SURF=  219 : AREA=      27.000 : ADJACENT=RC-MixteMain-Fstack-1 : ADJ_SURF=245 : FRONT : GEOSURF=0.056250
FLOOR =ADJ_CEILING          : SURF=  220 : AREA=      63.000 : ADJACENT=R-MixteMain-F1-10 : ADJ_SURF=99 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-Fstack-1  /  A i r n o d e  R-MixteMain-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-Fstack-1
WALL  =EXT_WALL             : SURF=  223 : AREA=      21.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  224 : AREA=      21.000 : ADJACENT=R-MixteMain-Fstack-2 : ADJ_SURF=185 : BACK : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  225 : AREA=      22.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.046875
WINDOW=EXT_WINDOW1          : SURF=  229 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  230 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
FLOOR =ADJ_CEILING          : SURF=  226 : AREA=      63.000 : ADJACENT=R-MixteMain-F1-1 : ADJ_SURF=114 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  227 : AREA=      27.000 : ADJACENT=RC-MixteMain-Fstack-1 : ADJ_SURF=248 : FRONT : GEOSURF=0.056251
CEILING=ADJ_CEILING          : SURF=  228 : AREA=      63.000 : ADJACENT=R-MixteMain-Ftop-1 : ADJ_SURF=684 : FRONT
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-Fstack-9  /  A i r n o d e  R-MixteMain-Fstack-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-Fstack-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-Fstack-9
WALL  =ADJ_WALL             : SURF=  231 : AREA=      21.000 : ADJACENT=R-MixteMain-Fstack-8 : ADJ_SURF=203 : BACK : GEOSURF=0.050000
WALL  =EXT_WALL             : SURF=  232 : AREA=      16.425 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.039107
WINDOW=EXT_WINDOW1          : SURF=  237 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005357
WINDOW=EXT_WINDOW1          : SURF=  238 : AREA=       2.325 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005536
FLOOR =ADJ_CEILING          : SURF=  233 : AREA=      49.000 : ADJACENT=R-MixteMain-F1-9 : ADJ_SURF=22 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  234 : AREA=      21.000 : ADJACENT=R-MixteMain-Fstack-10 : ADJ_SURF=215 : BACK : GEOSURF=0.050000
CEILING=ADJ_CEILING          : SURF=  235 : AREA=      49.000 : ADJACENT=R-MixteMain-Ftop-9 : ADJ_SURF=849 : FRONT
WALL  =ADJ_WALL             : SURF=  236 : AREA=      21.000 : ADJACENT=RC-MixteMain-Fstack-1 : ADJ_SURF=243 : FRONT : GEOSURF=0.050000
 REGIME
 CAPACITANCE=      176.400    : VOLUME=      147.000    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-MixteMain-Fstack-1  /  A i r n o d e  RC-MixteMain-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-MixteMain-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-MixteMain-Fstack-1
FLOOR =ADJ_CEILING          : SURF=  239 : AREA=      74.000 : ADJACENT=RC-MixteMain-F1-1 : ADJ_SURF=153 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  240 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.005128
WALL  =ADJ_WALL             : SURF=  241 : AREA=      21.000 : ADJACENT=R-MixteMain-Fstack-4 : ADJ_SURF=167 : BACK : GEOSURF=0.017949
WALL  =EXT_WALL             : SURF=  242 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.005128
WALL  =ADJ_WALL             : SURF=  243 : AREA=      21.000 : ADJACENT=R-MixteMain-Fstack-9 : ADJ_SURF=236 : BACK : GEOSURF=0.017949
WALL  =ADJ_WALL             : SURF=  244 : AREA=      21.000 : ADJACENT=R-MixteMain-Fstack-3 : ADJ_SURF=177 : BACK : GEOSURF=0.017949
WALL  =ADJ_WALL             : SURF=  245 : AREA=      27.000 : ADJACENT=R-MixteMain-Fstack-10 : ADJ_SURF=219 : BACK : GEOSURF=0.023075
WALL  =ADJ_WALL             : SURF=  246 : AREA=      21.000 : ADJACENT=R-MixteMain-Fstack-7 : ADJ_SURF=191 : BACK : GEOSURF=0.017949
WALL  =ADJ_WALL             : SURF=  247 : AREA=      21.000 : ADJACENT=R-MixteMain-Fstack-8 : ADJ_SURF=199 : BACK : GEOSURF=0.017949
WALL  =ADJ_WALL             : SURF=  248 : AREA=      27.000 : ADJACENT=R-MixteMain-Fstack-1 : ADJ_SURF=227 : BACK : GEOSURF=0.023077
WALL  =ADJ_WALL             : SURF=  249 : AREA=      21.000 : ADJACENT=R-MixteMain-Fstack-2 : ADJ_SURF=186 : BACK : GEOSURF=0.017949
CEILING=ADJ_CEILING          : SURF=  250 : AREA=      74.000 : ADJACENT=RC-MixteMain-Ftop-1 : ADJ_SURF=775 : FRONT
WALL  =ADJ_WALL             : SURF=  251 : AREA=      21.000 : ADJACENT=R-MixteMain-Fstack-6 : ADJ_SURF=254 : FRONT : GEOSURF=0.017949
WALL  =ADJ_WALL             : SURF=  252 : AREA=      21.000 : ADJACENT=R-MixteMain-Fstack-5 : ADJ_SURF=211 : BACK : GEOSURF=0.017949
 REGIME
 CAPACITANCE=      266.400    : VOLUME=      222.000    : REFAREA=       74.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-Fstack-6  /  A i r n o d e  R-MixteMain-Fstack-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-Fstack-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-Fstack-6
WALL  =ADJ_WALL             : SURF=  253 : AREA=      21.000 : ADJACENT=R-MixteMain-Fstack-7 : ADJ_SURF=195 : BACK : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=  254 : AREA=      21.000 : ADJACENT=RC-MixteMain-Fstack-1 : ADJ_SURF=251 : BACK : GEOSURF=0.050000
WALL  =EXT_WALL             : SURF=  255 : AREA=      16.425 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.039107
WINDOW=EXT_WINDOW1          : SURF=  259 : AREA=       2.325 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005536
WINDOW=EXT_WINDOW1          : SURF=  260 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005357
FLOOR =ADJ_CEILING          : SURF=  256 : AREA=      49.000 : ADJACENT=R-MixteMain-F1-6 : ADJ_SURF=90 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  257 : AREA=      49.000 : ADJACENT=R-MixteMain-Ftop-6 : ADJ_SURF=664 : FRONT
WALL  =EXT_WALL             : SURF=  258 : AREA=      21.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.050000
 REGIME
 CAPACITANCE=      176.400    : VOLUME=      147.000    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-MixteSide-F0-3  /  A i r n o d e  C-MixteSide-F0-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-MixteSide-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-MixteSide-F0-3
FLOOR =ADJ_CEILING          : SURF=  261 : AREA=      72.893 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=897 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  262 : AREA=      41.002 : ADJACENT=C-MixteSide-F0-4 : ADJ_SURF=619 : FRONT : GEOSURF=0.052941
WALL  =EXT_WALL             : SURF=  263 : AREA=      11.599 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.014977
WINDOW=EXT_WINDOW1          : SURF=  267 : AREA=      24.847 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.032082
WALL  =ADJ_WALL             : SURF=  264 : AREA=      41.002 : ADJACENT=RC-MixteSide-F0-1 : ADJ_SURF=439 : FRONT : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  265 : AREA=      36.447 : ADJACENT=RC-MixteSide-F0-1 : ADJ_SURF=449 : FRONT : GEOSURF=0.047059
CEILING=ADJ_CEILING          : SURF=  266 : AREA=      72.893 : ADJACENT=R-MixteSide-F1-3 : ADJ_SURF=270 : FRONT
 REGIME
 CAPACITANCE=      393.623    : VOLUME=      328.019    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-F1-3  /  A i r n o d e  R-MixteSide-F1-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-F1-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-F1-3
WALL  =ADJ_WALL             : SURF=  268 : AREA=      27.335 : ADJACENT=R-MixteSide-F1-4 : ADJ_SURF=310 : FRONT : GEOSURF=0.052941
CEILING=ADJ_CEILING          : SURF=  269 : AREA=      72.893 : ADJACENT=R-MixteSide-Fstack-3 : ADJ_SURF=536 : FRONT
FLOOR =ADJ_CEILING          : SURF=  270 : AREA=      72.893 : ADJACENT=C-MixteSide-F0-3 : ADJ_SURF=266 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  271 : AREA=      27.335 : ADJACENT=R-MixteSide-F1-2 : ADJ_SURF=405 : FRONT : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  272 : AREA=      24.298 : ADJACENT=RC-MixteSide-F1-1 : ADJ_SURF=459 : FRONT : GEOSURF=0.047059
WALL  =EXT_WALL             : SURF=  273 : AREA=      19.798 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.038343
WINDOW=EXT_WINDOW1          : SURF=  274 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004358
WINDOW=EXT_WINDOW1          : SURF=  275 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004358
 REGIME
 CAPACITANCE=      262.415    : VOLUME=      218.680    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-F1-12  /  A i r n o d e  R-MixteSide-F1-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-F1-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-F1-12
CEILING=ADJ_CEILING          : SURF=  276 : AREA=      72.893 : ADJACENT=R-MixteSide-Fstack-12 : ADJ_SURF=528 : FRONT
FLOOR =ADJ_CEILING          : SURF=  277 : AREA=      72.893 : ADJACENT=R-MixteSide-F0-12 : ADJ_SURF=284 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  278 : AREA=      24.298 : ADJACENT=RC-MixteSide-F1-1 : ADJ_SURF=464 : FRONT : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  279 : AREA=      27.335 : ADJACENT=R-MixteSide-F1-1 : ADJ_SURF=419 : FRONT : GEOSURF=0.052941
WALL  =EXT_WALL             : SURF=  280 : AREA=      19.798 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.038343
WINDOW=EXT_WINDOW1          : SURF=  282 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004358
WINDOW=EXT_WINDOW1          : SURF=  283 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004358
WALL  =ADJ_WALL             : SURF=  281 : AREA=      27.335 : ADJACENT=R-MixteSide-F1-11 : ADJ_SURF=302 : FRONT : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      262.415    : VOLUME=      218.680    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-F0-12  /  A i r n o d e  R-MixteSide-F0-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-F0-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-F0-12
CEILING=ADJ_CEILING          : SURF=  284 : AREA=      72.893 : ADJACENT=R-MixteSide-F1-12 : ADJ_SURF=277 : FRONT
WALL  =ADJ_WALL             : SURF=  285 : AREA=      36.447 : ADJACENT=RC-MixteSide-F0-1 : ADJ_SURF=435 : FRONT : GEOSURF=0.047059
FLOOR =ADJ_CEILING          : SURF=  286 : AREA=      72.893 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=887 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  287 : AREA=      41.002 : ADJACENT=R-MixteSide-F0-11 : ADJ_SURF=295 : FRONT : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  288 : AREA=      22.779 : ADJACENT=R-Mixte-Bridge-1 : ADJ_SURF=649 : FRONT : GEOSURF=0.029412
WALL  =EXT_WALL             : SURF=  289 : AREA=      11.417 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.014742
WINDOW=EXT_WINDOW1          : SURF=  291 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.002905
WALL  =ADJ_WALL             : SURF=  290 : AREA=      41.002 : ADJACENT=RC-MixteSide-F0-1 : ADJ_SURF=430 : FRONT : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      393.623    : VOLUME=      328.019    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-F0-11  /  A i r n o d e  R-MixteSide-F0-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-F0-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-F0-11
FLOOR =ADJ_CEILING          : SURF=  292 : AREA=      72.893 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=896 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  293 : AREA=      72.893 : ADJACENT=R-MixteSide-F1-11 : ADJ_SURF=300 : FRONT
WALL  =ADJ_WALL             : SURF=  294 : AREA=      36.447 : ADJACENT=RC-MixteSide-F0-1 : ADJ_SURF=429 : FRONT : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  295 : AREA=      41.002 : ADJACENT=R-MixteSide-F0-12 : ADJ_SURF=287 : BACK : GEOSURF=0.052941
WALL  =EXT_WALL             : SURF=  296 : AREA=      31.947 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.041249
WINDOW=EXT_WINDOW1          : SURF=  298 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.002905
WINDOW=EXT_WINDOW1          : SURF=  299 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.002905
WALL  =ADJ_WALL             : SURF=  297 : AREA=      41.002 : ADJACENT=R-MixteSide-F0-10 : ADJ_SURF=320 : FRONT : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      393.623    : VOLUME=      328.019    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-F1-11  /  A i r n o d e  R-MixteSide-F1-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-F1-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-F1-11
FLOOR =ADJ_CEILING          : SURF=  300 : AREA=      72.893 : ADJACENT=R-MixteSide-F0-11 : ADJ_SURF=293 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  301 : AREA=      27.335 : ADJACENT=R-MixteSide-F1-10 : ADJ_SURF=337 : FRONT : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  302 : AREA=      27.335 : ADJACENT=R-MixteSide-F1-12 : ADJ_SURF=281 : BACK : GEOSURF=0.052941
CEILING=ADJ_CEILING          : SURF=  303 : AREA=      72.893 : ADJACENT=R-MixteSide-Fstack-11 : ADJ_SURF=468 : FRONT
WALL  =EXT_WALL             : SURF=  304 : AREA=      19.798 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.038343
WINDOW=EXT_WINDOW1          : SURF=  306 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004358
WINDOW=EXT_WINDOW1          : SURF=  307 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004358
WALL  =ADJ_WALL             : SURF=  305 : AREA=      24.298 : ADJACENT=RC-MixteSide-F1-1 : ADJ_SURF=452 : FRONT : GEOSURF=0.047059
 REGIME
 CAPACITANCE=      262.415    : VOLUME=      218.680    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-F1-4  /  A i r n o d e  R-MixteSide-F1-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-F1-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-F1-4
WALL  =EXT_WALL             : SURF=  308 : AREA=      19.798 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.038343
WINDOW=EXT_WINDOW1          : SURF=  314 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004358
WINDOW=EXT_WINDOW1          : SURF=  315 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004358
WALL  =ADJ_WALL             : SURF=  309 : AREA=      24.298 : ADJACENT=RC-MixteSide-F1-1 : ADJ_SURF=461 : FRONT : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  310 : AREA=      27.335 : ADJACENT=R-MixteSide-F1-3 : ADJ_SURF=268 : BACK : GEOSURF=0.052941
CEILING=ADJ_CEILING          : SURF=  311 : AREA=      72.893 : ADJACENT=R-MixteSide-Fstack-4 : ADJ_SURF=479 : FRONT
WALL  =ADJ_WALL             : SURF=  312 : AREA=      27.335 : ADJACENT=R-MixteSide-F1-5 : ADJ_SURF=329 : FRONT : GEOSURF=0.052941
FLOOR =ADJ_CEILING          : SURF=  313 : AREA=      72.893 : ADJACENT=C-MixteSide-F0-4 : ADJ_SURF=620 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      262.415    : VOLUME=      218.680    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-F0-10  /  A i r n o d e  R-MixteSide-F0-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-F0-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-F0-10
WALL  =ADJ_WALL             : SURF=  316 : AREA=      41.002 : ADJACENT=R-MixteSide-F0-9 : ADJ_SURF=344 : FRONT : GEOSURF=0.052941
FLOOR =ADJ_CEILING          : SURF=  317 : AREA=      72.893 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=893 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  318 : AREA=      72.893 : ADJACENT=R-MixteSide-F1-10 : ADJ_SURF=332 : FRONT
WALL  =EXT_WALL             : SURF=  319 : AREA=      31.947 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.041249
WINDOW=EXT_WINDOW1          : SURF=  322 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.002905
WINDOW=EXT_WINDOW1          : SURF=  323 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.002905
WALL  =ADJ_WALL             : SURF=  320 : AREA=      41.002 : ADJACENT=R-MixteSide-F0-11 : ADJ_SURF=297 : BACK : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  321 : AREA=      36.447 : ADJACENT=RC-MixteSide-F0-1 : ADJ_SURF=442 : FRONT : GEOSURF=0.047059
 REGIME
 CAPACITANCE=      393.623    : VOLUME=      328.019    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-F1-5  /  A i r n o d e  R-MixteSide-F1-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-F1-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-F1-5
WALL  =ADJ_WALL             : SURF=  324 : AREA=      27.335 : ADJACENT=R-MixteSide-F1-6 : ADJ_SURF=360 : FRONT : GEOSURF=0.052941
CEILING=ADJ_CEILING          : SURF=  325 : AREA=      72.893 : ADJACENT=R-MixteSide-Fstack-5 : ADJ_SURF=581 : FRONT
FLOOR =ADJ_CEILING          : SURF=  326 : AREA=      72.893 : ADJACENT=C-MixteSide-F0-5 : ADJ_SURF=622 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  327 : AREA=      19.798 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.038343
WINDOW=EXT_WINDOW1          : SURF=  330 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004358
WINDOW=EXT_WINDOW1          : SURF=  331 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004358
WALL  =ADJ_WALL             : SURF=  328 : AREA=      24.298 : ADJACENT=RC-MixteSide-F1-1 : ADJ_SURF=456 : FRONT : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  329 : AREA=      27.335 : ADJACENT=R-MixteSide-F1-4 : ADJ_SURF=312 : BACK : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      262.415    : VOLUME=      218.680    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-F1-10  /  A i r n o d e  R-MixteSide-F1-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-F1-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-F1-10
FLOOR =ADJ_CEILING          : SURF=  332 : AREA=      72.893 : ADJACENT=R-MixteSide-F0-10 : ADJ_SURF=318 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  333 : AREA=      72.893 : ADJACENT=R-MixteSide-Fstack-10 : ADJ_SURF=501 : FRONT
WALL  =ADJ_WALL             : SURF=  334 : AREA=      27.335 : ADJACENT=R-MixteSide-F1-9 : ADJ_SURF=353 : FRONT : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  335 : AREA=      24.298 : ADJACENT=RC-MixteSide-F1-1 : ADJ_SURF=467 : FRONT : GEOSURF=0.047059
WALL  =EXT_WALL             : SURF=  336 : AREA=      19.798 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.038343
WINDOW=EXT_WINDOW1          : SURF=  338 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004358
WINDOW=EXT_WINDOW1          : SURF=  339 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004358
WALL  =ADJ_WALL             : SURF=  337 : AREA=      27.335 : ADJACENT=R-MixteSide-F1-11 : ADJ_SURF=301 : BACK : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      262.415    : VOLUME=      218.680    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-F0-9  /  A i r n o d e  R-MixteSide-F0-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-F0-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-F0-9
WALL  =ADJ_WALL             : SURF=  340 : AREA=      36.447 : ADJACENT=RC-MixteSide-F0-1 : ADJ_SURF=437 : FRONT : GEOSURF=0.047059
FLOOR =ADJ_CEILING          : SURF=  341 : AREA=      72.893 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=889 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  342 : AREA=      41.002 : ADJACENT=R-MixteSide-F0-8 : ADJ_SURF=374 : FRONT : GEOSURF=0.052941
WALL  =EXT_WALL             : SURF=  343 : AREA=      31.947 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.041249
WINDOW=EXT_WINDOW1          : SURF=  346 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.002905
WINDOW=EXT_WINDOW1          : SURF=  347 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.002905
WALL  =ADJ_WALL             : SURF=  344 : AREA=      41.002 : ADJACENT=R-MixteSide-F0-10 : ADJ_SURF=316 : BACK : GEOSURF=0.052941
CEILING=ADJ_CEILING          : SURF=  345 : AREA=      72.893 : ADJACENT=R-MixteSide-F1-9 : ADJ_SURF=349 : FRONT
 REGIME
 CAPACITANCE=      393.623    : VOLUME=      328.019    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-F1-9  /  A i r n o d e  R-MixteSide-F1-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-F1-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-F1-9
CEILING=ADJ_CEILING          : SURF=  348 : AREA=      72.893 : ADJACENT=R-MixteSide-Fstack-9 : ADJ_SURF=560 : FRONT
FLOOR =ADJ_CEILING          : SURF=  349 : AREA=      72.893 : ADJACENT=R-MixteSide-F0-9 : ADJ_SURF=345 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  350 : AREA=      19.798 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.038343
WINDOW=EXT_WINDOW1          : SURF=  354 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004358
WINDOW=EXT_WINDOW1          : SURF=  355 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004358
WALL  =ADJ_WALL             : SURF=  351 : AREA=      27.335 : ADJACENT=R-MixteSide-F1-8 : ADJ_SURF=385 : FRONT : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  352 : AREA=      24.298 : ADJACENT=RC-MixteSide-F1-1 : ADJ_SURF=465 : FRONT : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  353 : AREA=      27.335 : ADJACENT=R-MixteSide-F1-10 : ADJ_SURF=334 : BACK : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      262.415    : VOLUME=      218.680    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-F1-6  /  A i r n o d e  R-MixteSide-F1-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-F1-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-F1-6
CEILING=ADJ_CEILING          : SURF=  356 : AREA=      72.893 : ADJACENT=R-MixteSide-Fstack-6 : ADJ_SURF=512 : FRONT
WALL  =ADJ_WALL             : SURF=  357 : AREA=      24.298 : ADJACENT=RC-MixteSide-F1-1 : ADJ_SURF=455 : FRONT : GEOSURF=0.047059
FLOOR =ADJ_CEILING          : SURF=  358 : AREA=      72.893 : ADJACENT=C-MixteSide-F0-6 : ADJ_SURF=634 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  359 : AREA=      19.798 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.038343
WINDOW=EXT_WINDOW1          : SURF=  362 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004358
WINDOW=EXT_WINDOW1          : SURF=  363 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004358
WALL  =ADJ_WALL             : SURF=  360 : AREA=      27.335 : ADJACENT=R-MixteSide-F1-5 : ADJ_SURF=324 : BACK : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  361 : AREA=      27.335 : ADJACENT=R-MixteSide-F1-7 : ADJ_SURF=369 : FRONT : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      262.415    : VOLUME=      218.680    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-F1-7  /  A i r n o d e  R-MixteSide-F1-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-F1-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-F1-7
WALL  =EXT_WALL             : SURF=  364 : AREA=      19.798 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.038343
WINDOW=EXT_WINDOW1          : SURF=  370 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004358
WINDOW=EXT_WINDOW1          : SURF=  371 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004358
WALL  =EXT_WALL             : SURF=  365 : AREA=      27.335 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.052941
CEILING=ADJ_CEILING          : SURF=  366 : AREA=      72.893 : ADJACENT=R-MixteSide-Fstack-7 : ADJ_SURF=517 : FRONT
WALL  =ADJ_WALL             : SURF=  367 : AREA=      24.298 : ADJACENT=RC-MixteSide-F1-1 : ADJ_SURF=458 : FRONT : GEOSURF=0.047059
FLOOR =ADJ_CEILING          : SURF=  368 : AREA=      72.893 : ADJACENT=C-MixteSide-F0-7 : ADJ_SURF=640 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  369 : AREA=      27.335 : ADJACENT=R-MixteSide-F1-6 : ADJ_SURF=361 : BACK : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      262.415    : VOLUME=      218.680    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-F0-8  /  A i r n o d e  R-MixteSide-F0-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-F0-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-F0-8
CEILING=ADJ_CEILING          : SURF=  372 : AREA=      72.893 : ADJACENT=R-MixteSide-F1-8 : ADJ_SURF=380 : FRONT
WALL  =EXT_WALL             : SURF=  373 : AREA=      41.002 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  374 : AREA=      41.002 : ADJACENT=R-MixteSide-F0-9 : ADJ_SURF=342 : BACK : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  375 : AREA=      36.447 : ADJACENT=RC-MixteSide-F0-1 : ADJ_SURF=451 : FRONT : GEOSURF=0.047059
FLOOR =ADJ_CEILING          : SURF=  376 : AREA=      72.893 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=865 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  377 : AREA=      31.947 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.041249
WINDOW=EXT_WINDOW1          : SURF=  378 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.002905
WINDOW=EXT_WINDOW1          : SURF=  379 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.002905
 REGIME
 CAPACITANCE=      393.623    : VOLUME=      328.019    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-F1-8  /  A i r n o d e  R-MixteSide-F1-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-F1-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-F1-8
FLOOR =ADJ_CEILING          : SURF=  380 : AREA=      72.893 : ADJACENT=R-MixteSide-F0-8 : ADJ_SURF=372 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  381 : AREA=      24.298 : ADJACENT=RC-MixteSide-F1-1 : ADJ_SURF=466 : FRONT : GEOSURF=0.047059
WALL  =EXT_WALL             : SURF=  382 : AREA=      27.335 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.052941
WALL  =EXT_WALL             : SURF=  383 : AREA=      19.798 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.038343
WINDOW=EXT_WINDOW1          : SURF=  386 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004358
WINDOW=EXT_WINDOW1          : SURF=  387 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004358
CEILING=ADJ_CEILING          : SURF=  384 : AREA=      72.893 : ADJACENT=R-MixteSide-Fstack-8 : ADJ_SURF=544 : FRONT
WALL  =ADJ_WALL             : SURF=  385 : AREA=      27.335 : ADJACENT=R-MixteSide-F1-9 : ADJ_SURF=351 : BACK : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      262.415    : VOLUME=      218.680    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-MixteSide-F0-1  /  A i r n o d e  C-MixteSide-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-MixteSide-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-MixteSide-F0-1
WALL  =ADJ_WALL             : SURF=  388 : AREA=      41.002 : ADJACENT=RC-MixteSide-F0-1 : ADJ_SURF=444 : FRONT : GEOSURF=0.052942
WALL  =ADJ_WALL             : SURF=  389 : AREA=      31.891 : ADJACENT=R-Mixte-Bridge-1 : ADJ_SURF=650 : FRONT : GEOSURF=0.041176
WALL  =EXT_WALL             : SURF=  390 : AREA=      12.612 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.016284
WINDOW=EXT_WINDOW1          : SURF=  395 : AREA=      28.391 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.036657
WALL  =ADJ_WALL             : SURF=  391 : AREA=      36.447 : ADJACENT=RC-MixteSide-F0-1 : ADJ_SURF=438 : FRONT : GEOSURF=0.047059
CEILING=ADJ_CEILING          : SURF=  392 : AREA=      72.893 : ADJACENT=R-MixteSide-F1-1 : ADJ_SURF=420 : FRONT
FLOOR =ADJ_CEILING          : SURF=  393 : AREA=      72.893 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=891 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  394 : AREA=       4.556 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.005882
 REGIME
 CAPACITANCE=      393.623    : VOLUME=      328.019    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-MixteSide-F0-2  /  A i r n o d e  C-MixteSide-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-MixteSide-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-MixteSide-F0-2
WALL  =EXT_WALL             : SURF=  396 : AREA=      11.599 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.014977
WINDOW=EXT_WINDOW1          : SURF=  402 : AREA=      24.847 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.032082
WALL  =EXT_WALL             : SURF=  397 : AREA=      12.612 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.016284
WINDOW=EXT_WINDOW1          : SURF=  403 : AREA=      28.391 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.036657
FLOOR =ADJ_CEILING          : SURF=  398 : AREA=      72.893 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=870 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  399 : AREA=      72.893 : ADJACENT=R-MixteSide-F1-2 : ADJ_SURF=410 : FRONT
WALL  =ADJ_WALL             : SURF=  400 : AREA=      36.447 : ADJACENT=RC-MixteSide-F0-1 : ADJ_SURF=432 : FRONT : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  401 : AREA=      41.002 : ADJACENT=RC-MixteSide-F0-1 : ADJ_SURF=448 : FRONT : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      393.623    : VOLUME=      328.019    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-F1-2  /  A i r n o d e  R-MixteSide-F1-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-F1-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-F1-2
WALL  =ADJ_WALL             : SURF=  404 : AREA=      30.372 : ADJACENT=RC-MixteSide-F1-1 : ADJ_SURF=454 : FRONT : GEOSURF=0.052632
WALL  =ADJ_WALL             : SURF=  405 : AREA=      27.335 : ADJACENT=R-MixteSide-F1-3 : ADJ_SURF=271 : BACK : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  406 : AREA=      25.872 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.044834
WINDOW=EXT_WINDOW1          : SURF=  411 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003899
WINDOW=EXT_WINDOW1          : SURF=  412 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003899
CEILING=ADJ_CEILING          : SURF=  407 : AREA=      91.116 : ADJACENT=R-MixteSide-Fstack-2 : ADJ_SURF=571 : FRONT
FLOOR =ADJ_CEILING          : SURF=  408 : AREA=      18.223 : ADJACENT=RC-MixteSide-F0-1 : ADJ_SURF=445 : BACK : GEOSURF=0.160000
WALL  =EXT_WALL             : SURF=  409 : AREA=      20.585 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.035671
WINDOW=EXT_WINDOW1          : SURF=  413 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003899
WINDOW=EXT_WINDOW1          : SURF=  414 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003899
WINDOW=EXT_WINDOW1          : SURF=  415 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003899
FLOOR =ADJ_CEILING          : SURF=  410 : AREA=      72.893 : ADJACENT=C-MixteSide-F0-2 : ADJ_SURF=399 : BACK : GEOSURF=0.640000
 REGIME
 CAPACITANCE=      328.019    : VOLUME=      273.349    : REFAREA=       91.116: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-F1-1  /  A i r n o d e  R-MixteSide-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-F1-1
CEILING=ADJ_CEILING          : SURF=  416 : AREA=      91.116 : ADJACENT=R-MixteSide-Fstack-1 : ADJ_SURF=549 : FRONT
WALL  =EXT_WALL             : SURF=  417 : AREA=      20.752 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.035962
WINDOW=EXT_WINDOW1          : SURF=  423 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003899
WINDOW=EXT_WINDOW1          : SURF=  424 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003899
WINDOW=EXT_WINDOW1          : SURF=  425 : AREA=       2.083 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003609
FLOOR =ADJ_CEILING          : SURF=  418 : AREA=      18.223 : ADJACENT=RC-MixteSide-F0-1 : ADJ_SURF=431 : BACK : GEOSURF=0.160000
WALL  =ADJ_WALL             : SURF=  419 : AREA=      27.335 : ADJACENT=R-MixteSide-F1-12 : ADJ_SURF=279 : BACK : GEOSURF=0.047368
FLOOR =ADJ_CEILING          : SURF=  420 : AREA=      72.893 : ADJACENT=C-MixteSide-F0-1 : ADJ_SURF=392 : BACK : GEOSURF=0.640000
WALL  =EXT_WALL             : SURF=  421 : AREA=      25.872 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.044834
WINDOW=EXT_WINDOW1          : SURF=  426 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003899
WINDOW=EXT_WINDOW1          : SURF=  427 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003899
WALL  =ADJ_WALL             : SURF=  422 : AREA=      30.372 : ADJACENT=RC-MixteSide-F1-1 : ADJ_SURF=457 : FRONT : GEOSURF=0.052631
 REGIME
 CAPACITANCE=      328.019    : VOLUME=      273.349    : REFAREA=       91.116: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-MixteSide-F0-1  /  A i r n o d e  RC-MixteSide-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-MixteSide-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-MixteSide-F0-1
WALL  =ADJ_WALL             : SURF=  428 : AREA=      36.447 : ADJACENT=C-MixteSide-F0-4 : ADJ_SURF=617 : FRONT : GEOSURF=0.011429
WALL  =ADJ_WALL             : SURF=  429 : AREA=      36.447 : ADJACENT=R-MixteSide-F0-11 : ADJ_SURF=294 : BACK : GEOSURF=0.011429
WALL  =ADJ_WALL             : SURF=  430 : AREA=      41.002 : ADJACENT=R-MixteSide-F0-12 : ADJ_SURF=290 : BACK : GEOSURF=0.012857
CEILING=ADJ_CEILING          : SURF=  431 : AREA=      18.223 : ADJACENT=R-MixteSide-F1-1 : ADJ_SURF=418 : FRONT
WALL  =ADJ_WALL             : SURF=  432 : AREA=      36.447 : ADJACENT=C-MixteSide-F0-2 : ADJ_SURF=400 : BACK : GEOSURF=0.011429
WALL  =ADJ_WALL             : SURF=  433 : AREA=      36.447 : ADJACENT=C-MixteSide-F0-7 : ADJ_SURF=637 : FRONT : GEOSURF=0.011429
WALL  =ADJ_WALL             : SURF=  434 : AREA=      36.447 : ADJACENT=C-MixteSide-F0-5 : ADJ_SURF=626 : FRONT : GEOSURF=0.011429
WALL  =ADJ_WALL             : SURF=  435 : AREA=      36.447 : ADJACENT=R-MixteSide-F0-12 : ADJ_SURF=285 : BACK : GEOSURF=0.011429
WALL  =ADJ_WALL             : SURF=  436 : AREA=       9.112 : ADJACENT=R-Mixte-Bridge-1 : ADJ_SURF=648 : FRONT : GEOSURF=0.002857
WALL  =ADJ_WALL             : SURF=  437 : AREA=      36.447 : ADJACENT=R-MixteSide-F0-9 : ADJ_SURF=340 : BACK : GEOSURF=0.011429
WALL  =ADJ_WALL             : SURF=  438 : AREA=      36.447 : ADJACENT=C-MixteSide-F0-1 : ADJ_SURF=391 : BACK : GEOSURF=0.011429
WALL  =ADJ_WALL             : SURF=  439 : AREA=      41.002 : ADJACENT=C-MixteSide-F0-3 : ADJ_SURF=264 : BACK : GEOSURF=0.012857
WALL  =EXT_WALL             : SURF=  440 : AREA=       9.112 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.002857
FLOOR =ADJ_CEILING          : SURF=  441 : AREA=     137.687 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=878 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  442 : AREA=      36.447 : ADJACENT=R-MixteSide-F0-10 : ADJ_SURF=321 : BACK : GEOSURF=0.011429
WALL  =EXT_WALL             : SURF=  443 : AREA=       9.112 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002857
WALL  =ADJ_WALL             : SURF=  444 : AREA=      41.002 : ADJACENT=C-MixteSide-F0-1 : ADJ_SURF=388 : BACK : GEOSURF=0.012853
CEILING=ADJ_CEILING          : SURF=  445 : AREA=      18.223 : ADJACENT=R-MixteSide-F1-2 : ADJ_SURF=408 : FRONT
WALL  =ADJ_WALL             : SURF=  446 : AREA=      36.447 : ADJACENT=C-MixteSide-F0-6 : ADJ_SURF=629 : FRONT : GEOSURF=0.011429
WALL  =EXT_WALL             : SURF=  447 : AREA=       9.112 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002857
WALL  =ADJ_WALL             : SURF=  448 : AREA=      41.002 : ADJACENT=C-MixteSide-F0-2 : ADJ_SURF=401 : BACK : GEOSURF=0.012857
WALL  =ADJ_WALL             : SURF=  449 : AREA=      36.447 : ADJACENT=C-MixteSide-F0-3 : ADJ_SURF=265 : BACK : GEOSURF=0.011429
CEILING=ADJ_CEILING          : SURF=  450 : AREA=     101.241 : ADJACENT=RC-MixteSide-F1-1 : ADJ_SURF=453 : FRONT
WALL  =ADJ_WALL             : SURF=  451 : AREA=      36.447 : ADJACENT=R-MixteSide-F0-8 : ADJ_SURF=375 : BACK : GEOSURF=0.011429
 REGIME
 CAPACITANCE=      743.510    : VOLUME=      619.592    : REFAREA=      137.687: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-MixteSide-F1-1  /  A i r n o d e  RC-MixteSide-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-MixteSide-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-MixteSide-F1-1
WALL  =ADJ_WALL             : SURF=  452 : AREA=      24.298 : ADJACENT=R-MixteSide-F1-11 : ADJ_SURF=305 : BACK : GEOSURF=0.015385
FLOOR =ADJ_CEILING          : SURF=  453 : AREA=     101.241 : ADJACENT=RC-MixteSide-F0-1 : ADJ_SURF=450 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  454 : AREA=      30.372 : ADJACENT=R-MixteSide-F1-2 : ADJ_SURF=404 : BACK : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  455 : AREA=      24.298 : ADJACENT=R-MixteSide-F1-6 : ADJ_SURF=357 : BACK : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  456 : AREA=      24.298 : ADJACENT=R-MixteSide-F1-5 : ADJ_SURF=328 : BACK : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  457 : AREA=      30.372 : ADJACENT=R-MixteSide-F1-1 : ADJ_SURF=422 : BACK : GEOSURF=0.019227
WALL  =ADJ_WALL             : SURF=  458 : AREA=      24.298 : ADJACENT=R-MixteSide-F1-7 : ADJ_SURF=367 : BACK : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  459 : AREA=      24.298 : ADJACENT=R-MixteSide-F1-3 : ADJ_SURF=272 : BACK : GEOSURF=0.015385
WALL  =EXT_WALL             : SURF=  460 : AREA=       6.074 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003846
WALL  =ADJ_WALL             : SURF=  461 : AREA=      24.298 : ADJACENT=R-MixteSide-F1-4 : ADJ_SURF=309 : BACK : GEOSURF=0.015385
CEILING=ADJ_CEILING          : SURF=  462 : AREA=     101.241 : ADJACENT=RC-MixteSide-Fstack-1 : ADJ_SURF=485 : FRONT
WALL  =EXT_WALL             : SURF=  463 : AREA=       6.074 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003846
WALL  =ADJ_WALL             : SURF=  464 : AREA=      24.298 : ADJACENT=R-MixteSide-F1-12 : ADJ_SURF=278 : BACK : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  465 : AREA=      24.298 : ADJACENT=R-MixteSide-F1-9 : ADJ_SURF=352 : BACK : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  466 : AREA=      24.298 : ADJACENT=R-MixteSide-F1-8 : ADJ_SURF=381 : BACK : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  467 : AREA=      24.298 : ADJACENT=R-MixteSide-F1-10 : ADJ_SURF=335 : BACK : GEOSURF=0.015385
 REGIME
 CAPACITANCE=      364.466    : VOLUME=      303.722    : REFAREA=      101.241: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-Fstack-11  /  A i r n o d e  R-MixteSide-Fstack-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-Fstack-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-Fstack-11
FLOOR =ADJ_CEILING          : SURF=  468 : AREA=      72.893 : ADJACENT=R-MixteSide-F1-11 : ADJ_SURF=303 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  469 : AREA=      27.335 : ADJACENT=R-MixteSide-Fstack-10 : ADJ_SURF=505 : FRONT : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  470 : AREA=      27.335 : ADJACENT=R-MixteSide-Fstack-12 : ADJ_SURF=529 : FRONT : GEOSURF=0.052941
WALL  =EXT_WALL             : SURF=  471 : AREA=      19.798 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.038343
WINDOW=EXT_WINDOW1          : SURF=  474 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004358
WINDOW=EXT_WINDOW1          : SURF=  475 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004358
WALL  =ADJ_WALL             : SURF=  472 : AREA=      24.298 : ADJACENT=RC-MixteSide-Fstack-1 : ADJ_SURF=497 : FRONT : GEOSURF=0.047059
CEILING=ADJ_CEILING          : SURF=  473 : AREA=      72.893 : ADJACENT=R-MixteSide-Ftop-11 : ADJ_SURF=798 : FRONT
 REGIME
 CAPACITANCE=      262.415    : VOLUME=      218.680    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-Fstack-4  /  A i r n o d e  R-MixteSide-Fstack-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-Fstack-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-Fstack-4
WALL  =ADJ_WALL             : SURF=  476 : AREA=      27.335 : ADJACENT=R-MixteSide-Fstack-3 : ADJ_SURF=533 : FRONT : GEOSURF=0.052941
WALL  =EXT_WALL             : SURF=  477 : AREA=      19.798 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.038343
WINDOW=EXT_WINDOW1          : SURF=  482 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004358
WINDOW=EXT_WINDOW1          : SURF=  483 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004358
WALL  =ADJ_WALL             : SURF=  478 : AREA=      27.335 : ADJACENT=R-MixteSide-Fstack-5 : ADJ_SURF=583 : FRONT : GEOSURF=0.052941
FLOOR =ADJ_CEILING          : SURF=  479 : AREA=      72.893 : ADJACENT=R-MixteSide-F1-4 : ADJ_SURF=311 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  480 : AREA=      72.893 : ADJACENT=R-MixteSide-Ftop-4 : ADJ_SURF=789 : FRONT
WALL  =ADJ_WALL             : SURF=  481 : AREA=      24.298 : ADJACENT=RC-MixteSide-Fstack-1 : ADJ_SURF=486 : FRONT : GEOSURF=0.047059
 REGIME
 CAPACITANCE=      262.415    : VOLUME=      218.680    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-MixteSide-Fstack-1  /  A i r n o d e  RC-MixteSide-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-MixteSide-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-MixteSide-Fstack-1
WALL  =ADJ_WALL             : SURF=  484 : AREA=      24.298 : ADJACENT=R-MixteSide-Fstack-10 : ADJ_SURF=502 : FRONT : GEOSURF=0.015385
FLOOR =ADJ_CEILING          : SURF=  485 : AREA=     101.241 : ADJACENT=RC-MixteSide-F1-1 : ADJ_SURF=462 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  486 : AREA=      24.298 : ADJACENT=R-MixteSide-Fstack-4 : ADJ_SURF=481 : BACK : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  487 : AREA=      24.298 : ADJACENT=R-MixteSide-Fstack-7 : ADJ_SURF=521 : FRONT : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  488 : AREA=      24.298 : ADJACENT=R-MixteSide-Fstack-3 : ADJ_SURF=537 : FRONT : GEOSURF=0.015385
WALL  =EXT_WALL             : SURF=  489 : AREA=       6.074 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003846
CEILING=ADJ_CEILING          : SURF=  490 : AREA=     101.241 : ADJACENT=RC-MixteSide-Ftop-1 : ADJ_SURF=848 : FRONT
WALL  =ADJ_WALL             : SURF=  491 : AREA=      30.372 : ADJACENT=R-MixteSide-Fstack-1 : ADJ_SURF=553 : FRONT : GEOSURF=0.019227
WALL  =EXT_WALL             : SURF=  492 : AREA=       6.074 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003846
WALL  =ADJ_WALL             : SURF=  493 : AREA=      24.298 : ADJACENT=R-MixteSide-Fstack-5 : ADJ_SURF=579 : FRONT : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  494 : AREA=      24.298 : ADJACENT=R-MixteSide-Fstack-9 : ADJ_SURF=563 : FRONT : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  495 : AREA=      30.372 : ADJACENT=R-MixteSide-Fstack-2 : ADJ_SURF=570 : FRONT : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  496 : AREA=      24.298 : ADJACENT=R-MixteSide-Fstack-12 : ADJ_SURF=524 : FRONT : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  497 : AREA=      24.298 : ADJACENT=R-MixteSide-Fstack-11 : ADJ_SURF=472 : BACK : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  498 : AREA=      24.298 : ADJACENT=R-MixteSide-Fstack-6 : ADJ_SURF=510 : FRONT : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  499 : AREA=      24.298 : ADJACENT=R-MixteSide-Fstack-8 : ADJ_SURF=542 : FRONT : GEOSURF=0.015385
 REGIME
 CAPACITANCE=      364.466    : VOLUME=      303.722    : REFAREA=      101.241: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-Fstack-10  /  A i r n o d e  R-MixteSide-Fstack-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-Fstack-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-Fstack-10
CEILING=ADJ_CEILING          : SURF=  500 : AREA=      72.893 : ADJACENT=R-MixteSide-Ftop-10 : ADJ_SURF=862 : FRONT
FLOOR =ADJ_CEILING          : SURF=  501 : AREA=      72.893 : ADJACENT=R-MixteSide-F1-10 : ADJ_SURF=333 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  502 : AREA=      24.298 : ADJACENT=RC-MixteSide-Fstack-1 : ADJ_SURF=484 : BACK : GEOSURF=0.047059
WALL  =EXT_WALL             : SURF=  503 : AREA=      19.798 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.038343
WINDOW=EXT_WINDOW1          : SURF=  506 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004358
WINDOW=EXT_WINDOW1          : SURF=  507 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004358
WALL  =ADJ_WALL             : SURF=  504 : AREA=      27.335 : ADJACENT=R-MixteSide-Fstack-9 : ADJ_SURF=562 : FRONT : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  505 : AREA=      27.335 : ADJACENT=R-MixteSide-Fstack-11 : ADJ_SURF=469 : BACK : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      262.415    : VOLUME=      218.680    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-Fstack-6  /  A i r n o d e  R-MixteSide-Fstack-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-Fstack-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-Fstack-6
WALL  =EXT_WALL             : SURF=  508 : AREA=      19.798 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.038343
WINDOW=EXT_WINDOW1          : SURF=  514 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004358
WINDOW=EXT_WINDOW1          : SURF=  515 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004358
CEILING=ADJ_CEILING          : SURF=  509 : AREA=      72.893 : ADJACENT=R-MixteSide-Ftop-6 : ADJ_SURF=673 : FRONT
WALL  =ADJ_WALL             : SURF=  510 : AREA=      24.298 : ADJACENT=RC-MixteSide-Fstack-1 : ADJ_SURF=498 : BACK : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  511 : AREA=      27.335 : ADJACENT=R-MixteSide-Fstack-5 : ADJ_SURF=580 : FRONT : GEOSURF=0.052941
FLOOR =ADJ_CEILING          : SURF=  512 : AREA=      72.893 : ADJACENT=R-MixteSide-F1-6 : ADJ_SURF=356 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  513 : AREA=      27.335 : ADJACENT=R-MixteSide-Fstack-7 : ADJ_SURF=518 : FRONT : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      262.415    : VOLUME=      218.680    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-Fstack-7  /  A i r n o d e  R-MixteSide-Fstack-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-Fstack-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-Fstack-7
CEILING=ADJ_CEILING          : SURF=  516 : AREA=      72.893 : ADJACENT=R-MixteSide-Ftop-7 : ADJ_SURF=713 : FRONT
FLOOR =ADJ_CEILING          : SURF=  517 : AREA=      72.893 : ADJACENT=R-MixteSide-F1-7 : ADJ_SURF=366 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  518 : AREA=      27.335 : ADJACENT=R-MixteSide-Fstack-6 : ADJ_SURF=513 : BACK : GEOSURF=0.052941
WALL  =EXT_WALL             : SURF=  519 : AREA=      27.335 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.052941
WALL  =EXT_WALL             : SURF=  520 : AREA=      19.798 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.038343
WINDOW=EXT_WINDOW1          : SURF=  522 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004358
WINDOW=EXT_WINDOW1          : SURF=  523 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004358
WALL  =ADJ_WALL             : SURF=  521 : AREA=      24.298 : ADJACENT=RC-MixteSide-Fstack-1 : ADJ_SURF=487 : BACK : GEOSURF=0.047059
 REGIME
 CAPACITANCE=      262.415    : VOLUME=      218.680    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-Fstack-12  /  A i r n o d e  R-MixteSide-Fstack-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-Fstack-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-Fstack-12
WALL  =ADJ_WALL             : SURF=  524 : AREA=      24.298 : ADJACENT=RC-MixteSide-Fstack-1 : ADJ_SURF=496 : BACK : GEOSURF=0.047059
WALL  =EXT_WALL             : SURF=  525 : AREA=      19.798 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.038343
WINDOW=EXT_WINDOW1          : SURF=  530 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004358
WINDOW=EXT_WINDOW1          : SURF=  531 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004358
CEILING=ADJ_CEILING          : SURF=  526 : AREA=      72.893 : ADJACENT=R-MixteSide-Ftop-12 : ADJ_SURF=692 : FRONT
WALL  =ADJ_WALL             : SURF=  527 : AREA=      27.335 : ADJACENT=R-MixteSide-Fstack-1 : ADJ_SURF=550 : FRONT : GEOSURF=0.052941
FLOOR =ADJ_CEILING          : SURF=  528 : AREA=      72.893 : ADJACENT=R-MixteSide-F1-12 : ADJ_SURF=276 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  529 : AREA=      27.335 : ADJACENT=R-MixteSide-Fstack-11 : ADJ_SURF=470 : BACK : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      262.415    : VOLUME=      218.680    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-Fstack-3  /  A i r n o d e  R-MixteSide-Fstack-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-Fstack-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-Fstack-3
WALL  =ADJ_WALL             : SURF=  532 : AREA=      27.335 : ADJACENT=R-MixteSide-Fstack-2 : ADJ_SURF=569 : FRONT : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  533 : AREA=      27.335 : ADJACENT=R-MixteSide-Fstack-4 : ADJ_SURF=476 : BACK : GEOSURF=0.052941
WALL  =EXT_WALL             : SURF=  534 : AREA=      19.798 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.038343
WINDOW=EXT_WINDOW1          : SURF=  538 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004358
WINDOW=EXT_WINDOW1          : SURF=  539 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004358
CEILING=ADJ_CEILING          : SURF=  535 : AREA=      72.893 : ADJACENT=R-MixteSide-Ftop-3 : ADJ_SURF=699 : FRONT
FLOOR =ADJ_CEILING          : SURF=  536 : AREA=      72.893 : ADJACENT=R-MixteSide-F1-3 : ADJ_SURF=269 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  537 : AREA=      24.298 : ADJACENT=RC-MixteSide-Fstack-1 : ADJ_SURF=488 : BACK : GEOSURF=0.047059
 REGIME
 CAPACITANCE=      262.415    : VOLUME=      218.680    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-Fstack-8  /  A i r n o d e  R-MixteSide-Fstack-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-Fstack-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-Fstack-8
WALL  =EXT_WALL             : SURF=  540 : AREA=      27.335 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  541 : AREA=      27.335 : ADJACENT=R-MixteSide-Fstack-9 : ADJ_SURF=561 : FRONT : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  542 : AREA=      24.298 : ADJACENT=RC-MixteSide-Fstack-1 : ADJ_SURF=499 : BACK : GEOSURF=0.047059
CEILING=ADJ_CEILING          : SURF=  543 : AREA=      72.893 : ADJACENT=R-MixteSide-Ftop-8 : ADJ_SURF=704 : FRONT
FLOOR =ADJ_CEILING          : SURF=  544 : AREA=      72.893 : ADJACENT=R-MixteSide-F1-8 : ADJ_SURF=384 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  545 : AREA=      19.798 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.038343
WINDOW=EXT_WINDOW1          : SURF=  546 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004358
WINDOW=EXT_WINDOW1          : SURF=  547 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004358
 REGIME
 CAPACITANCE=      262.415    : VOLUME=      218.680    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-Fstack-1  /  A i r n o d e  R-MixteSide-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-Fstack-1
WALL  =EXT_WALL             : SURF=  548 : AREA=      20.752 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.035962
WINDOW=EXT_WINDOW1          : SURF=  554 : AREA=       2.083 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003609
WINDOW=EXT_WINDOW1          : SURF=  555 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003899
WINDOW=EXT_WINDOW1          : SURF=  556 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003899
FLOOR =ADJ_CEILING          : SURF=  549 : AREA=      91.116 : ADJACENT=R-MixteSide-F1-1 : ADJ_SURF=416 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  550 : AREA=      27.335 : ADJACENT=R-MixteSide-Fstack-12 : ADJ_SURF=527 : BACK : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  551 : AREA=      25.872 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.044834
WINDOW=EXT_WINDOW1          : SURF=  557 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003899
WINDOW=EXT_WINDOW1          : SURF=  558 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003899
CEILING=ADJ_CEILING          : SURF=  552 : AREA=      91.116 : ADJACENT=R-MixteSide-Ftop-1 : ADJ_SURF=720 : FRONT
WALL  =ADJ_WALL             : SURF=  553 : AREA=      30.372 : ADJACENT=RC-MixteSide-Fstack-1 : ADJ_SURF=491 : BACK : GEOSURF=0.052631
 REGIME
 CAPACITANCE=      328.019    : VOLUME=      273.349    : REFAREA=       91.116: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-Fstack-9  /  A i r n o d e  R-MixteSide-Fstack-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-Fstack-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-Fstack-9
CEILING=ADJ_CEILING          : SURF=  559 : AREA=      72.893 : ADJACENT=R-MixteSide-Ftop-9 : ADJ_SURF=749 : FRONT
FLOOR =ADJ_CEILING          : SURF=  560 : AREA=      72.893 : ADJACENT=R-MixteSide-F1-9 : ADJ_SURF=348 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  561 : AREA=      27.335 : ADJACENT=R-MixteSide-Fstack-8 : ADJ_SURF=541 : BACK : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  562 : AREA=      27.335 : ADJACENT=R-MixteSide-Fstack-10 : ADJ_SURF=504 : BACK : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  563 : AREA=      24.298 : ADJACENT=RC-MixteSide-Fstack-1 : ADJ_SURF=494 : BACK : GEOSURF=0.047059
WALL  =EXT_WALL             : SURF=  564 : AREA=      19.798 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.038343
WINDOW=EXT_WINDOW1          : SURF=  565 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004358
WINDOW=EXT_WINDOW1          : SURF=  566 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004358
 REGIME
 CAPACITANCE=      262.415    : VOLUME=      218.680    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-Fstack-2  /  A i r n o d e  R-MixteSide-Fstack-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-Fstack-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-Fstack-2
CEILING=ADJ_CEILING          : SURF=  567 : AREA=      91.116 : ADJACENT=R-MixteSide-Ftop-2 : ADJ_SURF=657 : FRONT
WALL  =EXT_WALL             : SURF=  568 : AREA=      25.872 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.044834
WINDOW=EXT_WINDOW1          : SURF=  573 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003899
WINDOW=EXT_WINDOW1          : SURF=  574 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003899
WALL  =ADJ_WALL             : SURF=  569 : AREA=      27.335 : ADJACENT=R-MixteSide-Fstack-3 : ADJ_SURF=532 : BACK : GEOSURF=0.047368
WALL  =ADJ_WALL             : SURF=  570 : AREA=      30.372 : ADJACENT=RC-MixteSide-Fstack-1 : ADJ_SURF=495 : BACK : GEOSURF=0.052632
FLOOR =ADJ_CEILING          : SURF=  571 : AREA=      91.116 : ADJACENT=R-MixteSide-F1-2 : ADJ_SURF=407 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  572 : AREA=      20.585 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.035671
WINDOW=EXT_WINDOW1          : SURF=  575 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003899
WINDOW=EXT_WINDOW1          : SURF=  576 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003899
WINDOW=EXT_WINDOW1          : SURF=  577 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003899
 REGIME
 CAPACITANCE=      328.019    : VOLUME=      273.349    : REFAREA=       91.116: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-Fstack-5  /  A i r n o d e  R-MixteSide-Fstack-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-Fstack-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-Fstack-5
WALL  =EXT_WALL             : SURF=  578 : AREA=      19.798 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.038343
WINDOW=EXT_WINDOW1          : SURF=  584 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004358
WINDOW=EXT_WINDOW1          : SURF=  585 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004358
WALL  =ADJ_WALL             : SURF=  579 : AREA=      24.298 : ADJACENT=RC-MixteSide-Fstack-1 : ADJ_SURF=493 : BACK : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  580 : AREA=      27.335 : ADJACENT=R-MixteSide-Fstack-6 : ADJ_SURF=511 : BACK : GEOSURF=0.052941
FLOOR =ADJ_CEILING          : SURF=  581 : AREA=      72.893 : ADJACENT=R-MixteSide-F1-5 : ADJ_SURF=325 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  582 : AREA=      72.893 : ADJACENT=R-MixteSide-Ftop-5 : ADJ_SURF=814 : FRONT
WALL  =ADJ_WALL             : SURF=  583 : AREA=      27.335 : ADJACENT=R-MixteSide-Fstack-4 : ADJ_SURF=478 : BACK : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      262.415    : VOLUME=      218.680    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-MixteMain-F0-2  /  A i r n o d e  C-MixteMain-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-MixteMain-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-MixteMain-F0-2
WALL  =EXT_WALL             : SURF=  586 : AREA=      10.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.016667
WINDOW=EXT_WINDOW1          : SURF=  592 : AREA=      21.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.033333
WALL  =ADJ_WALL             : SURF=  587 : AREA=      31.500 : ADJACENT=RC-MixteMain-F0-1 : ADJ_SURF=148 : BACK : GEOSURF=0.050000
CEILING=ADJ_CEILING          : SURF=  588 : AREA=      49.000 : ADJACENT=R-MixteMain-F1-2 : ADJ_SURF=5 : FRONT
FLOOR =ADJ_CEILING          : SURF=  589 : AREA=      49.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=874 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  590 : AREA=      31.500 : ADJACENT=C-MixteMain-F0-3 : ADJ_SURF=596 : FRONT : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=  591 : AREA=      31.500 : ADJACENT=RC-MixteMain-F0-1 : ADJ_SURF=141 : BACK : GEOSURF=0.050000
 REGIME
 CAPACITANCE=      264.600    : VOLUME=      220.500    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-MixteMain-F0-3  /  A i r n o d e  C-MixteMain-F0-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-MixteMain-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-MixteMain-F0-3
WALL  =ADJ_WALL             : SURF=  593 : AREA=      31.500 : ADJACENT=C-MixteMain-F0-4 : ADJ_SURF=602 : FRONT : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=  594 : AREA=      31.500 : ADJACENT=RC-MixteMain-F0-1 : ADJ_SURF=149 : BACK : GEOSURF=0.050000
FLOOR =ADJ_CEILING          : SURF=  595 : AREA=      49.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=886 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  596 : AREA=      31.500 : ADJACENT=C-MixteMain-F0-2 : ADJ_SURF=590 : BACK : GEOSURF=0.050000
CEILING=ADJ_CEILING          : SURF=  597 : AREA=      49.000 : ADJACENT=R-MixteMain-F1-3 : ADJ_SURF=27 : FRONT
WALL  =EXT_WALL             : SURF=  598 : AREA=      10.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.016667
WINDOW=EXT_WINDOW1          : SURF=  599 : AREA=      21.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.033333
 REGIME
 CAPACITANCE=      264.600    : VOLUME=      220.500    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-MixteMain-F0-4  /  A i r n o d e  C-MixteMain-F0-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-MixteMain-F0-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-MixteMain-F0-4
WALL  =ADJ_WALL             : SURF=  600 : AREA=      31.500 : ADJACENT=RC-MixteMain-F0-1 : ADJ_SURF=137 : BACK : GEOSURF=0.050000
CEILING=ADJ_CEILING          : SURF=  601 : AREA=      49.000 : ADJACENT=R-MixteMain-F1-4 : ADJ_SURF=54 : FRONT
WALL  =ADJ_WALL             : SURF=  602 : AREA=      31.500 : ADJACENT=C-MixteMain-F0-3 : ADJ_SURF=593 : BACK : GEOSURF=0.050000
FLOOR =ADJ_CEILING          : SURF=  603 : AREA=      49.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=868 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  604 : AREA=      31.500 : ADJACENT=C-MixteMain-F0-5 : ADJ_SURF=613 : FRONT : GEOSURF=0.050000
WALL  =EXT_WALL             : SURF=  605 : AREA=      10.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.016667
WINDOW=EXT_WINDOW1          : SURF=  606 : AREA=      21.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.033333
 REGIME
 CAPACITANCE=      264.600    : VOLUME=      220.500    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-MixteMain-F0-5  /  A i r n o d e  C-MixteMain-F0-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-MixteMain-F0-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-MixteMain-F0-5
CEILING=ADJ_CEILING          : SURF=  607 : AREA=      49.000 : ADJACENT=R-MixteMain-F1-5 : ADJ_SURF=74 : FRONT
WALL  =ADJ_WALL             : SURF=  608 : AREA=      31.500 : ADJACENT=RC-MixteMain-F0-1 : ADJ_SURF=131 : BACK : GEOSURF=0.050000
WALL  =EXT_WALL             : SURF=  609 : AREA=       4.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.007143
WALL  =ADJ_WALL             : SURF=  610 : AREA=      27.000 : ADJACENT=R-Mixte-Bridge-1 : ADJ_SURF=644 : FRONT : GEOSURF=0.042857
WALL  =EXT_WALL             : SURF=  611 : AREA=      10.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.016667
WINDOW=EXT_WINDOW1          : SURF=  614 : AREA=      21.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.033333
FLOOR =ADJ_CEILING          : SURF=  612 : AREA=      49.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=888 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  613 : AREA=      31.500 : ADJACENT=C-MixteMain-F0-4 : ADJ_SURF=604 : BACK : GEOSURF=0.050000
 REGIME
 CAPACITANCE=      264.600    : VOLUME=      220.500    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-MixteSide-F0-4  /  A i r n o d e  C-MixteSide-F0-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-MixteSide-F0-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-MixteSide-F0-4
WALL  =ADJ_WALL             : SURF=  615 : AREA=      41.002 : ADJACENT=C-MixteSide-F0-5 : ADJ_SURF=625 : FRONT : GEOSURF=0.052941
WALL  =EXT_WALL             : SURF=  616 : AREA=      11.599 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.014977
WINDOW=EXT_WINDOW1          : SURF=  621 : AREA=      24.847 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.032082
WALL  =ADJ_WALL             : SURF=  617 : AREA=      36.447 : ADJACENT=RC-MixteSide-F0-1 : ADJ_SURF=428 : BACK : GEOSURF=0.047059
FLOOR =ADJ_CEILING          : SURF=  618 : AREA=      72.893 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=876 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  619 : AREA=      41.002 : ADJACENT=C-MixteSide-F0-3 : ADJ_SURF=262 : BACK : GEOSURF=0.052941
CEILING=ADJ_CEILING          : SURF=  620 : AREA=      72.893 : ADJACENT=R-MixteSide-F1-4 : ADJ_SURF=313 : FRONT
 REGIME
 CAPACITANCE=      393.623    : VOLUME=      328.019    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-MixteSide-F0-5  /  A i r n o d e  C-MixteSide-F0-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-MixteSide-F0-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-MixteSide-F0-5
CEILING=ADJ_CEILING          : SURF=  622 : AREA=      72.893 : ADJACENT=R-MixteSide-F1-5 : ADJ_SURF=326 : FRONT
WALL  =EXT_WALL             : SURF=  623 : AREA=      11.599 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.014977
WINDOW=EXT_WINDOW1          : SURF=  628 : AREA=      24.847 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.032082
FLOOR =ADJ_CEILING          : SURF=  624 : AREA=      72.893 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=871 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  625 : AREA=      41.002 : ADJACENT=C-MixteSide-F0-4 : ADJ_SURF=615 : BACK : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  626 : AREA=      36.447 : ADJACENT=RC-MixteSide-F0-1 : ADJ_SURF=434 : BACK : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  627 : AREA=      41.002 : ADJACENT=C-MixteSide-F0-6 : ADJ_SURF=632 : FRONT : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      393.623    : VOLUME=      328.019    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-MixteSide-F0-6  /  A i r n o d e  C-MixteSide-F0-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-MixteSide-F0-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-MixteSide-F0-6
WALL  =ADJ_WALL             : SURF=  629 : AREA=      36.447 : ADJACENT=RC-MixteSide-F0-1 : ADJ_SURF=446 : BACK : GEOSURF=0.047059
WALL  =EXT_WALL             : SURF=  630 : AREA=      11.599 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.014977
WINDOW=EXT_WINDOW1          : SURF=  635 : AREA=      24.847 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.032082
FLOOR =ADJ_CEILING          : SURF=  631 : AREA=      72.893 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=879 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  632 : AREA=      41.002 : ADJACENT=C-MixteSide-F0-5 : ADJ_SURF=627 : BACK : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  633 : AREA=      41.002 : ADJACENT=C-MixteSide-F0-7 : ADJ_SURF=641 : FRONT : GEOSURF=0.052941
CEILING=ADJ_CEILING          : SURF=  634 : AREA=      72.893 : ADJACENT=R-MixteSide-F1-6 : ADJ_SURF=358 : FRONT
 REGIME
 CAPACITANCE=      393.623    : VOLUME=      328.019    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-MixteSide-F0-7  /  A i r n o d e  C-MixteSide-F0-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-MixteSide-F0-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-MixteSide-F0-7
WALL  =EXT_WALL             : SURF=  636 : AREA=      11.599 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.014977
WINDOW=EXT_WINDOW1          : SURF=  642 : AREA=      24.847 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.032082
WALL  =ADJ_WALL             : SURF=  637 : AREA=      36.447 : ADJACENT=RC-MixteSide-F0-1 : ADJ_SURF=433 : BACK : GEOSURF=0.047059
WALL  =EXT_WALL             : SURF=  638 : AREA=      41.002 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.052941
FLOOR =ADJ_CEILING          : SURF=  639 : AREA=      72.893 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=872 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  640 : AREA=      72.893 : ADJACENT=R-MixteSide-F1-7 : ADJ_SURF=368 : FRONT
WALL  =ADJ_WALL             : SURF=  641 : AREA=      41.002 : ADJACENT=C-MixteSide-F0-6 : ADJ_SURF=633 : BACK : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      393.623    : VOLUME=      328.019    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Mixte-Bridge-1  /  A i r n o d e  R-Mixte-Bridge-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Mixte-Bridge-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Mixte-Bridge-1
WALL  =EXT_WALL             : SURF=  643 : AREA=      35.991 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034488
WALL  =ADJ_WALL             : SURF=  644 : AREA=      27.000 : ADJACENT=C-MixteMain-F0-5 : ADJ_SURF=610 : BACK : GEOSURF=0.025872
WALL  =ADJ_WALL             : SURF=  645 : AREA=       9.000 : ADJACENT=RC-MixteMain-F0-1 : ADJ_SURF=142 : BACK : GEOSURF=0.008624
WALL  =ADJ_WALL             : SURF=  646 : AREA=      27.000 : ADJACENT=R-MixteMain-F0-6 : ADJ_SURF=81 : BACK : GEOSURF=0.025872
ROOF  =EXT_ROOF             : SURF=  647 : AREA=     127.456 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  648 : AREA=       9.112 : ADJACENT=RC-MixteSide-F0-1 : ADJ_SURF=436 : BACK : GEOSURF=0.008731
WALL  =ADJ_WALL             : SURF=  649 : AREA=      22.779 : ADJACENT=R-MixteSide-F0-12 : ADJ_SURF=288 : BACK : GEOSURF=0.021828
WALL  =ADJ_WALL             : SURF=  650 : AREA=      31.891 : ADJACENT=C-MixteSide-F0-1 : ADJ_SURF=389 : BACK : GEOSURF=0.030559
WALL  =EXT_WALL             : SURF=  651 : AREA=      45.945 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.044026
FLOOR =ADJ_CEILING          : SURF=  652 : AREA=     127.456 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=895 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      688.264    : VOLUME=      573.553    : REFAREA=      127.456: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-Ftop-2  /  A i r n o d e  R-MixteSide-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-Ftop-2
WALL  =EXT_WALL             : SURF=  653 : AREA=      25.872 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.044834
WINDOW=EXT_WINDOW1          : SURF=  659 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003899
WINDOW=EXT_WINDOW1          : SURF=  660 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.003899
WALL  =ADJ_WALL             : SURF=  654 : AREA=      30.372 : ADJACENT=RC-MixteSide-Ftop-1 : ADJ_SURF=844 : FRONT : GEOSURF=0.052632
WALL  =ADJ_WALL             : SURF=  655 : AREA=      27.335 : ADJACENT=R-MixteSide-Ftop-3 : ADJ_SURF=697 : FRONT : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  656 : AREA=      20.585 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.035671
WINDOW=EXT_WINDOW1          : SURF=  661 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003899
WINDOW=EXT_WINDOW1          : SURF=  662 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003899
WINDOW=EXT_WINDOW1          : SURF=  663 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003899
FLOOR =ADJ_CEILING          : SURF=  657 : AREA=      91.116 : ADJACENT=R-MixteSide-Fstack-2 : ADJ_SURF=567 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  658 : AREA=      91.116 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      328.019    : VOLUME=      273.349    : REFAREA=       91.116: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-Ftop-6  /  A i r n o d e  R-MixteMain-Ftop-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-Ftop-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-Ftop-6
FLOOR =ADJ_CEILING          : SURF=  664 : AREA=      49.000 : ADJACENT=R-MixteMain-Fstack-6 : ADJ_SURF=257 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  665 : AREA=      21.000 : ADJACENT=R-MixteMain-Ftop-7 : ADJ_SURF=759 : FRONT : GEOSURF=0.050000
ROOF  =EXT_ROOF             : SURF=  666 : AREA=      49.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  667 : AREA=      21.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.050000
WALL  =EXT_WALL             : SURF=  668 : AREA=      16.425 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.039107
WINDOW=EXT_WINDOW1          : SURF=  670 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005357
WINDOW=EXT_WINDOW1          : SURF=  671 : AREA=       2.325 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005536
WALL  =ADJ_WALL             : SURF=  669 : AREA=      21.000 : ADJACENT=RC-MixteMain-Ftop-1 : ADJ_SURF=768 : FRONT : GEOSURF=0.050000
 REGIME
 CAPACITANCE=      176.400    : VOLUME=      147.000    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-Ftop-6  /  A i r n o d e  R-MixteSide-Ftop-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-Ftop-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-Ftop-6
ROOF  =EXT_ROOF             : SURF=  672 : AREA=      72.893 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  673 : AREA=      72.893 : ADJACENT=R-MixteSide-Fstack-6 : ADJ_SURF=509 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  674 : AREA=      19.798 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.038343
WINDOW=EXT_WINDOW1          : SURF=  678 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004358
WINDOW=EXT_WINDOW1          : SURF=  679 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004358
WALL  =ADJ_WALL             : SURF=  675 : AREA=      24.298 : ADJACENT=RC-MixteSide-Ftop-1 : ADJ_SURF=839 : FRONT : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  676 : AREA=      27.335 : ADJACENT=R-MixteSide-Ftop-7 : ADJ_SURF=712 : FRONT : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  677 : AREA=      27.335 : ADJACENT=R-MixteSide-Ftop-5 : ADJ_SURF=813 : FRONT : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      262.415    : VOLUME=      218.680    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-Ftop-1  /  A i r n o d e  R-MixteMain-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-Ftop-1
WALL  =ADJ_WALL             : SURF=  680 : AREA=      21.000 : ADJACENT=R-MixteMain-Ftop-2 : ADJ_SURF=827 : FRONT : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  681 : AREA=      22.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.046875
WINDOW=EXT_WINDOW1          : SURF=  686 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  687 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
WALL  =ADJ_WALL             : SURF=  682 : AREA=      27.000 : ADJACENT=RC-MixteMain-Ftop-1 : ADJ_SURF=772 : FRONT : GEOSURF=0.056251
WALL  =EXT_WALL             : SURF=  683 : AREA=      21.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.043750
FLOOR =ADJ_CEILING          : SURF=  684 : AREA=      63.000 : ADJACENT=R-MixteMain-Fstack-1 : ADJ_SURF=228 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  685 : AREA=      63.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-Ftop-12  /  A i r n o d e  R-MixteSide-Ftop-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-Ftop-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-Ftop-12
ROOF  =EXT_ROOF             : SURF=  688 : AREA=      72.893 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  689 : AREA=      19.798 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.038343
WINDOW=EXT_WINDOW1          : SURF=  694 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004358
WINDOW=EXT_WINDOW1          : SURF=  695 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004358
WALL  =ADJ_WALL             : SURF=  690 : AREA=      27.335 : ADJACENT=R-MixteSide-Ftop-11 : ADJ_SURF=797 : FRONT : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  691 : AREA=      27.335 : ADJACENT=R-MixteSide-Ftop-1 : ADJ_SURF=725 : FRONT : GEOSURF=0.052941
FLOOR =ADJ_CEILING          : SURF=  692 : AREA=      72.893 : ADJACENT=R-MixteSide-Fstack-12 : ADJ_SURF=526 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  693 : AREA=      24.298 : ADJACENT=RC-MixteSide-Ftop-1 : ADJ_SURF=841 : FRONT : GEOSURF=0.047059
 REGIME
 CAPACITANCE=      262.415    : VOLUME=      218.680    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-Ftop-3  /  A i r n o d e  R-MixteSide-Ftop-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-Ftop-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-Ftop-3
ROOF  =EXT_ROOF             : SURF=  696 : AREA=      72.893 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  697 : AREA=      27.335 : ADJACENT=R-MixteSide-Ftop-2 : ADJ_SURF=655 : BACK : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  698 : AREA=      27.335 : ADJACENT=R-MixteSide-Ftop-4 : ADJ_SURF=787 : FRONT : GEOSURF=0.052941
FLOOR =ADJ_CEILING          : SURF=  699 : AREA=      72.893 : ADJACENT=R-MixteSide-Fstack-3 : ADJ_SURF=535 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  700 : AREA=      19.798 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.038343
WINDOW=EXT_WINDOW1          : SURF=  702 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004358
WINDOW=EXT_WINDOW1          : SURF=  703 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004358
WALL  =ADJ_WALL             : SURF=  701 : AREA=      24.298 : ADJACENT=RC-MixteSide-Ftop-1 : ADJ_SURF=835 : FRONT : GEOSURF=0.047059
 REGIME
 CAPACITANCE=      262.415    : VOLUME=      218.680    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-Ftop-8  /  A i r n o d e  R-MixteSide-Ftop-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-Ftop-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-Ftop-8
FLOOR =ADJ_CEILING          : SURF=  704 : AREA=      72.893 : ADJACENT=R-MixteSide-Fstack-8 : ADJ_SURF=543 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  705 : AREA=      24.298 : ADJACENT=RC-MixteSide-Ftop-1 : ADJ_SURF=846 : FRONT : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  706 : AREA=      27.335 : ADJACENT=R-MixteSide-Ftop-9 : ADJ_SURF=752 : FRONT : GEOSURF=0.052941
ROOF  =EXT_ROOF             : SURF=  707 : AREA=      72.893 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  708 : AREA=      19.798 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.038343
WINDOW=EXT_WINDOW1          : SURF=  710 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004358
WINDOW=EXT_WINDOW1          : SURF=  711 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004358
WALL  =EXT_WALL             : SURF=  709 : AREA=      27.335 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      262.415    : VOLUME=      218.680    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-Ftop-7  /  A i r n o d e  R-MixteSide-Ftop-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-Ftop-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-Ftop-7
WALL  =ADJ_WALL             : SURF=  712 : AREA=      27.335 : ADJACENT=R-MixteSide-Ftop-6 : ADJ_SURF=676 : BACK : GEOSURF=0.052941
FLOOR =ADJ_CEILING          : SURF=  713 : AREA=      72.893 : ADJACENT=R-MixteSide-Fstack-7 : ADJ_SURF=516 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  714 : AREA=      27.335 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.052941
ROOF  =EXT_ROOF             : SURF=  715 : AREA=      72.893 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  716 : AREA=      19.798 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.038343
WINDOW=EXT_WINDOW1          : SURF=  718 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004358
WINDOW=EXT_WINDOW1          : SURF=  719 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004358
WALL  =ADJ_WALL             : SURF=  717 : AREA=      24.298 : ADJACENT=RC-MixteSide-Ftop-1 : ADJ_SURF=834 : FRONT : GEOSURF=0.047059
 REGIME
 CAPACITANCE=      262.415    : VOLUME=      218.680    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-Ftop-1  /  A i r n o d e  R-MixteSide-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-Ftop-1
FLOOR =ADJ_CEILING          : SURF=  720 : AREA=      91.116 : ADJACENT=R-MixteSide-Fstack-1 : ADJ_SURF=552 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  721 : AREA=      20.752 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.035962
WINDOW=EXT_WINDOW1          : SURF=  726 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003899
WINDOW=EXT_WINDOW1          : SURF=  727 : AREA=       2.083 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003609
WINDOW=EXT_WINDOW1          : SURF=  728 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003899
WALL  =ADJ_WALL             : SURF=  722 : AREA=      30.372 : ADJACENT=RC-MixteSide-Ftop-1 : ADJ_SURF=845 : FRONT : GEOSURF=0.052631
WALL  =EXT_WALL             : SURF=  723 : AREA=      25.872 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.044834
WINDOW=EXT_WINDOW1          : SURF=  729 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003899
WINDOW=EXT_WINDOW1          : SURF=  730 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.003899
ROOF  =EXT_ROOF             : SURF=  724 : AREA=      91.116 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  725 : AREA=      27.335 : ADJACENT=R-MixteSide-Ftop-12 : ADJ_SURF=691 : BACK : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      328.019    : VOLUME=      273.349    : REFAREA=       91.116: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-Ftop-5  /  A i r n o d e  R-MixteMain-Ftop-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-Ftop-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-Ftop-5
WALL  =ADJ_WALL             : SURF=  731 : AREA=      21.000 : ADJACENT=R-MixteMain-Ftop-4 : ADJ_SURF=741 : FRONT : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=  732 : AREA=      21.000 : ADJACENT=RC-MixteMain-Ftop-1 : ADJ_SURF=769 : FRONT : GEOSURF=0.050000
WALL  =EXT_WALL             : SURF=  733 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.039286
WINDOW=EXT_WINDOW1          : SURF=  737 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.005357
WINDOW=EXT_WINDOW1          : SURF=  738 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.005357
WALL  =EXT_WALL             : SURF=  734 : AREA=      21.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.050000
ROOF  =EXT_ROOF             : SURF=  735 : AREA=      49.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  736 : AREA=      49.000 : ADJACENT=R-MixteMain-Fstack-5 : ADJ_SURF=212 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      176.400    : VOLUME=      147.000    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-Ftop-4  /  A i r n o d e  R-MixteMain-Ftop-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-Ftop-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-Ftop-4
FLOOR =ADJ_CEILING          : SURF=  739 : AREA=      49.000 : ADJACENT=R-MixteMain-Fstack-4 : ADJ_SURF=169 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  740 : AREA=      21.000 : ADJACENT=RC-MixteMain-Ftop-1 : ADJ_SURF=763 : FRONT : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=  741 : AREA=      21.000 : ADJACENT=R-MixteMain-Ftop-5 : ADJ_SURF=731 : BACK : GEOSURF=0.050000
ROOF  =EXT_ROOF             : SURF=  742 : AREA=      49.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  743 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.039286
WINDOW=EXT_WINDOW1          : SURF=  745 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.005357
WINDOW=EXT_WINDOW1          : SURF=  746 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.005357
WALL  =ADJ_WALL             : SURF=  744 : AREA=      21.000 : ADJACENT=R-MixteMain-Ftop-3 : ADJ_SURF=817 : FRONT : GEOSURF=0.050000
 REGIME
 CAPACITANCE=      176.400    : VOLUME=      147.000    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-Ftop-9  /  A i r n o d e  R-MixteSide-Ftop-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-Ftop-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-Ftop-9
ROOF  =EXT_ROOF             : SURF=  747 : AREA=      72.893 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  748 : AREA=      19.798 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.038343
WINDOW=EXT_WINDOW1          : SURF=  753 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004358
WINDOW=EXT_WINDOW1          : SURF=  754 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004358
FLOOR =ADJ_CEILING          : SURF=  749 : AREA=      72.893 : ADJACENT=R-MixteSide-Fstack-9 : ADJ_SURF=559 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  750 : AREA=      27.335 : ADJACENT=R-MixteSide-Ftop-10 : ADJ_SURF=858 : FRONT : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  751 : AREA=      24.298 : ADJACENT=RC-MixteSide-Ftop-1 : ADJ_SURF=838 : FRONT : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  752 : AREA=      27.335 : ADJACENT=R-MixteSide-Ftop-8 : ADJ_SURF=706 : BACK : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      262.415    : VOLUME=      218.680    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-Ftop-7  /  A i r n o d e  R-MixteMain-Ftop-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-Ftop-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-Ftop-7
WALL  =EXT_WALL             : SURF=  755 : AREA=      16.425 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.039107
WINDOW=EXT_WINDOW1          : SURF=  761 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005357
WINDOW=EXT_WINDOW1          : SURF=  762 : AREA=       2.325 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005536
FLOOR =ADJ_CEILING          : SURF=  756 : AREA=      49.000 : ADJACENT=R-MixteMain-Fstack-7 : ADJ_SURF=193 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  757 : AREA=      21.000 : ADJACENT=RC-MixteMain-Ftop-1 : ADJ_SURF=765 : FRONT : GEOSURF=0.050000
ROOF  =EXT_ROOF             : SURF=  758 : AREA=      49.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  759 : AREA=      21.000 : ADJACENT=R-MixteMain-Ftop-6 : ADJ_SURF=665 : BACK : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=  760 : AREA=      21.000 : ADJACENT=R-MixteMain-Ftop-8 : ADJ_SURF=802 : FRONT : GEOSURF=0.050000
 REGIME
 CAPACITANCE=      176.400    : VOLUME=      147.000    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-MixteMain-Ftop-1  /  A i r n o d e  RC-MixteMain-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-MixteMain-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-MixteMain-Ftop-1
WALL  =ADJ_WALL             : SURF=  763 : AREA=      21.000 : ADJACENT=R-MixteMain-Ftop-4 : ADJ_SURF=740 : BACK : GEOSURF=0.017949
WALL  =ADJ_WALL             : SURF=  764 : AREA=      21.000 : ADJACENT=R-MixteMain-Ftop-2 : ADJ_SURF=830 : FRONT : GEOSURF=0.017949
WALL  =ADJ_WALL             : SURF=  765 : AREA=      21.000 : ADJACENT=R-MixteMain-Ftop-7 : ADJ_SURF=757 : BACK : GEOSURF=0.017949
ROOF  =EXT_ROOF             : SURF=  766 : AREA=      74.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  767 : AREA=      27.000 : ADJACENT=R-MixteMain-Ftop-10 : ADJ_SURF=782 : FRONT : GEOSURF=0.023075
WALL  =ADJ_WALL             : SURF=  768 : AREA=      21.000 : ADJACENT=R-MixteMain-Ftop-6 : ADJ_SURF=669 : BACK : GEOSURF=0.017949
WALL  =ADJ_WALL             : SURF=  769 : AREA=      21.000 : ADJACENT=R-MixteMain-Ftop-5 : ADJ_SURF=732 : BACK : GEOSURF=0.017949
WALL  =EXT_WALL             : SURF=  770 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.005128
WALL  =ADJ_WALL             : SURF=  771 : AREA=      21.000 : ADJACENT=R-MixteMain-Ftop-3 : ADJ_SURF=820 : FRONT : GEOSURF=0.017949
WALL  =ADJ_WALL             : SURF=  772 : AREA=      27.000 : ADJACENT=R-MixteMain-Ftop-1 : ADJ_SURF=682 : BACK : GEOSURF=0.023077
WALL  =ADJ_WALL             : SURF=  773 : AREA=      21.000 : ADJACENT=R-MixteMain-Ftop-9 : ADJ_SURF=850 : FRONT : GEOSURF=0.017949
WALL  =ADJ_WALL             : SURF=  774 : AREA=      21.000 : ADJACENT=R-MixteMain-Ftop-8 : ADJ_SURF=803 : FRONT : GEOSURF=0.017949
FLOOR =ADJ_CEILING          : SURF=  775 : AREA=      74.000 : ADJACENT=RC-MixteMain-Fstack-1 : ADJ_SURF=250 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  776 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.005128
 REGIME
 CAPACITANCE=      266.400    : VOLUME=      222.000    : REFAREA=       74.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-Ftop-10  /  A i r n o d e  R-MixteMain-Ftop-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-Ftop-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-Ftop-10
ROOF  =EXT_ROOF             : SURF=  777 : AREA=      63.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  778 : AREA=      63.000 : ADJACENT=R-MixteMain-Fstack-10 : ADJ_SURF=216 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  779 : AREA=      22.425 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.046719
WINDOW=EXT_WINDOW1          : SURF=  783 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  784 : AREA=       2.325 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004844
WALL  =EXT_WALL             : SURF=  780 : AREA=      21.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  781 : AREA=      21.000 : ADJACENT=R-MixteMain-Ftop-9 : ADJ_SURF=853 : FRONT : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  782 : AREA=      27.000 : ADJACENT=RC-MixteMain-Ftop-1 : ADJ_SURF=767 : BACK : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-Ftop-4  /  A i r n o d e  R-MixteSide-Ftop-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-Ftop-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-Ftop-4
WALL  =EXT_WALL             : SURF=  785 : AREA=      19.798 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.038343
WINDOW=EXT_WINDOW1          : SURF=  791 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004358
WINDOW=EXT_WINDOW1          : SURF=  792 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004358
WALL  =ADJ_WALL             : SURF=  786 : AREA=      24.298 : ADJACENT=RC-MixteSide-Ftop-1 : ADJ_SURF=842 : FRONT : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  787 : AREA=      27.335 : ADJACENT=R-MixteSide-Ftop-3 : ADJ_SURF=698 : BACK : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  788 : AREA=      27.335 : ADJACENT=R-MixteSide-Ftop-5 : ADJ_SURF=812 : FRONT : GEOSURF=0.052941
FLOOR =ADJ_CEILING          : SURF=  789 : AREA=      72.893 : ADJACENT=R-MixteSide-Fstack-4 : ADJ_SURF=480 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  790 : AREA=      72.893 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      262.415    : VOLUME=      218.680    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-Ftop-11  /  A i r n o d e  R-MixteSide-Ftop-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-Ftop-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-Ftop-11
WALL  =ADJ_WALL             : SURF=  793 : AREA=      27.335 : ADJACENT=R-MixteSide-Ftop-10 : ADJ_SURF=861 : FRONT : GEOSURF=0.052941
WALL  =EXT_WALL             : SURF=  794 : AREA=      19.798 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.038343
WINDOW=EXT_WINDOW1          : SURF=  799 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004358
WINDOW=EXT_WINDOW1          : SURF=  800 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004358
ROOF  =EXT_ROOF             : SURF=  795 : AREA=      72.893 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  796 : AREA=      24.298 : ADJACENT=RC-MixteSide-Ftop-1 : ADJ_SURF=843 : FRONT : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  797 : AREA=      27.335 : ADJACENT=R-MixteSide-Ftop-12 : ADJ_SURF=690 : BACK : GEOSURF=0.052941
FLOOR =ADJ_CEILING          : SURF=  798 : AREA=      72.893 : ADJACENT=R-MixteSide-Fstack-11 : ADJ_SURF=473 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      262.415    : VOLUME=      218.680    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-Ftop-8  /  A i r n o d e  R-MixteMain-Ftop-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-Ftop-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-Ftop-8
WALL  =ADJ_WALL             : SURF=  801 : AREA=      21.000 : ADJACENT=R-MixteMain-Ftop-9 : ADJ_SURF=854 : FRONT : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=  802 : AREA=      21.000 : ADJACENT=R-MixteMain-Ftop-7 : ADJ_SURF=760 : BACK : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=  803 : AREA=      21.000 : ADJACENT=RC-MixteMain-Ftop-1 : ADJ_SURF=774 : BACK : GEOSURF=0.050000
WALL  =EXT_WALL             : SURF=  804 : AREA=      16.425 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.039107
WINDOW=EXT_WINDOW1          : SURF=  807 : AREA=       2.325 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005536
WINDOW=EXT_WINDOW1          : SURF=  808 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005357
ROOF  =EXT_ROOF             : SURF=  805 : AREA=      49.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  806 : AREA=      49.000 : ADJACENT=R-MixteMain-Fstack-8 : ADJ_SURF=202 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      176.400    : VOLUME=      147.000    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-Ftop-5  /  A i r n o d e  R-MixteSide-Ftop-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-Ftop-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-Ftop-5
ROOF  =EXT_ROOF             : SURF=  809 : AREA=      72.893 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  810 : AREA=      24.298 : ADJACENT=RC-MixteSide-Ftop-1 : ADJ_SURF=833 : FRONT : GEOSURF=0.047059
WALL  =EXT_WALL             : SURF=  811 : AREA=      19.798 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.038343
WINDOW=EXT_WINDOW1          : SURF=  815 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004358
WINDOW=EXT_WINDOW1          : SURF=  816 : AREA=       2.250 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004358
WALL  =ADJ_WALL             : SURF=  812 : AREA=      27.335 : ADJACENT=R-MixteSide-Ftop-4 : ADJ_SURF=788 : BACK : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  813 : AREA=      27.335 : ADJACENT=R-MixteSide-Ftop-6 : ADJ_SURF=677 : BACK : GEOSURF=0.052941
FLOOR =ADJ_CEILING          : SURF=  814 : AREA=      72.893 : ADJACENT=R-MixteSide-Fstack-5 : ADJ_SURF=582 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      262.415    : VOLUME=      218.680    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-Ftop-3  /  A i r n o d e  R-MixteMain-Ftop-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-Ftop-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-Ftop-3
WALL  =ADJ_WALL             : SURF=  817 : AREA=      21.000 : ADJACENT=R-MixteMain-Ftop-4 : ADJ_SURF=744 : BACK : GEOSURF=0.050000
ROOF  =EXT_ROOF             : SURF=  818 : AREA=      49.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  819 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.039286
WINDOW=EXT_WINDOW1          : SURF=  823 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.005357
WINDOW=EXT_WINDOW1          : SURF=  824 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.005357
WALL  =ADJ_WALL             : SURF=  820 : AREA=      21.000 : ADJACENT=RC-MixteMain-Ftop-1 : ADJ_SURF=771 : BACK : GEOSURF=0.050000
FLOOR =ADJ_CEILING          : SURF=  821 : AREA=      49.000 : ADJACENT=R-MixteMain-Fstack-3 : ADJ_SURF=179 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  822 : AREA=      21.000 : ADJACENT=R-MixteMain-Ftop-2 : ADJ_SURF=826 : FRONT : GEOSURF=0.050000
 REGIME
 CAPACITANCE=      176.400    : VOLUME=      147.000    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-Ftop-2  /  A i r n o d e  R-MixteMain-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-Ftop-2
WALL  =EXT_WALL             : SURF=  825 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.039286
WINDOW=EXT_WINDOW1          : SURF=  831 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.005357
WINDOW=EXT_WINDOW1          : SURF=  832 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.005357
WALL  =ADJ_WALL             : SURF=  826 : AREA=      21.000 : ADJACENT=R-MixteMain-Ftop-3 : ADJ_SURF=822 : BACK : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=  827 : AREA=      21.000 : ADJACENT=R-MixteMain-Ftop-1 : ADJ_SURF=680 : BACK : GEOSURF=0.050000
ROOF  =EXT_ROOF             : SURF=  828 : AREA=      49.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  829 : AREA=      49.000 : ADJACENT=R-MixteMain-Fstack-2 : ADJ_SURF=187 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  830 : AREA=      21.000 : ADJACENT=RC-MixteMain-Ftop-1 : ADJ_SURF=764 : BACK : GEOSURF=0.050000
 REGIME
 CAPACITANCE=      176.400    : VOLUME=      147.000    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-MixteSide-Ftop-1  /  A i r n o d e  RC-MixteSide-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-MixteSide-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-MixteSide-Ftop-1
WALL  =ADJ_WALL             : SURF=  833 : AREA=      24.298 : ADJACENT=R-MixteSide-Ftop-5 : ADJ_SURF=810 : BACK : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  834 : AREA=      24.298 : ADJACENT=R-MixteSide-Ftop-7 : ADJ_SURF=717 : BACK : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  835 : AREA=      24.298 : ADJACENT=R-MixteSide-Ftop-3 : ADJ_SURF=701 : BACK : GEOSURF=0.015385
ROOF  =EXT_ROOF             : SURF=  836 : AREA=     101.241 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  837 : AREA=      24.298 : ADJACENT=R-MixteSide-Ftop-10 : ADJ_SURF=860 : FRONT : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  838 : AREA=      24.298 : ADJACENT=R-MixteSide-Ftop-9 : ADJ_SURF=751 : BACK : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  839 : AREA=      24.298 : ADJACENT=R-MixteSide-Ftop-6 : ADJ_SURF=675 : BACK : GEOSURF=0.015385
WALL  =EXT_WALL             : SURF=  840 : AREA=       6.074 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003846
WALL  =ADJ_WALL             : SURF=  841 : AREA=      24.298 : ADJACENT=R-MixteSide-Ftop-12 : ADJ_SURF=693 : BACK : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  842 : AREA=      24.298 : ADJACENT=R-MixteSide-Ftop-4 : ADJ_SURF=786 : BACK : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  843 : AREA=      24.298 : ADJACENT=R-MixteSide-Ftop-11 : ADJ_SURF=796 : BACK : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  844 : AREA=      30.372 : ADJACENT=R-MixteSide-Ftop-2 : ADJ_SURF=654 : BACK : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  845 : AREA=      30.372 : ADJACENT=R-MixteSide-Ftop-1 : ADJ_SURF=722 : BACK : GEOSURF=0.019227
WALL  =ADJ_WALL             : SURF=  846 : AREA=      24.298 : ADJACENT=R-MixteSide-Ftop-8 : ADJ_SURF=705 : BACK : GEOSURF=0.015385
WALL  =EXT_WALL             : SURF=  847 : AREA=       6.074 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003846
FLOOR =ADJ_CEILING          : SURF=  848 : AREA=     101.241 : ADJACENT=RC-MixteSide-Fstack-1 : ADJ_SURF=490 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      364.466    : VOLUME=      303.722    : REFAREA=      101.241: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteMain-Ftop-9  /  A i r n o d e  R-MixteMain-Ftop-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteMain-Ftop-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteMain-Ftop-9
FLOOR =ADJ_CEILING          : SURF=  849 : AREA=      49.000 : ADJACENT=R-MixteMain-Fstack-9 : ADJ_SURF=235 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  850 : AREA=      21.000 : ADJACENT=RC-MixteMain-Ftop-1 : ADJ_SURF=773 : BACK : GEOSURF=0.050000
WALL  =EXT_WALL             : SURF=  851 : AREA=      16.425 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.039107
WINDOW=EXT_WINDOW1          : SURF=  855 : AREA=       2.325 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005536
WINDOW=EXT_WINDOW1          : SURF=  856 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005357
ROOF  =EXT_ROOF             : SURF=  852 : AREA=      49.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  853 : AREA=      21.000 : ADJACENT=R-MixteMain-Ftop-10 : ADJ_SURF=781 : BACK : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=  854 : AREA=      21.000 : ADJACENT=R-MixteMain-Ftop-8 : ADJ_SURF=801 : BACK : GEOSURF=0.050000
 REGIME
 CAPACITANCE=      176.400    : VOLUME=      147.000    : REFAREA=       49.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSide-Ftop-10  /  A i r n o d e  R-MixteSide-Ftop-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSide-Ftop-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSide-Ftop-10
ROOF  =EXT_ROOF             : SURF=  857 : AREA=      72.893 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  858 : AREA=      27.335 : ADJACENT=R-MixteSide-Ftop-9 : ADJ_SURF=750 : BACK : GEOSURF=0.052941
WALL  =EXT_WALL             : SURF=  859 : AREA=      19.798 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.038343
WINDOW=EXT_WINDOW1          : SURF=  863 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004358
WINDOW=EXT_WINDOW1          : SURF=  864 : AREA=       2.250 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004358
WALL  =ADJ_WALL             : SURF=  860 : AREA=      24.298 : ADJACENT=RC-MixteSide-Ftop-1 : ADJ_SURF=837 : BACK : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  861 : AREA=      27.335 : ADJACENT=R-MixteSide-Ftop-11 : ADJ_SURF=793 : BACK : GEOSURF=0.052941
FLOOR =ADJ_CEILING          : SURF=  862 : AREA=      72.893 : ADJACENT=R-MixteSide-Fstack-10 : ADJ_SURF=500 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      262.415    : VOLUME=      218.680    : REFAREA=       72.893: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  P-Main-Fcave-1  /  A i r n o d e  P-Main-Fcave-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE P-Main-Fcave-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE P-Main-Fcave-1
CEILING=ADJ_CEILING          : SURF=  865 : AREA=      72.893 : ADJACENT=R-MixteSide-F0-8 : ADJ_SURF=376 : FRONT
WALL  =GROUND_WALL             : SURF=  866 : AREA=     103.340 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.029490
FLOOR =GROUND_FLOOR         : SURF=  867 : AREA=    1752.756 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  868 : AREA=      49.000 : ADJACENT=C-MixteMain-F0-4 : ADJ_SURF=603 : FRONT
WALL  =GROUND_WALL             : SURF=  869 : AREA=      48.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.013698
CEILING=ADJ_CEILING          : SURF=  870 : AREA=      72.893 : ADJACENT=C-MixteSide-F0-2 : ADJ_SURF=398 : FRONT
CEILING=ADJ_CEILING          : SURF=  871 : AREA=      72.893 : ADJACENT=C-MixteSide-F0-5 : ADJ_SURF=624 : FRONT
CEILING=ADJ_CEILING          : SURF=  872 : AREA=      72.893 : ADJACENT=C-MixteSide-F0-7 : ADJ_SURF=639 : FRONT
WALL  =GROUND_WALL             : SURF=  873 : AREA=     151.861 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.043337
CEILING=ADJ_CEILING          : SURF=  874 : AREA=      49.000 : ADJACENT=C-MixteMain-F0-2 : ADJ_SURF=589 : FRONT
CEILING=ADJ_CEILING          : SURF=  875 : AREA=      49.000 : ADJACENT=R-MixteMain-F0-10 : ADJ_SURF=126 : FRONT
CEILING=ADJ_CEILING          : SURF=  876 : AREA=      72.893 : ADJACENT=C-MixteSide-F0-4 : ADJ_SURF=618 : FRONT
ROOF  =EXT_ROOF             : SURF=  877 : AREA=      12.975 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
CEILING=ADJ_CEILING          : SURF=  878 : AREA=     137.687 : ADJACENT=RC-MixteSide-F0-1 : ADJ_SURF=441 : FRONT
CEILING=ADJ_CEILING          : SURF=  879 : AREA=      72.893 : ADJACENT=C-MixteSide-F0-6 : ADJ_SURF=631 : FRONT
WALL  =GROUND_WALL             : SURF=  880 : AREA=      60.744 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.017335
CEILING=ADJ_CEILING          : SURF=  881 : AREA=      49.000 : ADJACENT=R-MixteMain-F0-7 : ADJ_SURF=57 : FRONT
CEILING=ADJ_CEILING          : SURF=  882 : AREA=      49.000 : ADJACENT=R-MixteMain-F0-8 : ADJ_SURF=46 : FRONT
WALL  =GROUND_WALL             : SURF=  883 : AREA=     195.264 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.055723
WALL  =GROUND_WALL             : SURF=  884 : AREA=     141.630 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.040417
CEILING=ADJ_CEILING          : SURF=  885 : AREA=      49.000 : ADJACENT=R-MixteMain-F0-9 : ADJ_SURF=11 : FRONT
CEILING=ADJ_CEILING          : SURF=  886 : AREA=      49.000 : ADJACENT=C-MixteMain-F0-3 : ADJ_SURF=595 : FRONT
CEILING=ADJ_CEILING          : SURF=  887 : AREA=      72.893 : ADJACENT=R-MixteSide-F0-12 : ADJ_SURF=286 : FRONT
CEILING=ADJ_CEILING          : SURF=  888 : AREA=      49.000 : ADJACENT=C-MixteMain-F0-5 : ADJ_SURF=612 : FRONT
CEILING=ADJ_CEILING          : SURF=  889 : AREA=      72.893 : ADJACENT=R-MixteSide-F0-9 : ADJ_SURF=341 : FRONT
CEILING=ADJ_CEILING          : SURF=  890 : AREA=     102.000 : ADJACENT=RC-MixteMain-F0-1 : ADJ_SURF=146 : FRONT
CEILING=ADJ_CEILING          : SURF=  891 : AREA=      72.893 : ADJACENT=C-MixteSide-F0-1 : ADJ_SURF=393 : FRONT
ROOF  =EXT_ROOF             : SURF=  892 : AREA=       7.919 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
CEILING=ADJ_CEILING          : SURF=  893 : AREA=      72.893 : ADJACENT=R-MixteSide-F0-10 : ADJ_SURF=317 : FRONT
CEILING=ADJ_CEILING          : SURF=  894 : AREA=      49.000 : ADJACENT=R-MixteMain-F0-6 : ADJ_SURF=86 : FRONT
CEILING=ADJ_CEILING          : SURF=  895 : AREA=     127.456 : ADJACENT=R-Mixte-Bridge-1 : ADJ_SURF=652 : FRONT
CEILING=ADJ_CEILING          : SURF=  896 : AREA=      72.893 : ADJACENT=R-MixteSide-F0-11 : ADJ_SURF=292 : FRONT
CEILING=ADJ_CEILING          : SURF=  897 : AREA=      72.893 : ADJACENT=C-MixteSide-F0-3 : ADJ_SURF=261 : FRONT
CEILING=ADJ_CEILING          : SURF=  898 : AREA=      49.000 : ADJACENT=C-MixteMain-F0-1 : ADJ_SURF=107 : FRONT
 REGIME
 CAPACITANCE=     6309.920    : VOLUME=     5258.267    : REFAREA=     1752.756: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*-----------------------------------------------------------------------------------------------------------------------
OUTPUTS
TRANSFER : TIMEBASE=1.000
AIRNODES = R-MixteMain-F1-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-F0-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-F1-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-F1-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-F1-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-F0-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-F1-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-F0-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-F1-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-F1-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-F0-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-F1-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-F1-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-MixteMain-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-F0-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-MixteMain-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-MixteMain-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-Fstack-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-Fstack-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-Fstack-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-Fstack-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-Fstack-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-Fstack-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-Fstack-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-Fstack-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-MixteMain-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-Fstack-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-MixteSide-F0-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-F1-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-F1-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-F0-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-F0-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-F1-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-F1-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-F0-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-F1-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-F1-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-F0-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-F1-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-F1-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-F1-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-F0-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-F1-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-MixteSide-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-MixteSide-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-F1-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-MixteSide-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-MixteSide-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-Fstack-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-Fstack-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-MixteSide-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-Fstack-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-Fstack-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-Fstack-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-Fstack-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-Fstack-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-Fstack-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-Fstack-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-Fstack-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-Fstack-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-MixteMain-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-MixteMain-F0-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-MixteMain-F0-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-MixteMain-F0-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-MixteSide-F0-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-MixteSide-F0-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-MixteSide-F0-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-MixteSide-F0-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Mixte-Bridge-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-Ftop-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-Ftop-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-Ftop-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-Ftop-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-Ftop-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-Ftop-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-Ftop-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-Ftop-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-Ftop-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-Ftop-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-MixteMain-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-Ftop-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-Ftop-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-Ftop-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-Ftop-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-Ftop-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-Ftop-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-MixteSide-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteMain-Ftop-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSide-Ftop-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = P-Main-Fcave-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  T R N S F L O W Multizone Airflow Network (Model COMIS 3.1)
*-----------------------------------------------------------------------------------------------------------------------
*  E n d
*-----------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Single Clear
Window ID   : 6501
Tilt        : 90.0
Glazings    : 1
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.870 0.870 0.868 0.865 0.857 0.837 0.789 0.674 0.417 0.000 0.791
Abs1  0.052 0.053 0.054 0.055 0.057 0.060 0.062 0.063 0.062 0.000 0.058
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Rbsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Tvis  0.896 0.895 0.895 0.892 0.885 0.866 0.818 0.701 0.437 0.000 0.818
Rfvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
Rbvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
SHGC  0.808   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.905
Layer ID#        21011        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)      4.0        0        0        0        0        0
Cond(W/m2-K     ) 250.0        0        0        0        0        0
Spectral File PLANICLEAR 4         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.54  7.16  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
0        6.71  30.84  3.30  7.26  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
783        0.00   4.00  3.59  7.12  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
783        6.71  30.84  3.32  7.25  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Air
Window ID   : 6502
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.820
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.39  7.01  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
0        6.71  30.84  3.23  7.08  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
783        0.00   4.00  3.50  6.83  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
783        6.71  30.84  3.26  7.01  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Argon
Window ID   : 6503
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.825
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.38  6.99  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
0        6.71  30.84  3.23  7.06  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
783        0.00   4.00  3.49  6.80  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
783        6.71  30.84  3.26  6.98  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Air
Window ID   : 6504
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.431   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.46  6.05  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.25  6.60  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Air
Window ID   : 6505
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.389   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.50  6.59  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.26  6.82  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Argon
Window ID   : 6506
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.433   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.44  6.12  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.24  6.35  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Argon
Window ID   : 6507
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.387   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.48  6.47  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.25  6.72  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #3 Argon
Window ID   : 6508
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.081 0.082 0.083 0.086 0.089 0.093 0.096 0.098 0.095 0.000 0.090
Abs2  0.193 0.194 0.198 0.200 0.199 0.196 0.192 0.174 0.110 0.000 0.187
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Rbsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
Rbvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
SHGC  0.342   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21011    21135        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.016        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 COOL-LITE SK         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  3.49  7.59  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.25  7.36  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #2 Argon
Window ID   : 6509
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.416 0.420 0.425 0.428 0.425 0.423 0.422 0.406 0.309 0.001 0.411
Abs2  0.007 0.007 0.007 0.007 0.007 0.008 0.007 0.007 0.005 0.000 0.007
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Rbsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
Rbvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
SHGC  0.221   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21135    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.016    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File COOL-LITE SK PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  4.01  6.24  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.38  6.66  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Triple Low-e #2#5 High Gain
Window ID   : 6510
Tilt        : 90.0
Glazings    : 3
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.483 0.488 0.475 0.459 0.440 0.405 0.331 0.209 0.077 0.000 0.375
Abs1  0.111 0.113 0.124 0.133 0.137 0.148 0.178 0.222 0.218 0.001 0.154
Abs2  0.038 0.039 0.039 0.039 0.040 0.041 0.041 0.037 0.030 0.000 0.039
Abs3  0.041 0.043 0.049 0.054 0.055 0.058 0.066 0.067 0.041 0.000 0.056
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Rbsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Tvis  0.686 0.693 0.675 0.653 0.626 0.575 0.469 0.294 0.108 0.000 0.532
Rfvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
Rbvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
SHGC  0.421   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.744
Layer ID#        21422    21011    21422        0        0        0
Tir              0.000    0.000    0.000        0        0        0
Emis F           0.840    0.840    0.039        0        0        0
Emis B           0.039    0.840    0.840        0        0        0
Thickness(mm)      4.0      4.0      4.0        0        0        0
Cond(W/m2-K     ) 250.0    250.0    250.0        0        0        0
Spectral File PLANITHERM X PLANICLEAR 4 PLANITHERM X         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.26  6.68  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
0        6.71  30.84  3.19  6.71  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
783        0.00   4.00  3.51  6.66  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
783        6.71  30.84  3.25  6.23  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
*** END OF LIBRARY ***
************************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis-daylight
************************************************************************************************************
  6501   ENE6510 Single Clear                     4                5.49  0.808  0.87  0.078  0.905
  6502   ENE6510 Double Clear Air                 4/12/4           2.9  0.699  0.765  0.138  0.82
  6503   ENE6510 Double Clear Argon               4/12/4           2.76  0.699  0.765  0.138  0.825
  6504   ENE6510 Double Low-e #3 Air              4/12/4           1.59  0.431  0.462  0.401  0.719
  6505   ENE6510 Double Low-e #2 Air              4/12/4           1.59  0.389  0.462  0.407  0.719
  6506   ENE6510 Double Low-e #3 Argon            4/12/4           1.22  0.433  0.462  0.401  0.719
  6507   ENE6510 Double Low-e #2 Argon            4/12/4           1.22  0.387  0.462  0.407  0.719
  6508   ENE6510 Double Low-e Cool #3 Argon       4/12/4           1.19  0.342  0.259  0.467  0.523
  6509   ENE6510 Double Low-e Cool #2 Argon       4/12/4           1.19  0.221  0.259  0.318  0.523
  6510   ENE6510 Triple Low-e #2#5 High Gain      4/12.7/4/12.7/4  0.93  0.421  0.483  0.327  0.744
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 61.728230000000 80.000000000000 7.500000000000
vertex 2 61.728230000000 80.000000000000 4.500000000000
vertex 3 61.728230000000 73.000000000000 4.500000000000
vertex 4 61.728230000000 73.000000000000 7.500000000000
vertex 5 68.728230000000 73.000000000000 7.500000000000
vertex 6 68.728230000000 73.000000000000 4.500000000000
vertex 7 68.728230000000 80.000000000000 4.500000000000
vertex 8 68.728230000000 80.000000000000 7.500000000000
vertex 9 64.228230000000 80.000000000000 7.000000000000
vertex 10 64.228230000000 80.000000000000 5.500000000000
vertex 11 62.728230000000 80.000000000000 5.500000000000
vertex 12 62.728230000000 80.000000000000 7.000000000000
vertex 13 67.728230000000 80.000000000000 7.000000000000
vertex 14 67.728230000000 80.000000000000 5.500000000000
vertex 15 66.228230000000 80.000000000000 5.500000000000
vertex 16 66.228230000000 80.000000000000 7.000000000000
vertex 17 68.728230000000 64.000000000000 4.500000000000
vertex 18 68.728230000000 64.000000000000 0.000000000000
vertex 19 68.728230000000 71.000000000000 0.000000000000
vertex 20 68.728230000000 71.000000000000 4.500000000000
vertex 21 61.728230000000 64.000000000000 0.000000000000
vertex 22 61.728230000000 71.000000000000 0.000000000000
vertex 23 61.728230000000 71.000000000000 4.500000000000
vertex 24 61.728230000000 64.000000000000 4.500000000000
vertex 25 66.228230000000 64.000000000000 2.500000000000
vertex 26 66.228230000000 64.000000000000 1.000000000000
vertex 27 67.728230000000 64.000000000000 1.000000000000
vertex 28 67.728230000000 64.000000000000 2.500000000000
vertex 29 62.728230000000 64.000000000000 2.500000000000
vertex 30 62.728230000000 64.000000000000 1.000000000000
vertex 31 64.278230000000 64.000000000000 1.000000000000
vertex 32 64.278230000000 64.000000000000 2.500000000000
vertex 33 68.728230000000 71.000000000000 7.500000000000
vertex 34 61.728230000000 71.000000000000 7.500000000000
vertex 35 68.728230000000 64.000000000000 7.500000000000
vertex 36 61.728230000000 64.000000000000 7.500000000000
vertex 37 66.228230000000 64.000000000000 7.000000000000
vertex 38 66.228230000000 64.000000000000 5.500000000000
vertex 39 67.728230000000 64.000000000000 5.500000000000
vertex 40 67.728230000000 64.000000000000 7.000000000000
vertex 41 62.728230000000 64.000000000000 7.000000000000
vertex 42 62.728230000000 64.000000000000 5.500000000000
vertex 43 64.278230000000 64.000000000000 5.500000000000
vertex 44 64.278230000000 64.000000000000 7.000000000000
vertex 45 54.728230000000 80.000000000000 7.500000000000
vertex 46 54.728230000000 73.000000000000 7.500000000000
vertex 47 54.728230000000 80.000000000000 4.500000000000
vertex 48 54.728230000000 73.000000000000 4.500000000000
vertex 49 60.728230000000 80.000000000000 7.000000000000
vertex 50 60.728230000000 80.000000000000 5.500000000000
vertex 51 59.228230000000 80.000000000000 5.500000000000
vertex 52 59.228230000000 80.000000000000 7.000000000000
vertex 53 57.228230000000 80.000000000000 7.000000000000
vertex 54 57.228230000000 80.000000000000 5.500000000000
vertex 55 55.728230000000 80.000000000000 5.500000000000
vertex 56 55.728230000000 80.000000000000 7.000000000000
vertex 57 54.728230000000 71.000000000000 7.500000000000
vertex 58 54.728230000000 64.000000000000 7.500000000000
vertex 59 54.728230000000 71.000000000000 4.500000000000
vertex 60 54.728230000000 64.000000000000 4.500000000000
vertex 61 59.228230000000 64.000000000000 7.000000000000
vertex 62 59.228230000000 64.000000000000 5.500000000000
vertex 63 60.728230000000 64.000000000000 5.500000000000
vertex 64 60.728230000000 64.000000000000 7.000000000000
vertex 65 55.728230000000 64.000000000000 7.000000000000
vertex 66 55.728230000000 64.000000000000 5.500000000000
vertex 67 57.278230000000 64.000000000000 5.500000000000
vertex 68 57.278230000000 64.000000000000 7.000000000000
vertex 69 54.728230000000 71.000000000000 0.000000000000
vertex 70 54.728230000000 64.000000000000 0.000000000000
vertex 71 59.228230000000 64.000000000000 2.500000000000
vertex 72 59.228230000000 64.000000000000 1.000000000000
vertex 73 60.728230000000 64.000000000000 1.000000000000
vertex 74 60.728230000000 64.000000000000 2.500000000000
vertex 75 55.728230000000 64.000000000000 2.500000000000
vertex 76 55.728230000000 64.000000000000 1.000000000000
vertex 77 57.278230000000 64.000000000000 1.000000000000
vertex 78 57.278230000000 64.000000000000 2.500000000000
vertex 79 47.728230000000 80.000000000000 7.500000000000
vertex 80 47.728230000000 80.000000000000 4.500000000000
vertex 81 47.728230000000 73.000000000000 4.500000000000
vertex 82 47.728230000000 73.000000000000 7.500000000000
vertex 83 53.728230000000 80.000000000000 7.000000000000
vertex 84 53.728230000000 80.000000000000 5.500000000000
vertex 85 52.228230000000 80.000000000000 5.500000000000
vertex 86 52.228230000000 80.000000000000 7.000000000000
vertex 87 50.228230000000 80.000000000000 7.000000000000
vertex 88 50.228230000000 80.000000000000 5.500000000000
vertex 89 48.728230000000 80.000000000000 5.500000000000
vertex 90 48.728230000000 80.000000000000 7.000000000000
vertex 91 47.728230000000 64.000000000000 0.000000000000
vertex 92 47.728230000000 71.000000000000 0.000000000000
vertex 93 47.728230000000 71.000000000000 4.500000000000
vertex 94 47.728230000000 64.000000000000 4.500000000000
vertex 95 52.228230000000 64.000000000000 2.500000000000
vertex 96 52.228230000000 64.000000000000 1.000000000000
vertex 97 53.728230000000 64.000000000000 1.000000000000
vertex 98 53.728230000000 64.000000000000 2.500000000000
vertex 99 48.728230000000 64.000000000000 2.500000000000
vertex 100 48.728230000000 64.000000000000 1.000000000000
vertex 101 50.278230000000 64.000000000000 1.000000000000
vertex 102 50.278230000000 64.000000000000 2.500000000000
vertex 103 47.728230000000 64.000000000000 7.500000000000
vertex 104 52.228230000000 64.000000000000 7.000000000000
vertex 105 52.228230000000 64.000000000000 5.500000000000
vertex 106 53.728230000000 64.000000000000 5.500000000000
vertex 107 53.728230000000 64.000000000000 7.000000000000
vertex 108 48.728230000000 64.000000000000 7.000000000000
vertex 109 48.728230000000 64.000000000000 5.500000000000
vertex 110 50.278230000000 64.000000000000 5.500000000000
vertex 111 50.278230000000 64.000000000000 7.000000000000
vertex 112 47.728230000000 71.000000000000 7.500000000000
vertex 113 40.728230000000 80.000000000000 4.500000000000
vertex 114 40.728230000000 80.000000000000 7.500000000000
vertex 115 43.228230000000 80.000000000000 7.000000000000
vertex 116 43.228230000000 80.000000000000 5.500000000000
vertex 117 41.728230000000 80.000000000000 5.500000000000
vertex 118 41.728230000000 80.000000000000 7.000000000000
vertex 119 46.728230000000 80.000000000000 7.000000000000
vertex 120 46.728230000000 80.000000000000 5.500000000000
vertex 121 45.228230000000 80.000000000000 5.500000000000
vertex 122 45.228230000000 80.000000000000 7.000000000000
vertex 123 40.728230000000 73.000000000000 4.500000000000
vertex 124 40.728230000000 73.000000000000 7.500000000000
vertex 125 40.728230000000 71.000000000000 4.500000000000
vertex 126 40.728230000000 71.000000000000 0.000000000000
vertex 127 40.728230000000 65.000000000000 0.000000000000
vertex 128 40.728230000000 65.000000000000 4.500000000000
vertex 129 40.728230000000 64.000000000000 4.500000000000
vertex 130 40.728230000000 64.000000000000 0.000000000000
vertex 131 45.228230000000 64.000000000000 2.500000000000
vertex 132 45.228230000000 64.000000000000 1.000000000000
vertex 133 46.728230000000 64.000000000000 1.000000000000
vertex 134 46.728230000000 64.000000000000 2.500000000000
vertex 135 41.728230000000 64.000000000000 2.500000000000
vertex 136 41.728230000000 64.000000000000 1.000000000000
vertex 137 43.278230000000 64.000000000000 1.000000000000
vertex 138 43.278230000000 64.000000000000 2.500000000000
vertex 139 40.728230000000 71.000000000000 7.500000000000
vertex 140 40.728230000000 64.000000000000 7.500000000000
vertex 141 41.728230000000 64.000000000000 7.000000000000
vertex 142 41.728230000000 64.000000000000 5.500000000000
vertex 143 43.278230000000 64.000000000000 5.500000000000
vertex 144 43.278230000000 64.000000000000 7.000000000000
vertex 145 45.228230000000 64.000000000000 7.000000000000
vertex 146 45.228230000000 64.000000000000 5.500000000000
vertex 147 46.728230000000 64.000000000000 5.500000000000
vertex 148 46.728230000000 64.000000000000 7.000000000000
vertex 149 77.728230000000 71.000000000000 7.500000000000
vertex 150 77.728230000000 71.000000000000 4.500000000000
vertex 151 77.728230000000 64.000000000000 4.500000000000
vertex 152 70.728230000000 64.000000000000 4.500000000000
vertex 153 70.728230000000 71.000000000000 4.500000000000
vertex 154 77.728230000000 64.000000000000 7.500000000000
vertex 155 75.228230000000 64.000000000000 7.000000000000
vertex 156 75.228230000000 64.000000000000 5.500000000000
vertex 157 76.728230000000 64.000000000000 5.500000000000
vertex 158 76.728230000000 64.000000000000 7.000000000000
vertex 159 71.728230000000 64.000000000000 7.000000000000
vertex 160 71.728230000000 64.000000000000 5.500000000000
vertex 161 73.278230000000 64.000000000000 5.500000000000
vertex 162 73.278230000000 64.000000000000 7.000000000000
vertex 163 77.728230000000 80.000000000000 0.000000000000
vertex 164 77.728230000000 73.000000000000 0.000000000000
vertex 165 70.728230000000 73.000000000000 0.000000000000
vertex 166 70.728230000000 80.000000000000 0.000000000000
vertex 167 77.728230000000 80.000000000000 4.500000000000
vertex 168 70.728230000000 80.000000000000 4.500000000000
vertex 169 77.228230000000 80.000000000000 4.000000000000
vertex 170 77.228230000000 80.000000000000 0.500000000000
vertex 171 71.228230000000 80.000000000000 0.500000000000
vertex 172 71.228230000000 80.000000000000 4.000000000000
vertex 173 77.728230000000 73.000000000000 4.500000000000
vertex 174 70.728230000000 73.000000000000 4.500000000000
vertex 175 77.728230000000 73.000000000000 7.500000000000
vertex 176 77.728230000000 80.000000000000 7.500000000000
vertex 177 73.228230000000 80.000000000000 7.000000000000
vertex 178 73.228230000000 80.000000000000 5.500000000000
vertex 179 71.728230000000 80.000000000000 5.500000000000
vertex 180 71.728230000000 80.000000000000 7.000000000000
vertex 181 76.728230000000 80.000000000000 7.000000000000
vertex 182 76.728230000000 80.000000000000 5.500000000000
vertex 183 75.228230000000 80.000000000000 5.500000000000
vertex 184 75.228230000000 80.000000000000 7.000000000000
vertex 185 70.728230000000 71.000000000000 0.000000000000
vertex 186 70.728230000000 64.000000000000 0.000000000000
vertex 187 77.728230000000 64.000000000000 0.000000000000
vertex 188 77.728230000000 71.000000000000 0.000000000000
vertex 189 75.228230000000 64.000000000000 2.500000000000
vertex 190 75.228230000000 64.000000000000 1.000000000000
vertex 191 76.728230000000 64.000000000000 1.000000000000
vertex 192 76.728230000000 64.000000000000 2.500000000000
vertex 193 71.728230000000 64.000000000000 2.500000000000
vertex 194 71.728230000000 64.000000000000 1.000000000000
vertex 195 73.278230000000 64.000000000000 1.000000000000
vertex 196 73.278230000000 64.000000000000 2.500000000000
vertex 197 47.728230000000 73.000000000000 0.000000000000
vertex 198 40.728230000000 73.000000000000 0.000000000000
vertex 199 54.728230000000 73.000000000000 0.000000000000
vertex 200 68.728230000000 80.000000000000 0.000000000000
vertex 201 68.728230000000 73.000000000000 0.000000000000
vertex 202 61.728230000000 73.000000000000 0.000000000000
vertex 203 47.728230000000 73.000000000000 10.500000000000
vertex 204 54.728230000000 73.000000000000 10.500000000000
vertex 205 54.728230000000 80.000000000000 10.500000000000
vertex 206 47.728230000000 80.000000000000 10.500000000000
vertex 207 53.728230000000 80.000000000000 10.000000000000
vertex 208 53.728230000000 80.000000000000 8.500000000000
vertex 209 52.228230000000 80.000000000000 8.500000000000
vertex 210 52.228230000000 80.000000000000 10.000000000000
vertex 211 50.228230000000 80.000000000000 10.000000000000
vertex 212 50.228230000000 80.000000000000 8.500000000000
vertex 213 48.728230000000 80.000000000000 8.500000000000
vertex 214 48.728230000000 80.000000000000 10.000000000000
vertex 215 61.728230000000 80.000000000000 10.500000000000
vertex 216 60.728230000000 80.000000000000 10.000000000000
vertex 217 60.728230000000 80.000000000000 8.500000000000
vertex 218 59.228230000000 80.000000000000 8.500000000000
vertex 219 59.228230000000 80.000000000000 10.000000000000
vertex 220 57.228230000000 80.000000000000 10.000000000000
vertex 221 57.228230000000 80.000000000000 8.500000000000
vertex 222 55.728230000000 80.000000000000 8.500000000000
vertex 223 55.728230000000 80.000000000000 10.000000000000
vertex 224 61.728230000000 73.000000000000 10.500000000000
vertex 225 68.728230000000 73.000000000000 10.500000000000
vertex 226 68.728230000000 80.000000000000 10.500000000000
vertex 227 67.728230000000 80.000000000000 10.000000000000
vertex 228 67.728230000000 80.000000000000 8.500000000000
vertex 229 66.228230000000 80.000000000000 8.500000000000
vertex 230 66.228230000000 80.000000000000 10.000000000000
vertex 231 64.228230000000 80.000000000000 10.000000000000
vertex 232 64.228230000000 80.000000000000 8.500000000000
vertex 233 62.728230000000 80.000000000000 8.500000000000
vertex 234 62.728230000000 80.000000000000 10.000000000000
vertex 235 54.728230000000 71.000000000000 10.500000000000
vertex 236 47.728230000000 71.000000000000 10.500000000000
vertex 237 47.728230000000 64.000000000000 10.500000000000
vertex 238 54.728230000000 64.000000000000 10.500000000000
vertex 239 52.228230000000 64.000000000000 10.000000000000
vertex 240 52.228230000000 64.000000000000 8.500000000000
vertex 241 53.728230000000 64.000000000000 8.500000000000
vertex 242 53.728230000000 64.000000000000 10.000000000000
vertex 243 48.728230000000 64.000000000000 10.000000000000
vertex 244 48.728230000000 64.000000000000 8.500000000000
vertex 245 50.278230000000 64.000000000000 8.500000000000
vertex 246 50.278230000000 64.000000000000 10.000000000000
vertex 247 61.728230000000 71.000000000000 10.500000000000
vertex 248 61.728230000000 64.000000000000 10.500000000000
vertex 249 55.728230000000 64.000000000000 10.000000000000
vertex 250 55.728230000000 64.000000000000 8.500000000000
vertex 251 57.278230000000 64.000000000000 8.500000000000
vertex 252 57.278230000000 64.000000000000 10.000000000000
vertex 253 59.228230000000 64.000000000000 10.000000000000
vertex 254 59.228230000000 64.000000000000 8.500000000000
vertex 255 60.728230000000 64.000000000000 8.500000000000
vertex 256 60.728230000000 64.000000000000 10.000000000000
vertex 257 40.728230000000 80.000000000000 10.500000000000
vertex 258 46.728230000000 80.000000000000 10.000000000000
vertex 259 46.728230000000 80.000000000000 8.500000000000
vertex 260 45.228230000000 80.000000000000 8.500000000000
vertex 261 45.228230000000 80.000000000000 10.000000000000
vertex 262 43.228230000000 80.000000000000 10.000000000000
vertex 263 43.228230000000 80.000000000000 8.500000000000
vertex 264 41.728230000000 80.000000000000 8.500000000000
vertex 265 41.728230000000 80.000000000000 10.000000000000
vertex 266 40.728230000000 73.000000000000 10.500000000000
vertex 267 68.728230000000 71.000000000000 10.500000000000
vertex 268 68.728230000000 64.000000000000 10.500000000000
vertex 269 77.728230000000 64.000000000000 10.500000000000
vertex 270 77.728230000000 71.000000000000 10.500000000000
vertex 271 75.228230000000 64.000000000000 10.000000000000
vertex 272 75.228230000000 64.000000000000 8.500000000000
vertex 273 76.728230000000 64.000000000000 8.500000000000
vertex 274 76.728230000000 64.000000000000 10.000000000000
vertex 275 71.728230000000 64.000000000000 10.000000000000
vertex 276 71.728230000000 64.000000000000 8.500000000000
vertex 277 73.278230000000 64.000000000000 8.500000000000
vertex 278 73.278230000000 64.000000000000 10.000000000000
vertex 279 77.728230000000 73.000000000000 10.500000000000
vertex 280 77.728230000000 80.000000000000 10.500000000000
vertex 281 73.228230000000 80.000000000000 10.000000000000
vertex 282 73.228230000000 80.000000000000 8.500000000000
vertex 283 71.728230000000 80.000000000000 8.500000000000
vertex 284 71.728230000000 80.000000000000 10.000000000000
vertex 285 76.728230000000 80.000000000000 10.000000000000
vertex 286 76.728230000000 80.000000000000 8.500000000000
vertex 287 75.228230000000 80.000000000000 8.500000000000
vertex 288 75.228230000000 80.000000000000 10.000000000000
vertex 289 66.228230000000 64.000000000000 10.000000000000
vertex 290 66.228230000000 64.000000000000 8.500000000000
vertex 291 67.728230000000 64.000000000000 8.500000000000
vertex 292 67.728230000000 64.000000000000 10.000000000000
vertex 293 62.728230000000 64.000000000000 10.000000000000
vertex 294 62.728230000000 64.000000000000 8.500000000000
vertex 295 64.278230000000 64.000000000000 8.500000000000
vertex 296 64.278230000000 64.000000000000 10.000000000000
vertex 297 40.728230000000 71.000000000000 10.500000000000
vertex 298 40.728230000000 64.000000000000 10.500000000000
vertex 299 41.728230000000 64.000000000000 10.000000000000
vertex 300 41.728230000000 64.000000000000 8.500000000000
vertex 301 43.278230000000 64.000000000000 8.500000000000
vertex 302 43.278230000000 64.000000000000 10.000000000000
vertex 303 45.228230000000 64.000000000000 10.000000000000
vertex 304 45.228230000000 64.000000000000 8.500000000000
vertex 305 46.728230000000 64.000000000000 8.500000000000
vertex 306 46.728230000000 64.000000000000 10.000000000000
vertex 307 20.171748771304 70.000000000000 0.000000000000
vertex 308 18.907737181180 62.000000000000 0.000000000000
vertex 309 9.796089630777 62.000000000000 0.000000000000
vertex 310 11.060101000000 70.000000000000 0.000000000000
vertex 311 9.796089630777 62.000000000000 4.500000000000
vertex 312 18.907737181180 62.000000000000 4.500000000000
vertex 313 11.060101000000 70.000000000000 4.500000000000
vertex 314 10.982068312140 69.506126670947 4.000000000000
vertex 315 10.982068312140 69.506126670947 0.500000000000
vertex 316 9.874122324017 62.493873363105 0.500000000000
vertex 317 9.874122324017 62.493873363106 4.000000000000
vertex 318 20.171748771304 70.000000000000 4.500000000000
vertex 319 9.796089630777 62.000000000000 7.500000000000
vertex 320 18.907737181180 62.000000000000 7.500000000000
vertex 321 11.060101000000 70.000000000000 7.500000000000
vertex 322 20.171748771304 70.000000000000 7.500000000000
vertex 323 10.201741374357 64.567393005834 7.000000000000
vertex 324 10.201741374357 64.567393005834 5.500000000000
vertex 325 9.967643294636 63.085772916516 5.500000000000
vertex 326 9.967643294636 63.085772916516 7.000000000000
vertex 327 10.904035613519 69.012253273788 7.000000000000
vertex 328 10.904035613519 69.012253273788 5.500000000000
vertex 329 10.669937533799 67.530633184470 5.500000000000
vertex 330 10.669937533799 67.530633184470 7.000000000000
vertex 331 22.196559117160 70.000000000000 7.500000000000
vertex 332 20.932547747936 62.000000000000 7.500000000000
vertex 333 30.044195298340 62.000000000000 7.500000000000
vertex 334 31.308206888464 70.000000000000 7.500000000000
vertex 335 31.308206888464 70.000000000000 4.500000000000
vertex 336 30.044195298340 62.000000000000 4.500000000000
vertex 337 20.932547747936 62.000000000000 4.500000000000
vertex 338 22.196559117160 70.000000000000 4.500000000000
vertex 339 30.200260711431 62.987746722008 7.000000000000
vertex 340 30.200260711431 62.987746722008 5.500000000000
vertex 341 30.434358831066 64.469366805019 5.500000000000
vertex 342 30.434358831066 64.469366805019 7.000000000000
vertex 343 30.918043355738 67.530633194981 7.000000000000
vertex 344 30.918043355738 67.530633194981 5.500000000000
vertex 345 31.152141475373 69.012253277992 5.500000000000
vertex 346 31.152141475373 69.012253277992 7.000000000000
vertex 347 22.196559117160 70.000000000000 0.000000000000
vertex 348 20.932547747936 62.000000000000 0.000000000000
vertex 349 31.308206888464 70.000000000000 0.000000000000
vertex 350 30.044195298340 62.000000000000 0.000000000000
vertex 351 30.518199644636 65.000000000000 4.500000000000
vertex 352 30.518199644636 65.000000000000 0.000000000000
vertex 353 30.200260711430 62.987746722008 2.500000000000
vertex 354 30.200260711430 62.987746722008 1.000000000000
vertex 355 30.434358831066 64.469366805019 1.000000000000
vertex 356 30.434358831066 64.469366805019 2.500000000000
vertex 357 28.780183708215 54.000000000000 0.000000000000
vertex 358 19.668536157812 54.000000000000 0.000000000000
vertex 359 20.932547527035 62.000000000000 0.000000000000
vertex 360 20.932547527035 62.000000000000 4.500000000000
vertex 361 19.668536157812 54.000000000000 4.500000000000
vertex 362 28.780183708215 54.000000000000 4.500000000000
vertex 363 29.654031765613 59.530633194981 2.500000000000
vertex 364 29.654031765613 59.530633194981 1.000000000000
vertex 365 29.888129885249 61.012253277992 1.000000000000
vertex 366 29.888129885249 61.012253277992 2.500000000000
vertex 367 28.936249121306 54.987746722008 2.500000000000
vertex 368 28.936249121306 54.987746722008 1.000000000000
vertex 369 29.170347240942 56.469366805019 1.000000000000
vertex 370 29.170347240942 56.469366805019 2.500000000000
vertex 371 19.668536157812 54.000000000000 7.500000000000
vertex 372 28.780183708215 54.000000000000 7.500000000000
vertex 373 20.932547527035 62.000000000000 7.500000000000
vertex 374 29.654031765613 59.530633194981 7.000000000000
vertex 375 29.654031765613 59.530633194981 5.500000000000
vertex 376 29.888129885249 61.012253277992 5.500000000000
vertex 377 29.888129885249 61.012253277992 7.000000000000
vertex 378 28.936249121306 54.987746722008 7.000000000000
vertex 379 28.936249121306 54.987746722008 5.500000000000
vertex 380 29.170347240942 56.469366805019 5.500000000000
vertex 381 29.170347240942 56.469366805019 7.000000000000
vertex 382 9.796089409876 62.000000000000 7.500000000000
vertex 383 9.796089409876 62.000000000000 4.500000000000
vertex 384 8.532078040652 54.000000000000 4.500000000000
vertex 385 8.532078040652 54.000000000000 7.500000000000
vertex 386 9.640024023395 61.012253273788 7.000000000000
vertex 387 9.640024023395 61.012253273788 5.500000000000
vertex 388 9.405925943674 59.530633184470 5.500000000000
vertex 389 9.405925943674 59.530633184470 7.000000000000
vertex 390 8.937729784232 56.567393005834 7.000000000000
vertex 391 8.937729784232 56.567393005834 5.500000000000
vertex 392 8.703631704511 55.085772916516 5.500000000000
vertex 393 8.703631704511 55.085772916516 7.000000000000
vertex 394 17.643725591056 54.000000000000 7.500000000000
vertex 395 17.643725591056 54.000000000000 4.500000000000
vertex 396 18.404524567688 46.000000000000 4.500000000000
vertex 397 18.404524567688 46.000000000000 0.000000000000
vertex 398 27.516172118091 46.000000000000 0.000000000000
vertex 399 27.516172118091 46.000000000000 4.500000000000
vertex 400 19.668535936911 54.000000000000 0.000000000000
vertex 401 19.668535936911 54.000000000000 4.500000000000
vertex 402 27.672237531182 46.987746722008 2.500000000000
vertex 403 27.672237531182 46.987746722008 1.000000000000
vertex 404 27.906335650817 48.469366805019 1.000000000000
vertex 405 27.906335650817 48.469366805019 2.500000000000
vertex 406 28.390020175489 51.530633194981 2.500000000000
vertex 407 28.390020175489 51.530633194981 1.000000000000
vertex 408 28.624118295124 53.012253277992 1.000000000000
vertex 409 28.624118295124 53.012253277992 2.500000000000
vertex 410 7.268066450528 46.000000000000 7.500000000000
vertex 411 7.268066450528 46.000000000000 4.500000000000
vertex 412 16.379714000932 46.000000000000 4.500000000000
vertex 413 16.379714000932 46.000000000000 7.500000000000
vertex 414 8.532077819752 54.000000000000 7.500000000000
vertex 415 8.532077819752 54.000000000000 4.500000000000
vertex 416 8.376012433271 53.012253273788 7.000000000000
vertex 417 8.376012433271 53.012253273788 5.500000000000
vertex 418 8.141914353550 51.530633184470 5.500000000000
vertex 419 8.141914353550 51.530633184470 7.000000000000
vertex 420 7.673718194108 48.567393005834 7.000000000000
vertex 421 7.673718194108 48.567393005834 5.500000000000
vertex 422 7.439620114387 47.085772916516 5.500000000000
vertex 423 7.439620114387 47.085772916516 7.000000000000
vertex 424 19.668535936911 54.000000000000 7.500000000000
vertex 425 18.404524567688 46.000000000000 7.500000000000
vertex 426 27.516172118091 46.000000000000 7.500000000000
vertex 427 28.390020175489 51.530633194981 7.000000000000
vertex 428 28.390020175489 51.530633194981 5.500000000000
vertex 429 28.624118295124 53.012253277992 5.500000000000
vertex 430 28.624118295124 53.012253277992 7.000000000000
vertex 431 27.672237531182 46.987746722008 7.000000000000
vertex 432 27.672237531182 46.987746722008 5.500000000000
vertex 433 27.906335650817 48.469366805019 5.500000000000
vertex 434 27.906335650817 48.469366805019 7.000000000000
vertex 435 18.404524346787 46.000000000000 4.500000000000
vertex 436 18.404524346787 46.000000000000 0.000000000000
vertex 437 17.140512977564 38.000000000000 0.000000000000
vertex 438 17.140512977564 38.000000000000 4.500000000000
vertex 439 26.252160527967 38.000000000000 0.000000000000
vertex 440 26.252160527967 38.000000000000 4.500000000000
vertex 441 26.408225941058 38.987746722008 2.500000000000
vertex 442 26.408225941058 38.987746722008 1.000000000000
vertex 443 26.642324060693 40.469366805019 1.000000000000
vertex 444 26.642324060693 40.469366805019 2.500000000000
vertex 445 27.126008585365 43.530633194981 2.500000000000
vertex 446 27.126008585365 43.530633194981 1.000000000000
vertex 447 27.360106705000 45.012253277992 1.000000000000
vertex 448 27.360106705000 45.012253277992 2.500000000000
vertex 449 18.404524346787 46.000000000000 7.500000000000
vertex 450 17.140512977564 38.000000000000 7.500000000000
vertex 451 26.252160527967 38.000000000000 7.500000000000
vertex 452 26.408225941058 38.987746722008 7.000000000000
vertex 453 26.408225941058 38.987746722008 5.500000000000
vertex 454 26.642324060693 40.469366805019 5.500000000000
vertex 455 26.642324060693 40.469366805019 7.000000000000
vertex 456 27.126008585365 43.530633194981 7.000000000000
vertex 457 27.126008585365 43.530633194981 5.500000000000
vertex 458 27.360106705000 45.012253277992 5.500000000000
vertex 459 27.360106705000 45.012253277992 7.000000000000
vertex 460 7.268066146761 46.000000000000 7.500000000000
vertex 461 6.004054777537 38.000000000000 7.500000000000
vertex 462 15.115702327940 38.000000000000 7.500000000000
vertex 463 16.379713918065 46.000000000000 7.500000000000
vertex 464 15.115702327940 38.000000000000 4.500000000000
vertex 465 16.379713918065 46.000000000000 4.500000000000
vertex 466 6.004054777537 38.000000000000 4.500000000000
vertex 467 7.268066146761 46.000000000000 4.500000000000
vertex 468 7.112000760280 45.012253273788 7.000000000000
vertex 469 7.112000760280 45.012253273788 5.500000000000
vertex 470 6.877902680559 43.530633184470 5.500000000000
vertex 471 6.877902680559 43.530633184470 7.000000000000
vertex 472 6.409706521117 40.567393005834 7.000000000000
vertex 473 6.409706521117 40.567393005834 5.500000000000
vertex 474 6.175608441396 39.085772916516 5.500000000000
vertex 475 6.175608441396 39.085772916516 7.000000000000
vertex 476 6.004055523106 38.000000000000 7.500000000000
vertex 477 6.004055523106 38.000000000000 4.500000000000
vertex 478 4.740044153883 30.000000000000 4.500000000000
vertex 479 4.740044153883 30.000000000000 7.500000000000
vertex 480 5.145695897463 32.567393005834 7.000000000000
vertex 481 5.145695897463 32.567393005834 5.500000000000
vertex 482 4.911597817742 31.085772916516 5.500000000000
vertex 483 4.911597817742 31.085772916516 7.000000000000
vertex 484 5.847990136625 37.012253273788 7.000000000000
vertex 485 5.847990136625 37.012253273788 5.500000000000
vertex 486 5.613892056905 35.530633184470 5.500000000000
vertex 487 5.613892056905 35.530633184470 7.000000000000
vertex 488 13.851691704286 30.000000000000 4.500000000000
vertex 489 13.851691704286 30.000000000000 7.500000000000
vertex 490 15.115703294411 38.000000000000 7.500000000000
vertex 491 15.115703294411 38.000000000000 4.500000000000
vertex 492 17.140512756663 38.000000000000 4.500000000000
vertex 493 15.876501387440 30.000000000000 4.500000000000
vertex 494 24.988148937843 30.000000000000 4.500000000000
vertex 495 15.876501387440 30.000000000000 0.000000000000
vertex 496 24.988148937843 30.000000000000 0.000000000000
vertex 497 17.140512756663 38.000000000000 0.000000000000
vertex 498 25.861996995241 35.530633194981 2.500000000000
vertex 499 25.861996995241 35.530633194981 1.000000000000
vertex 500 26.096095114876 37.012253277992 1.000000000000
vertex 501 26.096095114876 37.012253277992 2.500000000000
vertex 502 25.144214350934 30.987746722008 2.500000000000
vertex 503 25.144214350934 30.987746722008 1.000000000000
vertex 504 25.378312470569 32.469366805019 1.000000000000
vertex 505 25.378312470569 32.469366805019 2.500000000000
vertex 506 17.140512756663 38.000000000000 7.500000000000
vertex 507 15.876501387440 30.000000000000 7.500000000000
vertex 508 24.988148937843 30.000000000000 7.500000000000
vertex 509 25.861996995241 35.530633194981 7.000000000000
vertex 510 25.861996995241 35.530633194981 5.500000000000
vertex 511 26.096095114876 37.012253277992 5.500000000000
vertex 512 26.096095114876 37.012253277992 7.000000000000
vertex 513 25.144214350934 30.987746722008 7.000000000000
vertex 514 25.144214350934 30.987746722008 5.500000000000
vertex 515 25.378312470569 32.469366805019 5.500000000000
vertex 516 25.378312470569 32.469366805019 7.000000000000
vertex 517 22.512562235591 72.000000000000 4.500000000000
vertex 518 22.512562235591 72.000000000000 0.000000000000
vertex 519 31.624209785995 72.000000000000 0.000000000000
vertex 520 31.624209785995 72.000000000000 4.500000000000
vertex 521 32.730219927353 79.000000000000 0.000000000000
vertex 522 32.730219927353 79.000000000000 4.500000000000
vertex 523 32.888221376119 80.000000000000 4.500000000000
vertex 524 32.888221376119 80.000000000000 0.000000000000
vertex 525 23.776573604815 80.000000000000 0.000000000000
vertex 526 23.776573604815 80.000000000000 4.500000000000
vertex 527 32.388221376119 80.000000000000 4.000000000000
vertex 528 32.388221376119 80.000000000000 0.500000000000
vertex 529 24.276573825716 80.000000000000 0.500000000000
vertex 530 24.276573825716 80.000000000000 4.000000000000
vertex 531 12.640115487655 80.000000000000 4.500000000000
vertex 532 12.640115487655 80.000000000000 0.000000000000
vertex 533 11.376104118432 72.000000000000 0.000000000000
vertex 534 11.376104118432 72.000000000000 4.500000000000
vertex 535 12.562082794415 79.506126636894 4.000000000000
vertex 536 12.562082794415 79.506126636894 0.500000000000
vertex 537 11.454136811672 72.493873363106 0.500000000000
vertex 538 11.454136811672 72.493873363106 4.000000000000
vertex 539 21.751763258959 80.000000000000 4.500000000000
vertex 540 21.751763258959 80.000000000000 0.000000000000
vertex 541 21.251763000000 80.000000000000 4.000000000000
vertex 542 21.251763000000 80.000000000000 0.500000000000
vertex 543 13.140115487655 80.000000000000 0.500000000000
vertex 544 13.140115487655 80.000000000000 4.000000000000
vertex 545 20.487751668835 72.000000000000 0.000000000000
vertex 546 20.487751668835 72.000000000000 4.500000000000
vertex 547 21.751763258959 80.000000000000 7.500000000000
vertex 548 12.640115487655 80.000000000000 7.500000000000
vertex 549 11.781755715657 74.567393028958 7.000000000000
vertex 550 11.781755715657 74.567393028958 5.500000000000
vertex 551 11.547657596021 73.085772945946 5.500000000000
vertex 552 11.547657596021 73.085772945946 7.000000000000
vertex 553 12.484050074565 79.012253277993 7.000000000000
vertex 554 12.484050074564 79.012253277992 5.500000000000
vertex 555 12.249951954929 77.530633194981 5.500000000000
vertex 556 12.249951954929 77.530633194981 7.000000000000
vertex 557 15.140115487655 80.000000000000 7.000000000000
vertex 558 15.140115487655 80.000000000000 5.500000000000
vertex 559 13.640115487655 80.000000000000 5.500000000000
vertex 560 13.640115487655 80.000000000000 7.000000000000
vertex 561 20.640115487655 80.000000000000 7.000000000000
vertex 562 20.640115487655 80.000000000000 5.500000000000
vertex 563 19.140115487655 80.000000000000 5.500000000000
vertex 564 19.140115487655 80.000000000000 7.000000000000
vertex 565 17.890115487655 80.000000000000 7.000000000000
vertex 566 17.890115487655 80.000000000000 5.500000000000
vertex 567 16.390115487655 80.000000000000 5.500000000000
vertex 568 16.390115487655 80.000000000000 7.000000000000
vertex 569 23.776573604815 80.000000000000 7.500000000000
vertex 570 32.888221376119 80.000000000000 7.500000000000
vertex 571 31.888221376119 80.000000000000 7.000000000000
vertex 572 31.888221376119 80.000000000000 5.500000000000
vertex 573 30.388221376119 80.000000000000 5.500000000000
vertex 574 30.388221376119 80.000000000000 7.000000000000
vertex 575 29.138221376119 80.000000000000 7.000000000000
vertex 576 29.138221376119 80.000000000000 5.500000000000
vertex 577 27.638221376119 80.000000000000 5.500000000000
vertex 578 27.638221376119 80.000000000000 7.000000000000
vertex 579 26.276573825716 80.000000000000 7.000000000000
vertex 580 26.276573825716 80.000000000000 5.500000000000
vertex 581 24.888221376119 80.000000000000 5.500000000000
vertex 582 24.888221376119 80.000000000000 7.000000000000
vertex 583 31.780275199086 72.987746722008 7.000000000000
vertex 584 31.780275199086 72.987746722008 5.500000000000
vertex 585 32.014373318721 74.469366805019 5.500000000000
vertex 586 32.014373318721 74.469366805019 7.000000000000
vertex 587 32.498057843393 77.530633194981 7.000000000000
vertex 588 32.498057843393 77.530633194981 5.500000000000
vertex 589 32.732155963028 79.012253277992 5.500000000000
vertex 590 32.732155963028 79.012253277992 7.000000000000
vertex 591 17.643725591056 54.000000000000 0.000000000000
vertex 592 19.668536152432 53.999999965947 4.500000000000
vertex 593 20.932547742556 61.999999965947 4.500000000000
vertex 594 22.196559338060 70.000000000000 4.500000000000
vertex 595 22.196559338060 70.000000000000 0.000000000000
vertex 596 21.751763000000 80.000000000000 4.500000000000
vertex 597 21.751763000000 80.000000000000 0.000000000000
vertex 598 15.115702410807 38.000000000000 4.500000000000
vertex 599 15.115702410807 38.000000000000 0.000000000000
vertex 600 13.851690820683 30.000000000000 0.000000000000
vertex 601 13.851690820683 30.000000000000 4.500000000000
vertex 602 16.379714000932 46.000000000000 0.000000000000
vertex 603 17.140512972183 37.999999965947 4.500000000000
vertex 604 23.776573825716 80.000000000000 0.000000000000
vertex 605 23.776573825716 80.000000000000 4.500000000000
vertex 606 11.060101220901 70.000000000000 4.500000000000
vertex 607 11.060101220901 70.000000000000 0.000000000000
vertex 608 19.668536152432 53.999999965947 7.500000000000
vertex 609 20.932547742556 61.999999965947 7.500000000000
vertex 610 21.751763000000 80.000000000000 7.500000000000
vertex 611 20.171748564137 70.000000000000 4.500000000000
vertex 612 20.171748569183 70.000000031936 7.500000000000
vertex 613 16.379713920083 46.000000012774 7.500000000000
vertex 614 15.115702370383 38.000000006387 4.500000000000
vertex 615 15.115702369374 38.000000000000 7.500000000000
vertex 616 17.643725466755 54.000000000000 7.500000000000
vertex 617 17.643725469783 54.000000019161 4.500000000000
vertex 618 22.196559338060 70.000000000000 7.500000000000
vertex 619 22.196559332680 69.999999965947 4.500000000000
vertex 620 23.776573825716 80.000000000000 7.500000000000
vertex 621 13.851690820683 30.000000000000 7.500000000000
vertex 622 18.907737019483 62.000000025548 4.500000000000
vertex 623 18.907737015446 62.000000000000 7.500000000000
vertex 624 17.140512972183 37.999999965947 7.500000000000
vertex 625 19.668536157812 54.000000000000 10.500000000000
vertex 626 28.780183708215 54.000000000000 10.500000000000
vertex 627 30.044195298340 62.000000000000 10.500000000000
vertex 628 20.932547527035 62.000000000000 10.500000000000
vertex 629 28.936249121306 54.987746722008 10.000000000000
vertex 630 28.936249121306 54.987746722008 8.500000000000
vertex 631 29.170347240942 56.469366805019 8.500000000000
vertex 632 29.170347240942 56.469366805019 10.000000000000
vertex 633 29.654031765613 59.530633194981 10.000000000000
vertex 634 29.654031765613 59.530633194981 8.500000000000
vertex 635 29.888129885249 61.012253277992 8.500000000000
vertex 636 29.888129885249 61.012253277992 10.000000000000
vertex 637 18.907737181180 62.000000000000 10.500000000000
vertex 638 9.796089409876 62.000000000000 10.500000000000
vertex 639 8.532078040652 54.000000000000 10.500000000000
vertex 640 8.937729784232 56.567393005834 10.000000000000
vertex 641 8.937729784232 56.567393005834 8.500000000000
vertex 642 8.703631704511 55.085772916516 8.500000000000
vertex 643 8.703631704511 55.085772916516 10.000000000000
vertex 644 9.640024023395 61.012253273788 10.000000000000
vertex 645 9.640024023395 61.012253273788 8.500000000000
vertex 646 9.405925943674 59.530633184470 8.500000000000
vertex 647 9.405925943674 59.530633184470 10.000000000000
vertex 648 17.643725591056 54.000000000000 10.500000000000
vertex 649 18.404524567688 46.000000000000 10.500000000000
vertex 650 19.668536152432 53.999999965947 10.500000000000
vertex 651 18.907737015446 62.000000000000 10.500000000000
vertex 652 18.907737019483 62.000000025548 7.500000000000
vertex 653 17.643725469783 54.000000019161 7.500000000000
vertex 654 17.643725466755 54.000000000000 10.500000000000
vertex 655 15.115702369374 38.000000000000 10.500000000000
vertex 656 15.115702370383 38.000000006387 7.500000000000
vertex 657 13.851690820683 30.000000000000 10.500000000000
vertex 658 20.171748569183 70.000000031935 10.500000000000
vertex 659 20.171748564137 70.000000000000 7.500000000000
vertex 660 23.776573825716 80.000000000000 10.500000000000
vertex 661 21.751763000000 80.000000000000 10.500000000000
vertex 662 15.876501387440 30.000000000000 10.500000000000
vertex 663 22.196559338060 70.000000000000 10.500000000000
vertex 664 22.196559332680 69.999999965947 7.500000000000
vertex 665 16.379713920083 46.000000012774 10.500000000000
vertex 666 17.140512972183 37.999999965947 10.500000000000
vertex 667 20.932547742556 61.999999965947 10.500000000000
vertex 668 19.668535936911 54.000000000000 10.500000000000
vertex 669 27.516172118091 46.000000000000 10.500000000000
vertex 670 28.390020175489 51.530633194981 10.000000000000
vertex 671 28.390020175489 51.530633194981 8.500000000000
vertex 672 28.624118295124 53.012253277992 8.500000000000
vertex 673 28.624118295124 53.012253277992 10.000000000000
vertex 674 27.672237531182 46.987746722008 10.000000000000
vertex 675 27.672237531182 46.987746722008 8.500000000000
vertex 676 27.906335650817 48.469366805019 8.500000000000
vertex 677 27.906335650817 48.469366805019 10.000000000000
vertex 678 7.268066229628 46.000000000000 10.500000000000
vertex 679 7.268066229628 46.000000000000 7.500000000000
vertex 680 6.004054860404 38.000000000000 7.500000000000
vertex 681 6.004054860404 38.000000000000 10.500000000000
vertex 682 7.112000843147 45.012253273788 10.000000000000
vertex 683 7.112000843147 45.012253273788 8.500000000000
vertex 684 6.877902763426 43.530633184470 8.500000000000
vertex 685 6.877902763426 43.530633184470 10.000000000000
vertex 686 6.409706603984 40.567393005834 10.000000000000
vertex 687 6.409706603984 40.567393005834 8.500000000000
vertex 688 6.175608524263 39.085772916516 8.500000000000
vertex 689 6.175608524263 39.085772916516 10.000000000000
vertex 690 15.115702410807 38.000000000000 10.500000000000
vertex 691 16.379714000932 46.000000000000 10.500000000000
vertex 692 15.115702410807 38.000000000000 7.500000000000
vertex 693 6.004054639503 38.000000000000 10.500000000000
vertex 694 4.740043270280 30.000000000000 10.500000000000
vertex 695 4.740043270280 30.000000000000 7.500000000000
vertex 696 6.004054639503 38.000000000000 7.500000000000
vertex 697 5.847989253022 37.012253273788 10.000000000000
vertex 698 5.847989253022 37.012253273788 8.500000000000
vertex 699 5.613891173302 35.530633184470 8.500000000000
vertex 700 5.613891173302 35.530633184470 10.000000000000
vertex 701 5.145695013860 32.567393005834 10.000000000000
vertex 702 5.145695013860 32.567393005834 8.500000000000
vertex 703 4.911596934139 31.085772916516 8.500000000000
vertex 704 4.911596934139 31.085772916516 10.000000000000
vertex 705 22.196559117160 70.000000000000 10.500000000000
vertex 706 20.932547747936 62.000000000000 10.500000000000
vertex 707 31.308206888464 70.000000000000 10.500000000000
vertex 708 30.200260711431 62.987746722008 10.000000000000
vertex 709 30.200260711431 62.987746722008 8.500000000000
vertex 710 30.434358831066 64.469366805019 8.500000000000
vertex 711 30.434358831066 64.469366805019 10.000000000000
vertex 712 30.918043355738 67.530633194981 10.000000000000
vertex 713 30.918043355738 67.530633194981 8.500000000000
vertex 714 31.152141475373 69.012253277992 8.500000000000
vertex 715 31.152141475373 69.012253277992 10.000000000000
vertex 716 20.171748771304 70.000000000000 10.500000000000
vertex 717 11.060101000000 70.000000000000 10.500000000000
vertex 718 9.796089630777 62.000000000000 10.500000000000
vertex 719 10.201741374357 64.567393005834 10.000000000000
vertex 720 10.201741374357 64.567393005834 8.500000000000
vertex 721 9.967643294636 63.085772916516 8.500000000000
vertex 722 9.967643294636 63.085772916516 10.000000000000
vertex 723 10.904035613519 69.012253273788 10.000000000000
vertex 724 10.904035613519 69.012253273788 8.500000000000
vertex 725 10.669937533799 67.530633184470 8.500000000000
vertex 726 10.669937533799 67.530633184470 10.000000000000
vertex 727 24.988148937843 30.000000000000 10.500000000000
vertex 728 26.252160527967 38.000000000000 10.500000000000
vertex 729 17.140512756663 38.000000000000 10.500000000000
vertex 730 25.144214350934 30.987746722008 10.000000000000
vertex 731 25.144214350934 30.987746722008 8.500000000000
vertex 732 25.378312470569 32.469366805019 8.500000000000
vertex 733 25.378312470569 32.469366805019 10.000000000000
vertex 734 25.861996995241 35.530633194981 10.000000000000
vertex 735 25.861996995241 35.530633194981 8.500000000000
vertex 736 26.096095114876 37.012253277992 8.500000000000
vertex 737 26.096095114876 37.012253277992 10.000000000000
vertex 738 32.888221376119 80.000000000000 10.500000000000
vertex 739 23.776573604815 80.000000000000 10.500000000000
vertex 740 26.276573825716 80.000000000000 10.000000000000
vertex 741 26.276573825716 80.000000000000 8.500000000000
vertex 742 24.888221376119 80.000000000000 8.500000000000
vertex 743 24.888221376119 80.000000000000 10.000000000000
vertex 744 29.138221376119 80.000000000000 10.000000000000
vertex 745 29.138221376119 80.000000000000 8.500000000000
vertex 746 27.638221376119 80.000000000000 8.500000000000
vertex 747 27.638221376119 80.000000000000 10.000000000000
vertex 748 31.888221376119 80.000000000000 10.000000000000
vertex 749 31.888221376119 80.000000000000 8.500000000000
vertex 750 30.388221376119 80.000000000000 8.500000000000
vertex 751 30.388221376119 80.000000000000 10.000000000000
vertex 752 31.780275199086 72.987746722008 10.000000000000
vertex 753 31.780275199086 72.987746722008 8.500000000000
vertex 754 32.014373318721 74.469366805019 8.500000000000
vertex 755 32.014373318721 74.469366805019 10.000000000000
vertex 756 32.498057843393 77.530633194981 10.000000000000
vertex 757 32.498057843393 77.530633194981 8.500000000000
vertex 758 32.732155963028 79.012253277992 8.500000000000
vertex 759 32.732155963028 79.012253277992 10.000000000000
vertex 760 18.404524346787 46.000000000000 10.500000000000
vertex 761 17.140512977564 38.000000000000 10.500000000000
vertex 762 26.408225941058 38.987746722008 10.000000000000
vertex 763 26.408225941058 38.987746722008 8.500000000000
vertex 764 26.642324060693 40.469366805019 8.500000000000
vertex 765 26.642324060693 40.469366805019 10.000000000000
vertex 766 27.126008585365 43.530633194981 10.000000000000
vertex 767 27.126008585365 43.530633194981 8.500000000000
vertex 768 27.360106705000 45.012253277992 8.500000000000
vertex 769 27.360106705000 45.012253277992 10.000000000000
vertex 770 12.640115487655 80.000000000000 10.500000000000
vertex 771 21.751763258959 80.000000000000 10.500000000000
vertex 772 11.781755715657 74.567393028957 10.000000000000
vertex 773 11.781755715657 74.567393028957 8.500000000000
vertex 774 11.547657596021 73.085772945946 8.500000000000
vertex 775 11.547657596021 73.085772945946 10.000000000000
vertex 776 12.484050074565 79.012253277993 10.000000000000
vertex 777 12.484050074564 79.012253277992 8.500000000000
vertex 778 12.249951954929 77.530633194981 8.500000000000
vertex 779 12.249951954929 77.530633194981 10.000000000000
vertex 780 17.890115487655 80.000000000000 10.000000000000
vertex 781 17.890115487655 80.000000000000 8.500000000000
vertex 782 16.390115487655 80.000000000000 8.500000000000
vertex 783 16.390115487655 80.000000000000 10.000000000000
vertex 784 15.140115487655 80.000000000000 10.000000000000
vertex 785 15.140115487655 80.000000000000 8.500000000000
vertex 786 13.640115487655 80.000000000000 8.500000000000
vertex 787 13.640115487655 80.000000000000 10.000000000000
vertex 788 20.640115487655 80.000000000000 10.000000000000
vertex 789 20.640115487655 80.000000000000 8.500000000000
vertex 790 19.140115487655 80.000000000000 8.500000000000
vertex 791 19.140115487655 80.000000000000 10.000000000000
vertex 792 8.532077819752 54.000000000000 10.500000000000
vertex 793 7.268066450528 46.000000000000 10.500000000000
vertex 794 7.673718194108 48.567393005834 10.000000000000
vertex 795 7.673718194108 48.567393005834 8.500000000000
vertex 796 7.439620114387 47.085772916516 8.500000000000
vertex 797 7.439620114387 47.085772916516 10.000000000000
vertex 798 8.376012433271 53.012253273788 10.000000000000
vertex 799 8.376012433271 53.012253273788 8.500000000000
vertex 800 8.141914353550 51.530633184470 8.500000000000
vertex 801 8.141914353550 51.530633184470 10.000000000000
vertex 802 61.728230000000 80.000000000000 0.000000000000
vertex 803 68.228230000000 80.000000000000 4.000000000000
vertex 804 68.228230000000 80.000000000000 0.500000000000
vertex 805 62.228230000000 80.000000000000 0.500000000000
vertex 806 62.228230000000 80.000000000000 4.000000000000
vertex 807 54.728230000000 80.000000000000 0.000000000000
vertex 808 61.228230000000 80.000000000000 4.000000000000
vertex 809 61.228230000000 80.000000000000 0.500000000000
vertex 810 55.228230000000 80.000000000000 0.500000000000
vertex 811 55.228230000000 80.000000000000 4.000000000000
vertex 812 47.728230000000 80.000000000000 0.000000000000
vertex 813 54.228230000000 80.000000000000 4.000000000000
vertex 814 54.228230000000 80.000000000000 0.500000000000
vertex 815 48.228230000000 80.000000000000 0.500000000000
vertex 816 48.228230000000 80.000000000000 4.000000000000
vertex 817 40.728230000000 80.000000000000 0.000000000000
vertex 818 40.728230000000 79.000000000000 0.000000000000
vertex 819 40.728230000000 79.000000000000 4.500000000000
vertex 820 47.228230000000 80.000000000000 4.000000000000
vertex 821 47.228230000000 80.000000000000 0.500000000000
vertex 822 41.228230000000 80.000000000000 0.500000000000
vertex 823 41.228230000000 80.000000000000 4.000000000000
vertex 824 8.532078040652 54.000000000000 0.000000000000
vertex 825 9.796089409876 62.000000000000 0.000000000000
vertex 826 9.718056722016 61.506126670947 4.000000000000
vertex 827 9.718056722016 61.506126670947 0.500000000000
vertex 828 8.610110733892 54.493873363106 0.500000000000
vertex 829 8.610110733892 54.493873363106 4.000000000000
vertex 830 8.532077819752 54.000000000000 0.000000000000
vertex 831 7.268066450528 46.000000000000 0.000000000000
vertex 832 8.454045131892 53.506126670947 4.000000000000
vertex 833 8.454045131892 53.506126670947 0.500000000000
vertex 834 7.346099143768 46.493873363106 0.500000000000
vertex 835 7.346099143768 46.493873363106 4.000000000000
vertex 836 7.268066229628 46.000000000000 4.500000000000
vertex 837 7.268066229628 46.000000000000 0.000000000000
vertex 838 6.004054860404 38.000000000000 0.000000000000
vertex 839 6.004054860404 38.000000000000 4.500000000000
vertex 840 7.190033541768 45.506126670947 4.000000000000
vertex 841 7.190033541768 45.506126670947 0.500000000000
vertex 842 6.082087553644 38.493873363106 0.500000000000
vertex 843 6.082087553644 38.493873363106 4.000000000000
vertex 844 6.004054639503 38.000000000000 4.500000000000
vertex 845 6.004054639503 38.000000000000 0.000000000000
vertex 846 4.740043270280 30.000000000000 0.000000000000
vertex 847 4.740043270280 30.000000000000 4.500000000000
vertex 848 5.926021951643 37.506126670947 4.000000000000
vertex 849 5.926021951643 37.506126670947 0.500000000000
vertex 850 4.818075963520 30.493873363106 0.500000000000
vertex 851 4.818075963520 30.493873363106 4.000000000000
vertex 852 12.640115487655 80.000000000000 13.500000000000
vertex 853 11.060101000000 70.000000000000 13.500000000000
vertex 854 11.781755715657 74.567393028957 13.000000000000
vertex 855 11.781755715657 74.567393028957 11.500000000000
vertex 856 11.547657596021 73.085772945946 11.500000000000
vertex 857 11.547657596021 73.085772945946 13.000000000000
vertex 858 12.484050074565 79.012253277993 13.000000000000
vertex 859 12.484050074564 79.012253277992 11.500000000000
vertex 860 12.249951954929 77.530633194981 11.500000000000
vertex 861 12.249951954929 77.530633194981 13.000000000000
vertex 862 20.171748771304 70.000000000000 13.500000000000
vertex 863 21.751763258959 80.000000000000 13.500000000000
vertex 864 20.640115487655 80.000000000000 13.000000000000
vertex 865 20.640115487655 80.000000000000 11.500000000000
vertex 866 19.140115487655 80.000000000000 11.500000000000
vertex 867 19.140115487655 80.000000000000 13.000000000000
vertex 868 15.140115487655 80.000000000000 13.000000000000
vertex 869 15.140115487655 80.000000000000 11.500000000000
vertex 870 13.640115487655 80.000000000000 11.500000000000
vertex 871 13.640115487655 80.000000000000 13.000000000000
vertex 872 17.890115487655 80.000000000000 13.000000000000
vertex 873 17.890115487655 80.000000000000 11.500000000000
vertex 874 16.390115487655 80.000000000000 11.500000000000
vertex 875 16.390115487655 80.000000000000 13.000000000000
vertex 876 47.728230000000 64.000000000000 13.500000000000
vertex 877 47.728230000000 71.000000000000 13.500000000000
vertex 878 40.728230000000 71.000000000000 13.500000000000
vertex 879 40.728230000000 64.000000000000 13.500000000000
vertex 880 45.228230000000 64.000000000000 13.000000000000
vertex 881 45.228230000000 64.000000000000 11.500000000000
vertex 882 46.728230000000 64.000000000000 11.500000000000
vertex 883 46.728230000000 64.000000000000 13.000000000000
vertex 884 41.728230000000 64.000000000000 13.000000000000
vertex 885 41.728230000000 64.000000000000 11.500000000000
vertex 886 43.278230000000 64.000000000000 11.500000000000
vertex 887 43.278230000000 64.000000000000 13.000000000000
vertex 888 7.268066229628 46.000000000000 13.500000000000
vertex 889 6.004054860404 38.000000000000 13.500000000000
vertex 890 15.115702410807 38.000000000000 13.500000000000
vertex 891 16.379714000932 46.000000000000 13.500000000000
vertex 892 6.409706603984 40.567393005834 13.000000000000
vertex 893 6.409706603984 40.567393005834 11.500000000000
vertex 894 6.175608524263 39.085772916516 11.500000000000
vertex 895 6.175608524263 39.085772916516 13.000000000000
vertex 896 7.112000843147 45.012253273788 13.000000000000
vertex 897 7.112000843147 45.012253273788 11.500000000000
vertex 898 6.877902763426 43.530633184470 11.500000000000
vertex 899 6.877902763426 43.530633184470 13.000000000000
vertex 900 68.728230000000 80.000000000000 13.500000000000
vertex 901 68.728230000000 73.000000000000 13.500000000000
vertex 902 77.728230000000 80.000000000000 13.500000000000
vertex 903 73.228230000000 80.000000000000 13.000000000000
vertex 904 73.228230000000 80.000000000000 11.500000000000
vertex 905 71.728230000000 80.000000000000 11.500000000000
vertex 906 71.728230000000 80.000000000000 13.000000000000
vertex 907 76.728230000000 80.000000000000 13.000000000000
vertex 908 76.728230000000 80.000000000000 11.500000000000
vertex 909 75.228230000000 80.000000000000 11.500000000000
vertex 910 75.228230000000 80.000000000000 13.000000000000
vertex 911 77.728230000000 73.000000000000 13.500000000000
vertex 912 22.196559117160 70.000000000000 13.500000000000
vertex 913 20.932547747936 62.000000000000 13.500000000000
vertex 914 30.044195298340 62.000000000000 13.500000000000
vertex 915 31.308206888464 70.000000000000 13.500000000000
vertex 916 30.200260711431 62.987746722008 13.000000000000
vertex 917 30.200260711431 62.987746722008 11.500000000000
vertex 918 30.434358831066 64.469366805019 11.500000000000
vertex 919 30.434358831066 64.469366805019 13.000000000000
vertex 920 30.918043355738 67.530633194981 13.000000000000
vertex 921 30.918043355738 67.530633194981 11.500000000000
vertex 922 31.152141475373 69.012253277992 11.500000000000
vertex 923 31.152141475373 69.012253277992 13.000000000000
vertex 924 9.796089630777 62.000000000000 13.500000000000
vertex 925 18.907737181180 62.000000000000 13.500000000000
vertex 926 10.201741374357 64.567393005834 13.000000000000
vertex 927 10.201741374357 64.567393005834 11.500000000000
vertex 928 9.967643294636 63.085772916516 11.500000000000
vertex 929 9.967643294636 63.085772916516 13.000000000000
vertex 930 10.904035613519 69.012253273788 13.000000000000
vertex 931 10.904035613519 69.012253273788 11.500000000000
vertex 932 10.669937533799 67.530633184470 11.500000000000
vertex 933 10.669937533799 67.530633184470 13.000000000000
vertex 934 17.140512756663 38.000000000000 13.500000000000
vertex 935 15.876501387440 30.000000000000 13.500000000000
vertex 936 26.252160527967 38.000000000000 13.500000000000
vertex 937 24.988148937843 30.000000000000 13.500000000000
vertex 938 25.144214350934 30.987746722008 13.000000000000
vertex 939 25.144214350934 30.987746722008 11.500000000000
vertex 940 25.378312470569 32.469366805019 11.500000000000
vertex 941 25.378312470569 32.469366805019 13.000000000000
vertex 942 25.861996995241 35.530633194981 13.000000000000
vertex 943 25.861996995241 35.530633194981 11.500000000000
vertex 944 26.096095114876 37.012253277992 11.500000000000
vertex 945 26.096095114876 37.012253277992 13.000000000000
vertex 946 6.004054639503 38.000000000000 13.500000000000
vertex 947 4.740043270280 30.000000000000 13.500000000000
vertex 948 13.851690820683 30.000000000000 13.500000000000
vertex 949 5.847989253022 37.012253273788 13.000000000000
vertex 950 5.847989253022 37.012253273788 11.500000000000
vertex 951 5.613891173302 35.530633184470 11.500000000000
vertex 952 5.613891173302 35.530633184470 13.000000000000
vertex 953 5.145695013860 32.567393005834 13.000000000000
vertex 954 5.145695013860 32.567393005834 11.500000000000
vertex 955 4.911596934139 31.085772916516 11.500000000000
vertex 956 4.911596934139 31.085772916516 13.000000000000
vertex 957 32.888221376119 80.000000000000 13.500000000000
vertex 958 23.776573604815 80.000000000000 13.500000000000
vertex 959 31.888221376119 80.000000000000 13.000000000000
vertex 960 31.888221376119 80.000000000000 11.500000000000
vertex 961 30.388221376119 80.000000000000 11.500000000000
vertex 962 30.388221376119 80.000000000000 13.000000000000
vertex 963 26.276573825716 80.000000000000 13.000000000000
vertex 964 26.276573825716 80.000000000000 11.500000000000
vertex 965 24.888221376119 80.000000000000 11.500000000000
vertex 966 24.888221376119 80.000000000000 13.000000000000
vertex 967 29.138221376119 80.000000000000 13.000000000000
vertex 968 29.138221376119 80.000000000000 11.500000000000
vertex 969 27.638221376119 80.000000000000 11.500000000000
vertex 970 27.638221376119 80.000000000000 13.000000000000
vertex 971 32.498057843393 77.530633194981 13.000000000000
vertex 972 32.498057843393 77.530633194981 11.500000000000
vertex 973 32.732155963028 79.012253277992 11.500000000000
vertex 974 32.732155963028 79.012253277992 13.000000000000
vertex 975 31.780275199086 72.987746722008 13.000000000000
vertex 976 31.780275199086 72.987746722008 11.500000000000
vertex 977 32.014373318721 74.469366805019 11.500000000000
vertex 978 32.014373318721 74.469366805019 13.000000000000
vertex 979 47.728230000000 73.000000000000 13.500000000000
vertex 980 47.728230000000 80.000000000000 13.500000000000
vertex 981 40.728230000000 73.000000000000 13.500000000000
vertex 982 40.728230000000 80.000000000000 13.500000000000
vertex 983 43.228230000000 80.000000000000 13.000000000000
vertex 984 43.228230000000 80.000000000000 11.500000000000
vertex 985 41.728230000000 80.000000000000 11.500000000000
vertex 986 41.728230000000 80.000000000000 13.000000000000
vertex 987 46.728230000000 80.000000000000 13.000000000000
vertex 988 46.728230000000 80.000000000000 11.500000000000
vertex 989 45.228230000000 80.000000000000 11.500000000000
vertex 990 45.228230000000 80.000000000000 13.000000000000
vertex 991 54.728230000000 73.000000000000 13.500000000000
vertex 992 54.728230000000 80.000000000000 13.500000000000
vertex 993 53.728230000000 80.000000000000 13.000000000000
vertex 994 53.728230000000 80.000000000000 11.500000000000
vertex 995 52.228230000000 80.000000000000 11.500000000000
vertex 996 52.228230000000 80.000000000000 13.000000000000
vertex 997 50.228230000000 80.000000000000 13.000000000000
vertex 998 50.228230000000 80.000000000000 11.500000000000
vertex 999 48.728230000000 80.000000000000 11.500000000000
vertex 1000 48.728230000000 80.000000000000 13.000000000000
vertex 1001 18.404524346787 46.000000000000 13.500000000000
vertex 1002 17.140512977564 38.000000000000 13.500000000000
vertex 1003 27.516172118091 46.000000000000 13.500000000000
vertex 1004 26.408225941058 38.987746722008 13.000000000000
vertex 1005 26.408225941058 38.987746722008 11.500000000000
vertex 1006 26.642324060693 40.469366805019 11.500000000000
vertex 1007 26.642324060693 40.469366805019 13.000000000000
vertex 1008 27.126008585365 43.530633194981 13.000000000000
vertex 1009 27.126008585365 43.530633194981 11.500000000000
vertex 1010 27.360106705000 45.012253277992 11.500000000000
vertex 1011 27.360106705000 45.012253277992 13.000000000000
vertex 1012 54.728230000000 64.000000000000 13.500000000000
vertex 1013 52.228230000000 64.000000000000 13.000000000000
vertex 1014 52.228230000000 64.000000000000 11.500000000000
vertex 1015 53.728230000000 64.000000000000 11.500000000000
vertex 1016 53.728230000000 64.000000000000 13.000000000000
vertex 1017 48.728230000000 64.000000000000 13.000000000000
vertex 1018 48.728230000000 64.000000000000 11.500000000000
vertex 1019 50.278230000000 64.000000000000 11.500000000000
vertex 1020 50.278230000000 64.000000000000 13.000000000000
vertex 1021 54.728230000000 71.000000000000 13.500000000000
vertex 1022 61.728230000000 73.000000000000 13.500000000000
vertex 1023 77.728230000000 71.000000000000 13.500000000000
vertex 1024 68.728230000000 71.000000000000 13.500000000000
vertex 1025 61.728230000000 71.000000000000 13.500000000000
vertex 1026 68.728230000000 64.000000000000 13.500000000000
vertex 1027 77.728230000000 64.000000000000 13.500000000000
vertex 1028 75.228230000000 64.000000000000 13.000000000000
vertex 1029 75.228230000000 64.000000000000 11.500000000000
vertex 1030 76.728230000000 64.000000000000 11.500000000000
vertex 1031 76.728230000000 64.000000000000 13.000000000000
vertex 1032 71.728230000000 64.000000000000 13.000000000000
vertex 1033 71.728230000000 64.000000000000 11.500000000000
vertex 1034 73.278230000000 64.000000000000 11.500000000000
vertex 1035 73.278230000000 64.000000000000 13.000000000000
vertex 1036 9.796089409876 62.000000000000 13.500000000000
vertex 1037 8.532078040652 54.000000000000 13.500000000000
vertex 1038 9.640024023395 61.012253273788 13.000000000000
vertex 1039 9.640024023395 61.012253273788 11.500000000000
vertex 1040 9.405925943674 59.530633184470 11.500000000000
vertex 1041 9.405925943674 59.530633184470 13.000000000000
vertex 1042 8.937729784232 56.567393005834 13.000000000000
vertex 1043 8.937729784232 56.567393005834 11.500000000000
vertex 1044 8.703631704511 55.085772916516 11.500000000000
vertex 1045 8.703631704511 55.085772916516 13.000000000000
vertex 1046 17.643725591056 54.000000000000 13.500000000000
vertex 1047 19.668536157812 54.000000000000 13.500000000000
vertex 1048 28.780183708215 54.000000000000 13.500000000000
vertex 1049 28.936249121306 54.987746722008 13.000000000000
vertex 1050 28.936249121306 54.987746722008 11.500000000000
vertex 1051 29.170347240942 56.469366805019 11.500000000000
vertex 1052 29.170347240942 56.469366805019 13.000000000000
vertex 1053 29.654031765613 59.530633194981 13.000000000000
vertex 1054 29.654031765613 59.530633194981 11.500000000000
vertex 1055 29.888129885249 61.012253277992 11.500000000000
vertex 1056 29.888129885249 61.012253277992 13.000000000000
vertex 1057 20.932547527035 62.000000000000 13.500000000000
vertex 1058 61.728230000000 64.000000000000 13.500000000000
vertex 1059 55.728230000000 64.000000000000 13.000000000000
vertex 1060 55.728230000000 64.000000000000 11.500000000000
vertex 1061 57.278230000000 64.000000000000 11.500000000000
vertex 1062 57.278230000000 64.000000000000 13.000000000000
vertex 1063 59.228230000000 64.000000000000 13.000000000000
vertex 1064 59.228230000000 64.000000000000 11.500000000000
vertex 1065 60.728230000000 64.000000000000 11.500000000000
vertex 1066 60.728230000000 64.000000000000 13.000000000000
vertex 1067 8.532077819752 54.000000000000 13.500000000000
vertex 1068 7.268066450528 46.000000000000 13.500000000000
vertex 1069 8.376012433271 53.012253273788 13.000000000000
vertex 1070 8.376012433271 53.012253273788 11.500000000000
vertex 1071 8.141914353550 51.530633184470 11.500000000000
vertex 1072 8.141914353550 51.530633184470 13.000000000000
vertex 1073 7.673718194108 48.567393005834 13.000000000000
vertex 1074 7.673718194108 48.567393005834 11.500000000000
vertex 1075 7.439620114387 47.085772916516 11.500000000000
vertex 1076 7.439620114387 47.085772916516 13.000000000000
vertex 1077 61.728230000000 80.000000000000 13.500000000000
vertex 1078 60.728230000000 80.000000000000 13.000000000000
vertex 1079 60.728230000000 80.000000000000 11.500000000000
vertex 1080 59.228230000000 80.000000000000 11.500000000000
vertex 1081 59.228230000000 80.000000000000 13.000000000000
vertex 1082 57.228230000000 80.000000000000 13.000000000000
vertex 1083 57.228230000000 80.000000000000 11.500000000000
vertex 1084 55.728230000000 80.000000000000 11.500000000000
vertex 1085 55.728230000000 80.000000000000 13.000000000000
vertex 1086 64.228230000000 80.000000000000 13.000000000000
vertex 1087 64.228230000000 80.000000000000 11.500000000000
vertex 1088 62.728230000000 80.000000000000 11.500000000000
vertex 1089 62.728230000000 80.000000000000 13.000000000000
vertex 1090 67.728230000000 80.000000000000 13.000000000000
vertex 1091 67.728230000000 80.000000000000 11.500000000000
vertex 1092 66.228230000000 80.000000000000 11.500000000000
vertex 1093 66.228230000000 80.000000000000 13.000000000000
vertex 1094 17.643725466755 54.000000000000 13.500000000000
vertex 1095 17.643725469783 54.000000019161 10.500000000000
vertex 1096 16.379713918065 46.000000000000 10.500000000000
vertex 1097 16.379713920083 46.000000012774 13.500000000000
vertex 1098 15.115702369374 38.000000000000 13.500000000000
vertex 1099 15.115702370383 38.000000006387 10.500000000000
vertex 1100 20.171748569183 70.000000031935 13.500000000000
vertex 1101 20.171748564137 70.000000000000 10.500000000000
vertex 1102 18.907737019483 62.000000025548 10.500000000000
vertex 1103 18.907737015446 62.000000000000 13.500000000000
vertex 1104 21.751763000000 80.000000000000 13.500000000000
vertex 1105 23.776573825716 80.000000000000 13.500000000000
vertex 1106 18.404524567688 46.000000000000 13.500000000000
vertex 1107 19.668536152432 53.999999965947 13.500000000000
vertex 1108 17.140512972183 37.999999965947 13.500000000000
vertex 1109 20.932547742556 61.999999965947 13.500000000000
vertex 1110 22.196559332680 69.999999965947 10.500000000000
vertex 1111 22.196559338060 70.000000000000 13.500000000000
vertex 1112 62.728230000000 64.000000000000 13.000000000000
vertex 1113 62.728230000000 64.000000000000 11.500000000000
vertex 1114 64.278230000000 64.000000000000 11.500000000000
vertex 1115 64.278230000000 64.000000000000 13.000000000000
vertex 1116 66.228230000000 64.000000000000 13.000000000000
vertex 1117 66.228230000000 64.000000000000 11.500000000000
vertex 1118 67.728230000000 64.000000000000 11.500000000000
vertex 1119 67.728230000000 64.000000000000 13.000000000000
vertex 1120 19.668535936911 54.000000000000 13.500000000000
vertex 1121 28.390020175489 51.530633194981 13.000000000000
vertex 1122 28.390020175489 51.530633194981 11.500000000000
vertex 1123 28.624118295124 53.012253277992 11.500000000000
vertex 1124 28.624118295124 53.012253277992 13.000000000000
vertex 1125 27.672237531182 46.987746722008 13.000000000000
vertex 1126 27.672237531182 46.987746722008 11.500000000000
vertex 1127 27.906335650817 48.469366805019 11.500000000000
vertex 1128 27.906335650817 48.469366805019 13.000000000000
vertex 1129 24.988148937843 30.000000000000 -3.000000000000
vertex 1130 30.518199644636 64.000000000000 -3.000000000000
vertex 1131 30.518199644636 64.000000000000 0.000000000000
vertex 1132 77.728230000000 80.000000000000 -3.000000000000
vertex 1133 77.728230000000 64.000000000000 -3.000000000000
vertex 1134 4.740043000000 30.000000000000 -3.000000000000
vertex 1135 12.640115487655 80.000000000000 -3.000000000000
vertex 1136 4.740043000000 30.000000000000 0.000000000000

zone R-MixteMain-F1-2
wall 1 1 2 3 4
wall 2 5 6 7 8
ceiling 3 1 4 5 8
wall 4 8 7 2 1
window 7 9 10 11 12
window 8 13 14 15 16
floor 5 7 6 3 2
wall 6 4 3 6 5

zone R-MixteMain-F0-9
wall 9 23 22 21 24
wall 10 17 18 19 20
floor 11 19 18 21 22
wall 12 20 19 22 23
ceiling 13 23 24 17 20
wall 14 24 21 18 17
window 15 25 26 27 28
window 16 29 30 31 32

zone R-MixteMain-F1-9
wall 17 33 20 23 34
wall 18 35 17 20 33
wall 19 36 24 17 35
window 23 37 38 39 40
window 24 41 42 43 44
floor 20 20 17 24 23
wall 21 34 23 24 36
ceiling 22 34 36 35 33

zone R-MixteMain-F1-3
ceiling 25 45 46 4 1
wall 26 45 47 48 46
floor 27 2 3 48 47
wall 28 1 2 47 45
window 31 49 50 51 52
window 32 53 54 55 56
wall 29 4 3 2 1
wall 30 46 48 3 4

zone R-MixteMain-F1-8
ceiling 33 57 58 36 34
wall 34 34 23 59 57
wall 35 57 59 60 58
wall 36 36 24 23 34
wall 37 58 60 24 36
window 39 61 62 63 64
window 40 65 66 67 68
floor 38 23 24 60 59

zone R-MixteMain-F0-8
wall 41 59 69 70 60
wall 42 24 21 22 23
wall 43 23 22 69 59
ceiling 44 59 60 24 23
wall 45 60 70 21 24
window 47 71 72 73 74
window 48 75 76 77 78
floor 46 22 21 70 69

zone R-MixteMain-F1-4
wall 49 79 80 81 82
wall 50 45 47 80 79
window 55 83 84 85 86
window 56 87 88 89 90
wall 51 82 81 48 46
wall 52 46 48 47 45
ceiling 53 79 82 46 45
floor 54 47 48 81 80

zone R-MixteMain-F0-7
floor 57 69 70 91 92
wall 58 59 69 92 93
ceiling 59 93 94 60 59
wall 60 93 92 91 94
wall 61 94 91 70 60
window 63 95 96 97 98
window 64 99 100 101 102
wall 62 60 70 69 59

zone R-MixteMain-F1-7
floor 65 59 60 94 93
wall 66 103 94 60 58
window 71 104 105 106 107
window 72 108 109 110 111
ceiling 67 112 103 58 57
wall 68 58 60 59 57
wall 69 57 59 93 112
wall 70 112 93 94 103

zone R-MixteMain-F1-5
wall 73 79 80 113 114
window 79 115 116 117 118
window 80 119 120 121 122
floor 74 80 81 123 113
wall 75 82 81 80 79
ceiling 76 114 124 82 79
wall 77 124 123 81 82
wall 78 114 113 123 124

zone R-MixteMain-F0-6
wall 81 125 126 127 128
wall 82 93 92 126 125
wall 83 129 130 91 94
window 88 131 132 133 134
window 89 135 136 137 138
wall 84 128 127 130 129
wall 85 94 91 92 93
floor 86 92 91 130 126
ceiling 87 125 129 94 93

zone R-MixteMain-F1-6
ceiling 90 139 140 103 112
wall 91 140 129 94 103
window 96 141 142 143 144
window 97 145 146 147 148
floor 92 93 94 129 125
wall 93 103 94 93 112
wall 94 112 93 125 139
wall 95 139 125 129 140

zone R-MixteMain-F1-10
wall 98 154 151 150 149
ceiling 99 33 35 154 149
wall 100 33 20 17 35
wall 101 149 150 20 33
floor 102 150 151 152 153
wall 103 35 17 151 154
window 105 155 156 157 158
window 106 159 160 161 162
floor 104 153 152 17 20

zone C-MixteMain-F0-1
floor 107 163 164 165 166
wall 108 167 163 166 168
window 113 169 170 171 172
wall 109 173 164 163 167
ceiling 110 168 174 173 167
wall 111 174 165 164 173
wall 112 168 166 165 174

zone R-MixteMain-F1-1
ceiling 114 8 5 175 176
wall 115 8 7 6 5
floor 116 167 173 174 168
wall 117 175 173 167 176
wall 118 5 6 173 175
floor 119 168 174 6 7
wall 120 176 167 7 8
window 121 177 178 179 180
window 122 181 182 183 184

zone R-MixteMain-F0-10
ceiling 123 153 152 151 150
wall 124 153 185 186 152
wall 125 151 187 188 150
floor 126 188 187 186 185
wall 127 152 186 187 151
window 129 189 190 191 192
window 130 193 194 195 196
wall 128 150 188 185 153

zone RC-MixteMain-F0-1
wall 131 81 197 198 123
wall 132 93 92 69 59
ceiling 133 7 6 174 168
ceiling 134 123 125 150 173
wall 135 152 186 185 153
wall 136 153 185 188 150
wall 137 48 199 197 81
wall 138 20 19 18 17
wall 139 173 164 165 174
wall 140 59 69 22 23
wall 141 7 200 201 6
wall 142 123 198 126 125
wall 143 23 22 19 20
wall 144 125 126 92 93
ceiling 145 20 17 152 153
floor 146 166 165 164 188 185 186 18 19 126 198 201 200
wall 147 150 188 164 173
wall 148 6 201 202 3
wall 149 3 202 199 48
wall 150 168 166 200 7
wall 151 174 165 166 168
wall 152 17 18 186 152

zone RC-MixteMain-F1-1
ceiling 153 124 139 149 175
wall 154 149 150 173 175
floor 155 173 150 125 123
wall 156 34 23 20 33
wall 157 33 20 150 149
wall 158 124 123 125 139
wall 159 46 48 81 82
wall 160 175 173 6 5
wall 161 57 59 23 34
wall 162 139 125 93 112
wall 163 82 81 123 124
wall 164 4 3 48 46
wall 165 112 93 59 57
wall 166 5 6 3 4

zone R-MixteMain-Fstack-4
wall 167 203 82 46 204
wall 168 204 46 45 205
ceiling 169 206 203 204 205
wall 170 206 79 82 203
wall 171 205 45 79 206
window 173 207 208 209 210
window 174 211 212 213 214
floor 172 45 46 82 79

zone R-MixteMain-Fstack-3
wall 175 205 45 46 204
wall 176 215 1 45 205
window 181 216 217 218 219
window 182 220 221 222 223
wall 177 204 46 4 224
wall 178 224 4 1 215
ceiling 179 205 204 224 215
floor 180 1 4 46 45

zone R-MixteMain-Fstack-2
wall 183 215 1 4 224
floor 184 8 5 4 1
wall 185 225 5 8 226
wall 186 224 4 5 225
ceiling 187 215 224 225 226
wall 188 226 8 1 215
window 189 227 228 229 230
window 190 231 232 233 234

zone R-MixteMain-Fstack-7
wall 191 235 57 112 236
floor 192 57 58 103 112
ceiling 193 236 237 238 235
wall 194 237 103 58 238
window 197 239 240 241 242
window 198 243 244 245 246
wall 195 236 112 103 237
wall 196 238 58 57 235

zone R-MixteMain-Fstack-8
wall 199 247 34 57 235
wall 200 238 58 36 248
window 205 249 250 251 252
window 206 253 254 255 256
floor 201 34 36 58 57
ceiling 202 235 238 248 247
wall 203 248 36 34 247
wall 204 235 57 58 238

zone R-MixteMain-Fstack-5
floor 207 79 82 124 114
wall 208 206 79 114 257
window 213 258 259 260 261
window 214 262 263 264 265
wall 209 257 114 124 266
wall 210 203 82 79 206
wall 211 266 124 82 203
ceiling 212 257 266 203 206

zone R-MixteMain-Fstack-10
wall 215 267 33 35 268
ceiling 216 267 268 269 270
wall 217 269 154 149 270
wall 218 268 35 154 269
window 221 271 272 273 274
window 222 275 276 277 278
wall 219 270 149 33 267
floor 220 149 154 35 33

zone R-MixteMain-Fstack-1
wall 223 279 175 176 280
wall 224 226 8 5 225
wall 225 280 176 8 226
window 229 281 282 283 284
window 230 285 286 287 288
floor 226 176 175 5 8
wall 227 225 5 175 279
ceiling 228 226 225 279 280

zone R-MixteMain-Fstack-9
wall 231 247 34 36 248
wall 232 248 36 35 268
window 237 289 290 291 292
window 238 293 294 295 296
floor 233 33 35 36 34
wall 234 268 35 33 267
ceiling 235 247 248 268 267
wall 236 267 33 34 247

zone RC-MixteMain-Fstack-1
floor 239 175 149 139 124
wall 240 270 149 175 279
wall 241 204 46 82 203
wall 242 266 124 139 297
wall 243 247 34 33 267
wall 244 224 4 46 204
wall 245 267 33 149 270
wall 246 236 112 57 235
wall 247 235 57 34 247
wall 248 279 175 5 225
wall 249 225 5 4 224
ceiling 250 266 297 270 279
wall 251 297 139 112 236
wall 252 203 82 124 266

zone R-MixteMain-Fstack-6
wall 253 237 103 112 236
wall 254 236 112 139 297
wall 255 298 140 103 237
window 259 299 300 301 302
window 260 303 304 305 306
floor 256 112 103 140 139
ceiling 257 297 298 237 236
wall 258 297 139 140 298

zone C-MixteSide-F0-3
floor 261 307 308 309 310
wall 262 311 309 308 312
wall 263 313 310 309 311
window 267 314 315 316 317
wall 264 318 307 310 313
wall 265 312 308 307 318
ceiling 266 313 311 312 318

zone R-MixteSide-F1-3
wall 268 319 311 312 320
ceiling 269 321 319 320 322
floor 270 318 312 311 313
wall 271 322 318 313 321
wall 272 320 312 318 322
wall 273 321 313 311 319
window 274 323 324 325 326
window 275 327 328 329 330

zone R-MixteSide-F1-12
ceiling 276 331 332 333 334
floor 277 335 336 337 338
wall 278 331 338 337 332
wall 279 334 335 338 331
wall 280 333 336 335 334
window 282 339 340 341 342
window 283 343 344 345 346
wall 281 332 337 336 333

zone R-MixteSide-F0-12
ceiling 284 338 337 336 335
wall 285 338 347 348 337
floor 286 349 350 348 347
wall 287 337 348 350 336
wall 288 351 352 349 335
wall 289 336 350 352 351
window 291 353 354 355 356
wall 290 335 349 347 338

zone R-MixteSide-F0-11
floor 292 350 357 358 359
ceiling 293 360 361 362 336
wall 294 360 359 358 361
wall 295 336 350 359 360
wall 296 362 357 350 336
window 298 363 364 365 366
window 299 367 368 369 370
wall 297 361 358 357 362

zone R-MixteSide-F1-11
floor 300 336 362 361 360
wall 301 371 361 362 372
wall 302 333 336 360 373
ceiling 303 373 371 372 333
wall 304 372 362 336 333
window 306 374 375 376 377
window 307 378 379 380 381
wall 305 373 360 361 371

zone R-MixteSide-F1-4
wall 308 382 383 384 385
window 314 386 387 388 389
window 315 390 391 392 393
wall 309 394 395 312 320
wall 310 320 312 383 382
ceiling 311 382 385 394 320
wall 312 385 384 395 394
floor 313 312 395 384 383

zone R-MixteSide-F0-10
wall 316 396 397 398 399
floor 317 357 398 397 400
ceiling 318 401 396 399 362
wall 319 399 398 357 362
window 322 402 403 404 405
window 323 406 407 408 409
wall 320 362 357 400 401
wall 321 401 400 397 396

zone R-MixteSide-F1-5
wall 324 410 411 412 413
ceiling 325 414 410 413 394
floor 326 395 412 411 415
wall 327 414 415 411 410
window 330 416 417 418 419
window 331 420 421 422 423
wall 328 413 412 395 394
wall 329 394 395 415 414

zone R-MixteSide-F1-10
floor 332 362 399 396 401
ceiling 333 424 425 426 372
wall 334 425 396 399 426
wall 335 424 401 396 425
wall 336 426 399 362 372
window 338 427 428 429 430
window 339 431 432 433 434
wall 337 372 362 401 424

zone R-MixteSide-F0-9
wall 340 435 436 437 438
floor 341 398 439 437 436
wall 342 438 437 439 440
wall 343 440 439 398 399
window 346 441 442 443 444
window 347 445 446 447 448
wall 344 399 398 436 435
ceiling 345 435 438 440 399

zone R-MixteSide-F1-9
ceiling 348 449 450 451 426
floor 349 399 440 438 435
wall 350 451 440 399 426
window 354 452 453 454 455
window 355 456 457 458 459
wall 351 450 438 440 451
wall 352 449 435 438 450
wall 353 426 399 435 449

zone R-MixteSide-F1-6
ceiling 356 460 461 462 463
wall 357 462 464 465 463
floor 358 465 464 466 467
wall 359 460 467 466 461
window 362 468 469 470 471
window 363 472 473 474 475
wall 360 463 465 467 460
wall 361 461 466 464 462

zone R-MixteSide-F1-7
wall 364 476 477 478 479
window 370 480 481 482 483
window 371 484 485 486 487
wall 365 479 478 488 489
ceiling 366 476 479 489 490
wall 367 489 488 491 490
floor 368 491 488 478 477
wall 369 490 491 477 476

zone R-MixteSide-F0-8
ceiling 372 492 493 494 440
wall 373 493 495 496 494
wall 374 440 439 497 492
wall 375 492 497 495 493
floor 376 439 496 495 497
wall 377 494 496 439 440
window 378 498 499 500 501
window 379 502 503 504 505

zone R-MixteSide-F1-8
floor 380 440 494 493 492
wall 381 506 492 493 507
wall 382 507 493 494 508
wall 383 508 494 440 451
window 386 509 510 511 512
window 387 513 514 515 516
ceiling 384 506 507 508 451
wall 385 451 440 492 506

zone C-MixteSide-F0-1
wall 388 517 518 519 520
wall 389 520 519 521 522
wall 390 523 524 525 526
window 395 527 528 529 530
wall 391 526 525 518 517
ceiling 392 526 517 520 523
floor 393 524 519 518 525
wall 394 522 521 524 523

zone C-MixteSide-F0-2
wall 396 531 532 533 534
window 402 535 536 537 538
wall 397 539 540 532 531
window 403 541 542 543 544
floor 398 540 545 533 532
ceiling 399 531 534 546 539
wall 400 546 545 540 539
wall 401 534 533 545 546

zone R-MixteSide-F1-2
wall 404 322 318 539 547
wall 405 321 313 318 322
wall 406 548 531 313 321
window 411 549 550 551 552
window 412 553 554 555 556
ceiling 407 548 321 322 547
floor 408 546 318 313 534
wall 409 547 539 531 548
window 413 557 558 559 560
window 414 561 562 563 564
window 415 565 566 567 568
floor 410 539 546 534 531

zone R-MixteSide-F1-1
ceiling 416 569 331 334 570
wall 417 570 523 526 569
window 423 571 572 573 574
window 424 575 576 577 578
window 425 579 580 581 582
floor 418 520 335 338 517
wall 419 331 338 335 334
floor 420 523 520 517 526
wall 421 334 335 523 570
window 426 583 584 585 586
window 427 587 588 589 590
wall 422 569 526 338 331

zone RC-MixteSide-F0-1
wall 428 312 308 591 395
wall 429 592 358 348 593
wall 430 594 595 349 335
ceiling 431 517 594 335 520
wall 432 596 597 545 546
wall 433 598 599 600 601
wall 434 395 591 602 412
wall 435 593 348 595 594
wall 436 335 349 519 520
wall 437 603 437 397 396
wall 438 517 518 604 605
wall 439 606 607 307 318
wall 440 534 533 607 606
floor 441 604 518 519 349 595 495 600 307 607 533 545 597
wall 442 396 397 358 592
wall 443 605 604 597 596
wall 444 520 519 518 517
ceiling 445 534 606 318 546
wall 446 412 602 599 598
wall 447 601 600 495 493
wall 448 546 545 533 534
wall 449 318 307 308 312
ceiling 450 596 601 493 605
wall 451 493 495 437 603

zone RC-MixteSide-F1-1
wall 452 608 361 337 609
floor 453 605 493 601 596
wall 454 610 596 611 612
wall 455 613 465 614 615
wall 456 616 617 465 613
wall 457 618 619 605 620
wall 458 615 614 601 621
wall 459 612 611 622 623
wall 460 620 605 596 610
wall 461 623 622 617 616
ceiling 462 610 621 507 620
wall 463 621 601 493 507
wall 464 609 337 619 618
wall 465 624 438 396 425
wall 466 507 493 438 624
wall 467 425 396 361 608

zone R-MixteSide-Fstack-11
floor 468 333 372 371 373
wall 469 625 371 372 626
wall 470 627 333 373 628
wall 471 626 372 333 627
window 474 629 630 631 632
window 475 633 634 635 636
wall 472 628 373 371 625
ceiling 473 628 625 626 627

zone R-MixteSide-Fstack-4
wall 476 637 320 382 638
wall 477 638 382 385 639
window 482 640 641 642 643
window 483 644 645 646 647
wall 478 639 385 394 648
floor 479 320 394 385 382
ceiling 480 638 639 648 637
wall 481 648 394 320 637

zone RC-MixteSide-Fstack-1
wall 484 649 425 371 650
floor 485 620 507 621 610
wall 486 651 652 653 654
wall 487 655 656 621 657
wall 488 658 659 652 651
wall 489 660 620 610 661
ceiling 490 661 657 662 660
wall 491 663 664 620 660
wall 492 657 621 507 662
wall 493 654 653 463 665
wall 494 666 450 425 649
wall 495 661 610 659 658
wall 496 667 332 664 663
wall 497 650 371 332 667
wall 498 665 463 656 655
wall 499 662 507 450 666

zone R-MixteSide-Fstack-10
ceiling 500 668 649 669 626
floor 501 372 426 425 424
wall 502 668 424 425 649
wall 503 669 426 372 626
window 506 670 671 672 673
window 507 674 675 676 677
wall 504 649 425 426 669
wall 505 626 372 424 668

zone R-MixteSide-Fstack-6
wall 508 678 679 680 681
window 514 682 683 684 685
window 515 686 687 688 689
ceiling 509 678 681 690 691
wall 510 690 692 413 691
wall 511 691 413 679 678
floor 512 413 692 680 679
wall 513 681 680 692 690

zone R-MixteSide-Fstack-7
ceiling 516 693 694 657 690
floor 517 692 621 695 696
wall 518 690 692 696 693
wall 519 694 695 621 657
wall 520 693 696 695 694
window 522 697 698 699 700
window 523 701 702 703 704
wall 521 657 621 692 690

zone R-MixteSide-Fstack-12
wall 524 705 331 332 706
wall 525 627 333 334 707
window 530 708 709 710 711
window 531 712 713 714 715
ceiling 526 705 706 627 707
wall 527 707 334 331 705
floor 528 334 333 332 331
wall 529 706 332 333 627

zone R-MixteSide-Fstack-3
wall 532 716 322 321 717
wall 533 718 319 320 637
wall 534 717 321 319 718
window 538 719 720 721 722
window 539 723 724 725 726
ceiling 535 717 718 637 716
floor 536 322 320 319 321
wall 537 637 320 322 716

zone R-MixteSide-Fstack-8
wall 540 662 507 508 727
wall 541 728 451 506 729
wall 542 729 506 507 662
ceiling 543 729 662 727 728
floor 544 451 508 507 506
wall 545 727 508 451 728
window 546 730 731 732 733
window 547 734 735 736 737

zone R-MixteSide-Fstack-1
wall 548 738 570 569 739
window 554 740 741 742 743
window 555 744 745 746 747
window 556 748 749 750 751
floor 549 570 334 331 569
wall 550 705 331 334 707
wall 551 707 334 570 738
window 557 752 753 754 755
window 558 756 757 758 759
ceiling 552 739 705 707 738
wall 553 739 569 331 705

zone R-MixteSide-Fstack-9
ceiling 559 760 761 728 669
floor 560 426 451 450 449
wall 561 761 450 451 728
wall 562 669 426 449 760
wall 563 760 449 450 761
wall 564 728 451 426 669
window 565 762 763 764 765
window 566 766 767 768 769

zone R-MixteSide-Fstack-2
ceiling 567 770 717 716 771
wall 568 770 548 321 717
window 573 772 773 774 775
window 574 776 777 778 779
wall 569 717 321 322 716
wall 570 716 322 547 771
floor 571 547 322 321 548
wall 572 771 547 548 770
window 575 780 781 782 783
window 576 784 785 786 787
window 577 788 789 790 791

zone R-MixteSide-Fstack-5
wall 578 792 414 410 793
window 584 794 795 796 797
window 585 798 799 800 801
wall 579 691 413 394 648
wall 580 793 410 413 691
floor 581 394 413 410 414
ceiling 582 792 793 691 648
wall 583 648 394 414 792

zone C-MixteMain-F0-2
wall 586 7 200 802 2
window 592 803 804 805 806
wall 587 3 202 201 6
ceiling 588 2 3 6 7
floor 589 200 201 202 802
wall 590 2 802 202 3
wall 591 6 201 200 7

zone C-MixteMain-F0-3
wall 593 47 807 199 48
wall 594 48 199 202 3
floor 595 802 202 199 807
wall 596 3 202 802 2
ceiling 597 47 48 3 2
wall 598 2 802 807 47
window 599 808 809 810 811

zone C-MixteMain-F0-4
wall 600 81 197 199 48
ceiling 601 80 81 48 47
wall 602 48 199 807 47
floor 603 807 199 197 812
wall 604 80 812 197 81
wall 605 47 807 812 80
window 606 813 814 815 816

zone C-MixteMain-F0-5
ceiling 607 113 123 81 80
wall 608 123 198 197 81
wall 609 113 817 818 819
wall 610 819 818 198 123
wall 611 80 812 817 113
window 614 820 821 822 823
floor 612 812 197 198 817
wall 613 81 197 812 80

zone C-MixteSide-F0-4
wall 615 384 824 591 395
wall 616 383 825 824 384
window 621 826 827 828 829
wall 617 395 591 308 312
floor 618 308 591 824 825
wall 619 312 308 825 383
ceiling 620 383 384 395 312

zone C-MixteSide-F0-5
ceiling 622 415 411 412 395
wall 623 415 830 831 411
window 628 832 833 834 835
floor 624 591 602 831 830
wall 625 395 591 830 415
wall 626 412 602 591 395
wall 627 411 831 602 412

zone C-MixteSide-F0-6
wall 629 598 599 602 412
wall 630 836 837 838 839
window 635 840 841 842 843
floor 631 602 599 838 837
wall 632 412 602 837 836
wall 633 839 838 599 598
ceiling 634 836 839 598 412

zone C-MixteSide-F0-7
wall 636 844 845 846 847
window 642 848 849 850 851
wall 637 601 600 599 598
wall 638 847 846 600 601
floor 639 599 600 846 845
ceiling 640 844 847 601 598
wall 641 598 599 845 844

zone R-Mixte-Bridge-1
wall 643 819 818 521 522
wall 644 123 198 818 819
wall 645 125 126 198 123
wall 646 128 127 126 125
roof 647 522 351 128 819
wall 648 520 519 349 335
wall 649 335 349 352 351
wall 650 522 521 519 520
wall 651 351 352 127 128
floor 652 818 127 352 521

zone R-MixteSide-Ftop-2
wall 653 852 770 717 853
window 659 854 855 856 857
window 660 858 859 860 861
wall 654 862 716 771 863
wall 655 853 717 716 862
wall 656 863 771 770 852
window 661 864 865 866 867
window 662 868 869 870 871
window 663 872 873 874 875
floor 657 771 716 717 770
roof 658 852 853 862 863

zone R-MixteMain-Ftop-6
floor 664 236 237 298 297
wall 665 876 237 236 877
roof 666 878 879 876 877
wall 667 878 297 298 879
wall 668 879 298 237 876
window 670 880 881 882 883
window 671 884 885 886 887
wall 669 877 236 297 878

zone R-MixteSide-Ftop-6
roof 672 888 889 890 891
floor 673 691 690 681 678
wall 674 888 678 681 889
window 678 892 893 894 895
window 679 896 897 898 899
wall 675 890 690 691 891
wall 676 889 681 690 890
wall 677 891 691 678 888

zone R-MixteMain-Ftop-1
wall 680 900 226 225 901
wall 681 902 280 226 900
window 686 903 904 905 906
window 687 907 908 909 910
wall 682 901 225 279 911
wall 683 911 279 280 902
floor 684 280 279 225 226
roof 685 900 901 911 902

zone R-MixteSide-Ftop-12
roof 688 912 913 914 915
wall 689 914 627 707 915
window 694 916 917 918 919
window 695 920 921 922 923
wall 690 913 706 627 914
wall 691 915 707 705 912
floor 692 707 627 706 705
wall 693 912 705 706 913

zone R-MixteSide-Ftop-3
roof 696 853 924 925 862
wall 697 862 716 717 853
wall 698 924 718 637 925
floor 699 716 637 718 717
wall 700 853 717 718 924
window 702 926 927 928 929
window 703 930 931 932 933
wall 701 925 637 716 862

zone R-MixteSide-Ftop-8
floor 704 728 727 662 729
wall 705 934 729 662 935
wall 706 936 728 729 934
roof 707 934 935 937 936
wall 708 937 727 728 936
window 710 938 939 940 941
window 711 942 943 944 945
wall 709 935 662 727 937

zone R-MixteSide-Ftop-7
wall 712 890 690 693 946
floor 713 690 657 694 693
wall 714 947 694 657 948
roof 715 946 947 948 890
wall 716 946 693 694 947
window 718 949 950 951 952
window 719 953 954 955 956
wall 717 948 657 690 890

zone R-MixteSide-Ftop-1
floor 720 738 707 705 739
wall 721 957 738 739 958
window 726 959 960 961 962
window 727 963 964 965 966
window 728 967 968 969 970
wall 722 958 739 705 912
wall 723 915 707 738 957
window 729 971 972 973 974
window 730 975 976 977 978
roof 724 958 912 915 957
wall 725 912 705 707 915

zone R-MixteMain-Ftop-5
wall 731 979 203 206 980
wall 732 981 266 203 979
wall 733 980 206 257 982
window 737 983 984 985 986
window 738 987 988 989 990
wall 734 982 257 266 981
roof 735 982 981 979 980
floor 736 206 203 266 257

zone R-MixteMain-Ftop-4
floor 739 205 204 203 206
wall 740 979 203 204 991
wall 741 980 206 203 979
roof 742 980 979 991 992
wall 743 992 205 206 980
window 745 993 994 995 996
window 746 997 998 999 1000
wall 744 991 204 205 992

zone R-MixteSide-Ftop-9
roof 747 1001 1002 936 1003
wall 748 936 728 669 1003
window 753 1004 1005 1006 1007
window 754 1008 1009 1010 1011
floor 749 669 728 761 760
wall 750 1003 669 760 1001
wall 751 1001 760 761 1002
wall 752 1002 761 728 936

zone R-MixteMain-Ftop-7
wall 755 876 237 238 1012
window 761 1013 1014 1015 1016
window 762 1017 1018 1019 1020
floor 756 235 238 237 236
wall 757 1021 235 236 877
roof 758 877 876 1012 1021
wall 759 877 236 237 876
wall 760 1012 238 235 1021

zone RC-MixteMain-Ftop-1
wall 763 991 204 203 979
wall 764 901 225 224 1022
wall 765 877 236 235 1021
roof 766 981 878 1023 911
wall 767 1024 267 270 1023
wall 768 878 297 236 877
wall 769 979 203 266 981
wall 770 1023 270 279 911
wall 771 1022 224 204 991
wall 772 911 279 225 901
wall 773 1025 247 267 1024
wall 774 1021 235 247 1025
floor 775 279 270 297 266
wall 776 981 266 297 878

zone R-MixteMain-Ftop-10
roof 777 1024 1026 1027 1023
floor 778 270 269 268 267
wall 779 1026 268 269 1027
window 783 1028 1029 1030 1031
window 784 1032 1033 1034 1035
wall 780 1027 269 270 1023
wall 781 1024 267 268 1026
wall 782 1023 270 267 1024

zone R-MixteSide-Ftop-4
wall 785 1036 638 639 1037
window 791 1038 1039 1040 1041
window 792 1042 1043 1044 1045
wall 786 1046 648 637 925
wall 787 925 637 638 1036
wall 788 1037 639 648 1046
floor 789 637 648 639 638
roof 790 1036 1037 1046 925

zone R-MixteSide-Ftop-11
wall 793 1047 625 626 1048
wall 794 1048 626 627 914
window 799 1049 1050 1051 1052
window 800 1053 1054 1055 1056
roof 795 1057 1047 1048 914
wall 796 1057 628 625 1047
wall 797 914 627 628 1057
floor 798 627 626 625 628

zone R-MixteMain-Ftop-8
wall 801 1058 248 247 1025
wall 802 1021 235 238 1012
wall 803 1025 247 235 1021
wall 804 1012 238 248 1058
window 807 1059 1060 1061 1062
window 808 1063 1064 1065 1066
roof 805 1021 1012 1058 1025
floor 806 247 248 238 235

zone R-MixteSide-Ftop-5
roof 809 1067 1068 891 1046
wall 810 891 691 648 1046
wall 811 1067 792 793 1068
window 815 1069 1070 1071 1072
window 816 1073 1074 1075 1076
wall 812 1046 648 792 1067
wall 813 1068 793 691 891
floor 814 648 691 793 792

zone R-MixteMain-Ftop-3
wall 817 992 205 204 991
roof 818 992 991 1022 1077
wall 819 1077 215 205 992
window 823 1078 1079 1080 1081
window 824 1082 1083 1084 1085
wall 820 991 204 224 1022
floor 821 215 224 204 205
wall 822 1022 224 215 1077

zone R-MixteMain-Ftop-2
wall 825 900 226 215 1077
window 831 1086 1087 1088 1089
window 832 1090 1091 1092 1093
wall 826 1077 215 224 1022
wall 827 901 225 226 900
roof 828 1077 1022 901 900
floor 829 226 225 224 215
wall 830 1022 224 225 901

zone RC-MixteSide-Ftop-1
wall 833 1094 1095 1096 1097
wall 834 1098 1099 657 948
wall 835 1100 1101 1102 1103
roof 836 1104 948 935 1105
wall 837 1106 649 625 1107
wall 838 1108 761 649 1106
wall 839 1097 1096 1099 1098
wall 840 1105 660 661 1104
wall 841 1109 706 1110 1111
wall 842 1103 1102 1095 1094
wall 843 1107 625 706 1109
wall 844 1104 661 1101 1100
wall 845 1111 1110 660 1105
wall 846 935 662 761 1108
wall 847 948 657 662 935
floor 848 660 662 657 661

zone R-MixteMain-Ftop-9
floor 849 267 268 248 247
wall 850 1024 267 247 1025
wall 851 1058 248 268 1026
window 855 1112 1113 1114 1115
window 856 1116 1117 1118 1119
roof 852 1025 1058 1026 1024
wall 853 1026 268 267 1024
wall 854 1025 247 248 1058

zone R-MixteSide-Ftop-10
roof 857 1120 1106 1003 1048
wall 858 1106 649 669 1003
wall 859 1003 669 626 1048
window 863 1121 1122 1123 1124
window 864 1125 1126 1127 1128
wall 860 1120 668 649 1106
wall 861 1048 626 668 1120
floor 862 626 669 649 668

zone P-Main-Fcave-1
ceiling 865 437 495 496 439
wall 866 496 1129 1130 1131
floor 867 1132 1133 1130 1129 1134 1135
ceiling 868 812 197 199 807
wall 869 187 1133 1132 163
ceiling 870 532 533 545 597
ceiling 871 830 831 602 591
ceiling 872 845 1136 600 599
wall 873 532 1135 1134 1136
ceiling 874 802 202 201 200
ceiling 875 185 186 187 188
ceiling 876 825 830 591 308
roof 877 352 496 1131 130 127
ceiling 878 533 310 307 600 495 347 349 519 518 604 597 545
ceiling 879 831 845 599 602
wall 880 1136 1134 1129 496
ceiling 881 92 91 70 69
ceiling 882 69 70 21 22
wall 883 163 1132 1135 532
wall 884 1131 1130 1133 187
ceiling 885 22 21 18 19
ceiling 886 807 199 202 802
ceiling 887 347 348 350 349
ceiling 888 817 198 197 812
ceiling 889 397 437 439 398
ceiling 890 198 126 19 18 186 185 188 164 165 166 200 201
ceiling 891 604 518 519 524
roof 892 524 521 818 817
ceiling 893 358 397 398 357
ceiling 894 126 130 91 92
ceiling 895 521 352 127 818
ceiling 896 348 358 357 350
ceiling 897 310 825 308 307
ceiling 898 166 165 164 163

_EXTENSION_BuildingGeometry_END_

_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_

_EXTENSION_ExternalShadingGeometry_START_


_EXTENSION_ExternalShadingGeometry_END_

_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_

_EXTENSION_DaylightSensorPoints_START_
_EXTENSION_DaylightSensorPoints_END_

_EXTENSION_AdditionalDaylightGeometry_START_
_EXTENSION_AdditionalDaylightGeometry_END_

_EXTENSION_VAMPARAMS_START_
_EXTENSION_VAMPARAMS_END_

