************************************************************************************************************************
*  TRNBuild   2.0.198
************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING: C:\users\gmlow\Documents\3_POLYMTL\1_Maitrise\0_Workplace\03_Methodologie\03.2_BuildingModelsWorkflow\ModelDetailed\IDF\v3\3Ab.b18
*   GET BY WORKING WITH TRNBuild 2.0 for Windows
************************************************************************************************************************
*
*-----------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*-----------------------------------------------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.85 
*
*-----------------------------------------------------------------------------------------------------------------------
*  P r o j e c t
*-----------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*-----------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*-----------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- convective heat transfer coefficient calculation ---------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*--- radiance parameters -------------------
 SCENE_ROTATION_ANGLE=0 : GROUND_IDS= : GROUND_REFLECTANCE=0.2 : SHADER_REFLECTANCE=0
 CALC_MODE=RAD : LATITUDE=48 : LONGITUDE=-9.2 : TIME_ZONE=-15 : SITE_ELEVATION=200
 AB=5 : AD=1000 : AS=20 : AR=300 : AA=0.1
 LR=6 : ST=0.15 : SJ=1 : LW=0.004 : DJ=0 : DS=0.2 : DR=2 : DP=512
*--- comfort parameters -------------------
 DIAM-SENSOR=0.07 : EPS-SENSOR=0.82 : REFL-SENSOR=0.47 : ELV_AIRSPEED1=0.3 : ELV_AIRSPEED2=0.7 : ELV_AIRSPEED3=1.2
*--- other -------------------
 FSCAL_TREGENZA=MEDIUM : SHM_MODE=0 : SURFGRID=0.2
*--- daylight  -------------------
 UDIMIN=100 : UDIMAX=2000 : DAMIN=300
*
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  L a y e r s
*-----------------------------------------------------------------------------------------------------------------------
LAYER STUCCO
 CONDUCTIVITY=  0.2 : CAPACITY=      0.84 : DENSITY=     1856 : PERT=      0 : PENRT=      0
LAYER GIPS
 CONDUCTIVITY=  0.576 : CAPACITY=      1.09 : DENSITY=    800 : PERT=      0 : PENRT=      0
LAYER F13ROOF
 CONDUCTIVITY=  0.576 : CAPACITY=      1.46 : DENSITY=    1120 : PERT=      0 : PENRT=      0
LAYER F08ROOF
 CONDUCTIVITY=  163 : CAPACITY=      0.5 : DENSITY=    7824 : PERT=      0 : PENRT=      0
LAYER CONCRETE
 CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900 : PERT=      0 : PENRT=      0
LAYER SLAB
 CONDUCTIVITY=  8.316 : CAPACITY=      0.832 : DENSITY=    2322 : PERT=      0 : PENRT=      0
LAYER INS_ROOF
 RESISTANCE=      1.968 : PERT=      0 : PENRT=      0
LAYER INS_EXT_WALL
 RESISTANCE=      0.977 : PERT=      0 : PENRT=      0
LAYER INS_FLOOR
 RESISTANCE=      1.652 : PERT=      0 : PENRT=      0
LAYER CARPET
 RESISTANCE=      0.06 : PERT=      0 : PENRT=      0
*-----------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*-----------------------------------------------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE 
INPUTS_DESCRIPTION
 TGROUND : �C : Ground Temperature (boundary temperature used for floors adjacent to the ground)
 TBOUNDARY : �C : Boundary Temperature (boundary temperature used for boundary floors, walls, ceilings)
 SHADE_CLOSE : kJ/hr.m^2 : threshold of total radiation on facade where shading device is activated
 SHADE_OPEN : kJ/hr.m^2 : threshold of total radiation on facade where shading device is deactivated
 MAX_ISHADE : any : max shading factor of internal shading
 MAX_ESHADE : any : max shading factor of external shading
*--------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------

*--------------------------------------------------------------------------------
*  C O N S T R U C T I O N (Wall, Floor, Ceiling,..)
*--------------------------------------------------------------------------------
CONSTRUCTION EXT_WALL
 LAYERS   = GIPS INS_EXT_WALL GIPS STUCCO  
 THICKNESS= 0.016 0 0.016 0.025  
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
 CONSTRUCTION ADJ_WALL
 LAYERS   = GIPS  GIPS  
 THICKNESS= 0.016  0.016 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION EXT_ROOF
 LAYERS   = F13ROOF  INS_ROOF   F08ROOF   
 THICKNESS= 0.0095 0  0.0008  
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION GROUND_FLOOR
 LAYERS   = CONCRETE   
 THICKNESS= 0.2  
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION GROUND_WALL
 LAYERS   = CONCRETE  
 THICKNESS= 0.2 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001

CONSTRUCTION ADJ_CEILING
 LAYERS   = CARPET SLAB INS_FLOOR  
 THICKNESS= 0 0.2 0
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11

*--------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------
 WINDOW EXT_WINDOW1
 WINID=6505 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=2.52 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
*-----------------------------------------------------------------------------------------------------------------------
*  G a i n s
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  D a y l i g h t   C o n t r o l 
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*-----------------------------------------------------------------------------------------------------------------------
ZONES R-Side-F0-1 R-Side-F1-1 R-Side-F0-10 R-Side-F1-10 R-Side-F0-2 R-Side-F1-9 R-Side-F0-9 R-Side-F1-2 R-Side-F0-3 R-Side-F1-8 R-Side-F0-8 R-Side-F1-3 R-Side-F0-7 R-Side-F0-4 R-Side-F1-7 R-Side-F1-4 R-Side-F1-6 R-Side-F0-5 R-Side-F1-5 RC-Side-F0-1 RC-Side-F1-1 R-Bridge-F0-1 RC-Main-F0-1 RC-Main-F1-1 R-Main-F0-3 R-Main-F1-3 R-Main-F1-9 R-Main-F0-9 R-Main-F1-8 R-Main-F0-8 R-Main-F1-7 R-Main-F0-7 R-Main-F0-10 R-Main-F1-10 R-Main-F0-11 R-Main-F1-11 R-Main-F1-2 R-Main-F0-2 R-Main-F1-1 R-Main-F0-1 R-Main-F0-4 R-Main-F1-4 R-Main-F0-5 R-Main-F1-5 R-Main-F1-6 R-Main-F0-6 R-Main-F0-12 R-Main-F1-12 R-Main-Fstack-2 R-Main-Fstack-8 R-Main-Fstack-12 R-Main-Fstack-10 R-Main-Fstack-1 R-Main-Fstack-4 R-Main-Fstack-6 R-Main-Fstack-5 R-Main-Fstack-9 R-Main-Fstack-3 RC-Main-Fstack-1 R-Main-Fstack-11 R-Main-Fstack-7 R-Side-Fstack-7 R-Side-Fstack-8 RC-Side-Fstack-1 R-Side-Fstack-9 R-Side-Fstack-10 R-Side-Fstack-1 R-Side-Fstack-3 R-Side-Fstack-6 R-Side-Fstack-5 R-Side-Fstack-2 R-Side-Fstack-4 R-Side-F0-6 R-Main-Ftop-12 R-Main-Ftop-3 R-Side-Ftop-10 R-Side-Ftop-3 R-Side-Ftop-7 RC-Main-Ftop-1 R-Side-Ftop-5 R-Side-Ftop-6 R-Main-Ftop-11 R-Side-Ftop-9 R-Main-Ftop-7 R-Side-Ftop-1 RC-Side-Ftop-1 R-Side-Ftop-8 R-Main-Ftop-4 R-Side-Ftop-2 R-Main-Ftop-1 R-Side-Ftop-4 R-Main-Ftop-2 R-Main-Ftop-9 R-Main-Ftop-5 R-Main-Ftop-8 R-Main-Ftop-10 R-Main-Ftop-6 P-Main-Fcave-1 
*-----------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*-----------------------------------------------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_0_90 W_100_90 W_90_90 N_180_90 E_270_90 E_280_90
INTERNAL_CALCULATION H_0_0 S_0_90 W_100_90 W_90_90 N_180_90 E_270_90 E_280_90
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-F0-1  /  A i r n o d e  R-Side-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F0-1
WALL  =ADJ_WALL             : SURF=    1 : AREA=      31.891 : ADJACENT=R-Side-F0-2 : ADJ_SURF=35 : FRONT : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=    2 : AREA=      31.891 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.043750
CEILING=ADJ_CEILING          : SURF=    3 : AREA=      63.782 : ADJACENT=R-Side-F1-1 : ADJ_SURF=14 : FRONT
FLOOR =ADJ_CEILING          : SURF=    4 : AREA=      63.782 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=875 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=    5 : AREA=      41.002 : ADJACENT=RC-Side-F0-1 : ADJ_SURF=162 : FRONT : GEOSURF=0.056249
WALL  =EXT_WALL             : SURF=    6 : AREA=      36.502 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.050077
WINDOW=EXT_WINDOW1          : SURF=    7 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003087
WINDOW=EXT_WINDOW1          : SURF=    8 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003087
 REGIME
 CAPACITANCE=      344.420    : VOLUME=      287.017    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-F1-1  /  A i r n o d e  R-Side-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F1-1
CEILING=ADJ_CEILING          : SURF=    9 : AREA=      63.782 : ADJACENT=R-Side-Fstack-1 : ADJ_SURF=600 : FRONT
WALL  =EXT_WALL             : SURF=   10 : AREA=      21.261 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=   11 : AREA=      27.335 : ADJACENT=RC-Side-F1-1 : ADJ_SURF=179 : FRONT : GEOSURF=0.056250
WALL  =EXT_WALL             : SURF=   12 : AREA=      22.835 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.046990
WINDOW=EXT_WINDOW1          : SURF=   15 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004630
WINDOW=EXT_WINDOW1          : SURF=   16 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004630
WALL  =ADJ_WALL             : SURF=   13 : AREA=      21.261 : ADJACENT=R-Side-F1-2 : ADJ_SURF=60 : FRONT : GEOSURF=0.043750
FLOOR =ADJ_CEILING          : SURF=   14 : AREA=      63.782 : ADJACENT=R-Side-F0-1 : ADJ_SURF=3 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      229.614    : VOLUME=      191.345    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-F0-10  /  A i r n o d e  R-Side-F0-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-F0-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F0-10
WALL  =EXT_WALL             : SURF=   17 : AREA=      31.891 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.043750
CEILING=ADJ_CEILING          : SURF=   18 : AREA=      63.782 : ADJACENT=R-Side-F1-10 : ADJ_SURF=28 : FRONT
WALL  =EXT_WALL             : SURF=   19 : AREA=      36.502 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.050077
WINDOW=EXT_WINDOW1          : SURF=   23 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003087
WINDOW=EXT_WINDOW1          : SURF=   24 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003087
WALL  =ADJ_WALL             : SURF=   20 : AREA=      41.002 : ADJACENT=RC-Side-F0-1 : ADJ_SURF=153 : FRONT : GEOSURF=0.056249
FLOOR =ADJ_CEILING          : SURF=   21 : AREA=      63.782 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=873 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   22 : AREA=      31.891 : ADJACENT=R-Side-F0-9 : ADJ_SURF=53 : FRONT : GEOSURF=0.043750
 REGIME
 CAPACITANCE=      344.420    : VOLUME=      287.017    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-F1-10  /  A i r n o d e  R-Side-F1-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-F1-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F1-10
WALL  =ADJ_WALL             : SURF=   25 : AREA=      21.261 : ADJACENT=R-Side-F1-9 : ADJ_SURF=43 : FRONT : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=   26 : AREA=      22.835 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.046990
WINDOW=EXT_WINDOW1          : SURF=   31 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004630
WINDOW=EXT_WINDOW1          : SURF=   32 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004630
WALL  =ADJ_WALL             : SURF=   27 : AREA=      27.335 : ADJACENT=RC-Side-F1-1 : ADJ_SURF=173 : FRONT : GEOSURF=0.056250
FLOOR =ADJ_CEILING          : SURF=   28 : AREA=      63.782 : ADJACENT=R-Side-F0-10 : ADJ_SURF=18 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=   29 : AREA=      63.782 : ADJACENT=R-Side-Fstack-10 : ADJ_SURF=596 : FRONT
WALL  =EXT_WALL             : SURF=   30 : AREA=      21.261 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.043750
 REGIME
 CAPACITANCE=      229.614    : VOLUME=      191.345    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-F0-2  /  A i r n o d e  R-Side-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F0-2
WALL  =ADJ_WALL             : SURF=   33 : AREA=      41.002 : ADJACENT=RC-Side-F0-1 : ADJ_SURF=158 : FRONT : GEOSURF=0.056249
CEILING=ADJ_CEILING          : SURF=   34 : AREA=      63.782 : ADJACENT=R-Side-F1-2 : ADJ_SURF=61 : FRONT
WALL  =ADJ_WALL             : SURF=   35 : AREA=      31.891 : ADJACENT=R-Side-F0-1 : ADJ_SURF=1 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=   36 : AREA=      31.891 : ADJACENT=R-Side-F0-3 : ADJ_SURF=65 : FRONT : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=   37 : AREA=      36.502 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.050077
WINDOW=EXT_WINDOW1          : SURF=   39 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003087
WINDOW=EXT_WINDOW1          : SURF=   40 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003087
FLOOR =ADJ_CEILING          : SURF=   38 : AREA=      63.782 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=890 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      344.420    : VOLUME=      287.017    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-F1-9  /  A i r n o d e  R-Side-F1-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-F1-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F1-9
WALL  =EXT_WALL             : SURF=   41 : AREA=      22.835 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.046990
WINDOW=EXT_WINDOW1          : SURF=   47 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004630
WINDOW=EXT_WINDOW1          : SURF=   48 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004630
WALL  =ADJ_WALL             : SURF=   42 : AREA=      21.261 : ADJACENT=R-Side-F1-8 : ADJ_SURF=75 : FRONT : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=   43 : AREA=      21.261 : ADJACENT=R-Side-F1-10 : ADJ_SURF=25 : BACK : GEOSURF=0.043750
FLOOR =ADJ_CEILING          : SURF=   44 : AREA=      63.782 : ADJACENT=R-Side-F0-9 : ADJ_SURF=51 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=   45 : AREA=      63.782 : ADJACENT=R-Side-Fstack-9 : ADJ_SURF=587 : FRONT
WALL  =ADJ_WALL             : SURF=   46 : AREA=      27.335 : ADJACENT=RC-Side-F1-1 : ADJ_SURF=171 : FRONT : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      229.614    : VOLUME=      191.345    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-F0-9  /  A i r n o d e  R-Side-F0-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-F0-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F0-9
FLOOR =ADJ_CEILING          : SURF=   49 : AREA=      63.782 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=869 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   50 : AREA=      36.502 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.050077
WINDOW=EXT_WINDOW1          : SURF=   55 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003087
WINDOW=EXT_WINDOW1          : SURF=   56 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003087
CEILING=ADJ_CEILING          : SURF=   51 : AREA=      63.782 : ADJACENT=R-Side-F1-9 : ADJ_SURF=44 : FRONT
WALL  =ADJ_WALL             : SURF=   52 : AREA=      31.891 : ADJACENT=R-Side-F0-8 : ADJ_SURF=83 : FRONT : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=   53 : AREA=      31.891 : ADJACENT=R-Side-F0-10 : ADJ_SURF=22 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=   54 : AREA=      41.002 : ADJACENT=RC-Side-F0-1 : ADJ_SURF=154 : FRONT : GEOSURF=0.056249
 REGIME
 CAPACITANCE=      344.420    : VOLUME=      287.017    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-F1-2  /  A i r n o d e  R-Side-F1-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-F1-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F1-2
CEILING=ADJ_CEILING          : SURF=   57 : AREA=      63.782 : ADJACENT=R-Side-Fstack-2 : ADJ_SURF=635 : FRONT
WALL  =EXT_WALL             : SURF=   58 : AREA=      22.835 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.046990
WINDOW=EXT_WINDOW1          : SURF=   63 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004630
WINDOW=EXT_WINDOW1          : SURF=   64 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004630
WALL  =ADJ_WALL             : SURF=   59 : AREA=      21.261 : ADJACENT=R-Side-F1-3 : ADJ_SURF=89 : FRONT : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=   60 : AREA=      21.261 : ADJACENT=R-Side-F1-1 : ADJ_SURF=13 : BACK : GEOSURF=0.043750
FLOOR =ADJ_CEILING          : SURF=   61 : AREA=      63.782 : ADJACENT=R-Side-F0-2 : ADJ_SURF=34 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   62 : AREA=      27.335 : ADJACENT=RC-Side-F1-1 : ADJ_SURF=175 : FRONT : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      229.614    : VOLUME=      191.345    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-F0-3  /  A i r n o d e  R-Side-F0-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F0-3
WALL  =ADJ_WALL             : SURF=   65 : AREA=      31.891 : ADJACENT=R-Side-F0-2 : ADJ_SURF=36 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=   66 : AREA=      31.891 : ADJACENT=R-Side-F0-4 : ADJ_SURF=107 : FRONT : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=   67 : AREA=      41.002 : ADJACENT=RC-Side-F0-1 : ADJ_SURF=163 : FRONT : GEOSURF=0.056249
FLOOR =ADJ_CEILING          : SURF=   68 : AREA=      63.782 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=880 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   69 : AREA=      36.502 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.050077
WINDOW=EXT_WINDOW1          : SURF=   71 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003087
WINDOW=EXT_WINDOW1          : SURF=   72 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003087
CEILING=ADJ_CEILING          : SURF=   70 : AREA=      63.782 : ADJACENT=R-Side-F1-3 : ADJ_SURF=91 : FRONT
 REGIME
 CAPACITANCE=      344.420    : VOLUME=      287.017    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-F1-8  /  A i r n o d e  R-Side-F1-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-F1-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F1-8
WALL  =ADJ_WALL             : SURF=   73 : AREA=      27.335 : ADJACENT=RC-Side-F1-1 : ADJ_SURF=169 : FRONT : GEOSURF=0.056250
FLOOR =ADJ_CEILING          : SURF=   74 : AREA=      63.782 : ADJACENT=R-Side-F0-8 : ADJ_SURF=86 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   75 : AREA=      21.261 : ADJACENT=R-Side-F1-9 : ADJ_SURF=42 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=   76 : AREA=      21.261 : ADJACENT=R-Side-F1-7 : ADJ_SURF=116 : FRONT : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=   77 : AREA=      22.835 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.046990
WINDOW=EXT_WINDOW1          : SURF=   79 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004630
WINDOW=EXT_WINDOW1          : SURF=   80 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004630
CEILING=ADJ_CEILING          : SURF=   78 : AREA=      63.782 : ADJACENT=R-Side-Fstack-8 : ADJ_SURF=562 : FRONT
 REGIME
 CAPACITANCE=      229.614    : VOLUME=      191.345    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-F0-8  /  A i r n o d e  R-Side-F0-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-F0-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F0-8
WALL  =ADJ_WALL             : SURF=   81 : AREA=      41.002 : ADJACENT=RC-Side-F0-1 : ADJ_SURF=166 : FRONT : GEOSURF=0.056249
WALL  =EXT_WALL             : SURF=   82 : AREA=      36.502 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.050077
WINDOW=EXT_WINDOW1          : SURF=   87 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003087
WINDOW=EXT_WINDOW1          : SURF=   88 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003087
WALL  =ADJ_WALL             : SURF=   83 : AREA=      31.891 : ADJACENT=R-Side-F0-9 : ADJ_SURF=52 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=   84 : AREA=      31.891 : ADJACENT=R-Side-F0-7 : ADJ_SURF=101 : FRONT : GEOSURF=0.043750
FLOOR =ADJ_CEILING          : SURF=   85 : AREA=      63.782 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=874 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=   86 : AREA=      63.782 : ADJACENT=R-Side-F1-8 : ADJ_SURF=74 : FRONT
 REGIME
 CAPACITANCE=      344.420    : VOLUME=      287.017    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-F1-3  /  A i r n o d e  R-Side-F1-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-F1-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F1-3
WALL  =ADJ_WALL             : SURF=   89 : AREA=      21.261 : ADJACENT=R-Side-F1-2 : ADJ_SURF=59 : BACK : GEOSURF=0.043750
CEILING=ADJ_CEILING          : SURF=   90 : AREA=      63.782 : ADJACENT=R-Side-Fstack-3 : ADJ_SURF=611 : FRONT
FLOOR =ADJ_CEILING          : SURF=   91 : AREA=      63.782 : ADJACENT=R-Side-F0-3 : ADJ_SURF=70 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   92 : AREA=      21.261 : ADJACENT=R-Side-F1-4 : ADJ_SURF=121 : FRONT : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=   93 : AREA=      22.835 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.046990
WINDOW=EXT_WINDOW1          : SURF=   95 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004630
WINDOW=EXT_WINDOW1          : SURF=   96 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004630
WALL  =ADJ_WALL             : SURF=   94 : AREA=      27.335 : ADJACENT=RC-Side-F1-1 : ADJ_SURF=167 : FRONT : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      229.614    : VOLUME=      191.345    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-F0-7  /  A i r n o d e  R-Side-F0-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-F0-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F0-7
WALL  =ADJ_WALL             : SURF=   97 : AREA=      31.891 : ADJACENT=R-Side-F0-6 : ADJ_SURF=652 : FRONT : GEOSURF=0.043750
CEILING=ADJ_CEILING          : SURF=   98 : AREA=      63.782 : ADJACENT=R-Side-F1-7 : ADJ_SURF=118 : FRONT
WALL  =EXT_WALL             : SURF=   99 : AREA=      36.502 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.050077
WINDOW=EXT_WINDOW1          : SURF=  103 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003087
WINDOW=EXT_WINDOW1          : SURF=  104 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003087
WALL  =ADJ_WALL             : SURF=  100 : AREA=      41.002 : ADJACENT=RC-Side-F0-1 : ADJ_SURF=159 : FRONT : GEOSURF=0.056249
WALL  =ADJ_WALL             : SURF=  101 : AREA=      31.891 : ADJACENT=R-Side-F0-8 : ADJ_SURF=84 : BACK : GEOSURF=0.043750
FLOOR =ADJ_CEILING          : SURF=  102 : AREA=      63.782 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=887 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      344.420    : VOLUME=      287.017    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-F0-4  /  A i r n o d e  R-Side-F0-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-F0-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F0-4
CEILING=ADJ_CEILING          : SURF=  105 : AREA=      63.782 : ADJACENT=R-Side-F1-4 : ADJ_SURF=124 : FRONT
FLOOR =ADJ_CEILING          : SURF=  106 : AREA=      63.782 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=884 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  107 : AREA=      31.891 : ADJACENT=R-Side-F0-3 : ADJ_SURF=66 : BACK : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  108 : AREA=      36.502 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.050077
WINDOW=EXT_WINDOW1          : SURF=  111 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003087
WINDOW=EXT_WINDOW1          : SURF=  112 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003087
WALL  =ADJ_WALL             : SURF=  109 : AREA=      41.002 : ADJACENT=RC-Side-F0-1 : ADJ_SURF=161 : FRONT : GEOSURF=0.056249
WALL  =ADJ_WALL             : SURF=  110 : AREA=      31.891 : ADJACENT=R-Side-F0-5 : ADJ_SURF=137 : FRONT : GEOSURF=0.043750
 REGIME
 CAPACITANCE=      344.420    : VOLUME=      287.017    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-F1-7  /  A i r n o d e  R-Side-F1-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-F1-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F1-7
WALL  =EXT_WALL             : SURF=  113 : AREA=      22.835 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.046990
WINDOW=EXT_WINDOW1          : SURF=  119 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004630
WINDOW=EXT_WINDOW1          : SURF=  120 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004630
CEILING=ADJ_CEILING          : SURF=  114 : AREA=      63.782 : ADJACENT=R-Side-Fstack-7 : ADJ_SURF=554 : FRONT
WALL  =ADJ_WALL             : SURF=  115 : AREA=      21.261 : ADJACENT=R-Side-F1-6 : ADJ_SURF=131 : FRONT : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  116 : AREA=      21.261 : ADJACENT=R-Side-F1-8 : ADJ_SURF=76 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  117 : AREA=      27.335 : ADJACENT=RC-Side-F1-1 : ADJ_SURF=176 : FRONT : GEOSURF=0.056250
FLOOR =ADJ_CEILING          : SURF=  118 : AREA=      63.782 : ADJACENT=R-Side-F0-7 : ADJ_SURF=98 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      229.614    : VOLUME=      191.345    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-F1-4  /  A i r n o d e  R-Side-F1-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-F1-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F1-4
WALL  =ADJ_WALL             : SURF=  121 : AREA=      21.261 : ADJACENT=R-Side-F1-3 : ADJ_SURF=92 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  122 : AREA=      27.335 : ADJACENT=RC-Side-F1-1 : ADJ_SURF=172 : FRONT : GEOSURF=0.056250
WALL  =EXT_WALL             : SURF=  123 : AREA=      22.835 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.046990
WINDOW=EXT_WINDOW1          : SURF=  127 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004630
WINDOW=EXT_WINDOW1          : SURF=  128 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004630
FLOOR =ADJ_CEILING          : SURF=  124 : AREA=      63.782 : ADJACENT=R-Side-F0-4 : ADJ_SURF=105 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  125 : AREA=      63.782 : ADJACENT=R-Side-Fstack-4 : ADJ_SURF=642 : FRONT
WALL  =ADJ_WALL             : SURF=  126 : AREA=      21.261 : ADJACENT=R-Side-F1-5 : ADJ_SURF=146 : FRONT : GEOSURF=0.043750
 REGIME
 CAPACITANCE=      229.614    : VOLUME=      191.345    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-F1-6  /  A i r n o d e  R-Side-F1-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-F1-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F1-6
CEILING=ADJ_CEILING          : SURF=  129 : AREA=      63.782 : ADJACENT=R-Side-Fstack-6 : ADJ_SURF=618 : FRONT
FLOOR =ADJ_CEILING          : SURF=  130 : AREA=      63.782 : ADJACENT=R-Side-F0-6 : ADJ_SURF=653 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  131 : AREA=      21.261 : ADJACENT=R-Side-F1-7 : ADJ_SURF=115 : BACK : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  132 : AREA=      22.835 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.046990
WINDOW=EXT_WINDOW1          : SURF=  135 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004630
WINDOW=EXT_WINDOW1          : SURF=  136 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004630
WALL  =EXT_WALL             : SURF=  133 : AREA=      21.261 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  134 : AREA=      27.335 : ADJACENT=RC-Side-F1-1 : ADJ_SURF=168 : FRONT : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      229.614    : VOLUME=      191.345    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-F0-5  /  A i r n o d e  R-Side-F0-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-F0-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F0-5
WALL  =ADJ_WALL             : SURF=  137 : AREA=      31.891 : ADJACENT=R-Side-F0-4 : ADJ_SURF=110 : BACK : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  138 : AREA=      36.502 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.050077
WINDOW=EXT_WINDOW1          : SURF=  143 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003087
WINDOW=EXT_WINDOW1          : SURF=  144 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003087
WALL  =ADJ_WALL             : SURF=  139 : AREA=      41.002 : ADJACENT=RC-Side-F0-1 : ADJ_SURF=157 : FRONT : GEOSURF=0.056249
CEILING=ADJ_CEILING          : SURF=  140 : AREA=      63.782 : ADJACENT=R-Side-F1-5 : ADJ_SURF=148 : FRONT
FLOOR =ADJ_CEILING          : SURF=  141 : AREA=      63.782 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=878 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  142 : AREA=      31.891 : ADJACENT=R-Bridge-F0-1 : ADJ_SURF=189 : FRONT : GEOSURF=0.043750
 REGIME
 CAPACITANCE=      344.420    : VOLUME=      287.017    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-F1-5  /  A i r n o d e  R-Side-F1-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-F1-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F1-5
CEILING=ADJ_CEILING          : SURF=  145 : AREA=      63.782 : ADJACENT=R-Side-Fstack-5 : ADJ_SURF=626 : FRONT
WALL  =ADJ_WALL             : SURF=  146 : AREA=      21.261 : ADJACENT=R-Side-F1-4 : ADJ_SURF=126 : BACK : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  147 : AREA=      22.835 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.046990
WINDOW=EXT_WINDOW1          : SURF=  151 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004630
WINDOW=EXT_WINDOW1          : SURF=  152 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004630
FLOOR =ADJ_CEILING          : SURF=  148 : AREA=      63.782 : ADJACENT=R-Side-F0-5 : ADJ_SURF=140 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  149 : AREA=      21.261 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  150 : AREA=      27.335 : ADJACENT=RC-Side-F1-1 : ADJ_SURF=174 : FRONT : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      229.614    : VOLUME=      191.345    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Side-F0-1  /  A i r n o d e  RC-Side-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Side-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Side-F0-1
WALL  =ADJ_WALL             : SURF=  153 : AREA=      41.002 : ADJACENT=R-Side-F0-10 : ADJ_SURF=20 : BACK : GEOSURF=0.019149
WALL  =ADJ_WALL             : SURF=  154 : AREA=      41.002 : ADJACENT=R-Side-F0-9 : ADJ_SURF=54 : BACK : GEOSURF=0.019149
WALL  =ADJ_WALL             : SURF=  155 : AREA=      41.002 : ADJACENT=R-Side-F0-6 : ADJ_SURF=651 : FRONT : GEOSURF=0.019149
WALL  =EXT_WALL             : SURF=  156 : AREA=       9.112 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004255
WALL  =ADJ_WALL             : SURF=  157 : AREA=      41.002 : ADJACENT=R-Side-F0-5 : ADJ_SURF=139 : BACK : GEOSURF=0.019149
WALL  =ADJ_WALL             : SURF=  158 : AREA=      41.002 : ADJACENT=R-Side-F0-2 : ADJ_SURF=33 : BACK : GEOSURF=0.019149
WALL  =ADJ_WALL             : SURF=  159 : AREA=      41.002 : ADJACENT=R-Side-F0-7 : ADJ_SURF=100 : BACK : GEOSURF=0.019149
CEILING=ADJ_CEILING          : SURF=  160 : AREA=      91.116 : ADJACENT=RC-Side-F1-1 : ADJ_SURF=177 : FRONT
WALL  =ADJ_WALL             : SURF=  161 : AREA=      41.002 : ADJACENT=R-Side-F0-4 : ADJ_SURF=109 : BACK : GEOSURF=0.019149
WALL  =ADJ_WALL             : SURF=  162 : AREA=      41.002 : ADJACENT=R-Side-F0-1 : ADJ_SURF=5 : BACK : GEOSURF=0.019149
WALL  =ADJ_WALL             : SURF=  163 : AREA=      41.002 : ADJACENT=R-Side-F0-3 : ADJ_SURF=67 : BACK : GEOSURF=0.019149
WALL  =ADJ_WALL             : SURF=  164 : AREA=       9.112 : ADJACENT=R-Bridge-F0-1 : ADJ_SURF=184 : FRONT : GEOSURF=0.004255
FLOOR =ADJ_CEILING          : SURF=  165 : AREA=      91.116 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=889 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  166 : AREA=      41.002 : ADJACENT=R-Side-F0-8 : ADJ_SURF=81 : BACK : GEOSURF=0.019149
 REGIME
 CAPACITANCE=      492.029    : VOLUME=      410.024    : REFAREA=       91.116: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Side-F1-1  /  A i r n o d e  RC-Side-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Side-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Side-F1-1
WALL  =ADJ_WALL             : SURF=  167 : AREA=      27.335 : ADJACENT=R-Side-F1-3 : ADJ_SURF=94 : BACK : GEOSURF=0.019149
WALL  =ADJ_WALL             : SURF=  168 : AREA=      27.335 : ADJACENT=R-Side-F1-6 : ADJ_SURF=134 : BACK : GEOSURF=0.019149
WALL  =ADJ_WALL             : SURF=  169 : AREA=      27.335 : ADJACENT=R-Side-F1-8 : ADJ_SURF=73 : BACK : GEOSURF=0.019149
CEILING=ADJ_CEILING          : SURF=  170 : AREA=      91.116 : ADJACENT=RC-Side-Fstack-1 : ADJ_SURF=571 : FRONT
WALL  =ADJ_WALL             : SURF=  171 : AREA=      27.335 : ADJACENT=R-Side-F1-9 : ADJ_SURF=46 : BACK : GEOSURF=0.019149
WALL  =ADJ_WALL             : SURF=  172 : AREA=      27.335 : ADJACENT=R-Side-F1-4 : ADJ_SURF=122 : BACK : GEOSURF=0.019149
WALL  =ADJ_WALL             : SURF=  173 : AREA=      27.335 : ADJACENT=R-Side-F1-10 : ADJ_SURF=27 : BACK : GEOSURF=0.019149
WALL  =ADJ_WALL             : SURF=  174 : AREA=      27.335 : ADJACENT=R-Side-F1-5 : ADJ_SURF=150 : BACK : GEOSURF=0.019149
WALL  =ADJ_WALL             : SURF=  175 : AREA=      27.335 : ADJACENT=R-Side-F1-2 : ADJ_SURF=62 : BACK : GEOSURF=0.019149
WALL  =ADJ_WALL             : SURF=  176 : AREA=      27.335 : ADJACENT=R-Side-F1-7 : ADJ_SURF=117 : BACK : GEOSURF=0.019149
FLOOR =ADJ_CEILING          : SURF=  177 : AREA=      91.116 : ADJACENT=RC-Side-F0-1 : ADJ_SURF=160 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  178 : AREA=       6.074 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004255
WALL  =ADJ_WALL             : SURF=  179 : AREA=      27.335 : ADJACENT=R-Side-F1-1 : ADJ_SURF=11 : BACK : GEOSURF=0.019149
WALL  =EXT_WALL             : SURF=  180 : AREA=       6.074 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004255
 REGIME
 CAPACITANCE=      328.019    : VOLUME=      273.349    : REFAREA=       91.116: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Bridge-F0-1  /  A i r n o d e  R-Bridge-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Bridge-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Bridge-F0-1
WALL  =ADJ_WALL             : SURF=  181 : AREA=       9.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=193 : FRONT : GEOSURF=0.007406
WALL  =EXT_WALL             : SURF=  182 : AREA=      43.389 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.035704
WALL  =EXT_WALL             : SURF=  183 : AREA=      54.765 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.045066
WALL  =ADJ_WALL             : SURF=  184 : AREA=       9.112 : ADJACENT=RC-Side-F0-1 : ADJ_SURF=164 : BACK : GEOSURF=0.007498
WALL  =ADJ_WALL             : SURF=  185 : AREA=      31.891 : ADJACENT=R-Side-F0-6 : ADJ_SURF=649 : FRONT : GEOSURF=0.026242
WALL  =ADJ_WALL             : SURF=  186 : AREA=      36.000 : ADJACENT=R-Main-F0-12 : ADJ_SURF=415 : FRONT : GEOSURF=0.029624
WALL  =ADJ_WALL             : SURF=  187 : AREA=      27.000 : ADJACENT=R-Main-F0-11 : ADJ_SURF=316 : FRONT : GEOSURF=0.022218
ROOF  =EXT_ROOF             : SURF=  188 : AREA=     174.496 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  189 : AREA=      31.891 : ADJACENT=R-Side-F0-5 : ADJ_SURF=142 : BACK : GEOSURF=0.026242
FLOOR =ADJ_CEILING          : SURF=  190 : AREA=     174.496 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=870 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      942.277    : VOLUME=      785.231    : REFAREA=      174.496: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Main-F0-1  /  A i r n o d e  RC-Main-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Main-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Main-F0-1
WALL  =EXT_WALL             : SURF=  191 : AREA=       9.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.002857
WALL  =ADJ_WALL             : SURF=  192 : AREA=      36.000 : ADJACENT=R-Main-F0-3 : ADJ_SURF=236 : FRONT : GEOSURF=0.011429
WALL  =ADJ_WALL             : SURF=  193 : AREA=       9.000 : ADJACENT=R-Bridge-F0-1 : ADJ_SURF=181 : BACK : GEOSURF=0.002857
WALL  =ADJ_WALL             : SURF=  194 : AREA=      36.000 : ADJACENT=R-Main-F0-7 : ADJ_SURF=292 : FRONT : GEOSURF=0.011429
FLOOR =ADJ_CEILING          : SURF=  195 : AREA=     136.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=897 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  196 : AREA=      40.500 : ADJACENT=R-Main-F0-11 : ADJ_SURF=315 : FRONT : GEOSURF=0.012857
WALL  =ADJ_WALL             : SURF=  197 : AREA=      36.000 : ADJACENT=R-Main-F0-6 : ADJ_SURF=405 : FRONT : GEOSURF=0.011429
WALL  =ADJ_WALL             : SURF=  198 : AREA=      36.000 : ADJACENT=R-Main-F0-11 : ADJ_SURF=313 : FRONT : GEOSURF=0.011429
WALL  =ADJ_WALL             : SURF=  199 : AREA=      40.500 : ADJACENT=R-Main-F0-12 : ADJ_SURF=416 : FRONT : GEOSURF=0.012857
WALL  =ADJ_WALL             : SURF=  200 : AREA=      36.000 : ADJACENT=R-Main-F0-10 : ADJ_SURF=297 : FRONT : GEOSURF=0.011429
WALL  =ADJ_WALL             : SURF=  201 : AREA=      40.500 : ADJACENT=R-Main-F0-1 : ADJ_SURF=358 : FRONT : GEOSURF=0.012853
WALL  =ADJ_WALL             : SURF=  202 : AREA=      36.000 : ADJACENT=R-Main-F0-2 : ADJ_SURF=339 : FRONT : GEOSURF=0.011429
WALL  =ADJ_WALL             : SURF=  203 : AREA=      36.000 : ADJACENT=R-Main-F0-9 : ADJ_SURF=258 : FRONT : GEOSURF=0.011429
CEILING=ADJ_CEILING          : SURF=  204 : AREA=      18.000 : ADJACENT=R-Main-F1-1 : ADJ_SURF=344 : FRONT
WALL  =ADJ_WALL             : SURF=  205 : AREA=      36.000 : ADJACENT=R-Main-F0-8 : ADJ_SURF=274 : FRONT : GEOSURF=0.011429
WALL  =ADJ_WALL             : SURF=  206 : AREA=      36.000 : ADJACENT=R-Main-F0-12 : ADJ_SURF=413 : FRONT : GEOSURF=0.011429
WALL  =ADJ_WALL             : SURF=  207 : AREA=      40.500 : ADJACENT=R-Main-F0-2 : ADJ_SURF=337 : FRONT : GEOSURF=0.012857
WALL  =ADJ_WALL             : SURF=  208 : AREA=      36.000 : ADJACENT=R-Main-F0-5 : ADJ_SURF=385 : FRONT : GEOSURF=0.011429
WALL  =EXT_WALL             : SURF=  209 : AREA=       9.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002857
CEILING=ADJ_CEILING          : SURF=  210 : AREA=      18.000 : ADJACENT=R-Main-F1-12 : ADJ_SURF=426 : FRONT
WALL  =ADJ_WALL             : SURF=  211 : AREA=      36.000 : ADJACENT=R-Main-F0-4 : ADJ_SURF=369 : FRONT : GEOSURF=0.011429
WALL  =EXT_WALL             : SURF=  212 : AREA=       9.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002857
CEILING=ADJ_CEILING          : SURF=  213 : AREA=     100.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=222 : FRONT
WALL  =ADJ_WALL             : SURF=  214 : AREA=      36.000 : ADJACENT=R-Main-F0-1 : ADJ_SURF=359 : FRONT : GEOSURF=0.011429
 REGIME
 CAPACITANCE=      734.400    : VOLUME=      612.000    : REFAREA=      136.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Main-F1-1  /  A i r n o d e  RC-Main-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Main-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Main-F1-1
WALL  =EXT_WALL             : SURF=  215 : AREA=       6.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003846
WALL  =ADJ_WALL             : SURF=  216 : AREA=      24.000 : ADJACENT=R-Main-F1-8 : ADJ_SURF=266 : FRONT : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  217 : AREA=      30.000 : ADJACENT=R-Main-F1-12 : ADJ_SURF=428 : FRONT : GEOSURF=0.019227
WALL  =ADJ_WALL             : SURF=  218 : AREA=      24.000 : ADJACENT=R-Main-F1-2 : ADJ_SURF=330 : FRONT : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  219 : AREA=      30.000 : ADJACENT=R-Main-F1-1 : ADJ_SURF=347 : FRONT : GEOSURF=0.019231
WALL  =ADJ_WALL             : SURF=  220 : AREA=      24.000 : ADJACENT=R-Main-F1-11 : ADJ_SURF=319 : FRONT : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  221 : AREA=      24.000 : ADJACENT=R-Main-F1-5 : ADJ_SURF=392 : FRONT : GEOSURF=0.015385
FLOOR =ADJ_CEILING          : SURF=  222 : AREA=     100.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=213 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  223 : AREA=      24.000 : ADJACENT=R-Main-F1-7 : ADJ_SURF=282 : FRONT : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  224 : AREA=      24.000 : ADJACENT=R-Main-F1-9 : ADJ_SURF=249 : FRONT : GEOSURF=0.015385
CEILING=ADJ_CEILING          : SURF=  225 : AREA=     100.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=535 : FRONT
WALL  =ADJ_WALL             : SURF=  226 : AREA=      24.000 : ADJACENT=R-Main-F1-6 : ADJ_SURF=401 : FRONT : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  227 : AREA=      24.000 : ADJACENT=R-Main-F1-10 : ADJ_SURF=308 : FRONT : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  228 : AREA=      24.000 : ADJACENT=R-Main-F1-4 : ADJ_SURF=375 : FRONT : GEOSURF=0.015385
WALL  =EXT_WALL             : SURF=  229 : AREA=       6.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003846
WALL  =ADJ_WALL             : SURF=  230 : AREA=      24.000 : ADJACENT=R-Main-F1-3 : ADJ_SURF=242 : FRONT : GEOSURF=0.015385
 REGIME
 CAPACITANCE=      360.000    : VOLUME=      300.000    : REFAREA=      100.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-3  /  A i r n o d e  R-Main-F0-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-3
FLOOR =ADJ_CEILING          : SURF=  231 : AREA=      72.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=899 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  232 : AREA=      72.000 : ADJACENT=R-Main-F1-3 : ADJ_SURF=240 : FRONT
WALL  =ADJ_WALL             : SURF=  233 : AREA=      40.500 : ADJACENT=R-Main-F0-4 : ADJ_SURF=367 : FRONT : GEOSURF=0.052942
WALL  =EXT_WALL             : SURF=  234 : AREA=      31.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.041176
WINDOW=EXT_WINDOW1          : SURF=  237 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002941
WINDOW=EXT_WINDOW1          : SURF=  238 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002941
WALL  =ADJ_WALL             : SURF=  235 : AREA=      40.500 : ADJACENT=R-Main-F0-2 : ADJ_SURF=338 : FRONT : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  236 : AREA=      36.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=192 : BACK : GEOSURF=0.047059
 REGIME
 CAPACITANCE=      388.800    : VOLUME=      324.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-3  /  A i r n o d e  R-Main-F1-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-3
WALL  =ADJ_WALL             : SURF=  239 : AREA=      27.000 : ADJACENT=R-Main-F1-4 : ADJ_SURF=378 : FRONT : GEOSURF=0.052941
FLOOR =ADJ_CEILING          : SURF=  240 : AREA=      72.000 : ADJACENT=R-Main-F0-3 : ADJ_SURF=232 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  241 : AREA=      72.000 : ADJACENT=R-Main-Fstack-3 : ADJ_SURF=515 : FRONT
WALL  =ADJ_WALL             : SURF=  242 : AREA=      24.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=230 : BACK : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  243 : AREA=      27.000 : ADJACENT=R-Main-F1-2 : ADJ_SURF=331 : FRONT : GEOSURF=0.052941
WALL  =EXT_WALL             : SURF=  244 : AREA=      19.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1          : SURF=  245 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  246 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-9  /  A i r n o d e  R-Main-F1-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-9
WALL  =ADJ_WALL             : SURF=  247 : AREA=      27.000 : ADJACENT=R-Main-F1-8 : ADJ_SURF=265 : FRONT : GEOSURF=0.052941
FLOOR =ADJ_CEILING          : SURF=  248 : AREA=      72.000 : ADJACENT=R-Main-F0-9 : ADJ_SURF=255 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  249 : AREA=      24.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=224 : BACK : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  250 : AREA=      27.000 : ADJACENT=R-Main-F1-10 : ADJ_SURF=304 : FRONT : GEOSURF=0.052941
WALL  =EXT_WALL             : SURF=  251 : AREA=      19.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1          : SURF=  253 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  254 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
CEILING=ADJ_CEILING          : SURF=  252 : AREA=      72.000 : ADJACENT=R-Main-Fstack-9 : ADJ_SURF=510 : FRONT
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-9  /  A i r n o d e  R-Main-F0-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-9
CEILING=ADJ_CEILING          : SURF=  255 : AREA=      72.000 : ADJACENT=R-Main-F1-9 : ADJ_SURF=248 : FRONT
WALL  =EXT_WALL             : SURF=  256 : AREA=      31.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.041176
WINDOW=EXT_WINDOW1          : SURF=  261 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002941
WINDOW=EXT_WINDOW1          : SURF=  262 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002941
FLOOR =ADJ_CEILING          : SURF=  257 : AREA=      72.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=888 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  258 : AREA=      36.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=203 : BACK : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  259 : AREA=      40.500 : ADJACENT=R-Main-F0-10 : ADJ_SURF=299 : FRONT : GEOSURF=0.052942
WALL  =ADJ_WALL             : SURF=  260 : AREA=      40.500 : ADJACENT=R-Main-F0-8 : ADJ_SURF=271 : FRONT : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      388.800    : VOLUME=      324.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-8  /  A i r n o d e  R-Main-F1-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-8
FLOOR =ADJ_CEILING          : SURF=  263 : AREA=      72.000 : ADJACENT=R-Main-F0-8 : ADJ_SURF=275 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  264 : AREA=      19.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1          : SURF=  269 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  270 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WALL  =ADJ_WALL             : SURF=  265 : AREA=      27.000 : ADJACENT=R-Main-F1-9 : ADJ_SURF=247 : BACK : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  266 : AREA=      24.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=216 : BACK : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  267 : AREA=      27.000 : ADJACENT=R-Main-F1-7 : ADJ_SURF=279 : FRONT : GEOSURF=0.052941
CEILING=ADJ_CEILING          : SURF=  268 : AREA=      72.000 : ADJACENT=R-Main-Fstack-8 : ADJ_SURF=445 : FRONT
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-8  /  A i r n o d e  R-Main-F0-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-8
WALL  =ADJ_WALL             : SURF=  271 : AREA=      40.500 : ADJACENT=R-Main-F0-9 : ADJ_SURF=260 : BACK : GEOSURF=0.052942
FLOOR =ADJ_CEILING          : SURF=  272 : AREA=      72.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=898 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  273 : AREA=      40.500 : ADJACENT=R-Main-F0-7 : ADJ_SURF=289 : FRONT : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  274 : AREA=      36.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=205 : BACK : GEOSURF=0.047059
CEILING=ADJ_CEILING          : SURF=  275 : AREA=      72.000 : ADJACENT=R-Main-F1-8 : ADJ_SURF=263 : FRONT
WALL  =EXT_WALL             : SURF=  276 : AREA=      31.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.041176
WINDOW=EXT_WINDOW1          : SURF=  277 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002941
WINDOW=EXT_WINDOW1          : SURF=  278 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002941
 REGIME
 CAPACITANCE=      388.800    : VOLUME=      324.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-7  /  A i r n o d e  R-Main-F1-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-7
WALL  =ADJ_WALL             : SURF=  279 : AREA=      27.000 : ADJACENT=R-Main-F1-8 : ADJ_SURF=267 : BACK : GEOSURF=0.052941
FLOOR =ADJ_CEILING          : SURF=  280 : AREA=      72.000 : ADJACENT=R-Main-F0-7 : ADJ_SURF=288 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  281 : AREA=      27.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  282 : AREA=      24.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=223 : BACK : GEOSURF=0.047059
WALL  =EXT_WALL             : SURF=  283 : AREA=      19.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1          : SURF=  285 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  286 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
CEILING=ADJ_CEILING          : SURF=  284 : AREA=      72.000 : ADJACENT=R-Main-Fstack-7 : ADJ_SURF=547 : FRONT
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-7  /  A i r n o d e  R-Main-F0-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-7
WALL  =EXT_WALL             : SURF=  287 : AREA=      31.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.041176
WINDOW=EXT_WINDOW1          : SURF=  293 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002941
WINDOW=EXT_WINDOW1          : SURF=  294 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002941
CEILING=ADJ_CEILING          : SURF=  288 : AREA=      72.000 : ADJACENT=R-Main-F1-7 : ADJ_SURF=280 : FRONT
WALL  =ADJ_WALL             : SURF=  289 : AREA=      40.500 : ADJACENT=R-Main-F0-8 : ADJ_SURF=273 : BACK : GEOSURF=0.052942
FLOOR =ADJ_CEILING          : SURF=  290 : AREA=      72.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=886 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  291 : AREA=      40.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  292 : AREA=      36.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=194 : BACK : GEOSURF=0.047059
 REGIME
 CAPACITANCE=      388.800    : VOLUME=      324.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-10  /  A i r n o d e  R-Main-F0-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-10
FLOOR =ADJ_CEILING          : SURF=  295 : AREA=      72.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=891 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  296 : AREA=      72.000 : ADJACENT=R-Main-F1-10 : ADJ_SURF=303 : FRONT
WALL  =ADJ_WALL             : SURF=  297 : AREA=      36.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=200 : BACK : GEOSURF=0.047059
WALL  =EXT_WALL             : SURF=  298 : AREA=      31.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.041176
WINDOW=EXT_WINDOW1          : SURF=  301 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002941
WINDOW=EXT_WINDOW1          : SURF=  302 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002941
WALL  =ADJ_WALL             : SURF=  299 : AREA=      40.500 : ADJACENT=R-Main-F0-9 : ADJ_SURF=259 : BACK : GEOSURF=0.052942
WALL  =ADJ_WALL             : SURF=  300 : AREA=      40.500 : ADJACENT=R-Main-F0-11 : ADJ_SURF=314 : FRONT : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      388.800    : VOLUME=      324.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-10  /  A i r n o d e  R-Main-F1-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-10
FLOOR =ADJ_CEILING          : SURF=  303 : AREA=      72.000 : ADJACENT=R-Main-F0-10 : ADJ_SURF=296 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  304 : AREA=      27.000 : ADJACENT=R-Main-F1-9 : ADJ_SURF=250 : BACK : GEOSURF=0.052941
WALL  =EXT_WALL             : SURF=  305 : AREA=      19.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1          : SURF=  309 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  310 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
CEILING=ADJ_CEILING          : SURF=  306 : AREA=      72.000 : ADJACENT=R-Main-Fstack-10 : ADJ_SURF=465 : FRONT
WALL  =ADJ_WALL             : SURF=  307 : AREA=      27.000 : ADJACENT=R-Main-F1-11 : ADJ_SURF=318 : FRONT : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  308 : AREA=      24.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=227 : BACK : GEOSURF=0.047059
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-11  /  A i r n o d e  R-Main-F0-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-11
CEILING=ADJ_CEILING          : SURF=  311 : AREA=      72.000 : ADJACENT=R-Main-F1-11 : ADJ_SURF=320 : FRONT
FLOOR =ADJ_CEILING          : SURF=  312 : AREA=      72.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=871 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  313 : AREA=      36.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=198 : BACK : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  314 : AREA=      40.500 : ADJACENT=R-Main-F0-10 : ADJ_SURF=300 : BACK : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  315 : AREA=      40.500 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=196 : BACK : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  316 : AREA=      27.000 : ADJACENT=R-Bridge-F0-1 : ADJ_SURF=187 : BACK : GEOSURF=0.035294
WALL  =EXT_WALL             : SURF=  317 : AREA=       9.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.011765
 REGIME
 CAPACITANCE=      388.800    : VOLUME=      324.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-11  /  A i r n o d e  R-Main-F1-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-11
WALL  =ADJ_WALL             : SURF=  318 : AREA=      27.000 : ADJACENT=R-Main-F1-10 : ADJ_SURF=307 : BACK : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  319 : AREA=      24.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=220 : BACK : GEOSURF=0.047059
FLOOR =ADJ_CEILING          : SURF=  320 : AREA=      72.000 : ADJACENT=R-Main-F0-11 : ADJ_SURF=311 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  321 : AREA=      19.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1          : SURF=  324 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  325 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WALL  =ADJ_WALL             : SURF=  322 : AREA=      27.000 : ADJACENT=R-Main-F1-12 : ADJ_SURF=422 : FRONT : GEOSURF=0.052941
CEILING=ADJ_CEILING          : SURF=  323 : AREA=      72.000 : ADJACENT=R-Main-Fstack-11 : ADJ_SURF=542 : FRONT
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-2  /  A i r n o d e  R-Main-F1-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-2
CEILING=ADJ_CEILING          : SURF=  326 : AREA=      72.000 : ADJACENT=R-Main-Fstack-2 : ADJ_SURF=436 : FRONT
WALL  =ADJ_WALL             : SURF=  327 : AREA=      27.000 : ADJACENT=R-Main-F1-1 : ADJ_SURF=348 : FRONT : GEOSURF=0.052941
FLOOR =ADJ_CEILING          : SURF=  328 : AREA=      72.000 : ADJACENT=R-Main-F0-2 : ADJ_SURF=334 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  329 : AREA=      19.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1          : SURF=  332 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  333 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
WALL  =ADJ_WALL             : SURF=  330 : AREA=      24.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=218 : BACK : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  331 : AREA=      27.000 : ADJACENT=R-Main-F1-3 : ADJ_SURF=243 : BACK : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-2  /  A i r n o d e  R-Main-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-2
CEILING=ADJ_CEILING          : SURF=  334 : AREA=      72.000 : ADJACENT=R-Main-F1-2 : ADJ_SURF=328 : FRONT
FLOOR =ADJ_CEILING          : SURF=  335 : AREA=      72.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=882 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  336 : AREA=      31.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.041176
WINDOW=EXT_WINDOW1          : SURF=  340 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002941
WINDOW=EXT_WINDOW1          : SURF=  341 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002941
WALL  =ADJ_WALL             : SURF=  337 : AREA=      40.500 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=207 : BACK : GEOSURF=0.052942
WALL  =ADJ_WALL             : SURF=  338 : AREA=      40.500 : ADJACENT=R-Main-F0-3 : ADJ_SURF=235 : BACK : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  339 : AREA=      36.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=202 : BACK : GEOSURF=0.047059
 REGIME
 CAPACITANCE=      388.800    : VOLUME=      324.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-1  /  A i r n o d e  R-Main-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-1
CEILING=ADJ_CEILING          : SURF=  342 : AREA=      90.000 : ADJACENT=R-Main-Fstack-1 : ADJ_SURF=474 : FRONT
FLOOR =ADJ_CEILING          : SURF=  343 : AREA=      72.000 : ADJACENT=R-Main-F0-1 : ADJ_SURF=354 : BACK : GEOSURF=0.640000
FLOOR =ADJ_CEILING          : SURF=  344 : AREA=      18.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=204 : BACK : GEOSURF=0.160000
WALL  =EXT_WALL             : SURF=  345 : AREA=      20.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  349 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  350 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  351 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WALL  =EXT_WALL             : SURF=  346 : AREA=      25.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.044737
WINDOW=EXT_WINDOW1          : SURF=  352 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  353 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  347 : AREA=      30.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=219 : BACK : GEOSURF=0.052634
WALL  =ADJ_WALL             : SURF=  348 : AREA=      27.000 : ADJACENT=R-Main-F1-2 : ADJ_SURF=327 : BACK : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-1  /  A i r n o d e  R-Main-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-1
CEILING=ADJ_CEILING          : SURF=  354 : AREA=      72.000 : ADJACENT=R-Main-F1-1 : ADJ_SURF=343 : FRONT
WALL  =EXT_WALL             : SURF=  355 : AREA=      31.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.041176
WINDOW=EXT_WINDOW1          : SURF=  360 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002941
WINDOW=EXT_WINDOW1          : SURF=  361 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002941
FLOOR =ADJ_CEILING          : SURF=  356 : AREA=      72.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=885 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  357 : AREA=      33.750 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.044118
WINDOW=EXT_WINDOW1          : SURF=  362 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002941
WINDOW=EXT_WINDOW1          : SURF=  363 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002941
WINDOW=EXT_WINDOW1          : SURF=  364 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002941
WALL  =ADJ_WALL             : SURF=  358 : AREA=      40.500 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=201 : BACK : GEOSURF=0.052942
WALL  =ADJ_WALL             : SURF=  359 : AREA=      36.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=214 : BACK : GEOSURF=0.047059
 REGIME
 CAPACITANCE=      388.800    : VOLUME=      324.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-4  /  A i r n o d e  R-Main-F0-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-4
WALL  =ADJ_WALL             : SURF=  365 : AREA=      40.500 : ADJACENT=R-Main-F0-5 : ADJ_SURF=384 : FRONT : GEOSURF=0.052942
WALL  =EXT_WALL             : SURF=  366 : AREA=      31.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.041176
WINDOW=EXT_WINDOW1          : SURF=  371 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002941
WINDOW=EXT_WINDOW1          : SURF=  372 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002941
WALL  =ADJ_WALL             : SURF=  367 : AREA=      40.500 : ADJACENT=R-Main-F0-3 : ADJ_SURF=233 : BACK : GEOSURF=0.052941
CEILING=ADJ_CEILING          : SURF=  368 : AREA=      72.000 : ADJACENT=R-Main-F1-4 : ADJ_SURF=374 : FRONT
WALL  =ADJ_WALL             : SURF=  369 : AREA=      36.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=211 : BACK : GEOSURF=0.047059
FLOOR =ADJ_CEILING          : SURF=  370 : AREA=      72.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=881 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      388.800    : VOLUME=      324.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-4  /  A i r n o d e  R-Main-F1-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-4
CEILING=ADJ_CEILING          : SURF=  373 : AREA=      72.000 : ADJACENT=R-Main-Fstack-4 : ADJ_SURF=487 : FRONT
FLOOR =ADJ_CEILING          : SURF=  374 : AREA=      72.000 : ADJACENT=R-Main-F0-4 : ADJ_SURF=368 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  375 : AREA=      24.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=228 : BACK : GEOSURF=0.047059
WALL  =EXT_WALL             : SURF=  376 : AREA=      19.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1          : SURF=  379 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  380 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
WALL  =ADJ_WALL             : SURF=  377 : AREA=      27.000 : ADJACENT=R-Main-F1-5 : ADJ_SURF=390 : FRONT : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  378 : AREA=      27.000 : ADJACENT=R-Main-F1-3 : ADJ_SURF=239 : BACK : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-5  /  A i r n o d e  R-Main-F0-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-5
CEILING=ADJ_CEILING          : SURF=  381 : AREA=      72.000 : ADJACENT=R-Main-F1-5 : ADJ_SURF=394 : FRONT
FLOOR =ADJ_CEILING          : SURF=  382 : AREA=      72.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=896 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  383 : AREA=      40.500 : ADJACENT=R-Main-F0-6 : ADJ_SURF=408 : FRONT : GEOSURF=0.052942
WALL  =ADJ_WALL             : SURF=  384 : AREA=      40.500 : ADJACENT=R-Main-F0-4 : ADJ_SURF=365 : BACK : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  385 : AREA=      36.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=208 : BACK : GEOSURF=0.047059
WALL  =EXT_WALL             : SURF=  386 : AREA=      31.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.041176
WINDOW=EXT_WINDOW1          : SURF=  387 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002941
WINDOW=EXT_WINDOW1          : SURF=  388 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002941
 REGIME
 CAPACITANCE=      388.800    : VOLUME=      324.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-5  /  A i r n o d e  R-Main-F1-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-5
WALL  =EXT_WALL             : SURF=  389 : AREA=      19.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1          : SURF=  395 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  396 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
WALL  =ADJ_WALL             : SURF=  390 : AREA=      27.000 : ADJACENT=R-Main-F1-4 : ADJ_SURF=377 : BACK : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  391 : AREA=      27.000 : ADJACENT=R-Main-F1-6 : ADJ_SURF=398 : FRONT : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  392 : AREA=      24.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=221 : BACK : GEOSURF=0.047059
CEILING=ADJ_CEILING          : SURF=  393 : AREA=      72.000 : ADJACENT=R-Main-Fstack-5 : ADJ_SURF=502 : FRONT
FLOOR =ADJ_CEILING          : SURF=  394 : AREA=      72.000 : ADJACENT=R-Main-F0-5 : ADJ_SURF=381 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-6  /  A i r n o d e  R-Main-F1-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-6
CEILING=ADJ_CEILING          : SURF=  397 : AREA=      72.000 : ADJACENT=R-Main-Fstack-6 : ADJ_SURF=494 : FRONT
WALL  =ADJ_WALL             : SURF=  398 : AREA=      27.000 : ADJACENT=R-Main-F1-5 : ADJ_SURF=391 : BACK : GEOSURF=0.052941
FLOOR =ADJ_CEILING          : SURF=  399 : AREA=      72.000 : ADJACENT=R-Main-F0-6 : ADJ_SURF=406 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  400 : AREA=      27.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  401 : AREA=      24.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=226 : BACK : GEOSURF=0.047059
WALL  =EXT_WALL             : SURF=  402 : AREA=      19.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1          : SURF=  403 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  404 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-6  /  A i r n o d e  R-Main-F0-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-6
WALL  =ADJ_WALL             : SURF=  405 : AREA=      36.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=197 : BACK : GEOSURF=0.047059
CEILING=ADJ_CEILING          : SURF=  406 : AREA=      72.000 : ADJACENT=R-Main-F1-6 : ADJ_SURF=399 : FRONT
FLOOR =ADJ_CEILING          : SURF=  407 : AREA=      72.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=879 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  408 : AREA=      40.500 : ADJACENT=R-Main-F0-5 : ADJ_SURF=383 : BACK : GEOSURF=0.052942
WALL  =EXT_WALL             : SURF=  409 : AREA=      40.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.052941
WALL  =EXT_WALL             : SURF=  410 : AREA=      31.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.041176
WINDOW=EXT_WINDOW1          : SURF=  411 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002941
WINDOW=EXT_WINDOW1          : SURF=  412 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002941
 REGIME
 CAPACITANCE=      388.800    : VOLUME=      324.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-12  /  A i r n o d e  R-Main-F0-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F0-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-12
WALL  =ADJ_WALL             : SURF=  413 : AREA=      36.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=206 : BACK : GEOSURF=0.047059
WALL  =EXT_WALL             : SURF=  414 : AREA=      33.750 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.044118
WINDOW=EXT_WINDOW1          : SURF=  419 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002941
WINDOW=EXT_WINDOW1          : SURF=  420 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002941
WINDOW=EXT_WINDOW1          : SURF=  421 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002941
WALL  =ADJ_WALL             : SURF=  415 : AREA=      36.000 : ADJACENT=R-Bridge-F0-1 : ADJ_SURF=186 : BACK : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  416 : AREA=      40.500 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=199 : BACK : GEOSURF=0.052941
CEILING=ADJ_CEILING          : SURF=  417 : AREA=      72.000 : ADJACENT=R-Main-F1-12 : ADJ_SURF=424 : FRONT
FLOOR =ADJ_CEILING          : SURF=  418 : AREA=      72.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=894 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      388.800    : VOLUME=      324.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-12  /  A i r n o d e  R-Main-F1-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-F1-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-12
WALL  =ADJ_WALL             : SURF=  422 : AREA=      27.000 : ADJACENT=R-Main-F1-11 : ADJ_SURF=322 : BACK : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  423 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  429 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  430 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  431 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
FLOOR =ADJ_CEILING          : SURF=  424 : AREA=      72.000 : ADJACENT=R-Main-F0-12 : ADJ_SURF=417 : BACK : GEOSURF=0.640000
WALL  =EXT_WALL             : SURF=  425 : AREA=      20.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  432 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  433 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  434 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
FLOOR =ADJ_CEILING          : SURF=  426 : AREA=      18.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=210 : BACK : GEOSURF=0.160000
CEILING=ADJ_CEILING          : SURF=  427 : AREA=      90.000 : ADJACENT=R-Main-Fstack-12 : ADJ_SURF=451 : FRONT
WALL  =ADJ_WALL             : SURF=  428 : AREA=      30.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=217 : BACK : GEOSURF=0.052635
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-2  /  A i r n o d e  R-Main-Fstack-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-2
WALL  =ADJ_WALL             : SURF=  435 : AREA=      27.000 : ADJACENT=R-Main-Fstack-3 : ADJ_SURF=516 : FRONT : GEOSURF=0.052941
FLOOR =ADJ_CEILING          : SURF=  436 : AREA=      72.000 : ADJACENT=R-Main-F1-2 : ADJ_SURF=326 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  437 : AREA=      24.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=522 : FRONT : GEOSURF=0.047059
CEILING=ADJ_CEILING          : SURF=  438 : AREA=      72.000 : ADJACENT=R-Main-Ftop-2 : ADJ_SURF=825 : FRONT
WALL  =EXT_WALL             : SURF=  439 : AREA=      19.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1          : SURF=  441 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  442 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
WALL  =ADJ_WALL             : SURF=  440 : AREA=      27.000 : ADJACENT=R-Main-Fstack-1 : ADJ_SURF=471 : FRONT : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-8  /  A i r n o d e  R-Main-Fstack-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-8
WALL  =ADJ_WALL             : SURF=  443 : AREA=      27.000 : ADJACENT=R-Main-Fstack-9 : ADJ_SURF=511 : FRONT : GEOSURF=0.052941
WALL  =EXT_WALL             : SURF=  444 : AREA=      19.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1          : SURF=  449 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  450 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
FLOOR =ADJ_CEILING          : SURF=  445 : AREA=      72.000 : ADJACENT=R-Main-F1-8 : ADJ_SURF=268 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  446 : AREA=      72.000 : ADJACENT=R-Main-Ftop-8 : ADJ_SURF=846 : FRONT
WALL  =ADJ_WALL             : SURF=  447 : AREA=      24.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=524 : FRONT : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  448 : AREA=      27.000 : ADJACENT=R-Main-Fstack-7 : ADJ_SURF=551 : FRONT : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-12  /  A i r n o d e  R-Main-Fstack-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-12
FLOOR =ADJ_CEILING          : SURF=  451 : AREA=      90.000 : ADJACENT=R-Main-F1-12 : ADJ_SURF=427 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  452 : AREA=      30.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=527 : FRONT : GEOSURF=0.052635
CEILING=ADJ_CEILING          : SURF=  453 : AREA=      90.000 : ADJACENT=R-Main-Ftop-12 : ADJ_SURF=656 : FRONT
WALL  =EXT_WALL             : SURF=  454 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  457 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  458 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  459 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  455 : AREA=      27.000 : ADJACENT=R-Main-Fstack-11 : ADJ_SURF=541 : FRONT : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  456 : AREA=      20.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  460 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  461 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  462 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-10  /  A i r n o d e  R-Main-Fstack-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-10
WALL  =ADJ_WALL             : SURF=  463 : AREA=      27.000 : ADJACENT=R-Main-Fstack-9 : ADJ_SURF=509 : FRONT : GEOSURF=0.052941
CEILING=ADJ_CEILING          : SURF=  464 : AREA=      72.000 : ADJACENT=R-Main-Ftop-10 : ADJ_SURF=853 : FRONT
FLOOR =ADJ_CEILING          : SURF=  465 : AREA=      72.000 : ADJACENT=R-Main-F1-10 : ADJ_SURF=306 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  466 : AREA=      24.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=526 : FRONT : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  467 : AREA=      27.000 : ADJACENT=R-Main-Fstack-11 : ADJ_SURF=543 : FRONT : GEOSURF=0.052941
WALL  =EXT_WALL             : SURF=  468 : AREA=      19.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1          : SURF=  469 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  470 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-1  /  A i r n o d e  R-Main-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-1
WALL  =ADJ_WALL             : SURF=  471 : AREA=      27.000 : ADJACENT=R-Main-Fstack-2 : ADJ_SURF=440 : BACK : GEOSURF=0.047368
CEILING=ADJ_CEILING          : SURF=  472 : AREA=      90.000 : ADJACENT=R-Main-Ftop-1 : ADJ_SURF=803 : FRONT
WALL  =ADJ_WALL             : SURF=  473 : AREA=      30.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=537 : FRONT : GEOSURF=0.052634
FLOOR =ADJ_CEILING          : SURF=  474 : AREA=      90.000 : ADJACENT=R-Main-F1-1 : ADJ_SURF=342 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  475 : AREA=      25.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.044737
WINDOW=EXT_WINDOW1          : SURF=  477 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  478 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WALL  =EXT_WALL             : SURF=  476 : AREA=      20.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  479 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  480 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  481 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-4  /  A i r n o d e  R-Main-Fstack-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-4
WALL  =ADJ_WALL             : SURF=  482 : AREA=      27.000 : ADJACENT=R-Main-Fstack-3 : ADJ_SURF=514 : FRONT : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  483 : AREA=      27.000 : ADJACENT=R-Main-Fstack-5 : ADJ_SURF=499 : FRONT : GEOSURF=0.052941
WALL  =EXT_WALL             : SURF=  484 : AREA=      19.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1          : SURF=  488 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  489 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
CEILING=ADJ_CEILING          : SURF=  485 : AREA=      72.000 : ADJACENT=R-Main-Ftop-4 : ADJ_SURF=789 : FRONT
WALL  =ADJ_WALL             : SURF=  486 : AREA=      24.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=536 : FRONT : GEOSURF=0.047059
FLOOR =ADJ_CEILING          : SURF=  487 : AREA=      72.000 : ADJACENT=R-Main-F1-4 : ADJ_SURF=373 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-6  /  A i r n o d e  R-Main-Fstack-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-6
WALL  =ADJ_WALL             : SURF=  490 : AREA=      24.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=529 : FRONT : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  491 : AREA=      27.000 : ADJACENT=R-Main-Fstack-5 : ADJ_SURF=500 : FRONT : GEOSURF=0.052941
WALL  =EXT_WALL             : SURF=  492 : AREA=      27.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.052941
CEILING=ADJ_CEILING          : SURF=  493 : AREA=      72.000 : ADJACENT=R-Main-Ftop-6 : ADJ_SURF=863 : FRONT
FLOOR =ADJ_CEILING          : SURF=  494 : AREA=      72.000 : ADJACENT=R-Main-F1-6 : ADJ_SURF=397 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  495 : AREA=      19.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1          : SURF=  496 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  497 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-5  /  A i r n o d e  R-Main-Fstack-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-5
WALL  =EXT_WALL             : SURF=  498 : AREA=      19.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1          : SURF=  504 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  505 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
WALL  =ADJ_WALL             : SURF=  499 : AREA=      27.000 : ADJACENT=R-Main-Fstack-4 : ADJ_SURF=483 : BACK : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  500 : AREA=      27.000 : ADJACENT=R-Main-Fstack-6 : ADJ_SURF=491 : BACK : GEOSURF=0.052941
CEILING=ADJ_CEILING          : SURF=  501 : AREA=      72.000 : ADJACENT=R-Main-Ftop-5 : ADJ_SURF=839 : FRONT
FLOOR =ADJ_CEILING          : SURF=  502 : AREA=      72.000 : ADJACENT=R-Main-F1-5 : ADJ_SURF=393 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  503 : AREA=      24.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=530 : FRONT : GEOSURF=0.047059
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-9  /  A i r n o d e  R-Main-Fstack-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-9
WALL  =ADJ_WALL             : SURF=  506 : AREA=      24.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=534 : FRONT : GEOSURF=0.047059
WALL  =EXT_WALL             : SURF=  507 : AREA=      19.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1          : SURF=  512 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  513 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
CEILING=ADJ_CEILING          : SURF=  508 : AREA=      72.000 : ADJACENT=R-Main-Ftop-9 : ADJ_SURF=831 : FRONT
WALL  =ADJ_WALL             : SURF=  509 : AREA=      27.000 : ADJACENT=R-Main-Fstack-10 : ADJ_SURF=463 : BACK : GEOSURF=0.052941
FLOOR =ADJ_CEILING          : SURF=  510 : AREA=      72.000 : ADJACENT=R-Main-F1-9 : ADJ_SURF=252 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  511 : AREA=      27.000 : ADJACENT=R-Main-Fstack-8 : ADJ_SURF=443 : BACK : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-3  /  A i r n o d e  R-Main-Fstack-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-3
WALL  =ADJ_WALL             : SURF=  514 : AREA=      27.000 : ADJACENT=R-Main-Fstack-4 : ADJ_SURF=482 : BACK : GEOSURF=0.052941
FLOOR =ADJ_CEILING          : SURF=  515 : AREA=      72.000 : ADJACENT=R-Main-F1-3 : ADJ_SURF=241 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  516 : AREA=      27.000 : ADJACENT=R-Main-Fstack-2 : ADJ_SURF=435 : BACK : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  517 : AREA=      24.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=532 : FRONT : GEOSURF=0.047059
WALL  =EXT_WALL             : SURF=  518 : AREA=      19.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1          : SURF=  520 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  521 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
CEILING=ADJ_CEILING          : SURF=  519 : AREA=      72.000 : ADJACENT=R-Main-Ftop-3 : ADJ_SURF=670 : FRONT
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Main-Fstack-1  /  A i r n o d e  RC-Main-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Main-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Main-Fstack-1
WALL  =ADJ_WALL             : SURF=  522 : AREA=      24.000 : ADJACENT=R-Main-Fstack-2 : ADJ_SURF=437 : BACK : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  523 : AREA=      24.000 : ADJACENT=R-Main-Fstack-11 : ADJ_SURF=538 : FRONT : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  524 : AREA=      24.000 : ADJACENT=R-Main-Fstack-8 : ADJ_SURF=447 : BACK : GEOSURF=0.015385
WALL  =EXT_WALL             : SURF=  525 : AREA=       6.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003846
WALL  =ADJ_WALL             : SURF=  526 : AREA=      24.000 : ADJACENT=R-Main-Fstack-10 : ADJ_SURF=466 : BACK : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  527 : AREA=      30.000 : ADJACENT=R-Main-Fstack-12 : ADJ_SURF=452 : BACK : GEOSURF=0.019227
WALL  =EXT_WALL             : SURF=  528 : AREA=       6.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003846
WALL  =ADJ_WALL             : SURF=  529 : AREA=      24.000 : ADJACENT=R-Main-Fstack-6 : ADJ_SURF=490 : BACK : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  530 : AREA=      24.000 : ADJACENT=R-Main-Fstack-5 : ADJ_SURF=503 : BACK : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  531 : AREA=      24.000 : ADJACENT=R-Main-Fstack-7 : ADJ_SURF=546 : FRONT : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  532 : AREA=      24.000 : ADJACENT=R-Main-Fstack-3 : ADJ_SURF=517 : BACK : GEOSURF=0.015385
CEILING=ADJ_CEILING          : SURF=  533 : AREA=     100.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=706 : FRONT
WALL  =ADJ_WALL             : SURF=  534 : AREA=      24.000 : ADJACENT=R-Main-Fstack-9 : ADJ_SURF=506 : BACK : GEOSURF=0.015385
FLOOR =ADJ_CEILING          : SURF=  535 : AREA=     100.000 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=225 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  536 : AREA=      24.000 : ADJACENT=R-Main-Fstack-4 : ADJ_SURF=486 : BACK : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  537 : AREA=      30.000 : ADJACENT=R-Main-Fstack-1 : ADJ_SURF=473 : BACK : GEOSURF=0.019231
 REGIME
 CAPACITANCE=      360.000    : VOLUME=      300.000    : REFAREA=      100.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-11  /  A i r n o d e  R-Main-Fstack-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-11
WALL  =ADJ_WALL             : SURF=  538 : AREA=      24.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=523 : BACK : GEOSURF=0.047059
WALL  =EXT_WALL             : SURF=  539 : AREA=      19.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1          : SURF=  544 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  545 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
CEILING=ADJ_CEILING          : SURF=  540 : AREA=      72.000 : ADJACENT=R-Main-Ftop-11 : ADJ_SURF=733 : FRONT
WALL  =ADJ_WALL             : SURF=  541 : AREA=      27.000 : ADJACENT=R-Main-Fstack-12 : ADJ_SURF=455 : BACK : GEOSURF=0.052941
FLOOR =ADJ_CEILING          : SURF=  542 : AREA=      72.000 : ADJACENT=R-Main-F1-11 : ADJ_SURF=323 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  543 : AREA=      27.000 : ADJACENT=R-Main-Fstack-10 : ADJ_SURF=467 : BACK : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-7  /  A i r n o d e  R-Main-Fstack-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Fstack-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-7
WALL  =ADJ_WALL             : SURF=  546 : AREA=      24.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=531 : BACK : GEOSURF=0.047059
FLOOR =ADJ_CEILING          : SURF=  547 : AREA=      72.000 : ADJACENT=R-Main-F1-7 : ADJ_SURF=284 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  548 : AREA=      27.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.052941
CEILING=ADJ_CEILING          : SURF=  549 : AREA=      72.000 : ADJACENT=R-Main-Ftop-7 : ADJ_SURF=750 : FRONT
WALL  =EXT_WALL             : SURF=  550 : AREA=      19.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1          : SURF=  552 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  553 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WALL  =ADJ_WALL             : SURF=  551 : AREA=      27.000 : ADJACENT=R-Main-Fstack-8 : ADJ_SURF=448 : BACK : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-Fstack-7  /  A i r n o d e  R-Side-Fstack-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-Fstack-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-Fstack-7
FLOOR =ADJ_CEILING          : SURF=  554 : AREA=      63.782 : ADJACENT=R-Side-F1-7 : ADJ_SURF=114 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  555 : AREA=      21.261 : ADJACENT=R-Side-Fstack-8 : ADJ_SURF=567 : FRONT : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  556 : AREA=      22.835 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.046990
WINDOW=EXT_WINDOW1          : SURF=  560 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004630
WINDOW=EXT_WINDOW1          : SURF=  561 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004630
WALL  =ADJ_WALL             : SURF=  557 : AREA=      21.261 : ADJACENT=R-Side-Fstack-6 : ADJ_SURF=620 : FRONT : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  558 : AREA=      27.335 : ADJACENT=RC-Side-Fstack-1 : ADJ_SURF=570 : FRONT : GEOSURF=0.056250
CEILING=ADJ_CEILING          : SURF=  559 : AREA=      63.782 : ADJACENT=R-Side-Ftop-7 : ADJ_SURF=694 : FRONT
 REGIME
 CAPACITANCE=      229.614    : VOLUME=      191.345    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-Fstack-8  /  A i r n o d e  R-Side-Fstack-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-Fstack-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-Fstack-8
FLOOR =ADJ_CEILING          : SURF=  562 : AREA=      63.782 : ADJACENT=R-Side-F1-8 : ADJ_SURF=78 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  563 : AREA=      27.335 : ADJACENT=RC-Side-Fstack-1 : ADJ_SURF=572 : FRONT : GEOSURF=0.056250
WALL  =ADJ_WALL             : SURF=  564 : AREA=      21.261 : ADJACENT=R-Side-Fstack-9 : ADJ_SURF=584 : FRONT : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  565 : AREA=      22.835 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.046990
WINDOW=EXT_WINDOW1          : SURF=  568 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004630
WINDOW=EXT_WINDOW1          : SURF=  569 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004630
CEILING=ADJ_CEILING          : SURF=  566 : AREA=      63.782 : ADJACENT=R-Side-Ftop-8 : ADJ_SURF=782 : FRONT
WALL  =ADJ_WALL             : SURF=  567 : AREA=      21.261 : ADJACENT=R-Side-Fstack-7 : ADJ_SURF=555 : BACK : GEOSURF=0.043750
 REGIME
 CAPACITANCE=      229.614    : VOLUME=      191.345    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Side-Fstack-1  /  A i r n o d e  RC-Side-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Side-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Side-Fstack-1
WALL  =ADJ_WALL             : SURF=  570 : AREA=      27.335 : ADJACENT=R-Side-Fstack-7 : ADJ_SURF=558 : BACK : GEOSURF=0.019149
FLOOR =ADJ_CEILING          : SURF=  571 : AREA=      91.116 : ADJACENT=RC-Side-F1-1 : ADJ_SURF=170 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  572 : AREA=      27.335 : ADJACENT=R-Side-Fstack-8 : ADJ_SURF=563 : BACK : GEOSURF=0.019149
WALL  =ADJ_WALL             : SURF=  573 : AREA=      27.335 : ADJACENT=R-Side-Fstack-3 : ADJ_SURF=608 : FRONT : GEOSURF=0.019149
WALL  =ADJ_WALL             : SURF=  574 : AREA=      27.335 : ADJACENT=R-Side-Fstack-4 : ADJ_SURF=643 : FRONT : GEOSURF=0.019149
WALL  =EXT_WALL             : SURF=  575 : AREA=       6.074 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004255
CEILING=ADJ_CEILING          : SURF=  576 : AREA=      91.116 : ADJACENT=RC-Side-Ftop-1 : ADJ_SURF=772 : FRONT
WALL  =ADJ_WALL             : SURF=  577 : AREA=      27.335 : ADJACENT=R-Side-Fstack-6 : ADJ_SURF=616 : FRONT : GEOSURF=0.019149
WALL  =ADJ_WALL             : SURF=  578 : AREA=      27.335 : ADJACENT=R-Side-Fstack-2 : ADJ_SURF=637 : FRONT : GEOSURF=0.019149
WALL  =EXT_WALL             : SURF=  579 : AREA=       6.074 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004255
WALL  =ADJ_WALL             : SURF=  580 : AREA=      27.335 : ADJACENT=R-Side-Fstack-1 : ADJ_SURF=603 : FRONT : GEOSURF=0.019149
WALL  =ADJ_WALL             : SURF=  581 : AREA=      27.335 : ADJACENT=R-Side-Fstack-10 : ADJ_SURF=593 : FRONT : GEOSURF=0.019149
WALL  =ADJ_WALL             : SURF=  582 : AREA=      27.335 : ADJACENT=R-Side-Fstack-5 : ADJ_SURF=625 : FRONT : GEOSURF=0.019149
WALL  =ADJ_WALL             : SURF=  583 : AREA=      27.335 : ADJACENT=R-Side-Fstack-9 : ADJ_SURF=585 : FRONT : GEOSURF=0.019149
 REGIME
 CAPACITANCE=      328.019    : VOLUME=      273.349    : REFAREA=       91.116: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-Fstack-9  /  A i r n o d e  R-Side-Fstack-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-Fstack-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-Fstack-9
WALL  =ADJ_WALL             : SURF=  584 : AREA=      21.261 : ADJACENT=R-Side-Fstack-8 : ADJ_SURF=564 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  585 : AREA=      27.335 : ADJACENT=RC-Side-Fstack-1 : ADJ_SURF=583 : BACK : GEOSURF=0.056250
CEILING=ADJ_CEILING          : SURF=  586 : AREA=      63.782 : ADJACENT=R-Side-Ftop-9 : ADJ_SURF=744 : FRONT
FLOOR =ADJ_CEILING          : SURF=  587 : AREA=      63.782 : ADJACENT=R-Side-F1-9 : ADJ_SURF=45 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  588 : AREA=      21.261 : ADJACENT=R-Side-Fstack-10 : ADJ_SURF=597 : FRONT : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  589 : AREA=      22.835 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.046990
WINDOW=EXT_WINDOW1          : SURF=  590 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004630
WINDOW=EXT_WINDOW1          : SURF=  591 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004630
 REGIME
 CAPACITANCE=      229.614    : VOLUME=      191.345    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-Fstack-10  /  A i r n o d e  R-Side-Fstack-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-Fstack-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-Fstack-10
WALL  =EXT_WALL             : SURF=  592 : AREA=      21.261 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  593 : AREA=      27.335 : ADJACENT=RC-Side-Fstack-1 : ADJ_SURF=581 : BACK : GEOSURF=0.056250
CEILING=ADJ_CEILING          : SURF=  594 : AREA=      63.782 : ADJACENT=R-Side-Ftop-10 : ADJ_SURF=676 : FRONT
WALL  =EXT_WALL             : SURF=  595 : AREA=      22.835 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.046990
WINDOW=EXT_WINDOW1          : SURF=  598 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004630
WINDOW=EXT_WINDOW1          : SURF=  599 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004630
FLOOR =ADJ_CEILING          : SURF=  596 : AREA=      63.782 : ADJACENT=R-Side-F1-10 : ADJ_SURF=29 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  597 : AREA=      21.261 : ADJACENT=R-Side-Fstack-9 : ADJ_SURF=588 : BACK : GEOSURF=0.043750
 REGIME
 CAPACITANCE=      229.614    : VOLUME=      191.345    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-Fstack-1  /  A i r n o d e  R-Side-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-Fstack-1
FLOOR =ADJ_CEILING          : SURF=  600 : AREA=      63.782 : ADJACENT=R-Side-F1-1 : ADJ_SURF=9 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  601 : AREA=      22.835 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.046990
WINDOW=EXT_WINDOW1          : SURF=  606 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004630
WINDOW=EXT_WINDOW1          : SURF=  607 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004630
CEILING=ADJ_CEILING          : SURF=  602 : AREA=      63.782 : ADJACENT=R-Side-Ftop-1 : ADJ_SURF=757 : FRONT
WALL  =ADJ_WALL             : SURF=  603 : AREA=      27.335 : ADJACENT=RC-Side-Fstack-1 : ADJ_SURF=580 : BACK : GEOSURF=0.056250
WALL  =EXT_WALL             : SURF=  604 : AREA=      21.261 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  605 : AREA=      21.261 : ADJACENT=R-Side-Fstack-2 : ADJ_SURF=634 : FRONT : GEOSURF=0.043750
 REGIME
 CAPACITANCE=      229.614    : VOLUME=      191.345    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-Fstack-3  /  A i r n o d e  R-Side-Fstack-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-Fstack-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-Fstack-3
WALL  =ADJ_WALL             : SURF=  608 : AREA=      27.335 : ADJACENT=RC-Side-Fstack-1 : ADJ_SURF=573 : BACK : GEOSURF=0.056250
CEILING=ADJ_CEILING          : SURF=  609 : AREA=      63.782 : ADJACENT=R-Side-Ftop-3 : ADJ_SURF=688 : FRONT
WALL  =EXT_WALL             : SURF=  610 : AREA=      22.835 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.046990
WINDOW=EXT_WINDOW1          : SURF=  614 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004630
WINDOW=EXT_WINDOW1          : SURF=  615 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004630
FLOOR =ADJ_CEILING          : SURF=  611 : AREA=      63.782 : ADJACENT=R-Side-F1-3 : ADJ_SURF=90 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  612 : AREA=      21.261 : ADJACENT=R-Side-Fstack-2 : ADJ_SURF=633 : FRONT : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  613 : AREA=      21.261 : ADJACENT=R-Side-Fstack-4 : ADJ_SURF=644 : FRONT : GEOSURF=0.043750
 REGIME
 CAPACITANCE=      229.614    : VOLUME=      191.345    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-Fstack-6  /  A i r n o d e  R-Side-Fstack-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-Fstack-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-Fstack-6
WALL  =ADJ_WALL             : SURF=  616 : AREA=      27.335 : ADJACENT=RC-Side-Fstack-1 : ADJ_SURF=577 : BACK : GEOSURF=0.056250
WALL  =EXT_WALL             : SURF=  617 : AREA=      22.835 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.046990
WINDOW=EXT_WINDOW1          : SURF=  622 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004630
WINDOW=EXT_WINDOW1          : SURF=  623 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004630
FLOOR =ADJ_CEILING          : SURF=  618 : AREA=      63.782 : ADJACENT=R-Side-F1-6 : ADJ_SURF=129 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  619 : AREA=      63.782 : ADJACENT=R-Side-Ftop-6 : ADJ_SURF=724 : FRONT
WALL  =ADJ_WALL             : SURF=  620 : AREA=      21.261 : ADJACENT=R-Side-Fstack-7 : ADJ_SURF=557 : BACK : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  621 : AREA=      21.261 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.043750
 REGIME
 CAPACITANCE=      229.614    : VOLUME=      191.345    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-Fstack-5  /  A i r n o d e  R-Side-Fstack-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-Fstack-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-Fstack-5
WALL  =ADJ_WALL             : SURF=  624 : AREA=      21.261 : ADJACENT=R-Side-Fstack-4 : ADJ_SURF=641 : FRONT : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  625 : AREA=      27.335 : ADJACENT=RC-Side-Fstack-1 : ADJ_SURF=582 : BACK : GEOSURF=0.056250
FLOOR =ADJ_CEILING          : SURF=  626 : AREA=      63.782 : ADJACENT=R-Side-F1-5 : ADJ_SURF=145 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  627 : AREA=      63.782 : ADJACENT=R-Side-Ftop-5 : ADJ_SURF=716 : FRONT
WALL  =EXT_WALL             : SURF=  628 : AREA=      22.835 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.046990
WINDOW=EXT_WINDOW1          : SURF=  630 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004630
WINDOW=EXT_WINDOW1          : SURF=  631 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004630
WALL  =EXT_WALL             : SURF=  629 : AREA=      21.261 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.043750
 REGIME
 CAPACITANCE=      229.614    : VOLUME=      191.345    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-Fstack-2  /  A i r n o d e  R-Side-Fstack-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-Fstack-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-Fstack-2
WALL  =EXT_WALL             : SURF=  632 : AREA=      22.835 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.046990
WINDOW=EXT_WINDOW1          : SURF=  638 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004630
WINDOW=EXT_WINDOW1          : SURF=  639 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004630
WALL  =ADJ_WALL             : SURF=  633 : AREA=      21.261 : ADJACENT=R-Side-Fstack-3 : ADJ_SURF=612 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  634 : AREA=      21.261 : ADJACENT=R-Side-Fstack-1 : ADJ_SURF=605 : BACK : GEOSURF=0.043750
FLOOR =ADJ_CEILING          : SURF=  635 : AREA=      63.782 : ADJACENT=R-Side-F1-2 : ADJ_SURF=57 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  636 : AREA=      63.782 : ADJACENT=R-Side-Ftop-2 : ADJ_SURF=797 : FRONT
WALL  =ADJ_WALL             : SURF=  637 : AREA=      27.335 : ADJACENT=RC-Side-Fstack-1 : ADJ_SURF=578 : BACK : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      229.614    : VOLUME=      191.345    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-Fstack-4  /  A i r n o d e  R-Side-Fstack-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-Fstack-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-Fstack-4
CEILING=ADJ_CEILING          : SURF=  640 : AREA=      63.782 : ADJACENT=R-Side-Ftop-4 : ADJ_SURF=813 : FRONT
WALL  =ADJ_WALL             : SURF=  641 : AREA=      21.261 : ADJACENT=R-Side-Fstack-5 : ADJ_SURF=624 : BACK : GEOSURF=0.043750
FLOOR =ADJ_CEILING          : SURF=  642 : AREA=      63.782 : ADJACENT=R-Side-F1-4 : ADJ_SURF=125 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  643 : AREA=      27.335 : ADJACENT=RC-Side-Fstack-1 : ADJ_SURF=574 : BACK : GEOSURF=0.056250
WALL  =ADJ_WALL             : SURF=  644 : AREA=      21.261 : ADJACENT=R-Side-Fstack-3 : ADJ_SURF=613 : BACK : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  645 : AREA=      22.835 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.046990
WINDOW=EXT_WINDOW1          : SURF=  646 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004630
WINDOW=EXT_WINDOW1          : SURF=  647 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004630
 REGIME
 CAPACITANCE=      229.614    : VOLUME=      191.345    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-F0-6  /  A i r n o d e  R-Side-F0-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-F0-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F0-6
WALL  =EXT_WALL             : SURF=  648 : AREA=      36.502 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.050077
WINDOW=EXT_WINDOW1          : SURF=  654 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003087
WINDOW=EXT_WINDOW1          : SURF=  655 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003087
WALL  =ADJ_WALL             : SURF=  649 : AREA=      31.891 : ADJACENT=R-Bridge-F0-1 : ADJ_SURF=185 : BACK : GEOSURF=0.043750
FLOOR =ADJ_CEILING          : SURF=  650 : AREA=      63.782 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=872 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  651 : AREA=      41.002 : ADJACENT=RC-Side-F0-1 : ADJ_SURF=155 : BACK : GEOSURF=0.056249
WALL  =ADJ_WALL             : SURF=  652 : AREA=      31.891 : ADJACENT=R-Side-F0-7 : ADJ_SURF=97 : BACK : GEOSURF=0.043750
CEILING=ADJ_CEILING          : SURF=  653 : AREA=      63.782 : ADJACENT=R-Side-F1-6 : ADJ_SURF=130 : FRONT
 REGIME
 CAPACITANCE=      344.420    : VOLUME=      287.017    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-12  /  A i r n o d e  R-Main-Ftop-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-12
FLOOR =ADJ_CEILING          : SURF=  656 : AREA=      90.000 : ADJACENT=R-Main-Fstack-12 : ADJ_SURF=453 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  657 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  658 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.040789
WINDOW=EXT_WINDOW1          : SURF=  662 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  663 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  664 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  659 : AREA=      27.000 : ADJACENT=R-Main-Ftop-11 : ADJ_SURF=732 : FRONT : GEOSURF=0.047368
WALL  =EXT_WALL             : SURF=  660 : AREA=      20.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  665 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  666 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  667 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  661 : AREA=      30.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=709 : FRONT : GEOSURF=0.052635
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-3  /  A i r n o d e  R-Main-Ftop-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-3
ROOF  =EXT_ROOF             : SURF=  668 : AREA=      72.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  669 : AREA=      19.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1          : SURF=  674 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  675 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
FLOOR =ADJ_CEILING          : SURF=  670 : AREA=      72.000 : ADJACENT=R-Main-Fstack-3 : ADJ_SURF=519 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  671 : AREA=      24.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=701 : FRONT : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  672 : AREA=      27.000 : ADJACENT=R-Main-Ftop-4 : ADJ_SURF=786 : FRONT : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  673 : AREA=      27.000 : ADJACENT=R-Main-Ftop-2 : ADJ_SURF=826 : FRONT : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-Ftop-10  /  A i r n o d e  R-Side-Ftop-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-Ftop-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-Ftop-10
FLOOR =ADJ_CEILING          : SURF=  676 : AREA=      63.782 : ADJACENT=R-Side-Fstack-10 : ADJ_SURF=594 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  677 : AREA=      63.782 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  678 : AREA=      22.835 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.046990
WINDOW=EXT_WINDOW1          : SURF=  682 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004630
WINDOW=EXT_WINDOW1          : SURF=  683 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004630
WALL  =EXT_WALL             : SURF=  679 : AREA=      21.261 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  680 : AREA=      27.335 : ADJACENT=RC-Side-Ftop-1 : ADJ_SURF=774 : FRONT : GEOSURF=0.056250
WALL  =ADJ_WALL             : SURF=  681 : AREA=      21.261 : ADJACENT=R-Side-Ftop-9 : ADJ_SURF=740 : FRONT : GEOSURF=0.043750
 REGIME
 CAPACITANCE=      229.614    : VOLUME=      191.345    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-Ftop-3  /  A i r n o d e  R-Side-Ftop-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-Ftop-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-Ftop-3
WALL  =ADJ_WALL             : SURF=  684 : AREA=      21.261 : ADJACENT=R-Side-Ftop-2 : ADJ_SURF=798 : FRONT : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  685 : AREA=      27.335 : ADJACENT=RC-Side-Ftop-1 : ADJ_SURF=775 : FRONT : GEOSURF=0.056250
WALL  =EXT_WALL             : SURF=  686 : AREA=      22.835 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.046990
WINDOW=EXT_WINDOW1          : SURF=  690 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004630
WINDOW=EXT_WINDOW1          : SURF=  691 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004630
ROOF  =EXT_ROOF             : SURF=  687 : AREA=      63.782 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  688 : AREA=      63.782 : ADJACENT=R-Side-Fstack-3 : ADJ_SURF=609 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  689 : AREA=      21.261 : ADJACENT=R-Side-Ftop-4 : ADJ_SURF=817 : FRONT : GEOSURF=0.043750
 REGIME
 CAPACITANCE=      229.614    : VOLUME=      191.345    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-Ftop-7  /  A i r n o d e  R-Side-Ftop-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-Ftop-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-Ftop-7
WALL  =ADJ_WALL             : SURF=  692 : AREA=      21.261 : ADJACENT=R-Side-Ftop-8 : ADJ_SURF=779 : FRONT : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  693 : AREA=      27.335 : ADJACENT=RC-Side-Ftop-1 : ADJ_SURF=770 : FRONT : GEOSURF=0.056250
FLOOR =ADJ_CEILING          : SURF=  694 : AREA=      63.782 : ADJACENT=R-Side-Fstack-7 : ADJ_SURF=559 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  695 : AREA=      22.835 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.046990
WINDOW=EXT_WINDOW1          : SURF=  698 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004630
WINDOW=EXT_WINDOW1          : SURF=  699 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004630
ROOF  =EXT_ROOF             : SURF=  696 : AREA=      63.782 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  697 : AREA=      21.261 : ADJACENT=R-Side-Ftop-6 : ADJ_SURF=725 : FRONT : GEOSURF=0.043750
 REGIME
 CAPACITANCE=      229.614    : VOLUME=      191.345    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Main-Ftop-1  /  A i r n o d e  RC-Main-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Main-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Main-Ftop-1
WALL  =EXT_WALL             : SURF=  700 : AREA=       6.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003846
WALL  =ADJ_WALL             : SURF=  701 : AREA=      24.000 : ADJACENT=R-Main-Ftop-3 : ADJ_SURF=671 : BACK : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  702 : AREA=      24.000 : ADJACENT=R-Main-Ftop-8 : ADJ_SURF=849 : FRONT : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  703 : AREA=      24.000 : ADJACENT=R-Main-Ftop-9 : ADJ_SURF=832 : FRONT : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  704 : AREA=      24.000 : ADJACENT=R-Main-Ftop-10 : ADJ_SURF=856 : FRONT : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  705 : AREA=      30.000 : ADJACENT=R-Main-Ftop-1 : ADJ_SURF=804 : FRONT : GEOSURF=0.019227
FLOOR =ADJ_CEILING          : SURF=  706 : AREA=     100.000 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=533 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  707 : AREA=      24.000 : ADJACENT=R-Main-Ftop-7 : ADJ_SURF=749 : FRONT : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  708 : AREA=      24.000 : ADJACENT=R-Main-Ftop-2 : ADJ_SURF=821 : FRONT : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  709 : AREA=      30.000 : ADJACENT=R-Main-Ftop-12 : ADJ_SURF=661 : BACK : GEOSURF=0.019231
ROOF  =EXT_ROOF             : SURF=  710 : AREA=     100.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  711 : AREA=      24.000 : ADJACENT=R-Main-Ftop-6 : ADJ_SURF=861 : FRONT : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  712 : AREA=      24.000 : ADJACENT=R-Main-Ftop-11 : ADJ_SURF=734 : FRONT : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  713 : AREA=      24.000 : ADJACENT=R-Main-Ftop-4 : ADJ_SURF=787 : FRONT : GEOSURF=0.015385
WALL  =ADJ_WALL             : SURF=  714 : AREA=      24.000 : ADJACENT=R-Main-Ftop-5 : ADJ_SURF=842 : FRONT : GEOSURF=0.015385
WALL  =EXT_WALL             : SURF=  715 : AREA=       6.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003846
 REGIME
 CAPACITANCE=      360.000    : VOLUME=      300.000    : REFAREA=      100.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-Ftop-5  /  A i r n o d e  R-Side-Ftop-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-Ftop-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-Ftop-5
FLOOR =ADJ_CEILING          : SURF=  716 : AREA=      63.782 : ADJACENT=R-Side-Fstack-5 : ADJ_SURF=627 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  717 : AREA=      27.335 : ADJACENT=RC-Side-Ftop-1 : ADJ_SURF=769 : FRONT : GEOSURF=0.056250
WALL  =EXT_WALL             : SURF=  718 : AREA=      21.261 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  719 : AREA=      22.835 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.046990
WINDOW=EXT_WINDOW1          : SURF=  722 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004630
WINDOW=EXT_WINDOW1          : SURF=  723 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004630
WALL  =ADJ_WALL             : SURF=  720 : AREA=      21.261 : ADJACENT=R-Side-Ftop-4 : ADJ_SURF=815 : FRONT : GEOSURF=0.043750
ROOF  =EXT_ROOF             : SURF=  721 : AREA=      63.782 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      229.614    : VOLUME=      191.345    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-Ftop-6  /  A i r n o d e  R-Side-Ftop-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-Ftop-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-Ftop-6
FLOOR =ADJ_CEILING          : SURF=  724 : AREA=      63.782 : ADJACENT=R-Side-Fstack-6 : ADJ_SURF=619 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  725 : AREA=      21.261 : ADJACENT=R-Side-Ftop-7 : ADJ_SURF=697 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  726 : AREA=      27.335 : ADJACENT=RC-Side-Ftop-1 : ADJ_SURF=773 : FRONT : GEOSURF=0.056250
WALL  =EXT_WALL             : SURF=  727 : AREA=      22.835 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.046990
WINDOW=EXT_WINDOW1          : SURF=  730 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004630
WINDOW=EXT_WINDOW1          : SURF=  731 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004630
ROOF  =EXT_ROOF             : SURF=  728 : AREA=      63.782 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  729 : AREA=      21.261 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.043750
 REGIME
 CAPACITANCE=      229.614    : VOLUME=      191.345    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-11  /  A i r n o d e  R-Main-Ftop-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-11
WALL  =ADJ_WALL             : SURF=  732 : AREA=      27.000 : ADJACENT=R-Main-Ftop-12 : ADJ_SURF=659 : BACK : GEOSURF=0.052941
FLOOR =ADJ_CEILING          : SURF=  733 : AREA=      72.000 : ADJACENT=R-Main-Fstack-11 : ADJ_SURF=540 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  734 : AREA=      24.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=712 : BACK : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  735 : AREA=      27.000 : ADJACENT=R-Main-Ftop-10 : ADJ_SURF=855 : FRONT : GEOSURF=0.052941
WALL  =EXT_WALL             : SURF=  736 : AREA=      19.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1          : SURF=  738 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  739 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
ROOF  =EXT_ROOF             : SURF=  737 : AREA=      72.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-Ftop-9  /  A i r n o d e  R-Side-Ftop-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-Ftop-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-Ftop-9
WALL  =ADJ_WALL             : SURF=  740 : AREA=      21.261 : ADJACENT=R-Side-Ftop-10 : ADJ_SURF=681 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  741 : AREA=      21.261 : ADJACENT=R-Side-Ftop-8 : ADJ_SURF=783 : FRONT : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  742 : AREA=      22.835 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.046990
WINDOW=EXT_WINDOW1          : SURF=  746 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004630
WINDOW=EXT_WINDOW1          : SURF=  747 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004630
ROOF  =EXT_ROOF             : SURF=  743 : AREA=      63.782 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  744 : AREA=      63.782 : ADJACENT=R-Side-Fstack-9 : ADJ_SURF=586 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  745 : AREA=      27.335 : ADJACENT=RC-Side-Ftop-1 : ADJ_SURF=777 : FRONT : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      229.614    : VOLUME=      191.345    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-7  /  A i r n o d e  R-Main-Ftop-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-7
WALL  =ADJ_WALL             : SURF=  748 : AREA=      27.000 : ADJACENT=R-Main-Ftop-8 : ADJ_SURF=845 : FRONT : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  749 : AREA=      24.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=707 : BACK : GEOSURF=0.047059
FLOOR =ADJ_CEILING          : SURF=  750 : AREA=      72.000 : ADJACENT=R-Main-Fstack-7 : ADJ_SURF=549 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  751 : AREA=      72.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  752 : AREA=      27.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.052941
WALL  =EXT_WALL             : SURF=  753 : AREA=      19.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1          : SURF=  754 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  755 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-Ftop-1  /  A i r n o d e  R-Side-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-Ftop-1
WALL  =EXT_WALL             : SURF=  756 : AREA=      21.261 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.043750
FLOOR =ADJ_CEILING          : SURF=  757 : AREA=      63.782 : ADJACENT=R-Side-Fstack-1 : ADJ_SURF=602 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  758 : AREA=      22.835 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.046990
WINDOW=EXT_WINDOW1          : SURF=  762 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004630
WINDOW=EXT_WINDOW1          : SURF=  763 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004630
ROOF  =EXT_ROOF             : SURF=  759 : AREA=      63.782 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  760 : AREA=      27.335 : ADJACENT=RC-Side-Ftop-1 : ADJ_SURF=766 : FRONT : GEOSURF=0.056250
WALL  =ADJ_WALL             : SURF=  761 : AREA=      21.261 : ADJACENT=R-Side-Ftop-2 : ADJ_SURF=795 : FRONT : GEOSURF=0.043750
 REGIME
 CAPACITANCE=      229.614    : VOLUME=      191.345    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-Side-Ftop-1  /  A i r n o d e  RC-Side-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-Side-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Side-Ftop-1
WALL  =ADJ_WALL             : SURF=  764 : AREA=      27.335 : ADJACENT=R-Side-Ftop-2 : ADJ_SURF=799 : FRONT : GEOSURF=0.019149
ROOF  =EXT_ROOF             : SURF=  765 : AREA=      91.116 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  766 : AREA=      27.335 : ADJACENT=R-Side-Ftop-1 : ADJ_SURF=760 : BACK : GEOSURF=0.019149
WALL  =ADJ_WALL             : SURF=  767 : AREA=      27.335 : ADJACENT=R-Side-Ftop-4 : ADJ_SURF=818 : FRONT : GEOSURF=0.019149
WALL  =ADJ_WALL             : SURF=  768 : AREA=      27.335 : ADJACENT=R-Side-Ftop-8 : ADJ_SURF=780 : FRONT : GEOSURF=0.019149
WALL  =ADJ_WALL             : SURF=  769 : AREA=      27.335 : ADJACENT=R-Side-Ftop-5 : ADJ_SURF=717 : BACK : GEOSURF=0.019149
WALL  =ADJ_WALL             : SURF=  770 : AREA=      27.335 : ADJACENT=R-Side-Ftop-7 : ADJ_SURF=693 : BACK : GEOSURF=0.019149
WALL  =EXT_WALL             : SURF=  771 : AREA=       6.074 : EXTERNAL : ORI=W_100_90     : FSKY=0.50 : GEOSURF=0.004255
FLOOR =ADJ_CEILING          : SURF=  772 : AREA=      91.116 : ADJACENT=RC-Side-Fstack-1 : ADJ_SURF=576 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  773 : AREA=      27.335 : ADJACENT=R-Side-Ftop-6 : ADJ_SURF=726 : BACK : GEOSURF=0.019149
WALL  =ADJ_WALL             : SURF=  774 : AREA=      27.335 : ADJACENT=R-Side-Ftop-10 : ADJ_SURF=680 : BACK : GEOSURF=0.019149
WALL  =ADJ_WALL             : SURF=  775 : AREA=      27.335 : ADJACENT=R-Side-Ftop-3 : ADJ_SURF=685 : BACK : GEOSURF=0.019149
WALL  =EXT_WALL             : SURF=  776 : AREA=       6.074 : EXTERNAL : ORI=E_280_90     : FSKY=0.50 : GEOSURF=0.004255
WALL  =ADJ_WALL             : SURF=  777 : AREA=      27.335 : ADJACENT=R-Side-Ftop-9 : ADJ_SURF=745 : BACK : GEOSURF=0.019149
 REGIME
 CAPACITANCE=      328.019    : VOLUME=      273.349    : REFAREA=       91.116: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-Ftop-8  /  A i r n o d e  R-Side-Ftop-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-Ftop-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-Ftop-8
ROOF  =EXT_ROOF             : SURF=  778 : AREA=      63.782 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  779 : AREA=      21.261 : ADJACENT=R-Side-Ftop-7 : ADJ_SURF=692 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  780 : AREA=      27.335 : ADJACENT=RC-Side-Ftop-1 : ADJ_SURF=768 : BACK : GEOSURF=0.056250
WALL  =EXT_WALL             : SURF=  781 : AREA=      22.835 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.046990
WINDOW=EXT_WINDOW1          : SURF=  784 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004630
WINDOW=EXT_WINDOW1          : SURF=  785 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004630
FLOOR =ADJ_CEILING          : SURF=  782 : AREA=      63.782 : ADJACENT=R-Side-Fstack-8 : ADJ_SURF=566 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  783 : AREA=      21.261 : ADJACENT=R-Side-Ftop-9 : ADJ_SURF=741 : BACK : GEOSURF=0.043750
 REGIME
 CAPACITANCE=      229.614    : VOLUME=      191.345    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-4  /  A i r n o d e  R-Main-Ftop-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-4
WALL  =ADJ_WALL             : SURF=  786 : AREA=      27.000 : ADJACENT=R-Main-Ftop-3 : ADJ_SURF=672 : BACK : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  787 : AREA=      24.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=713 : BACK : GEOSURF=0.047059
ROOF  =EXT_ROOF             : SURF=  788 : AREA=      72.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  789 : AREA=      72.000 : ADJACENT=R-Main-Fstack-4 : ADJ_SURF=485 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  790 : AREA=      27.000 : ADJACENT=R-Main-Ftop-5 : ADJ_SURF=838 : FRONT : GEOSURF=0.052941
WALL  =EXT_WALL             : SURF=  791 : AREA=      19.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1          : SURF=  792 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  793 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-Ftop-2  /  A i r n o d e  R-Side-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-Ftop-2
ROOF  =EXT_ROOF             : SURF=  794 : AREA=      63.782 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  795 : AREA=      21.261 : ADJACENT=R-Side-Ftop-1 : ADJ_SURF=761 : BACK : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  796 : AREA=      22.835 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.046990
WINDOW=EXT_WINDOW1          : SURF=  800 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004630
WINDOW=EXT_WINDOW1          : SURF=  801 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004630
FLOOR =ADJ_CEILING          : SURF=  797 : AREA=      63.782 : ADJACENT=R-Side-Fstack-2 : ADJ_SURF=636 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  798 : AREA=      21.261 : ADJACENT=R-Side-Ftop-3 : ADJ_SURF=684 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  799 : AREA=      27.335 : ADJACENT=RC-Side-Ftop-1 : ADJ_SURF=764 : BACK : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      229.614    : VOLUME=      191.345    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-1  /  A i r n o d e  R-Main-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-1
WALL  =EXT_WALL             : SURF=  802 : AREA=      20.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.035526
WINDOW=EXT_WINDOW1          : SURF=  808 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  809 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  810 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003947
FLOOR =ADJ_CEILING          : SURF=  803 : AREA=      90.000 : ADJACENT=R-Main-Fstack-1 : ADJ_SURF=472 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  804 : AREA=      30.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=705 : BACK : GEOSURF=0.052634
ROOF  =EXT_ROOF             : SURF=  805 : AREA=      90.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  806 : AREA=      25.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.044737
WINDOW=EXT_WINDOW1          : SURF=  811 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WINDOW=EXT_WINDOW1          : SURF=  812 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003947
WALL  =ADJ_WALL             : SURF=  807 : AREA=      27.000 : ADJACENT=R-Main-Ftop-2 : ADJ_SURF=822 : FRONT : GEOSURF=0.047368
 REGIME
 CAPACITANCE=      324.000    : VOLUME=      270.000    : REFAREA=       90.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Side-Ftop-4  /  A i r n o d e  R-Side-Ftop-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Side-Ftop-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-Ftop-4
FLOOR =ADJ_CEILING          : SURF=  813 : AREA=      63.782 : ADJACENT=R-Side-Fstack-4 : ADJ_SURF=640 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  814 : AREA=      22.835 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.046990
WINDOW=EXT_WINDOW1          : SURF=  819 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004630
WINDOW=EXT_WINDOW1          : SURF=  820 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004630
WALL  =ADJ_WALL             : SURF=  815 : AREA=      21.261 : ADJACENT=R-Side-Ftop-5 : ADJ_SURF=720 : BACK : GEOSURF=0.043750
ROOF  =EXT_ROOF             : SURF=  816 : AREA=      63.782 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  817 : AREA=      21.261 : ADJACENT=R-Side-Ftop-3 : ADJ_SURF=689 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  818 : AREA=      27.335 : ADJACENT=RC-Side-Ftop-1 : ADJ_SURF=767 : BACK : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      229.614    : VOLUME=      191.345    : REFAREA=       63.782: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-2  /  A i r n o d e  R-Main-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-2
WALL  =ADJ_WALL             : SURF=  821 : AREA=      24.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=708 : BACK : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  822 : AREA=      27.000 : ADJACENT=R-Main-Ftop-1 : ADJ_SURF=807 : BACK : GEOSURF=0.052941
ROOF  =EXT_ROOF             : SURF=  823 : AREA=      72.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  824 : AREA=      19.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1          : SURF=  827 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  828 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
FLOOR =ADJ_CEILING          : SURF=  825 : AREA=      72.000 : ADJACENT=R-Main-Fstack-2 : ADJ_SURF=438 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  826 : AREA=      27.000 : ADJACENT=R-Main-Ftop-3 : ADJ_SURF=673 : BACK : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-9  /  A i r n o d e  R-Main-Ftop-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-9
WALL  =EXT_WALL             : SURF=  829 : AREA=      19.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1          : SURF=  835 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  836 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
ROOF  =EXT_ROOF             : SURF=  830 : AREA=      72.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  831 : AREA=      72.000 : ADJACENT=R-Main-Fstack-9 : ADJ_SURF=508 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  832 : AREA=      24.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=703 : BACK : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  833 : AREA=      27.000 : ADJACENT=R-Main-Ftop-10 : ADJ_SURF=854 : FRONT : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  834 : AREA=      27.000 : ADJACENT=R-Main-Ftop-8 : ADJ_SURF=850 : FRONT : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-5  /  A i r n o d e  R-Main-Ftop-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-5
ROOF  =EXT_ROOF             : SURF=  837 : AREA=      72.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  838 : AREA=      27.000 : ADJACENT=R-Main-Ftop-4 : ADJ_SURF=790 : BACK : GEOSURF=0.052941
FLOOR =ADJ_CEILING          : SURF=  839 : AREA=      72.000 : ADJACENT=R-Main-Fstack-5 : ADJ_SURF=501 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  840 : AREA=      27.000 : ADJACENT=R-Main-Ftop-6 : ADJ_SURF=862 : FRONT : GEOSURF=0.052941
WALL  =EXT_WALL             : SURF=  841 : AREA=      19.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1          : SURF=  843 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  844 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
WALL  =ADJ_WALL             : SURF=  842 : AREA=      24.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=714 : BACK : GEOSURF=0.047059
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-8  /  A i r n o d e  R-Main-Ftop-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-8
WALL  =ADJ_WALL             : SURF=  845 : AREA=      27.000 : ADJACENT=R-Main-Ftop-7 : ADJ_SURF=748 : BACK : GEOSURF=0.052941
FLOOR =ADJ_CEILING          : SURF=  846 : AREA=      72.000 : ADJACENT=R-Main-Fstack-8 : ADJ_SURF=446 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  847 : AREA=      19.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1          : SURF=  851 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  852 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
ROOF  =EXT_ROOF             : SURF=  848 : AREA=      72.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  849 : AREA=      24.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=702 : BACK : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  850 : AREA=      27.000 : ADJACENT=R-Main-Ftop-9 : ADJ_SURF=834 : BACK : GEOSURF=0.052941
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-10  /  A i r n o d e  R-Main-Ftop-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-10
FLOOR =ADJ_CEILING          : SURF=  853 : AREA=      72.000 : ADJACENT=R-Main-Fstack-10 : ADJ_SURF=464 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  854 : AREA=      27.000 : ADJACENT=R-Main-Ftop-9 : ADJ_SURF=833 : BACK : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  855 : AREA=      27.000 : ADJACENT=R-Main-Ftop-11 : ADJ_SURF=735 : BACK : GEOSURF=0.052941
WALL  =ADJ_WALL             : SURF=  856 : AREA=      24.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=704 : BACK : GEOSURF=0.047059
WALL  =EXT_WALL             : SURF=  857 : AREA=      19.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1          : SURF=  859 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  860 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
ROOF  =EXT_ROOF             : SURF=  858 : AREA=      72.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-6  /  A i r n o d e  R-Main-Ftop-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-Main-Ftop-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-6
WALL  =ADJ_WALL             : SURF=  861 : AREA=      24.000 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=711 : BACK : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  862 : AREA=      27.000 : ADJACENT=R-Main-Ftop-5 : ADJ_SURF=840 : BACK : GEOSURF=0.052941
FLOOR =ADJ_CEILING          : SURF=  863 : AREA=      72.000 : ADJACENT=R-Main-Fstack-6 : ADJ_SURF=493 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  864 : AREA=      27.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.052941
WALL  =EXT_WALL             : SURF=  865 : AREA=      19.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1          : SURF=  867 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  868 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
ROOF  =EXT_ROOF             : SURF=  866 : AREA=      72.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       72.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  P-Main-Fcave-1  /  A i r n o d e  P-Main-Fcave-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE P-Main-Fcave-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE P-Main-Fcave-1
CEILING=ADJ_CEILING          : SURF=  869 : AREA=      63.782 : ADJACENT=R-Side-F0-9 : ADJ_SURF=49 : FRONT
CEILING=ADJ_CEILING          : SURF=  870 : AREA=     174.496 : ADJACENT=R-Bridge-F0-1 : ADJ_SURF=190 : FRONT
CEILING=ADJ_CEILING          : SURF=  871 : AREA=      72.000 : ADJACENT=R-Main-F0-11 : ADJ_SURF=312 : FRONT
CEILING=ADJ_CEILING          : SURF=  872 : AREA=      63.782 : ADJACENT=R-Side-F0-6 : ADJ_SURF=650 : FRONT
CEILING=ADJ_CEILING          : SURF=  873 : AREA=      63.782 : ADJACENT=R-Side-F0-10 : ADJ_SURF=21 : FRONT
CEILING=ADJ_CEILING          : SURF=  874 : AREA=      63.782 : ADJACENT=R-Side-F0-8 : ADJ_SURF=85 : FRONT
CEILING=ADJ_CEILING          : SURF=  875 : AREA=      63.782 : ADJACENT=R-Side-F0-1 : ADJ_SURF=4 : FRONT
WALL  =GROUND_WALL             : SURF=  876 : AREA=      60.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.015802
WALL  =GROUND_WALL             : SURF=  877 : AREA=     233.185 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.061414
CEILING=ADJ_CEILING          : SURF=  878 : AREA=      63.782 : ADJACENT=R-Side-F0-5 : ADJ_SURF=141 : FRONT
CEILING=ADJ_CEILING          : SURF=  879 : AREA=      72.000 : ADJACENT=R-Main-F0-6 : ADJ_SURF=407 : FRONT
CEILING=ADJ_CEILING          : SURF=  880 : AREA=      63.782 : ADJACENT=R-Side-F0-3 : ADJ_SURF=68 : FRONT
CEILING=ADJ_CEILING          : SURF=  881 : AREA=      72.000 : ADJACENT=R-Main-F0-4 : ADJ_SURF=370 : FRONT
CEILING=ADJ_CEILING          : SURF=  882 : AREA=      72.000 : ADJACENT=R-Main-F0-2 : ADJ_SURF=335 : FRONT
WALL  =GROUND_WALL             : SURF=  883 : AREA=     102.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.026864
CEILING=ADJ_CEILING          : SURF=  884 : AREA=      63.782 : ADJACENT=R-Side-F0-4 : ADJ_SURF=106 : FRONT
CEILING=ADJ_CEILING          : SURF=  885 : AREA=      72.000 : ADJACENT=R-Main-F0-1 : ADJ_SURF=356 : FRONT
CEILING=ADJ_CEILING          : SURF=  886 : AREA=      72.000 : ADJACENT=R-Main-F0-7 : ADJ_SURF=290 : FRONT
CEILING=ADJ_CEILING          : SURF=  887 : AREA=      63.782 : ADJACENT=R-Side-F0-7 : ADJ_SURF=102 : FRONT
CEILING=ADJ_CEILING          : SURF=  888 : AREA=      72.000 : ADJACENT=R-Main-F0-9 : ADJ_SURF=257 : FRONT
CEILING=ADJ_CEILING          : SURF=  889 : AREA=      91.116 : ADJACENT=RC-Side-F0-1 : ADJ_SURF=165 : FRONT
CEILING=ADJ_CEILING          : SURF=  890 : AREA=      63.782 : ADJACENT=R-Side-F0-2 : ADJ_SURF=38 : FRONT
CEILING=ADJ_CEILING          : SURF=  891 : AREA=      72.000 : ADJACENT=R-Main-F0-10 : ADJ_SURF=295 : FRONT
WALL  =GROUND_WALL             : SURF=  892 : AREA=     150.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.039506
WALL  =GROUND_WALL             : SURF=  893 : AREA=     165.601 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.043615
CEILING=ADJ_CEILING          : SURF=  894 : AREA=      72.000 : ADJACENT=R-Main-F0-12 : ADJ_SURF=418 : FRONT
FLOOR =GROUND_FLOOR         : SURF=  895 : AREA=    1903.427 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  896 : AREA=      72.000 : ADJACENT=R-Main-F0-5 : ADJ_SURF=382 : FRONT
CEILING=ADJ_CEILING          : SURF=  897 : AREA=     136.000 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=195 : FRONT
CEILING=ADJ_CEILING          : SURF=  898 : AREA=      72.000 : ADJACENT=R-Main-F0-8 : ADJ_SURF=272 : FRONT
CEILING=ADJ_CEILING          : SURF=  899 : AREA=      72.000 : ADJACENT=R-Main-F0-3 : ADJ_SURF=231 : FRONT
WALL  =GROUND_WALL             : SURF=  900 : AREA=      48.595 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.012799
 REGIME
 CAPACITANCE=     6852.339    : VOLUME=     5710.282    : REFAREA=     1903.427: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*-----------------------------------------------------------------------------------------------------------------------
OUTPUTS
TRANSFER : TIMEBASE=1.000
AIRNODES = R-Side-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-F0-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-F1-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-F1-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-F0-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-F1-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-F0-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-F1-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-F0-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-F1-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-F0-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-F0-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-F1-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-F1-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-F1-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-F0-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-F1-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-Side-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-Side-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Bridge-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-Main-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-Main-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F1-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F1-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F1-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F1-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F1-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F1-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F1-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F1-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F1-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F1-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F0-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-F1-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-Main-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Fstack-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-Fstack-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-Fstack-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-Side-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-Fstack-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-Fstack-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-Fstack-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-Fstack-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-Fstack-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-Fstack-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-Fstack-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-F0-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-Ftop-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-Ftop-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-Ftop-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-Main-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-Ftop-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-Ftop-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-Ftop-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-Side-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-Ftop-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Side-Ftop-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-Main-Ftop-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = P-Main-Fcave-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  T R N S F L O W Multizone Airflow Network (Model COMIS 3.1)
*-----------------------------------------------------------------------------------------------------------------------
*  E n d
*-----------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Single Clear
Window ID   : 6501
Tilt        : 90.0
Glazings    : 1
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.870 0.870 0.868 0.865 0.857 0.837 0.789 0.674 0.417 0.000 0.791
Abs1  0.052 0.053 0.054 0.055 0.057 0.060 0.062 0.063 0.062 0.000 0.058
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Rbsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Tvis  0.896 0.895 0.895 0.892 0.885 0.866 0.818 0.701 0.437 0.000 0.818
Rfvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
Rbvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
SHGC  0.808   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.905
Layer ID#        21011        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)      4.0        0        0        0        0        0
Cond(W/m2-K     ) 250.0        0        0        0        0        0
Spectral File PLANICLEAR 4         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.54  7.16  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
0        6.71  30.84  3.30  7.26  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
783        0.00   4.00  3.59  7.12  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
783        6.71  30.84  3.32  7.25  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Air
Window ID   : 6502
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.820
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.39  7.01  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
0        6.71  30.84  3.23  7.08  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
783        0.00   4.00  3.50  6.83  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
783        6.71  30.84  3.26  7.01  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Argon
Window ID   : 6503
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.825
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.38  6.99  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
0        6.71  30.84  3.23  7.06  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
783        0.00   4.00  3.49  6.80  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
783        6.71  30.84  3.26  6.98  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Air
Window ID   : 6504
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.431   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.46  6.05  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.25  6.60  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Air
Window ID   : 6505
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.389   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.50  6.59  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.26  6.82  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Argon
Window ID   : 6506
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.433   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.44  6.12  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.24  6.35  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Argon
Window ID   : 6507
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.387   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.48  6.47  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.25  6.72  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #3 Argon
Window ID   : 6508
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.081 0.082 0.083 0.086 0.089 0.093 0.096 0.098 0.095 0.000 0.090
Abs2  0.193 0.194 0.198 0.200 0.199 0.196 0.192 0.174 0.110 0.000 0.187
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Rbsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
Rbvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
SHGC  0.342   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21011    21135        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.016        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 COOL-LITE SK         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  3.49  7.59  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.25  7.36  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #2 Argon
Window ID   : 6509
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.416 0.420 0.425 0.428 0.425 0.423 0.422 0.406 0.309 0.001 0.411
Abs2  0.007 0.007 0.007 0.007 0.007 0.008 0.007 0.007 0.005 0.000 0.007
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Rbsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
Rbvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
SHGC  0.221   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21135    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.016    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File COOL-LITE SK PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  4.01  6.24  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.38  6.66  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Triple Low-e #2#5 High Gain
Window ID   : 6510
Tilt        : 90.0
Glazings    : 3
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.483 0.488 0.475 0.459 0.440 0.405 0.331 0.209 0.077 0.000 0.375
Abs1  0.111 0.113 0.124 0.133 0.137 0.148 0.178 0.222 0.218 0.001 0.154
Abs2  0.038 0.039 0.039 0.039 0.040 0.041 0.041 0.037 0.030 0.000 0.039
Abs3  0.041 0.043 0.049 0.054 0.055 0.058 0.066 0.067 0.041 0.000 0.056
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Rbsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Tvis  0.686 0.693 0.675 0.653 0.626 0.575 0.469 0.294 0.108 0.000 0.532
Rfvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
Rbvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
SHGC  0.421   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.744
Layer ID#        21422    21011    21422        0        0        0
Tir              0.000    0.000    0.000        0        0        0
Emis F           0.840    0.840    0.039        0        0        0
Emis B           0.039    0.840    0.840        0        0        0
Thickness(mm)      4.0      4.0      4.0        0        0        0
Cond(W/m2-K     ) 250.0    250.0    250.0        0        0        0
Spectral File PLANITHERM X PLANICLEAR 4 PLANITHERM X         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.26  6.68  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
0        6.71  30.84  3.19  6.71  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
783        0.00   4.00  3.51  6.66  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
783        6.71  30.84  3.25  6.23  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
*** END OF LIBRARY ***
************************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis-daylight
************************************************************************************************************
  6501   ENE6510 Single Clear                     4                5.49  0.808  0.87  0.078  0.905
  6502   ENE6510 Double Clear Air                 4/12/4           2.9  0.699  0.765  0.138  0.82
  6503   ENE6510 Double Clear Argon               4/12/4           2.76  0.699  0.765  0.138  0.825
  6504   ENE6510 Double Low-e #3 Air              4/12/4           1.59  0.431  0.462  0.401  0.719
  6505   ENE6510 Double Low-e #2 Air              4/12/4           1.59  0.389  0.462  0.407  0.719
  6506   ENE6510 Double Low-e #3 Argon            4/12/4           1.22  0.433  0.462  0.401  0.719
  6507   ENE6510 Double Low-e #2 Argon            4/12/4           1.22  0.387  0.462  0.407  0.719
  6508   ENE6510 Double Low-e Cool #3 Argon       4/12/4           1.19  0.342  0.259  0.467  0.523
  6509   ENE6510 Double Low-e Cool #2 Argon       4/12/4           1.19  0.221  0.259  0.318  0.523
  6510   ENE6510 Triple Low-e #2#5 High Gain      4/12.7/4/12.7/4  0.93  0.421  0.483  0.327  0.744
_EXTENSION_WINPOOL_END_
_EXTENSION_BuildingGeometry_START_
vertex 1 9.111647357718 0.000000000000 4.500000000000
vertex 2 9.111647357718 0.000000000000 0.000000000000
vertex 3 10.217657499076 7.000000000000 0.000000000000
vertex 4 10.217657499076 7.000000000000 4.500000000000
vertex 5 1.106009948673 7.000000000000 4.500000000000
vertex 6 1.106009948673 7.000000000000 0.000000000000
vertex 7 0.000000000000 0.000000000000 0.000000000000
vertex 8 0.000000000000 0.000000000000 4.500000000000
vertex 9 1.000000000000 0.000000000000 2.500000000000
vertex 10 1.000000000000 0.000000000000 1.000000000000
vertex 11 2.500000000000 0.000000000000 1.000000000000
vertex 12 2.500000000000 0.000000000000 2.500000000000
vertex 13 6.611647357718 0.000000000000 2.500000000000
vertex 14 6.611647357718 0.000000000000 1.000000000000
vertex 15 8.111647357718 0.000000000000 1.000000000000
vertex 16 8.111647357718 0.000000000000 2.500000000000
vertex 17 1.106009948673 7.000000000000 7.500000000000
vertex 18 0.000000000000 0.000000000000 7.500000000000
vertex 19 10.217657499076 7.000000000000 7.500000000000
vertex 20 9.111647357718 0.000000000000 7.500000000000
vertex 21 6.611647357718 0.000000000000 7.000000000000
vertex 22 6.611647357718 0.000000000000 5.500000000000
vertex 23 8.111647357718 0.000000000000 5.500000000000
vertex 24 8.111647357718 0.000000000000 7.000000000000
vertex 25 1.000000000000 0.000000000000 7.000000000000
vertex 26 1.000000000000 0.000000000000 5.500000000000
vertex 27 2.500000000000 0.000000000000 5.500000000000
vertex 28 2.500000000000 0.000000000000 7.000000000000
vertex 29 2.528022794877 16.000000000000 4.500000000000
vertex 30 2.528022794877 16.000000000000 0.000000000000
vertex 31 1.422012846204 9.000000000000 0.000000000000
vertex 32 1.422012846204 9.000000000000 4.500000000000
vertex 33 10.533660203922 9.000000000000 4.500000000000
vertex 34 11.639670345280 16.000000000000 4.500000000000
vertex 35 11.639670345280 16.000000000000 0.000000000000
vertex 36 10.639670345280 16.000000000000 2.500000000000
vertex 37 10.639670345280 16.000000000000 1.000000000000
vertex 38 9.139670345280 16.000000000000 1.000000000000
vertex 39 9.139670345280 16.000000000000 2.500000000000
vertex 40 5.028022794877 16.000000000000 2.500000000000
vertex 41 5.028022794877 16.000000000000 1.000000000000
vertex 42 3.528022794877 16.000000000000 1.000000000000
vertex 43 3.528022794877 16.000000000000 2.500000000000
vertex 44 10.533660203922 9.000000000000 0.000000000000
vertex 45 10.533660203922 9.000000000000 7.500000000000
vertex 46 11.639670345280 16.000000000000 7.500000000000
vertex 47 2.528022794877 16.000000000000 7.500000000000
vertex 48 10.639670345280 16.000000000000 7.000000000000
vertex 49 10.639670345280 16.000000000000 5.500000000000
vertex 50 9.139670345280 16.000000000000 5.500000000000
vertex 51 9.139670345280 16.000000000000 7.000000000000
vertex 52 5.028022794877 16.000000000000 7.000000000000
vertex 53 5.028022794877 16.000000000000 5.500000000000
vertex 54 3.528022794877 16.000000000000 5.500000000000
vertex 55 3.528022794877 16.000000000000 7.000000000000
vertex 56 1.422012846204 9.000000000000 7.500000000000
vertex 57 19.329305242165 7.000000000000 4.500000000000
vertex 58 19.329305242165 7.000000000000 0.000000000000
vertex 59 10.217657691762 7.000000000000 0.000000000000
vertex 60 10.217657691762 7.000000000000 4.500000000000
vertex 61 9.111647743089 0.000000000000 4.500000000000
vertex 62 18.223295100807 0.000000000000 4.500000000000
vertex 63 9.111647743089 0.000000000000 0.000000000000
vertex 64 18.223295100807 0.000000000000 0.000000000000
vertex 65 10.111647743089 0.000000000000 2.500000000000
vertex 66 10.111647743089 0.000000000000 1.000000000000
vertex 67 11.611647743089 0.000000000000 1.000000000000
vertex 68 11.611647743089 0.000000000000 2.500000000000
vertex 69 15.723295100807 0.000000000000 2.500000000000
vertex 70 15.723295100807 0.000000000000 1.000000000000
vertex 71 17.223295100807 0.000000000000 1.000000000000
vertex 72 17.223295100807 0.000000000000 2.500000000000
vertex 73 20.751318088369 16.000000000000 7.500000000000
vertex 74 20.751318088369 16.000000000000 4.500000000000
vertex 75 11.639670537966 16.000000000000 4.500000000000
vertex 76 11.639670537966 16.000000000000 7.500000000000
vertex 77 14.139670537966 16.000000000000 7.000000000000
vertex 78 14.139670537966 16.000000000000 5.500000000000
vertex 79 12.639670537966 16.000000000000 5.500000000000
vertex 80 12.639670537966 16.000000000000 7.000000000000
vertex 81 19.751318088369 16.000000000000 7.000000000000
vertex 82 19.751318088369 16.000000000000 5.500000000000
vertex 83 18.251318088369 16.000000000000 5.500000000000
vertex 84 18.251318088369 16.000000000000 7.000000000000
vertex 85 19.645307947011 9.000000000000 7.500000000000
vertex 86 19.645307947011 9.000000000000 4.500000000000
vertex 87 10.533660589293 9.000000000000 4.500000000000
vertex 88 10.533660589293 9.000000000000 7.500000000000
vertex 89 20.751318088369 16.000000000000 0.000000000000
vertex 90 19.645307947011 9.000000000000 0.000000000000
vertex 91 10.533660589293 9.000000000000 0.000000000000
vertex 92 11.639670537966 16.000000000000 0.000000000000
vertex 93 19.751318088369 16.000000000000 2.500000000000
vertex 94 19.751318088369 16.000000000000 1.000000000000
vertex 95 18.251318088369 16.000000000000 1.000000000000
vertex 96 18.251318088369 16.000000000000 2.500000000000
vertex 97 14.139670537966 16.000000000000 2.500000000000
vertex 98 14.139670537966 16.000000000000 1.000000000000
vertex 99 12.639670537966 16.000000000000 1.000000000000
vertex 100 12.639670537966 16.000000000000 2.500000000000
vertex 101 10.217657691762 7.000000000000 7.500000000000
vertex 102 9.111647743089 0.000000000000 7.500000000000
vertex 103 18.223295100807 0.000000000000 7.500000000000
vertex 104 19.329305242165 7.000000000000 7.500000000000
vertex 105 10.111647743089 0.000000000000 7.000000000000
vertex 106 10.111647743089 0.000000000000 5.500000000000
vertex 107 11.611647743089 0.000000000000 5.500000000000
vertex 108 11.611647743089 0.000000000000 7.000000000000
vertex 109 15.723295100807 0.000000000000 7.000000000000
vertex 110 15.723295100807 0.000000000000 5.500000000000
vertex 111 17.223295100807 0.000000000000 5.500000000000
vertex 112 17.223295100807 0.000000000000 7.000000000000
vertex 113 18.223295293492 0.000000000000 0.000000000000
vertex 114 18.223295293492 0.000000000000 4.500000000000
vertex 115 27.334942651210 0.000000000000 4.500000000000
vertex 116 27.334942651210 0.000000000000 0.000000000000
vertex 117 28.440952792569 7.000000000000 0.000000000000
vertex 118 28.440952792569 7.000000000000 4.500000000000
vertex 119 19.223295293492 0.000000000000 2.500000000000
vertex 120 19.223295293492 0.000000000000 1.000000000000
vertex 121 20.723295293492 0.000000000000 1.000000000000
vertex 122 20.723295293492 0.000000000000 2.500000000000
vertex 123 24.834942651210 0.000000000000 2.500000000000
vertex 124 24.834942651210 0.000000000000 1.000000000000
vertex 125 26.334942651210 0.000000000000 1.000000000000
vertex 126 26.334942651210 0.000000000000 2.500000000000
vertex 127 19.645308139696 9.000000000000 7.500000000000
vertex 128 19.645308139696 9.000000000000 4.500000000000
vertex 129 28.756955497414 9.000000000000 4.500000000000
vertex 130 28.756955497414 9.000000000000 7.500000000000
vertex 131 29.862965638773 16.000000000000 4.500000000000
vertex 132 29.862965638773 16.000000000000 7.500000000000
vertex 133 28.862965638773 16.000000000000 7.000000000000
vertex 134 28.862965638773 16.000000000000 5.500000000000
vertex 135 27.362965638773 16.000000000000 5.500000000000
vertex 136 27.362965638773 16.000000000000 7.000000000000
vertex 137 23.251318088369 16.000000000000 7.000000000000
vertex 138 23.251318088369 16.000000000000 5.500000000000
vertex 139 21.751318088369 16.000000000000 5.500000000000
vertex 140 21.751318088369 16.000000000000 7.000000000000
vertex 141 19.645308139696 9.000000000000 0.000000000000
vertex 142 28.756955497414 9.000000000000 0.000000000000
vertex 143 29.862965638773 16.000000000000 0.000000000000
vertex 144 28.862965638773 16.000000000000 2.500000000000
vertex 145 28.862965638773 16.000000000000 1.000000000000
vertex 146 27.362965638773 16.000000000000 1.000000000000
vertex 147 27.362965638773 16.000000000000 2.500000000000
vertex 148 23.251318088369 16.000000000000 2.500000000000
vertex 149 23.251318088369 16.000000000000 1.000000000000
vertex 150 21.751318088369 16.000000000000 1.000000000000
vertex 151 21.751318088369 16.000000000000 2.500000000000
vertex 152 18.223295293492 0.000000000000 7.500000000000
vertex 153 27.334942651210 0.000000000000 7.500000000000
vertex 154 28.440952792569 7.000000000000 7.500000000000
vertex 155 24.834942651210 0.000000000000 7.000000000000
vertex 156 24.834942651210 0.000000000000 5.500000000000
vertex 157 26.334942651210 0.000000000000 5.500000000000
vertex 158 26.334942651210 0.000000000000 7.000000000000
vertex 159 19.223295293492 0.000000000000 7.000000000000
vertex 160 19.223295293492 0.000000000000 5.500000000000
vertex 161 20.723295293492 0.000000000000 5.500000000000
vertex 162 20.723295293492 0.000000000000 7.000000000000
vertex 163 28.756955690100 9.000000000000 4.500000000000
vertex 164 28.756955690100 9.000000000000 0.000000000000
vertex 165 37.868603047818 9.000000000000 0.000000000000
vertex 166 37.868603047818 9.000000000000 4.500000000000
vertex 167 38.974613189176 16.000000000000 0.000000000000
vertex 168 38.974613189176 16.000000000000 4.500000000000
vertex 169 37.974613189176 16.000000000000 2.500000000000
vertex 170 37.974613189176 16.000000000000 1.000000000000
vertex 171 36.474613189176 16.000000000000 1.000000000000
vertex 172 36.474613189176 16.000000000000 2.500000000000
vertex 173 32.362965638773 16.000000000000 2.500000000000
vertex 174 32.362965638773 16.000000000000 1.000000000000
vertex 175 30.862965638773 16.000000000000 1.000000000000
vertex 176 30.862965638773 16.000000000000 2.500000000000
vertex 177 27.334942843896 0.000000000000 4.500000000000
vertex 178 36.446590201614 0.000000000000 4.500000000000
vertex 179 37.552600342972 7.000000000000 4.500000000000
vertex 180 37.552600342972 7.000000000000 0.000000000000
vertex 181 36.446590201614 0.000000000000 0.000000000000
vertex 182 27.334942843896 0.000000000000 0.000000000000
vertex 183 28.334942843896 0.000000000000 2.500000000000
vertex 184 28.334942843896 0.000000000000 1.000000000000
vertex 185 29.834942843896 0.000000000000 1.000000000000
vertex 186 29.834942843896 0.000000000000 2.500000000000
vertex 187 33.946590201614 0.000000000000 2.500000000000
vertex 188 33.946590201614 0.000000000000 1.000000000000
vertex 189 35.446590201614 0.000000000000 1.000000000000
vertex 190 35.446590201614 0.000000000000 2.500000000000
vertex 191 38.974613189176 16.000000000000 7.500000000000
vertex 192 32.362965638773 16.000000000000 7.000000000000
vertex 193 32.362965638773 16.000000000000 5.500000000000
vertex 194 30.862965638773 16.000000000000 5.500000000000
vertex 195 30.862965638773 16.000000000000 7.000000000000
vertex 196 37.974613189176 16.000000000000 7.000000000000
vertex 197 37.974613189176 16.000000000000 5.500000000000
vertex 198 36.474613189176 16.000000000000 5.500000000000
vertex 199 36.474613189176 16.000000000000 7.000000000000
vertex 200 28.756955690100 9.000000000000 7.500000000000
vertex 201 37.868603047818 9.000000000000 7.500000000000
vertex 202 27.334942843896 0.000000000000 7.500000000000
vertex 203 37.552600342972 7.000000000000 7.500000000000
vertex 204 36.446590201614 0.000000000000 7.500000000000
vertex 205 33.946590201614 0.000000000000 7.000000000000
vertex 206 33.946590201614 0.000000000000 5.500000000000
vertex 207 35.446590201614 0.000000000000 5.500000000000
vertex 208 35.446590201614 0.000000000000 7.000000000000
vertex 209 28.334942843896 0.000000000000 7.000000000000
vertex 210 28.334942843896 0.000000000000 5.500000000000
vertex 211 29.834942843896 0.000000000000 5.500000000000
vertex 212 29.834942843896 0.000000000000 7.000000000000
vertex 213 37.868603240503 9.000000000000 7.500000000000
vertex 214 46.980250598221 9.000000000000 7.500000000000
vertex 215 48.086260739580 16.000000000000 7.500000000000
vertex 216 48.086260739580 16.000000000000 4.500000000000
vertex 217 46.980250598221 9.000000000000 4.500000000000
vertex 218 37.868603240503 9.000000000000 4.500000000000
vertex 219 41.474613189176 16.000000000000 7.000000000000
vertex 220 41.474613189176 16.000000000000 5.500000000000
vertex 221 39.974613189176 16.000000000000 5.500000000000
vertex 222 39.974613189176 16.000000000000 7.000000000000
vertex 223 47.086260739580 16.000000000000 7.000000000000
vertex 224 47.086260739580 16.000000000000 5.500000000000
vertex 225 45.586260739580 16.000000000000 5.500000000000
vertex 226 45.586260739580 16.000000000000 7.000000000000
vertex 227 36.446590394299 0.000000000000 0.000000000000
vertex 228 36.446590394299 0.000000000000 4.500000000000
vertex 229 45.558237752017 0.000000000000 0.000000000000
vertex 230 45.558237752017 0.000000000000 4.500000000000
vertex 231 37.446590394299 0.000000000000 2.500000000000
vertex 232 37.446590394299 0.000000000000 1.000000000000
vertex 233 38.946590394299 0.000000000000 1.000000000000
vertex 234 38.946590394299 0.000000000000 2.500000000000
vertex 235 43.058237752017 0.000000000000 2.500000000000
vertex 236 43.058237752017 0.000000000000 1.000000000000
vertex 237 44.558237752017 0.000000000000 1.000000000000
vertex 238 44.558237752017 0.000000000000 2.500000000000
vertex 239 46.664247893376 7.000000000000 4.500000000000
vertex 240 46.664247893376 7.000000000000 0.000000000000
vertex 241 36.446590394299 0.000000000000 7.500000000000
vertex 242 45.558237752017 0.000000000000 7.500000000000
vertex 243 46.664247893376 7.000000000000 7.500000000000
vertex 244 37.446590394299 0.000000000000 7.000000000000
vertex 245 37.446590394299 0.000000000000 5.500000000000
vertex 246 38.946590394299 0.000000000000 5.500000000000
vertex 247 38.946590394299 0.000000000000 7.000000000000
vertex 248 43.058237752017 0.000000000000 7.000000000000
vertex 249 43.058237752017 0.000000000000 5.500000000000
vertex 250 44.558237752017 0.000000000000 5.500000000000
vertex 251 44.558237752017 0.000000000000 7.000000000000
vertex 252 46.980250598221 9.000000000000 0.000000000000
vertex 253 37.868603240503 9.000000000000 0.000000000000
vertex 254 46.664247700690 7.000000000000 0.000000000000
vertex 255 46.664247700690 7.000000000000 4.500000000000
vertex 256 46.664247700690 7.000000000000 7.500000000000
vertex 257 57.728230000000 8.000000000000 4.500000000000
vertex 258 57.728230000000 8.000000000000 0.000000000000
vertex 259 57.728230000000 10.000000000000 0.000000000000
vertex 260 57.728230000000 10.000000000000 4.500000000000
vertex 261 57.728230000000 16.000000000000 4.500000000000
vertex 262 57.728230000000 16.000000000000 0.000000000000
vertex 263 48.086260739580 16.000000000000 0.000000000000
vertex 264 57.728230000000 0.000000000000 0.000000000000
vertex 265 57.728230000000 0.000000000000 4.500000000000
vertex 266 46.980250682521 9.000000000000 4.500000000000
vertex 267 46.980250680468 8.999999987005 0.000000000000
vertex 268 46.664247809076 7.000000000000 0.000000000000
vertex 269 46.664247806436 6.999999983292 4.500000000000
vertex 270 68.728230000000 50.000000000000 4.500000000000
vertex 271 68.728230000000 50.000000000000 0.000000000000
vertex 272 66.728230000000 50.000000000000 0.000000000000
vertex 273 66.728230000000 50.000000000000 4.500000000000
vertex 274 68.728230000000 18.000000000000 4.500000000000
vertex 275 68.728230000000 18.000000000000 0.000000000000
vertex 276 68.728230000000 26.000000000000 0.000000000000
vertex 277 68.728230000000 26.000000000000 4.500000000000
vertex 278 66.728230000000 42.000000000000 0.000000000000
vertex 279 66.728230000000 42.000000000000 4.500000000000
vertex 280 68.728230000000 10.000000000000 0.000000000000
vertex 281 77.728230000000 10.000000000000 0.000000000000
vertex 282 77.728230000000 8.000000000000 0.000000000000
vertex 283 68.728230000000 8.000000000000 0.000000000000
vertex 284 68.728230000000 0.000000000000 0.000000000000
vertex 285 66.728230000000 0.000000000000 0.000000000000
vertex 286 66.728230000000 8.000000000000 0.000000000000
vertex 287 66.728230000000 10.000000000000 0.000000000000
vertex 288 66.728230000000 10.000000000000 4.500000000000
vertex 289 68.728230000000 42.000000000000 4.500000000000
vertex 290 68.728230000000 42.000000000000 0.000000000000
vertex 291 66.728230000000 18.000000000000 4.500000000000
vertex 292 66.728230000000 18.000000000000 0.000000000000
vertex 293 66.728230000000 8.000000000000 4.500000000000
vertex 294 66.728230000000 26.000000000000 4.500000000000
vertex 295 66.728230000000 26.000000000000 0.000000000000
vertex 296 68.728230000000 8.000000000000 4.500000000000
vertex 297 77.728230000000 8.000000000000 4.500000000000
vertex 298 68.728230000000 10.000000000000 4.500000000000
vertex 299 66.728230000000 34.000000000000 4.500000000000
vertex 300 66.728230000000 34.000000000000 0.000000000000
vertex 301 77.728230000000 10.000000000000 4.500000000000
vertex 302 66.728230000000 0.000000000000 4.500000000000
vertex 303 68.728230000000 34.000000000000 4.500000000000
vertex 304 68.728230000000 34.000000000000 0.000000000000
vertex 305 68.728230000000 0.000000000000 4.500000000000
vertex 306 68.728230000000 50.000000000000 7.500000000000
vertex 307 66.728230000000 50.000000000000 7.500000000000
vertex 308 66.728230000000 42.000000000000 7.500000000000
vertex 309 66.728230000000 34.000000000000 7.500000000000
vertex 310 66.728230000000 10.000000000000 7.500000000000
vertex 311 66.728230000000 0.000000000000 7.500000000000
vertex 312 68.728230000000 10.000000000000 7.500000000000
vertex 313 68.728230000000 18.000000000000 7.500000000000
vertex 314 68.728230000000 0.000000000000 7.500000000000
vertex 315 66.728230000000 18.000000000000 7.500000000000
vertex 316 68.728230000000 34.000000000000 7.500000000000
vertex 317 68.728230000000 42.000000000000 7.500000000000
vertex 318 66.728230000000 26.000000000000 7.500000000000
vertex 319 68.728230000000 26.000000000000 7.500000000000
vertex 320 77.728230000000 26.000000000000 0.000000000000
vertex 321 77.728230000000 18.000000000000 0.000000000000
vertex 322 77.728230000000 18.000000000000 4.500000000000
vertex 323 77.728230000000 26.000000000000 4.500000000000
vertex 324 77.728230000000 19.000000000000 2.500000000000
vertex 325 77.728230000000 19.000000000000 1.000000000000
vertex 326 77.728230000000 20.500000000000 1.000000000000
vertex 327 77.728230000000 20.500000000000 2.500000000000
vertex 328 77.728230000000 23.500000000000 2.500000000000
vertex 329 77.728230000000 23.500000000000 1.000000000000
vertex 330 77.728230000000 25.000000000000 1.000000000000
vertex 331 77.728230000000 25.000000000000 2.500000000000
vertex 332 77.728230000000 26.000000000000 7.500000000000
vertex 333 77.728230000000 18.000000000000 7.500000000000
vertex 334 77.728230000000 19.000000000000 7.000000000000
vertex 335 77.728230000000 19.000000000000 5.500000000000
vertex 336 77.728230000000 20.500000000000 5.500000000000
vertex 337 77.728230000000 20.500000000000 7.000000000000
vertex 338 77.728230000000 23.500000000000 7.000000000000
vertex 339 77.728230000000 23.500000000000 5.500000000000
vertex 340 77.728230000000 25.000000000000 5.500000000000
vertex 341 77.728230000000 25.000000000000 7.000000000000
vertex 342 57.728230000000 34.000000000000 4.500000000000
vertex 343 57.728230000000 34.000000000000 7.500000000000
vertex 344 57.728230000000 26.000000000000 4.500000000000
vertex 345 57.728230000000 26.000000000000 7.500000000000
vertex 346 57.728230000000 28.500000000000 7.000000000000
vertex 347 57.728230000000 28.500000000000 5.500000000000
vertex 348 57.728230000000 27.000000000000 5.500000000000
vertex 349 57.728230000000 27.000000000000 7.000000000000
vertex 350 57.728230000000 33.000000000000 7.000000000000
vertex 351 57.728230000000 33.000000000000 5.500000000000
vertex 352 57.728230000000 31.500000000000 5.500000000000
vertex 353 57.728230000000 31.500000000000 7.000000000000
vertex 354 57.728230000000 34.000000000000 0.000000000000
vertex 355 57.728230000000 26.000000000000 0.000000000000
vertex 356 57.728230000000 33.000000000000 2.500000000000
vertex 357 57.728230000000 33.000000000000 1.000000000000
vertex 358 57.728230000000 31.500000000000 1.000000000000
vertex 359 57.728230000000 31.500000000000 2.500000000000
vertex 360 57.728230000000 28.500000000000 2.500000000000
vertex 361 57.728230000000 28.500000000000 1.000000000000
vertex 362 57.728230000000 27.000000000000 1.000000000000
vertex 363 57.728230000000 27.000000000000 2.500000000000
vertex 364 57.728230000000 42.000000000000 4.500000000000
vertex 365 57.728230000000 42.000000000000 7.500000000000
vertex 366 57.728230000000 41.000000000000 7.000000000000
vertex 367 57.728230000000 41.000000000000 5.500000000000
vertex 368 57.728230000000 39.500000000000 5.500000000000
vertex 369 57.728230000000 39.500000000000 7.000000000000
vertex 370 57.728230000000 36.500000000000 7.000000000000
vertex 371 57.728230000000 36.500000000000 5.500000000000
vertex 372 57.728230000000 35.000000000000 5.500000000000
vertex 373 57.728230000000 35.000000000000 7.000000000000
vertex 374 57.728230000000 42.000000000000 0.000000000000
vertex 375 57.728230000000 41.000000000000 2.500000000000
vertex 376 57.728230000000 41.000000000000 1.000000000000
vertex 377 57.728230000000 39.500000000000 1.000000000000
vertex 378 57.728230000000 39.500000000000 2.500000000000
vertex 379 57.728230000000 36.500000000000 2.500000000000
vertex 380 57.728230000000 36.500000000000 1.000000000000
vertex 381 57.728230000000 35.000000000000 1.000000000000
vertex 382 57.728230000000 35.000000000000 2.500000000000
vertex 383 57.728230000000 50.000000000000 4.500000000000
vertex 384 57.728230000000 50.000000000000 7.500000000000
vertex 385 57.728230000000 49.000000000000 7.000000000000
vertex 386 57.728230000000 49.000000000000 5.500000000000
vertex 387 57.728230000000 47.500000000000 5.500000000000
vertex 388 57.728230000000 47.500000000000 7.000000000000
vertex 389 57.728230000000 44.500000000000 7.000000000000
vertex 390 57.728230000000 44.500000000000 5.500000000000
vertex 391 57.728230000000 43.000000000000 5.500000000000
vertex 392 57.728230000000 43.000000000000 7.000000000000
vertex 393 57.728230000000 50.000000000000 0.000000000000
vertex 394 57.728230000000 49.000000000000 2.500000000000
vertex 395 57.728230000000 49.000000000000 1.000000000000
vertex 396 57.728230000000 47.500000000000 1.000000000000
vertex 397 57.728230000000 47.500000000000 2.500000000000
vertex 398 57.728230000000 44.500000000000 2.500000000000
vertex 399 57.728230000000 44.500000000000 1.000000000000
vertex 400 57.728230000000 43.000000000000 1.000000000000
vertex 401 57.728230000000 43.000000000000 2.500000000000
vertex 402 57.728230000000 18.000000000000 0.000000000000
vertex 403 57.728230000000 18.000000000000 4.500000000000
vertex 404 57.728230000000 25.000000000000 2.500000000000
vertex 405 57.728230000000 25.000000000000 1.000000000000
vertex 406 57.728230000000 23.500000000000 1.000000000000
vertex 407 57.728230000000 23.500000000000 2.500000000000
vertex 408 57.728230000000 20.500000000000 2.500000000000
vertex 409 57.728230000000 20.500000000000 1.000000000000
vertex 410 57.728230000000 19.000000000000 1.000000000000
vertex 411 57.728230000000 19.000000000000 2.500000000000
vertex 412 57.728230000000 18.000000000000 7.500000000000
vertex 413 57.728230000000 25.000000000000 7.000000000000
vertex 414 57.728230000000 25.000000000000 5.500000000000
vertex 415 57.728230000000 23.500000000000 5.500000000000
vertex 416 57.728230000000 23.500000000000 7.000000000000
vertex 417 57.728230000000 20.500000000000 7.000000000000
vertex 418 57.728230000000 20.500000000000 5.500000000000
vertex 419 57.728230000000 19.000000000000 5.500000000000
vertex 420 57.728230000000 19.000000000000 7.000000000000
vertex 421 57.728230000000 10.000000000000 7.500000000000
vertex 422 57.728230000000 12.500000000000 7.000000000000
vertex 423 57.728230000000 12.500000000000 5.500000000000
vertex 424 57.728230000000 11.000000000000 5.500000000000
vertex 425 57.728230000000 11.000000000000 7.000000000000
vertex 426 57.728230000000 17.000000000000 7.000000000000
vertex 427 57.728230000000 17.000000000000 5.500000000000
vertex 428 57.728230000000 15.500000000000 5.500000000000
vertex 429 57.728230000000 15.500000000000 7.000000000000
vertex 430 77.728230000000 10.000000000000 7.500000000000
vertex 431 77.728230000000 11.000000000000 7.000000000000
vertex 432 77.728230000000 11.000000000000 5.500000000000
vertex 433 77.728230000000 12.500000000000 5.500000000000
vertex 434 77.728230000000 12.500000000000 7.000000000000
vertex 435 77.728230000000 15.500000000000 7.000000000000
vertex 436 77.728230000000 15.500000000000 5.500000000000
vertex 437 77.728230000000 17.000000000000 5.500000000000
vertex 438 77.728230000000 17.000000000000 7.000000000000
vertex 439 77.728230000000 15.500000000000 2.500000000000
vertex 440 77.728230000000 15.500000000000 1.000000000000
vertex 441 77.728230000000 17.000000000000 1.000000000000
vertex 442 77.728230000000 17.000000000000 2.500000000000
vertex 443 77.728230000000 11.000000000000 2.500000000000
vertex 444 77.728230000000 11.000000000000 1.000000000000
vertex 445 77.728230000000 12.500000000000 1.000000000000
vertex 446 77.728230000000 12.500000000000 2.500000000000
vertex 447 77.728230000000 0.000000000000 7.500000000000
vertex 448 77.728230000000 0.000000000000 4.500000000000
vertex 449 69.728230000000 0.000000000000 7.000000000000
vertex 450 69.728230000000 0.000000000000 5.500000000000
vertex 451 71.228230000000 0.000000000000 5.500000000000
vertex 452 71.228230000000 0.000000000000 7.000000000000
vertex 453 72.478230000000 0.000000000000 7.000000000000
vertex 454 72.478230000000 0.000000000000 5.500000000000
vertex 455 73.978230000000 0.000000000000 5.500000000000
vertex 456 73.978230000000 0.000000000000 7.000000000000
vertex 457 75.228230000000 0.000000000000 7.000000000000
vertex 458 75.228230000000 0.000000000000 5.500000000000
vertex 459 76.728230000000 0.000000000000 5.500000000000
vertex 460 76.728230000000 0.000000000000 7.000000000000
vertex 461 77.728230000000 1.000000000000 7.000000000000
vertex 462 77.728230000000 1.000000000000 5.500000000000
vertex 463 77.728230000000 2.500000000000 5.500000000000
vertex 464 77.728230000000 2.500000000000 7.000000000000
vertex 465 77.728230000000 5.500000000000 7.000000000000
vertex 466 77.728230000000 5.500000000000 5.500000000000
vertex 467 77.728230000000 7.000000000000 5.500000000000
vertex 468 77.728230000000 7.000000000000 7.000000000000
vertex 469 77.728230000000 0.000000000000 0.000000000000
vertex 470 77.728230000000 1.000000000000 2.500000000000
vertex 471 77.728230000000 1.000000000000 1.000000000000
vertex 472 77.728230000000 2.500000000000 1.000000000000
vertex 473 77.728230000000 2.500000000000 2.500000000000
vertex 474 77.728230000000 5.500000000000 2.500000000000
vertex 475 77.728230000000 5.500000000000 1.000000000000
vertex 476 77.728230000000 7.000000000000 1.000000000000
vertex 477 77.728230000000 7.000000000000 2.500000000000
vertex 478 72.478230000000 0.000000000000 2.500000000000
vertex 479 72.478230000000 0.000000000000 1.000000000000
vertex 480 73.978230000000 0.000000000000 1.000000000000
vertex 481 73.978230000000 0.000000000000 2.500000000000
vertex 482 69.728230000000 0.000000000000 2.500000000000
vertex 483 69.728230000000 0.000000000000 1.000000000000
vertex 484 71.228230000000 0.000000000000 1.000000000000
vertex 485 71.228230000000 0.000000000000 2.500000000000
vertex 486 75.228230000000 0.000000000000 2.500000000000
vertex 487 75.228230000000 0.000000000000 1.000000000000
vertex 488 76.728230000000 0.000000000000 1.000000000000
vertex 489 76.728230000000 0.000000000000 2.500000000000
vertex 490 77.728230000000 34.000000000000 4.500000000000
vertex 491 77.728230000000 34.000000000000 0.000000000000
vertex 492 77.728230000000 31.500000000000 2.500000000000
vertex 493 77.728230000000 31.500000000000 1.000000000000
vertex 494 77.728230000000 33.000000000000 1.000000000000
vertex 495 77.728230000000 33.000000000000 2.500000000000
vertex 496 77.728230000000 27.000000000000 2.500000000000
vertex 497 77.728230000000 27.000000000000 1.000000000000
vertex 498 77.728230000000 28.500000000000 1.000000000000
vertex 499 77.728230000000 28.500000000000 2.500000000000
vertex 500 77.728230000000 34.000000000000 7.500000000000
vertex 501 77.728230000000 31.500000000000 7.000000000000
vertex 502 77.728230000000 31.500000000000 5.500000000000
vertex 503 77.728230000000 33.000000000000 5.500000000000
vertex 504 77.728230000000 33.000000000000 7.000000000000
vertex 505 77.728230000000 27.000000000000 7.000000000000
vertex 506 77.728230000000 27.000000000000 5.500000000000
vertex 507 77.728230000000 28.500000000000 5.500000000000
vertex 508 77.728230000000 28.500000000000 7.000000000000
vertex 509 77.728230000000 42.000000000000 4.500000000000
vertex 510 77.728230000000 42.000000000000 0.000000000000
vertex 511 77.728230000000 39.500000000000 2.500000000000
vertex 512 77.728230000000 39.500000000000 1.000000000000
vertex 513 77.728230000000 41.000000000000 1.000000000000
vertex 514 77.728230000000 41.000000000000 2.500000000000
vertex 515 77.728230000000 35.000000000000 2.500000000000
vertex 516 77.728230000000 35.000000000000 1.000000000000
vertex 517 77.728230000000 36.500000000000 1.000000000000
vertex 518 77.728230000000 36.500000000000 2.500000000000
vertex 519 77.728230000000 42.000000000000 7.500000000000
vertex 520 77.728230000000 35.000000000000 7.000000000000
vertex 521 77.728230000000 35.000000000000 5.500000000000
vertex 522 77.728230000000 36.500000000000 5.500000000000
vertex 523 77.728230000000 36.500000000000 7.000000000000
vertex 524 77.728230000000 39.500000000000 7.000000000000
vertex 525 77.728230000000 39.500000000000 5.500000000000
vertex 526 77.728230000000 41.000000000000 5.500000000000
vertex 527 77.728230000000 41.000000000000 7.000000000000
vertex 528 77.728230000000 50.000000000000 7.500000000000
vertex 529 77.728230000000 50.000000000000 4.500000000000
vertex 530 77.728230000000 43.000000000000 7.000000000000
vertex 531 77.728230000000 43.000000000000 5.500000000000
vertex 532 77.728230000000 44.500000000000 5.500000000000
vertex 533 77.728230000000 44.500000000000 7.000000000000
vertex 534 77.728230000000 47.500000000000 7.000000000000
vertex 535 77.728230000000 47.500000000000 5.500000000000
vertex 536 77.728230000000 49.000000000000 5.500000000000
vertex 537 77.728230000000 49.000000000000 7.000000000000
vertex 538 77.728230000000 50.000000000000 0.000000000000
vertex 539 77.728230000000 43.000000000000 2.500000000000
vertex 540 77.728230000000 43.000000000000 1.000000000000
vertex 541 77.728230000000 44.500000000000 1.000000000000
vertex 542 77.728230000000 44.500000000000 2.500000000000
vertex 543 77.728230000000 47.500000000000 2.500000000000
vertex 544 77.728230000000 47.500000000000 1.000000000000
vertex 545 77.728230000000 49.000000000000 1.000000000000
vertex 546 77.728230000000 49.000000000000 2.500000000000
vertex 547 61.478230000000 0.000000000000 2.500000000000
vertex 548 61.478230000000 0.000000000000 1.000000000000
vertex 549 62.978230000000 0.000000000000 1.000000000000
vertex 550 62.978230000000 0.000000000000 2.500000000000
vertex 551 58.728230000000 0.000000000000 2.500000000000
vertex 552 58.728230000000 0.000000000000 1.000000000000
vertex 553 60.228230000000 0.000000000000 1.000000000000
vertex 554 60.228230000000 0.000000000000 2.500000000000
vertex 555 64.228230000000 0.000000000000 2.500000000000
vertex 556 64.228230000000 0.000000000000 1.000000000000
vertex 557 65.728230000000 0.000000000000 1.000000000000
vertex 558 65.728230000000 0.000000000000 2.500000000000
vertex 559 57.728230000000 0.000000000000 7.500000000000
vertex 560 57.728230000000 5.750000000000 7.000000000000
vertex 561 57.728230000000 5.750000000000 5.500000000000
vertex 562 57.728230000000 4.250000000000 5.500000000000
vertex 563 57.728230000000 4.250000000000 7.000000000000
vertex 564 57.728230000000 9.000000000000 7.000000000000
vertex 565 57.728230000000 9.000000000000 5.500000000000
vertex 566 57.728230000000 7.500000000000 5.500000000000
vertex 567 57.728230000000 7.500000000000 7.000000000000
vertex 568 57.728230000000 2.500000000000 7.000000000000
vertex 569 57.728230000000 2.500000000000 5.500000000000
vertex 570 57.728230000000 1.000000000000 5.500000000000
vertex 571 57.728230000000 1.000000000000 7.000000000000
vertex 572 58.728230000000 0.000000000000 7.000000000000
vertex 573 58.728230000000 0.000000000000 5.500000000000
vertex 574 60.228230000000 0.000000000000 5.500000000000
vertex 575 60.228230000000 0.000000000000 7.000000000000
vertex 576 64.228230000000 0.000000000000 7.000000000000
vertex 577 64.228230000000 0.000000000000 5.500000000000
vertex 578 65.728230000000 0.000000000000 5.500000000000
vertex 579 65.728230000000 0.000000000000 7.000000000000
vertex 580 61.478230000000 0.000000000000 7.000000000000
vertex 581 61.478230000000 0.000000000000 5.500000000000
vertex 582 62.978230000000 0.000000000000 5.500000000000
vertex 583 62.978230000000 0.000000000000 7.000000000000
vertex 584 77.728230000000 18.000000000000 10.500000000000
vertex 585 68.728230000000 18.000000000000 10.500000000000
vertex 586 68.728230000000 10.000000000000 10.500000000000
vertex 587 77.728230000000 10.000000000000 10.500000000000
vertex 588 77.728230000000 15.500000000000 10.000000000000
vertex 589 77.728230000000 15.500000000000 8.500000000000
vertex 590 77.728230000000 17.000000000000 8.500000000000
vertex 591 77.728230000000 17.000000000000 10.000000000000
vertex 592 77.728230000000 11.000000000000 10.000000000000
vertex 593 77.728230000000 11.000000000000 8.500000000000
vertex 594 77.728230000000 12.500000000000 8.500000000000
vertex 595 77.728230000000 12.500000000000 10.000000000000
vertex 596 57.728230000000 34.000000000000 10.500000000000
vertex 597 66.728230000000 34.000000000000 10.500000000000
vertex 598 57.728230000000 42.000000000000 10.500000000000
vertex 599 57.728230000000 36.500000000000 10.000000000000
vertex 600 57.728230000000 36.500000000000 8.500000000000
vertex 601 57.728230000000 35.000000000000 8.500000000000
vertex 602 57.728230000000 35.000000000000 10.000000000000
vertex 603 57.728230000000 41.000000000000 10.000000000000
vertex 604 57.728230000000 41.000000000000 8.500000000000
vertex 605 57.728230000000 39.500000000000 8.500000000000
vertex 606 57.728230000000 39.500000000000 10.000000000000
vertex 607 66.728230000000 42.000000000000 10.500000000000
vertex 608 66.728230000000 0.000000000000 10.500000000000
vertex 609 66.728230000000 10.000000000000 10.500000000000
vertex 610 57.728230000000 10.000000000000 10.500000000000
vertex 611 57.728230000000 0.000000000000 10.500000000000
vertex 612 57.728230000000 5.750000000000 10.000000000000
vertex 613 57.728230000000 5.750000000000 8.500000000000
vertex 614 57.728230000000 4.250000000000 8.500000000000
vertex 615 57.728230000000 4.250000000000 10.000000000000
vertex 616 57.728230000000 9.000000000000 10.000000000000
vertex 617 57.728230000000 9.000000000000 8.500000000000
vertex 618 57.728230000000 7.500000000000 8.500000000000
vertex 619 57.728230000000 7.500000000000 10.000000000000
vertex 620 57.728230000000 2.500000000000 10.000000000000
vertex 621 57.728230000000 2.500000000000 8.500000000000
vertex 622 57.728230000000 1.000000000000 8.500000000000
vertex 623 57.728230000000 1.000000000000 10.000000000000
vertex 624 64.228230000000 0.000000000000 10.000000000000
vertex 625 64.228230000000 0.000000000000 8.500000000000
vertex 626 65.728230000000 0.000000000000 8.500000000000
vertex 627 65.728230000000 0.000000000000 10.000000000000
vertex 628 61.478230000000 0.000000000000 10.000000000000
vertex 629 61.478230000000 0.000000000000 8.500000000000
vertex 630 62.978230000000 0.000000000000 8.500000000000
vertex 631 62.978230000000 0.000000000000 10.000000000000
vertex 632 58.728230000000 0.000000000000 10.000000000000
vertex 633 58.728230000000 0.000000000000 8.500000000000
vertex 634 60.228230000000 0.000000000000 8.500000000000
vertex 635 60.228230000000 0.000000000000 10.000000000000
vertex 636 66.728230000000 26.000000000000 10.500000000000
vertex 637 57.728230000000 26.000000000000 10.500000000000
vertex 638 57.728230000000 18.000000000000 10.500000000000
vertex 639 66.728230000000 18.000000000000 10.500000000000
vertex 640 57.728230000000 25.000000000000 10.000000000000
vertex 641 57.728230000000 25.000000000000 8.500000000000
vertex 642 57.728230000000 23.500000000000 8.500000000000
vertex 643 57.728230000000 23.500000000000 10.000000000000
vertex 644 57.728230000000 20.500000000000 10.000000000000
vertex 645 57.728230000000 20.500000000000 8.500000000000
vertex 646 57.728230000000 19.000000000000 8.500000000000
vertex 647 57.728230000000 19.000000000000 10.000000000000
vertex 648 68.728230000000 0.000000000000 10.500000000000
vertex 649 77.728230000000 0.000000000000 10.500000000000
vertex 650 77.728230000000 1.000000000000 10.000000000000
vertex 651 77.728230000000 1.000000000000 8.500000000000
vertex 652 77.728230000000 2.500000000000 8.500000000000
vertex 653 77.728230000000 2.500000000000 10.000000000000
vertex 654 77.728230000000 5.500000000000 10.000000000000
vertex 655 77.728230000000 5.500000000000 8.500000000000
vertex 656 77.728230000000 7.000000000000 8.500000000000
vertex 657 77.728230000000 7.000000000000 10.000000000000
vertex 658 69.728230000000 0.000000000000 10.000000000000
vertex 659 69.728230000000 0.000000000000 8.500000000000
vertex 660 71.228230000000 0.000000000000 8.500000000000
vertex 661 71.228230000000 0.000000000000 10.000000000000
vertex 662 72.478230000000 0.000000000000 10.000000000000
vertex 663 72.478230000000 0.000000000000 8.500000000000
vertex 664 73.978230000000 0.000000000000 8.500000000000
vertex 665 73.978230000000 0.000000000000 10.000000000000
vertex 666 75.228230000000 0.000000000000 10.000000000000
vertex 667 75.228230000000 0.000000000000 8.500000000000
vertex 668 76.728230000000 0.000000000000 8.500000000000
vertex 669 76.728230000000 0.000000000000 10.000000000000
vertex 670 68.728230000000 26.000000000000 10.500000000000
vertex 671 77.728230000000 26.000000000000 10.500000000000
vertex 672 77.728230000000 34.000000000000 10.500000000000
vertex 673 68.728230000000 34.000000000000 10.500000000000
vertex 674 77.728230000000 27.000000000000 10.000000000000
vertex 675 77.728230000000 27.000000000000 8.500000000000
vertex 676 77.728230000000 28.500000000000 8.500000000000
vertex 677 77.728230000000 28.500000000000 10.000000000000
vertex 678 77.728230000000 31.500000000000 10.000000000000
vertex 679 77.728230000000 31.500000000000 8.500000000000
vertex 680 77.728230000000 33.000000000000 8.500000000000
vertex 681 77.728230000000 33.000000000000 10.000000000000
vertex 682 68.728230000000 50.000000000000 10.500000000000
vertex 683 68.728230000000 42.000000000000 10.500000000000
vertex 684 77.728230000000 42.000000000000 10.500000000000
vertex 685 77.728230000000 50.000000000000 10.500000000000
vertex 686 77.728230000000 47.500000000000 10.000000000000
vertex 687 77.728230000000 47.500000000000 8.500000000000
vertex 688 77.728230000000 49.000000000000 8.500000000000
vertex 689 77.728230000000 49.000000000000 10.000000000000
vertex 690 77.728230000000 43.000000000000 10.000000000000
vertex 691 77.728230000000 43.000000000000 8.500000000000
vertex 692 77.728230000000 44.500000000000 8.500000000000
vertex 693 77.728230000000 44.500000000000 10.000000000000
vertex 694 77.728230000000 35.000000000000 10.000000000000
vertex 695 77.728230000000 35.000000000000 8.500000000000
vertex 696 77.728230000000 36.500000000000 8.500000000000
vertex 697 77.728230000000 36.500000000000 10.000000000000
vertex 698 77.728230000000 39.500000000000 10.000000000000
vertex 699 77.728230000000 39.500000000000 8.500000000000
vertex 700 77.728230000000 41.000000000000 8.500000000000
vertex 701 77.728230000000 41.000000000000 10.000000000000
vertex 702 57.728230000000 33.000000000000 10.000000000000
vertex 703 57.728230000000 33.000000000000 8.500000000000
vertex 704 57.728230000000 31.500000000000 8.500000000000
vertex 705 57.728230000000 31.500000000000 10.000000000000
vertex 706 57.728230000000 28.500000000000 10.000000000000
vertex 707 57.728230000000 28.500000000000 8.500000000000
vertex 708 57.728230000000 27.000000000000 8.500000000000
vertex 709 57.728230000000 27.000000000000 10.000000000000
vertex 710 77.728230000000 19.000000000000 10.000000000000
vertex 711 77.728230000000 19.000000000000 8.500000000000
vertex 712 77.728230000000 20.500000000000 8.500000000000
vertex 713 77.728230000000 20.500000000000 10.000000000000
vertex 714 77.728230000000 23.500000000000 10.000000000000
vertex 715 77.728230000000 23.500000000000 8.500000000000
vertex 716 77.728230000000 25.000000000000 8.500000000000
vertex 717 77.728230000000 25.000000000000 10.000000000000
vertex 718 66.728230000000 50.000000000000 10.500000000000
vertex 719 57.728230000000 12.500000000000 10.000000000000
vertex 720 57.728230000000 12.500000000000 8.500000000000
vertex 721 57.728230000000 11.000000000000 8.500000000000
vertex 722 57.728230000000 11.000000000000 10.000000000000
vertex 723 57.728230000000 17.000000000000 10.000000000000
vertex 724 57.728230000000 17.000000000000 8.500000000000
vertex 725 57.728230000000 15.500000000000 8.500000000000
vertex 726 57.728230000000 15.500000000000 10.000000000000
vertex 727 57.728230000000 50.000000000000 10.500000000000
vertex 728 57.728230000000 49.000000000000 10.000000000000
vertex 729 57.728230000000 49.000000000000 8.500000000000
vertex 730 57.728230000000 47.500000000000 8.500000000000
vertex 731 57.728230000000 47.500000000000 10.000000000000
vertex 732 57.728230000000 44.500000000000 10.000000000000
vertex 733 57.728230000000 44.500000000000 8.500000000000
vertex 734 57.728230000000 43.000000000000 8.500000000000
vertex 735 57.728230000000 43.000000000000 10.000000000000
vertex 736 29.862965638773 16.000000000000 10.500000000000
vertex 737 28.756955690100 9.000000000000 10.500000000000
vertex 738 38.974613189176 16.000000000000 10.500000000000
vertex 739 37.974613189176 16.000000000000 10.000000000000
vertex 740 37.974613189176 16.000000000000 8.500000000000
vertex 741 36.474613189176 16.000000000000 8.500000000000
vertex 742 36.474613189176 16.000000000000 10.000000000000
vertex 743 32.362965638773 16.000000000000 10.000000000000
vertex 744 32.362965638773 16.000000000000 8.500000000000
vertex 745 30.862965638773 16.000000000000 8.500000000000
vertex 746 30.862965638773 16.000000000000 10.000000000000
vertex 747 37.868603047818 9.000000000000 10.500000000000
vertex 748 19.645308139696 9.000000000000 10.500000000000
vertex 749 28.756955497414 9.000000000000 10.500000000000
vertex 750 20.751318088369 16.000000000000 10.500000000000
vertex 751 23.251318088369 16.000000000000 10.000000000000
vertex 752 23.251318088369 16.000000000000 8.500000000000
vertex 753 21.751318088369 16.000000000000 8.500000000000
vertex 754 21.751318088369 16.000000000000 10.000000000000
vertex 755 28.862965638773 16.000000000000 10.000000000000
vertex 756 28.862965638773 16.000000000000 8.500000000000
vertex 757 27.362965638773 16.000000000000 8.500000000000
vertex 758 27.362965638773 16.000000000000 10.000000000000
vertex 759 37.868603240503 9.000000000000 10.500000000000
vertex 760 19.329305242165 7.000000000000 10.500000000000
vertex 761 28.440952792569 7.000000000000 10.500000000000
vertex 762 37.552600342972 7.000000000000 10.500000000000
vertex 763 46.664247700690 7.000000000000 10.500000000000
vertex 764 46.980250598221 9.000000000000 10.500000000000
vertex 765 1.422012846204 9.000000000000 10.500000000000
vertex 766 1.106009948673 7.000000000000 10.500000000000
vertex 767 10.217657691762 7.000000000000 10.500000000000
vertex 768 10.533660203922 9.000000000000 10.500000000000
vertex 769 19.645307947011 9.000000000000 10.500000000000
vertex 770 10.533660589293 9.000000000000 10.500000000000
vertex 771 11.639670537966 16.000000000000 10.500000000000
vertex 772 14.139670537966 16.000000000000 10.000000000000
vertex 773 14.139670537966 16.000000000000 8.500000000000
vertex 774 12.639670537966 16.000000000000 8.500000000000
vertex 775 12.639670537966 16.000000000000 10.000000000000
vertex 776 19.751318088369 16.000000000000 10.000000000000
vertex 777 19.751318088369 16.000000000000 8.500000000000
vertex 778 18.251318088369 16.000000000000 8.500000000000
vertex 779 18.251318088369 16.000000000000 10.000000000000
vertex 780 2.528022794877 16.000000000000 10.500000000000
vertex 781 11.639670345280 16.000000000000 10.500000000000
vertex 782 10.639670345280 16.000000000000 10.000000000000
vertex 783 10.639670345280 16.000000000000 8.500000000000
vertex 784 9.139670345280 16.000000000000 8.500000000000
vertex 785 9.139670345280 16.000000000000 10.000000000000
vertex 786 5.028022794877 16.000000000000 10.000000000000
vertex 787 5.028022794877 16.000000000000 8.500000000000
vertex 788 3.528022794877 16.000000000000 8.500000000000
vertex 789 3.528022794877 16.000000000000 10.000000000000
vertex 790 0.000000000000 0.000000000000 10.500000000000
vertex 791 9.111647357718 0.000000000000 10.500000000000
vertex 792 6.611647357718 0.000000000000 10.000000000000
vertex 793 6.611647357718 0.000000000000 8.500000000000
vertex 794 8.111647357718 0.000000000000 8.500000000000
vertex 795 8.111647357718 0.000000000000 10.000000000000
vertex 796 1.000000000000 0.000000000000 10.000000000000
vertex 797 1.000000000000 0.000000000000 8.500000000000
vertex 798 2.500000000000 0.000000000000 8.500000000000
vertex 799 2.500000000000 0.000000000000 10.000000000000
vertex 800 10.217657499076 7.000000000000 10.500000000000
vertex 801 18.223295293492 0.000000000000 10.500000000000
vertex 802 27.334942651210 0.000000000000 10.500000000000
vertex 803 24.834942651210 0.000000000000 10.000000000000
vertex 804 24.834942651210 0.000000000000 8.500000000000
vertex 805 26.334942651210 0.000000000000 8.500000000000
vertex 806 26.334942651210 0.000000000000 10.000000000000
vertex 807 19.223295293492 0.000000000000 10.000000000000
vertex 808 19.223295293492 0.000000000000 8.500000000000
vertex 809 20.723295293492 0.000000000000 8.500000000000
vertex 810 20.723295293492 0.000000000000 10.000000000000
vertex 811 48.086260739580 16.000000000000 10.500000000000
vertex 812 41.474613189176 16.000000000000 10.000000000000
vertex 813 41.474613189176 16.000000000000 8.500000000000
vertex 814 39.974613189176 16.000000000000 8.500000000000
vertex 815 39.974613189176 16.000000000000 10.000000000000
vertex 816 47.086260739580 16.000000000000 10.000000000000
vertex 817 47.086260739580 16.000000000000 8.500000000000
vertex 818 45.586260739580 16.000000000000 8.500000000000
vertex 819 45.586260739580 16.000000000000 10.000000000000
vertex 820 36.446590394299 0.000000000000 10.500000000000
vertex 821 46.664247893376 7.000000000000 10.500000000000
vertex 822 45.558237752017 0.000000000000 10.500000000000
vertex 823 37.446590394299 0.000000000000 10.000000000000
vertex 824 37.446590394299 0.000000000000 8.500000000000
vertex 825 38.946590394299 0.000000000000 8.500000000000
vertex 826 38.946590394299 0.000000000000 10.000000000000
vertex 827 43.058237752017 0.000000000000 10.000000000000
vertex 828 43.058237752017 0.000000000000 8.500000000000
vertex 829 44.558237752017 0.000000000000 8.500000000000
vertex 830 44.558237752017 0.000000000000 10.000000000000
vertex 831 9.111647743089 0.000000000000 10.500000000000
vertex 832 18.223295100807 0.000000000000 10.500000000000
vertex 833 10.111647743089 0.000000000000 10.000000000000
vertex 834 10.111647743089 0.000000000000 8.500000000000
vertex 835 11.611647743089 0.000000000000 8.500000000000
vertex 836 11.611647743089 0.000000000000 10.000000000000
vertex 837 15.723295100807 0.000000000000 10.000000000000
vertex 838 15.723295100807 0.000000000000 8.500000000000
vertex 839 17.223295100807 0.000000000000 8.500000000000
vertex 840 17.223295100807 0.000000000000 10.000000000000
vertex 841 27.334942843896 0.000000000000 10.500000000000
vertex 842 36.446590201614 0.000000000000 10.500000000000
vertex 843 33.946590201614 0.000000000000 10.000000000000
vertex 844 33.946590201614 0.000000000000 8.500000000000
vertex 845 35.446590201614 0.000000000000 8.500000000000
vertex 846 35.446590201614 0.000000000000 10.000000000000
vertex 847 28.334942843896 0.000000000000 10.000000000000
vertex 848 28.334942843896 0.000000000000 8.500000000000
vertex 849 29.834942843896 0.000000000000 8.500000000000
vertex 850 29.834942843896 0.000000000000 10.000000000000
vertex 851 47.086260739580 16.000000000000 2.500000000000
vertex 852 47.086260739580 16.000000000000 1.000000000000
vertex 853 45.586260739580 16.000000000000 1.000000000000
vertex 854 45.586260739580 16.000000000000 2.500000000000
vertex 855 41.474613189176 16.000000000000 2.500000000000
vertex 856 41.474613189176 16.000000000000 1.000000000000
vertex 857 39.974613189176 16.000000000000 1.000000000000
vertex 858 39.974613189176 16.000000000000 2.500000000000
vertex 859 57.728230000000 10.000000000000 13.500000000000
vertex 860 57.728230000000 0.000000000000 13.500000000000
vertex 861 66.728230000000 0.000000000000 13.500000000000
vertex 862 66.728230000000 10.000000000000 13.500000000000
vertex 863 57.728230000000 5.750000000000 13.000000000000
vertex 864 57.728230000000 5.750000000000 11.500000000000
vertex 865 57.728230000000 4.250000000000 11.500000000000
vertex 866 57.728230000000 4.250000000000 13.000000000000
vertex 867 57.728230000000 9.000000000000 13.000000000000
vertex 868 57.728230000000 9.000000000000 11.500000000000
vertex 869 57.728230000000 7.500000000000 11.500000000000
vertex 870 57.728230000000 7.500000000000 13.000000000000
vertex 871 57.728230000000 2.500000000000 13.000000000000
vertex 872 57.728230000000 2.500000000000 11.500000000000
vertex 873 57.728230000000 1.000000000000 11.500000000000
vertex 874 57.728230000000 1.000000000000 13.000000000000
vertex 875 64.228230000000 0.000000000000 13.000000000000
vertex 876 64.228230000000 0.000000000000 11.500000000000
vertex 877 65.728230000000 0.000000000000 11.500000000000
vertex 878 65.728230000000 0.000000000000 13.000000000000
vertex 879 61.478230000000 0.000000000000 13.000000000000
vertex 880 61.478230000000 0.000000000000 11.500000000000
vertex 881 62.978230000000 0.000000000000 11.500000000000
vertex 882 62.978230000000 0.000000000000 13.000000000000
vertex 883 58.728230000000 0.000000000000 13.000000000000
vertex 884 58.728230000000 0.000000000000 11.500000000000
vertex 885 60.228230000000 0.000000000000 11.500000000000
vertex 886 60.228230000000 0.000000000000 13.000000000000
vertex 887 68.728230000000 26.000000000000 13.500000000000
vertex 888 68.728230000000 18.000000000000 13.500000000000
vertex 889 77.728230000000 18.000000000000 13.500000000000
vertex 890 77.728230000000 26.000000000000 13.500000000000
vertex 891 77.728230000000 19.000000000000 13.000000000000
vertex 892 77.728230000000 19.000000000000 11.500000000000
vertex 893 77.728230000000 20.500000000000 11.500000000000
vertex 894 77.728230000000 20.500000000000 13.000000000000
vertex 895 77.728230000000 23.500000000000 13.000000000000
vertex 896 77.728230000000 23.500000000000 11.500000000000
vertex 897 77.728230000000 25.000000000000 11.500000000000
vertex 898 77.728230000000 25.000000000000 13.000000000000
vertex 899 2.528022794877 16.000000000000 13.500000000000
vertex 900 1.422012846204 9.000000000000 13.500000000000
vertex 901 10.533660203922 9.000000000000 13.500000000000
vertex 902 11.639670345280 16.000000000000 13.500000000000
vertex 903 5.028022794877 16.000000000000 13.000000000000
vertex 904 5.028022794877 16.000000000000 11.500000000000
vertex 905 3.528022794877 16.000000000000 11.500000000000
vertex 906 3.528022794877 16.000000000000 13.000000000000
vertex 907 10.639670345280 16.000000000000 13.000000000000
vertex 908 10.639670345280 16.000000000000 11.500000000000
vertex 909 9.139670345280 16.000000000000 11.500000000000
vertex 910 9.139670345280 16.000000000000 13.000000000000
vertex 911 19.329305242165 7.000000000000 13.500000000000
vertex 912 18.223295293492 0.000000000000 13.500000000000
vertex 913 28.440952792569 7.000000000000 13.500000000000
vertex 914 27.334942651210 0.000000000000 13.500000000000
vertex 915 19.223295293492 0.000000000000 13.000000000000
vertex 916 19.223295293492 0.000000000000 11.500000000000
vertex 917 20.723295293492 0.000000000000 11.500000000000
vertex 918 20.723295293492 0.000000000000 13.000000000000
vertex 919 24.834942651210 0.000000000000 13.000000000000
vertex 920 24.834942651210 0.000000000000 11.500000000000
vertex 921 26.334942651210 0.000000000000 11.500000000000
vertex 922 26.334942651210 0.000000000000 13.000000000000
vertex 923 29.862965638773 16.000000000000 13.500000000000
vertex 924 28.756955690100 9.000000000000 13.500000000000
vertex 925 37.868603047818 9.000000000000 13.500000000000
vertex 926 38.974613189176 16.000000000000 13.500000000000
vertex 927 32.362965638773 16.000000000000 13.000000000000
vertex 928 32.362965638773 16.000000000000 11.500000000000
vertex 929 30.862965638773 16.000000000000 11.500000000000
vertex 930 30.862965638773 16.000000000000 13.000000000000
vertex 931 37.974613189176 16.000000000000 13.000000000000
vertex 932 37.974613189176 16.000000000000 11.500000000000
vertex 933 36.474613189176 16.000000000000 11.500000000000
vertex 934 36.474613189176 16.000000000000 13.000000000000
vertex 935 68.728230000000 50.000000000000 13.500000000000
vertex 936 66.728230000000 50.000000000000 13.500000000000
vertex 937 66.728230000000 42.000000000000 13.500000000000
vertex 938 66.728230000000 34.000000000000 13.500000000000
vertex 939 66.728230000000 26.000000000000 13.500000000000
vertex 940 66.728230000000 18.000000000000 13.500000000000
vertex 941 68.728230000000 0.000000000000 13.500000000000
vertex 942 68.728230000000 10.000000000000 13.500000000000
vertex 943 68.728230000000 42.000000000000 13.500000000000
vertex 944 68.728230000000 34.000000000000 13.500000000000
vertex 945 46.664247893376 7.000000000000 13.500000000000
vertex 946 37.552600342972 7.000000000000 13.500000000000
vertex 947 45.558237752017 0.000000000000 13.500000000000
vertex 948 36.446590394299 0.000000000000 13.500000000000
vertex 949 37.446590394299 0.000000000000 13.000000000000
vertex 950 37.446590394299 0.000000000000 11.500000000000
vertex 951 38.946590394299 0.000000000000 11.500000000000
vertex 952 38.946590394299 0.000000000000 13.000000000000
vertex 953 43.058237752017 0.000000000000 13.000000000000
vertex 954 43.058237752017 0.000000000000 11.500000000000
vertex 955 44.558237752017 0.000000000000 11.500000000000
vertex 956 44.558237752017 0.000000000000 13.000000000000
vertex 957 37.868603240503 9.000000000000 13.500000000000
vertex 958 46.980250598221 9.000000000000 13.500000000000
vertex 959 48.086260739580 16.000000000000 13.500000000000
vertex 960 47.086260739580 16.000000000000 13.000000000000
vertex 961 47.086260739580 16.000000000000 11.500000000000
vertex 962 45.586260739580 16.000000000000 11.500000000000
vertex 963 45.586260739580 16.000000000000 13.000000000000
vertex 964 41.474613189176 16.000000000000 13.000000000000
vertex 965 41.474613189176 16.000000000000 11.500000000000
vertex 966 39.974613189176 16.000000000000 11.500000000000
vertex 967 39.974613189176 16.000000000000 13.000000000000
vertex 968 57.728230000000 18.000000000000 13.500000000000
vertex 969 57.728230000000 17.000000000000 13.000000000000
vertex 970 57.728230000000 17.000000000000 11.500000000000
vertex 971 57.728230000000 15.500000000000 11.500000000000
vertex 972 57.728230000000 15.500000000000 13.000000000000
vertex 973 57.728230000000 12.500000000000 13.000000000000
vertex 974 57.728230000000 12.500000000000 11.500000000000
vertex 975 57.728230000000 11.000000000000 11.500000000000
vertex 976 57.728230000000 11.000000000000 13.000000000000
vertex 977 11.639670537966 16.000000000000 13.500000000000
vertex 978 10.533660589293 9.000000000000 13.500000000000
vertex 979 19.645307947011 9.000000000000 13.500000000000
vertex 980 20.751318088369 16.000000000000 13.500000000000
vertex 981 14.139670537966 16.000000000000 13.000000000000
vertex 982 14.139670537966 16.000000000000 11.500000000000
vertex 983 12.639670537966 16.000000000000 11.500000000000
vertex 984 12.639670537966 16.000000000000 13.000000000000
vertex 985 19.751318088369 16.000000000000 13.000000000000
vertex 986 19.751318088369 16.000000000000 11.500000000000
vertex 987 18.251318088369 16.000000000000 11.500000000000
vertex 988 18.251318088369 16.000000000000 13.000000000000
vertex 989 57.728230000000 42.000000000000 13.500000000000
vertex 990 57.728230000000 50.000000000000 13.500000000000
vertex 991 57.728230000000 49.000000000000 13.000000000000
vertex 992 57.728230000000 49.000000000000 11.500000000000
vertex 993 57.728230000000 47.500000000000 11.500000000000
vertex 994 57.728230000000 47.500000000000 13.000000000000
vertex 995 57.728230000000 44.500000000000 13.000000000000
vertex 996 57.728230000000 44.500000000000 11.500000000000
vertex 997 57.728230000000 43.000000000000 11.500000000000
vertex 998 57.728230000000 43.000000000000 13.000000000000
vertex 999 1.106009948673 7.000000000000 13.500000000000
vertex 1000 0.000000000000 0.000000000000 13.500000000000
vertex 1001 9.111647357718 0.000000000000 13.500000000000
vertex 1002 1.000000000000 0.000000000000 13.000000000000
vertex 1003 1.000000000000 0.000000000000 11.500000000000
vertex 1004 2.500000000000 0.000000000000 11.500000000000
vertex 1005 2.500000000000 0.000000000000 13.000000000000
vertex 1006 6.611647357718 0.000000000000 13.000000000000
vertex 1007 6.611647357718 0.000000000000 11.500000000000
vertex 1008 8.111647357718 0.000000000000 11.500000000000
vertex 1009 8.111647357718 0.000000000000 13.000000000000
vertex 1010 10.217657499076 7.000000000000 13.500000000000
vertex 1011 10.217657691762 7.000000000000 13.500000000000
vertex 1012 46.664247700690 7.000000000000 13.500000000000
vertex 1013 28.756955497414 9.000000000000 13.500000000000
vertex 1014 19.645308139696 9.000000000000 13.500000000000
vertex 1015 23.251318088369 16.000000000000 13.000000000000
vertex 1016 23.251318088369 16.000000000000 11.500000000000
vertex 1017 21.751318088369 16.000000000000 11.500000000000
vertex 1018 21.751318088369 16.000000000000 13.000000000000
vertex 1019 28.862965638773 16.000000000000 13.000000000000
vertex 1020 28.862965638773 16.000000000000 11.500000000000
vertex 1021 27.362965638773 16.000000000000 11.500000000000
vertex 1022 27.362965638773 16.000000000000 13.000000000000
vertex 1023 77.728230000000 34.000000000000 13.500000000000
vertex 1024 77.728230000000 27.000000000000 13.000000000000
vertex 1025 77.728230000000 27.000000000000 11.500000000000
vertex 1026 77.728230000000 28.500000000000 11.500000000000
vertex 1027 77.728230000000 28.500000000000 13.000000000000
vertex 1028 77.728230000000 31.500000000000 13.000000000000
vertex 1029 77.728230000000 31.500000000000 11.500000000000
vertex 1030 77.728230000000 33.000000000000 11.500000000000
vertex 1031 77.728230000000 33.000000000000 13.000000000000
vertex 1032 9.111647743089 0.000000000000 13.500000000000
vertex 1033 18.223295100807 0.000000000000 13.500000000000
vertex 1034 10.111647743089 0.000000000000 13.000000000000
vertex 1035 10.111647743089 0.000000000000 11.500000000000
vertex 1036 11.611647743089 0.000000000000 11.500000000000
vertex 1037 11.611647743089 0.000000000000 13.000000000000
vertex 1038 15.723295100807 0.000000000000 13.000000000000
vertex 1039 15.723295100807 0.000000000000 11.500000000000
vertex 1040 17.223295100807 0.000000000000 11.500000000000
vertex 1041 17.223295100807 0.000000000000 13.000000000000
vertex 1042 77.728230000000 0.000000000000 13.500000000000
vertex 1043 72.478230000000 0.000000000000 13.000000000000
vertex 1044 72.478230000000 0.000000000000 11.500000000000
vertex 1045 73.978230000000 0.000000000000 11.500000000000
vertex 1046 73.978230000000 0.000000000000 13.000000000000
vertex 1047 75.228230000000 0.000000000000 13.000000000000
vertex 1048 75.228230000000 0.000000000000 11.500000000000
vertex 1049 76.728230000000 0.000000000000 11.500000000000
vertex 1050 76.728230000000 0.000000000000 13.000000000000
vertex 1051 69.728230000000 0.000000000000 13.000000000000
vertex 1052 69.728230000000 0.000000000000 11.500000000000
vertex 1053 71.228230000000 0.000000000000 11.500000000000
vertex 1054 71.228230000000 0.000000000000 13.000000000000
vertex 1055 77.728230000000 10.000000000000 13.500000000000
vertex 1056 77.728230000000 1.000000000000 13.000000000000
vertex 1057 77.728230000000 1.000000000000 11.500000000000
vertex 1058 77.728230000000 2.500000000000 11.500000000000
vertex 1059 77.728230000000 2.500000000000 13.000000000000
vertex 1060 77.728230000000 5.500000000000 13.000000000000
vertex 1061 77.728230000000 5.500000000000 11.500000000000
vertex 1062 77.728230000000 7.000000000000 11.500000000000
vertex 1063 77.728230000000 7.000000000000 13.000000000000
vertex 1064 27.334942843896 0.000000000000 13.500000000000
vertex 1065 36.446590201614 0.000000000000 13.500000000000
vertex 1066 33.946590201614 0.000000000000 13.000000000000
vertex 1067 33.946590201614 0.000000000000 11.500000000000
vertex 1068 35.446590201614 0.000000000000 11.500000000000
vertex 1069 35.446590201614 0.000000000000 13.000000000000
vertex 1070 28.334942843896 0.000000000000 13.000000000000
vertex 1071 28.334942843896 0.000000000000 11.500000000000
vertex 1072 29.834942843896 0.000000000000 11.500000000000
vertex 1073 29.834942843896 0.000000000000 13.000000000000
vertex 1074 77.728230000000 11.000000000000 13.000000000000
vertex 1075 77.728230000000 11.000000000000 11.500000000000
vertex 1076 77.728230000000 12.500000000000 11.500000000000
vertex 1077 77.728230000000 12.500000000000 13.000000000000
vertex 1078 77.728230000000 15.500000000000 13.000000000000
vertex 1079 77.728230000000 15.500000000000 11.500000000000
vertex 1080 77.728230000000 17.000000000000 11.500000000000
vertex 1081 77.728230000000 17.000000000000 13.000000000000
vertex 1082 57.728230000000 34.000000000000 13.500000000000
vertex 1083 57.728230000000 26.000000000000 13.500000000000
vertex 1084 57.728230000000 28.500000000000 13.000000000000
vertex 1085 57.728230000000 28.500000000000 11.500000000000
vertex 1086 57.728230000000 27.000000000000 11.500000000000
vertex 1087 57.728230000000 27.000000000000 13.000000000000
vertex 1088 57.728230000000 33.000000000000 13.000000000000
vertex 1089 57.728230000000 33.000000000000 11.500000000000
vertex 1090 57.728230000000 31.500000000000 11.500000000000
vertex 1091 57.728230000000 31.500000000000 13.000000000000
vertex 1092 77.728230000000 42.000000000000 13.500000000000
vertex 1093 77.728230000000 35.000000000000 13.000000000000
vertex 1094 77.728230000000 35.000000000000 11.500000000000
vertex 1095 77.728230000000 36.500000000000 11.500000000000
vertex 1096 77.728230000000 36.500000000000 13.000000000000
vertex 1097 77.728230000000 39.500000000000 13.000000000000
vertex 1098 77.728230000000 39.500000000000 11.500000000000
vertex 1099 77.728230000000 41.000000000000 11.500000000000
vertex 1100 77.728230000000 41.000000000000 13.000000000000
vertex 1101 57.728230000000 36.500000000000 13.000000000000
vertex 1102 57.728230000000 36.500000000000 11.500000000000
vertex 1103 57.728230000000 35.000000000000 11.500000000000
vertex 1104 57.728230000000 35.000000000000 13.000000000000
vertex 1105 57.728230000000 41.000000000000 13.000000000000
vertex 1106 57.728230000000 41.000000000000 11.500000000000
vertex 1107 57.728230000000 39.500000000000 11.500000000000
vertex 1108 57.728230000000 39.500000000000 13.000000000000
vertex 1109 57.728230000000 20.500000000000 13.000000000000
vertex 1110 57.728230000000 20.500000000000 11.500000000000
vertex 1111 57.728230000000 19.000000000000 11.500000000000
vertex 1112 57.728230000000 19.000000000000 13.000000000000
vertex 1113 57.728230000000 25.000000000000 13.000000000000
vertex 1114 57.728230000000 25.000000000000 11.500000000000
vertex 1115 57.728230000000 23.500000000000 11.500000000000
vertex 1116 57.728230000000 23.500000000000 13.000000000000
vertex 1117 77.728230000000 50.000000000000 13.500000000000
vertex 1118 77.728230000000 43.000000000000 13.000000000000
vertex 1119 77.728230000000 43.000000000000 11.500000000000
vertex 1120 77.728230000000 44.500000000000 11.500000000000
vertex 1121 77.728230000000 44.500000000000 13.000000000000
vertex 1122 77.728230000000 47.500000000000 13.000000000000
vertex 1123 77.728230000000 47.500000000000 11.500000000000
vertex 1124 77.728230000000 49.000000000000 11.500000000000
vertex 1125 77.728230000000 49.000000000000 13.000000000000
vertex 1126 77.728230000000 50.000000000000 -3.000000000000
vertex 1127 57.728230000000 50.000000000000 -3.000000000000
vertex 1128 0.000000000000 0.000000000000 -3.000000000000
vertex 1129 77.728230000000 0.000000000000 -3.000000000000
vertex 1130 57.728230000000 16.000000000000 -3.000000000000
vertex 1131 2.528022794877 16.000000000000 -3.000000000000

zone R-Side-F0-1
wall 1 1 2 3 4
wall 2 5 6 7 8
ceiling 3 5 8 1 4
floor 4 3 2 7 6
wall 5 4 3 6 5
wall 6 8 7 2 1
window 7 9 10 11 12
window 8 13 14 15 16

zone R-Side-F1-1
ceiling 9 17 18 20 19
wall 10 17 5 8 18
wall 11 19 4 5 17
wall 12 18 8 1 20
window 15 21 22 23 24
window 16 25 26 27 28
wall 13 20 1 4 19
floor 14 4 1 8 5

zone R-Side-F0-10
wall 17 29 30 31 32
ceiling 18 29 32 33 34
wall 19 34 35 30 29
window 23 36 37 38 39
window 24 40 41 42 43
wall 20 32 31 44 33
floor 21 35 44 31 30
wall 22 33 44 35 34

zone R-Side-F1-10
wall 25 45 33 34 46
wall 26 46 34 29 47
window 31 48 49 50 51
window 32 52 53 54 55
wall 27 56 32 33 45
floor 28 34 33 32 29
ceiling 29 47 56 45 46
wall 30 47 29 32 56

zone R-Side-F0-2
wall 33 57 58 59 60
ceiling 34 60 61 62 57
wall 35 60 59 63 61
wall 36 62 64 58 57
wall 37 61 63 64 62
window 39 65 66 67 68
window 40 69 70 71 72
floor 38 58 64 63 59

zone R-Side-F1-9
wall 41 73 74 75 76
window 47 77 78 79 80
window 48 81 82 83 84
wall 42 85 86 74 73
wall 43 76 75 87 88
floor 44 74 86 87 75
ceiling 45 76 88 85 73
wall 46 88 87 86 85

zone R-Side-F0-9
floor 49 89 90 91 92
wall 50 74 89 92 75
window 55 93 94 95 96
window 56 97 98 99 100
ceiling 51 75 87 86 74
wall 52 86 90 89 74
wall 53 75 92 91 87
wall 54 87 91 90 86

zone R-Side-F1-2
ceiling 57 101 102 103 104
wall 58 102 61 62 103
window 63 105 106 107 108
window 64 109 110 111 112
wall 59 103 62 57 104
wall 60 101 60 61 102
floor 61 57 62 61 60
wall 62 104 57 60 101

zone R-Side-F0-3
wall 65 57 58 113 114
wall 66 115 116 117 118
wall 67 118 117 58 57
floor 68 117 116 113 58
wall 69 114 113 116 115
window 71 119 120 121 122
window 72 123 124 125 126
ceiling 70 57 114 115 118

zone R-Side-F1-8
wall 73 127 128 129 130
floor 74 131 129 128 74
wall 75 73 74 128 127
wall 76 130 129 131 132
wall 77 132 131 74 73
window 79 133 134 135 136
window 80 137 138 139 140
ceiling 78 73 127 130 132

zone R-Side-F0-8
wall 81 128 141 142 129
wall 82 131 143 89 74
window 87 144 145 146 147
window 88 148 149 150 151
wall 83 74 89 141 128
wall 84 129 142 143 131
floor 85 143 142 141 89
ceiling 86 74 128 129 131

zone R-Side-F1-3
wall 89 104 57 114 152
ceiling 90 104 152 153 154
floor 91 118 115 114 57
wall 92 153 115 118 154
wall 93 152 114 115 153
window 95 155 156 157 158
window 96 159 160 161 162
wall 94 154 118 57 104

zone R-Side-F0-7
wall 97 166 165 167 168
ceiling 98 131 163 166 168
wall 99 168 167 143 131
window 103 169 170 171 172
window 104 173 174 175 176
wall 100 163 164 165 166
wall 101 131 143 164 163
floor 102 167 165 164 143

zone R-Side-F0-4
ceiling 105 118 177 178 179
floor 106 180 181 182 117
wall 107 118 117 182 177
wall 108 177 182 181 178
window 111 183 184 185 186
window 112 187 188 189 190
wall 109 179 180 117 118
wall 110 178 181 180 179

zone R-Side-F1-7
wall 113 191 168 131 132
window 119 192 193 194 195
window 120 196 197 198 199
ceiling 114 132 200 201 191
wall 115 201 166 168 191
wall 116 132 131 163 200
wall 117 200 163 166 201
floor 118 168 166 163 131

zone R-Side-F1-4
wall 121 154 118 177 202
wall 122 203 179 118 154
wall 123 202 177 178 204
window 127 205 206 207 208
window 128 209 210 211 212
floor 124 179 178 177 118
ceiling 125 154 202 204 203
wall 126 204 178 179 203

zone R-Side-F1-6
ceiling 129 191 213 214 215
floor 130 216 217 218 168
wall 131 191 168 218 213
wall 132 215 216 168 191
window 135 219 220 221 222
window 136 223 224 225 226
wall 133 214 217 216 215
wall 134 213 218 217 214

zone R-Side-F0-5
wall 137 179 180 227 228
wall 138 228 227 229 230
window 143 231 232 233 234
window 144 235 236 237 238
wall 139 239 240 180 179
ceiling 140 179 228 230 239
floor 141 240 229 227 180
wall 142 230 229 240 239

zone R-Side-F1-5
ceiling 145 203 241 242 243
wall 146 203 179 228 241
wall 147 241 228 230 242
window 151 244 245 246 247
window 152 248 249 250 251
floor 148 239 230 228 179
wall 149 242 230 239 243
wall 150 243 239 179 203

zone RC-Side-F0-1
wall 153 33 44 31 32
wall 154 128 141 44 33
wall 155 217 252 253 218
wall 156 32 31 6 5
wall 157 179 180 254 255
wall 158 60 59 58 57
wall 159 218 253 142 129
ceiling 160 32 5 255 217
wall 161 118 117 180 179
wall 162 5 6 59 60
wall 163 57 58 117 118
wall 164 255 254 252 217
floor 165 252 254 6 31
wall 166 129 142 141 128

zone RC-Side-F1-1
wall 167 104 57 118 154
wall 168 214 217 166 201
wall 169 200 163 86 85
ceiling 170 56 17 256 214
wall 171 85 86 87 88
wall 172 154 118 179 203
wall 173 88 87 32 56
wall 174 203 179 255 256
wall 175 19 4 57 104
wall 176 201 166 163 200
floor 177 217 255 5 32
wall 178 256 255 217 214
wall 179 17 5 4 19
wall 180 56 32 5 17

zone R-Bridge-F0-1
wall 181 257 258 259 260
wall 182 261 262 263 216
wall 183 230 229 264 265
wall 184 266 267 268 269
wall 185 216 263 267 266
wall 186 265 264 258 257
wall 187 260 259 262 261
roof 188 216 230 265 261
wall 189 269 268 229 230
floor 190 262 264 229 263

zone RC-Main-F0-1
wall 191 270 271 272 273
wall 192 274 275 276 277
wall 193 260 259 258 257
wall 194 273 272 278 279
floor 195 271 280 281 282 283 284 285 286 258 259 287 272
wall 196 288 287 259 260
wall 197 289 290 271 270
wall 198 291 292 287 288
wall 199 257 258 286 293
wall 200 294 295 292 291
wall 201 296 283 282 297
wall 202 298 280 275 274
wall 203 299 300 295 294
ceiling 204 298 296 297 301
wall 205 279 278 300 299
wall 206 293 286 285 302
wall 207 301 281 280 298
wall 208 303 304 290 289
wall 209 297 282 281 301
ceiling 210 260 257 293 288
wall 211 277 276 304 303
wall 212 302 285 284 305
ceiling 213 273 302 305 270
wall 214 305 284 283 296

zone RC-Main-F1-1
wall 215 306 270 273 307
wall 216 308 279 299 309
wall 217 310 288 302 311
wall 218 312 298 274 313
wall 219 314 305 298 312
wall 220 315 291 288 310
wall 221 316 303 289 317
floor 222 270 305 302 273
wall 223 307 273 279 308
wall 224 309 299 294 318
ceiling 225 307 311 314 306
wall 226 317 289 270 306
wall 227 318 294 291 315
wall 228 319 277 303 316
wall 229 311 302 305 314
wall 230 313 274 277 319

zone R-Main-F0-3
floor 231 320 321 275 276
ceiling 232 277 274 322 323
wall 233 323 320 276 277
wall 234 322 321 320 323
window 237 324 325 326 327
window 238 328 329 330 331
wall 235 274 275 321 322
wall 236 277 276 275 274

zone R-Main-F1-3
wall 239 332 323 277 319
floor 240 323 322 274 277
ceiling 241 319 313 333 332
wall 242 319 277 274 313
wall 243 313 274 322 333
wall 244 333 322 323 332
window 245 334 335 336 337
window 246 338 339 340 341

zone R-Main-F1-9
wall 247 309 299 342 343
floor 248 299 294 344 342
wall 249 318 294 299 309
wall 250 345 344 294 318
wall 251 343 342 344 345
window 253 346 347 348 349
window 254 350 351 352 353
ceiling 252 343 345 318 309

zone R-Main-F0-9
ceiling 255 342 344 294 299
wall 256 342 354 355 344
window 261 356 357 358 359
window 262 360 361 362 363
floor 257 300 295 355 354
wall 258 294 295 300 299
wall 259 344 355 295 294
wall 260 299 300 354 342

zone R-Main-F1-8
floor 263 279 299 342 364
wall 264 365 364 342 343
window 269 366 367 368 369
window 270 370 371 372 373
wall 265 343 342 299 309
wall 266 309 299 279 308
wall 267 308 279 364 365
ceiling 268 365 343 309 308

zone R-Main-F0-8
wall 271 342 354 300 299
floor 272 278 300 354 374
wall 273 279 278 374 364
wall 274 299 300 278 279
ceiling 275 364 342 299 279
wall 276 364 374 354 342
window 277 375 376 377 378
window 278 379 380 381 382

zone R-Main-F1-7
wall 279 365 364 279 308
floor 280 273 279 364 383
wall 281 307 273 383 384
wall 282 308 279 273 307
wall 283 384 383 364 365
window 285 385 386 387 388
window 286 389 390 391 392
ceiling 284 384 365 308 307

zone R-Main-F0-7
wall 287 383 393 374 364
window 293 394 395 396 397
window 294 398 399 400 401
ceiling 288 383 364 279 273
wall 289 364 374 278 279
floor 290 272 278 374 393
wall 291 273 272 393 383
wall 292 279 278 272 273

zone R-Main-F0-10
floor 295 295 292 402 355
ceiling 296 344 403 291 294
wall 297 291 292 295 294
wall 298 344 355 402 403
window 301 404 405 406 407
window 302 408 409 410 411
wall 299 294 295 355 344
wall 300 403 402 292 291

zone R-Main-F1-10
floor 303 294 291 403 344
wall 304 318 294 344 345
wall 305 345 344 403 412
window 309 413 414 415 416
window 310 417 418 419 420
ceiling 306 345 412 315 318
wall 307 412 403 291 315
wall 308 315 291 294 318

zone R-Main-F0-11
ceiling 311 403 260 288 291
floor 312 292 287 259 402
wall 313 288 287 292 291
wall 314 291 292 402 403
wall 315 260 259 287 288
wall 316 261 262 259 260
wall 317 403 402 262 261

zone R-Main-F1-11
wall 318 315 291 403 412
wall 319 310 288 291 315
floor 320 291 288 260 403
wall 321 412 403 260 421
window 324 422 423 424 425
window 325 426 427 428 429
wall 322 421 260 288 310
ceiling 323 412 421 310 315

zone R-Main-F1-2
ceiling 326 313 312 430 333
wall 327 312 298 301 430
floor 328 322 301 298 274
wall 329 430 301 322 333
window 332 431 432 433 434
window 333 435 436 437 438
wall 330 313 274 298 312
wall 331 333 322 274 313

zone R-Main-F0-2
ceiling 334 274 298 301 322
floor 335 321 281 280 275
wall 336 301 281 321 322
window 340 439 440 441 442
window 341 443 444 445 446
wall 337 298 280 281 301
wall 338 322 321 275 274
wall 339 274 275 280 298

zone R-Main-F1-1
ceiling 342 312 314 447 430
floor 343 297 448 305 296
floor 344 301 297 296 298
wall 345 314 305 448 447
window 349 449 450 451 452
window 350 453 454 455 456
window 351 457 458 459 460
wall 346 447 448 301 430
window 352 461 462 463 464
window 353 465 466 467 468
wall 347 312 298 305 314
wall 348 430 301 298 312

zone R-Main-F0-1
ceiling 354 296 305 448 297
wall 355 448 469 282 297
window 360 470 471 472 473
window 361 474 475 476 477
floor 356 282 469 284 283
wall 357 305 284 469 448
window 362 478 479 480 481
window 363 482 483 484 485
window 364 486 487 488 489
wall 358 297 282 283 296
wall 359 296 283 284 305

zone R-Main-F0-4
wall 365 490 491 304 303
wall 366 323 320 491 490
window 371 492 493 494 495
window 372 496 497 498 499
wall 367 277 276 320 323
ceiling 368 303 277 323 490
wall 369 303 304 276 277
floor 370 491 320 276 304

zone R-Main-F1-4
ceiling 373 316 319 332 500
floor 374 490 323 277 303
wall 375 316 303 277 319
wall 376 332 323 490 500
window 379 501 502 503 504
window 380 505 506 507 508
wall 377 500 490 303 316
wall 378 319 277 323 332

zone R-Main-F0-5
ceiling 381 289 303 490 509
floor 382 510 491 304 290
wall 383 509 510 290 289
wall 384 303 304 491 490
wall 385 289 290 304 303
wall 386 490 491 510 509
window 387 511 512 513 514
window 388 515 516 517 518

zone R-Main-F1-5
wall 389 500 490 509 519
window 395 520 521 522 523
window 396 524 525 526 527
wall 390 316 303 490 500
wall 391 519 509 289 317
wall 392 317 289 303 316
ceiling 393 317 316 500 519
floor 394 509 490 303 289

zone R-Main-F1-6
ceiling 397 306 317 519 528
wall 398 317 289 509 519
floor 399 529 509 289 270
wall 400 528 529 270 306
wall 401 306 270 289 317
wall 402 519 509 529 528
window 403 530 531 532 533
window 404 534 535 536 537

zone R-Main-F0-6
wall 405 270 271 290 289
ceiling 406 270 289 509 529
floor 407 538 510 290 271
wall 408 289 290 510 509
wall 409 529 538 271 270
wall 410 509 510 538 529
window 411 539 540 541 542
window 412 543 544 545 546

zone R-Main-F0-12
wall 413 302 285 286 293
wall 414 265 264 285 302
window 419 547 548 549 550
window 420 551 552 553 554
window 421 555 556 557 558
wall 415 257 258 264 265
wall 416 293 286 258 257
ceiling 417 257 265 302 293
floor 418 286 285 264 258

zone R-Main-F1-12
wall 422 310 288 260 421
wall 423 421 260 265 559
window 429 560 561 562 563
window 430 564 565 566 567
window 431 568 569 570 571
floor 424 293 302 265 257
wall 425 559 265 302 311
window 432 572 573 574 575
window 433 576 577 578 579
window 434 580 581 582 583
floor 426 288 293 257 260
ceiling 427 421 559 311 310
wall 428 311 302 288 310

zone R-Main-Fstack-2
wall 435 584 333 313 585
floor 436 333 430 312 313
wall 437 585 313 312 586
ceiling 438 585 586 587 584
wall 439 587 430 333 584
window 441 588 589 590 591
window 442 592 593 594 595
wall 440 586 312 430 587

zone R-Main-Fstack-8
wall 443 596 343 309 597
wall 444 598 365 343 596
window 449 599 600 601 602
window 450 603 604 605 606
floor 445 308 309 343 365
ceiling 446 598 596 597 607
wall 447 597 309 308 607
wall 448 607 308 365 598

zone R-Main-Fstack-12
floor 451 310 311 559 421
wall 452 608 311 310 609
ceiling 453 610 611 608 609
wall 454 610 421 559 611
window 457 612 613 614 615
window 458 616 617 618 619
window 459 620 621 622 623
wall 455 609 310 421 610
wall 456 611 559 311 608
window 460 624 625 626 627
window 461 628 629 630 631
window 462 632 633 634 635

zone R-Main-Fstack-10
wall 463 636 318 345 637
ceiling 464 637 638 639 636
floor 465 318 315 412 345
wall 466 639 315 318 636
wall 467 638 412 315 639
wall 468 637 345 412 638
window 469 640 641 642 643
window 470 644 645 646 647

zone R-Main-Fstack-1
wall 471 587 430 312 586
ceiling 472 586 648 649 587
wall 473 586 312 314 648
floor 474 430 447 314 312
wall 475 649 447 430 587
window 477 650 651 652 653
window 478 654 655 656 657
wall 476 648 314 447 649
window 479 658 659 660 661
window 480 662 663 664 665
window 481 666 667 668 669

zone R-Main-Fstack-4
wall 482 670 319 332 671
wall 483 672 500 316 673
wall 484 671 332 500 672
window 488 674 675 676 677
window 489 678 679 680 681
ceiling 485 673 670 671 672
wall 486 673 316 319 670
floor 487 500 332 319 316

zone R-Main-Fstack-6
wall 490 682 306 317 683
wall 491 683 317 519 684
wall 492 685 528 306 682
ceiling 493 682 683 684 685
floor 494 528 519 317 306
wall 495 684 519 528 685
window 496 686 687 688 689
window 497 690 691 692 693

zone R-Main-Fstack-5
wall 498 672 500 519 684
window 504 694 695 696 697
window 505 698 699 700 701
wall 499 673 316 500 672
wall 500 684 519 317 683
ceiling 501 683 673 672 684
floor 502 519 500 316 317
wall 503 683 317 316 673

zone R-Main-Fstack-9
wall 506 636 318 309 597
wall 507 596 343 345 637
window 512 702 703 704 705
window 513 706 707 708 709
ceiling 508 596 637 636 597
wall 509 637 345 318 636
floor 510 309 318 345 343
wall 511 597 309 343 596

zone R-Main-Fstack-3
wall 514 671 332 319 670
floor 515 332 333 313 319
wall 516 585 313 333 584
wall 517 670 319 313 585
wall 518 584 333 332 671
window 520 710 711 712 713
window 521 714 715 716 717
ceiling 519 670 585 584 671

zone RC-Main-Fstack-1
wall 522 586 312 313 585
wall 523 639 315 310 609
wall 524 607 308 309 597
wall 525 608 311 314 648
wall 526 636 318 315 639
wall 527 609 310 311 608
wall 528 682 306 307 718
wall 529 683 317 306 682
wall 530 673 316 317 683
wall 531 718 307 308 607
wall 532 585 313 319 670
ceiling 533 718 608 648 682
wall 534 597 309 318 636
floor 535 306 314 311 307
wall 536 670 319 316 673
wall 537 648 314 312 586

zone R-Main-Fstack-11
wall 538 609 310 315 639
wall 539 638 412 421 610
window 544 719 720 721 722
window 545 723 724 725 726
ceiling 540 638 610 609 639
wall 541 610 421 310 609
floor 542 315 310 421 412
wall 543 639 315 412 638

zone R-Main-Fstack-7
wall 546 607 308 307 718
floor 547 307 308 365 384
wall 548 718 307 384 727
ceiling 549 727 598 607 718
wall 550 727 384 365 598
window 552 728 729 730 731
window 553 732 733 734 735
wall 551 598 365 308 607

zone R-Side-Fstack-7
floor 554 191 201 200 132
wall 555 736 132 200 737
wall 556 738 191 132 736
window 560 739 740 741 742
window 561 743 744 745 746
wall 557 747 201 191 738
wall 558 737 200 201 747
ceiling 559 736 737 747 738

zone R-Side-Fstack-8
floor 562 132 130 127 73
wall 563 748 127 130 749
wall 564 750 73 127 748
wall 565 736 132 73 750
window 568 751 752 753 754
window 569 755 756 757 758
ceiling 566 750 748 749 736
wall 567 749 130 132 736

zone RC-Side-Fstack-1
wall 570 759 213 130 749
floor 571 214 256 17 56
wall 572 749 130 127 748
wall 573 760 104 154 761
wall 574 761 154 203 762
wall 575 763 256 214 764
ceiling 576 765 766 763 764
wall 577 764 214 213 759
wall 578 767 101 104 760
wall 579 765 56 17 766
wall 580 766 17 101 767
wall 581 768 45 56 765
wall 582 762 203 256 763
wall 583 748 127 45 768

zone R-Side-Fstack-9
wall 584 769 85 73 750
wall 585 770 88 85 769
ceiling 586 771 770 769 750
floor 587 73 85 88 76
wall 588 771 76 88 770
wall 589 750 73 76 771
window 590 772 773 774 775
window 591 776 777 778 779

zone R-Side-Fstack-10
wall 592 780 47 56 765
wall 593 765 56 45 768
ceiling 594 780 765 768 781
wall 595 781 46 47 780
window 598 782 783 784 785
window 599 786 787 788 789
floor 596 46 45 56 47
wall 597 768 45 46 781

zone R-Side-Fstack-1
floor 600 19 20 18 17
wall 601 790 18 20 791
window 606 792 793 794 795
window 607 796 797 798 799
ceiling 602 766 790 791 800
wall 603 800 19 17 766
wall 604 766 17 18 790
wall 605 791 20 19 800

zone R-Side-Fstack-3
wall 608 761 154 104 760
ceiling 609 760 801 802 761
wall 610 801 152 153 802
window 614 803 804 805 806
window 615 807 808 809 810
floor 611 154 153 152 104
wall 612 760 104 152 801
wall 613 802 153 154 761

zone R-Side-Fstack-6
wall 616 759 213 214 764
wall 617 811 215 191 738
window 622 812 813 814 815
window 623 816 817 818 819
floor 618 215 214 213 191
ceiling 619 738 759 764 811
wall 620 738 191 213 759
wall 621 764 214 215 811

zone R-Side-Fstack-5
wall 624 762 203 241 820
wall 625 821 243 203 762
floor 626 243 242 241 203
ceiling 627 762 820 822 821
wall 628 820 241 242 822
window 630 823 824 825 826
window 631 827 828 829 830
wall 629 822 242 243 821

zone R-Side-Fstack-2
wall 632 831 102 103 832
window 638 833 834 835 836
window 639 837 838 839 840
wall 633 832 103 104 760
wall 634 767 101 102 831
floor 635 104 103 102 101
ceiling 636 767 831 832 760
wall 637 760 104 101 767

zone R-Side-Fstack-4
ceiling 640 761 841 842 762
wall 641 842 204 203 762
floor 642 203 204 202 154
wall 643 762 203 154 761
wall 644 761 154 202 841
wall 645 841 202 204 842
window 646 843 844 845 846
window 647 847 848 849 850

zone R-Side-F0-6
wall 648 216 263 167 168
window 654 851 852 853 854
window 655 855 856 857 858
wall 649 217 252 263 216
floor 650 263 252 253 167
wall 651 218 253 252 217
wall 652 168 167 253 218
ceiling 653 168 218 217 216

zone R-Main-Ftop-12
floor 656 609 608 611 610
roof 657 859 860 861 862
wall 658 859 610 611 860
window 662 863 864 865 866
window 663 867 868 869 870
window 664 871 872 873 874
wall 659 862 609 610 859
wall 660 860 611 608 861
window 665 875 876 877 878
window 666 879 880 881 882
window 667 883 884 885 886
wall 661 861 608 609 862

zone R-Main-Ftop-3
roof 668 887 888 889 890
wall 669 889 584 671 890
window 674 891 892 893 894
window 675 895 896 897 898
floor 670 671 584 585 670
wall 671 887 670 585 888
wall 672 890 671 670 887
wall 673 888 585 584 889

zone R-Side-Ftop-10
floor 676 781 768 765 780
roof 677 899 900 901 902
wall 678 902 781 780 899
window 682 903 904 905 906
window 683 907 908 909 910
wall 679 899 780 765 900
wall 680 900 765 768 901
wall 681 901 768 781 902

zone R-Side-Ftop-3
wall 684 911 760 801 912
wall 685 913 761 760 911
wall 686 912 801 802 914
window 690 915 916 917 918
window 691 919 920 921 922
roof 687 911 912 914 913
floor 688 761 802 801 760
wall 689 914 802 761 913

zone R-Side-Ftop-7
wall 692 923 736 737 924
wall 693 924 737 747 925
floor 694 738 747 737 736
wall 695 926 738 736 923
window 698 927 928 929 930
window 699 931 932 933 934
roof 696 923 924 925 926
wall 697 925 747 738 926

zone RC-Main-Ftop-1
wall 700 935 682 718 936
wall 701 888 585 670 887
wall 702 937 607 597 938
wall 703 938 597 636 939
wall 704 939 636 639 940
wall 705 941 648 586 942
floor 706 682 648 608 718
wall 707 936 718 607 937
wall 708 942 586 585 888
wall 709 862 609 608 861
roof 710 936 861 941 935
wall 711 943 683 682 935
wall 712 940 639 609 862
wall 713 887 670 673 944
wall 714 944 673 683 943
wall 715 861 608 648 941

zone R-Side-Ftop-5
floor 716 821 822 820 762
wall 717 945 821 762 946
wall 718 947 822 821 945
wall 719 948 820 822 947
window 722 949 950 951 952
window 723 953 954 955 956
wall 720 946 762 820 948
roof 721 946 948 947 945

zone R-Side-Ftop-6
floor 724 811 764 759 738
wall 725 926 738 759 957
wall 726 957 759 764 958
wall 727 959 811 738 926
window 730 960 961 962 963
window 731 964 965 966 967
roof 728 926 957 958 959
wall 729 958 764 811 959

zone R-Main-Ftop-11
wall 732 859 610 609 862
floor 733 639 609 610 638
wall 734 862 609 639 940
wall 735 940 639 638 968
wall 736 968 638 610 859
window 738 969 970 971 972
window 739 973 974 975 976
roof 737 968 859 862 940

zone R-Side-Ftop-9
wall 740 977 771 770 978
wall 741 979 769 750 980
wall 742 980 750 771 977
window 746 981 982 983 984
window 747 985 986 987 988
roof 743 977 978 979 980
floor 744 750 769 770 771
wall 745 978 770 769 979

zone R-Main-Ftop-7
wall 748 989 598 607 937
wall 749 937 607 718 936
floor 750 718 607 598 727
roof 751 990 989 937 936
wall 752 936 718 727 990
wall 753 990 727 598 989
window 754 991 992 993 994
window 755 995 996 997 998

zone R-Side-Ftop-1
wall 756 999 766 790 1000
floor 757 800 791 790 766
wall 758 1000 790 791 1001
window 762 1002 1003 1004 1005
window 763 1006 1007 1008 1009
roof 759 999 1000 1001 1010
wall 760 1010 800 766 999
wall 761 1001 791 800 1010

zone RC-Side-Ftop-1
wall 764 1011 767 760 911
roof 765 900 999 1012 958
wall 766 999 766 767 1011
wall 767 913 761 762 946
wall 768 1013 749 748 1014
wall 769 946 762 763 1012
wall 770 957 759 749 1013
wall 771 900 765 766 999
floor 772 764 763 766 765
wall 773 958 764 759 957
wall 774 901 768 765 900
wall 775 911 760 761 913
wall 776 1012 763 764 958
wall 777 1014 748 768 901

zone R-Side-Ftop-8
roof 778 980 1014 1013 923
wall 779 1013 749 736 923
wall 780 1014 748 749 1013
wall 781 923 736 750 980
window 784 1015 1016 1017 1018
window 785 1019 1020 1021 1022
floor 782 736 749 748 750
wall 783 980 750 748 1014

zone R-Main-Ftop-4
wall 786 887 670 671 890
wall 787 944 673 670 887
roof 788 944 887 890 1023
floor 789 672 671 670 673
wall 790 1023 672 673 944
wall 791 890 671 672 1023
window 792 1024 1025 1026 1027
window 793 1028 1029 1030 1031

zone R-Side-Ftop-2
roof 794 1011 1032 1033 911
wall 795 1011 767 831 1032
wall 796 1032 831 832 1033
window 800 1034 1035 1036 1037
window 801 1038 1039 1040 1041
floor 797 760 832 831 767
wall 798 1033 832 760 911
wall 799 911 760 767 1011

zone R-Main-Ftop-1
wall 802 941 648 649 1042
window 808 1043 1044 1045 1046
window 809 1047 1048 1049 1050
window 810 1051 1052 1053 1054
floor 803 587 649 648 586
wall 804 942 586 648 941
roof 805 942 941 1042 1055
wall 806 1042 649 587 1055
window 811 1056 1057 1058 1059
window 812 1060 1061 1062 1063
wall 807 1055 587 586 942

zone R-Side-Ftop-4
floor 813 762 842 841 761
wall 814 1064 841 842 1065
window 819 1066 1067 1068 1069
window 820 1070 1071 1072 1073
wall 815 1065 842 762 946
roof 816 913 1064 1065 946
wall 817 913 761 841 1064
wall 818 946 762 761 913

zone R-Main-Ftop-2
wall 821 888 585 586 942
wall 822 942 586 587 1055
roof 823 888 942 1055 889
wall 824 1055 587 584 889
window 827 1074 1075 1076 1077
window 828 1078 1079 1080 1081
floor 825 584 587 586 585
wall 826 889 584 585 888

zone R-Main-Ftop-9
wall 829 1082 596 637 1083
window 835 1084 1085 1086 1087
window 836 1088 1089 1090 1091
roof 830 1082 1083 939 938
floor 831 597 636 637 596
wall 832 939 636 597 938
wall 833 1083 637 636 939
wall 834 938 597 596 1082

zone R-Main-Ftop-5
roof 837 943 944 1023 1092
wall 838 944 673 672 1023
floor 839 684 672 673 683
wall 840 1092 684 683 943
wall 841 1023 672 684 1092
window 843 1093 1094 1095 1096
window 844 1097 1098 1099 1100
wall 842 943 683 673 944

zone R-Main-Ftop-8
wall 845 937 607 598 989
floor 846 607 597 596 598
wall 847 989 598 596 1082
window 851 1101 1102 1103 1104
window 852 1105 1106 1107 1108
roof 848 989 1082 938 937
wall 849 938 597 607 937
wall 850 1082 596 597 938

zone R-Main-Ftop-10
floor 853 636 639 638 637
wall 854 939 636 637 1083
wall 855 968 638 639 940
wall 856 940 639 636 939
wall 857 1083 637 638 968
window 859 1109 1110 1111 1112
window 860 1113 1114 1115 1116
roof 858 1083 968 940 939

zone R-Main-Ftop-6
wall 861 935 682 683 943
wall 862 943 683 684 1092
floor 863 685 684 683 682
wall 864 1117 685 682 935
wall 865 1092 684 685 1117
window 867 1118 1119 1120 1121
window 868 1122 1123 1124 1125
roof 866 935 943 1092 1117

zone P-Main-Fcave-1
ceiling 869 92 91 90 89
ceiling 870 263 229 264 262
ceiling 871 402 259 287 292
ceiling 872 167 165 252 263
ceiling 873 30 31 91 92
ceiling 874 89 90 164 143
ceiling 875 6 7 63 59
wall 876 538 1126 1127 393
wall 877 7 1128 1129 469
ceiling 878 180 181 229 254
ceiling 879 271 290 510 538
ceiling 880 58 64 182 117
ceiling 881 304 276 320 491
ceiling 882 275 280 281 321
wall 883 393 1127 1130 262
ceiling 884 117 182 181 180
ceiling 885 283 284 469 282
ceiling 886 393 374 278 272
ceiling 887 143 164 165 167
ceiling 888 354 355 295 300
ceiling 889 31 6 254 252
ceiling 890 59 63 64 58
ceiling 891 355 402 292 295
wall 892 469 1129 1126 538
wall 893 262 1130 1131 30
ceiling 894 258 264 285 286
floor 895 1126 1129 1128 1131 1130 1127
ceiling 896 290 304 491 510
ceiling 897 272 287 259 258 286 285 284 283 282 281 280 271
ceiling 898 374 354 300 278
ceiling 899 276 275 321 320
wall 900 30 1131 1128 7

_EXTENSION_BuildingGeometry_END_

_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_

_EXTENSION_ExternalShadingGeometry_START_


_EXTENSION_ExternalShadingGeometry_END_

_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_

_EXTENSION_DaylightSensorPoints_START_
_EXTENSION_DaylightSensorPoints_END_

_EXTENSION_AdditionalDaylightGeometry_START_
_EXTENSION_AdditionalDaylightGeometry_END_

_EXTENSION_VAMPARAMS_START_
_EXTENSION_VAMPARAMS_END_

