************************************************************************************************************************
*  TRNBuild   2.0.198
************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING: C:\users\gmlow\Documents\3_POLYMTL\1_Maitrise\0_Workplace\03_Methodologie\03.2_BuildingModelsWorkflow\ModelDetailed\IDF\v3\3Bb.b18
*   GET BY WORKING WITH TRNBuild 2.0 for Windows
************************************************************************************************************************
*
*-----------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*-----------------------------------------------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.85 
*
*-----------------------------------------------------------------------------------------------------------------------
*  P r o j e c t
*-----------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*-----------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*-----------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- convective heat transfer coefficient calculation ---------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*--- radiance parameters -------------------
 SCENE_ROTATION_ANGLE=0 : GROUND_IDS= : GROUND_REFLECTANCE=0.2 : SHADER_REFLECTANCE=0
 CALC_MODE=RAD : LATITUDE=48 : LONGITUDE=-9.2 : TIME_ZONE=-15 : SITE_ELEVATION=200
 AB=5 : AD=1000 : AS=20 : AR=300 : AA=0.1
 LR=6 : ST=0.15 : SJ=1 : LW=0.004 : DJ=0 : DS=0.2 : DR=2 : DP=512
*--- comfort parameters -------------------
 DIAM-SENSOR=0.07 : EPS-SENSOR=0.82 : REFL-SENSOR=0.47 : ELV_AIRSPEED1=0.3 : ELV_AIRSPEED2=0.7 : ELV_AIRSPEED3=1.2
*--- other -------------------
 FSCAL_TREGENZA=MEDIUM : SHM_MODE=0 : SURFGRID=0.2
*--- daylight  -------------------
 UDIMIN=100 : UDIMAX=2000 : DAMIN=300
*
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  L a y e r s
*-----------------------------------------------------------------------------------------------------------------------
LAYER STUCCO
 CONDUCTIVITY=  0.2 : CAPACITY=      0.84 : DENSITY=     1856 : PERT=      0 : PENRT=      0
LAYER GIPS
 CONDUCTIVITY=  0.576 : CAPACITY=      1.09 : DENSITY=    800 : PERT=      0 : PENRT=      0
LAYER F13ROOF
 CONDUCTIVITY=  0.576 : CAPACITY=      1.46 : DENSITY=    1120 : PERT=      0 : PENRT=      0
LAYER F08ROOF
 CONDUCTIVITY=  163 : CAPACITY=      0.5 : DENSITY=    7824 : PERT=      0 : PENRT=      0
LAYER CONCRETE
 CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900 : PERT=      0 : PENRT=      0
LAYER SLAB
 CONDUCTIVITY=  8.316 : CAPACITY=      0.832 : DENSITY=    2322 : PERT=      0 : PENRT=      0
LAYER INS_ROOF
 RESISTANCE=      1.968 : PERT=      0 : PENRT=      0
LAYER INS_EXT_WALL
 RESISTANCE=      0.977 : PERT=      0 : PENRT=      0
LAYER INS_FLOOR
 RESISTANCE=      1.652 : PERT=      0 : PENRT=      0
LAYER CARPET
 RESISTANCE=      0.06 : PERT=      0 : PENRT=      0
*-----------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*-----------------------------------------------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE 
INPUTS_DESCRIPTION
 TGROUND : �C : Ground Temperature (boundary temperature used for floors adjacent to the ground)
 TBOUNDARY : �C : Boundary Temperature (boundary temperature used for boundary floors, walls, ceilings)
 SHADE_CLOSE : kJ/hr.m^2 : threshold of total radiation on facade where shading device is activated
 SHADE_OPEN : kJ/hr.m^2 : threshold of total radiation on facade where shading device is deactivated
 MAX_ISHADE : any : max shading factor of internal shading
 MAX_ESHADE : any : max shading factor of external shading
*--------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------

*--------------------------------------------------------------------------------
*  C O N S T R U C T I O N (Wall, Floor, Ceiling,..)
*--------------------------------------------------------------------------------
CONSTRUCTION EXT_WALL
 LAYERS   = GIPS INS_EXT_WALL GIPS STUCCO  
 THICKNESS= 0.016 0 0.016 0.025  
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
 CONSTRUCTION ADJ_WALL
 LAYERS   = GIPS  GIPS  
 THICKNESS= 0.016  0.016 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION EXT_ROOF
 LAYERS   = F13ROOF  INS_ROOF   F08ROOF   
 THICKNESS= 0.0095 0  0.0008  
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION GROUND_FLOOR
 LAYERS   = CONCRETE   
 THICKNESS= 0.2  
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION GROUND_WALL
 LAYERS   = CONCRETE  
 THICKNESS= 0.2 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001

CONSTRUCTION ADJ_CEILING
 LAYERS   = CARPET SLAB INS_FLOOR  
 THICKNESS= 0 0.2 0
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11

*--------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------
 WINDOW EXT_WINDOW1
 WINID=6505 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=2.52 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
*-----------------------------------------------------------------------------------------------------------------------
*  G a i n s
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  D a y l i g h t   C o n t r o l 
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*-----------------------------------------------------------------------------------------------------------------------
ZONES R-MixteSmall-F0-6 R-MixteSmall-F1-6 C-MixteSmall-F0-1 R-MixteSmall-F1-1 RC-MixteSmall-F0-1 RC-MixteSmall-F1-1 R-MixteSmall-F1-5 R-MixteSmall-F0-5 R-MixteSmall-F1-4 R-MixteSmall-F0-4 R-MixteSmall-F1-2 C-MixteSmall-F0-2 R-MixteSmall-F1-3 C-MixteSmall-F0-3 R-MixteSmall-Fstack-3 R-MixteSmall-Fstack-2 R-MixteSmall-Fstack-6 R-MixteSmall-Fstack-5 RC-MixteSmall-Fstack-1 R-MixteSmall-Fstack-1 R-MixteSmall-Fstack-4 R-MixteLarge-F0-5 RC-MixteLarge-F1-1 R-MixteLarge-F1-7 R-MixteLarge-Fstack-4 RC-MixteLarge-F0-1 C-MixteLarge-F0-1 R-MixteLarge-Fstack-9 R-MixteLarge-F1-1a R-MixteLarge-Fstack-8 R-MixteLarge-F1-1b RC-MixteLarge-Fstack-1 R-MixteLarge-Fstack-11 R-MixteLarge-F1-4 R-MixteLarge-Fstack-5 R-MixteLarge-Fstack-10 R-MixteLarge-Fstack-7 R-MixteLarge-Fstack-3 R-MixteLarge-F0-4 R-MixteLarge-F1-1c R-MixteLarge-F1-5 R-MixteLarge-Fstack-6 R-MixteLarge-Fstack-2 R-MixteLarge-F0-3 R-MixteLarge-F0-11 R-MixteLarge-F1-9 R-MixteLarge-Fstack-1a R-MixteLarge-F1-8 R-MixteLarge-Fstack-1c R-MixteLarge-F1-3 R-MixteLarge-F1-6 R-MixteLarge-F0-6 R-MixteLarge-F1-10 R-MixteLarge-F1-11 R-MixteLarge-F0-2 R-MixteLarge-Fstack-1b R-MixteLarge-F1-2 R-MixteLarge-F0-10 R-MixteLarge-F0-9 R-MixteLarge-F0-8 R-MixteLarge-F0-7 RC-MixteSmall-Ftop-1 R-MixteSmall-Ftop-3 R-MixteSmall-Ftop-2 R-MixteLarge-Ftop-1b R-MixteSmall-Ftop-5 R-MixteSmall-Ftop-6 R-MixteLarge-Ftop-8 R-MixteSmall-Ftop-4 R-MixteLarge-Ftop-4 R-MixteLarge-Ftop-9 RC-MixteLarge-Ftop-1 R-MixteLarge-Ftop-11 R-MixteSmall-Ftop-1 R-MixteLarge-Ftop-6 R-MixteLarge-Ftop-2 R-MixteLarge-Ftop-7 R-MixteLarge-Ftop-10 R-MixteLarge-Ftop-1a R-MixteLarge-Ftop-1c R-MixteLarge-Ftop-3 R-MixteLarge-Ftop-5 P-Main-Fcave-1 
*-----------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*-----------------------------------------------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
INTERNAL_CALCULATION H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSmall-F0-6  /  A i r n o d e  R-MixteSmall-F0-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSmall-F0-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSmall-F0-6
CEILING=ADJ_CEILING          : SURF=    1 : AREA=      56.000 : ADJACENT=R-MixteSmall-F1-6 : ADJ_SURF=11 : FRONT
WALL  =EXT_WALL             : SURF=    2 : AREA=      31.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.046667
FLOOR =ADJ_CEILING          : SURF=    3 : AREA=      56.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=754 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=    4 : AREA=      31.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.046667
WINDOW=EXT_WINDOW1          : SURF=    7 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003333
WINDOW=EXT_WINDOW1          : SURF=    8 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003333
WALL  =ADJ_WALL             : SURF=    5 : AREA=      36.000 : ADJACENT=RC-MixteSmall-F0-1 : ADJ_SURF=40 : FRONT : GEOSURF=0.053333
WALL  =ADJ_WALL             : SURF=    6 : AREA=      31.500 : ADJACENT=R-MixteSmall-F0-5 : ADJ_SURF=65 : FRONT : GEOSURF=0.046667
 REGIME
 CAPACITANCE=      302.400    : VOLUME=      252.000    : REFAREA=       56.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSmall-F1-6  /  A i r n o d e  R-MixteSmall-F1-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSmall-F1-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSmall-F1-6
WALL  =ADJ_WALL             : SURF=    9 : AREA=      24.000 : ADJACENT=RC-MixteSmall-F1-1 : ADJ_SURF=47 : FRONT : GEOSURF=0.053333
WALL  =ADJ_WALL             : SURF=   10 : AREA=      21.000 : ADJACENT=R-MixteSmall-F1-5 : ADJ_SURF=54 : FRONT : GEOSURF=0.046667
FLOOR =ADJ_CEILING          : SURF=   11 : AREA=      56.000 : ADJACENT=R-MixteSmall-F0-6 : ADJ_SURF=1 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   12 : AREA=      21.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.046667
WALL  =EXT_WALL             : SURF=   13 : AREA=      19.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.043333
WINDOW=EXT_WINDOW1          : SURF=   15 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005000
WINDOW=EXT_WINDOW1          : SURF=   16 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005000
CEILING=ADJ_CEILING          : SURF=   14 : AREA=      56.000 : ADJACENT=R-MixteSmall-Fstack-6 : ADJ_SURF=136 : FRONT
 REGIME
 CAPACITANCE=      201.600    : VOLUME=      168.000    : REFAREA=       56.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-MixteSmall-F0-1  /  A i r n o d e  C-MixteSmall-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-MixteSmall-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-MixteSmall-F0-1
FLOOR =ADJ_CEILING          : SURF=   17 : AREA=      64.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=743 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   18 : AREA=      36.000 : ADJACENT=C-MixteSmall-F0-2 : ADJ_SURF=96 : FRONT : GEOSURF=0.050000
CEILING=ADJ_CEILING          : SURF=   19 : AREA=      64.000 : ADJACENT=R-MixteSmall-F1-1 : ADJ_SURF=25 : FRONT
WALL  =ADJ_WALL             : SURF=   20 : AREA=      36.000 : ADJACENT=RC-MixteSmall-F0-1 : ADJ_SURF=34 : FRONT : GEOSURF=0.050000
WALL  =EXT_WALL             : SURF=   21 : AREA=      36.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.050000
WALL  =EXT_WALL             : SURF=   22 : AREA=      11.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.015972
WINDOW=EXT_WINDOW1          : SURF=   23 : AREA=      24.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034028
 REGIME
 CAPACITANCE=      345.600    : VOLUME=      288.000    : REFAREA=       64.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSmall-F1-1  /  A i r n o d e  R-MixteSmall-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSmall-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSmall-F1-1
CEILING=ADJ_CEILING          : SURF=   24 : AREA=      64.000 : ADJACENT=R-MixteSmall-Fstack-1 : ADJ_SURF=163 : FRONT
FLOOR =ADJ_CEILING          : SURF=   25 : AREA=      64.000 : ADJACENT=C-MixteSmall-F0-1 : ADJ_SURF=19 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   26 : AREA=      19.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040625
WINDOW=EXT_WINDOW1          : SURF=   30 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=   31 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
WALL  =ADJ_WALL             : SURF=   27 : AREA=      24.000 : ADJACENT=R-MixteSmall-F1-2 : ADJ_SURF=90 : FRONT : GEOSURF=0.050001
WALL  =EXT_WALL             : SURF=   28 : AREA=      24.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=   29 : AREA=      24.000 : ADJACENT=RC-MixteSmall-F1-1 : ADJ_SURF=51 : FRONT : GEOSURF=0.050000
 REGIME
 CAPACITANCE=      230.400    : VOLUME=      192.000    : REFAREA=       64.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-MixteSmall-F0-1  /  A i r n o d e  RC-MixteSmall-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-MixteSmall-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-MixteSmall-F0-1
WALL  =ADJ_WALL             : SURF=   32 : AREA=      36.000 : ADJACENT=R-MixteSmall-F0-5 : ADJ_SURF=60 : FRONT : GEOSURF=0.030771
WALL  =ADJ_WALL             : SURF=   33 : AREA=      36.000 : ADJACENT=C-MixteSmall-F0-2 : ADJ_SURF=98 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=   34 : AREA=      36.000 : ADJACENT=C-MixteSmall-F0-1 : ADJ_SURF=20 : BACK : GEOSURF=0.030769
WALL  =EXT_WALL             : SURF=   35 : AREA=       9.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.007692
CEILING=ADJ_CEILING          : SURF=   36 : AREA=      48.000 : ADJACENT=RC-MixteSmall-F1-1 : ADJ_SURF=48 : FRONT
WALL  =ADJ_WALL             : SURF=   37 : AREA=      36.000 : ADJACENT=C-MixteSmall-F0-3 : ADJ_SURF=109 : FRONT : GEOSURF=0.030769
WALL  =EXT_WALL             : SURF=   38 : AREA=       9.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.007692
FLOOR =ADJ_CEILING          : SURF=   39 : AREA=      48.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=749 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   40 : AREA=      36.000 : ADJACENT=R-MixteSmall-F0-6 : ADJ_SURF=5 : BACK : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=   41 : AREA=      36.000 : ADJACENT=R-MixteSmall-F0-4 : ADJ_SURF=77 : FRONT : GEOSURF=0.030769
 REGIME
 CAPACITANCE=      259.200    : VOLUME=      216.000    : REFAREA=       48.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-MixteSmall-F1-1  /  A i r n o d e  RC-MixteSmall-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-MixteSmall-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-MixteSmall-F1-1
WALL  =ADJ_WALL             : SURF=   42 : AREA=      24.000 : ADJACENT=R-MixteSmall-F1-3 : ADJ_SURF=104 : FRONT : GEOSURF=0.030771
WALL  =EXT_WALL             : SURF=   43 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.007692
WALL  =ADJ_WALL             : SURF=   44 : AREA=      24.000 : ADJACENT=R-MixteSmall-F1-2 : ADJ_SURF=91 : FRONT : GEOSURF=0.030769
CEILING=ADJ_CEILING          : SURF=   45 : AREA=      48.000 : ADJACENT=RC-MixteSmall-Fstack-1 : ADJ_SURF=149 : FRONT
WALL  =ADJ_WALL             : SURF=   46 : AREA=      24.000 : ADJACENT=R-MixteSmall-F1-4 : ADJ_SURF=68 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=   47 : AREA=      24.000 : ADJACENT=R-MixteSmall-F1-6 : ADJ_SURF=9 : BACK : GEOSURF=0.030769
FLOOR =ADJ_CEILING          : SURF=   48 : AREA=      48.000 : ADJACENT=RC-MixteSmall-F0-1 : ADJ_SURF=36 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   49 : AREA=      24.000 : ADJACENT=R-MixteSmall-F1-5 : ADJ_SURF=57 : FRONT : GEOSURF=0.030769
WALL  =EXT_WALL             : SURF=   50 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.007692
WALL  =ADJ_WALL             : SURF=   51 : AREA=      24.000 : ADJACENT=R-MixteSmall-F1-1 : ADJ_SURF=29 : BACK : GEOSURF=0.030769
 REGIME
 CAPACITANCE=      172.800    : VOLUME=      144.000    : REFAREA=       48.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSmall-F1-5  /  A i r n o d e  R-MixteSmall-F1-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSmall-F1-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSmall-F1-5
WALL  =EXT_WALL             : SURF=   52 : AREA=      19.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.043333
WINDOW=EXT_WINDOW1          : SURF=   58 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005000
WINDOW=EXT_WINDOW1          : SURF=   59 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005000
WALL  =ADJ_WALL             : SURF=   53 : AREA=      21.000 : ADJACENT=R-MixteSmall-F1-4 : ADJ_SURF=72 : FRONT : GEOSURF=0.046667
WALL  =ADJ_WALL             : SURF=   54 : AREA=      21.000 : ADJACENT=R-MixteSmall-F1-6 : ADJ_SURF=10 : BACK : GEOSURF=0.046667
CEILING=ADJ_CEILING          : SURF=   55 : AREA=      56.000 : ADJACENT=R-MixteSmall-Fstack-5 : ADJ_SURF=144 : FRONT
FLOOR =ADJ_CEILING          : SURF=   56 : AREA=      56.000 : ADJACENT=R-MixteSmall-F0-5 : ADJ_SURF=62 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   57 : AREA=      24.000 : ADJACENT=RC-MixteSmall-F1-1 : ADJ_SURF=49 : BACK : GEOSURF=0.053333
 REGIME
 CAPACITANCE=      201.600    : VOLUME=      168.000    : REFAREA=       56.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSmall-F0-5  /  A i r n o d e  R-MixteSmall-F0-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSmall-F0-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSmall-F0-5
WALL  =ADJ_WALL             : SURF=   60 : AREA=      36.000 : ADJACENT=RC-MixteSmall-F0-1 : ADJ_SURF=32 : BACK : GEOSURF=0.053333
WALL  =ADJ_WALL             : SURF=   61 : AREA=      31.500 : ADJACENT=R-MixteSmall-F0-4 : ADJ_SURF=79 : FRONT : GEOSURF=0.046667
CEILING=ADJ_CEILING          : SURF=   62 : AREA=      56.000 : ADJACENT=R-MixteSmall-F1-5 : ADJ_SURF=56 : FRONT
FLOOR =ADJ_CEILING          : SURF=   63 : AREA=      56.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=745 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   64 : AREA=      31.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.046667
WINDOW=EXT_WINDOW1          : SURF=   66 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003333
WINDOW=EXT_WINDOW1          : SURF=   67 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003333
WALL  =ADJ_WALL             : SURF=   65 : AREA=      31.500 : ADJACENT=R-MixteSmall-F0-6 : ADJ_SURF=6 : BACK : GEOSURF=0.046667
 REGIME
 CAPACITANCE=      302.400    : VOLUME=      252.000    : REFAREA=       56.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSmall-F1-4  /  A i r n o d e  R-MixteSmall-F1-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSmall-F1-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSmall-F1-4
WALL  =ADJ_WALL             : SURF=   68 : AREA=      24.000 : ADJACENT=RC-MixteSmall-F1-1 : ADJ_SURF=46 : BACK : GEOSURF=0.053334
CEILING=ADJ_CEILING          : SURF=   69 : AREA=      56.000 : ADJACENT=R-MixteSmall-Fstack-4 : ADJ_SURF=169 : FRONT
WALL  =EXT_WALL             : SURF=   70 : AREA=      19.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.043333
WINDOW=EXT_WINDOW1          : SURF=   75 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005000
WINDOW=EXT_WINDOW1          : SURF=   76 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005000
FLOOR =ADJ_CEILING          : SURF=   71 : AREA=      56.000 : ADJACENT=R-MixteSmall-F0-4 : ADJ_SURF=78 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   72 : AREA=      21.000 : ADJACENT=R-MixteSmall-F1-5 : ADJ_SURF=53 : BACK : GEOSURF=0.046667
WALL  =ADJ_WALL             : SURF=   73 : AREA=      15.000 : ADJACENT=R-MixteLarge-F1-11 : ADJ_SURF=483 : FRONT : GEOSURF=0.033333
WALL  =EXT_WALL             : SURF=   74 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.013333
 REGIME
 CAPACITANCE=      201.600    : VOLUME=      168.000    : REFAREA=       56.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSmall-F0-4  /  A i r n o d e  R-MixteSmall-F0-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSmall-F0-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSmall-F0-4
WALL  =ADJ_WALL             : SURF=   77 : AREA=      36.000 : ADJACENT=RC-MixteSmall-F0-1 : ADJ_SURF=41 : BACK : GEOSURF=0.053334
CEILING=ADJ_CEILING          : SURF=   78 : AREA=      56.000 : ADJACENT=R-MixteSmall-F1-4 : ADJ_SURF=71 : FRONT
WALL  =ADJ_WALL             : SURF=   79 : AREA=      31.500 : ADJACENT=R-MixteSmall-F0-5 : ADJ_SURF=61 : BACK : GEOSURF=0.046667
WALL  =ADJ_WALL             : SURF=   80 : AREA=      22.500 : ADJACENT=R-MixteLarge-F0-11 : ADJ_SURF=413 : FRONT : GEOSURF=0.033333
WALL  =EXT_WALL             : SURF=   81 : AREA=      31.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.046667
WINDOW=EXT_WINDOW1          : SURF=   84 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003333
WINDOW=EXT_WINDOW1          : SURF=   85 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003333
FLOOR =ADJ_CEILING          : SURF=   82 : AREA=      56.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=739 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   83 : AREA=       9.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.013333
 REGIME
 CAPACITANCE=      302.400    : VOLUME=      252.000    : REFAREA=       56.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSmall-F1-2  /  A i r n o d e  R-MixteSmall-F1-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSmall-F1-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSmall-F1-2
CEILING=ADJ_CEILING          : SURF=   86 : AREA=      64.000 : ADJACENT=R-MixteSmall-Fstack-2 : ADJ_SURF=129 : FRONT
FLOOR =ADJ_CEILING          : SURF=   87 : AREA=      64.000 : ADJACENT=C-MixteSmall-F0-2 : ADJ_SURF=94 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   88 : AREA=      19.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040625
WINDOW=EXT_WINDOW1          : SURF=   92 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=   93 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
WALL  =ADJ_WALL             : SURF=   89 : AREA=      24.000 : ADJACENT=R-MixteSmall-F1-3 : ADJ_SURF=103 : FRONT : GEOSURF=0.050001
WALL  =ADJ_WALL             : SURF=   90 : AREA=      24.000 : ADJACENT=R-MixteSmall-F1-1 : ADJ_SURF=27 : BACK : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=   91 : AREA=      24.000 : ADJACENT=RC-MixteSmall-F1-1 : ADJ_SURF=44 : BACK : GEOSURF=0.050000
 REGIME
 CAPACITANCE=      230.400    : VOLUME=      192.000    : REFAREA=       64.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-MixteSmall-F0-2  /  A i r n o d e  C-MixteSmall-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-MixteSmall-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-MixteSmall-F0-2
CEILING=ADJ_CEILING          : SURF=   94 : AREA=      64.000 : ADJACENT=R-MixteSmall-F1-2 : ADJ_SURF=87 : FRONT
WALL  =ADJ_WALL             : SURF=   95 : AREA=      36.000 : ADJACENT=C-MixteSmall-F0-3 : ADJ_SURF=111 : FRONT : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=   96 : AREA=      36.000 : ADJACENT=C-MixteSmall-F0-1 : ADJ_SURF=18 : BACK : GEOSURF=0.050000
FLOOR =ADJ_CEILING          : SURF=   97 : AREA=      64.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=750 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   98 : AREA=      36.000 : ADJACENT=RC-MixteSmall-F0-1 : ADJ_SURF=33 : BACK : GEOSURF=0.050000
WALL  =EXT_WALL             : SURF=   99 : AREA=      11.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.015972
WINDOW=EXT_WINDOW1          : SURF=  100 : AREA=      24.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034028
 REGIME
 CAPACITANCE=      345.600    : VOLUME=      288.000    : REFAREA=       64.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSmall-F1-3  /  A i r n o d e  R-MixteSmall-F1-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSmall-F1-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSmall-F1-3
WALL  =ADJ_WALL             : SURF=  101 : AREA=      24.000 : ADJACENT=R-MixteLarge-F1-1a : ADJ_SURF=262 : FRONT : GEOSURF=0.050000
WALL  =EXT_WALL             : SURF=  102 : AREA=      19.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040625
WINDOW=EXT_WINDOW1          : SURF=  107 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  108 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
WALL  =ADJ_WALL             : SURF=  103 : AREA=      24.000 : ADJACENT=R-MixteSmall-F1-2 : ADJ_SURF=89 : BACK : GEOSURF=0.050001
WALL  =ADJ_WALL             : SURF=  104 : AREA=      24.000 : ADJACENT=RC-MixteSmall-F1-1 : ADJ_SURF=42 : BACK : GEOSURF=0.050000
FLOOR =ADJ_CEILING          : SURF=  105 : AREA=      64.000 : ADJACENT=C-MixteSmall-F0-3 : ADJ_SURF=113 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  106 : AREA=      64.000 : ADJACENT=R-MixteSmall-Fstack-3 : ADJ_SURF=119 : FRONT
 REGIME
 CAPACITANCE=      230.400    : VOLUME=      192.000    : REFAREA=       64.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-MixteSmall-F0-3  /  A i r n o d e  C-MixteSmall-F0-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-MixteSmall-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-MixteSmall-F0-3
WALL  =ADJ_WALL             : SURF=  109 : AREA=      36.000 : ADJACENT=RC-MixteSmall-F0-1 : ADJ_SURF=37 : BACK : GEOSURF=0.050000
FLOOR =ADJ_CEILING          : SURF=  110 : AREA=      64.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=746 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  111 : AREA=      36.000 : ADJACENT=C-MixteSmall-F0-2 : ADJ_SURF=95 : BACK : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=  112 : AREA=      36.000 : ADJACENT=C-MixteLarge-F0-1 : ADJ_SURF=241 : FRONT : GEOSURF=0.050000
CEILING=ADJ_CEILING          : SURF=  113 : AREA=      64.000 : ADJACENT=R-MixteSmall-F1-3 : ADJ_SURF=105 : FRONT
WALL  =EXT_WALL             : SURF=  114 : AREA=      11.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.015972
WINDOW=EXT_WINDOW1          : SURF=  115 : AREA=      24.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034028
 REGIME
 CAPACITANCE=      345.600    : VOLUME=      288.000    : REFAREA=       64.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSmall-Fstack-3  /  A i r n o d e  R-MixteSmall-Fstack-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSmall-Fstack-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSmall-Fstack-3
WALL  =ADJ_WALL             : SURF=  116 : AREA=      24.000 : ADJACENT=R-MixteLarge-Fstack-1a : ADJ_SURF=426 : FRONT : GEOSURF=0.050000
WALL  =EXT_WALL             : SURF=  117 : AREA=      19.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040625
WINDOW=EXT_WINDOW1          : SURF=  122 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  123 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
WALL  =ADJ_WALL             : SURF=  118 : AREA=      24.000 : ADJACENT=RC-MixteSmall-Fstack-1 : ADJ_SURF=148 : FRONT : GEOSURF=0.050000
FLOOR =ADJ_CEILING          : SURF=  119 : AREA=      64.000 : ADJACENT=R-MixteSmall-F1-3 : ADJ_SURF=106 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  120 : AREA=      64.000 : ADJACENT=R-MixteSmall-Ftop-3 : ADJ_SURF=556 : FRONT
WALL  =ADJ_WALL             : SURF=  121 : AREA=      24.000 : ADJACENT=R-MixteSmall-Fstack-2 : ADJ_SURF=126 : FRONT : GEOSURF=0.050001
 REGIME
 CAPACITANCE=      230.400    : VOLUME=      192.000    : REFAREA=       64.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSmall-Fstack-2  /  A i r n o d e  R-MixteSmall-Fstack-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSmall-Fstack-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSmall-Fstack-2
WALL  =EXT_WALL             : SURF=  124 : AREA=      19.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040625
WINDOW=EXT_WINDOW1          : SURF=  130 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  131 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
WALL  =ADJ_WALL             : SURF=  125 : AREA=      24.000 : ADJACENT=RC-MixteSmall-Fstack-1 : ADJ_SURF=150 : FRONT : GEOSURF=0.050001
WALL  =ADJ_WALL             : SURF=  126 : AREA=      24.000 : ADJACENT=R-MixteSmall-Fstack-3 : ADJ_SURF=121 : BACK : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=  127 : AREA=      24.000 : ADJACENT=R-MixteSmall-Fstack-1 : ADJ_SURF=162 : FRONT : GEOSURF=0.050000
CEILING=ADJ_CEILING          : SURF=  128 : AREA=      64.000 : ADJACENT=R-MixteSmall-Ftop-2 : ADJ_SURF=568 : FRONT
FLOOR =ADJ_CEILING          : SURF=  129 : AREA=      64.000 : ADJACENT=R-MixteSmall-F1-2 : ADJ_SURF=86 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      230.400    : VOLUME=      192.000    : REFAREA=       64.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSmall-Fstack-6  /  A i r n o d e  R-MixteSmall-Fstack-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSmall-Fstack-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSmall-Fstack-6
WALL  =ADJ_WALL             : SURF=  132 : AREA=      21.000 : ADJACENT=R-MixteSmall-Fstack-5 : ADJ_SURF=141 : FRONT : GEOSURF=0.046667
CEILING=ADJ_CEILING          : SURF=  133 : AREA=      56.000 : ADJACENT=R-MixteSmall-Ftop-6 : ADJ_SURF=592 : FRONT
WALL  =EXT_WALL             : SURF=  134 : AREA=      19.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.043333
WINDOW=EXT_WINDOW1          : SURF=  138 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005000
WINDOW=EXT_WINDOW1          : SURF=  139 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005000
WALL  =ADJ_WALL             : SURF=  135 : AREA=      24.000 : ADJACENT=RC-MixteSmall-Fstack-1 : ADJ_SURF=157 : FRONT : GEOSURF=0.053333
FLOOR =ADJ_CEILING          : SURF=  136 : AREA=      56.000 : ADJACENT=R-MixteSmall-F1-6 : ADJ_SURF=14 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  137 : AREA=      21.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.046667
 REGIME
 CAPACITANCE=      201.600    : VOLUME=      168.000    : REFAREA=       56.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSmall-Fstack-5  /  A i r n o d e  R-MixteSmall-Fstack-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSmall-Fstack-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSmall-Fstack-5
CEILING=ADJ_CEILING          : SURF=  140 : AREA=      56.000 : ADJACENT=R-MixteSmall-Ftop-5 : ADJ_SURF=582 : FRONT
WALL  =ADJ_WALL             : SURF=  141 : AREA=      21.000 : ADJACENT=R-MixteSmall-Fstack-6 : ADJ_SURF=132 : BACK : GEOSURF=0.046667
WALL  =ADJ_WALL             : SURF=  142 : AREA=      24.000 : ADJACENT=RC-MixteSmall-Fstack-1 : ADJ_SURF=152 : FRONT : GEOSURF=0.053333
WALL  =ADJ_WALL             : SURF=  143 : AREA=      21.000 : ADJACENT=R-MixteSmall-Fstack-4 : ADJ_SURF=171 : FRONT : GEOSURF=0.046667
FLOOR =ADJ_CEILING          : SURF=  144 : AREA=      56.000 : ADJACENT=R-MixteSmall-F1-5 : ADJ_SURF=55 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  145 : AREA=      19.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.043333
WINDOW=EXT_WINDOW1          : SURF=  146 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005000
WINDOW=EXT_WINDOW1          : SURF=  147 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005000
 REGIME
 CAPACITANCE=      201.600    : VOLUME=      168.000    : REFAREA=       56.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-MixteSmall-Fstack-1  /  A i r n o d e  RC-MixteSmall-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-MixteSmall-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-MixteSmall-Fstack-1
WALL  =ADJ_WALL             : SURF=  148 : AREA=      24.000 : ADJACENT=R-MixteSmall-Fstack-3 : ADJ_SURF=118 : BACK : GEOSURF=0.030771
FLOOR =ADJ_CEILING          : SURF=  149 : AREA=      48.000 : ADJACENT=RC-MixteSmall-F1-1 : ADJ_SURF=45 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  150 : AREA=      24.000 : ADJACENT=R-MixteSmall-Fstack-2 : ADJ_SURF=125 : BACK : GEOSURF=0.030769
WALL  =EXT_WALL             : SURF=  151 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.007692
WALL  =ADJ_WALL             : SURF=  152 : AREA=      24.000 : ADJACENT=R-MixteSmall-Fstack-5 : ADJ_SURF=142 : BACK : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=  153 : AREA=      24.000 : ADJACENT=R-MixteSmall-Fstack-4 : ADJ_SURF=166 : FRONT : GEOSURF=0.030769
WALL  =EXT_WALL             : SURF=  154 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.007692
WALL  =ADJ_WALL             : SURF=  155 : AREA=      24.000 : ADJACENT=R-MixteSmall-Fstack-1 : ADJ_SURF=160 : FRONT : GEOSURF=0.030769
CEILING=ADJ_CEILING          : SURF=  156 : AREA=      48.000 : ADJACENT=RC-MixteSmall-Ftop-1 : ADJ_SURF=546 : FRONT
WALL  =ADJ_WALL             : SURF=  157 : AREA=      24.000 : ADJACENT=R-MixteSmall-Fstack-6 : ADJ_SURF=135 : BACK : GEOSURF=0.030769
 REGIME
 CAPACITANCE=      172.800    : VOLUME=      144.000    : REFAREA=       48.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSmall-Fstack-1  /  A i r n o d e  R-MixteSmall-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSmall-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSmall-Fstack-1
WALL  =EXT_WALL             : SURF=  158 : AREA=      19.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040625
WINDOW=EXT_WINDOW1          : SURF=  164 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  165 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
WALL  =EXT_WALL             : SURF=  159 : AREA=      24.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.050001
WALL  =ADJ_WALL             : SURF=  160 : AREA=      24.000 : ADJACENT=RC-MixteSmall-Fstack-1 : ADJ_SURF=155 : BACK : GEOSURF=0.050000
CEILING=ADJ_CEILING          : SURF=  161 : AREA=      64.000 : ADJACENT=R-MixteSmall-Ftop-1 : ADJ_SURF=658 : FRONT
WALL  =ADJ_WALL             : SURF=  162 : AREA=      24.000 : ADJACENT=R-MixteSmall-Fstack-2 : ADJ_SURF=127 : BACK : GEOSURF=0.050000
FLOOR =ADJ_CEILING          : SURF=  163 : AREA=      64.000 : ADJACENT=R-MixteSmall-F1-1 : ADJ_SURF=24 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      230.400    : VOLUME=      192.000    : REFAREA=       64.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSmall-Fstack-4  /  A i r n o d e  R-MixteSmall-Fstack-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSmall-Fstack-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSmall-Fstack-4
WALL  =ADJ_WALL             : SURF=  166 : AREA=      24.000 : ADJACENT=RC-MixteSmall-Fstack-1 : ADJ_SURF=153 : BACK : GEOSURF=0.053334
WALL  =EXT_WALL             : SURF=  167 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.013333
CEILING=ADJ_CEILING          : SURF=  168 : AREA=      56.000 : ADJACENT=R-MixteSmall-Ftop-4 : ADJ_SURF=609 : FRONT
FLOOR =ADJ_CEILING          : SURF=  169 : AREA=      56.000 : ADJACENT=R-MixteSmall-F1-4 : ADJ_SURF=69 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  170 : AREA=      15.000 : ADJACENT=R-MixteLarge-Fstack-11 : ADJ_SURF=309 : FRONT : GEOSURF=0.033333
WALL  =ADJ_WALL             : SURF=  171 : AREA=      21.000 : ADJACENT=R-MixteSmall-Fstack-5 : ADJ_SURF=143 : BACK : GEOSURF=0.046667
WALL  =EXT_WALL             : SURF=  172 : AREA=      19.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.043333
WINDOW=EXT_WINDOW1          : SURF=  173 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005000
WINDOW=EXT_WINDOW1          : SURF=  174 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005000
 REGIME
 CAPACITANCE=      201.600    : VOLUME=      168.000    : REFAREA=       56.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-F0-5  /  A i r n o d e  R-MixteLarge-F0-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-F0-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-F0-5
WALL  =EXT_WALL             : SURF=  175 : AREA=      27.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.037500
WINDOW=EXT_WINDOW1          : SURF=  181 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  182 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
WALL  =ADJ_WALL             : SURF=  176 : AREA=      40.500 : ADJACENT=R-MixteLarge-F0-4 : ADJ_SURF=360 : FRONT : GEOSURF=0.056250
FLOOR =ADJ_CEILING          : SURF=  177 : AREA=      63.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=740 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  178 : AREA=      40.500 : ADJACENT=R-MixteLarge-F0-6 : ADJ_SURF=470 : FRONT : GEOSURF=0.056250
CEILING=ADJ_CEILING          : SURF=  179 : AREA=      63.000 : ADJACENT=R-MixteLarge-F1-5 : ADJ_SURF=378 : FRONT
WALL  =ADJ_WALL             : SURF=  180 : AREA=      31.500 : ADJACENT=RC-MixteLarge-F0-1 : ADJ_SURF=226 : FRONT : GEOSURF=0.043750
 REGIME
 CAPACITANCE=      340.200    : VOLUME=      283.500    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-MixteLarge-F1-1  /  A i r n o d e  RC-MixteLarge-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-MixteLarge-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-MixteLarge-F1-1
WALL  =ADJ_WALL             : SURF=  183 : AREA=      21.000 : ADJACENT=R-MixteLarge-F1-2 : ADJ_SURF=508 : FRONT : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  184 : AREA=      21.000 : ADJACENT=R-MixteLarge-F1-4 : ADJ_SURF=320 : FRONT : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  185 : AREA=       6.000 : ADJACENT=R-MixteLarge-F1-1a : ADJ_SURF=264 : FRONT : GEOSURF=0.003390
WALL  =ADJ_WALL             : SURF=  186 : AREA=      21.000 : ADJACENT=R-MixteLarge-F1-10 : ADJ_SURF=478 : FRONT : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  187 : AREA=      21.000 : ADJACENT=R-MixteLarge-F1-11 : ADJ_SURF=484 : FRONT : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  188 : AREA=      27.000 : ADJACENT=R-MixteLarge-F1-11 : ADJ_SURF=488 : FRONT : GEOSURF=0.015258
WALL  =EXT_WALL             : SURF=  189 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003390
WALL  =ADJ_WALL             : SURF=  190 : AREA=      21.000 : ADJACENT=R-MixteLarge-F1-9 : ADJ_SURF=418 : FRONT : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  191 : AREA=      21.000 : ADJACENT=R-MixteLarge-F1-8 : ADJ_SURF=435 : FRONT : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  192 : AREA=      21.000 : ADJACENT=R-MixteLarge-F1-6 : ADJ_SURF=462 : FRONT : GEOSURF=0.011864
WALL  =EXT_WALL             : SURF=  193 : AREA=       6.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003390
WALL  =ADJ_WALL             : SURF=  194 : AREA=       6.000 : ADJACENT=R-MixteLarge-F1-1a : ADJ_SURF=263 : FRONT : GEOSURF=0.003390
WALL  =ADJ_WALL             : SURF=  195 : AREA=      27.000 : ADJACENT=R-MixteLarge-F1-2 : ADJ_SURF=506 : FRONT : GEOSURF=0.015254
WALL  =ADJ_WALL             : SURF=  196 : AREA=      18.000 : ADJACENT=R-MixteLarge-F1-1b : ADJ_SURF=280 : FRONT : GEOSURF=0.010169
FLOOR =ADJ_CEILING          : SURF=  197 : AREA=     114.000 : ADJACENT=RC-MixteLarge-F0-1 : ADJ_SURF=224 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  198 : AREA=      21.000 : ADJACENT=R-MixteLarge-F1-5 : ADJ_SURF=377 : FRONT : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  199 : AREA=      21.000 : ADJACENT=R-MixteLarge-F1-7 : ADJ_SURF=206 : FRONT : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  200 : AREA=      15.000 : ADJACENT=R-MixteLarge-F1-1a : ADJ_SURF=268 : FRONT : GEOSURF=0.008475
CEILING=ADJ_CEILING          : SURF=  201 : AREA=     114.000 : ADJACENT=RC-MixteLarge-Fstack-1 : ADJ_SURF=305 : FRONT
WALL  =ADJ_WALL             : SURF=  202 : AREA=      21.000 : ADJACENT=R-MixteLarge-F1-1c : ADJ_SURF=367 : FRONT : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  203 : AREA=      21.000 : ADJACENT=R-MixteLarge-F1-3 : ADJ_SURF=451 : FRONT : GEOSURF=0.011864
WALL  =EXT_WALL             : SURF=  204 : AREA=      12.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.006780
 REGIME
 CAPACITANCE=      410.400    : VOLUME=      342.000    : REFAREA=      114.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-F1-7  /  A i r n o d e  R-MixteLarge-F1-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-F1-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-F1-7
FLOOR =ADJ_CEILING          : SURF=  205 : AREA=      63.000 : ADJACENT=R-MixteLarge-F0-7 : ADJ_SURF=540 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  206 : AREA=      21.000 : ADJACENT=RC-MixteLarge-F1-1 : ADJ_SURF=199 : BACK : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  207 : AREA=      27.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.056251
WALL  =EXT_WALL             : SURF=  208 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  211 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  212 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WALL  =ADJ_WALL             : SURF=  209 : AREA=      27.000 : ADJACENT=R-MixteLarge-F1-8 : ADJ_SURF=437 : FRONT : GEOSURF=0.056250
CEILING=ADJ_CEILING          : SURF=  210 : AREA=      63.000 : ADJACENT=R-MixteLarge-Fstack-7 : ADJ_SURF=343 : FRONT
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-Fstack-4  /  A i r n o d e  R-MixteLarge-Fstack-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-Fstack-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-Fstack-4
CEILING=ADJ_CEILING          : SURF=  213 : AREA=      63.000 : ADJACENT=R-MixteLarge-Ftop-4 : ADJ_SURF=617 : FRONT
WALL  =ADJ_WALL             : SURF=  214 : AREA=      27.000 : ADJACENT=R-MixteLarge-Fstack-5 : ADJ_SURF=325 : FRONT : GEOSURF=0.056251
WALL  =EXT_WALL             : SURF=  215 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  219 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  220 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WALL  =ADJ_WALL             : SURF=  216 : AREA=      27.000 : ADJACENT=R-MixteLarge-Fstack-3 : ADJ_SURF=351 : FRONT : GEOSURF=0.056250
FLOOR =ADJ_CEILING          : SURF=  217 : AREA=      63.000 : ADJACENT=R-MixteLarge-F1-4 : ADJ_SURF=317 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  218 : AREA=      21.000 : ADJACENT=RC-MixteLarge-Fstack-1 : ADJ_SURF=304 : FRONT : GEOSURF=0.043750
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-MixteLarge-F0-1  /  A i r n o d e  RC-MixteLarge-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-MixteLarge-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-MixteLarge-F0-1
WALL  =ADJ_WALL             : SURF=  221 : AREA=      31.500 : ADJACENT=R-MixteLarge-F0-6 : ADJ_SURF=468 : FRONT : GEOSURF=0.011864
WALL  =EXT_WALL             : SURF=  222 : AREA=       9.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003390
WALL  =EXT_WALL             : SURF=  223 : AREA=      18.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.006780
CEILING=ADJ_CEILING          : SURF=  224 : AREA=     114.000 : ADJACENT=RC-MixteLarge-F1-1 : ADJ_SURF=197 : FRONT
WALL  =ADJ_WALL             : SURF=  225 : AREA=       9.000 : ADJACENT=C-MixteLarge-F0-1 : ADJ_SURF=245 : FRONT : GEOSURF=0.003390
WALL  =ADJ_WALL             : SURF=  226 : AREA=      31.500 : ADJACENT=R-MixteLarge-F0-5 : ADJ_SURF=180 : BACK : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  227 : AREA=      31.500 : ADJACENT=R-MixteLarge-F0-9 : ADJ_SURF=527 : FRONT : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  228 : AREA=      31.500 : ADJACENT=R-MixteLarge-F0-8 : ADJ_SURF=535 : FRONT : GEOSURF=0.011864
WALL  =EXT_WALL             : SURF=  229 : AREA=       9.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003390
WALL  =ADJ_WALL             : SURF=  230 : AREA=      31.500 : ADJACENT=R-MixteLarge-F0-3 : ADJ_SURF=402 : FRONT : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  231 : AREA=      31.500 : ADJACENT=R-MixteLarge-F0-10 : ADJ_SURF=519 : FRONT : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  232 : AREA=       9.000 : ADJACENT=C-MixteLarge-F0-1 : ADJ_SURF=247 : FRONT : GEOSURF=0.003390
WALL  =ADJ_WALL             : SURF=  233 : AREA=      40.500 : ADJACENT=R-MixteLarge-F0-11 : ADJ_SURF=411 : FRONT : GEOSURF=0.015254
WALL  =ADJ_WALL             : SURF=  234 : AREA=      81.000 : ADJACENT=C-MixteLarge-F0-1 : ADJ_SURF=249 : FRONT : GEOSURF=0.030512
WALL  =ADJ_WALL             : SURF=  235 : AREA=      40.500 : ADJACENT=R-MixteLarge-F0-2 : ADJ_SURF=494 : FRONT : GEOSURF=0.015254
WALL  =ADJ_WALL             : SURF=  236 : AREA=      31.500 : ADJACENT=R-MixteLarge-F0-4 : ADJ_SURF=361 : FRONT : GEOSURF=0.011864
FLOOR =ADJ_CEILING          : SURF=  237 : AREA=     114.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=760 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  238 : AREA=      31.500 : ADJACENT=R-MixteLarge-F0-2 : ADJ_SURF=493 : FRONT : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  239 : AREA=      31.500 : ADJACENT=R-MixteLarge-F0-7 : ADJ_SURF=542 : FRONT : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  240 : AREA=      31.500 : ADJACENT=R-MixteLarge-F0-11 : ADJ_SURF=407 : FRONT : GEOSURF=0.011864
 REGIME
 CAPACITANCE=      615.600    : VOLUME=      513.000    : REFAREA=      114.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-MixteLarge-F0-1  /  A i r n o d e  C-MixteLarge-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-MixteLarge-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-MixteLarge-F0-1
WALL  =ADJ_WALL             : SURF=  241 : AREA=      36.000 : ADJACENT=C-MixteSmall-F0-3 : ADJ_SURF=112 : BACK : GEOSURF=0.026667
FLOOR =ADJ_CEILING          : SURF=  242 : AREA=     196.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=759 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  243 : AREA=      66.000 : ADJACENT=R-MixteLarge-F1-1a : ADJ_SURF=261 : FRONT
CEILING=ADJ_CEILING          : SURF=  244 : AREA=      70.000 : ADJACENT=R-MixteLarge-F1-1c : ADJ_SURF=368 : FRONT
WALL  =ADJ_WALL             : SURF=  245 : AREA=       9.000 : ADJACENT=RC-MixteLarge-F0-1 : ADJ_SURF=225 : BACK : GEOSURF=0.006667
WALL  =EXT_WALL             : SURF=  246 : AREA=      13.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.010000
WINDOW=EXT_WINDOW1          : SURF=  251 : AREA=      31.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023333
WALL  =ADJ_WALL             : SURF=  247 : AREA=       9.000 : ADJACENT=RC-MixteLarge-F0-1 : ADJ_SURF=232 : BACK : GEOSURF=0.006667
WALL  =EXT_WALL             : SURF=  248 : AREA=      23.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.017407
WINDOW=EXT_WINDOW1          : SURF=  252 : AREA=      66.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.049259
WALL  =ADJ_WALL             : SURF=  249 : AREA=      81.000 : ADJACENT=RC-MixteLarge-F0-1 : ADJ_SURF=234 : BACK : GEOSURF=0.060000
CEILING=ADJ_CEILING          : SURF=  250 : AREA=      60.000 : ADJACENT=R-MixteLarge-F1-1b : ADJ_SURF=281 : FRONT
 REGIME
 CAPACITANCE=     1058.400    : VOLUME=      882.000    : REFAREA=      196.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-Fstack-9  /  A i r n o d e  R-MixteLarge-Fstack-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-Fstack-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-Fstack-9
WALL  =ADJ_WALL             : SURF=  253 : AREA=      27.000 : ADJACENT=R-MixteLarge-Fstack-8 : ADJ_SURF=271 : FRONT : GEOSURF=0.056249
WALL  =EXT_WALL             : SURF=  254 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  259 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004688
WINDOW=EXT_WINDOW1          : SURF=  260 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004688
CEILING=ADJ_CEILING          : SURF=  255 : AREA=      63.000 : ADJACENT=R-MixteLarge-Ftop-9 : ADJ_SURF=623 : FRONT
WALL  =ADJ_WALL             : SURF=  256 : AREA=      21.000 : ADJACENT=RC-MixteLarge-Fstack-1 : ADJ_SURF=295 : FRONT : GEOSURF=0.043750
FLOOR =ADJ_CEILING          : SURF=  257 : AREA=      63.000 : ADJACENT=R-MixteLarge-F1-9 : ADJ_SURF=416 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  258 : AREA=      27.000 : ADJACENT=R-MixteLarge-Fstack-10 : ADJ_SURF=335 : FRONT : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-F1-1a  /  A i r n o d e  R-MixteLarge-F1-1a
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-F1-1a
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-F1-1a
FLOOR =ADJ_CEILING          : SURF=  261 : AREA=      66.000 : ADJACENT=C-MixteLarge-F0-1 : ADJ_SURF=243 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  262 : AREA=      24.000 : ADJACENT=R-MixteSmall-F1-3 : ADJ_SURF=101 : BACK : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  263 : AREA=       6.000 : ADJACENT=RC-MixteLarge-F1-1 : ADJ_SURF=194 : BACK : GEOSURF=0.011765
WALL  =ADJ_WALL             : SURF=  264 : AREA=       6.000 : ADJACENT=RC-MixteLarge-F1-1 : ADJ_SURF=185 : BACK : GEOSURF=0.011765
WALL  =EXT_WALL             : SURF=  265 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.032353
WINDOW=EXT_WINDOW1          : SURF=  269 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  270 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004412
WALL  =ADJ_WALL             : SURF=  266 : AREA=      30.000 : ADJACENT=R-MixteLarge-F1-1b : ADJ_SURF=284 : FRONT : GEOSURF=0.058822
CEILING=ADJ_CEILING          : SURF=  267 : AREA=      66.000 : ADJACENT=R-MixteLarge-Fstack-1a : ADJ_SURF=429 : FRONT
WALL  =ADJ_WALL             : SURF=  268 : AREA=      15.000 : ADJACENT=RC-MixteLarge-F1-1 : ADJ_SURF=200 : BACK : GEOSURF=0.029412
 REGIME
 CAPACITANCE=      237.600    : VOLUME=      198.000    : REFAREA=       66.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-Fstack-8  /  A i r n o d e  R-MixteLarge-Fstack-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-Fstack-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-Fstack-8
WALL  =ADJ_WALL             : SURF=  271 : AREA=      27.000 : ADJACENT=R-MixteLarge-Fstack-9 : ADJ_SURF=253 : BACK : GEOSURF=0.056251
WALL  =ADJ_WALL             : SURF=  272 : AREA=      27.000 : ADJACENT=R-MixteLarge-Fstack-7 : ADJ_SURF=340 : FRONT : GEOSURF=0.056250
CEILING=ADJ_CEILING          : SURF=  273 : AREA=      63.000 : ADJACENT=R-MixteLarge-Ftop-8 : ADJ_SURF=598 : FRONT
FLOOR =ADJ_CEILING          : SURF=  274 : AREA=      63.000 : ADJACENT=R-MixteLarge-F1-8 : ADJ_SURF=433 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  275 : AREA=      21.000 : ADJACENT=RC-MixteLarge-Fstack-1 : ADJ_SURF=294 : FRONT : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  276 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  277 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  278 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-F1-1b  /  A i r n o d e  R-MixteLarge-F1-1b
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-F1-1b
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-F1-1b
WALL  =ADJ_WALL             : SURF=  279 : AREA=      30.000 : ADJACENT=R-MixteLarge-F1-1c : ADJ_SURF=369 : FRONT : GEOSURF=0.062501
WALL  =ADJ_WALL             : SURF=  280 : AREA=      18.000 : ADJACENT=RC-MixteLarge-F1-1 : ADJ_SURF=196 : BACK : GEOSURF=0.037500
FLOOR =ADJ_CEILING          : SURF=  281 : AREA=      60.000 : ADJACENT=C-MixteLarge-F0-1 : ADJ_SURF=250 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  282 : AREA=      13.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.028125
WINDOW=EXT_WINDOW1          : SURF=  285 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  286 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
CEILING=ADJ_CEILING          : SURF=  283 : AREA=      60.000 : ADJACENT=R-MixteLarge-Fstack-1b : ADJ_SURF=499 : FRONT
WALL  =ADJ_WALL             : SURF=  284 : AREA=      30.000 : ADJACENT=R-MixteLarge-F1-1a : ADJ_SURF=266 : BACK : GEOSURF=0.062500
 REGIME
 CAPACITANCE=      216.000    : VOLUME=      180.000    : REFAREA=       60.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-MixteLarge-Fstack-1  /  A i r n o d e  RC-MixteLarge-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-MixteLarge-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-MixteLarge-Fstack-1
WALL  =ADJ_WALL             : SURF=  287 : AREA=      21.000 : ADJACENT=R-MixteLarge-Fstack-5 : ADJ_SURF=329 : FRONT : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  288 : AREA=      21.000 : ADJACENT=R-MixteLarge-Fstack-6 : ADJ_SURF=384 : FRONT : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  289 : AREA=      21.000 : ADJACENT=R-MixteLarge-Fstack-10 : ADJ_SURF=334 : FRONT : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  290 : AREA=      21.000 : ADJACENT=R-MixteLarge-Fstack-2 : ADJ_SURF=394 : FRONT : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  291 : AREA=      27.000 : ADJACENT=R-MixteLarge-Fstack-11 : ADJ_SURF=313 : FRONT : GEOSURF=0.015258
WALL  =ADJ_WALL             : SURF=  292 : AREA=      21.000 : ADJACENT=R-MixteLarge-Fstack-7 : ADJ_SURF=344 : FRONT : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  293 : AREA=      21.000 : ADJACENT=R-MixteLarge-Fstack-1c : ADJ_SURF=444 : FRONT : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  294 : AREA=      21.000 : ADJACENT=R-MixteLarge-Fstack-8 : ADJ_SURF=275 : BACK : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  295 : AREA=      21.000 : ADJACENT=R-MixteLarge-Fstack-9 : ADJ_SURF=256 : BACK : GEOSURF=0.011864
WALL  =EXT_WALL             : SURF=  296 : AREA=      12.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.006780
WALL  =EXT_WALL             : SURF=  297 : AREA=       6.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003390
WALL  =ADJ_WALL             : SURF=  298 : AREA=      15.000 : ADJACENT=R-MixteLarge-Fstack-1a : ADJ_SURF=427 : FRONT : GEOSURF=0.008475
WALL  =ADJ_WALL             : SURF=  299 : AREA=      27.000 : ADJACENT=R-MixteLarge-Fstack-2 : ADJ_SURF=392 : FRONT : GEOSURF=0.015254
CEILING=ADJ_CEILING          : SURF=  300 : AREA=     114.000 : ADJACENT=RC-MixteLarge-Ftop-1 : ADJ_SURF=632 : FRONT
WALL  =EXT_WALL             : SURF=  301 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003390
WALL  =ADJ_WALL             : SURF=  302 : AREA=       6.000 : ADJACENT=R-MixteLarge-Fstack-1a : ADJ_SURF=423 : FRONT : GEOSURF=0.003390
WALL  =ADJ_WALL             : SURF=  303 : AREA=      18.000 : ADJACENT=R-MixteLarge-Fstack-1b : ADJ_SURF=498 : FRONT : GEOSURF=0.010169
WALL  =ADJ_WALL             : SURF=  304 : AREA=      21.000 : ADJACENT=R-MixteLarge-Fstack-4 : ADJ_SURF=218 : BACK : GEOSURF=0.011864
FLOOR =ADJ_CEILING          : SURF=  305 : AREA=     114.000 : ADJACENT=RC-MixteLarge-F1-1 : ADJ_SURF=201 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  306 : AREA=      21.000 : ADJACENT=R-MixteLarge-Fstack-11 : ADJ_SURF=315 : FRONT : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  307 : AREA=       6.000 : ADJACENT=R-MixteLarge-Fstack-1a : ADJ_SURF=425 : FRONT : GEOSURF=0.003390
WALL  =ADJ_WALL             : SURF=  308 : AREA=      21.000 : ADJACENT=R-MixteLarge-Fstack-3 : ADJ_SURF=353 : FRONT : GEOSURF=0.011864
 REGIME
 CAPACITANCE=      410.400    : VOLUME=      342.000    : REFAREA=      114.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-Fstack-11  /  A i r n o d e  R-MixteLarge-Fstack-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-Fstack-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-Fstack-11
WALL  =ADJ_WALL             : SURF=  309 : AREA=      15.000 : ADJACENT=R-MixteSmall-Fstack-4 : ADJ_SURF=170 : BACK : GEOSURF=0.031250
CEILING=ADJ_CEILING          : SURF=  310 : AREA=      63.000 : ADJACENT=R-MixteLarge-Ftop-11 : ADJ_SURF=652 : FRONT
WALL  =ADJ_WALL             : SURF=  311 : AREA=      27.000 : ADJACENT=R-MixteLarge-Fstack-10 : ADJ_SURF=336 : FRONT : GEOSURF=0.056250
FLOOR =ADJ_CEILING          : SURF=  312 : AREA=      63.000 : ADJACENT=R-MixteLarge-F1-11 : ADJ_SURF=487 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  313 : AREA=      27.000 : ADJACENT=RC-MixteLarge-Fstack-1 : ADJ_SURF=291 : BACK : GEOSURF=0.056250
WALL  =EXT_WALL             : SURF=  314 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.012500
WALL  =ADJ_WALL             : SURF=  315 : AREA=      21.000 : ADJACENT=RC-MixteLarge-Fstack-1 : ADJ_SURF=306 : BACK : GEOSURF=0.043750
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-F1-4  /  A i r n o d e  R-MixteLarge-F1-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-F1-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-F1-4
FLOOR =ADJ_CEILING          : SURF=  316 : AREA=      63.000 : ADJACENT=R-MixteLarge-F0-4 : ADJ_SURF=356 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  317 : AREA=      63.000 : ADJACENT=R-MixteLarge-Fstack-4 : ADJ_SURF=217 : FRONT
WALL  =ADJ_WALL             : SURF=  318 : AREA=      27.000 : ADJACENT=R-MixteLarge-F1-5 : ADJ_SURF=379 : FRONT : GEOSURF=0.056251
WALL  =ADJ_WALL             : SURF=  319 : AREA=      27.000 : ADJACENT=R-MixteLarge-F1-3 : ADJ_SURF=456 : FRONT : GEOSURF=0.056250
WALL  =ADJ_WALL             : SURF=  320 : AREA=      21.000 : ADJACENT=RC-MixteLarge-F1-1 : ADJ_SURF=184 : BACK : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  321 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  322 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  323 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-Fstack-5  /  A i r n o d e  R-MixteLarge-Fstack-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-Fstack-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-Fstack-5
WALL  =ADJ_WALL             : SURF=  324 : AREA=      27.000 : ADJACENT=R-MixteLarge-Fstack-6 : ADJ_SURF=385 : FRONT : GEOSURF=0.056251
WALL  =ADJ_WALL             : SURF=  325 : AREA=      27.000 : ADJACENT=R-MixteLarge-Fstack-4 : ADJ_SURF=214 : BACK : GEOSURF=0.056250
FLOOR =ADJ_CEILING          : SURF=  326 : AREA=      63.000 : ADJACENT=R-MixteLarge-F1-5 : ADJ_SURF=376 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  327 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  330 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  331 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
CEILING=ADJ_CEILING          : SURF=  328 : AREA=      63.000 : ADJACENT=R-MixteLarge-Ftop-5 : ADJ_SURF=729 : FRONT
WALL  =ADJ_WALL             : SURF=  329 : AREA=      21.000 : ADJACENT=RC-MixteLarge-Fstack-1 : ADJ_SURF=287 : BACK : GEOSURF=0.043750
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-Fstack-10  /  A i r n o d e  R-MixteLarge-Fstack-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-Fstack-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-Fstack-10
CEILING=ADJ_CEILING          : SURF=  332 : AREA=      63.000 : ADJACENT=R-MixteLarge-Ftop-10 : ADJ_SURF=690 : FRONT
WALL  =EXT_WALL             : SURF=  333 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  338 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  339 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WALL  =ADJ_WALL             : SURF=  334 : AREA=      21.000 : ADJACENT=RC-MixteLarge-Fstack-1 : ADJ_SURF=289 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  335 : AREA=      27.000 : ADJACENT=R-MixteLarge-Fstack-9 : ADJ_SURF=258 : BACK : GEOSURF=0.056251
WALL  =ADJ_WALL             : SURF=  336 : AREA=      27.000 : ADJACENT=R-MixteLarge-Fstack-11 : ADJ_SURF=311 : BACK : GEOSURF=0.056250
FLOOR =ADJ_CEILING          : SURF=  337 : AREA=      63.000 : ADJACENT=R-MixteLarge-F1-10 : ADJ_SURF=480 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-Fstack-7  /  A i r n o d e  R-MixteLarge-Fstack-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-Fstack-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-Fstack-7
WALL  =ADJ_WALL             : SURF=  340 : AREA=      27.000 : ADJACENT=R-MixteLarge-Fstack-8 : ADJ_SURF=272 : BACK : GEOSURF=0.056251
WALL  =EXT_WALL             : SURF=  341 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  346 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  347 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WALL  =EXT_WALL             : SURF=  342 : AREA=      27.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.056250
FLOOR =ADJ_CEILING          : SURF=  343 : AREA=      63.000 : ADJACENT=R-MixteLarge-F1-7 : ADJ_SURF=210 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  344 : AREA=      21.000 : ADJACENT=RC-MixteLarge-Fstack-1 : ADJ_SURF=292 : BACK : GEOSURF=0.043750
CEILING=ADJ_CEILING          : SURF=  345 : AREA=      63.000 : ADJACENT=R-MixteLarge-Ftop-7 : ADJ_SURF=683 : FRONT
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-Fstack-3  /  A i r n o d e  R-MixteLarge-Fstack-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-Fstack-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-Fstack-3
WALL  =EXT_WALL             : SURF=  348 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  354 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  355 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WALL  =ADJ_WALL             : SURF=  349 : AREA=      27.000 : ADJACENT=R-MixteLarge-Fstack-2 : ADJ_SURF=395 : FRONT : GEOSURF=0.056251
FLOOR =ADJ_CEILING          : SURF=  350 : AREA=      63.000 : ADJACENT=R-MixteLarge-F1-3 : ADJ_SURF=452 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  351 : AREA=      27.000 : ADJACENT=R-MixteLarge-Fstack-4 : ADJ_SURF=216 : BACK : GEOSURF=0.056250
CEILING=ADJ_CEILING          : SURF=  352 : AREA=      63.000 : ADJACENT=R-MixteLarge-Ftop-3 : ADJ_SURF=719 : FRONT
WALL  =ADJ_WALL             : SURF=  353 : AREA=      21.000 : ADJACENT=RC-MixteLarge-Fstack-1 : ADJ_SURF=308 : BACK : GEOSURF=0.043750
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-F0-4  /  A i r n o d e  R-MixteLarge-F0-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-F0-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-F0-4
CEILING=ADJ_CEILING          : SURF=  356 : AREA=      63.000 : ADJACENT=R-MixteLarge-F1-4 : ADJ_SURF=316 : FRONT
WALL  =ADJ_WALL             : SURF=  357 : AREA=      40.500 : ADJACENT=R-MixteLarge-F0-3 : ADJ_SURF=401 : FRONT : GEOSURF=0.056250
FLOOR =ADJ_CEILING          : SURF=  358 : AREA=      63.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=751 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  359 : AREA=      27.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.037500
WINDOW=EXT_WINDOW1          : SURF=  362 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  363 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
WALL  =ADJ_WALL             : SURF=  360 : AREA=      40.500 : ADJACENT=R-MixteLarge-F0-5 : ADJ_SURF=176 : BACK : GEOSURF=0.056250
WALL  =ADJ_WALL             : SURF=  361 : AREA=      31.500 : ADJACENT=RC-MixteLarge-F0-1 : ADJ_SURF=236 : BACK : GEOSURF=0.043750
 REGIME
 CAPACITANCE=      340.200    : VOLUME=      283.500    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-F1-1c  /  A i r n o d e  R-MixteLarge-F1-1c
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-F1-1c
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-F1-1c
WALL  =EXT_WALL             : SURF=  364 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.045588
WINDOW=EXT_WINDOW1          : SURF=  370 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  371 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  372 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
CEILING=ADJ_CEILING          : SURF=  365 : AREA=      70.000 : ADJACENT=R-MixteLarge-Fstack-1c : ADJ_SURF=440 : FRONT
WALL  =EXT_WALL             : SURF=  366 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.032353
WINDOW=EXT_WINDOW1          : SURF=  373 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  374 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004412
WALL  =ADJ_WALL             : SURF=  367 : AREA=      21.000 : ADJACENT=RC-MixteLarge-F1-1 : ADJ_SURF=202 : BACK : GEOSURF=0.041176
FLOOR =ADJ_CEILING          : SURF=  368 : AREA=      70.000 : ADJACENT=C-MixteLarge-F0-1 : ADJ_SURF=244 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  369 : AREA=      30.000 : ADJACENT=R-MixteLarge-F1-1b : ADJ_SURF=279 : BACK : GEOSURF=0.058823
 REGIME
 CAPACITANCE=      252.000    : VOLUME=      210.000    : REFAREA=       70.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-F1-5  /  A i r n o d e  R-MixteLarge-F1-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-F1-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-F1-5
WALL  =ADJ_WALL             : SURF=  375 : AREA=      27.000 : ADJACENT=R-MixteLarge-F1-6 : ADJ_SURF=460 : FRONT : GEOSURF=0.056251
CEILING=ADJ_CEILING          : SURF=  376 : AREA=      63.000 : ADJACENT=R-MixteLarge-Fstack-5 : ADJ_SURF=326 : FRONT
WALL  =ADJ_WALL             : SURF=  377 : AREA=      21.000 : ADJACENT=RC-MixteLarge-F1-1 : ADJ_SURF=198 : BACK : GEOSURF=0.043750
FLOOR =ADJ_CEILING          : SURF=  378 : AREA=      63.000 : ADJACENT=R-MixteLarge-F0-5 : ADJ_SURF=179 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  379 : AREA=      27.000 : ADJACENT=R-MixteLarge-F1-4 : ADJ_SURF=318 : BACK : GEOSURF=0.056250
WALL  =EXT_WALL             : SURF=  380 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  381 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  382 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-Fstack-6  /  A i r n o d e  R-MixteLarge-Fstack-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-Fstack-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-Fstack-6
WALL  =EXT_WALL             : SURF=  383 : AREA=      27.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.056251
WALL  =ADJ_WALL             : SURF=  384 : AREA=      21.000 : ADJACENT=RC-MixteLarge-Fstack-1 : ADJ_SURF=288 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  385 : AREA=      27.000 : ADJACENT=R-MixteLarge-Fstack-5 : ADJ_SURF=324 : BACK : GEOSURF=0.056250
WALL  =EXT_WALL             : SURF=  386 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  389 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  390 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
CEILING=ADJ_CEILING          : SURF=  387 : AREA=      63.000 : ADJACENT=R-MixteLarge-Ftop-6 : ADJ_SURF=671 : FRONT
FLOOR =ADJ_CEILING          : SURF=  388 : AREA=      63.000 : ADJACENT=R-MixteLarge-F1-6 : ADJ_SURF=464 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-Fstack-2  /  A i r n o d e  R-MixteLarge-Fstack-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-Fstack-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-Fstack-2
CEILING=ADJ_CEILING          : SURF=  391 : AREA=      63.000 : ADJACENT=R-MixteLarge-Ftop-2 : ADJ_SURF=675 : FRONT
WALL  =ADJ_WALL             : SURF=  392 : AREA=      27.000 : ADJACENT=RC-MixteLarge-Fstack-1 : ADJ_SURF=299 : BACK : GEOSURF=0.056251
FLOOR =ADJ_CEILING          : SURF=  393 : AREA=      63.000 : ADJACENT=R-MixteLarge-F1-2 : ADJ_SURF=507 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  394 : AREA=      21.000 : ADJACENT=RC-MixteLarge-Fstack-1 : ADJ_SURF=290 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  395 : AREA=      27.000 : ADJACENT=R-MixteLarge-Fstack-3 : ADJ_SURF=349 : BACK : GEOSURF=0.056250
WALL  =EXT_WALL             : SURF=  396 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  397 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  398 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-F0-3  /  A i r n o d e  R-MixteLarge-F0-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-F0-3
WALL  =EXT_WALL             : SURF=  399 : AREA=      40.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.056250
FLOOR =ADJ_CEILING          : SURF=  400 : AREA=      63.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=752 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  401 : AREA=      40.500 : ADJACENT=R-MixteLarge-F0-4 : ADJ_SURF=357 : BACK : GEOSURF=0.056250
WALL  =ADJ_WALL             : SURF=  402 : AREA=      31.500 : ADJACENT=RC-MixteLarge-F0-1 : ADJ_SURF=230 : BACK : GEOSURF=0.043750
CEILING=ADJ_CEILING          : SURF=  403 : AREA=      63.000 : ADJACENT=R-MixteLarge-F1-3 : ADJ_SURF=454 : FRONT
WALL  =EXT_WALL             : SURF=  404 : AREA=      27.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.037500
WINDOW=EXT_WINDOW1          : SURF=  405 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  406 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
 REGIME
 CAPACITANCE=      340.200    : VOLUME=      283.500    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-F0-11  /  A i r n o d e  R-MixteLarge-F0-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-F0-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-F0-11
WALL  =ADJ_WALL             : SURF=  407 : AREA=      31.500 : ADJACENT=RC-MixteLarge-F0-1 : ADJ_SURF=240 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  408 : AREA=      40.500 : ADJACENT=R-MixteLarge-F0-10 : ADJ_SURF=516 : FRONT : GEOSURF=0.056250
CEILING=ADJ_CEILING          : SURF=  409 : AREA=      63.000 : ADJACENT=R-MixteLarge-F1-11 : ADJ_SURF=485 : FRONT
FLOOR =ADJ_CEILING          : SURF=  410 : AREA=      63.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=744 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  411 : AREA=      40.500 : ADJACENT=RC-MixteLarge-F0-1 : ADJ_SURF=233 : BACK : GEOSURF=0.056250
WALL  =EXT_WALL             : SURF=  412 : AREA=       9.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.012500
WALL  =ADJ_WALL             : SURF=  413 : AREA=      22.500 : ADJACENT=R-MixteSmall-F0-4 : ADJ_SURF=80 : BACK : GEOSURF=0.031250
 REGIME
 CAPACITANCE=      340.200    : VOLUME=      283.500    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-F1-9  /  A i r n o d e  R-MixteLarge-F1-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-F1-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-F1-9
FLOOR =ADJ_CEILING          : SURF=  414 : AREA=      63.000 : ADJACENT=R-MixteLarge-F0-9 : ADJ_SURF=523 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  415 : AREA=      27.000 : ADJACENT=R-MixteLarge-F1-8 : ADJ_SURF=434 : FRONT : GEOSURF=0.056251
CEILING=ADJ_CEILING          : SURF=  416 : AREA=      63.000 : ADJACENT=R-MixteLarge-Fstack-9 : ADJ_SURF=257 : FRONT
WALL  =ADJ_WALL             : SURF=  417 : AREA=      27.000 : ADJACENT=R-MixteLarge-F1-10 : ADJ_SURF=475 : FRONT : GEOSURF=0.056250
WALL  =ADJ_WALL             : SURF=  418 : AREA=      21.000 : ADJACENT=RC-MixteLarge-F1-1 : ADJ_SURF=190 : BACK : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  419 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  420 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  421 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-Fstack-1a  /  A i r n o d e  R-MixteLarge-Fstack-1a
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-Fstack-1a
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-Fstack-1a
WALL  =EXT_WALL             : SURF=  422 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.032353
WINDOW=EXT_WINDOW1          : SURF=  430 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  431 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004412
WALL  =ADJ_WALL             : SURF=  423 : AREA=       6.000 : ADJACENT=RC-MixteLarge-Fstack-1 : ADJ_SURF=302 : BACK : GEOSURF=0.011765
WALL  =ADJ_WALL             : SURF=  424 : AREA=      30.000 : ADJACENT=R-MixteLarge-Fstack-1b : ADJ_SURF=501 : FRONT : GEOSURF=0.058822
WALL  =ADJ_WALL             : SURF=  425 : AREA=       6.000 : ADJACENT=RC-MixteLarge-Fstack-1 : ADJ_SURF=307 : BACK : GEOSURF=0.011765
WALL  =ADJ_WALL             : SURF=  426 : AREA=      24.000 : ADJACENT=R-MixteSmall-Fstack-3 : ADJ_SURF=116 : BACK : GEOSURF=0.047059
WALL  =ADJ_WALL             : SURF=  427 : AREA=      15.000 : ADJACENT=RC-MixteLarge-Fstack-1 : ADJ_SURF=298 : BACK : GEOSURF=0.029412
CEILING=ADJ_CEILING          : SURF=  428 : AREA=      66.000 : ADJACENT=R-MixteLarge-Ftop-1a : ADJ_SURF=702 : FRONT
FLOOR =ADJ_CEILING          : SURF=  429 : AREA=      66.000 : ADJACENT=R-MixteLarge-F1-1a : ADJ_SURF=267 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      237.600    : VOLUME=      198.000    : REFAREA=       66.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-F1-8  /  A i r n o d e  R-MixteLarge-F1-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-F1-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-F1-8
WALL  =EXT_WALL             : SURF=  432 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  438 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  439 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
CEILING=ADJ_CEILING          : SURF=  433 : AREA=      63.000 : ADJACENT=R-MixteLarge-Fstack-8 : ADJ_SURF=274 : FRONT
WALL  =ADJ_WALL             : SURF=  434 : AREA=      27.000 : ADJACENT=R-MixteLarge-F1-9 : ADJ_SURF=415 : BACK : GEOSURF=0.056251
WALL  =ADJ_WALL             : SURF=  435 : AREA=      21.000 : ADJACENT=RC-MixteLarge-F1-1 : ADJ_SURF=191 : BACK : GEOSURF=0.043750
FLOOR =ADJ_CEILING          : SURF=  436 : AREA=      63.000 : ADJACENT=R-MixteLarge-F0-8 : ADJ_SURF=533 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  437 : AREA=      27.000 : ADJACENT=R-MixteLarge-F1-7 : ADJ_SURF=209 : BACK : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-Fstack-1c  /  A i r n o d e  R-MixteLarge-Fstack-1c
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-Fstack-1c
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-Fstack-1c
FLOOR =ADJ_CEILING          : SURF=  440 : AREA=      70.000 : ADJACENT=R-MixteLarge-F1-1c : ADJ_SURF=365 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  441 : AREA=      70.000 : ADJACENT=R-MixteLarge-Ftop-1c : ADJ_SURF=711 : FRONT
WALL  =EXT_WALL             : SURF=  442 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.032353
WINDOW=EXT_WINDOW1          : SURF=  446 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  447 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004412
WALL  =EXT_WALL             : SURF=  443 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.045588
WINDOW=EXT_WINDOW1          : SURF=  448 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  449 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  450 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WALL  =ADJ_WALL             : SURF=  444 : AREA=      21.000 : ADJACENT=RC-MixteLarge-Fstack-1 : ADJ_SURF=293 : BACK : GEOSURF=0.041176
WALL  =ADJ_WALL             : SURF=  445 : AREA=      30.000 : ADJACENT=R-MixteLarge-Fstack-1b : ADJ_SURF=502 : FRONT : GEOSURF=0.058823
 REGIME
 CAPACITANCE=      252.000    : VOLUME=      210.000    : REFAREA=       70.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-F1-3  /  A i r n o d e  R-MixteLarge-F1-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-F1-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-F1-3
WALL  =ADJ_WALL             : SURF=  451 : AREA=      21.000 : ADJACENT=RC-MixteLarge-F1-1 : ADJ_SURF=203 : BACK : GEOSURF=0.043750
CEILING=ADJ_CEILING          : SURF=  452 : AREA=      63.000 : ADJACENT=R-MixteLarge-Fstack-3 : ADJ_SURF=350 : FRONT
WALL  =ADJ_WALL             : SURF=  453 : AREA=      27.000 : ADJACENT=R-MixteLarge-F1-2 : ADJ_SURF=509 : FRONT : GEOSURF=0.056251
FLOOR =ADJ_CEILING          : SURF=  454 : AREA=      63.000 : ADJACENT=R-MixteLarge-F0-3 : ADJ_SURF=403 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  455 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  457 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  458 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WALL  =ADJ_WALL             : SURF=  456 : AREA=      27.000 : ADJACENT=R-MixteLarge-F1-4 : ADJ_SURF=319 : BACK : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-F1-6  /  A i r n o d e  R-MixteLarge-F1-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-F1-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-F1-6
WALL  =EXT_WALL             : SURF=  459 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  465 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  466 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WALL  =ADJ_WALL             : SURF=  460 : AREA=      27.000 : ADJACENT=R-MixteLarge-F1-5 : ADJ_SURF=375 : BACK : GEOSURF=0.056251
WALL  =EXT_WALL             : SURF=  461 : AREA=      27.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.056250
WALL  =ADJ_WALL             : SURF=  462 : AREA=      21.000 : ADJACENT=RC-MixteLarge-F1-1 : ADJ_SURF=192 : BACK : GEOSURF=0.043750
FLOOR =ADJ_CEILING          : SURF=  463 : AREA=      63.000 : ADJACENT=R-MixteLarge-F0-6 : ADJ_SURF=467 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  464 : AREA=      63.000 : ADJACENT=R-MixteLarge-Fstack-6 : ADJ_SURF=388 : FRONT
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-F0-6  /  A i r n o d e  R-MixteLarge-F0-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-F0-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-F0-6
CEILING=ADJ_CEILING          : SURF=  467 : AREA=      63.000 : ADJACENT=R-MixteLarge-F1-6 : ADJ_SURF=463 : FRONT
WALL  =ADJ_WALL             : SURF=  468 : AREA=      31.500 : ADJACENT=RC-MixteLarge-F0-1 : ADJ_SURF=221 : BACK : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  469 : AREA=      40.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.056250
WALL  =ADJ_WALL             : SURF=  470 : AREA=      40.500 : ADJACENT=R-MixteLarge-F0-5 : ADJ_SURF=178 : BACK : GEOSURF=0.056250
FLOOR =ADJ_CEILING          : SURF=  471 : AREA=      63.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=741 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  472 : AREA=      27.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.037500
WINDOW=EXT_WINDOW1          : SURF=  473 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  474 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
 REGIME
 CAPACITANCE=      340.200    : VOLUME=      283.500    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-F1-10  /  A i r n o d e  R-MixteLarge-F1-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-F1-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-F1-10
WALL  =ADJ_WALL             : SURF=  475 : AREA=      27.000 : ADJACENT=R-MixteLarge-F1-9 : ADJ_SURF=417 : BACK : GEOSURF=0.056249
WALL  =ADJ_WALL             : SURF=  476 : AREA=      27.000 : ADJACENT=R-MixteLarge-F1-11 : ADJ_SURF=486 : FRONT : GEOSURF=0.056250
FLOOR =ADJ_CEILING          : SURF=  477 : AREA=      63.000 : ADJACENT=R-MixteLarge-F0-10 : ADJ_SURF=518 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  478 : AREA=      21.000 : ADJACENT=RC-MixteLarge-F1-1 : ADJ_SURF=186 : BACK : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  479 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  481 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004688
WINDOW=EXT_WINDOW1          : SURF=  482 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004688
CEILING=ADJ_CEILING          : SURF=  480 : AREA=      63.000 : ADJACENT=R-MixteLarge-Fstack-10 : ADJ_SURF=337 : FRONT
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-F1-11  /  A i r n o d e  R-MixteLarge-F1-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-F1-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-F1-11
WALL  =ADJ_WALL             : SURF=  483 : AREA=      15.000 : ADJACENT=R-MixteSmall-F1-4 : ADJ_SURF=73 : BACK : GEOSURF=0.031250
WALL  =ADJ_WALL             : SURF=  484 : AREA=      21.000 : ADJACENT=RC-MixteLarge-F1-1 : ADJ_SURF=187 : BACK : GEOSURF=0.043750
FLOOR =ADJ_CEILING          : SURF=  485 : AREA=      63.000 : ADJACENT=R-MixteLarge-F0-11 : ADJ_SURF=409 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  486 : AREA=      27.000 : ADJACENT=R-MixteLarge-F1-10 : ADJ_SURF=476 : BACK : GEOSURF=0.056250
CEILING=ADJ_CEILING          : SURF=  487 : AREA=      63.000 : ADJACENT=R-MixteLarge-Fstack-11 : ADJ_SURF=312 : FRONT
WALL  =ADJ_WALL             : SURF=  488 : AREA=      27.000 : ADJACENT=RC-MixteLarge-F1-1 : ADJ_SURF=188 : BACK : GEOSURF=0.056250
WALL  =EXT_WALL             : SURF=  489 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.012500
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-F0-2  /  A i r n o d e  R-MixteLarge-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-F0-2
FLOOR =ADJ_CEILING          : SURF=  490 : AREA=      63.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=753 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  491 : AREA=      40.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.056250
WALL  =EXT_WALL             : SURF=  492 : AREA=      27.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.037500
WINDOW=EXT_WINDOW1          : SURF=  496 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  497 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
WALL  =ADJ_WALL             : SURF=  493 : AREA=      31.500 : ADJACENT=RC-MixteLarge-F0-1 : ADJ_SURF=238 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  494 : AREA=      40.500 : ADJACENT=RC-MixteLarge-F0-1 : ADJ_SURF=235 : BACK : GEOSURF=0.056250
CEILING=ADJ_CEILING          : SURF=  495 : AREA=      63.000 : ADJACENT=R-MixteLarge-F1-2 : ADJ_SURF=510 : FRONT
 REGIME
 CAPACITANCE=      340.200    : VOLUME=      283.500    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-Fstack-1b  /  A i r n o d e  R-MixteLarge-Fstack-1b
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-Fstack-1b
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-Fstack-1b
WALL  =ADJ_WALL             : SURF=  498 : AREA=      18.000 : ADJACENT=RC-MixteLarge-Fstack-1 : ADJ_SURF=303 : BACK : GEOSURF=0.037500
FLOOR =ADJ_CEILING          : SURF=  499 : AREA=      60.000 : ADJACENT=R-MixteLarge-F1-1b : ADJ_SURF=283 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  500 : AREA=      13.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.028125
WINDOW=EXT_WINDOW1          : SURF=  504 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  505 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
WALL  =ADJ_WALL             : SURF=  501 : AREA=      30.000 : ADJACENT=R-MixteLarge-Fstack-1a : ADJ_SURF=424 : BACK : GEOSURF=0.062501
WALL  =ADJ_WALL             : SURF=  502 : AREA=      30.000 : ADJACENT=R-MixteLarge-Fstack-1c : ADJ_SURF=445 : BACK : GEOSURF=0.062500
CEILING=ADJ_CEILING          : SURF=  503 : AREA=      60.000 : ADJACENT=R-MixteLarge-Ftop-1b : ADJ_SURF=574 : FRONT
 REGIME
 CAPACITANCE=      216.000    : VOLUME=      180.000    : REFAREA=       60.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-F1-2  /  A i r n o d e  R-MixteLarge-F1-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-F1-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-F1-2
WALL  =ADJ_WALL             : SURF=  506 : AREA=      27.000 : ADJACENT=RC-MixteLarge-F1-1 : ADJ_SURF=195 : BACK : GEOSURF=0.056251
CEILING=ADJ_CEILING          : SURF=  507 : AREA=      63.000 : ADJACENT=R-MixteLarge-Fstack-2 : ADJ_SURF=393 : FRONT
WALL  =ADJ_WALL             : SURF=  508 : AREA=      21.000 : ADJACENT=RC-MixteLarge-F1-1 : ADJ_SURF=183 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  509 : AREA=      27.000 : ADJACENT=R-MixteLarge-F1-3 : ADJ_SURF=453 : BACK : GEOSURF=0.056250
FLOOR =ADJ_CEILING          : SURF=  510 : AREA=      63.000 : ADJACENT=R-MixteLarge-F0-2 : ADJ_SURF=495 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  511 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  512 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  513 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-F0-10  /  A i r n o d e  R-MixteLarge-F0-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-F0-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-F0-10
WALL  =EXT_WALL             : SURF=  514 : AREA=      27.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.037500
WINDOW=EXT_WINDOW1          : SURF=  520 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  521 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003125
WALL  =ADJ_WALL             : SURF=  515 : AREA=      40.500 : ADJACENT=R-MixteLarge-F0-9 : ADJ_SURF=525 : FRONT : GEOSURF=0.056250
WALL  =ADJ_WALL             : SURF=  516 : AREA=      40.500 : ADJACENT=R-MixteLarge-F0-11 : ADJ_SURF=408 : BACK : GEOSURF=0.056250
FLOOR =ADJ_CEILING          : SURF=  517 : AREA=      63.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=758 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  518 : AREA=      63.000 : ADJACENT=R-MixteLarge-F1-10 : ADJ_SURF=477 : FRONT
WALL  =ADJ_WALL             : SURF=  519 : AREA=      31.500 : ADJACENT=RC-MixteLarge-F0-1 : ADJ_SURF=231 : BACK : GEOSURF=0.043750
 REGIME
 CAPACITANCE=      340.200    : VOLUME=      283.500    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-F0-9  /  A i r n o d e  R-MixteLarge-F0-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-F0-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-F0-9
WALL  =EXT_WALL             : SURF=  522 : AREA=      27.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.037500
WINDOW=EXT_WINDOW1          : SURF=  528 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  529 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003125
CEILING=ADJ_CEILING          : SURF=  523 : AREA=      63.000 : ADJACENT=R-MixteLarge-F1-9 : ADJ_SURF=414 : FRONT
FLOOR =ADJ_CEILING          : SURF=  524 : AREA=      63.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=747 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  525 : AREA=      40.500 : ADJACENT=R-MixteLarge-F0-10 : ADJ_SURF=515 : BACK : GEOSURF=0.056250
WALL  =ADJ_WALL             : SURF=  526 : AREA=      40.500 : ADJACENT=R-MixteLarge-F0-8 : ADJ_SURF=534 : FRONT : GEOSURF=0.056250
WALL  =ADJ_WALL             : SURF=  527 : AREA=      31.500 : ADJACENT=RC-MixteLarge-F0-1 : ADJ_SURF=227 : BACK : GEOSURF=0.043750
 REGIME
 CAPACITANCE=      340.200    : VOLUME=      283.500    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-F0-8  /  A i r n o d e  R-MixteLarge-F0-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-F0-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-F0-8
FLOOR =ADJ_CEILING          : SURF=  530 : AREA=      63.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=737 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  531 : AREA=      40.500 : ADJACENT=R-MixteLarge-F0-7 : ADJ_SURF=538 : FRONT : GEOSURF=0.056250
WALL  =EXT_WALL             : SURF=  532 : AREA=      27.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.037500
WINDOW=EXT_WINDOW1          : SURF=  536 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  537 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003125
CEILING=ADJ_CEILING          : SURF=  533 : AREA=      63.000 : ADJACENT=R-MixteLarge-F1-8 : ADJ_SURF=436 : FRONT
WALL  =ADJ_WALL             : SURF=  534 : AREA=      40.500 : ADJACENT=R-MixteLarge-F0-9 : ADJ_SURF=526 : BACK : GEOSURF=0.056250
WALL  =ADJ_WALL             : SURF=  535 : AREA=      31.500 : ADJACENT=RC-MixteLarge-F0-1 : ADJ_SURF=228 : BACK : GEOSURF=0.043750
 REGIME
 CAPACITANCE=      340.200    : VOLUME=      283.500    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-F0-7  /  A i r n o d e  R-MixteLarge-F0-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-F0-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-F0-7
WALL  =ADJ_WALL             : SURF=  538 : AREA=      40.500 : ADJACENT=R-MixteLarge-F0-8 : ADJ_SURF=531 : BACK : GEOSURF=0.056250
WALL  =EXT_WALL             : SURF=  539 : AREA=      40.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.056250
CEILING=ADJ_CEILING          : SURF=  540 : AREA=      63.000 : ADJACENT=R-MixteLarge-F1-7 : ADJ_SURF=205 : FRONT
WALL  =EXT_WALL             : SURF=  541 : AREA=      27.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.037500
WINDOW=EXT_WINDOW1          : SURF=  544 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  545 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003125
WALL  =ADJ_WALL             : SURF=  542 : AREA=      31.500 : ADJACENT=RC-MixteLarge-F0-1 : ADJ_SURF=239 : BACK : GEOSURF=0.043750
FLOOR =ADJ_CEILING          : SURF=  543 : AREA=      63.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=735 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      340.200    : VOLUME=      283.500    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-MixteSmall-Ftop-1  /  A i r n o d e  RC-MixteSmall-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-MixteSmall-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-MixteSmall-Ftop-1
FLOOR =ADJ_CEILING          : SURF=  546 : AREA=      48.000 : ADJACENT=RC-MixteSmall-Fstack-1 : ADJ_SURF=156 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  547 : AREA=      48.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  548 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.007692
WALL  =ADJ_WALL             : SURF=  549 : AREA=      24.000 : ADJACENT=R-MixteSmall-Ftop-2 : ADJ_SURF=565 : FRONT : GEOSURF=0.030771
WALL  =ADJ_WALL             : SURF=  550 : AREA=      24.000 : ADJACENT=R-MixteSmall-Ftop-5 : ADJ_SURF=585 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=  551 : AREA=      24.000 : ADJACENT=R-MixteSmall-Ftop-4 : ADJ_SURF=606 : FRONT : GEOSURF=0.030769
WALL  =EXT_WALL             : SURF=  552 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.007692
WALL  =ADJ_WALL             : SURF=  553 : AREA=      24.000 : ADJACENT=R-MixteSmall-Ftop-6 : ADJ_SURF=589 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=  554 : AREA=      24.000 : ADJACENT=R-MixteSmall-Ftop-3 : ADJ_SURF=557 : FRONT : GEOSURF=0.030769
WALL  =ADJ_WALL             : SURF=  555 : AREA=      24.000 : ADJACENT=R-MixteSmall-Ftop-1 : ADJ_SURF=662 : FRONT : GEOSURF=0.030769
 REGIME
 CAPACITANCE=      172.800    : VOLUME=      144.000    : REFAREA=       48.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSmall-Ftop-3  /  A i r n o d e  R-MixteSmall-Ftop-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSmall-Ftop-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSmall-Ftop-3
FLOOR =ADJ_CEILING          : SURF=  556 : AREA=      64.000 : ADJACENT=R-MixteSmall-Fstack-3 : ADJ_SURF=120 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  557 : AREA=      24.000 : ADJACENT=RC-MixteSmall-Ftop-1 : ADJ_SURF=554 : BACK : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=  558 : AREA=      24.000 : ADJACENT=R-MixteSmall-Ftop-2 : ADJ_SURF=567 : FRONT : GEOSURF=0.050001
ROOF  =EXT_ROOF             : SURF=  559 : AREA=      64.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  560 : AREA=      19.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040625
WINDOW=EXT_WINDOW1          : SURF=  562 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  563 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
WALL  =ADJ_WALL             : SURF=  561 : AREA=      24.000 : ADJACENT=R-MixteLarge-Ftop-1a : ADJ_SURF=701 : FRONT : GEOSURF=0.050000
 REGIME
 CAPACITANCE=      230.400    : VOLUME=      192.000    : REFAREA=       64.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSmall-Ftop-2  /  A i r n o d e  R-MixteSmall-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSmall-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSmall-Ftop-2
WALL  =ADJ_WALL             : SURF=  564 : AREA=      24.000 : ADJACENT=R-MixteSmall-Ftop-1 : ADJ_SURF=659 : FRONT : GEOSURF=0.050001
WALL  =ADJ_WALL             : SURF=  565 : AREA=      24.000 : ADJACENT=RC-MixteSmall-Ftop-1 : ADJ_SURF=549 : BACK : GEOSURF=0.050000
ROOF  =EXT_ROOF             : SURF=  566 : AREA=      64.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  567 : AREA=      24.000 : ADJACENT=R-MixteSmall-Ftop-3 : ADJ_SURF=558 : BACK : GEOSURF=0.050000
FLOOR =ADJ_CEILING          : SURF=  568 : AREA=      64.000 : ADJACENT=R-MixteSmall-Fstack-2 : ADJ_SURF=128 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  569 : AREA=      19.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040625
WINDOW=EXT_WINDOW1          : SURF=  570 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  571 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
 REGIME
 CAPACITANCE=      230.400    : VOLUME=      192.000    : REFAREA=       64.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-Ftop-1b  /  A i r n o d e  R-MixteLarge-Ftop-1b
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-Ftop-1b
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-Ftop-1b
WALL  =ADJ_WALL             : SURF=  572 : AREA=      18.000 : ADJACENT=RC-MixteLarge-Ftop-1 : ADJ_SURF=645 : FRONT : GEOSURF=0.037500
WALL  =EXT_WALL             : SURF=  573 : AREA=      13.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.028125
WINDOW=EXT_WINDOW1          : SURF=  578 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  579 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
FLOOR =ADJ_CEILING          : SURF=  574 : AREA=      60.000 : ADJACENT=R-MixteLarge-Fstack-1b : ADJ_SURF=503 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  575 : AREA=      30.000 : ADJACENT=R-MixteLarge-Ftop-1c : ADJ_SURF=708 : FRONT : GEOSURF=0.062501
WALL  =ADJ_WALL             : SURF=  576 : AREA=      30.000 : ADJACENT=R-MixteLarge-Ftop-1a : ADJ_SURF=698 : FRONT : GEOSURF=0.062500
ROOF  =EXT_ROOF             : SURF=  577 : AREA=      60.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      216.000    : VOLUME=      180.000    : REFAREA=       60.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSmall-Ftop-5  /  A i r n o d e  R-MixteSmall-Ftop-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSmall-Ftop-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSmall-Ftop-5
WALL  =ADJ_WALL             : SURF=  580 : AREA=      21.000 : ADJACENT=R-MixteSmall-Ftop-6 : ADJ_SURF=588 : FRONT : GEOSURF=0.046667
ROOF  =EXT_ROOF             : SURF=  581 : AREA=      56.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  582 : AREA=      56.000 : ADJACENT=R-MixteSmall-Fstack-5 : ADJ_SURF=140 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  583 : AREA=      19.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.043333
WINDOW=EXT_WINDOW1          : SURF=  586 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005000
WINDOW=EXT_WINDOW1          : SURF=  587 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005000
WALL  =ADJ_WALL             : SURF=  584 : AREA=      21.000 : ADJACENT=R-MixteSmall-Ftop-4 : ADJ_SURF=605 : FRONT : GEOSURF=0.046667
WALL  =ADJ_WALL             : SURF=  585 : AREA=      24.000 : ADJACENT=RC-MixteSmall-Ftop-1 : ADJ_SURF=550 : BACK : GEOSURF=0.053333
 REGIME
 CAPACITANCE=      201.600    : VOLUME=      168.000    : REFAREA=       56.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSmall-Ftop-6  /  A i r n o d e  R-MixteSmall-Ftop-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSmall-Ftop-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSmall-Ftop-6
WALL  =ADJ_WALL             : SURF=  588 : AREA=      21.000 : ADJACENT=R-MixteSmall-Ftop-5 : ADJ_SURF=580 : BACK : GEOSURF=0.046667
WALL  =ADJ_WALL             : SURF=  589 : AREA=      24.000 : ADJACENT=RC-MixteSmall-Ftop-1 : ADJ_SURF=553 : BACK : GEOSURF=0.053333
WALL  =EXT_WALL             : SURF=  590 : AREA=      21.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.046667
WALL  =EXT_WALL             : SURF=  591 : AREA=      19.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.043333
WINDOW=EXT_WINDOW1          : SURF=  594 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005000
WINDOW=EXT_WINDOW1          : SURF=  595 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005000
FLOOR =ADJ_CEILING          : SURF=  592 : AREA=      56.000 : ADJACENT=R-MixteSmall-Fstack-6 : ADJ_SURF=133 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  593 : AREA=      56.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      201.600    : VOLUME=      168.000    : REFAREA=       56.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-Ftop-8  /  A i r n o d e  R-MixteLarge-Ftop-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-Ftop-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-Ftop-8
WALL  =ADJ_WALL             : SURF=  596 : AREA=      27.000 : ADJACENT=R-MixteLarge-Ftop-7 : ADJ_SURF=687 : FRONT : GEOSURF=0.056251
ROOF  =EXT_ROOF             : SURF=  597 : AREA=      63.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  598 : AREA=      63.000 : ADJACENT=R-MixteLarge-Fstack-8 : ADJ_SURF=273 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  599 : AREA=      21.000 : ADJACENT=RC-MixteLarge-Ftop-1 : ADJ_SURF=629 : FRONT : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  600 : AREA=      27.000 : ADJACENT=R-MixteLarge-Ftop-9 : ADJ_SURF=624 : FRONT : GEOSURF=0.056250
WALL  =EXT_WALL             : SURF=  601 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  602 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  603 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSmall-Ftop-4  /  A i r n o d e  R-MixteSmall-Ftop-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSmall-Ftop-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSmall-Ftop-4
WALL  =EXT_WALL             : SURF=  604 : AREA=      19.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.043333
WINDOW=EXT_WINDOW1          : SURF=  611 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005000
WINDOW=EXT_WINDOW1          : SURF=  612 : AREA=       2.250 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005000
WALL  =ADJ_WALL             : SURF=  605 : AREA=      21.000 : ADJACENT=R-MixteSmall-Ftop-5 : ADJ_SURF=584 : BACK : GEOSURF=0.046667
WALL  =ADJ_WALL             : SURF=  606 : AREA=      24.000 : ADJACENT=RC-MixteSmall-Ftop-1 : ADJ_SURF=551 : BACK : GEOSURF=0.053334
ROOF  =EXT_ROOF             : SURF=  607 : AREA=      56.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  608 : AREA=      15.000 : ADJACENT=R-MixteLarge-Ftop-11 : ADJ_SURF=657 : FRONT : GEOSURF=0.033333
FLOOR =ADJ_CEILING          : SURF=  609 : AREA=      56.000 : ADJACENT=R-MixteSmall-Fstack-4 : ADJ_SURF=168 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  610 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.013333
 REGIME
 CAPACITANCE=      201.600    : VOLUME=      168.000    : REFAREA=       56.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-Ftop-4  /  A i r n o d e  R-MixteLarge-Ftop-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-Ftop-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-Ftop-4
WALL  =ADJ_WALL             : SURF=  613 : AREA=      27.000 : ADJACENT=R-MixteLarge-Ftop-3 : ADJ_SURF=723 : FRONT : GEOSURF=0.056251
WALL  =ADJ_WALL             : SURF=  614 : AREA=      21.000 : ADJACENT=RC-MixteLarge-Ftop-1 : ADJ_SURF=641 : FRONT : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  615 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  619 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  620 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WALL  =ADJ_WALL             : SURF=  616 : AREA=      27.000 : ADJACENT=R-MixteLarge-Ftop-5 : ADJ_SURF=728 : FRONT : GEOSURF=0.056250
FLOOR =ADJ_CEILING          : SURF=  617 : AREA=      63.000 : ADJACENT=R-MixteLarge-Fstack-4 : ADJ_SURF=213 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  618 : AREA=      63.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-Ftop-9  /  A i r n o d e  R-MixteLarge-Ftop-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-Ftop-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-Ftop-9
WALL  =ADJ_WALL             : SURF=  621 : AREA=      21.000 : ADJACENT=RC-MixteLarge-Ftop-1 : ADJ_SURF=639 : FRONT : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  622 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  627 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  628 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
FLOOR =ADJ_CEILING          : SURF=  623 : AREA=      63.000 : ADJACENT=R-MixteLarge-Fstack-9 : ADJ_SURF=255 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  624 : AREA=      27.000 : ADJACENT=R-MixteLarge-Ftop-8 : ADJ_SURF=600 : BACK : GEOSURF=0.056251
ROOF  =EXT_ROOF             : SURF=  625 : AREA=      63.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  626 : AREA=      27.000 : ADJACENT=R-MixteLarge-Ftop-10 : ADJ_SURF=695 : FRONT : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-MixteLarge-Ftop-1  /  A i r n o d e  RC-MixteLarge-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-MixteLarge-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-MixteLarge-Ftop-1
WALL  =ADJ_WALL             : SURF=  629 : AREA=      21.000 : ADJACENT=R-MixteLarge-Ftop-8 : ADJ_SURF=599 : BACK : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  630 : AREA=      15.000 : ADJACENT=R-MixteLarge-Ftop-1a : ADJ_SURF=699 : FRONT : GEOSURF=0.008475
WALL  =ADJ_WALL             : SURF=  631 : AREA=      21.000 : ADJACENT=R-MixteLarge-Ftop-5 : ADJ_SURF=727 : FRONT : GEOSURF=0.011864
FLOOR =ADJ_CEILING          : SURF=  632 : AREA=     114.000 : ADJACENT=RC-MixteLarge-Fstack-1 : ADJ_SURF=300 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  633 : AREA=      21.000 : ADJACENT=R-MixteLarge-Ftop-11 : ADJ_SURF=655 : FRONT : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  634 : AREA=      21.000 : ADJACENT=R-MixteLarge-Ftop-2 : ADJ_SURF=677 : FRONT : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  635 : AREA=      21.000 : ADJACENT=R-MixteLarge-Ftop-6 : ADJ_SURF=668 : FRONT : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  636 : AREA=      27.000 : ADJACENT=R-MixteLarge-Ftop-2 : ADJ_SURF=676 : FRONT : GEOSURF=0.015258
WALL  =EXT_WALL             : SURF=  637 : AREA=      12.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.006780
WALL  =ADJ_WALL             : SURF=  638 : AREA=      27.000 : ADJACENT=R-MixteLarge-Ftop-11 : ADJ_SURF=653 : FRONT : GEOSURF=0.015254
WALL  =ADJ_WALL             : SURF=  639 : AREA=      21.000 : ADJACENT=R-MixteLarge-Ftop-9 : ADJ_SURF=621 : BACK : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  640 : AREA=      21.000 : ADJACENT=R-MixteLarge-Ftop-1c : ADJ_SURF=710 : FRONT : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  641 : AREA=      21.000 : ADJACENT=R-MixteLarge-Ftop-4 : ADJ_SURF=614 : BACK : GEOSURF=0.011864
WALL  =EXT_WALL             : SURF=  642 : AREA=       6.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003390
WALL  =EXT_WALL             : SURF=  643 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003390
ROOF  =EXT_ROOF             : SURF=  644 : AREA=     114.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  645 : AREA=      18.000 : ADJACENT=R-MixteLarge-Ftop-1b : ADJ_SURF=572 : BACK : GEOSURF=0.010169
WALL  =ADJ_WALL             : SURF=  646 : AREA=      21.000 : ADJACENT=R-MixteLarge-Ftop-7 : ADJ_SURF=682 : FRONT : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  647 : AREA=      21.000 : ADJACENT=R-MixteLarge-Ftop-3 : ADJ_SURF=721 : FRONT : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  648 : AREA=       6.000 : ADJACENT=R-MixteLarge-Ftop-1a : ADJ_SURF=700 : FRONT : GEOSURF=0.003390
WALL  =ADJ_WALL             : SURF=  649 : AREA=      21.000 : ADJACENT=R-MixteLarge-Ftop-10 : ADJ_SURF=692 : FRONT : GEOSURF=0.011864
WALL  =ADJ_WALL             : SURF=  650 : AREA=       6.000 : ADJACENT=R-MixteLarge-Ftop-1a : ADJ_SURF=705 : FRONT : GEOSURF=0.003390
 REGIME
 CAPACITANCE=      410.400    : VOLUME=      342.000    : REFAREA=      114.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-Ftop-11  /  A i r n o d e  R-MixteLarge-Ftop-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-Ftop-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-Ftop-11
WALL  =ADJ_WALL             : SURF=  651 : AREA=      27.000 : ADJACENT=R-MixteLarge-Ftop-10 : ADJ_SURF=693 : FRONT : GEOSURF=0.056250
FLOOR =ADJ_CEILING          : SURF=  652 : AREA=      63.000 : ADJACENT=R-MixteLarge-Fstack-11 : ADJ_SURF=310 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  653 : AREA=      27.000 : ADJACENT=RC-MixteLarge-Ftop-1 : ADJ_SURF=638 : BACK : GEOSURF=0.056250
ROOF  =EXT_ROOF             : SURF=  654 : AREA=      63.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  655 : AREA=      21.000 : ADJACENT=RC-MixteLarge-Ftop-1 : ADJ_SURF=633 : BACK : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  656 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.012500
WALL  =ADJ_WALL             : SURF=  657 : AREA=      15.000 : ADJACENT=R-MixteSmall-Ftop-4 : ADJ_SURF=608 : BACK : GEOSURF=0.031250
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSmall-Ftop-1  /  A i r n o d e  R-MixteSmall-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSmall-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSmall-Ftop-1
FLOOR =ADJ_CEILING          : SURF=  658 : AREA=      64.000 : ADJACENT=R-MixteSmall-Fstack-1 : ADJ_SURF=161 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  659 : AREA=      24.000 : ADJACENT=R-MixteSmall-Ftop-2 : ADJ_SURF=564 : BACK : GEOSURF=0.050001
WALL  =EXT_WALL             : SURF=  660 : AREA=      24.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.050000
WALL  =EXT_WALL             : SURF=  661 : AREA=      19.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040625
WINDOW=EXT_WINDOW1          : SURF=  664 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  665 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
WALL  =ADJ_WALL             : SURF=  662 : AREA=      24.000 : ADJACENT=RC-MixteSmall-Ftop-1 : ADJ_SURF=555 : BACK : GEOSURF=0.050000
ROOF  =EXT_ROOF             : SURF=  663 : AREA=      64.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      230.400    : VOLUME=      192.000    : REFAREA=       64.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-Ftop-6  /  A i r n o d e  R-MixteLarge-Ftop-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-Ftop-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-Ftop-6
WALL  =EXT_WALL             : SURF=  666 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  672 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  673 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
ROOF  =EXT_ROOF             : SURF=  667 : AREA=      63.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  668 : AREA=      21.000 : ADJACENT=RC-MixteLarge-Ftop-1 : ADJ_SURF=635 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  669 : AREA=      27.000 : ADJACENT=R-MixteLarge-Ftop-5 : ADJ_SURF=730 : FRONT : GEOSURF=0.056251
WALL  =EXT_WALL             : SURF=  670 : AREA=      27.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.056250
FLOOR =ADJ_CEILING          : SURF=  671 : AREA=      63.000 : ADJACENT=R-MixteLarge-Fstack-6 : ADJ_SURF=387 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-Ftop-2  /  A i r n o d e  R-MixteLarge-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-Ftop-2
WALL  =ADJ_WALL             : SURF=  674 : AREA=      27.000 : ADJACENT=R-MixteLarge-Ftop-3 : ADJ_SURF=720 : FRONT : GEOSURF=0.056250
FLOOR =ADJ_CEILING          : SURF=  675 : AREA=      63.000 : ADJACENT=R-MixteLarge-Fstack-2 : ADJ_SURF=391 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  676 : AREA=      27.000 : ADJACENT=RC-MixteLarge-Ftop-1 : ADJ_SURF=636 : BACK : GEOSURF=0.056250
WALL  =ADJ_WALL             : SURF=  677 : AREA=      21.000 : ADJACENT=RC-MixteLarge-Ftop-1 : ADJ_SURF=634 : BACK : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  678 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  680 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004688
WINDOW=EXT_WINDOW1          : SURF=  681 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
ROOF  =EXT_ROOF             : SURF=  679 : AREA=      63.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-Ftop-7  /  A i r n o d e  R-MixteLarge-Ftop-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-Ftop-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-Ftop-7
WALL  =ADJ_WALL             : SURF=  682 : AREA=      21.000 : ADJACENT=RC-MixteLarge-Ftop-1 : ADJ_SURF=646 : BACK : GEOSURF=0.043750
FLOOR =ADJ_CEILING          : SURF=  683 : AREA=      63.000 : ADJACENT=R-MixteLarge-Fstack-7 : ADJ_SURF=345 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  684 : AREA=      63.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  685 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  688 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  689 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WALL  =EXT_WALL             : SURF=  686 : AREA=      27.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.056251
WALL  =ADJ_WALL             : SURF=  687 : AREA=      27.000 : ADJACENT=R-MixteLarge-Ftop-8 : ADJ_SURF=596 : BACK : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-Ftop-10  /  A i r n o d e  R-MixteLarge-Ftop-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-Ftop-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-Ftop-10
FLOOR =ADJ_CEILING          : SURF=  690 : AREA=      63.000 : ADJACENT=R-MixteLarge-Fstack-10 : ADJ_SURF=332 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  691 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  696 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  697 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WALL  =ADJ_WALL             : SURF=  692 : AREA=      21.000 : ADJACENT=RC-MixteLarge-Ftop-1 : ADJ_SURF=649 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  693 : AREA=      27.000 : ADJACENT=R-MixteLarge-Ftop-11 : ADJ_SURF=651 : BACK : GEOSURF=0.056251
ROOF  =EXT_ROOF             : SURF=  694 : AREA=      63.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  695 : AREA=      27.000 : ADJACENT=R-MixteLarge-Ftop-9 : ADJ_SURF=626 : BACK : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-Ftop-1a  /  A i r n o d e  R-MixteLarge-Ftop-1a
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-Ftop-1a
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-Ftop-1a
WALL  =ADJ_WALL             : SURF=  698 : AREA=      30.000 : ADJACENT=R-MixteLarge-Ftop-1b : ADJ_SURF=576 : BACK : GEOSURF=0.058822
WALL  =ADJ_WALL             : SURF=  699 : AREA=      15.000 : ADJACENT=RC-MixteLarge-Ftop-1 : ADJ_SURF=630 : BACK : GEOSURF=0.029412
WALL  =ADJ_WALL             : SURF=  700 : AREA=       6.000 : ADJACENT=RC-MixteLarge-Ftop-1 : ADJ_SURF=648 : BACK : GEOSURF=0.011765
WALL  =ADJ_WALL             : SURF=  701 : AREA=      24.000 : ADJACENT=R-MixteSmall-Ftop-3 : ADJ_SURF=561 : BACK : GEOSURF=0.047059
FLOOR =ADJ_CEILING          : SURF=  702 : AREA=      66.000 : ADJACENT=R-MixteLarge-Fstack-1a : ADJ_SURF=428 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  703 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.032353
WINDOW=EXT_WINDOW1          : SURF=  706 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  707 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004412
ROOF  =EXT_ROOF             : SURF=  704 : AREA=      66.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  705 : AREA=       6.000 : ADJACENT=RC-MixteLarge-Ftop-1 : ADJ_SURF=650 : BACK : GEOSURF=0.011765
 REGIME
 CAPACITANCE=      237.600    : VOLUME=      198.000    : REFAREA=       66.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-Ftop-1c  /  A i r n o d e  R-MixteLarge-Ftop-1c
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-Ftop-1c
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-Ftop-1c
WALL  =ADJ_WALL             : SURF=  708 : AREA=      30.000 : ADJACENT=R-MixteLarge-Ftop-1b : ADJ_SURF=575 : BACK : GEOSURF=0.058823
WALL  =EXT_WALL             : SURF=  709 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.045588
WINDOW=EXT_WINDOW1          : SURF=  714 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  715 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  716 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WALL  =ADJ_WALL             : SURF=  710 : AREA=      21.000 : ADJACENT=RC-MixteLarge-Ftop-1 : ADJ_SURF=640 : BACK : GEOSURF=0.041176
FLOOR =ADJ_CEILING          : SURF=  711 : AREA=      70.000 : ADJACENT=R-MixteLarge-Fstack-1c : ADJ_SURF=441 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  712 : AREA=      70.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  713 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.032353
WINDOW=EXT_WINDOW1          : SURF=  717 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  718 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004412
 REGIME
 CAPACITANCE=      252.000    : VOLUME=      210.000    : REFAREA=       70.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-Ftop-3  /  A i r n o d e  R-MixteLarge-Ftop-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-Ftop-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-Ftop-3
FLOOR =ADJ_CEILING          : SURF=  719 : AREA=      63.000 : ADJACENT=R-MixteLarge-Fstack-3 : ADJ_SURF=352 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  720 : AREA=      27.000 : ADJACENT=R-MixteLarge-Ftop-2 : ADJ_SURF=674 : BACK : GEOSURF=0.056251
WALL  =ADJ_WALL             : SURF=  721 : AREA=      21.000 : ADJACENT=RC-MixteLarge-Ftop-1 : ADJ_SURF=647 : BACK : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  722 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  725 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  726 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WALL  =ADJ_WALL             : SURF=  723 : AREA=      27.000 : ADJACENT=R-MixteLarge-Ftop-4 : ADJ_SURF=613 : BACK : GEOSURF=0.056250
ROOF  =EXT_ROOF             : SURF=  724 : AREA=      63.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteLarge-Ftop-5  /  A i r n o d e  R-MixteLarge-Ftop-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteLarge-Ftop-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteLarge-Ftop-5
WALL  =ADJ_WALL             : SURF=  727 : AREA=      21.000 : ADJACENT=RC-MixteLarge-Ftop-1 : ADJ_SURF=631 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  728 : AREA=      27.000 : ADJACENT=R-MixteLarge-Ftop-4 : ADJ_SURF=616 : BACK : GEOSURF=0.056251
FLOOR =ADJ_CEILING          : SURF=  729 : AREA=      63.000 : ADJACENT=R-MixteLarge-Fstack-5 : ADJ_SURF=328 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  730 : AREA=      27.000 : ADJACENT=R-MixteLarge-Ftop-6 : ADJ_SURF=669 : BACK : GEOSURF=0.056250
WALL  =EXT_WALL             : SURF=  731 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  733 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  734 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
ROOF  =EXT_ROOF             : SURF=  732 : AREA=      63.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  P-Main-Fcave-1  /  A i r n o d e  P-Main-Fcave-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE P-Main-Fcave-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE P-Main-Fcave-1
CEILING=ADJ_CEILING          : SURF=  735 : AREA=      63.000 : ADJACENT=R-MixteLarge-F0-7 : ADJ_SURF=543 : FRONT
WALL  =GROUND_WALL             : SURF=  736 : AREA=      90.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.032967
CEILING=ADJ_CEILING          : SURF=  737 : AREA=      63.000 : ADJACENT=R-MixteLarge-F0-8 : ADJ_SURF=530 : FRONT
WALL  =GROUND_WALL             : SURF=  738 : AREA=     141.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.051648
CEILING=ADJ_CEILING          : SURF=  739 : AREA=      56.000 : ADJACENT=R-MixteSmall-F0-4 : ADJ_SURF=82 : FRONT
CEILING=ADJ_CEILING          : SURF=  740 : AREA=      63.000 : ADJACENT=R-MixteLarge-F0-5 : ADJ_SURF=177 : FRONT
CEILING=ADJ_CEILING          : SURF=  741 : AREA=      63.000 : ADJACENT=R-MixteLarge-F0-6 : ADJ_SURF=471 : FRONT
WALL  =GROUND_WALL             : SURF=  742 : AREA=      51.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.018681
CEILING=ADJ_CEILING          : SURF=  743 : AREA=      64.000 : ADJACENT=C-MixteSmall-F0-1 : ADJ_SURF=17 : FRONT
CEILING=ADJ_CEILING          : SURF=  744 : AREA=      63.000 : ADJACENT=R-MixteLarge-F0-11 : ADJ_SURF=410 : FRONT
CEILING=ADJ_CEILING          : SURF=  745 : AREA=      56.000 : ADJACENT=R-MixteSmall-F0-5 : ADJ_SURF=63 : FRONT
CEILING=ADJ_CEILING          : SURF=  746 : AREA=      64.000 : ADJACENT=C-MixteSmall-F0-3 : ADJ_SURF=110 : FRONT
CEILING=ADJ_CEILING          : SURF=  747 : AREA=      63.000 : ADJACENT=R-MixteLarge-F0-9 : ADJ_SURF=524 : FRONT
WALL  =GROUND_WALL             : SURF=  748 : AREA=      72.000 :BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.026374
CEILING=ADJ_CEILING          : SURF=  749 : AREA=      48.000 : ADJACENT=RC-MixteSmall-F0-1 : ADJ_SURF=39 : FRONT
CEILING=ADJ_CEILING          : SURF=  750 : AREA=      64.000 : ADJACENT=C-MixteSmall-F0-2 : ADJ_SURF=97 : FRONT
CEILING=ADJ_CEILING          : SURF=  751 : AREA=      63.000 : ADJACENT=R-MixteLarge-F0-4 : ADJ_SURF=358 : FRONT
CEILING=ADJ_CEILING          : SURF=  752 : AREA=      63.000 : ADJACENT=R-MixteLarge-F0-3 : ADJ_SURF=400 : FRONT
CEILING=ADJ_CEILING          : SURF=  753 : AREA=      63.000 : ADJACENT=R-MixteLarge-F0-2 : ADJ_SURF=490 : FRONT
CEILING=ADJ_CEILING          : SURF=  754 : AREA=      56.000 : ADJACENT=R-MixteSmall-F0-6 : ADJ_SURF=3 : FRONT
WALL  =GROUND_WALL             : SURF=  755 : AREA=      60.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.021978
WALL  =GROUND_WALL             : SURF=  756 : AREA=     132.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.048352
FLOOR =GROUND_FLOOR         : SURF=  757 : AREA=    1348.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  758 : AREA=      63.000 : ADJACENT=R-MixteLarge-F0-10 : ADJ_SURF=517 : FRONT
CEILING=ADJ_CEILING          : SURF=  759 : AREA=     196.000 : ADJACENT=C-MixteLarge-F0-1 : ADJ_SURF=242 : FRONT
CEILING=ADJ_CEILING          : SURF=  760 : AREA=     114.000 : ADJACENT=RC-MixteLarge-F0-1 : ADJ_SURF=237 : FRONT
 REGIME
 CAPACITANCE=     4852.800    : VOLUME=     4044.000    : REFAREA=     1348.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*-----------------------------------------------------------------------------------------------------------------------
OUTPUTS
TRANSFER : TIMEBASE=1.000
AIRNODES = R-MixteSmall-F0-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSmall-F1-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-MixteSmall-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSmall-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-MixteSmall-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-MixteSmall-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSmall-F1-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSmall-F0-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSmall-F1-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSmall-F0-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSmall-F1-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-MixteSmall-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSmall-F1-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-MixteSmall-F0-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSmall-Fstack-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSmall-Fstack-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSmall-Fstack-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSmall-Fstack-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-MixteSmall-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSmall-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSmall-Fstack-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-F0-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-MixteLarge-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-F1-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-Fstack-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-MixteLarge-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-MixteLarge-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-Fstack-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-F1-1a
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-Fstack-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-F1-1b
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-MixteLarge-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-Fstack-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-F1-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-Fstack-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-Fstack-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-Fstack-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-Fstack-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-F0-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-F1-1c
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-F1-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-Fstack-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-Fstack-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-F0-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-F0-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-F1-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-Fstack-1a
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-F1-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-Fstack-1c
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-F1-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-F1-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-F0-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-F1-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-F1-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-Fstack-1b
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-F1-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-F0-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-F0-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-F0-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-F0-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-MixteSmall-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSmall-Ftop-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSmall-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-Ftop-1b
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSmall-Ftop-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSmall-Ftop-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-Ftop-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSmall-Ftop-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-Ftop-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-Ftop-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-MixteLarge-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-Ftop-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSmall-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-Ftop-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-Ftop-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-Ftop-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-Ftop-1a
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-Ftop-1c
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-Ftop-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteLarge-Ftop-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = P-Main-Fcave-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  T R N S F L O W Multizone Airflow Network (Model COMIS 3.1)
*-----------------------------------------------------------------------------------------------------------------------
*  E n d
*-----------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Single Clear
Window ID   : 6501
Tilt        : 90.0
Glazings    : 1
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.870 0.870 0.868 0.865 0.857 0.837 0.789 0.674 0.417 0.000 0.791
Abs1  0.052 0.053 0.054 0.055 0.057 0.060 0.062 0.063 0.062 0.000 0.058
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Rbsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Tvis  0.896 0.895 0.895 0.892 0.885 0.866 0.818 0.701 0.437 0.000 0.818
Rfvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
Rbvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
SHGC  0.808   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.905
Layer ID#        21011        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)      4.0        0        0        0        0        0
Cond(W/m2-K     ) 250.0        0        0        0        0        0
Spectral File PLANICLEAR 4         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.54  7.16  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
0        6.71  30.84  3.30  7.26  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
783        0.00   4.00  3.59  7.12  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
783        6.71  30.84  3.32  7.25  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Air
Window ID   : 6502
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.820
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.39  7.01  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
0        6.71  30.84  3.23  7.08  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
783        0.00   4.00  3.50  6.83  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
783        6.71  30.84  3.26  7.01  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Argon
Window ID   : 6503
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.825
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.38  6.99  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
0        6.71  30.84  3.23  7.06  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
783        0.00   4.00  3.49  6.80  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
783        6.71  30.84  3.26  6.98  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Air
Window ID   : 6504
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.431   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.46  6.05  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.25  6.60  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Air
Window ID   : 6505
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.389   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.50  6.59  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.26  6.82  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Argon
Window ID   : 6506
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.433   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.44  6.12  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.24  6.35  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Argon
Window ID   : 6507
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.387   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.48  6.47  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.25  6.72  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #3 Argon
Window ID   : 6508
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.081 0.082 0.083 0.086 0.089 0.093 0.096 0.098 0.095 0.000 0.090
Abs2  0.193 0.194 0.198 0.200 0.199 0.196 0.192 0.174 0.110 0.000 0.187
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Rbsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
Rbvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
SHGC  0.342   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21011    21135        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.016        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 COOL-LITE SK         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  3.49  7.59  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.25  7.36  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #2 Argon
Window ID   : 6509
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.416 0.420 0.425 0.428 0.425 0.423 0.422 0.406 0.309 0.001 0.411
Abs2  0.007 0.007 0.007 0.007 0.007 0.008 0.007 0.007 0.005 0.000 0.007
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Rbsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
Rbvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
SHGC  0.221   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21135    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.016    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File COOL-LITE SK PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  4.01  6.24  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.38  6.66  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Triple Low-e #2#5 High Gain
Window ID   : 6510
Tilt        : 90.0
Glazings    : 3
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.483 0.488 0.475 0.459 0.440 0.405 0.331 0.209 0.077 0.000 0.375
Abs1  0.111 0.113 0.124 0.133 0.137 0.148 0.178 0.222 0.218 0.001 0.154
Abs2  0.038 0.039 0.039 0.039 0.040 0.041 0.041 0.037 0.030 0.000 0.039
Abs3  0.041 0.043 0.049 0.054 0.055 0.058 0.066 0.067 0.041 0.000 0.056
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Rbsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Tvis  0.686 0.693 0.675 0.653 0.626 0.575 0.469 0.294 0.108 0.000 0.532
Rfvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
Rbvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
SHGC  0.421   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.744
Layer ID#        21422    21011    21422        0        0        0
Tir              0.000    0.000    0.000        0        0        0
Emis F           0.840    0.840    0.039        0        0        0
Emis B           0.039    0.840    0.840        0        0        0
Thickness(mm)      4.0      4.0      4.0        0        0        0
Cond(W/m2-K     ) 250.0    250.0    250.0        0        0        0
Spectral File PLANITHERM X PLANICLEAR 4 PLANITHERM X         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.26  6.68  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
0        6.71  30.84  3.19  6.71  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
783        0.00   4.00  3.51  6.66  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
783        6.71  30.84  3.25  6.23  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
*** END OF LIBRARY ***
************************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis-daylight
************************************************************************************************************
  6501   ENE6510 Single Clear                     4                5.49  0.808  0.87  0.078  0.905
  6502   ENE6510 Double Clear Air                 4/12/4           2.9  0.699  0.765  0.138  0.82
  6503   ENE6510 Double Clear Argon               4/12/4           2.76  0.699  0.765  0.138  0.825
  6504   ENE6510 Double Low-e #3 Air              4/12/4           1.59  0.431  0.462  0.401  0.719
  6505   ENE6510 Double Low-e #2 Air              4/12/4           1.59  0.389  0.462  0.407  0.719
  6506   ENE6510 Double Low-e #3 Argon            4/12/4           1.22  0.433  0.462  0.401  0.719
  6507   ENE6510 Double Low-e #2 Argon            4/12/4           1.22  0.387  0.462  0.407  0.719
  6508   ENE6510 Double Low-e Cool #3 Argon       4/12/4           1.19  0.342  0.259  0.467  0.523
  6509   ENE6510 Double Low-e Cool #2 Argon       4/12/4           1.19  0.221  0.259  0.318  0.523
  6510   ENE6510 Triple Low-e #2#5 High Gain      4/12.7/4/12.7/4  0.93  0.421  0.483  0.327  0.744
_EXTENSION_WINPOOL_END_
_EXTENSION_BuildingGeometry_START_
vertex 1 36.000000000000 71.000000000000 4.500000000000
vertex 2 36.000000000000 64.000000000000 4.500000000000
vertex 3 44.000000000000 64.000000000000 4.500000000000
vertex 4 44.000000000000 71.000000000000 4.500000000000
vertex 5 44.000000000000 64.000000000000 0.000000000000
vertex 6 44.000000000000 71.000000000000 0.000000000000
vertex 7 36.000000000000 64.000000000000 0.000000000000
vertex 8 36.000000000000 71.000000000000 0.000000000000
vertex 9 37.000000000000 64.000000000000 2.500000000000
vertex 10 37.000000000000 64.000000000000 1.000000000000
vertex 11 38.500000000000 64.000000000000 1.000000000000
vertex 12 38.500000000000 64.000000000000 2.500000000000
vertex 13 41.500000000000 64.000000000000 2.500000000000
vertex 14 41.500000000000 64.000000000000 1.000000000000
vertex 15 43.000000000000 64.000000000000 1.000000000000
vertex 16 43.000000000000 64.000000000000 2.500000000000
vertex 17 36.000000000000 71.000000000000 7.500000000000
vertex 18 36.000000000000 64.000000000000 7.500000000000
vertex 19 44.000000000000 64.000000000000 7.500000000000
vertex 20 44.000000000000 71.000000000000 7.500000000000
vertex 21 41.500000000000 64.000000000000 7.000000000000
vertex 22 41.500000000000 64.000000000000 5.500000000000
vertex 23 43.000000000000 64.000000000000 5.500000000000
vertex 24 43.000000000000 64.000000000000 7.000000000000
vertex 25 37.000000000000 64.000000000000 7.000000000000
vertex 26 37.000000000000 64.000000000000 5.500000000000
vertex 27 38.500000000000 64.000000000000 5.500000000000
vertex 28 38.500000000000 64.000000000000 7.000000000000
vertex 29 44.000000000000 81.000000000000 0.000000000000
vertex 30 44.000000000000 73.000000000000 0.000000000000
vertex 31 36.000000000000 73.000000000000 0.000000000000
vertex 32 36.000000000000 81.000000000000 0.000000000000
vertex 33 36.000000000000 81.000000000000 4.500000000000
vertex 34 36.000000000000 73.000000000000 4.500000000000
vertex 35 44.000000000000 73.000000000000 4.500000000000
vertex 36 44.000000000000 81.000000000000 4.500000000000
vertex 37 43.500000000000 81.000000000000 4.000000000000
vertex 38 43.500000000000 81.000000000000 0.500000000000
vertex 39 36.500000000000 81.000000000000 0.500000000000
vertex 40 36.500000000000 81.000000000000 4.000000000000
vertex 41 36.000000000000 81.000000000000 7.500000000000
vertex 42 36.000000000000 73.000000000000 7.500000000000
vertex 43 44.000000000000 73.000000000000 7.500000000000
vertex 44 44.000000000000 81.000000000000 7.500000000000
vertex 45 43.000000000000 81.000000000000 7.000000000000
vertex 46 43.000000000000 81.000000000000 5.500000000000
vertex 47 41.500000000000 81.000000000000 5.500000000000
vertex 48 41.500000000000 81.000000000000 7.000000000000
vertex 49 38.500000000000 81.000000000000 7.000000000000
vertex 50 38.500000000000 81.000000000000 5.500000000000
vertex 51 37.000000000000 81.000000000000 5.500000000000
vertex 52 37.000000000000 81.000000000000 7.000000000000
vertex 53 28.000000000000 71.000000000000 4.500000000000
vertex 54 28.000000000000 71.000000000000 0.000000000000
vertex 55 28.000000000000 73.000000000000 0.000000000000
vertex 56 28.000000000000 73.000000000000 4.500000000000
vertex 57 20.000000000000 73.000000000000 4.500000000000
vertex 58 20.000000000000 71.000000000000 4.500000000000
vertex 59 20.000000000000 73.000000000000 0.000000000000
vertex 60 20.000000000000 71.000000000000 0.000000000000
vertex 61 28.000000000000 73.000000000000 7.500000000000
vertex 62 20.000000000000 73.000000000000 7.500000000000
vertex 63 20.000000000000 71.000000000000 7.500000000000
vertex 64 28.000000000000 71.000000000000 7.500000000000
vertex 65 28.000000000000 64.000000000000 7.500000000000
vertex 66 28.000000000000 64.000000000000 4.500000000000
vertex 67 33.500000000000 64.000000000000 7.000000000000
vertex 68 33.500000000000 64.000000000000 5.500000000000
vertex 69 35.000000000000 64.000000000000 5.500000000000
vertex 70 35.000000000000 64.000000000000 7.000000000000
vertex 71 29.000000000000 64.000000000000 7.000000000000
vertex 72 29.000000000000 64.000000000000 5.500000000000
vertex 73 30.500000000000 64.000000000000 5.500000000000
vertex 74 30.500000000000 64.000000000000 7.000000000000
vertex 75 28.000000000000 64.000000000000 0.000000000000
vertex 76 33.500000000000 64.000000000000 2.500000000000
vertex 77 33.500000000000 64.000000000000 1.000000000000
vertex 78 35.000000000000 64.000000000000 1.000000000000
vertex 79 35.000000000000 64.000000000000 2.500000000000
vertex 80 29.000000000000 64.000000000000 2.500000000000
vertex 81 29.000000000000 64.000000000000 1.000000000000
vertex 82 30.500000000000 64.000000000000 1.000000000000
vertex 83 30.500000000000 64.000000000000 2.500000000000
vertex 84 20.000000000000 70.999999999999 4.500000000000
vertex 85 20.000000000000 70.999999999999 7.500000000000
vertex 86 20.000000000000 63.999999999999 7.500000000000
vertex 87 28.000000000000 63.999999999999 7.500000000000
vertex 88 20.000000000000 63.999999999999 4.500000000000
vertex 89 28.000000000000 63.999999999999 4.500000000000
vertex 90 25.500000000000 63.999999999999 7.000000000000
vertex 91 25.500000000000 63.999999999999 5.500000000000
vertex 92 27.000000000000 63.999999999999 5.500000000000
vertex 93 27.000000000000 63.999999999999 7.000000000000
vertex 94 21.000000000000 63.999999999999 7.000000000000
vertex 95 21.000000000000 63.999999999999 5.500000000000
vertex 96 22.500000000000 63.999999999999 5.500000000000
vertex 97 22.500000000000 63.999999999999 7.000000000000
vertex 98 20.000000000000 68.999999999999 7.500000000000
vertex 99 20.000000000000 68.999999999999 4.500000000000
vertex 100 20.000000000000 70.999999999999 0.000000000000
vertex 101 28.000000000000 63.999999999999 0.000000000000
vertex 102 20.000000000000 68.999999999999 0.000000000000
vertex 103 20.000000000000 63.999999999999 0.000000000000
vertex 104 21.000000000000 63.999999999999 2.500000000000
vertex 105 21.000000000000 63.999999999999 1.000000000000
vertex 106 22.500000000000 63.999999999999 1.000000000000
vertex 107 22.500000000000 63.999999999999 2.500000000000
vertex 108 25.500000000000 63.999999999999 2.500000000000
vertex 109 25.500000000000 63.999999999999 1.000000000000
vertex 110 27.000000000000 63.999999999999 1.000000000000
vertex 111 27.000000000000 63.999999999999 2.500000000000
vertex 112 28.000000000000 81.000000000000 7.500000000000
vertex 113 28.000000000000 81.000000000000 4.500000000000
vertex 114 35.000000000000 81.000000000000 7.000000000000
vertex 115 35.000000000000 81.000000000000 5.500000000000
vertex 116 33.500000000000 81.000000000000 5.500000000000
vertex 117 33.500000000000 81.000000000000 7.000000000000
vertex 118 30.500000000000 81.000000000000 7.000000000000
vertex 119 30.500000000000 81.000000000000 5.500000000000
vertex 120 29.000000000000 81.000000000000 5.500000000000
vertex 121 29.000000000000 81.000000000000 7.000000000000
vertex 122 28.000000000000 81.000000000000 0.000000000000
vertex 123 35.500000000000 81.000000000000 4.000000000000
vertex 124 35.500000000000 81.000000000000 0.500000000000
vertex 125 28.500000000000 81.000000000000 0.500000000000
vertex 126 28.500000000000 81.000000000000 4.000000000000
vertex 127 20.000000000000 80.999999999999 7.500000000000
vertex 128 20.000000000000 80.999999999999 4.500000000000
vertex 129 20.000000000000 72.999999999999 4.500000000000
vertex 130 20.000000000000 72.999999999999 7.500000000000
vertex 131 22.500000000000 80.999999999997 7.000000000000
vertex 132 22.500000000000 80.999999999997 5.500000000000
vertex 133 21.000000000000 80.999999999997 5.500000000000
vertex 134 21.000000000000 80.999999999997 7.000000000000
vertex 135 27.000000000000 80.999999999997 7.000000000000
vertex 136 27.000000000000 80.999999999997 5.500000000000
vertex 137 25.500000000000 80.999999999997 5.500000000000
vertex 138 25.500000000000 80.999999999997 7.000000000000
vertex 139 28.000000000000 72.999999999999 7.500000000000
vertex 140 28.000000000000 72.999999999999 4.500000000000
vertex 141 20.000000000000 72.999999999999 0.000000000000
vertex 142 28.000000000000 72.999999999999 0.000000000000
vertex 143 20.000000000000 80.999999999999 0.000000000000
vertex 144 27.500000000000 80.999999999997 4.000000000000
vertex 145 27.500000000000 80.999999999997 0.500000000000
vertex 146 20.500000000000 80.999999999997 0.500000000000
vertex 147 20.500000000000 80.999999999997 4.000000000000
vertex 148 20.000000000000 80.999999999999 10.500000000000
vertex 149 20.000000000000 72.999999999999 10.500000000000
vertex 150 28.000000000000 81.000000000000 10.500000000000
vertex 151 27.000000000000 80.999999999997 10.000000000000
vertex 152 27.000000000000 80.999999999997 8.500000000000
vertex 153 25.500000000000 80.999999999997 8.500000000000
vertex 154 25.500000000000 80.999999999997 10.000000000000
vertex 155 22.500000000000 80.999999999997 10.000000000000
vertex 156 22.500000000000 80.999999999997 8.500000000000
vertex 157 21.000000000000 80.999999999997 8.500000000000
vertex 158 21.000000000000 80.999999999997 10.000000000000
vertex 159 28.000000000000 72.999999999999 10.500000000000
vertex 160 36.000000000000 81.000000000000 10.500000000000
vertex 161 30.500000000000 81.000000000000 10.000000000000
vertex 162 30.500000000000 81.000000000000 8.500000000000
vertex 163 29.000000000000 81.000000000000 8.500000000000
vertex 164 29.000000000000 81.000000000000 10.000000000000
vertex 165 35.000000000000 81.000000000000 10.000000000000
vertex 166 35.000000000000 81.000000000000 8.500000000000
vertex 167 33.500000000000 81.000000000000 8.500000000000
vertex 168 33.500000000000 81.000000000000 10.000000000000
vertex 169 28.000000000000 73.000000000000 10.500000000000
vertex 170 36.000000000000 73.000000000000 10.500000000000
vertex 171 36.000000000000 71.000000000000 10.500000000000
vertex 172 36.000000000000 64.000000000000 10.500000000000
vertex 173 44.000000000000 64.000000000000 10.500000000000
vertex 174 44.000000000000 71.000000000000 10.500000000000
vertex 175 37.000000000000 64.000000000000 10.000000000000
vertex 176 37.000000000000 64.000000000000 8.500000000000
vertex 177 38.500000000000 64.000000000000 8.500000000000
vertex 178 38.500000000000 64.000000000000 10.000000000000
vertex 179 41.500000000000 64.000000000000 10.000000000000
vertex 180 41.500000000000 64.000000000000 8.500000000000
vertex 181 43.000000000000 64.000000000000 8.500000000000
vertex 182 43.000000000000 64.000000000000 10.000000000000
vertex 183 28.000000000000 71.000000000000 10.500000000000
vertex 184 28.000000000000 64.000000000000 10.500000000000
vertex 185 29.000000000000 64.000000000000 10.000000000000
vertex 186 29.000000000000 64.000000000000 8.500000000000
vertex 187 30.500000000000 64.000000000000 8.500000000000
vertex 188 30.500000000000 64.000000000000 10.000000000000
vertex 189 33.500000000000 64.000000000000 10.000000000000
vertex 190 33.500000000000 64.000000000000 8.500000000000
vertex 191 35.000000000000 64.000000000000 8.500000000000
vertex 192 35.000000000000 64.000000000000 10.000000000000
vertex 193 20.000000000000 73.000000000000 10.500000000000
vertex 194 20.000000000000 71.000000000000 10.500000000000
vertex 195 44.000000000000 73.000000000000 10.500000000000
vertex 196 44.000000000000 81.000000000000 10.500000000000
vertex 197 38.500000000000 81.000000000000 10.000000000000
vertex 198 38.500000000000 81.000000000000 8.500000000000
vertex 199 37.000000000000 81.000000000000 8.500000000000
vertex 200 37.000000000000 81.000000000000 10.000000000000
vertex 201 43.000000000000 81.000000000000 10.000000000000
vertex 202 43.000000000000 81.000000000000 8.500000000000
vertex 203 41.500000000000 81.000000000000 8.500000000000
vertex 204 41.500000000000 81.000000000000 10.000000000000
vertex 205 20.000000000000 70.999999999999 10.500000000000
vertex 206 20.000000000000 68.999999999999 10.500000000000
vertex 207 20.000000000000 63.999999999999 10.500000000000
vertex 208 28.000000000000 63.999999999999 10.500000000000
vertex 209 21.000000000000 63.999999999999 10.000000000000
vertex 210 21.000000000000 63.999999999999 8.500000000000
vertex 211 22.500000000000 63.999999999999 8.500000000000
vertex 212 22.500000000000 63.999999999999 10.000000000000
vertex 213 25.500000000000 63.999999999999 10.000000000000
vertex 214 25.500000000000 63.999999999999 8.500000000000
vertex 215 27.000000000000 63.999999999999 8.500000000000
vertex 216 27.000000000000 63.999999999999 10.000000000000
vertex 217 -0.000000000001 47.999999999999 4.500000000000
vertex 218 -0.000000000001 47.999999999999 0.000000000000
vertex 219 -0.000000000001 40.999999999999 0.000000000000
vertex 220 -0.000000000001 40.999999999999 4.500000000000
vertex 221 0.000000000000 43.499999999999 2.500000000000
vertex 222 0.000000000000 43.499999999999 1.000000000000
vertex 223 0.000000000000 41.999999999999 1.000000000000
vertex 224 0.000000000000 41.999999999999 2.500000000000
vertex 225 0.000000000000 46.999999999999 2.500000000000
vertex 226 0.000000000000 46.999999999999 1.000000000000
vertex 227 0.000000000000 45.499999999999 1.000000000000
vertex 228 0.000000000000 45.499999999999 2.500000000000
vertex 229 9.000000000000 47.999999999999 4.500000000000
vertex 230 9.000000000000 47.999999999999 0.000000000000
vertex 231 9.000000000000 40.999999999999 0.000000000000
vertex 232 9.000000000000 40.999999999999 4.500000000000
vertex 233 9.000000000000 68.999999999999 7.500000000000
vertex 234 9.000000000000 68.999999999999 4.500000000000
vertex 235 9.000000000000 61.999999999999 4.500000000000
vertex 236 9.000000000000 61.999999999999 7.500000000000
vertex 237 9.000000000000 54.999999999999 7.500000000000
vertex 238 9.000000000000 54.999999999999 4.500000000000
vertex 239 9.000000000000 47.999999999999 7.500000000000
vertex 240 18.000000000000 72.999999999999 4.500000000000
vertex 241 18.000000000000 72.999999999999 7.500000000000
vertex 242 11.000000000000 54.999999999999 7.500000000000
vertex 243 11.000000000000 54.999999999999 4.500000000000
vertex 244 11.000000000000 61.999999999999 4.500000000000
vertex 245 11.000000000000 61.999999999999 7.500000000000
vertex 246 11.000000000000 68.999999999999 4.500000000000
vertex 247 11.000000000000 68.999999999999 7.500000000000
vertex 248 0.000000000000 70.999999999998 7.500000000000
vertex 249 0.000000000000 70.999999999998 4.500000000000
vertex 250 0.000000000000 68.999999999999 4.500000000000
vertex 251 0.000000000000 68.999999999999 7.500000000000
vertex 252 11.000000000000 47.999999999999 7.500000000000
vertex 253 11.000000000000 47.999999999999 4.500000000000
vertex 254 11.000000000000 40.999999999999 7.500000000000
vertex 255 11.000000000000 40.999999999999 4.500000000000
vertex 256 9.000000000000 40.999999999999 7.500000000000
vertex 257 9.000000000000 33.999999999999 4.500000000000
vertex 258 9.000000000000 33.999999999999 7.500000000000
vertex 259 11.000000000000 33.999999999999 4.500000000000
vertex 260 11.000000000000 33.999999999999 7.500000000000
vertex 261 18.000000000000 70.999999999999 4.500000000000
vertex 262 18.000000000000 70.999999999999 7.500000000000
vertex 263 13.000000000000 70.999999999999 7.500000000000
vertex 264 13.000000000000 70.999999999999 4.500000000000
vertex 265 7.000000000000 70.999999999999 4.500000000000
vertex 266 7.000000000000 70.999999999999 7.500000000000
vertex 267 20.000000000000 40.999999999999 4.500000000000
vertex 268 20.000000000000 33.999999999999 4.500000000000
vertex 269 20.000000000000 33.999999999999 7.500000000000
vertex 270 20.000000000000 40.999999999999 7.500000000000
vertex 271 20.000000000000 38.499999999999 7.000000000000
vertex 272 20.000000000000 38.499999999999 5.500000000000
vertex 273 20.000000000000 39.999999999999 5.500000000000
vertex 274 20.000000000000 39.999999999999 7.000000000000
vertex 275 20.000000000000 34.999999999999 7.000000000000
vertex 276 20.000000000000 34.999999999999 5.500000000000
vertex 277 20.000000000000 36.499999999999 5.500000000000
vertex 278 20.000000000000 36.499999999999 7.000000000000
vertex 279 -0.000000000001 54.999999999999 10.500000000000
vertex 280 -0.000000000001 47.999999999999 10.500000000000
vertex 281 9.000000000000 47.999999999999 10.500000000000
vertex 282 9.000000000000 54.999999999999 10.500000000000
vertex 283 -0.000000000001 47.999999999999 7.500000000000
vertex 284 -0.000000000001 54.999999999999 7.500000000000
vertex 285 0.000000000000 53.999999999999 10.000000000000
vertex 286 0.000000000000 53.999999999999 8.500000000000
vertex 287 0.000000000000 52.499999999999 8.500000000000
vertex 288 0.000000000000 52.499999999999 10.000000000000
vertex 289 0.000000000000 50.499999999999 10.000000000000
vertex 290 0.000000000000 50.499999999999 8.500000000000
vertex 291 0.000000000000 48.999999999999 8.500000000000
vertex 292 0.000000000000 48.999999999999 10.000000000000
vertex 293 9.000000000000 33.999999999999 0.000000000000
vertex 294 11.000000000000 33.999999999999 0.000000000000
vertex 295 18.000000000000 72.999999999999 0.000000000000
vertex 296 11.000000000000 47.999999999999 0.000000000000
vertex 297 11.000000000000 54.999999999999 0.000000000000
vertex 298 11.000000000000 40.999999999999 0.000000000000
vertex 299 0.000000000000 70.999999999998 0.000000000000
vertex 300 0.000000000000 68.999999999999 0.000000000000
vertex 301 9.000000000000 61.999999999998 4.500000000000
vertex 302 9.000000000000 61.999999999998 0.000000000000
vertex 303 9.000000000000 54.999999999999 0.000000000000
vertex 304 11.000000000000 61.999999999999 0.000000000000
vertex 305 18.000000000000 70.999999999999 0.000000000000
vertex 306 11.000000000000 68.999999999999 0.000000000000
vertex 307 9.000000000000 68.999999999999 0.000000000000
vertex 308 18.000000000000 73.000000000000 0.000000000000
vertex 309 0.000000000000 80.999999999999 0.000000000000
vertex 310 13.000000000000 80.999999999999 4.500000000000
vertex 311 18.000000000000 73.000000000000 4.500000000000
vertex 312 0.000000000000 80.999999999999 4.500000000000
vertex 313 7.000000000000 80.999999999999 4.500000000000
vertex 314 0.000000000000 80.499999999999 4.000000000000
vertex 315 0.000000000000 80.499999999999 0.500000000000
vertex 316 0.000000000000 71.499999999998 0.500000000000
vertex 317 0.000000000000 71.499999999998 4.000000000000
vertex 318 19.500000000000 80.999999999999 4.000000000000
vertex 319 19.500000000000 80.999999999999 0.500000000000
vertex 320 0.500000000000 80.999999999999 0.500000000000
vertex 321 0.500000000000 80.999999999999 4.000000000000
vertex 322 11.000000000000 47.999999999999 10.500000000000
vertex 323 20.000000000000 47.999999999999 7.500000000000
vertex 324 20.000000000000 47.999999999999 10.500000000000
vertex 325 20.000000000000 54.999999999999 7.500000000000
vertex 326 20.000000000000 54.999999999999 10.500000000000
vertex 327 20.000000000000 48.999999999999 10.000000000000
vertex 328 20.000000000000 48.999999999999 8.500000000000
vertex 329 20.000000000000 50.499999999999 8.500000000000
vertex 330 20.000000000000 50.499999999999 10.000000000000
vertex 331 20.000000000000 52.499999999999 10.000000000000
vertex 332 20.000000000000 52.499999999999 8.500000000000
vertex 333 20.000000000000 53.999999999999 8.500000000000
vertex 334 20.000000000000 53.999999999999 10.000000000000
vertex 335 11.000000000000 54.999999999999 10.500000000000
vertex 336 18.000000000000 73.000000000000 7.500000000000
vertex 337 13.000000000000 80.999999999999 7.500000000000
vertex 338 19.000000000000 80.999999999999 7.000000000000
vertex 339 19.000000000000 80.999999999999 5.500000000000
vertex 340 17.500000000000 80.999999999999 5.500000000000
vertex 341 17.500000000000 80.999999999999 7.000000000000
vertex 342 15.500000000000 80.999999999999 7.000000000000
vertex 343 15.500000000000 80.999999999999 5.500000000000
vertex 344 14.000000000000 80.999999999999 5.500000000000
vertex 345 14.000000000000 80.999999999999 7.000000000000
vertex 346 11.000000000000 40.999999999999 10.500000000000
vertex 347 20.000000000000 40.999999999999 10.500000000000
vertex 348 20.000000000000 45.499999999999 10.000000000000
vertex 349 20.000000000000 45.499999999999 8.500000000000
vertex 350 20.000000000000 46.999999999999 8.500000000000
vertex 351 20.000000000000 46.999999999999 10.000000000000
vertex 352 20.000000000000 41.999999999999 10.000000000000
vertex 353 20.000000000000 41.999999999999 8.500000000000
vertex 354 20.000000000000 43.499999999999 8.500000000000
vertex 355 20.000000000000 43.499999999999 10.000000000000
vertex 356 7.000000000000 80.999999999999 7.500000000000
vertex 357 9.500000000000 80.999999999999 7.000000000000
vertex 358 9.500000000000 80.999999999999 5.500000000000
vertex 359 8.000000000000 80.999999999999 5.500000000000
vertex 360 8.000000000000 80.999999999999 7.000000000000
vertex 361 12.000000000000 80.999999999999 7.000000000000
vertex 362 12.000000000000 80.999999999999 5.500000000000
vertex 363 10.500000000000 80.999999999999 5.500000000000
vertex 364 10.500000000000 80.999999999999 7.000000000000
vertex 365 9.000000000000 40.999999999999 10.500000000000
vertex 366 9.000000000000 33.999999999999 10.500000000000
vertex 367 11.000000000000 61.999999999999 10.500000000000
vertex 368 9.000000000000 68.999999999999 10.500000000000
vertex 369 9.000000000000 61.999999999999 10.500000000000
vertex 370 11.000000000000 68.999999999999 10.500000000000
vertex 371 11.000000000000 33.999999999999 10.500000000000
vertex 372 7.000000000000 70.999999999999 10.500000000000
vertex 373 0.000000000000 70.999999999999 7.500000000000
vertex 374 0.000000000000 70.999999999999 10.500000000000
vertex 375 18.000000000000 70.999999999999 10.500000000000
vertex 376 13.000000000000 70.999999999999 10.500000000000
vertex 377 0.000000000000 68.999999999999 10.500000000000
vertex 378 18.000000000000 72.999999999999 10.500000000000
vertex 379 11.000000000000 68.999999999998 10.500000000000
vertex 380 20.000000000000 61.999999999999 10.500000000000
vertex 381 20.000000000000 61.999999999999 7.500000000000
vertex 382 11.000000000000 68.999999999998 7.500000000000
vertex 383 -0.000000000001 54.999999999999 4.500000000000
vertex 384 0.000000000000 50.499999999999 7.000000000000
vertex 385 0.000000000000 50.499999999999 5.500000000000
vertex 386 0.000000000000 48.999999999999 5.500000000000
vertex 387 0.000000000000 48.999999999999 7.000000000000
vertex 388 0.000000000000 53.999999999999 7.000000000000
vertex 389 0.000000000000 53.999999999999 5.500000000000
vertex 390 0.000000000000 52.499999999999 5.500000000000
vertex 391 0.000000000000 52.499999999999 7.000000000000
vertex 392 -0.000000000001 40.999999999999 10.500000000000
vertex 393 -0.000000000001 40.999999999999 7.500000000000
vertex 394 0.000000000000 46.999999999999 10.000000000000
vertex 395 0.000000000000 46.999999999999 8.500000000000
vertex 396 0.000000000000 45.499999999999 8.500000000000
vertex 397 0.000000000000 45.499999999999 10.000000000000
vertex 398 0.000000000000 43.499999999999 10.000000000000
vertex 399 0.000000000000 43.499999999999 8.500000000000
vertex 400 0.000000000000 41.999999999999 8.500000000000
vertex 401 0.000000000000 41.999999999999 10.000000000000
vertex 402 20.000000000000 55.999999999999 10.000000000000
vertex 403 20.000000000000 55.999999999999 8.500000000000
vertex 404 20.000000000000 57.499999999999 8.500000000000
vertex 405 20.000000000000 57.499999999999 10.000000000000
vertex 406 20.000000000000 59.499999999999 10.000000000000
vertex 407 20.000000000000 59.499999999999 8.500000000000
vertex 408 20.000000000000 60.999999999999 8.500000000000
vertex 409 20.000000000000 60.999999999999 10.000000000000
vertex 410 20.000000000000 33.999999999999 10.500000000000
vertex 411 20.000000000000 34.999999999999 10.000000000000
vertex 412 20.000000000000 34.999999999999 8.500000000000
vertex 413 20.000000000000 36.499999999999 8.500000000000
vertex 414 20.000000000000 36.499999999999 10.000000000000
vertex 415 20.000000000000 38.499999999999 10.000000000000
vertex 416 20.000000000000 38.499999999999 8.500000000000
vertex 417 20.000000000000 39.999999999999 8.500000000000
vertex 418 20.000000000000 39.999999999999 10.000000000000
vertex 419 -0.000000000001 61.999999999998 10.500000000000
vertex 420 -0.000000000001 61.999999999998 7.500000000000
vertex 421 0.000000000000 60.999999999998 10.000000000000
vertex 422 0.000000000000 60.999999999998 8.500000000000
vertex 423 0.000000000000 59.499999999998 8.500000000000
vertex 424 0.000000000000 59.499999999998 10.000000000000
vertex 425 0.000000000000 57.499999999999 10.000000000000
vertex 426 0.000000000000 57.499999999999 8.500000000000
vertex 427 0.000000000000 55.999999999999 8.500000000000
vertex 428 0.000000000000 55.999999999999 10.000000000000
vertex 429 -0.000000000001 54.999999999999 0.000000000000
vertex 430 0.000000000000 50.499999999999 2.500000000000
vertex 431 0.000000000000 50.499999999999 1.000000000000
vertex 432 0.000000000000 48.999999999999 1.000000000000
vertex 433 0.000000000000 48.999999999999 2.500000000000
vertex 434 0.000000000000 53.999999999999 2.500000000000
vertex 435 0.000000000000 53.999999999999 1.000000000000
vertex 436 0.000000000000 52.499999999999 1.000000000000
vertex 437 0.000000000000 52.499999999999 2.500000000000
vertex 438 0.000000000000 80.999999999999 7.500000000000
vertex 439 0.000000000000 70.999999999999 4.500000000000
vertex 440 0.000000000000 79.999999999999 7.000000000000
vertex 441 0.000000000000 79.999999999999 5.500000000000
vertex 442 0.000000000000 78.499999999999 5.500000000000
vertex 443 0.000000000000 78.499999999999 7.000000000000
vertex 444 0.000000000000 76.749999999999 7.000000000000
vertex 445 0.000000000000 76.749999999999 5.500000000000
vertex 446 0.000000000000 75.249999999999 5.500000000000
vertex 447 0.000000000000 75.249999999999 7.000000000000
vertex 448 0.000000000000 73.499999999999 7.000000000000
vertex 449 0.000000000000 73.499999999999 5.500000000000
vertex 450 0.000000000000 71.999999999999 5.500000000000
vertex 451 0.000000000000 71.999999999999 7.000000000000
vertex 452 2.500000000000 80.999999999999 7.000000000000
vertex 453 2.500000000000 80.999999999999 5.500000000000
vertex 454 1.000000000000 80.999999999999 5.500000000000
vertex 455 1.000000000000 80.999999999999 7.000000000000
vertex 456 6.000000000000 80.999999999999 7.000000000000
vertex 457 6.000000000000 80.999999999999 5.500000000000
vertex 458 4.500000000000 80.999999999999 5.500000000000
vertex 459 4.500000000000 80.999999999999 7.000000000000
vertex 460 0.000000000000 43.499999999999 7.000000000000
vertex 461 0.000000000000 43.499999999999 5.500000000000
vertex 462 0.000000000000 41.999999999999 5.500000000000
vertex 463 0.000000000000 41.999999999999 7.000000000000
vertex 464 0.000000000000 46.999999999999 7.000000000000
vertex 465 0.000000000000 46.999999999999 5.500000000000
vertex 466 0.000000000000 45.499999999999 5.500000000000
vertex 467 0.000000000000 45.499999999999 7.000000000000
vertex 468 -0.000000000001 33.999999999999 10.500000000000
vertex 469 -0.000000000001 33.999999999999 7.500000000000
vertex 470 0.000000000000 36.499999999999 10.000000000000
vertex 471 0.000000000000 36.499999999999 8.500000000000
vertex 472 0.000000000000 34.999999999999 8.500000000000
vertex 473 0.000000000000 34.999999999999 10.000000000000
vertex 474 0.000000000000 39.999999999999 10.000000000000
vertex 475 0.000000000000 39.999999999999 8.500000000000
vertex 476 0.000000000000 38.499999999999 8.500000000000
vertex 477 0.000000000000 38.499999999999 10.000000000000
vertex 478 -0.000000000001 68.999999999998 10.500000000000
vertex 479 -0.000000000001 61.999999999999 10.500000000000
vertex 480 -0.000000000001 68.999999999998 7.500000000000
vertex 481 -0.000000000001 61.999999999999 7.500000000000
vertex 482 0.000000000000 64.499999999999 10.000000000000
vertex 483 0.000000000000 64.499999999999 8.500000000000
vertex 484 0.000000000000 62.999999999999 8.500000000000
vertex 485 0.000000000000 62.999999999999 10.000000000000
vertex 486 0.000000000000 67.999999999998 10.000000000000
vertex 487 0.000000000000 67.999999999998 8.500000000000
vertex 488 0.000000000000 66.499999999998 8.500000000000
vertex 489 0.000000000000 66.499999999998 10.000000000000
vertex 490 -0.000000000001 61.999999999998 0.000000000000
vertex 491 -0.000000000001 61.999999999998 4.500000000000
vertex 492 0.000000000000 60.999999999998 2.500000000000
vertex 493 0.000000000000 60.999999999998 1.000000000000
vertex 494 0.000000000000 59.499999999998 1.000000000000
vertex 495 0.000000000000 59.499999999998 2.500000000000
vertex 496 0.000000000000 57.499999999999 2.500000000000
vertex 497 0.000000000000 57.499999999999 1.000000000000
vertex 498 0.000000000000 55.999999999999 1.000000000000
vertex 499 0.000000000000 55.999999999999 2.500000000000
vertex 500 11.000000000000 68.999999999998 4.500000000000
vertex 501 11.000000000000 68.999999999998 0.000000000000
vertex 502 20.000000000000 61.999999999999 0.000000000000
vertex 503 20.000000000000 61.999999999999 4.500000000000
vertex 504 20.000000000000 54.999999999999 4.500000000000
vertex 505 20.000000000000 47.999999999999 4.500000000000
vertex 506 20.000000000000 52.499999999999 7.000000000000
vertex 507 20.000000000000 52.499999999999 5.500000000000
vertex 508 20.000000000000 53.999999999999 5.500000000000
vertex 509 20.000000000000 53.999999999999 7.000000000000
vertex 510 20.000000000000 48.999999999999 7.000000000000
vertex 511 20.000000000000 48.999999999999 5.500000000000
vertex 512 20.000000000000 50.499999999999 5.500000000000
vertex 513 20.000000000000 50.499999999999 7.000000000000
vertex 514 13.000000000000 80.999999999999 10.500000000000
vertex 515 19.000000000000 80.999999999999 10.000000000000
vertex 516 19.000000000000 80.999999999999 8.500000000000
vertex 517 17.500000000000 80.999999999999 8.500000000000
vertex 518 17.500000000000 80.999999999999 10.000000000000
vertex 519 15.500000000000 80.999999999999 10.000000000000
vertex 520 15.500000000000 80.999999999999 8.500000000000
vertex 521 14.000000000000 80.999999999999 8.500000000000
vertex 522 14.000000000000 80.999999999999 10.000000000000
vertex 523 18.000000000000 73.000000000000 10.500000000000
vertex 524 20.000000000000 41.999999999999 7.000000000000
vertex 525 20.000000000000 41.999999999999 5.500000000000
vertex 526 20.000000000000 43.499999999999 5.500000000000
vertex 527 20.000000000000 43.499999999999 7.000000000000
vertex 528 20.000000000000 45.499999999999 7.000000000000
vertex 529 20.000000000000 45.499999999999 5.500000000000
vertex 530 20.000000000000 46.999999999999 5.500000000000
vertex 531 20.000000000000 46.999999999999 7.000000000000
vertex 532 0.000000000000 80.999999999999 10.500000000000
vertex 533 7.000000000000 80.999999999999 10.500000000000
vertex 534 2.500000000000 80.999999999999 10.000000000000
vertex 535 2.500000000000 80.999999999999 8.500000000000
vertex 536 1.000000000000 80.999999999999 8.500000000000
vertex 537 1.000000000000 80.999999999999 10.000000000000
vertex 538 6.000000000000 80.999999999999 10.000000000000
vertex 539 6.000000000000 80.999999999999 8.500000000000
vertex 540 4.500000000000 80.999999999999 8.500000000000
vertex 541 4.500000000000 80.999999999999 10.000000000000
vertex 542 0.000000000000 73.499999999999 10.000000000000
vertex 543 0.000000000000 73.499999999999 8.500000000000
vertex 544 0.000000000000 71.999999999999 8.500000000000
vertex 545 0.000000000000 71.999999999999 10.000000000000
vertex 546 0.000000000000 76.749999999999 10.000000000000
vertex 547 0.000000000000 76.749999999999 8.500000000000
vertex 548 0.000000000000 75.249999999999 8.500000000000
vertex 549 0.000000000000 75.249999999999 10.000000000000
vertex 550 0.000000000000 79.999999999999 10.000000000000
vertex 551 0.000000000000 79.999999999999 8.500000000000
vertex 552 0.000000000000 78.499999999999 8.500000000000
vertex 553 0.000000000000 78.499999999999 10.000000000000
vertex 554 0.000000000000 57.499999999999 7.000000000000
vertex 555 0.000000000000 57.499999999999 5.500000000000
vertex 556 0.000000000000 55.999999999999 5.500000000000
vertex 557 0.000000000000 55.999999999999 7.000000000000
vertex 558 0.000000000000 60.999999999998 7.000000000000
vertex 559 0.000000000000 60.999999999998 5.500000000000
vertex 560 0.000000000000 59.499999999998 5.500000000000
vertex 561 0.000000000000 59.499999999998 7.000000000000
vertex 562 -0.000000000001 33.999999999999 4.500000000000
vertex 563 0.000000000000 39.999999999999 7.000000000000
vertex 564 0.000000000000 39.999999999999 5.500000000000
vertex 565 0.000000000000 38.499999999999 5.500000000000
vertex 566 0.000000000000 38.499999999999 7.000000000000
vertex 567 0.000000000000 36.499999999999 7.000000000000
vertex 568 0.000000000000 36.499999999999 5.500000000000
vertex 569 0.000000000000 34.999999999999 5.500000000000
vertex 570 0.000000000000 34.999999999999 7.000000000000
vertex 571 -0.000000000001 33.999999999999 0.000000000000
vertex 572 0.000000000000 36.499999999999 2.500000000000
vertex 573 0.000000000000 36.499999999999 1.000000000000
vertex 574 0.000000000000 34.999999999999 1.000000000000
vertex 575 0.000000000000 34.999999999999 2.500000000000
vertex 576 0.000000000000 39.999999999999 2.500000000000
vertex 577 0.000000000000 39.999999999999 1.000000000000
vertex 578 0.000000000000 38.499999999999 1.000000000000
vertex 579 0.000000000000 38.499999999999 2.500000000000
vertex 580 20.000000000000 55.999999999999 7.000000000000
vertex 581 20.000000000000 55.999999999999 5.500000000000
vertex 582 20.000000000000 57.499999999999 5.500000000000
vertex 583 20.000000000000 57.499999999999 7.000000000000
vertex 584 20.000000000000 59.499999999999 7.000000000000
vertex 585 20.000000000000 59.499999999999 5.500000000000
vertex 586 20.000000000000 60.999999999999 5.500000000000
vertex 587 20.000000000000 60.999999999999 7.000000000000
vertex 588 9.000000000000 68.999999999998 0.000000000000
vertex 589 9.000000000000 61.999999999999 0.000000000000
vertex 590 -0.000000000001 61.999999999999 0.000000000000
vertex 591 -0.000000000001 68.999999999998 0.000000000000
vertex 592 -0.000000000001 61.999999999999 4.500000000000
vertex 593 -0.000000000001 68.999999999998 4.500000000000
vertex 594 0.000000000000 64.499999999999 2.500000000000
vertex 595 0.000000000000 64.499999999999 1.000000000000
vertex 596 0.000000000000 62.999999999999 1.000000000000
vertex 597 0.000000000000 62.999999999999 2.500000000000
vertex 598 0.000000000000 67.999999999998 2.500000000000
vertex 599 0.000000000000 67.999999999998 1.000000000000
vertex 600 0.000000000000 66.499999999998 1.000000000000
vertex 601 0.000000000000 66.499999999998 2.500000000000
vertex 602 9.000000000000 68.999999999998 4.500000000000
vertex 603 12.000000000000 80.999999999999 10.000000000000
vertex 604 12.000000000000 80.999999999999 8.500000000000
vertex 605 10.500000000000 80.999999999999 8.500000000000
vertex 606 10.500000000000 80.999999999999 10.000000000000
vertex 607 9.500000000000 80.999999999999 10.000000000000
vertex 608 9.500000000000 80.999999999999 8.500000000000
vertex 609 8.000000000000 80.999999999999 8.500000000000
vertex 610 8.000000000000 80.999999999999 10.000000000000
vertex 611 0.000000000000 64.499999999999 7.000000000000
vertex 612 0.000000000000 64.499999999999 5.500000000000
vertex 613 0.000000000000 62.999999999999 5.500000000000
vertex 614 0.000000000000 62.999999999999 7.000000000000
vertex 615 0.000000000000 67.999999999998 7.000000000000
vertex 616 0.000000000000 67.999999999998 5.500000000000
vertex 617 0.000000000000 66.499999999998 5.500000000000
vertex 618 0.000000000000 66.499999999998 7.000000000000
vertex 619 20.000000000000 54.999999999999 0.000000000000
vertex 620 20.000000000000 59.499999999999 2.500000000000
vertex 621 20.000000000000 59.499999999999 1.000000000000
vertex 622 20.000000000000 60.999999999999 1.000000000000
vertex 623 20.000000000000 60.999999999999 2.500000000000
vertex 624 20.000000000000 55.999999999999 2.500000000000
vertex 625 20.000000000000 55.999999999999 1.000000000000
vertex 626 20.000000000000 57.499999999999 1.000000000000
vertex 627 20.000000000000 57.499999999999 2.500000000000
vertex 628 20.000000000000 48.000000000000 4.500000000000
vertex 629 20.000000000000 48.000000000000 0.000000000000
vertex 630 20.000000000000 49.000000000000 2.500000000000
vertex 631 20.000000000000 49.000000000000 1.000000000000
vertex 632 20.000000000000 50.500000000000 1.000000000000
vertex 633 20.000000000000 50.500000000000 2.500000000000
vertex 634 20.000000000000 52.500000000000 2.500000000000
vertex 635 20.000000000000 52.500000000000 1.000000000000
vertex 636 20.000000000000 54.000000000000 1.000000000000
vertex 637 20.000000000000 54.000000000000 2.500000000000
vertex 638 20.000000000000 41.000000000000 0.000000000000
vertex 639 11.000000000000 41.000000000000 0.000000000000
vertex 640 11.000000000000 48.000000000000 0.000000000000
vertex 641 11.000000000000 41.000000000000 4.500000000000
vertex 642 20.000000000000 41.000000000000 4.500000000000
vertex 643 20.000000000000 42.000000000000 2.500000000000
vertex 644 20.000000000000 42.000000000000 1.000000000000
vertex 645 20.000000000000 43.500000000000 1.000000000000
vertex 646 20.000000000000 43.500000000000 2.500000000000
vertex 647 20.000000000000 45.500000000000 2.500000000000
vertex 648 20.000000000000 45.500000000000 1.000000000000
vertex 649 20.000000000000 47.000000000000 1.000000000000
vertex 650 20.000000000000 47.000000000000 2.500000000000
vertex 651 11.000000000000 48.000000000000 4.500000000000
vertex 652 11.000000000000 34.000000000000 4.500000000000
vertex 653 11.000000000000 34.000000000000 0.000000000000
vertex 654 20.000000000000 34.000000000000 0.000000000000
vertex 655 20.000000000000 34.000000000000 4.500000000000
vertex 656 20.000000000000 38.500000000000 2.500000000000
vertex 657 20.000000000000 38.500000000000 1.000000000000
vertex 658 20.000000000000 40.000000000000 1.000000000000
vertex 659 20.000000000000 40.000000000000 2.500000000000
vertex 660 20.000000000000 35.000000000000 2.500000000000
vertex 661 20.000000000000 35.000000000000 1.000000000000
vertex 662 20.000000000000 36.500000000000 1.000000000000
vertex 663 20.000000000000 36.500000000000 2.500000000000
vertex 664 20.000000000000 73.000000000000 13.500000000000
vertex 665 20.000000000000 71.000000000000 13.500000000000
vertex 666 44.000000000000 71.000000000000 13.500000000000
vertex 667 44.000000000000 73.000000000000 13.500000000000
vertex 668 36.000000000000 73.000000000000 13.500000000000
vertex 669 28.000000000000 73.000000000000 13.500000000000
vertex 670 28.000000000000 71.000000000000 13.500000000000
vertex 671 36.000000000000 71.000000000000 13.500000000000
vertex 672 20.000000000000 72.999999999999 13.500000000000
vertex 673 28.000000000000 72.999999999999 13.500000000000
vertex 674 28.000000000000 81.000000000000 13.500000000000
vertex 675 20.000000000000 80.999999999999 13.500000000000
vertex 676 22.500000000000 80.999999999997 13.000000000000
vertex 677 22.500000000000 80.999999999997 11.500000000000
vertex 678 21.000000000000 80.999999999997 11.500000000000
vertex 679 21.000000000000 80.999999999997 13.000000000000
vertex 680 27.000000000000 80.999999999997 13.000000000000
vertex 681 27.000000000000 80.999999999997 11.500000000000
vertex 682 25.500000000000 80.999999999997 11.500000000000
vertex 683 25.500000000000 80.999999999997 13.000000000000
vertex 684 36.000000000000 81.000000000000 13.500000000000
vertex 685 35.000000000000 81.000000000000 13.000000000000
vertex 686 35.000000000000 81.000000000000 11.500000000000
vertex 687 33.500000000000 81.000000000000 11.500000000000
vertex 688 33.500000000000 81.000000000000 13.000000000000
vertex 689 30.500000000000 81.000000000000 13.000000000000
vertex 690 30.500000000000 81.000000000000 11.500000000000
vertex 691 29.000000000000 81.000000000000 11.500000000000
vertex 692 29.000000000000 81.000000000000 13.000000000000
vertex 693 7.000000000000 70.999999999999 13.500000000000
vertex 694 13.000000000000 70.999999999999 13.500000000000
vertex 695 13.000000000000 80.999999999999 13.500000000000
vertex 696 7.000000000000 80.999999999999 13.500000000000
vertex 697 12.000000000000 80.999999999999 13.000000000000
vertex 698 12.000000000000 80.999999999999 11.500000000000
vertex 699 10.500000000000 80.999999999999 11.500000000000
vertex 700 10.500000000000 80.999999999999 13.000000000000
vertex 701 9.500000000000 80.999999999999 13.000000000000
vertex 702 9.500000000000 80.999999999999 11.500000000000
vertex 703 8.000000000000 80.999999999999 11.500000000000
vertex 704 8.000000000000 80.999999999999 13.000000000000
vertex 705 36.000000000000 64.000000000000 13.500000000000
vertex 706 28.000000000000 64.000000000000 13.500000000000
vertex 707 29.000000000000 64.000000000000 13.000000000000
vertex 708 29.000000000000 64.000000000000 11.500000000000
vertex 709 30.500000000000 64.000000000000 11.500000000000
vertex 710 30.500000000000 64.000000000000 13.000000000000
vertex 711 33.500000000000 64.000000000000 13.000000000000
vertex 712 33.500000000000 64.000000000000 11.500000000000
vertex 713 35.000000000000 64.000000000000 11.500000000000
vertex 714 35.000000000000 64.000000000000 13.000000000000
vertex 715 44.000000000000 64.000000000000 13.500000000000
vertex 716 37.000000000000 64.000000000000 13.000000000000
vertex 717 37.000000000000 64.000000000000 11.500000000000
vertex 718 38.500000000000 64.000000000000 11.500000000000
vertex 719 38.500000000000 64.000000000000 13.000000000000
vertex 720 41.500000000000 64.000000000000 13.000000000000
vertex 721 41.500000000000 64.000000000000 11.500000000000
vertex 722 43.000000000000 64.000000000000 11.500000000000
vertex 723 43.000000000000 64.000000000000 13.000000000000
vertex 724 11.000000000000 40.999999999999 13.500000000000
vertex 725 20.000000000000 40.999999999999 13.500000000000
vertex 726 11.000000000000 47.999999999999 13.500000000000
vertex 727 20.000000000000 47.999999999999 13.500000000000
vertex 728 20.000000000000 41.999999999999 13.000000000000
vertex 729 20.000000000000 41.999999999999 11.500000000000
vertex 730 20.000000000000 43.499999999999 11.500000000000
vertex 731 20.000000000000 43.499999999999 13.000000000000
vertex 732 20.000000000000 45.499999999999 13.000000000000
vertex 733 20.000000000000 45.499999999999 11.500000000000
vertex 734 20.000000000000 46.999999999999 11.500000000000
vertex 735 20.000000000000 46.999999999999 13.000000000000
vertex 736 20.000000000000 63.999999999999 13.500000000000
vertex 737 28.000000000000 63.999999999999 13.500000000000
vertex 738 25.500000000000 63.999999999999 13.000000000000
vertex 739 25.500000000000 63.999999999999 11.500000000000
vertex 740 27.000000000000 63.999999999999 11.500000000000
vertex 741 27.000000000000 63.999999999999 13.000000000000
vertex 742 21.000000000000 63.999999999999 13.000000000000
vertex 743 21.000000000000 63.999999999999 11.500000000000
vertex 744 22.500000000000 63.999999999999 11.500000000000
vertex 745 22.500000000000 63.999999999999 13.000000000000
vertex 746 20.000000000000 70.999999999999 13.500000000000
vertex 747 20.000000000000 68.999999999999 13.500000000000
vertex 748 9.000000000000 54.999999999999 13.500000000000
vertex 749 -0.000000000001 54.999999999999 13.500000000000
vertex 750 9.000000000000 47.999999999999 13.500000000000
vertex 751 -0.000000000001 47.999999999999 13.500000000000
vertex 752 0.000000000000 50.499999999999 13.000000000000
vertex 753 0.000000000000 50.499999999999 11.500000000000
vertex 754 0.000000000000 48.999999999999 11.500000000000
vertex 755 0.000000000000 48.999999999999 13.000000000000
vertex 756 0.000000000000 53.999999999999 13.000000000000
vertex 757 0.000000000000 53.999999999999 11.500000000000
vertex 758 0.000000000000 52.499999999999 11.500000000000
vertex 759 0.000000000000 52.499999999999 13.000000000000
vertex 760 11.000000000000 54.999999999999 13.500000000000
vertex 761 20.000000000000 54.999999999999 13.500000000000
vertex 762 20.000000000000 48.999999999999 13.000000000000
vertex 763 20.000000000000 48.999999999999 11.500000000000
vertex 764 20.000000000000 50.499999999999 11.500000000000
vertex 765 20.000000000000 50.499999999999 13.000000000000
vertex 766 20.000000000000 52.499999999999 13.000000000000
vertex 767 20.000000000000 52.499999999999 11.500000000000
vertex 768 20.000000000000 53.999999999999 11.500000000000
vertex 769 20.000000000000 53.999999999999 13.000000000000
vertex 770 18.000000000000 70.999999999999 13.500000000000
vertex 771 9.000000000000 40.999999999999 13.500000000000
vertex 772 11.000000000000 61.999999999999 13.500000000000
vertex 773 11.000000000000 68.999999999999 13.500000000000
vertex 774 9.000000000000 68.999999999999 13.500000000000
vertex 775 9.000000000000 61.999999999999 13.500000000000
vertex 776 9.000000000000 33.999999999999 13.500000000000
vertex 777 0.000000000000 68.999999999999 13.500000000000
vertex 778 0.000000000000 70.999999999999 13.500000000000
vertex 779 11.000000000000 33.999999999999 13.500000000000
vertex 780 18.000000000000 72.999999999999 13.500000000000
vertex 781 20.000000000000 61.999999999999 13.500000000000
vertex 782 11.000000000000 68.999999999998 13.500000000000
vertex 783 44.000000000000 81.000000000000 13.500000000000
vertex 784 43.000000000000 81.000000000000 13.000000000000
vertex 785 43.000000000000 81.000000000000 11.500000000000
vertex 786 41.500000000000 81.000000000000 11.500000000000
vertex 787 41.500000000000 81.000000000000 13.000000000000
vertex 788 38.500000000000 81.000000000000 13.000000000000
vertex 789 38.500000000000 81.000000000000 11.500000000000
vertex 790 37.000000000000 81.000000000000 11.500000000000
vertex 791 37.000000000000 81.000000000000 13.000000000000
vertex 792 -0.000000000001 40.999999999999 13.500000000000
vertex 793 -0.000000000001 33.999999999999 13.500000000000
vertex 794 0.000000000000 36.499999999999 13.000000000000
vertex 795 0.000000000000 36.499999999999 11.500000000000
vertex 796 0.000000000000 34.999999999999 11.500000000000
vertex 797 0.000000000000 34.999999999999 13.000000000000
vertex 798 0.000000000000 39.999999999999 13.000000000000
vertex 799 0.000000000000 39.999999999999 11.500000000000
vertex 800 0.000000000000 38.499999999999 11.500000000000
vertex 801 0.000000000000 38.499999999999 13.000000000000
vertex 802 -0.000000000001 61.999999999999 13.500000000000
vertex 803 -0.000000000001 68.999999999998 13.500000000000
vertex 804 0.000000000000 64.499999999999 13.000000000000
vertex 805 0.000000000000 64.499999999999 11.500000000000
vertex 806 0.000000000000 62.999999999999 11.500000000000
vertex 807 0.000000000000 62.999999999999 13.000000000000
vertex 808 0.000000000000 67.999999999998 13.000000000000
vertex 809 0.000000000000 67.999999999998 11.500000000000
vertex 810 0.000000000000 66.499999999998 11.500000000000
vertex 811 0.000000000000 66.499999999998 13.000000000000
vertex 812 20.000000000000 33.999999999999 13.500000000000
vertex 813 20.000000000000 38.499999999999 13.000000000000
vertex 814 20.000000000000 38.499999999999 11.500000000000
vertex 815 20.000000000000 39.999999999999 11.500000000000
vertex 816 20.000000000000 39.999999999999 13.000000000000
vertex 817 20.000000000000 34.999999999999 13.000000000000
vertex 818 20.000000000000 34.999999999999 11.500000000000
vertex 819 20.000000000000 36.499999999999 11.500000000000
vertex 820 20.000000000000 36.499999999999 13.000000000000
vertex 821 20.000000000000 55.999999999999 13.000000000000
vertex 822 20.000000000000 55.999999999999 11.500000000000
vertex 823 20.000000000000 57.499999999999 11.500000000000
vertex 824 20.000000000000 57.499999999999 13.000000000000
vertex 825 20.000000000000 59.499999999999 13.000000000000
vertex 826 20.000000000000 59.499999999999 11.500000000000
vertex 827 20.000000000000 60.999999999999 11.500000000000
vertex 828 20.000000000000 60.999999999999 13.000000000000
vertex 829 18.000000000000 73.000000000000 13.500000000000
vertex 830 15.500000000000 80.999999999999 13.000000000000
vertex 831 15.500000000000 80.999999999999 11.500000000000
vertex 832 14.000000000000 80.999999999999 11.500000000000
vertex 833 14.000000000000 80.999999999999 13.000000000000
vertex 834 19.000000000000 80.999999999999 13.000000000000
vertex 835 19.000000000000 80.999999999999 11.500000000000
vertex 836 17.500000000000 80.999999999999 11.500000000000
vertex 837 17.500000000000 80.999999999999 13.000000000000
vertex 838 0.000000000000 80.999999999999 13.500000000000
vertex 839 0.000000000000 73.499999999999 13.000000000000
vertex 840 0.000000000000 73.499999999999 11.500000000000
vertex 841 0.000000000000 71.999999999999 11.500000000000
vertex 842 0.000000000000 71.999999999999 13.000000000000
vertex 843 0.000000000000 79.999999999999 13.000000000000
vertex 844 0.000000000000 79.999999999999 11.500000000000
vertex 845 0.000000000000 78.499999999999 11.500000000000
vertex 846 0.000000000000 78.499999999999 13.000000000000
vertex 847 0.000000000000 76.749999999999 13.000000000000
vertex 848 0.000000000000 76.749999999999 11.500000000000
vertex 849 0.000000000000 75.249999999999 11.500000000000
vertex 850 0.000000000000 75.249999999999 13.000000000000
vertex 851 2.500000000000 80.999999999999 13.000000000000
vertex 852 2.500000000000 80.999999999999 11.500000000000
vertex 853 1.000000000000 80.999999999999 11.500000000000
vertex 854 1.000000000000 80.999999999999 13.000000000000
vertex 855 6.000000000000 80.999999999999 13.000000000000
vertex 856 6.000000000000 80.999999999999 11.500000000000
vertex 857 4.500000000000 80.999999999999 11.500000000000
vertex 858 4.500000000000 80.999999999999 13.000000000000
vertex 859 -0.000000000001 61.999999999998 13.500000000000
vertex 860 0.000000000000 60.999999999998 13.000000000000
vertex 861 0.000000000000 60.999999999998 11.500000000000
vertex 862 0.000000000000 59.499999999998 11.500000000000
vertex 863 0.000000000000 59.499999999998 13.000000000000
vertex 864 0.000000000000 57.499999999999 13.000000000000
vertex 865 0.000000000000 57.499999999999 11.500000000000
vertex 866 0.000000000000 55.999999999999 11.500000000000
vertex 867 0.000000000000 55.999999999999 13.000000000000
vertex 868 0.000000000000 43.499999999999 13.000000000000
vertex 869 0.000000000000 43.499999999999 11.500000000000
vertex 870 0.000000000000 41.999999999999 11.500000000000
vertex 871 0.000000000000 41.999999999999 13.000000000000
vertex 872 0.000000000000 46.999999999999 13.000000000000
vertex 873 0.000000000000 46.999999999999 11.500000000000
vertex 874 0.000000000000 45.499999999999 11.500000000000
vertex 875 0.000000000000 45.499999999999 13.000000000000
vertex 876 20.000000000000 34.000000000000 -3.000000000000
vertex 877 20.000000000000 63.999999999999 -3.000000000000
vertex 878 0.000000000000 80.999999999999 -3.000000000000
vertex 879 -0.000000000001 33.999999999999 -3.000000000000
vertex 880 44.000000000000 64.000000000000 -3.000000000000
vertex 881 44.000000000000 81.000000000000 -3.000000000000
vertex 882 0.000000000000 61.999999999998 0.000000000000

zone R-MixteSmall-F0-6
ceiling 1 1 2 3 4
wall 2 3 5 6 4
floor 3 6 5 7 8
wall 4 2 7 5 3
window 7 9 10 11 12
window 8 13 14 15 16
wall 5 4 6 8 1
wall 6 1 8 7 2

zone R-MixteSmall-F1-6
wall 9 20 4 1 17
wall 10 17 1 2 18
floor 11 4 3 2 1
wall 12 19 3 4 20
wall 13 18 2 3 19
window 15 21 22 23 24
window 16 25 26 27 28
ceiling 14 17 18 19 20

zone C-MixteSmall-F0-1
floor 17 29 30 31 32
wall 18 33 32 31 34
ceiling 19 33 34 35 36
wall 20 34 31 30 35
wall 21 35 30 29 36
wall 22 36 29 32 33
window 23 37 38 39 40

zone R-MixteSmall-F1-1
ceiling 24 41 42 43 44
floor 25 36 35 34 33
wall 26 44 36 33 41
window 30 45 46 47 48
window 31 49 50 51 52
wall 27 41 33 34 42
wall 28 43 35 36 44
wall 29 42 34 35 43

zone RC-MixteSmall-F0-1
wall 32 53 54 8 1
wall 33 34 31 55 56
wall 34 35 30 31 34
wall 35 4 6 30 35
ceiling 36 57 58 4 35
wall 37 56 55 59 57
wall 38 57 59 60 58
floor 39 30 6 60 59
wall 40 1 8 6 4
wall 41 58 60 54 53

zone RC-MixteSmall-F1-1
wall 42 61 56 57 62
wall 43 62 57 58 63
wall 44 42 34 56 61
ceiling 45 62 63 20 43
wall 46 63 58 53 64
wall 47 17 1 4 20
floor 48 35 4 58 57
wall 49 64 53 1 17
wall 50 20 4 35 43
wall 51 43 35 34 42

zone R-MixteSmall-F1-5
wall 52 65 66 2 18
window 58 67 68 69 70
window 59 71 72 73 74
wall 53 64 53 66 65
wall 54 18 2 1 17
ceiling 55 64 65 18 17
floor 56 1 2 66 53
wall 57 17 1 53 64

zone R-MixteSmall-F0-5
wall 60 1 8 54 53
wall 61 53 54 75 66
ceiling 62 53 66 2 1
floor 63 8 7 75 54
wall 64 66 75 7 2
window 66 76 77 78 79
window 67 80 81 82 83
wall 65 2 7 8 1

zone R-MixteSmall-F1-4
wall 68 64 53 84 85
ceiling 69 85 86 87 64
wall 70 86 88 89 87
window 75 90 91 92 93
window 76 94 95 96 97
floor 71 53 89 88 84
wall 72 87 89 53 64
wall 73 98 99 88 86
wall 74 85 84 99 98

zone R-MixteSmall-F0-4
wall 77 53 54 100 84
ceiling 78 84 88 89 53
wall 79 89 101 54 53
wall 80 99 102 103 88
wall 81 88 103 101 89
window 84 104 105 106 107
window 85 108 109 110 111
floor 82 54 101 103 100
wall 83 84 100 102 99

zone R-MixteSmall-F1-2
ceiling 86 112 61 42 41
floor 87 33 34 56 113
wall 88 41 33 113 112
window 92 114 115 116 117
window 93 118 119 120 121
wall 89 112 113 56 61
wall 90 42 34 33 41
wall 91 61 56 34 42

zone C-MixteSmall-F0-2
ceiling 94 113 56 34 33
wall 95 113 122 55 56
wall 96 34 31 32 33
floor 97 32 31 55 122
wall 98 56 55 31 34
wall 99 33 32 122 113
window 100 123 124 125 126

zone R-MixteSmall-F1-3
wall 101 127 128 129 130
wall 102 112 113 128 127
window 107 131 132 133 134
window 108 135 136 137 138
wall 103 139 140 113 112
wall 104 130 129 140 139
floor 105 113 140 129 128
ceiling 106 127 130 139 112

zone C-MixteSmall-F0-3
wall 109 129 141 142 140
floor 110 122 142 141 143
wall 111 140 142 122 113
wall 112 128 143 141 129
ceiling 113 128 129 140 113
wall 114 113 122 143 128
window 115 144 145 146 147

zone R-MixteSmall-Fstack-3
wall 116 148 127 130 149
wall 117 150 112 127 148
window 122 151 152 153 154
window 123 155 156 157 158
wall 118 149 130 139 159
floor 119 112 139 130 127
ceiling 120 148 149 159 150
wall 121 159 139 112 150

zone R-MixteSmall-Fstack-2
wall 124 160 41 112 150
window 130 161 162 163 164
window 131 165 166 167 168
wall 125 169 61 42 170
wall 126 150 112 61 169
wall 127 170 42 41 160
ceiling 128 150 169 170 160
floor 129 41 42 61 112

zone R-MixteSmall-Fstack-6
wall 132 171 17 18 172
ceiling 133 171 172 173 174
wall 134 172 18 19 173
window 138 175 176 177 178
window 139 179 180 181 182
wall 135 174 20 17 171
floor 136 20 19 18 17
wall 137 173 19 20 174

zone R-MixteSmall-Fstack-5
ceiling 140 183 184 172 171
wall 141 172 18 17 171
wall 142 171 17 64 183
wall 143 183 64 65 184
floor 144 17 18 65 64
wall 145 184 65 18 172
window 146 185 186 187 188
window 147 189 190 191 192

zone RC-MixteSmall-Fstack-1
wall 148 169 61 62 193
floor 149 43 20 63 62
wall 150 170 42 61 169
wall 151 193 62 63 194
wall 152 183 64 17 171
wall 153 194 63 64 183
wall 154 174 20 43 195
wall 155 195 43 42 170
ceiling 156 193 194 174 195
wall 157 171 17 20 174

zone R-MixteSmall-Fstack-1
wall 158 196 44 41 160
window 164 197 198 199 200
window 165 201 202 203 204
wall 159 195 43 44 196
wall 160 170 42 43 195
ceiling 161 160 170 195 196
wall 162 160 41 42 170
floor 163 44 43 42 41

zone R-MixteSmall-Fstack-4
wall 166 183 64 85 205
wall 167 205 85 98 206
ceiling 168 205 207 208 183
floor 169 64 87 86 85
wall 170 206 98 86 207
wall 171 208 87 64 183
wall 172 207 86 87 208
window 173 209 210 211 212
window 174 213 214 215 216

zone R-MixteLarge-F0-5
wall 175 217 218 219 220
window 181 221 222 223 224
window 182 225 226 227 228
wall 176 229 230 218 217
floor 177 230 231 219 218
wall 178 220 219 231 232
ceiling 179 217 220 232 229
wall 180 232 231 230 229

zone RC-MixteLarge-F1-1
wall 183 233 234 235 236
wall 184 237 238 229 239
wall 185 130 129 240 241
wall 186 242 243 244 245
wall 187 245 244 246 247
wall 188 247 246 99 98
wall 189 248 249 250 251
wall 190 252 253 243 242
wall 191 254 255 253 252
wall 192 256 232 257 258
wall 193 258 257 259 260
wall 194 241 240 261 262
wall 195 251 250 234 233
wall 196 263 264 265 266
floor 197 129 99 246 259 257 234 250 249 261 240
wall 198 239 229 232 256
wall 199 260 259 255 254
wall 200 262 261 264 263
ceiling 201 248 251 233 258 260 247 98 130 241 262
wall 202 266 265 249 248
wall 203 236 235 238 237
wall 204 98 99 129 130

zone R-MixteLarge-F1-7
floor 205 267 268 259 255
wall 206 254 255 259 260
wall 207 260 259 268 269
wall 208 269 268 267 270
window 211 271 272 273 274
window 212 275 276 277 278
wall 209 270 267 255 254
ceiling 210 254 260 269 270

zone R-MixteLarge-Fstack-4
ceiling 213 279 280 281 282
wall 214 280 283 239 281
wall 215 279 284 283 280
window 219 285 286 287 288
window 220 289 290 291 292
wall 216 282 237 284 279
floor 217 237 239 283 284
wall 218 281 239 237 282

zone RC-MixteLarge-F0-1
wall 221 232 231 293 257
wall 222 257 293 294 259
wall 223 99 102 141 129
ceiling 224 249 250 234 257 259 246 99 129 240 261
wall 225 129 141 295 240
wall 226 229 230 231 232
wall 227 253 296 297 243
wall 228 255 298 296 253
wall 229 249 299 300 250
wall 230 301 302 303 238
wall 231 243 297 304 244
wall 232 240 295 305 261
wall 233 246 306 102 99
wall 234 261 305 299 249
wall 235 250 300 307 234
wall 236 238 303 230 229
floor 237 141 102 306 294 293 307 300 299 305 295
wall 238 234 307 302 301
wall 239 259 294 298 255
wall 240 244 304 306 246

zone C-MixteLarge-F0-1
wall 241 57 59 143 128
floor 242 143 59 308 305 299 309
ceiling 243 310 264 261 311 57 128
ceiling 244 312 249 265 313
wall 245 311 308 59 57
wall 246 312 309 299 249
window 251 314 315 316 317
wall 247 261 305 308 311
wall 248 128 143 309 312
window 252 318 319 320 321
wall 249 249 299 305 261
ceiling 250 313 265 264 310

zone R-MixteLarge-Fstack-9
wall 253 322 252 323 324
wall 254 324 323 325 326
window 259 327 328 329 330
window 260 331 332 333 334
ceiling 255 335 322 324 326
wall 256 335 242 252 322
floor 257 325 323 252 242
wall 258 326 325 242 335

zone R-MixteLarge-F1-1a
floor 261 128 57 311 261 264 310
wall 262 62 57 128 127
wall 263 262 261 311 336
wall 264 336 311 57 62
wall 265 127 128 310 337
window 269 338 339 340 341
window 270 342 343 344 345
wall 266 337 310 264 263
ceiling 267 337 263 262 336 62 127
wall 268 263 264 261 262

zone R-MixteLarge-Fstack-8
wall 271 324 323 252 322
wall 272 346 254 270 347
ceiling 273 322 346 347 324
floor 274 323 270 254 252
wall 275 322 252 254 346
wall 276 347 270 323 324
window 277 348 349 350 351
window 278 352 353 354 355

zone R-MixteLarge-F1-1b
wall 279 356 313 265 266
wall 280 266 265 264 263
floor 281 310 264 265 313
wall 282 337 310 313 356
window 285 357 358 359 360
window 286 361 362 363 364
ceiling 283 356 266 263 337
wall 284 263 264 310 337

zone RC-MixteLarge-Fstack-1
wall 287 281 239 256 365
wall 288 365 256 258 366
wall 289 335 242 245 367
wall 290 368 233 236 369
wall 291 370 247 98 206
wall 292 371 260 254 346
wall 293 372 266 373 374
wall 294 346 254 252 322
wall 295 322 252 242 335
wall 296 206 98 130 149
wall 297 366 258 260 371
wall 298 375 262 263 376
wall 299 377 251 233 368
ceiling 300 374 377 368 366 371 370 206 149 378 375
wall 301 374 373 251 377
wall 302 378 241 262 375
wall 303 376 263 266 372
wall 304 282 237 239 281
floor 305 130 98 247 260 258 233 251 373 262 241
wall 306 367 245 247 370
wall 307 149 130 241 378
wall 308 369 236 237 282

zone R-MixteLarge-Fstack-11
wall 309 207 86 98 206
ceiling 310 379 367 380 206
wall 311 367 245 381 380
floor 312 98 381 245 382
wall 313 206 98 382 379
wall 314 380 381 86 207
wall 315 379 382 245 367

zone R-MixteLarge-F1-4
floor 316 238 229 217 383
ceiling 317 284 283 239 237
wall 318 283 217 229 239
wall 319 237 238 383 284
wall 320 239 229 238 237
wall 321 284 383 217 283
window 322 384 385 386 387
window 323 388 389 390 391

zone R-MixteLarge-Fstack-5
wall 324 392 393 256 365
wall 325 281 239 283 280
floor 326 239 256 393 283
wall 327 280 283 393 392
window 330 394 395 396 397
window 331 398 399 400 401
ceiling 328 280 392 365 281
wall 329 365 256 239 281

zone R-MixteLarge-Fstack-10
ceiling 332 367 335 326 380
wall 333 326 325 381 380
window 338 402 403 404 405
window 339 406 407 408 409
wall 334 367 245 242 335
wall 335 335 242 325 326
wall 336 380 381 245 367
floor 337 381 325 242 245

zone R-MixteLarge-Fstack-7
wall 340 347 270 254 346
wall 341 410 269 270 347
window 346 411 412 413 414
window 347 415 416 417 418
wall 342 371 260 269 410
floor 343 270 269 260 254
wall 344 346 254 260 371
ceiling 345 346 371 410 347

zone R-MixteLarge-Fstack-3
wall 348 419 420 284 279
window 354 421 422 423 424
window 355 425 426 427 428
wall 349 369 236 420 419
floor 350 236 237 284 420
wall 351 279 284 237 282
ceiling 352 419 279 282 369
wall 353 282 237 236 369

zone R-MixteLarge-F0-4
ceiling 356 383 217 229 238
wall 357 238 303 429 383
floor 358 303 230 218 429
wall 359 383 429 218 217
window 362 430 431 432 433
window 363 434 435 436 437
wall 360 217 218 230 229
wall 361 229 230 303 238

zone R-MixteLarge-F1-1c
wall 364 438 312 439 373
window 370 440 441 442 443
window 371 444 445 446 447
window 372 448 449 450 451
ceiling 365 438 373 266 356
wall 366 356 313 312 438
window 373 452 453 454 455
window 374 456 457 458 459
wall 367 373 439 265 266
floor 368 313 265 439 312
wall 369 266 265 313 356

zone R-MixteLarge-F1-5
wall 375 393 220 232 256
ceiling 376 283 393 256 239
wall 377 256 232 229 239
floor 378 229 232 220 217
wall 379 239 229 217 283
wall 380 283 217 220 393
window 381 460 461 462 463
window 382 464 465 466 467

zone R-MixteLarge-Fstack-6
wall 383 468 469 258 366
wall 384 366 258 256 365
wall 385 365 256 393 392
wall 386 392 393 469 468
window 389 470 471 472 473
window 390 474 475 476 477
ceiling 387 392 468 366 365
floor 388 256 258 469 393

zone R-MixteLarge-Fstack-2
ceiling 391 478 479 369 368
wall 392 368 233 480 478
floor 393 233 236 481 480
wall 394 369 236 233 368
wall 395 479 481 236 369
wall 396 478 480 481 479
window 397 482 483 484 485
window 398 486 487 488 489

zone R-MixteLarge-F0-3
wall 399 301 302 490 491
floor 400 302 303 429 490
wall 401 383 429 303 238
wall 402 238 303 302 301
ceiling 403 491 383 238 301
wall 404 491 490 429 383
window 405 492 493 494 495
window 406 496 497 498 499

zone R-MixteLarge-F0-11
wall 407 500 501 304 244
wall 408 244 304 502 503
ceiling 409 500 244 503 99
floor 410 102 502 304 501
wall 411 99 102 501 500
wall 412 503 502 103 88
wall 413 88 103 102 99

zone R-MixteLarge-F1-9
floor 414 504 505 253 243
wall 415 252 253 505 323
ceiling 416 242 252 323 325
wall 417 325 504 243 242
wall 418 242 243 253 252
wall 419 323 505 504 325
window 420 506 507 508 509
window 421 510 511 512 513

zone R-MixteLarge-Fstack-1a
wall 422 148 127 337 514
window 430 515 516 517 518
window 431 519 520 521 522
wall 423 375 262 336 523
wall 424 514 337 263 376
wall 425 523 336 62 193
wall 426 193 62 127 148
wall 427 376 263 262 375
ceiling 428 514 376 375 523 193 148
floor 429 127 62 336 262 263 337

zone R-MixteLarge-F1-8
wall 432 270 267 505 323
window 438 524 525 526 527
window 439 528 529 530 531
ceiling 433 252 254 270 323
wall 434 323 505 253 252
wall 435 252 253 255 254
floor 436 505 267 255 253
wall 437 254 255 267 270

zone R-MixteLarge-Fstack-1c
floor 440 356 266 373 438
ceiling 441 532 374 372 533
wall 442 533 356 438 532
window 446 534 535 536 537
window 447 538 539 540 541
wall 443 532 438 373 374
window 448 542 543 544 545
window 449 546 547 548 549
window 450 550 551 552 553
wall 444 374 373 266 372
wall 445 372 266 356 533

zone R-MixteLarge-F1-3
wall 451 237 238 235 236
ceiling 452 420 284 237 236
wall 453 236 235 491 420
floor 454 235 238 383 491
wall 455 420 491 383 284
window 457 554 555 556 557
window 458 558 559 560 561
wall 456 284 383 238 237

zone R-MixteLarge-F1-6
wall 459 393 220 562 469
window 465 563 564 565 566
window 466 567 568 569 570
wall 460 256 232 220 393
wall 461 469 562 257 258
wall 462 258 257 232 256
floor 463 232 257 562 220
ceiling 464 393 469 258 256

zone R-MixteLarge-F0-6
ceiling 467 220 562 257 232
wall 468 257 293 231 232
wall 469 562 571 293 257
wall 470 232 231 219 220
floor 471 231 293 571 219
wall 472 220 219 571 562
window 473 572 573 574 575
window 474 576 577 578 579

zone R-MixteLarge-F1-10
wall 475 242 243 504 325
wall 476 381 503 244 245
floor 477 503 504 243 244
wall 478 245 244 243 242
wall 479 325 504 503 381
window 481 580 581 582 583
window 482 584 585 586 587
ceiling 480 245 242 325 381

zone R-MixteLarge-F1-11
wall 483 86 88 99 98
wall 484 382 500 244 245
floor 485 99 503 244 500
wall 486 245 244 503 381
ceiling 487 382 245 381 98
wall 488 98 99 500 382
wall 489 381 503 88 86

zone R-MixteLarge-F0-2
floor 490 588 589 590 591
wall 491 592 590 589 235
wall 492 593 591 590 592
window 496 594 595 596 597
window 497 598 599 600 601
wall 493 235 589 588 602
wall 494 602 588 591 593
ceiling 495 593 592 235 602

zone R-MixteLarge-Fstack-1b
wall 498 372 266 263 376
floor 499 337 263 266 356
wall 500 514 337 356 533
window 504 603 604 605 606
window 505 607 608 609 610
wall 501 376 263 337 514
wall 502 533 356 266 372
ceiling 503 533 372 376 514

zone R-MixteLarge-F1-2
wall 506 233 234 593 480
ceiling 507 480 481 236 233
wall 508 236 235 234 233
wall 509 481 592 235 236
floor 510 234 235 592 593
wall 511 480 593 592 481
window 512 611 612 613 614
window 513 615 616 617 618

zone R-MixteLarge-F0-10
wall 514 504 619 502 503
window 520 620 621 622 623
window 521 624 625 626 627
wall 515 243 297 619 504
wall 516 503 502 304 244
floor 517 502 619 297 304
ceiling 518 244 243 504 503
wall 519 244 304 297 243

zone R-MixteLarge-F0-9
wall 522 628 629 619 504
window 528 630 631 632 633
window 529 634 635 636 637
ceiling 523 243 253 628 504
floor 524 619 629 296 297
wall 525 504 619 297 243
wall 526 253 296 629 628
wall 527 243 297 296 253

zone R-MixteLarge-F0-8
floor 530 629 638 639 640
wall 531 641 639 638 642
wall 532 642 638 629 628
window 536 643 644 645 646
window 537 647 648 649 650
ceiling 533 651 641 642 628
wall 534 628 629 640 651
wall 535 651 640 639 641

zone R-MixteLarge-F0-7
wall 538 642 638 639 641
wall 539 652 653 654 655
ceiling 540 641 652 655 642
wall 541 655 654 638 642
window 544 656 657 658 659
window 545 660 661 662 663
wall 542 641 639 653 652
floor 543 638 654 653 639

zone RC-MixteSmall-Ftop-1
floor 546 195 174 194 193
roof 547 664 665 666 667
wall 548 666 174 195 667
wall 549 668 170 169 669
wall 550 670 183 171 671
wall 551 665 194 183 670
wall 552 664 193 194 665
wall 553 671 171 174 666
wall 554 669 169 193 664
wall 555 667 195 170 668

zone R-MixteSmall-Ftop-3
floor 556 150 159 149 148
wall 557 672 149 159 673
wall 558 673 159 150 674
roof 559 675 672 673 674
wall 560 674 150 148 675
window 562 676 677 678 679
window 563 680 681 682 683
wall 561 675 148 149 672

zone R-MixteSmall-Ftop-2
wall 564 668 170 160 684
wall 565 669 169 170 668
roof 566 674 669 668 684
wall 567 674 150 169 669
floor 568 160 170 169 150
wall 569 684 160 150 674
window 570 685 686 687 688
window 571 689 690 691 692

zone R-MixteLarge-Ftop-1b
wall 572 693 372 376 694
wall 573 695 514 533 696
window 578 697 698 699 700
window 579 701 702 703 704
floor 574 514 376 372 533
wall 575 696 533 372 693
wall 576 694 376 514 695
roof 577 696 693 694 695

zone R-MixteSmall-Ftop-5
wall 580 705 172 171 671
roof 581 670 706 705 671
floor 582 171 172 184 183
wall 583 706 184 172 705
window 586 707 708 709 710
window 587 711 712 713 714
wall 584 670 183 184 706
wall 585 671 171 183 670

zone R-MixteSmall-Ftop-6
wall 588 671 171 172 705
wall 589 666 174 171 671
wall 590 715 173 174 666
wall 591 705 172 173 715
window 594 716 717 718 719
window 595 720 721 722 723
floor 592 174 173 172 171
roof 593 671 705 715 666

zone R-MixteLarge-Ftop-8
wall 596 724 346 347 725
roof 597 726 724 725 727
floor 598 324 347 346 322
wall 599 726 322 346 724
wall 600 727 324 322 726
wall 601 725 347 324 727
window 602 728 729 730 731
window 603 732 733 734 735

zone R-MixteSmall-Ftop-4
wall 604 736 207 208 737
window 611 738 739 740 741
window 612 742 743 744 745
wall 605 737 208 183 670
wall 606 670 183 205 746
roof 607 746 736 737 670
wall 608 747 206 207 736
floor 609 183 208 207 205
wall 610 746 205 206 747

zone R-MixteLarge-Ftop-4
wall 613 748 282 279 749
wall 614 750 281 282 748
wall 615 749 279 280 751
window 619 752 753 754 755
window 620 756 757 758 759
wall 616 751 280 281 750
floor 617 282 281 280 279
roof 618 749 751 750 748

zone R-MixteLarge-Ftop-9
wall 621 760 335 322 726
wall 622 727 324 326 761
window 627 762 763 764 765
window 628 766 767 768 769
floor 623 326 324 322 335
wall 624 726 322 324 727
roof 625 760 726 727 761
wall 626 761 326 335 760

zone RC-MixteLarge-Ftop-1
wall 629 724 346 322 726
wall 630 770 375 376 694
wall 631 750 281 365 771
floor 632 149 206 370 371 366 368 377 374 375 378
wall 633 772 367 370 773
wall 634 774 368 369 775
wall 635 771 365 366 776
wall 636 777 377 368 774
wall 637 747 206 149 672
wall 638 773 370 206 747
wall 639 726 322 335 760
wall 640 693 372 374 778
wall 641 748 282 281 750
wall 642 776 366 371 779
wall 643 778 374 377 777
roof 644 778 777 774 776 779 773 747 672 780 770
wall 645 694 376 372 693
wall 646 779 371 346 724
wall 647 775 369 282 748
wall 648 672 149 378 780
wall 649 760 335 367 772
wall 650 780 378 375 770

zone R-MixteLarge-Ftop-11
wall 651 772 367 380 781
floor 652 206 380 367 379
wall 653 747 206 379 782
roof 654 782 772 781 747
wall 655 782 379 367 772
wall 656 781 380 207 736
wall 657 736 207 206 747

zone R-MixteSmall-Ftop-1
floor 658 196 195 170 160
wall 659 684 160 170 668
wall 660 667 195 196 783
wall 661 783 196 160 684
window 664 784 785 786 787
window 665 788 789 790 791
wall 662 668 170 195 667
roof 663 684 668 667 783

zone R-MixteLarge-Ftop-6
wall 666 792 392 468 793
window 672 794 795 796 797
window 673 798 799 800 801
roof 667 792 793 776 771
wall 668 776 366 365 771
wall 669 771 365 392 792
wall 670 793 468 366 776
floor 671 365 366 468 392

zone R-MixteLarge-Ftop-2
wall 674 802 479 369 775
floor 675 368 369 479 478
wall 676 774 368 478 803
wall 677 775 369 368 774
wall 678 803 478 479 802
window 680 804 805 806 807
window 681 808 809 810 811
roof 679 803 802 775 774

zone R-MixteLarge-Ftop-7
wall 682 724 346 371 779
floor 683 347 410 371 346
roof 684 724 779 812 725
wall 685 812 410 347 725
window 688 813 814 815 816
window 689 817 818 819 820
wall 686 779 371 410 812
wall 687 725 347 346 724

zone R-MixteLarge-Ftop-10
floor 690 380 326 335 367
wall 691 761 326 380 781
window 696 821 822 823 824
window 697 825 826 827 828
wall 692 772 367 335 760
wall 693 781 380 367 772
roof 694 772 760 761 781
wall 695 760 335 326 761

zone R-MixteLarge-Ftop-1a
wall 698 695 514 376 694
wall 699 694 376 375 770
wall 700 829 523 193 664
wall 701 664 193 148 675
floor 702 148 193 523 375 376 514
wall 703 675 148 514 695
window 706 830 831 832 833
window 707 834 835 836 837
roof 704 695 694 770 829 664 675
wall 705 770 375 523 829

zone R-MixteLarge-Ftop-1c
wall 708 693 372 533 696
wall 709 838 532 374 778
window 714 839 840 841 842
window 715 843 844 845 846
window 716 847 848 849 850
wall 710 778 374 372 693
floor 711 533 372 374 532
roof 712 838 778 693 696
wall 713 696 533 532 838
window 717 851 852 853 854
window 718 855 856 857 858

zone R-MixteLarge-Ftop-3
floor 719 369 282 279 419
wall 720 775 369 419 859
wall 721 748 282 369 775
wall 722 859 419 279 749
window 725 860 861 862 863
window 726 864 865 866 867
wall 723 749 279 282 748
roof 724 859 749 748 775

zone R-MixteLarge-Ftop-5
wall 727 771 365 281 750
wall 728 750 281 280 751
floor 729 281 365 392 280
wall 730 792 392 365 771
wall 731 751 280 392 792
window 733 868 869 870 871
window 734 872 873 874 875
roof 732 751 792 771 750

zone P-Main-Fcave-1
ceiling 735 298 294 654 638
wall 736 654 876 877 103
ceiling 737 296 298 638 629
wall 738 309 878 879 571
ceiling 739 60 103 101 54
ceiling 740 218 219 231 230
ceiling 741 219 571 293 231
wall 742 5 880 881 29
ceiling 743 32 31 30 29
ceiling 744 501 304 502 102
ceiling 745 54 101 7 8
ceiling 746 143 59 55 122
ceiling 747 297 296 629 619
wall 748 103 877 880 5
ceiling 749 59 60 6 30
ceiling 750 122 55 31 32
ceiling 751 429 218 230 303
ceiling 752 882 429 303 302
ceiling 753 300 882 302 307
ceiling 754 8 7 5 6
wall 755 571 879 876 654
wall 756 29 881 878 309
floor 757 881 880 877 876 879 878
ceiling 758 304 297 619 502
ceiling 759 309 299 305 295 59 143
ceiling 760 299 300 307 293 294 501 102 59 295 305

_EXTENSION_BuildingGeometry_END_

_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_

_EXTENSION_ExternalShadingGeometry_START_


_EXTENSION_ExternalShadingGeometry_END_

_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_

_EXTENSION_DaylightSensorPoints_START_
_EXTENSION_DaylightSensorPoints_END_

_EXTENSION_AdditionalDaylightGeometry_START_
_EXTENSION_AdditionalDaylightGeometry_END_

_EXTENSION_VAMPARAMS_START_
_EXTENSION_VAMPARAMS_END_

