************************************************************************************************************************
*  TRNBuild   2.0.198
************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING: C:\users\gmlow\Documents\3_POLYMTL\1_Maitrise\0_Workplace\03_Methodologie\03.2_BuildingModelsWorkflow\ModelDetailed\IDF\v3\3Bc.b18
*   GET BY WORKING WITH TRNBuild 2.0 for Windows
************************************************************************************************************************
*
*-----------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*-----------------------------------------------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.85 
*
*-----------------------------------------------------------------------------------------------------------------------
*  P r o j e c t
*-----------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*-----------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*-----------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- convective heat transfer coefficient calculation ---------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*--- radiance parameters -------------------
 SCENE_ROTATION_ANGLE=0 : GROUND_IDS= : GROUND_REFLECTANCE=0.2 : SHADER_REFLECTANCE=0
 CALC_MODE=RAD : LATITUDE=48 : LONGITUDE=-9.2 : TIME_ZONE=-15 : SITE_ELEVATION=200
 AB=5 : AD=1000 : AS=20 : AR=300 : AA=0.1
 LR=6 : ST=0.15 : SJ=1 : LW=0.004 : DJ=0 : DS=0.2 : DR=2 : DP=512
*--- comfort parameters -------------------
 DIAM-SENSOR=0.07 : EPS-SENSOR=0.82 : REFL-SENSOR=0.47 : ELV_AIRSPEED1=0.3 : ELV_AIRSPEED2=0.7 : ELV_AIRSPEED3=1.2
*--- other -------------------
 FSCAL_TREGENZA=MEDIUM : SHM_MODE=0 : SURFGRID=0.2
*--- daylight  -------------------
 UDIMIN=100 : UDIMAX=2000 : DAMIN=300
*
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  L a y e r s
*-----------------------------------------------------------------------------------------------------------------------
LAYER STUCCO
 CONDUCTIVITY=  0.2 : CAPACITY=      0.84 : DENSITY=     1856 : PERT=      0 : PENRT=      0
LAYER GIPS
 CONDUCTIVITY=  0.576 : CAPACITY=      1.09 : DENSITY=    800 : PERT=      0 : PENRT=      0
LAYER F13ROOF
 CONDUCTIVITY=  0.576 : CAPACITY=      1.46 : DENSITY=    1120 : PERT=      0 : PENRT=      0
LAYER F08ROOF
 CONDUCTIVITY=  163 : CAPACITY=      0.5 : DENSITY=    7824 : PERT=      0 : PENRT=      0
LAYER CONCRETE
 CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900 : PERT=      0 : PENRT=      0
LAYER SLAB
 CONDUCTIVITY=  8.316 : CAPACITY=      0.832 : DENSITY=    2322 : PERT=      0 : PENRT=      0
LAYER INS_ROOF
 RESISTANCE=      1.968 : PERT=      0 : PENRT=      0
LAYER INS_EXT_WALL
 RESISTANCE=      0.977 : PERT=      0 : PENRT=      0
LAYER INS_FLOOR
 RESISTANCE=      1.652 : PERT=      0 : PENRT=      0
LAYER CARPET
 RESISTANCE=      0.06 : PERT=      0 : PENRT=      0
*-----------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*-----------------------------------------------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE 
INPUTS_DESCRIPTION
 TGROUND : �C : Ground Temperature (boundary temperature used for floors adjacent to the ground)
 TBOUNDARY : �C : Boundary Temperature (boundary temperature used for boundary floors, walls, ceilings)
 SHADE_CLOSE : kJ/hr.m^2 : threshold of total radiation on facade where shading device is activated
 SHADE_OPEN : kJ/hr.m^2 : threshold of total radiation on facade where shading device is deactivated
 MAX_ISHADE : any : max shading factor of internal shading
 MAX_ESHADE : any : max shading factor of external shading
*--------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------

*--------------------------------------------------------------------------------
*  C O N S T R U C T I O N (Wall, Floor, Ceiling,..)
*--------------------------------------------------------------------------------
CONSTRUCTION EXT_WALL
 LAYERS   = GIPS INS_EXT_WALL GIPS STUCCO  
 THICKNESS= 0.016 0 0.016 0.025  
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
 CONSTRUCTION ADJ_WALL
 LAYERS   = GIPS  GIPS  
 THICKNESS= 0.016  0.016 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION EXT_ROOF
 LAYERS   = F13ROOF  INS_ROOF   F08ROOF   
 THICKNESS= 0.0095 0  0.0008  
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION GROUND_FLOOR
 LAYERS   = CONCRETE   
 THICKNESS= 0.2  
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION GROUND_WALL
 LAYERS   = CONCRETE  
 THICKNESS= 0.2 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001

CONSTRUCTION ADJ_CEILING
 LAYERS   = CARPET SLAB INS_FLOOR  
 THICKNESS= 0 0.2 0
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11

*--------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------
 WINDOW EXT_WINDOW1
 WINID=6505 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=2.52 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
*-----------------------------------------------------------------------------------------------------------------------
*  G a i n s
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  D a y l i g h t   C o n t r o l 
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*-----------------------------------------------------------------------------------------------------------------------
ZONES C-MixteSquare-F0-2 R-MixteSquare-F1-2 R-MixteSquare-F0-10 R-MixteSquare-F1-10 C-MixteSquare-F0-6 RC-MixteSquare-F0-1 RC-MixteSquare-F1-1 R-MixteSquare-F0-11 R-MixteSquare-F1-11 R-MixteSquare-F0-9 R-MixteSquare-F1-9 R-MixteSquare-F0-7 R-MixteSquare-F1-7 R-MixteSquare-F0-8 R-MixteSquare-F1-8 C-MixteSquare-F0-4 R-MixteSquare-F1-4 C-MixteSquare-F0-3 R-MixteSquare-F1-3 C-MixteSquare-F0-1 R-MixteSquare-F1-1 R-MixteSquare-F1-5 C-MixteSquare-F0-5 R-MixteSquare-Fstack-9 R-MixteSquare-Fstack-10 RC-MixteSquare-Fstack-1 R-MixteSquare-Fstack-1 R-MixteSquare-Fstack-11 R-MixteSquare-Fstack-5 R-MixteSquare-Fstack-7 R-MixteSquare-Fstack-4 R-MixteSquare-Fstack-3 R-MixteSquare-Fstack-2 R-MixteSquare-Fstack-8 R-MixteSquare-F1-6a R-MixteSquare-F1-6c R-MixteSquare-F1-6b R-MixteSquare-Fstack-6a R-MixteSquare-Fstack-6c R-MixteSquare-Fstack-6b RC-MixteSquare-Ftop-1 R-MixteSquare-Ftop-9 R-MixteSquare-Ftop-10 R-MixteSquare-Ftop-1 R-MixteSquare-Ftop-11 R-MixteSquare-Ftop-7 R-MixteSquare-Ftop-4 R-MixteSquare-Ftop-8 R-MixteSquare-Ftop-6b R-MixteSquare-Ftop-2 R-MixteSquare-Ftop-5 R-MixteSquare-Ftop-3 R-MixteSquare-Ftop-6a R-MixteSquare-Ftop-6c P-Main-Fcave-1 
*-----------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*-----------------------------------------------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
INTERNAL_CALCULATION H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-MixteSquare-F0-2  /  A i r n o d e  C-MixteSquare-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-MixteSquare-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-MixteSquare-F0-2
WALL  =EXT_WALL             : SURF=    1 : AREA=      40.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.056250
WALL  =ADJ_WALL             : SURF=    2 : AREA=      31.500 : ADJACENT=RC-MixteSquare-F0-1 : ADJ_SURF=56 : FRONT : GEOSURF=0.043750
CEILING=ADJ_CEILING          : SURF=    3 : AREA=      63.000 : ADJACENT=R-MixteSquare-F1-2 : ADJ_SURF=12 : FRONT
FLOOR =ADJ_CEILING          : SURF=    4 : AREA=      63.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=510 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=    5 : AREA=      40.500 : ADJACENT=C-MixteSquare-F0-3 : ADJ_SURF=162 : FRONT : GEOSURF=0.056250
WALL  =EXT_WALL             : SURF=    6 : AREA=      10.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014583
WINDOW=EXT_WINDOW1          : SURF=    7 : AREA=      21.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.029167
 REGIME
 CAPACITANCE=      340.200    : VOLUME=      283.500    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-F1-2  /  A i r n o d e  R-MixteSquare-F1-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-F1-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-F1-2
CEILING=ADJ_CEILING          : SURF=    8 : AREA=      63.000 : ADJACENT=R-MixteSquare-Fstack-2 : ADJ_SURF=289 : FRONT
WALL  =ADJ_WALL             : SURF=    9 : AREA=      27.000 : ADJACENT=R-MixteSquare-F1-3 : ADJ_SURF=170 : FRONT : GEOSURF=0.056250
WALL  =ADJ_WALL             : SURF=   10 : AREA=      21.000 : ADJACENT=RC-MixteSquare-F1-1 : ADJ_SURF=64 : FRONT : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=   11 : AREA=      27.000 : ADJACENT=R-MixteSquare-F1-1 : ADJ_SURF=185 : FRONT : GEOSURF=0.056251
FLOOR =ADJ_CEILING          : SURF=   12 : AREA=      63.000 : ADJACENT=C-MixteSquare-F0-2 : ADJ_SURF=3 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   13 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=   14 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=   15 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-F0-10  /  A i r n o d e  R-MixteSquare-F0-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-F0-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-F0-10
WALL  =EXT_WALL             : SURF=   16 : AREA=      27.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.037500
WINDOW=EXT_WINDOW1          : SURF=   22 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=   23 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
WALL  =ADJ_WALL             : SURF=   17 : AREA=      31.500 : ADJACENT=RC-MixteSquare-F0-1 : ADJ_SURF=52 : FRONT : GEOSURF=0.043750
CEILING=ADJ_CEILING          : SURF=   18 : AREA=      63.000 : ADJACENT=R-MixteSquare-F1-10 : ADJ_SURF=28 : FRONT
FLOOR =ADJ_CEILING          : SURF=   19 : AREA=      63.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=507 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   20 : AREA=      40.500 : ADJACENT=R-MixteSquare-F0-11 : ADJ_SURF=86 : FRONT : GEOSURF=0.056250
WALL  =ADJ_WALL             : SURF=   21 : AREA=      40.500 : ADJACENT=R-MixteSquare-F0-9 : ADJ_SURF=102 : FRONT : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      340.200    : VOLUME=      283.500    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-F1-10  /  A i r n o d e  R-MixteSquare-F1-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-F1-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-F1-10
WALL  =ADJ_WALL             : SURF=   24 : AREA=      27.000 : ADJACENT=R-MixteSquare-F1-11 : ADJ_SURF=92 : FRONT : GEOSURF=0.056251
CEILING=ADJ_CEILING          : SURF=   25 : AREA=      63.000 : ADJACENT=R-MixteSquare-Fstack-10 : ADJ_SURF=215 : FRONT
WALL  =EXT_WALL             : SURF=   26 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=   30 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=   31 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WALL  =ADJ_WALL             : SURF=   27 : AREA=      21.000 : ADJACENT=RC-MixteSquare-F1-1 : ADJ_SURF=73 : FRONT : GEOSURF=0.043750
FLOOR =ADJ_CEILING          : SURF=   28 : AREA=      63.000 : ADJACENT=R-MixteSquare-F0-10 : ADJ_SURF=18 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   29 : AREA=      27.000 : ADJACENT=R-MixteSquare-F1-9 : ADJ_SURF=106 : FRONT : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-MixteSquare-F0-6  /  A i r n o d e  C-MixteSquare-F0-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-MixteSquare-F0-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-MixteSquare-F0-6
CEILING=ADJ_CEILING          : SURF=   32 : AREA=      70.000 : ADJACENT=R-MixteSquare-F1-6a : ADJ_SURF=306 : FRONT
WALL  =EXT_WALL             : SURF=   33 : AREA=      13.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.010000
WINDOW=EXT_WINDOW1          : SURF=   40 : AREA=      31.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.023333
WALL  =EXT_WALL             : SURF=   34 : AREA=      23.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.017407
WINDOW=EXT_WINDOW1          : SURF=   41 : AREA=      66.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.049259
WALL  =ADJ_WALL             : SURF=   35 : AREA=      90.000 : ADJACENT=RC-MixteSquare-F0-1 : ADJ_SURF=57 : FRONT : GEOSURF=0.066668
WALL  =EXT_WALL             : SURF=   36 : AREA=      13.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.010000
WINDOW=EXT_WINDOW1          : SURF=   42 : AREA=      31.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023333
FLOOR =ADJ_CEILING          : SURF=   37 : AREA=     200.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=496 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=   38 : AREA=      70.000 : ADJACENT=R-MixteSquare-F1-6c : ADJ_SURF=318 : FRONT
CEILING=ADJ_CEILING          : SURF=   39 : AREA=      60.000 : ADJACENT=R-MixteSquare-F1-6b : ADJ_SURF=329 : FRONT
 REGIME
 CAPACITANCE=     1080.000    : VOLUME=      900.000    : REFAREA=      200.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-MixteSquare-F0-1  /  A i r n o d e  RC-MixteSquare-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-MixteSquare-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-MixteSquare-F0-1
WALL  =ADJ_WALL             : SURF=   43 : AREA=      31.500 : ADJACENT=R-MixteSquare-F0-9 : ADJ_SURF=98 : FRONT : GEOSURF=0.012281
FLOOR =ADJ_CEILING          : SURF=   44 : AREA=     110.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=509 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   45 : AREA=       9.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003509
WALL  =ADJ_WALL             : SURF=   46 : AREA=      40.500 : ADJACENT=C-MixteSquare-F0-5 : ADJ_SURF=198 : FRONT : GEOSURF=0.015789
WALL  =ADJ_WALL             : SURF=   47 : AREA=      31.500 : ADJACENT=C-MixteSquare-F0-4 : ADJ_SURF=146 : FRONT : GEOSURF=0.012281
WALL  =EXT_WALL             : SURF=   48 : AREA=       9.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003509
WALL  =ADJ_WALL             : SURF=   49 : AREA=      31.500 : ADJACENT=C-MixteSquare-F0-1 : ADJ_SURF=178 : FRONT : GEOSURF=0.012281
WALL  =ADJ_WALL             : SURF=   50 : AREA=      31.500 : ADJACENT=C-MixteSquare-F0-5 : ADJ_SURF=199 : FRONT : GEOSURF=0.012281
WALL  =ADJ_WALL             : SURF=   51 : AREA=      31.500 : ADJACENT=R-MixteSquare-F0-11 : ADJ_SURF=83 : FRONT : GEOSURF=0.012281
WALL  =ADJ_WALL             : SURF=   52 : AREA=      31.500 : ADJACENT=R-MixteSquare-F0-10 : ADJ_SURF=17 : BACK : GEOSURF=0.012281
CEILING=ADJ_CEILING          : SURF=   53 : AREA=     110.000 : ADJACENT=RC-MixteSquare-F1-1 : ADJ_SURF=74 : FRONT
WALL  =ADJ_WALL             : SURF=   54 : AREA=      31.500 : ADJACENT=C-MixteSquare-F0-3 : ADJ_SURF=163 : FRONT : GEOSURF=0.012281
WALL  =ADJ_WALL             : SURF=   55 : AREA=      31.500 : ADJACENT=R-MixteSquare-F0-7 : ADJ_SURF=116 : FRONT : GEOSURF=0.012281
WALL  =ADJ_WALL             : SURF=   56 : AREA=      31.500 : ADJACENT=C-MixteSquare-F0-2 : ADJ_SURF=2 : BACK : GEOSURF=0.012281
WALL  =ADJ_WALL             : SURF=   57 : AREA=      90.000 : ADJACENT=C-MixteSquare-F0-6 : ADJ_SURF=35 : BACK : GEOSURF=0.035085
WALL  =ADJ_WALL             : SURF=   58 : AREA=      31.500 : ADJACENT=R-MixteSquare-F0-8 : ADJ_SURF=130 : FRONT : GEOSURF=0.012281
WALL  =ADJ_WALL             : SURF=   59 : AREA=      40.500 : ADJACENT=R-MixteSquare-F0-7 : ADJ_SURF=114 : FRONT : GEOSURF=0.015789
WALL  =EXT_WALL             : SURF=   60 : AREA=       9.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003509
 REGIME
 CAPACITANCE=      594.000    : VOLUME=      495.000    : REFAREA=      110.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-MixteSquare-F1-1  /  A i r n o d e  RC-MixteSquare-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-MixteSquare-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-MixteSquare-F1-1
WALL  =ADJ_WALL             : SURF=   61 : AREA=      27.000 : ADJACENT=R-MixteSquare-F1-5 : ADJ_SURF=195 : FRONT : GEOSURF=0.015786
WALL  =ADJ_WALL             : SURF=   62 : AREA=      21.000 : ADJACENT=R-MixteSquare-F1-1 : ADJ_SURF=183 : FRONT : GEOSURF=0.012281
WALL  =ADJ_WALL             : SURF=   63 : AREA=      21.000 : ADJACENT=R-MixteSquare-F1-9 : ADJ_SURF=105 : FRONT : GEOSURF=0.012281
WALL  =ADJ_WALL             : SURF=   64 : AREA=      21.000 : ADJACENT=R-MixteSquare-F1-2 : ADJ_SURF=10 : BACK : GEOSURF=0.012281
WALL  =ADJ_WALL             : SURF=   65 : AREA=      21.000 : ADJACENT=R-MixteSquare-F1-3 : ADJ_SURF=171 : FRONT : GEOSURF=0.012281
WALL  =ADJ_WALL             : SURF=   66 : AREA=      21.000 : ADJACENT=R-MixteSquare-F1-6a : ADJ_SURF=305 : FRONT : GEOSURF=0.012281
WALL  =ADJ_WALL             : SURF=   67 : AREA=      21.000 : ADJACENT=R-MixteSquare-F1-4 : ADJ_SURF=155 : FRONT : GEOSURF=0.012281
WALL  =ADJ_WALL             : SURF=   68 : AREA=      21.000 : ADJACENT=R-MixteSquare-F1-6c : ADJ_SURF=316 : FRONT : GEOSURF=0.012281
WALL  =EXT_WALL             : SURF=   69 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003509
CEILING=ADJ_CEILING          : SURF=   70 : AREA=     110.000 : ADJACENT=RC-MixteSquare-Fstack-1 : ADJ_SURF=225 : FRONT
WALL  =ADJ_WALL             : SURF=   71 : AREA=      21.000 : ADJACENT=R-MixteSquare-F1-8 : ADJ_SURF=142 : FRONT : GEOSURF=0.012281
WALL  =ADJ_WALL             : SURF=   72 : AREA=      21.000 : ADJACENT=R-MixteSquare-F1-5 : ADJ_SURF=192 : FRONT : GEOSURF=0.012281
WALL  =ADJ_WALL             : SURF=   73 : AREA=      21.000 : ADJACENT=R-MixteSquare-F1-10 : ADJ_SURF=27 : BACK : GEOSURF=0.012281
FLOOR =ADJ_CEILING          : SURF=   74 : AREA=     110.000 : ADJACENT=RC-MixteSquare-F0-1 : ADJ_SURF=53 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   75 : AREA=      21.000 : ADJACENT=R-MixteSquare-F1-11 : ADJ_SURF=91 : FRONT : GEOSURF=0.012281
WALL  =ADJ_WALL             : SURF=   76 : AREA=      27.000 : ADJACENT=R-MixteSquare-F1-7 : ADJ_SURF=121 : FRONT : GEOSURF=0.015789
WALL  =EXT_WALL             : SURF=   77 : AREA=       6.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003509
WALL  =ADJ_WALL             : SURF=   78 : AREA=      18.000 : ADJACENT=R-MixteSquare-F1-6b : ADJ_SURF=327 : FRONT : GEOSURF=0.010526
WALL  =EXT_WALL             : SURF=   79 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003509
WALL  =ADJ_WALL             : SURF=   80 : AREA=      21.000 : ADJACENT=R-MixteSquare-F1-7 : ADJ_SURF=123 : FRONT : GEOSURF=0.012281
 REGIME
 CAPACITANCE=      396.000    : VOLUME=      330.000    : REFAREA=      110.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-F0-11  /  A i r n o d e  R-MixteSquare-F0-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-F0-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-F0-11
WALL  =EXT_WALL             : SURF=   81 : AREA=      27.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.037500
WINDOW=EXT_WINDOW1          : SURF=   87 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=   88 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
WALL  =EXT_WALL             : SURF=   82 : AREA=      40.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.056250
WALL  =ADJ_WALL             : SURF=   83 : AREA=      31.500 : ADJACENT=RC-MixteSquare-F0-1 : ADJ_SURF=51 : BACK : GEOSURF=0.043750
FLOOR =ADJ_CEILING          : SURF=   84 : AREA=      63.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=508 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=   85 : AREA=      63.000 : ADJACENT=R-MixteSquare-F1-11 : ADJ_SURF=89 : FRONT
WALL  =ADJ_WALL             : SURF=   86 : AREA=      40.500 : ADJACENT=R-MixteSquare-F0-10 : ADJ_SURF=20 : BACK : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      340.200    : VOLUME=      283.500    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-F1-11  /  A i r n o d e  R-MixteSquare-F1-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-F1-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-F1-11
FLOOR =ADJ_CEILING          : SURF=   89 : AREA=      63.000 : ADJACENT=R-MixteSquare-F0-11 : ADJ_SURF=85 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   90 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=   95 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=   96 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WALL  =ADJ_WALL             : SURF=   91 : AREA=      21.000 : ADJACENT=RC-MixteSquare-F1-1 : ADJ_SURF=75 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=   92 : AREA=      27.000 : ADJACENT=R-MixteSquare-F1-10 : ADJ_SURF=24 : BACK : GEOSURF=0.056251
CEILING=ADJ_CEILING          : SURF=   93 : AREA=      63.000 : ADJACENT=R-MixteSquare-Fstack-11 : ADJ_SURF=251 : FRONT
WALL  =EXT_WALL             : SURF=   94 : AREA=      27.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-F0-9  /  A i r n o d e  R-MixteSquare-F0-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-F0-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-F0-9
CEILING=ADJ_CEILING          : SURF=   97 : AREA=      63.000 : ADJACENT=R-MixteSquare-F1-9 : ADJ_SURF=108 : FRONT
WALL  =ADJ_WALL             : SURF=   98 : AREA=      31.500 : ADJACENT=RC-MixteSquare-F0-1 : ADJ_SURF=43 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=   99 : AREA=      40.500 : ADJACENT=R-MixteSquare-F0-8 : ADJ_SURF=131 : FRONT : GEOSURF=0.056250
WALL  =EXT_WALL             : SURF=  100 : AREA=      27.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.037500
WINDOW=EXT_WINDOW1          : SURF=  103 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  104 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
FLOOR =ADJ_CEILING          : SURF=  101 : AREA=      63.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=501 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  102 : AREA=      40.500 : ADJACENT=R-MixteSquare-F0-10 : ADJ_SURF=21 : BACK : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      340.200    : VOLUME=      283.500    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-F1-9  /  A i r n o d e  R-MixteSquare-F1-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-F1-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-F1-9
WALL  =ADJ_WALL             : SURF=  105 : AREA=      21.000 : ADJACENT=RC-MixteSquare-F1-1 : ADJ_SURF=63 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  106 : AREA=      27.000 : ADJACENT=R-MixteSquare-F1-10 : ADJ_SURF=29 : BACK : GEOSURF=0.056251
WALL  =EXT_WALL             : SURF=  107 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  111 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  112 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
FLOOR =ADJ_CEILING          : SURF=  108 : AREA=      63.000 : ADJACENT=R-MixteSquare-F0-9 : ADJ_SURF=97 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  109 : AREA=      27.000 : ADJACENT=R-MixteSquare-F1-8 : ADJ_SURF=140 : FRONT : GEOSURF=0.056250
CEILING=ADJ_CEILING          : SURF=  110 : AREA=      63.000 : ADJACENT=R-MixteSquare-Fstack-9 : ADJ_SURF=205 : FRONT
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-F0-7  /  A i r n o d e  R-MixteSquare-F0-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-F0-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-F0-7
CEILING=ADJ_CEILING          : SURF=  113 : AREA=      63.000 : ADJACENT=R-MixteSquare-F1-7 : ADJ_SURF=122 : FRONT
WALL  =ADJ_WALL             : SURF=  114 : AREA=      40.500 : ADJACENT=RC-MixteSquare-F0-1 : ADJ_SURF=59 : BACK : GEOSURF=0.056250
WALL  =EXT_WALL             : SURF=  115 : AREA=      27.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.037500
WINDOW=EXT_WINDOW1          : SURF=  119 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  120 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
WALL  =ADJ_WALL             : SURF=  116 : AREA=      31.500 : ADJACENT=RC-MixteSquare-F0-1 : ADJ_SURF=55 : BACK : GEOSURF=0.043750
FLOOR =ADJ_CEILING          : SURF=  117 : AREA=      63.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=502 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  118 : AREA=      40.500 : ADJACENT=R-MixteSquare-F0-8 : ADJ_SURF=132 : FRONT : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      340.200    : VOLUME=      283.500    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-F1-7  /  A i r n o d e  R-MixteSquare-F1-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-F1-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-F1-7
WALL  =ADJ_WALL             : SURF=  121 : AREA=      27.000 : ADJACENT=RC-MixteSquare-F1-1 : ADJ_SURF=76 : BACK : GEOSURF=0.056251
FLOOR =ADJ_CEILING          : SURF=  122 : AREA=      63.000 : ADJACENT=R-MixteSquare-F0-7 : ADJ_SURF=113 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  123 : AREA=      21.000 : ADJACENT=RC-MixteSquare-F1-1 : ADJ_SURF=80 : BACK : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  124 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  127 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  128 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
CEILING=ADJ_CEILING          : SURF=  125 : AREA=      63.000 : ADJACENT=R-MixteSquare-Fstack-7 : ADJ_SURF=270 : FRONT
WALL  =ADJ_WALL             : SURF=  126 : AREA=      27.000 : ADJACENT=R-MixteSquare-F1-8 : ADJ_SURF=137 : FRONT : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-F0-8  /  A i r n o d e  R-MixteSquare-F0-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-F0-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-F0-8
CEILING=ADJ_CEILING          : SURF=  129 : AREA=      63.000 : ADJACENT=R-MixteSquare-F1-8 : ADJ_SURF=139 : FRONT
WALL  =ADJ_WALL             : SURF=  130 : AREA=      31.500 : ADJACENT=RC-MixteSquare-F0-1 : ADJ_SURF=58 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  131 : AREA=      40.500 : ADJACENT=R-MixteSquare-F0-9 : ADJ_SURF=99 : BACK : GEOSURF=0.056250
WALL  =ADJ_WALL             : SURF=  132 : AREA=      40.500 : ADJACENT=R-MixteSquare-F0-7 : ADJ_SURF=118 : BACK : GEOSURF=0.056250
WALL  =EXT_WALL             : SURF=  133 : AREA=      27.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.037500
WINDOW=EXT_WINDOW1          : SURF=  135 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1          : SURF=  136 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003125
FLOOR =ADJ_CEILING          : SURF=  134 : AREA=      63.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=499 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      340.200    : VOLUME=      283.500    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-F1-8  /  A i r n o d e  R-MixteSquare-F1-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-F1-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-F1-8
WALL  =ADJ_WALL             : SURF=  137 : AREA=      27.000 : ADJACENT=R-MixteSquare-F1-7 : ADJ_SURF=126 : BACK : GEOSURF=0.056251
CEILING=ADJ_CEILING          : SURF=  138 : AREA=      63.000 : ADJACENT=R-MixteSquare-Fstack-8 : ADJ_SURF=302 : FRONT
FLOOR =ADJ_CEILING          : SURF=  139 : AREA=      63.000 : ADJACENT=R-MixteSquare-F0-8 : ADJ_SURF=129 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  140 : AREA=      27.000 : ADJACENT=R-MixteSquare-F1-9 : ADJ_SURF=109 : BACK : GEOSURF=0.056250
WALL  =EXT_WALL             : SURF=  141 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  143 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  144 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WALL  =ADJ_WALL             : SURF=  142 : AREA=      21.000 : ADJACENT=RC-MixteSquare-F1-1 : ADJ_SURF=71 : BACK : GEOSURF=0.043750
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-MixteSquare-F0-4  /  A i r n o d e  C-MixteSquare-F0-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-MixteSquare-F0-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-MixteSquare-F0-4
WALL  =ADJ_WALL             : SURF=  145 : AREA=      40.500 : ADJACENT=C-MixteSquare-F0-5 : ADJ_SURF=200 : FRONT : GEOSURF=0.056250
WALL  =ADJ_WALL             : SURF=  146 : AREA=      31.500 : ADJACENT=RC-MixteSquare-F0-1 : ADJ_SURF=47 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  147 : AREA=      40.500 : ADJACENT=C-MixteSquare-F0-3 : ADJ_SURF=160 : FRONT : GEOSURF=0.056250
CEILING=ADJ_CEILING          : SURF=  148 : AREA=      63.000 : ADJACENT=R-MixteSquare-F1-4 : ADJ_SURF=154 : FRONT
WALL  =EXT_WALL             : SURF=  149 : AREA=      10.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014583
WINDOW=EXT_WINDOW1          : SURF=  151 : AREA=      21.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.029167
FLOOR =ADJ_CEILING          : SURF=  150 : AREA=      63.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=497 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      340.200    : VOLUME=      283.500    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-F1-4  /  A i r n o d e  R-MixteSquare-F1-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-F1-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-F1-4
WALL  =ADJ_WALL             : SURF=  152 : AREA=      27.000 : ADJACENT=R-MixteSquare-F1-5 : ADJ_SURF=193 : FRONT : GEOSURF=0.056249
CEILING=ADJ_CEILING          : SURF=  153 : AREA=      63.000 : ADJACENT=R-MixteSquare-Fstack-4 : ADJ_SURF=275 : FRONT
FLOOR =ADJ_CEILING          : SURF=  154 : AREA=      63.000 : ADJACENT=C-MixteSquare-F0-4 : ADJ_SURF=148 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  155 : AREA=      21.000 : ADJACENT=RC-MixteSquare-F1-1 : ADJ_SURF=67 : BACK : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  156 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  158 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004688
WINDOW=EXT_WINDOW1          : SURF=  159 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004688
WALL  =ADJ_WALL             : SURF=  157 : AREA=      27.000 : ADJACENT=R-MixteSquare-F1-3 : ADJ_SURF=169 : FRONT : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-MixteSquare-F0-3  /  A i r n o d e  C-MixteSquare-F0-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-MixteSquare-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-MixteSquare-F0-3
WALL  =ADJ_WALL             : SURF=  160 : AREA=      40.500 : ADJACENT=C-MixteSquare-F0-4 : ADJ_SURF=147 : BACK : GEOSURF=0.056250
WALL  =EXT_WALL             : SURF=  161 : AREA=      10.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014583
WINDOW=EXT_WINDOW1          : SURF=  166 : AREA=      21.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.029167
WALL  =ADJ_WALL             : SURF=  162 : AREA=      40.500 : ADJACENT=C-MixteSquare-F0-2 : ADJ_SURF=5 : BACK : GEOSURF=0.056250
WALL  =ADJ_WALL             : SURF=  163 : AREA=      31.500 : ADJACENT=RC-MixteSquare-F0-1 : ADJ_SURF=54 : BACK : GEOSURF=0.043750
FLOOR =ADJ_CEILING          : SURF=  164 : AREA=      63.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=505 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  165 : AREA=      63.000 : ADJACENT=R-MixteSquare-F1-3 : ADJ_SURF=168 : FRONT
 REGIME
 CAPACITANCE=      340.200    : VOLUME=      283.500    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-F1-3  /  A i r n o d e  R-MixteSquare-F1-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-F1-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-F1-3
CEILING=ADJ_CEILING          : SURF=  167 : AREA=      63.000 : ADJACENT=R-MixteSquare-Fstack-3 : ADJ_SURF=286 : FRONT
FLOOR =ADJ_CEILING          : SURF=  168 : AREA=      63.000 : ADJACENT=C-MixteSquare-F0-3 : ADJ_SURF=165 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  169 : AREA=      27.000 : ADJACENT=R-MixteSquare-F1-4 : ADJ_SURF=157 : BACK : GEOSURF=0.056251
WALL  =ADJ_WALL             : SURF=  170 : AREA=      27.000 : ADJACENT=R-MixteSquare-F1-2 : ADJ_SURF=9 : BACK : GEOSURF=0.056250
WALL  =ADJ_WALL             : SURF=  171 : AREA=      21.000 : ADJACENT=RC-MixteSquare-F1-1 : ADJ_SURF=65 : BACK : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  172 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  173 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  174 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-MixteSquare-F0-1  /  A i r n o d e  C-MixteSquare-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-MixteSquare-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-MixteSquare-F0-1
WALL  =EXT_WALL             : SURF=  175 : AREA=      10.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014583
WINDOW=EXT_WINDOW1          : SURF=  181 : AREA=      21.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.029167
WALL  =EXT_WALL             : SURF=  176 : AREA=      40.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.056250
FLOOR =ADJ_CEILING          : SURF=  177 : AREA=      63.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=506 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  178 : AREA=      31.500 : ADJACENT=RC-MixteSquare-F0-1 : ADJ_SURF=49 : BACK : GEOSURF=0.043750
CEILING=ADJ_CEILING          : SURF=  179 : AREA=      63.000 : ADJACENT=R-MixteSquare-F1-1 : ADJ_SURF=184 : FRONT
WALL  =EXT_WALL             : SURF=  180 : AREA=      40.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      340.200    : VOLUME=      283.500    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-F1-1  /  A i r n o d e  R-MixteSquare-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-F1-1
WALL  =EXT_WALL             : SURF=  182 : AREA=      27.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.056251
WALL  =ADJ_WALL             : SURF=  183 : AREA=      21.000 : ADJACENT=RC-MixteSquare-F1-1 : ADJ_SURF=62 : BACK : GEOSURF=0.043750
FLOOR =ADJ_CEILING          : SURF=  184 : AREA=      63.000 : ADJACENT=C-MixteSquare-F0-1 : ADJ_SURF=179 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  185 : AREA=      27.000 : ADJACENT=R-MixteSquare-F1-2 : ADJ_SURF=11 : BACK : GEOSURF=0.056250
CEILING=ADJ_CEILING          : SURF=  186 : AREA=      63.000 : ADJACENT=R-MixteSquare-Fstack-1 : ADJ_SURF=245 : FRONT
WALL  =EXT_WALL             : SURF=  187 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  188 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  189 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-F1-5  /  A i r n o d e  R-MixteSquare-F1-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-F1-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-F1-5
CEILING=ADJ_CEILING          : SURF=  190 : AREA=      63.000 : ADJACENT=R-MixteSquare-Fstack-5 : ADJ_SURF=259 : FRONT
FLOOR =ADJ_CEILING          : SURF=  191 : AREA=      63.000 : ADJACENT=C-MixteSquare-F0-5 : ADJ_SURF=201 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  192 : AREA=      21.000 : ADJACENT=RC-MixteSquare-F1-1 : ADJ_SURF=72 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  193 : AREA=      27.000 : ADJACENT=R-MixteSquare-F1-4 : ADJ_SURF=152 : BACK : GEOSURF=0.056251
WALL  =EXT_WALL             : SURF=  194 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  196 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  197 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WALL  =ADJ_WALL             : SURF=  195 : AREA=      27.000 : ADJACENT=RC-MixteSquare-F1-1 : ADJ_SURF=61 : BACK : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  C-MixteSquare-F0-5  /  A i r n o d e  C-MixteSquare-F0-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE C-MixteSquare-F0-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE C-MixteSquare-F0-5
WALL  =ADJ_WALL             : SURF=  198 : AREA=      40.500 : ADJACENT=RC-MixteSquare-F0-1 : ADJ_SURF=46 : BACK : GEOSURF=0.056250
WALL  =ADJ_WALL             : SURF=  199 : AREA=      31.500 : ADJACENT=RC-MixteSquare-F0-1 : ADJ_SURF=50 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  200 : AREA=      40.500 : ADJACENT=C-MixteSquare-F0-4 : ADJ_SURF=145 : BACK : GEOSURF=0.056250
CEILING=ADJ_CEILING          : SURF=  201 : AREA=      63.000 : ADJACENT=R-MixteSquare-F1-5 : ADJ_SURF=191 : FRONT
WALL  =EXT_WALL             : SURF=  202 : AREA=      10.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014583
WINDOW=EXT_WINDOW1          : SURF=  204 : AREA=      21.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.029167
FLOOR =ADJ_CEILING          : SURF=  203 : AREA=      63.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=503 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      340.200    : VOLUME=      283.500    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-Fstack-9  /  A i r n o d e  R-MixteSquare-Fstack-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-Fstack-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-Fstack-9
FLOOR =ADJ_CEILING          : SURF=  205 : AREA=      63.000 : ADJACENT=R-MixteSquare-F1-9 : ADJ_SURF=110 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  206 : AREA=      27.000 : ADJACENT=R-MixteSquare-Fstack-8 : ADJ_SURF=298 : FRONT : GEOSURF=0.056251
WALL  =ADJ_WALL             : SURF=  207 : AREA=      27.000 : ADJACENT=R-MixteSquare-Fstack-10 : ADJ_SURF=217 : FRONT : GEOSURF=0.056250
WALL  =ADJ_WALL             : SURF=  208 : AREA=      21.000 : ADJACENT=RC-MixteSquare-Fstack-1 : ADJ_SURF=240 : FRONT : GEOSURF=0.043750
CEILING=ADJ_CEILING          : SURF=  209 : AREA=      63.000 : ADJACENT=R-MixteSquare-Ftop-9 : ADJ_SURF=389 : FRONT
WALL  =EXT_WALL             : SURF=  210 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  211 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  212 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-Fstack-10  /  A i r n o d e  R-MixteSquare-Fstack-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-Fstack-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-Fstack-10
WALL  =EXT_WALL             : SURF=  213 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  219 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  220 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
CEILING=ADJ_CEILING          : SURF=  214 : AREA=      63.000 : ADJACENT=R-MixteSquare-Ftop-10 : ADJ_SURF=398 : FRONT
FLOOR =ADJ_CEILING          : SURF=  215 : AREA=      63.000 : ADJACENT=R-MixteSquare-F1-10 : ADJ_SURF=25 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  216 : AREA=      27.000 : ADJACENT=R-MixteSquare-Fstack-11 : ADJ_SURF=253 : FRONT : GEOSURF=0.056251
WALL  =ADJ_WALL             : SURF=  217 : AREA=      27.000 : ADJACENT=R-MixteSquare-Fstack-9 : ADJ_SURF=207 : BACK : GEOSURF=0.056250
WALL  =ADJ_WALL             : SURF=  218 : AREA=      21.000 : ADJACENT=RC-MixteSquare-Fstack-1 : ADJ_SURF=222 : FRONT : GEOSURF=0.043750
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-MixteSquare-Fstack-1  /  A i r n o d e  RC-MixteSquare-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-MixteSquare-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-MixteSquare-Fstack-1
WALL  =ADJ_WALL             : SURF=  221 : AREA=      21.000 : ADJACENT=R-MixteSquare-Fstack-11 : ADJ_SURF=254 : FRONT : GEOSURF=0.012281
WALL  =ADJ_WALL             : SURF=  222 : AREA=      21.000 : ADJACENT=R-MixteSquare-Fstack-10 : ADJ_SURF=218 : BACK : GEOSURF=0.012281
WALL  =ADJ_WALL             : SURF=  223 : AREA=      21.000 : ADJACENT=R-MixteSquare-Fstack-3 : ADJ_SURF=282 : FRONT : GEOSURF=0.012281
WALL  =ADJ_WALL             : SURF=  224 : AREA=      21.000 : ADJACENT=R-MixteSquare-Fstack-6c : ADJ_SURF=349 : FRONT : GEOSURF=0.012281
FLOOR =ADJ_CEILING          : SURF=  225 : AREA=     110.000 : ADJACENT=RC-MixteSquare-F1-1 : ADJ_SURF=70 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  226 : AREA=      21.000 : ADJACENT=R-MixteSquare-Fstack-4 : ADJ_SURF=273 : FRONT : GEOSURF=0.012281
WALL  =ADJ_WALL             : SURF=  227 : AREA=      21.000 : ADJACENT=R-MixteSquare-Fstack-5 : ADJ_SURF=257 : FRONT : GEOSURF=0.012281
WALL  =ADJ_WALL             : SURF=  228 : AREA=      21.000 : ADJACENT=R-MixteSquare-Fstack-8 : ADJ_SURF=299 : FRONT : GEOSURF=0.012281
WALL  =EXT_WALL             : SURF=  229 : AREA=       6.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003509
WALL  =ADJ_WALL             : SURF=  230 : AREA=      21.000 : ADJACENT=R-MixteSquare-Fstack-7 : ADJ_SURF=269 : FRONT : GEOSURF=0.012281
WALL  =ADJ_WALL             : SURF=  231 : AREA=      27.000 : ADJACENT=R-MixteSquare-Fstack-7 : ADJ_SURF=266 : FRONT : GEOSURF=0.015786
WALL  =ADJ_WALL             : SURF=  232 : AREA=      21.000 : ADJACENT=R-MixteSquare-Fstack-1 : ADJ_SURF=243 : FRONT : GEOSURF=0.012281
WALL  =ADJ_WALL             : SURF=  233 : AREA=      21.000 : ADJACENT=R-MixteSquare-Fstack-2 : ADJ_SURF=290 : FRONT : GEOSURF=0.012281
WALL  =EXT_WALL             : SURF=  234 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003509
WALL  =ADJ_WALL             : SURF=  235 : AREA=      18.000 : ADJACENT=R-MixteSquare-Fstack-6b : ADJ_SURF=359 : FRONT : GEOSURF=0.010526
WALL  =ADJ_WALL             : SURF=  236 : AREA=      21.000 : ADJACENT=R-MixteSquare-Fstack-6a : ADJ_SURF=336 : FRONT : GEOSURF=0.012281
CEILING=ADJ_CEILING          : SURF=  237 : AREA=     110.000 : ADJACENT=RC-MixteSquare-Ftop-1 : ADJ_SURF=367 : FRONT
WALL  =EXT_WALL             : SURF=  238 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003509
WALL  =ADJ_WALL             : SURF=  239 : AREA=      27.000 : ADJACENT=R-MixteSquare-Fstack-5 : ADJ_SURF=262 : FRONT : GEOSURF=0.015789
WALL  =ADJ_WALL             : SURF=  240 : AREA=      21.000 : ADJACENT=R-MixteSquare-Fstack-9 : ADJ_SURF=208 : BACK : GEOSURF=0.012281
 REGIME
 CAPACITANCE=      396.000    : VOLUME=      330.000    : REFAREA=      110.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-Fstack-1  /  A i r n o d e  R-MixteSquare-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-Fstack-1
WALL  =ADJ_WALL             : SURF=  241 : AREA=      27.000 : ADJACENT=R-MixteSquare-Fstack-2 : ADJ_SURF=294 : FRONT : GEOSURF=0.056251
CEILING=ADJ_CEILING          : SURF=  242 : AREA=      63.000 : ADJACENT=R-MixteSquare-Ftop-1 : ADJ_SURF=403 : FRONT
WALL  =ADJ_WALL             : SURF=  243 : AREA=      21.000 : ADJACENT=RC-MixteSquare-Fstack-1 : ADJ_SURF=232 : BACK : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  244 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  247 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  248 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
FLOOR =ADJ_CEILING          : SURF=  245 : AREA=      63.000 : ADJACENT=R-MixteSquare-F1-1 : ADJ_SURF=186 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  246 : AREA=      27.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-Fstack-11  /  A i r n o d e  R-MixteSquare-Fstack-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-Fstack-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-Fstack-11
CEILING=ADJ_CEILING          : SURF=  249 : AREA=      63.000 : ADJACENT=R-MixteSquare-Ftop-11 : ADJ_SURF=412 : FRONT
WALL  =EXT_WALL             : SURF=  250 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  255 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  256 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
FLOOR =ADJ_CEILING          : SURF=  251 : AREA=      63.000 : ADJACENT=R-MixteSquare-F1-11 : ADJ_SURF=93 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  252 : AREA=      27.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.056251
WALL  =ADJ_WALL             : SURF=  253 : AREA=      27.000 : ADJACENT=R-MixteSquare-Fstack-10 : ADJ_SURF=216 : BACK : GEOSURF=0.056250
WALL  =ADJ_WALL             : SURF=  254 : AREA=      21.000 : ADJACENT=RC-MixteSquare-Fstack-1 : ADJ_SURF=221 : BACK : GEOSURF=0.043750
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-Fstack-5  /  A i r n o d e  R-MixteSquare-Fstack-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-Fstack-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-Fstack-5
WALL  =ADJ_WALL             : SURF=  257 : AREA=      21.000 : ADJACENT=RC-MixteSquare-Fstack-1 : ADJ_SURF=227 : BACK : GEOSURF=0.043750
CEILING=ADJ_CEILING          : SURF=  258 : AREA=      63.000 : ADJACENT=R-MixteSquare-Ftop-5 : ADJ_SURF=457 : FRONT
FLOOR =ADJ_CEILING          : SURF=  259 : AREA=      63.000 : ADJACENT=R-MixteSquare-F1-5 : ADJ_SURF=190 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  260 : AREA=      27.000 : ADJACENT=R-MixteSquare-Fstack-4 : ADJ_SURF=277 : FRONT : GEOSURF=0.056251
WALL  =EXT_WALL             : SURF=  261 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  263 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  264 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WALL  =ADJ_WALL             : SURF=  262 : AREA=      27.000 : ADJACENT=RC-MixteSquare-Fstack-1 : ADJ_SURF=239 : BACK : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-Fstack-7  /  A i r n o d e  R-MixteSquare-Fstack-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-Fstack-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-Fstack-7
WALL  =ADJ_WALL             : SURF=  265 : AREA=      27.000 : ADJACENT=R-MixteSquare-Fstack-8 : ADJ_SURF=297 : FRONT : GEOSURF=0.056251
WALL  =ADJ_WALL             : SURF=  266 : AREA=      27.000 : ADJACENT=RC-MixteSquare-Fstack-1 : ADJ_SURF=231 : BACK : GEOSURF=0.056250
CEILING=ADJ_CEILING          : SURF=  267 : AREA=      63.000 : ADJACENT=R-MixteSquare-Ftop-7 : ADJ_SURF=418 : FRONT
WALL  =EXT_WALL             : SURF=  268 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  271 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  272 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WALL  =ADJ_WALL             : SURF=  269 : AREA=      21.000 : ADJACENT=RC-MixteSquare-Fstack-1 : ADJ_SURF=230 : BACK : GEOSURF=0.043750
FLOOR =ADJ_CEILING          : SURF=  270 : AREA=      63.000 : ADJACENT=R-MixteSquare-F1-7 : ADJ_SURF=125 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-Fstack-4  /  A i r n o d e  R-MixteSquare-Fstack-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-Fstack-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-Fstack-4
WALL  =ADJ_WALL             : SURF=  273 : AREA=      21.000 : ADJACENT=RC-MixteSquare-Fstack-1 : ADJ_SURF=226 : BACK : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  274 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  279 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  280 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
FLOOR =ADJ_CEILING          : SURF=  275 : AREA=      63.000 : ADJACENT=R-MixteSquare-F1-4 : ADJ_SURF=153 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  276 : AREA=      27.000 : ADJACENT=R-MixteSquare-Fstack-3 : ADJ_SURF=285 : FRONT : GEOSURF=0.056251
WALL  =ADJ_WALL             : SURF=  277 : AREA=      27.000 : ADJACENT=R-MixteSquare-Fstack-5 : ADJ_SURF=260 : BACK : GEOSURF=0.056250
CEILING=ADJ_CEILING          : SURF=  278 : AREA=      63.000 : ADJACENT=R-MixteSquare-Ftop-4 : ADJ_SURF=426 : FRONT
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-Fstack-3  /  A i r n o d e  R-MixteSquare-Fstack-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-Fstack-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-Fstack-3
CEILING=ADJ_CEILING          : SURF=  281 : AREA=      63.000 : ADJACENT=R-MixteSquare-Ftop-3 : ADJ_SURF=467 : FRONT
WALL  =ADJ_WALL             : SURF=  282 : AREA=      21.000 : ADJACENT=RC-MixteSquare-Fstack-1 : ADJ_SURF=223 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  283 : AREA=      27.000 : ADJACENT=R-MixteSquare-Fstack-2 : ADJ_SURF=292 : FRONT : GEOSURF=0.056249
WALL  =EXT_WALL             : SURF=  284 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  287 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004688
WINDOW=EXT_WINDOW1          : SURF=  288 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004688
WALL  =ADJ_WALL             : SURF=  285 : AREA=      27.000 : ADJACENT=R-MixteSquare-Fstack-4 : ADJ_SURF=276 : BACK : GEOSURF=0.056250
FLOOR =ADJ_CEILING          : SURF=  286 : AREA=      63.000 : ADJACENT=R-MixteSquare-F1-3 : ADJ_SURF=167 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-Fstack-2  /  A i r n o d e  R-MixteSquare-Fstack-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-Fstack-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-Fstack-2
FLOOR =ADJ_CEILING          : SURF=  289 : AREA=      63.000 : ADJACENT=R-MixteSquare-F1-2 : ADJ_SURF=8 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  290 : AREA=      21.000 : ADJACENT=RC-MixteSquare-Fstack-1 : ADJ_SURF=233 : BACK : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  291 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  295 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  296 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WALL  =ADJ_WALL             : SURF=  292 : AREA=      27.000 : ADJACENT=R-MixteSquare-Fstack-3 : ADJ_SURF=283 : BACK : GEOSURF=0.056251
CEILING=ADJ_CEILING          : SURF=  293 : AREA=      63.000 : ADJACENT=R-MixteSquare-Ftop-2 : ADJ_SURF=452 : FRONT
WALL  =ADJ_WALL             : SURF=  294 : AREA=      27.000 : ADJACENT=R-MixteSquare-Fstack-1 : ADJ_SURF=241 : BACK : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-Fstack-8  /  A i r n o d e  R-MixteSquare-Fstack-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-Fstack-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-Fstack-8
WALL  =ADJ_WALL             : SURF=  297 : AREA=      27.000 : ADJACENT=R-MixteSquare-Fstack-7 : ADJ_SURF=265 : BACK : GEOSURF=0.056251
WALL  =ADJ_WALL             : SURF=  298 : AREA=      27.000 : ADJACENT=R-MixteSquare-Fstack-9 : ADJ_SURF=206 : BACK : GEOSURF=0.056250
WALL  =ADJ_WALL             : SURF=  299 : AREA=      21.000 : ADJACENT=RC-MixteSquare-Fstack-1 : ADJ_SURF=228 : BACK : GEOSURF=0.043750
CEILING=ADJ_CEILING          : SURF=  300 : AREA=      63.000 : ADJACENT=R-MixteSquare-Ftop-8 : ADJ_SURF=434 : FRONT
WALL  =EXT_WALL             : SURF=  301 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  303 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  304 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
FLOOR =ADJ_CEILING          : SURF=  302 : AREA=      63.000 : ADJACENT=R-MixteSquare-F1-8 : ADJ_SURF=138 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-F1-6a  /  A i r n o d e  R-MixteSquare-F1-6a
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-F1-6a
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-F1-6a
WALL  =ADJ_WALL             : SURF=  305 : AREA=      21.000 : ADJACENT=RC-MixteSquare-F1-1 : ADJ_SURF=66 : BACK : GEOSURF=0.041176
FLOOR =ADJ_CEILING          : SURF=  306 : AREA=      70.000 : ADJACENT=C-MixteSquare-F0-6 : ADJ_SURF=32 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  307 : AREA=      30.000 : ADJACENT=R-MixteSquare-F1-6b : ADJ_SURF=330 : FRONT : GEOSURF=0.058823
CEILING=ADJ_CEILING          : SURF=  308 : AREA=      70.000 : ADJACENT=R-MixteSquare-Fstack-6a : ADJ_SURF=338 : FRONT
WALL  =EXT_WALL             : SURF=  309 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.045588
WINDOW=EXT_WINDOW1          : SURF=  311 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  312 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  313 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
WALL  =EXT_WALL             : SURF=  310 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.032353
WINDOW=EXT_WINDOW1          : SURF=  314 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  315 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004412
 REGIME
 CAPACITANCE=      252.000    : VOLUME=      210.000    : REFAREA=       70.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-F1-6c  /  A i r n o d e  R-MixteSquare-F1-6c
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-F1-6c
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-F1-6c
WALL  =ADJ_WALL             : SURF=  316 : AREA=      21.000 : ADJACENT=RC-MixteSquare-F1-1 : ADJ_SURF=68 : BACK : GEOSURF=0.041176
CEILING=ADJ_CEILING          : SURF=  317 : AREA=      70.000 : ADJACENT=R-MixteSquare-Fstack-6c : ADJ_SURF=347 : FRONT
FLOOR =ADJ_CEILING          : SURF=  318 : AREA=      70.000 : ADJACENT=C-MixteSquare-F0-6 : ADJ_SURF=38 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  319 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.032353
WINDOW=EXT_WINDOW1          : SURF=  322 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  323 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004412
WALL  =EXT_WALL             : SURF=  320 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.045588
WINDOW=EXT_WINDOW1          : SURF=  324 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  325 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  326 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WALL  =ADJ_WALL             : SURF=  321 : AREA=      30.000 : ADJACENT=R-MixteSquare-F1-6b : ADJ_SURF=331 : FRONT : GEOSURF=0.058823
 REGIME
 CAPACITANCE=      252.000    : VOLUME=      210.000    : REFAREA=       70.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-F1-6b  /  A i r n o d e  R-MixteSquare-F1-6b
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-F1-6b
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-F1-6b
WALL  =ADJ_WALL             : SURF=  327 : AREA=      18.000 : ADJACENT=RC-MixteSquare-F1-1 : ADJ_SURF=78 : BACK : GEOSURF=0.037500
WALL  =EXT_WALL             : SURF=  328 : AREA=      13.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.028125
WINDOW=EXT_WINDOW1          : SURF=  333 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  334 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
FLOOR =ADJ_CEILING          : SURF=  329 : AREA=      60.000 : ADJACENT=C-MixteSquare-F0-6 : ADJ_SURF=39 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  330 : AREA=      30.000 : ADJACENT=R-MixteSquare-F1-6a : ADJ_SURF=307 : BACK : GEOSURF=0.062501
WALL  =ADJ_WALL             : SURF=  331 : AREA=      30.000 : ADJACENT=R-MixteSquare-F1-6c : ADJ_SURF=321 : BACK : GEOSURF=0.062500
CEILING=ADJ_CEILING          : SURF=  332 : AREA=      60.000 : ADJACENT=R-MixteSquare-Fstack-6b : ADJ_SURF=361 : FRONT
 REGIME
 CAPACITANCE=      216.000    : VOLUME=      180.000    : REFAREA=       60.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-Fstack-6a  /  A i r n o d e  R-MixteSquare-Fstack-6a
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-Fstack-6a
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-Fstack-6a
WALL  =ADJ_WALL             : SURF=  335 : AREA=      30.000 : ADJACENT=R-MixteSquare-Fstack-6b : ADJ_SURF=358 : FRONT : GEOSURF=0.058823
WALL  =ADJ_WALL             : SURF=  336 : AREA=      21.000 : ADJACENT=RC-MixteSquare-Fstack-1 : ADJ_SURF=236 : BACK : GEOSURF=0.041176
WALL  =EXT_WALL             : SURF=  337 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.032353
WINDOW=EXT_WINDOW1          : SURF=  341 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  342 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004412
FLOOR =ADJ_CEILING          : SURF=  338 : AREA=      70.000 : ADJACENT=R-MixteSquare-F1-6a : ADJ_SURF=308 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  339 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.045588
WINDOW=EXT_WINDOW1          : SURF=  343 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  344 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  345 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
CEILING=ADJ_CEILING          : SURF=  340 : AREA=      70.000 : ADJACENT=R-MixteSquare-Ftop-6a : ADJ_SURF=477 : FRONT
 REGIME
 CAPACITANCE=      252.000    : VOLUME=      210.000    : REFAREA=       70.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-Fstack-6c  /  A i r n o d e  R-MixteSquare-Fstack-6c
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-Fstack-6c
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-Fstack-6c
WALL  =EXT_WALL             : SURF=  346 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.045588
WINDOW=EXT_WINDOW1          : SURF=  352 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  353 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  354 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
FLOOR =ADJ_CEILING          : SURF=  347 : AREA=      70.000 : ADJACENT=R-MixteSquare-F1-6c : ADJ_SURF=317 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  348 : AREA=      30.000 : ADJACENT=R-MixteSquare-Fstack-6b : ADJ_SURF=362 : FRONT : GEOSURF=0.058823
WALL  =ADJ_WALL             : SURF=  349 : AREA=      21.000 : ADJACENT=RC-MixteSquare-Fstack-1 : ADJ_SURF=224 : BACK : GEOSURF=0.041176
CEILING=ADJ_CEILING          : SURF=  350 : AREA=      70.000 : ADJACENT=R-MixteSquare-Ftop-6c : ADJ_SURF=486 : FRONT
WALL  =EXT_WALL             : SURF=  351 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.032353
WINDOW=EXT_WINDOW1          : SURF=  355 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  356 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004412
 REGIME
 CAPACITANCE=      252.000    : VOLUME=      210.000    : REFAREA=       70.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-Fstack-6b  /  A i r n o d e  R-MixteSquare-Fstack-6b
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-Fstack-6b
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-Fstack-6b
WALL  =EXT_WALL             : SURF=  357 : AREA=      13.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.028125
WINDOW=EXT_WINDOW1          : SURF=  363 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  364 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
WALL  =ADJ_WALL             : SURF=  358 : AREA=      30.000 : ADJACENT=R-MixteSquare-Fstack-6a : ADJ_SURF=335 : BACK : GEOSURF=0.062501
WALL  =ADJ_WALL             : SURF=  359 : AREA=      18.000 : ADJACENT=RC-MixteSquare-Fstack-1 : ADJ_SURF=235 : BACK : GEOSURF=0.037500
CEILING=ADJ_CEILING          : SURF=  360 : AREA=      60.000 : ADJACENT=R-MixteSquare-Ftop-6b : ADJ_SURF=444 : FRONT
FLOOR =ADJ_CEILING          : SURF=  361 : AREA=      60.000 : ADJACENT=R-MixteSquare-F1-6b : ADJ_SURF=332 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  362 : AREA=      30.000 : ADJACENT=R-MixteSquare-Fstack-6c : ADJ_SURF=348 : BACK : GEOSURF=0.062500
 REGIME
 CAPACITANCE=      216.000    : VOLUME=      180.000    : REFAREA=       60.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  RC-MixteSquare-Ftop-1  /  A i r n o d e  RC-MixteSquare-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE RC-MixteSquare-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-MixteSquare-Ftop-1
WALL  =ADJ_WALL             : SURF=  365 : AREA=      27.000 : ADJACENT=R-MixteSquare-Ftop-5 : ADJ_SURF=462 : FRONT : GEOSURF=0.015786
WALL  =ADJ_WALL             : SURF=  366 : AREA=      21.000 : ADJACENT=R-MixteSquare-Ftop-2 : ADJ_SURF=450 : FRONT : GEOSURF=0.012281
FLOOR =ADJ_CEILING          : SURF=  367 : AREA=     110.000 : ADJACENT=RC-MixteSquare-Fstack-1 : ADJ_SURF=237 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  368 : AREA=      21.000 : ADJACENT=R-MixteSquare-Ftop-5 : ADJ_SURF=459 : FRONT : GEOSURF=0.012281
WALL  =ADJ_WALL             : SURF=  369 : AREA=      21.000 : ADJACENT=R-MixteSquare-Ftop-11 : ADJ_SURF=411 : FRONT : GEOSURF=0.012281
WALL  =ADJ_WALL             : SURF=  370 : AREA=      21.000 : ADJACENT=R-MixteSquare-Ftop-6c : ADJ_SURF=488 : FRONT : GEOSURF=0.012281
WALL  =ADJ_WALL             : SURF=  371 : AREA=      21.000 : ADJACENT=R-MixteSquare-Ftop-9 : ADJ_SURF=385 : FRONT : GEOSURF=0.012281
WALL  =ADJ_WALL             : SURF=  372 : AREA=      21.000 : ADJACENT=R-MixteSquare-Ftop-7 : ADJ_SURF=421 : FRONT : GEOSURF=0.012281
WALL  =ADJ_WALL             : SURF=  373 : AREA=      21.000 : ADJACENT=R-MixteSquare-Ftop-3 : ADJ_SURF=469 : FRONT : GEOSURF=0.012281
ROOF  =EXT_ROOF             : SURF=  374 : AREA=     110.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  375 : AREA=      21.000 : ADJACENT=R-MixteSquare-Ftop-4 : ADJ_SURF=430 : FRONT : GEOSURF=0.012281
WALL  =EXT_WALL             : SURF=  376 : AREA=       6.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003509
WALL  =ADJ_WALL             : SURF=  377 : AREA=      18.000 : ADJACENT=R-MixteSquare-Ftop-6b : ADJ_SURF=445 : FRONT : GEOSURF=0.010526
WALL  =ADJ_WALL             : SURF=  378 : AREA=      21.000 : ADJACENT=R-MixteSquare-Ftop-8 : ADJ_SURF=437 : FRONT : GEOSURF=0.012281
WALL  =ADJ_WALL             : SURF=  379 : AREA=      27.000 : ADJACENT=R-MixteSquare-Ftop-7 : ADJ_SURF=420 : FRONT : GEOSURF=0.015789
WALL  =ADJ_WALL             : SURF=  380 : AREA=      21.000 : ADJACENT=R-MixteSquare-Ftop-10 : ADJ_SURF=393 : FRONT : GEOSURF=0.012281
WALL  =ADJ_WALL             : SURF=  381 : AREA=      21.000 : ADJACENT=R-MixteSquare-Ftop-6a : ADJ_SURF=476 : FRONT : GEOSURF=0.012281
WALL  =ADJ_WALL             : SURF=  382 : AREA=      21.000 : ADJACENT=R-MixteSquare-Ftop-1 : ADJ_SURF=405 : FRONT : GEOSURF=0.012281
WALL  =EXT_WALL             : SURF=  383 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003509
WALL  =EXT_WALL             : SURF=  384 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003509
 REGIME
 CAPACITANCE=      396.000    : VOLUME=      330.000    : REFAREA=      110.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-Ftop-9  /  A i r n o d e  R-MixteSquare-Ftop-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-Ftop-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-Ftop-9
WALL  =ADJ_WALL             : SURF=  385 : AREA=      21.000 : ADJACENT=RC-MixteSquare-Ftop-1 : ADJ_SURF=371 : BACK : GEOSURF=0.043750
ROOF  =EXT_ROOF             : SURF=  386 : AREA=      63.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  387 : AREA=      27.000 : ADJACENT=R-MixteSquare-Ftop-8 : ADJ_SURF=436 : FRONT : GEOSURF=0.056251
WALL  =ADJ_WALL             : SURF=  388 : AREA=      27.000 : ADJACENT=R-MixteSquare-Ftop-10 : ADJ_SURF=397 : FRONT : GEOSURF=0.056250
FLOOR =ADJ_CEILING          : SURF=  389 : AREA=      63.000 : ADJACENT=R-MixteSquare-Fstack-9 : ADJ_SURF=209 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  390 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  391 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  392 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-Ftop-10  /  A i r n o d e  R-MixteSquare-Ftop-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-Ftop-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-Ftop-10
WALL  =ADJ_WALL             : SURF=  393 : AREA=      21.000 : ADJACENT=RC-MixteSquare-Ftop-1 : ADJ_SURF=380 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  394 : AREA=      27.000 : ADJACENT=R-MixteSquare-Ftop-11 : ADJ_SURF=414 : FRONT : GEOSURF=0.056251
WALL  =EXT_WALL             : SURF=  395 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  399 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  400 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
ROOF  =EXT_ROOF             : SURF=  396 : AREA=      63.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  397 : AREA=      27.000 : ADJACENT=R-MixteSquare-Ftop-9 : ADJ_SURF=388 : BACK : GEOSURF=0.056250
FLOOR =ADJ_CEILING          : SURF=  398 : AREA=      63.000 : ADJACENT=R-MixteSquare-Fstack-10 : ADJ_SURF=214 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-Ftop-1  /  A i r n o d e  R-MixteSquare-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-Ftop-1
ROOF  =EXT_ROOF             : SURF=  401 : AREA=      63.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  402 : AREA=      27.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.056251
FLOOR =ADJ_CEILING          : SURF=  403 : AREA=      63.000 : ADJACENT=R-MixteSquare-Fstack-1 : ADJ_SURF=242 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  404 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  407 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  408 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WALL  =ADJ_WALL             : SURF=  405 : AREA=      21.000 : ADJACENT=RC-MixteSquare-Ftop-1 : ADJ_SURF=382 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  406 : AREA=      27.000 : ADJACENT=R-MixteSquare-Ftop-2 : ADJ_SURF=454 : FRONT : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-Ftop-11  /  A i r n o d e  R-MixteSquare-Ftop-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-Ftop-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-Ftop-11
WALL  =EXT_WALL             : SURF=  409 : AREA=      27.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.056250
WALL  =EXT_WALL             : SURF=  410 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  415 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  416 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WALL  =ADJ_WALL             : SURF=  411 : AREA=      21.000 : ADJACENT=RC-MixteSquare-Ftop-1 : ADJ_SURF=369 : BACK : GEOSURF=0.043750
FLOOR =ADJ_CEILING          : SURF=  412 : AREA=      63.000 : ADJACENT=R-MixteSquare-Fstack-11 : ADJ_SURF=249 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  413 : AREA=      63.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  414 : AREA=      27.000 : ADJACENT=R-MixteSquare-Ftop-10 : ADJ_SURF=394 : BACK : GEOSURF=0.056251
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-Ftop-7  /  A i r n o d e  R-MixteSquare-Ftop-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-Ftop-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-Ftop-7
WALL  =EXT_WALL             : SURF=  417 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  423 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  424 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
FLOOR =ADJ_CEILING          : SURF=  418 : AREA=      63.000 : ADJACENT=R-MixteSquare-Fstack-7 : ADJ_SURF=267 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  419 : AREA=      63.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  420 : AREA=      27.000 : ADJACENT=RC-MixteSquare-Ftop-1 : ADJ_SURF=379 : BACK : GEOSURF=0.056251
WALL  =ADJ_WALL             : SURF=  421 : AREA=      21.000 : ADJACENT=RC-MixteSquare-Ftop-1 : ADJ_SURF=372 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  422 : AREA=      27.000 : ADJACENT=R-MixteSquare-Ftop-8 : ADJ_SURF=438 : FRONT : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-Ftop-4  /  A i r n o d e  R-MixteSquare-Ftop-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-Ftop-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-Ftop-4
WALL  =ADJ_WALL             : SURF=  425 : AREA=      27.000 : ADJACENT=R-MixteSquare-Ftop-5 : ADJ_SURF=460 : FRONT : GEOSURF=0.056251
FLOOR =ADJ_CEILING          : SURF=  426 : AREA=      63.000 : ADJACENT=R-MixteSquare-Fstack-4 : ADJ_SURF=278 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  427 : AREA=      63.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  428 : AREA=      27.000 : ADJACENT=R-MixteSquare-Ftop-3 : ADJ_SURF=465 : FRONT : GEOSURF=0.056250
WALL  =EXT_WALL             : SURF=  429 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  431 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  432 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WALL  =ADJ_WALL             : SURF=  430 : AREA=      21.000 : ADJACENT=RC-MixteSquare-Ftop-1 : ADJ_SURF=375 : BACK : GEOSURF=0.043750
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-Ftop-8  /  A i r n o d e  R-MixteSquare-Ftop-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-Ftop-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-Ftop-8
WALL  =EXT_WALL             : SURF=  433 : AREA=      16.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  439 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  440 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004687
FLOOR =ADJ_CEILING          : SURF=  434 : AREA=      63.000 : ADJACENT=R-MixteSquare-Fstack-8 : ADJ_SURF=300 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  435 : AREA=      63.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  436 : AREA=      27.000 : ADJACENT=R-MixteSquare-Ftop-9 : ADJ_SURF=387 : BACK : GEOSURF=0.056251
WALL  =ADJ_WALL             : SURF=  437 : AREA=      21.000 : ADJACENT=RC-MixteSquare-Ftop-1 : ADJ_SURF=378 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  438 : AREA=      27.000 : ADJACENT=R-MixteSquare-Ftop-7 : ADJ_SURF=422 : BACK : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-Ftop-6b  /  A i r n o d e  R-MixteSquare-Ftop-6b
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-Ftop-6b
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-Ftop-6b
WALL  =ADJ_WALL             : SURF=  441 : AREA=      30.000 : ADJACENT=R-MixteSquare-Ftop-6a : ADJ_SURF=474 : FRONT : GEOSURF=0.062501
ROOF  =EXT_ROOF             : SURF=  442 : AREA=      60.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  443 : AREA=      30.000 : ADJACENT=R-MixteSquare-Ftop-6c : ADJ_SURF=485 : FRONT : GEOSURF=0.062500
FLOOR =ADJ_CEILING          : SURF=  444 : AREA=      60.000 : ADJACENT=R-MixteSquare-Fstack-6b : ADJ_SURF=360 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  445 : AREA=      18.000 : ADJACENT=RC-MixteSquare-Ftop-1 : ADJ_SURF=377 : BACK : GEOSURF=0.037500
WALL  =EXT_WALL             : SURF=  446 : AREA=      13.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.028125
WINDOW=EXT_WINDOW1          : SURF=  447 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  448 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004687
 REGIME
 CAPACITANCE=      216.000    : VOLUME=      180.000    : REFAREA=       60.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-Ftop-2  /  A i r n o d e  R-MixteSquare-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-Ftop-2
ROOF  =EXT_ROOF             : SURF=  449 : AREA=      63.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  450 : AREA=      21.000 : ADJACENT=RC-MixteSquare-Ftop-1 : ADJ_SURF=366 : BACK : GEOSURF=0.043750
WALL  =EXT_WALL             : SURF=  451 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  455 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  456 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
FLOOR =ADJ_CEILING          : SURF=  452 : AREA=      63.000 : ADJACENT=R-MixteSquare-Fstack-2 : ADJ_SURF=293 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  453 : AREA=      27.000 : ADJACENT=R-MixteSquare-Ftop-3 : ADJ_SURF=466 : FRONT : GEOSURF=0.056251
WALL  =ADJ_WALL             : SURF=  454 : AREA=      27.000 : ADJACENT=R-MixteSquare-Ftop-1 : ADJ_SURF=406 : BACK : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-Ftop-5  /  A i r n o d e  R-MixteSquare-Ftop-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-Ftop-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-Ftop-5
FLOOR =ADJ_CEILING          : SURF=  457 : AREA=      63.000 : ADJACENT=R-MixteSquare-Fstack-5 : ADJ_SURF=258 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  458 : AREA=      63.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  459 : AREA=      21.000 : ADJACENT=RC-MixteSquare-Ftop-1 : ADJ_SURF=368 : BACK : GEOSURF=0.043750
WALL  =ADJ_WALL             : SURF=  460 : AREA=      27.000 : ADJACENT=R-MixteSquare-Ftop-4 : ADJ_SURF=425 : BACK : GEOSURF=0.056250
WALL  =EXT_WALL             : SURF=  461 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  463 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004688
WINDOW=EXT_WINDOW1          : SURF=  464 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WALL  =ADJ_WALL             : SURF=  462 : AREA=      27.000 : ADJACENT=RC-MixteSquare-Ftop-1 : ADJ_SURF=365 : BACK : GEOSURF=0.056250
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-Ftop-3  /  A i r n o d e  R-MixteSquare-Ftop-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-Ftop-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-Ftop-3
WALL  =ADJ_WALL             : SURF=  465 : AREA=      27.000 : ADJACENT=R-MixteSquare-Ftop-4 : ADJ_SURF=428 : BACK : GEOSURF=0.056251
WALL  =ADJ_WALL             : SURF=  466 : AREA=      27.000 : ADJACENT=R-MixteSquare-Ftop-2 : ADJ_SURF=453 : BACK : GEOSURF=0.056250
FLOOR =ADJ_CEILING          : SURF=  467 : AREA=      63.000 : ADJACENT=R-MixteSquare-Fstack-3 : ADJ_SURF=281 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  468 : AREA=      16.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1          : SURF=  471 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1          : SURF=  472 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004687
WALL  =ADJ_WALL             : SURF=  469 : AREA=      21.000 : ADJACENT=RC-MixteSquare-Ftop-1 : ADJ_SURF=373 : BACK : GEOSURF=0.043750
ROOF  =EXT_ROOF             : SURF=  470 : AREA=      63.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      226.800    : VOLUME=      189.000    : REFAREA=       63.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-Ftop-6a  /  A i r n o d e  R-MixteSquare-Ftop-6a
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-Ftop-6a
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-Ftop-6a
ROOF  =EXT_ROOF             : SURF=  473 : AREA=      70.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  474 : AREA=      30.000 : ADJACENT=R-MixteSquare-Ftop-6b : ADJ_SURF=441 : BACK : GEOSURF=0.058823
WALL  =EXT_WALL             : SURF=  475 : AREA=      23.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.045588
WINDOW=EXT_WINDOW1          : SURF=  479 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  480 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  481 : AREA=       2.250 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004412
WALL  =ADJ_WALL             : SURF=  476 : AREA=      21.000 : ADJACENT=RC-MixteSquare-Ftop-1 : ADJ_SURF=381 : BACK : GEOSURF=0.041176
FLOOR =ADJ_CEILING          : SURF=  477 : AREA=      70.000 : ADJACENT=R-MixteSquare-Fstack-6a : ADJ_SURF=340 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  478 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.032353
WINDOW=EXT_WINDOW1          : SURF=  482 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  483 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004412
 REGIME
 CAPACITANCE=      252.000    : VOLUME=      210.000    : REFAREA=       70.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  R-MixteSquare-Ftop-6c  /  A i r n o d e  R-MixteSquare-Ftop-6c
*-----------------------------------------------------------------------------------------------------------------------
ZONE R-MixteSquare-Ftop-6c
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-MixteSquare-Ftop-6c
WALL  =EXT_WALL             : SURF=  484 : AREA=      23.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.045588
WINDOW=EXT_WINDOW1          : SURF=  490 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  491 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  492 : AREA=       2.250 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.004412
WALL  =ADJ_WALL             : SURF=  485 : AREA=      30.000 : ADJACENT=R-MixteSquare-Ftop-6b : ADJ_SURF=443 : BACK : GEOSURF=0.058823
FLOOR =ADJ_CEILING          : SURF=  486 : AREA=      70.000 : ADJACENT=R-MixteSquare-Fstack-6c : ADJ_SURF=350 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  487 : AREA=      70.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  488 : AREA=      21.000 : ADJACENT=RC-MixteSquare-Ftop-1 : ADJ_SURF=370 : BACK : GEOSURF=0.041176
WALL  =EXT_WALL             : SURF=  489 : AREA=      16.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.032353
WINDOW=EXT_WINDOW1          : SURF=  493 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1          : SURF=  494 : AREA=       2.250 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004412
 REGIME
 CAPACITANCE=      252.000    : VOLUME=      210.000    : REFAREA=       70.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  P-Main-Fcave-1  /  A i r n o d e  P-Main-Fcave-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE P-Main-Fcave-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE P-Main-Fcave-1
WALL  =GROUND_WALL             : SURF=  495 : AREA=      60.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.029851
CEILING=ADJ_CEILING          : SURF=  496 : AREA=     200.000 : ADJACENT=C-MixteSquare-F0-6 : ADJ_SURF=37 : FRONT
CEILING=ADJ_CEILING          : SURF=  497 : AREA=      63.000 : ADJACENT=C-MixteSquare-F0-4 : ADJ_SURF=150 : FRONT
WALL  =GROUND_WALL             : SURF=  498 : AREA=     141.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.070149
CEILING=ADJ_CEILING          : SURF=  499 : AREA=      63.000 : ADJACENT=R-MixteSquare-F0-8 : ADJ_SURF=134 : FRONT
WALL  =GROUND_WALL             : SURF=  500 : AREA=      60.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.029851
CEILING=ADJ_CEILING          : SURF=  501 : AREA=      63.000 : ADJACENT=R-MixteSquare-F0-9 : ADJ_SURF=101 : FRONT
CEILING=ADJ_CEILING          : SURF=  502 : AREA=      63.000 : ADJACENT=R-MixteSquare-F0-7 : ADJ_SURF=117 : FRONT
CEILING=ADJ_CEILING          : SURF=  503 : AREA=      63.000 : ADJACENT=C-MixteSquare-F0-5 : ADJ_SURF=203 : FRONT
FLOOR =GROUND_FLOOR         : SURF=  504 : AREA=     940.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  505 : AREA=      63.000 : ADJACENT=C-MixteSquare-F0-3 : ADJ_SURF=164 : FRONT
CEILING=ADJ_CEILING          : SURF=  506 : AREA=      63.000 : ADJACENT=C-MixteSquare-F0-1 : ADJ_SURF=177 : FRONT
CEILING=ADJ_CEILING          : SURF=  507 : AREA=      63.000 : ADJACENT=R-MixteSquare-F0-10 : ADJ_SURF=19 : FRONT
CEILING=ADJ_CEILING          : SURF=  508 : AREA=      63.000 : ADJACENT=R-MixteSquare-F0-11 : ADJ_SURF=84 : FRONT
CEILING=ADJ_CEILING          : SURF=  509 : AREA=     110.000 : ADJACENT=RC-MixteSquare-F0-1 : ADJ_SURF=44 : FRONT
CEILING=ADJ_CEILING          : SURF=  510 : AREA=      63.000 : ADJACENT=C-MixteSquare-F0-2 : ADJ_SURF=4 : FRONT
WALL  =GROUND_WALL             : SURF=  511 : AREA=     141.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.070149
 REGIME
 CAPACITANCE=     3384.000    : VOLUME=     2820.000    : REFAREA=      940.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*-----------------------------------------------------------------------------------------------------------------------
OUTPUTS
TRANSFER : TIMEBASE=1.000
AIRNODES = C-MixteSquare-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-F1-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-F0-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-F1-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-MixteSquare-F0-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-MixteSquare-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-MixteSquare-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-F0-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-F1-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-F0-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-F1-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-F0-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-F1-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-F0-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-F1-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-MixteSquare-F0-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-F1-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-MixteSquare-F0-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-F1-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-MixteSquare-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-F1-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = C-MixteSquare-F0-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-Fstack-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-Fstack-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-MixteSquare-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-Fstack-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-Fstack-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-Fstack-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-Fstack-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-Fstack-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-Fstack-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-Fstack-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-F1-6a
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-F1-6c
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-F1-6b
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-Fstack-6a
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-Fstack-6c
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-Fstack-6b
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = RC-MixteSquare-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-Ftop-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-Ftop-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-Ftop-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-Ftop-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-Ftop-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-Ftop-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-Ftop-6b
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-Ftop-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-Ftop-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-Ftop-6a
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = R-MixteSquare-Ftop-6c
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = P-Main-Fcave-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  T R N S F L O W Multizone Airflow Network (Model COMIS 3.1)
*-----------------------------------------------------------------------------------------------------------------------
*  E n d
*-----------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Single Clear
Window ID   : 6501
Tilt        : 90.0
Glazings    : 1
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.870 0.870 0.868 0.865 0.857 0.837 0.789 0.674 0.417 0.000 0.791
Abs1  0.052 0.053 0.054 0.055 0.057 0.060 0.062 0.063 0.062 0.000 0.058
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Rbsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Tvis  0.896 0.895 0.895 0.892 0.885 0.866 0.818 0.701 0.437 0.000 0.818
Rfvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
Rbvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
SHGC  0.808   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.905
Layer ID#        21011        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)      4.0        0        0        0        0        0
Cond(W/m2-K     ) 250.0        0        0        0        0        0
Spectral File PLANICLEAR 4         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.54  7.16  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
0        6.71  30.84  3.30  7.26  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
783        0.00   4.00  3.59  7.12  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
783        6.71  30.84  3.32  7.25  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Air
Window ID   : 6502
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.820
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.39  7.01  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
0        6.71  30.84  3.23  7.08  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
783        0.00   4.00  3.50  6.83  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
783        6.71  30.84  3.26  7.01  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Argon
Window ID   : 6503
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.825
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.38  6.99  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
0        6.71  30.84  3.23  7.06  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
783        0.00   4.00  3.49  6.80  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
783        6.71  30.84  3.26  6.98  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Air
Window ID   : 6504
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.431   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.46  6.05  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.25  6.60  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Air
Window ID   : 6505
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.389   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.50  6.59  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.26  6.82  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Argon
Window ID   : 6506
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.433   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.44  6.12  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.24  6.35  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Argon
Window ID   : 6507
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.387   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.48  6.47  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.25  6.72  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #3 Argon
Window ID   : 6508
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.081 0.082 0.083 0.086 0.089 0.093 0.096 0.098 0.095 0.000 0.090
Abs2  0.193 0.194 0.198 0.200 0.199 0.196 0.192 0.174 0.110 0.000 0.187
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Rbsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
Rbvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
SHGC  0.342   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21011    21135        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.016        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 COOL-LITE SK         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  3.49  7.59  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.25  7.36  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #2 Argon
Window ID   : 6509
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.416 0.420 0.425 0.428 0.425 0.423 0.422 0.406 0.309 0.001 0.411
Abs2  0.007 0.007 0.007 0.007 0.007 0.008 0.007 0.007 0.005 0.000 0.007
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Rbsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
Rbvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
SHGC  0.221   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21135    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.016    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File COOL-LITE SK PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  4.01  6.24  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.38  6.66  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Triple Low-e #2#5 High Gain
Window ID   : 6510
Tilt        : 90.0
Glazings    : 3
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.483 0.488 0.475 0.459 0.440 0.405 0.331 0.209 0.077 0.000 0.375
Abs1  0.111 0.113 0.124 0.133 0.137 0.148 0.178 0.222 0.218 0.001 0.154
Abs2  0.038 0.039 0.039 0.039 0.040 0.041 0.041 0.037 0.030 0.000 0.039
Abs3  0.041 0.043 0.049 0.054 0.055 0.058 0.066 0.067 0.041 0.000 0.056
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Rbsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Tvis  0.686 0.693 0.675 0.653 0.626 0.575 0.469 0.294 0.108 0.000 0.532
Rfvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
Rbvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
SHGC  0.421   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.744
Layer ID#        21422    21011    21422        0        0        0
Tir              0.000    0.000    0.000        0        0        0
Emis F           0.840    0.840    0.039        0        0        0
Emis B           0.039    0.840    0.840        0        0        0
Thickness(mm)      4.0      4.0      4.0        0        0        0
Cond(W/m2-K     ) 250.0    250.0    250.0        0        0        0
Spectral File PLANITHERM X PLANICLEAR 4 PLANITHERM X         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.26  6.68  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
0        6.71  30.84  3.19  6.71  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
783        0.00   4.00  3.51  6.66  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
783        6.71  30.84  3.25  6.23  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
*** END OF LIBRARY ***
************************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis-daylight
************************************************************************************************************
  6501   ENE6510 Single Clear                     4                5.49  0.808  0.87  0.078  0.905
  6502   ENE6510 Double Clear Air                 4/12/4           2.9  0.699  0.765  0.138  0.82
  6503   ENE6510 Double Clear Argon               4/12/4           2.76  0.699  0.765  0.138  0.825
  6504   ENE6510 Double Low-e #3 Air              4/12/4           1.59  0.431  0.462  0.401  0.719
  6505   ENE6510 Double Low-e #2 Air              4/12/4           1.59  0.389  0.462  0.407  0.719
  6506   ENE6510 Double Low-e #3 Argon            4/12/4           1.22  0.433  0.462  0.401  0.719
  6507   ENE6510 Double Low-e #2 Argon            4/12/4           1.22  0.387  0.462  0.407  0.719
  6508   ENE6510 Double Low-e Cool #3 Argon       4/12/4           1.19  0.342  0.259  0.467  0.523
  6509   ENE6510 Double Low-e Cool #2 Argon       4/12/4           1.19  0.221  0.259  0.318  0.523
  6510   ENE6510 Triple Low-e #2#5 High Gain      4/12.7/4/12.7/4  0.93  0.421  0.483  0.327  0.744
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 66.000000000000 41.000000000000 4.500000000000
vertex 2 66.000000000000 41.000000000000 0.000000000000
vertex 3 75.000000000000 41.000000000000 0.000000000000
vertex 4 75.000000000000 41.000000000000 4.500000000000
vertex 5 66.000000000000 48.000000000000 4.500000000000
vertex 6 66.000000000000 48.000000000000 0.000000000000
vertex 7 75.000000000000 48.000000000000 4.500000000000
vertex 8 75.000000000000 48.000000000000 0.000000000000
vertex 9 75.000000000000 41.500000000000 4.000000000000
vertex 10 75.000000000000 41.500000000000 0.500000000000
vertex 11 75.000000000000 47.500000000000 0.500000000000
vertex 12 75.000000000000 47.500000000000 4.000000000000
vertex 13 66.000000000000 48.000000000000 7.500000000000
vertex 14 66.000000000000 41.000000000000 7.500000000000
vertex 15 75.000000000000 41.000000000000 7.500000000000
vertex 16 75.000000000000 48.000000000000 7.500000000000
vertex 17 75.000000000000 42.000000000000 7.000000000000
vertex 18 75.000000000000 42.000000000000 5.500000000000
vertex 19 75.000000000000 43.500000000000 5.500000000000
vertex 20 75.000000000000 43.500000000000 7.000000000000
vertex 21 75.000000000000 45.500000000000 7.000000000000
vertex 22 75.000000000000 45.500000000000 5.500000000000
vertex 23 75.000000000000 47.000000000000 5.500000000000
vertex 24 75.000000000000 47.000000000000 7.000000000000
vertex 25 54.999999999999 47.999999999999 4.500000000000
vertex 26 54.999999999999 47.999999999999 0.000000000000
vertex 27 54.999999999999 40.999999999999 0.000000000000
vertex 28 54.999999999999 40.999999999999 4.500000000000
vertex 29 54.999999999999 46.999999999999 2.500000000000
vertex 30 54.999999999999 46.999999999999 1.000000000000
vertex 31 54.999999999999 45.499999999999 1.000000000000
vertex 32 54.999999999999 45.499999999999 2.500000000000
vertex 33 54.999999999999 43.499999999999 2.500000000000
vertex 34 54.999999999999 43.499999999999 1.000000000000
vertex 35 54.999999999999 41.999999999999 1.000000000000
vertex 36 54.999999999999 41.999999999999 2.500000000000
vertex 37 64.000000000000 41.000000000000 4.500000000000
vertex 38 64.000000000000 41.000000000000 0.000000000000
vertex 39 64.000000000000 47.999999999999 0.000000000000
vertex 40 64.000000000000 47.999999999999 4.500000000000
vertex 41 54.999999999999 40.999999999999 7.500000000000
vertex 42 64.000000000000 41.000000000000 7.500000000000
vertex 43 54.999999999999 47.999999999999 7.500000000000
vertex 44 64.000000000000 48.000000000000 7.500000000000
vertex 45 54.999999999999 46.999999999999 7.000000000000
vertex 46 54.999999999999 46.999999999999 5.500000000000
vertex 47 54.999999999999 45.499999999999 5.500000000000
vertex 48 54.999999999999 45.499999999999 7.000000000000
vertex 49 54.999999999999 43.499999999999 7.000000000000
vertex 50 54.999999999999 43.499999999999 5.500000000000
vertex 51 54.999999999999 41.999999999999 5.500000000000
vertex 52 54.999999999999 41.999999999999 7.000000000000
vertex 53 64.000000000000 48.000000000000 4.500000000000
vertex 54 68.000000000000 81.000000000000 4.500000000000
vertex 55 68.000000000000 70.999999999999 4.500000000000
vertex 56 75.000000000000 70.999999999999 4.500000000000
vertex 57 75.000000000000 81.000000000000 4.500000000000
vertex 58 75.000000000000 70.999999999999 0.000000000000
vertex 59 75.000000000000 81.000000000000 0.000000000000
vertex 60 75.000000000000 71.499999999999 4.000000000000
vertex 61 75.000000000000 71.499999999999 0.500000000000
vertex 62 75.000000000000 80.500000000000 0.500000000000
vertex 63 75.000000000000 80.500000000000 4.000000000000
vertex 64 55.000000000000 81.000000000000 0.000000000000
vertex 65 55.000000000000 81.000000000000 4.500000000000
vertex 66 74.500000000000 81.000000000000 4.000000000000
vertex 67 74.500000000000 81.000000000000 0.500000000000
vertex 68 55.500000000000 81.000000000000 0.500000000000
vertex 69 55.500000000000 81.000000000000 4.000000000000
vertex 70 55.000000000000 70.999999999999 4.500000000000
vertex 71 55.000000000000 70.999999999999 0.000000000000
vertex 72 55.000000000000 80.500000000000 4.000000000000
vertex 73 55.000000000000 80.500000000000 0.500000000000
vertex 74 55.000000000000 71.499999999999 0.500000000000
vertex 75 55.000000000000 71.499999999999 4.000000000000
vertex 76 62.000000000000 70.999999999999 4.500000000000
vertex 77 62.000000000000 81.000000000000 4.500000000000
vertex 78 64.000000000000 54.999999999999 4.500000000000
vertex 79 64.000000000000 54.999999999999 0.000000000000
vertex 80 64.000000000000 48.000000000000 0.000000000000
vertex 81 75.000000000000 68.999999999999 0.000000000000
vertex 82 66.000000000000 68.999999999999 0.000000000000
vertex 83 66.000000000000 34.000000000000 0.000000000000
vertex 84 64.000000000000 34.000000000000 0.000000000000
vertex 85 64.000000000000 68.999999999999 0.000000000000
vertex 86 55.000000000000 68.999999999999 0.000000000000
vertex 87 64.000000000000 34.000000000000 4.500000000000
vertex 88 66.000000000000 34.000000000000 4.500000000000
vertex 89 66.000000000000 68.999999999999 4.500000000000
vertex 90 75.000000000000 68.999999999999 4.500000000000
vertex 91 66.000000000000 54.999999999999 4.500000000000
vertex 92 66.000000000000 54.999999999999 0.000000000000
vertex 93 66.000000000000 61.999999999999 0.000000000000
vertex 94 66.000000000000 61.999999999999 4.500000000000
vertex 95 64.000000000000 40.999999999999 4.500000000000
vertex 96 64.000000000000 40.999999999999 0.000000000000
vertex 97 55.000000000000 68.999999999999 4.500000000000
vertex 98 64.000000000000 68.999999999999 4.500000000000
vertex 99 64.000000000000 61.999999999999 0.000000000000
vertex 100 64.000000000000 61.999999999999 4.500000000000
vertex 101 66.000000000000 68.999999999999 7.500000000000
vertex 102 75.000000000000 68.999999999999 7.500000000000
vertex 103 66.000000000000 34.000000000000 7.500000000000
vertex 104 64.000000000000 54.999999999999 7.500000000000
vertex 105 66.000000000000 54.999999999999 7.500000000000
vertex 106 75.000000000000 70.999999999999 7.500000000000
vertex 107 68.000000000000 70.999999999999 7.500000000000
vertex 108 66.000000000000 61.999999999999 7.500000000000
vertex 109 62.000000000000 70.999999999999 7.500000000000
vertex 110 55.000000000000 70.999999999999 7.500000000000
vertex 111 55.000000000000 68.999999999999 7.500000000000
vertex 112 64.000000000000 68.999999999999 7.500000000000
vertex 113 64.000000000000 34.000000000000 7.500000000000
vertex 114 64.000000000000 61.999999999999 7.500000000000
vertex 115 54.999999999999 33.999999999999 0.000000000000
vertex 116 54.999999999999 33.999999999999 4.500000000000
vertex 117 54.999999999999 36.499999999999 2.500000000000
vertex 118 54.999999999999 36.499999999999 1.000000000000
vertex 119 54.999999999999 34.999999999999 1.000000000000
vertex 120 54.999999999999 34.999999999999 2.500000000000
vertex 121 54.999999999999 39.999999999999 2.500000000000
vertex 122 54.999999999999 39.999999999999 1.000000000000
vertex 123 54.999999999999 38.499999999999 1.000000000000
vertex 124 54.999999999999 38.499999999999 2.500000000000
vertex 125 54.999999999999 33.999999999999 7.500000000000
vertex 126 54.999999999999 36.499999999999 7.000000000000
vertex 127 54.999999999999 36.499999999999 5.500000000000
vertex 128 54.999999999999 34.999999999999 5.500000000000
vertex 129 54.999999999999 34.999999999999 7.000000000000
vertex 130 54.999999999999 39.999999999999 7.000000000000
vertex 131 54.999999999999 39.999999999999 5.500000000000
vertex 132 54.999999999999 38.499999999999 5.500000000000
vertex 133 54.999999999999 38.499999999999 7.000000000000
vertex 134 54.999999999999 54.999999999999 4.500000000000
vertex 135 54.999999999999 54.999999999999 0.000000000000
vertex 136 54.999999999999 53.999999999999 2.500000000000
vertex 137 54.999999999999 53.999999999999 1.000000000000
vertex 138 54.999999999999 52.499999999999 1.000000000000
vertex 139 54.999999999999 52.499999999999 2.500000000000
vertex 140 54.999999999999 50.499999999999 2.500000000000
vertex 141 54.999999999999 50.499999999999 1.000000000000
vertex 142 54.999999999999 48.999999999999 1.000000000000
vertex 143 54.999999999999 48.999999999999 2.500000000000
vertex 144 64.000000000000 55.000000000000 4.500000000000
vertex 145 64.000000000000 55.000000000000 7.500000000000
vertex 146 54.999999999999 54.999999999999 7.500000000000
vertex 147 54.999999999999 50.499999999999 7.000000000000
vertex 148 54.999999999999 50.499999999999 5.500000000000
vertex 149 54.999999999999 48.999999999999 5.500000000000
vertex 150 54.999999999999 48.999999999999 7.000000000000
vertex 151 54.999999999999 53.999999999999 7.000000000000
vertex 152 54.999999999999 53.999999999999 5.500000000000
vertex 153 54.999999999999 52.499999999999 5.500000000000
vertex 154 54.999999999999 52.499999999999 7.000000000000
vertex 155 54.999999999999 68.999999999999 4.500000000000
vertex 156 54.999999999999 61.999999999999 4.500000000000
vertex 157 54.999999999999 68.999999999999 0.000000000000
vertex 158 54.999999999999 61.999999999999 0.000000000000
vertex 159 54.999999999999 67.999999999999 2.500000000000
vertex 160 54.999999999999 67.999999999999 1.000000000000
vertex 161 54.999999999999 66.499999999999 1.000000000000
vertex 162 54.999999999999 66.499999999999 2.500000000000
vertex 163 54.999999999999 64.499999999999 2.500000000000
vertex 164 54.999999999999 64.499999999999 1.000000000000
vertex 165 54.999999999999 62.999999999999 1.000000000000
vertex 166 54.999999999999 62.999999999999 2.500000000000
vertex 167 54.999999999999 68.999999999999 7.500000000000
vertex 168 54.999999999999 61.999999999999 7.500000000000
vertex 169 54.999999999999 67.999999999999 7.000000000000
vertex 170 54.999999999999 67.999999999999 5.500000000000
vertex 171 54.999999999999 66.499999999999 5.500000000000
vertex 172 54.999999999999 66.499999999999 7.000000000000
vertex 173 54.999999999999 64.499999999999 7.000000000000
vertex 174 54.999999999999 64.499999999999 5.500000000000
vertex 175 54.999999999999 62.999999999999 5.500000000000
vertex 176 54.999999999999 62.999999999999 7.000000000000
vertex 177 54.999999999999 60.999999999999 2.500000000000
vertex 178 54.999999999999 60.999999999999 1.000000000000
vertex 179 54.999999999999 59.499999999999 1.000000000000
vertex 180 54.999999999999 59.499999999999 2.500000000000
vertex 181 54.999999999999 57.499999999999 2.500000000000
vertex 182 54.999999999999 57.499999999999 1.000000000000
vertex 183 54.999999999999 55.999999999999 1.000000000000
vertex 184 54.999999999999 55.999999999999 2.500000000000
vertex 185 54.999999999999 57.499999999999 7.000000000000
vertex 186 54.999999999999 57.499999999999 5.500000000000
vertex 187 54.999999999999 55.999999999999 5.500000000000
vertex 188 54.999999999999 55.999999999999 7.000000000000
vertex 189 54.999999999999 60.999999999999 7.000000000000
vertex 190 54.999999999999 60.999999999999 5.500000000000
vertex 191 54.999999999999 59.499999999999 5.500000000000
vertex 192 54.999999999999 59.499999999999 7.000000000000
vertex 193 75.000000000000 61.999999999999 4.500000000000
vertex 194 75.000000000000 61.999999999999 0.000000000000
vertex 195 75.000000000000 55.000000000000 0.000000000000
vertex 196 75.000000000000 55.000000000000 4.500000000000
vertex 197 75.000000000000 55.500000000000 4.000000000000
vertex 198 75.000000000000 55.500000000000 0.500000000000
vertex 199 75.000000000000 61.499999999999 0.500000000000
vertex 200 75.000000000000 61.499999999999 4.000000000000
vertex 201 75.000000000000 62.000000000000 7.500000000000
vertex 202 75.000000000000 62.000000000000 4.500000000000
vertex 203 75.000000000000 55.000000000000 7.500000000000
vertex 204 75.000000000000 59.500000000000 7.000000000000
vertex 205 75.000000000000 59.500000000000 5.500000000000
vertex 206 75.000000000000 61.000000000000 5.500000000000
vertex 207 75.000000000000 61.000000000000 7.000000000000
vertex 208 75.000000000000 56.000000000000 7.000000000000
vertex 209 75.000000000000 56.000000000000 5.500000000000
vertex 210 75.000000000000 57.500000000000 5.500000000000
vertex 211 75.000000000000 57.500000000000 7.000000000000
vertex 212 75.000000000000 54.999999999999 4.500000000000
vertex 213 75.000000000000 54.999999999999 0.000000000000
vertex 214 75.000000000000 48.500000000000 4.000000000000
vertex 215 75.000000000000 48.500000000000 0.500000000000
vertex 216 75.000000000000 54.499999999999 0.500000000000
vertex 217 75.000000000000 54.499999999999 4.000000000000
vertex 218 66.000000000000 47.999999999999 4.500000000000
vertex 219 66.000000000000 47.999999999999 0.000000000000
vertex 220 66.000000000000 47.999999999999 7.500000000000
vertex 221 75.000000000000 49.000000000000 7.000000000000
vertex 222 75.000000000000 49.000000000000 5.500000000000
vertex 223 75.000000000000 50.500000000000 5.500000000000
vertex 224 75.000000000000 50.500000000000 7.000000000000
vertex 225 75.000000000000 52.500000000000 7.000000000000
vertex 226 75.000000000000 52.500000000000 5.500000000000
vertex 227 75.000000000000 54.000000000000 5.500000000000
vertex 228 75.000000000000 54.000000000000 7.000000000000
vertex 229 75.000000000000 34.000000000000 4.500000000000
vertex 230 75.000000000000 34.000000000000 0.000000000000
vertex 231 75.000000000000 40.999999999999 0.000000000000
vertex 232 75.000000000000 40.999999999999 4.500000000000
vertex 233 75.000000000000 34.500000000000 4.000000000000
vertex 234 75.000000000000 34.500000000000 0.500000000000
vertex 235 75.000000000000 40.499999999999 0.500000000000
vertex 236 75.000000000000 40.499999999999 4.000000000000
vertex 237 66.000000000000 33.999999999999 4.500000000000
vertex 238 66.000000000000 33.999999999999 0.000000000000
vertex 239 66.000000000000 40.999999999999 0.000000000000
vertex 240 66.000000000000 40.999999999999 4.500000000000
vertex 241 66.000000000000 33.999999999999 7.500000000000
vertex 242 75.000000000000 34.000000000000 7.500000000000
vertex 243 66.000000000000 40.999999999999 7.500000000000
vertex 244 75.000000000000 35.000000000000 7.000000000000
vertex 245 75.000000000000 35.000000000000 5.500000000000
vertex 246 75.000000000000 36.500000000000 5.500000000000
vertex 247 75.000000000000 36.500000000000 7.000000000000
vertex 248 75.000000000000 38.500000000000 7.000000000000
vertex 249 75.000000000000 38.500000000000 5.500000000000
vertex 250 75.000000000000 40.000000000000 5.500000000000
vertex 251 75.000000000000 40.000000000000 7.000000000000
vertex 252 75.000000000000 61.999999999999 7.500000000000
vertex 253 75.000000000000 66.499999999999 7.000000000000
vertex 254 75.000000000000 66.499999999999 5.500000000000
vertex 255 75.000000000000 67.999999999999 5.500000000000
vertex 256 75.000000000000 67.999999999999 7.000000000000
vertex 257 75.000000000000 62.999999999999 7.000000000000
vertex 258 75.000000000000 62.999999999999 5.500000000000
vertex 259 75.000000000000 64.499999999999 5.500000000000
vertex 260 75.000000000000 64.499999999999 7.000000000000
vertex 261 75.000000000000 62.499999999999 4.000000000000
vertex 262 75.000000000000 62.499999999999 0.500000000000
vertex 263 75.000000000000 68.499999999999 0.500000000000
vertex 264 75.000000000000 68.499999999999 4.000000000000
vertex 265 64.000000000000 55.000000000000 10.500000000000
vertex 266 54.999999999999 54.999999999999 10.500000000000
vertex 267 54.999999999999 47.999999999999 10.500000000000
vertex 268 64.000000000000 48.000000000000 10.500000000000
vertex 269 54.999999999999 50.499999999999 10.000000000000
vertex 270 54.999999999999 50.499999999999 8.500000000000
vertex 271 54.999999999999 48.999999999999 8.500000000000
vertex 272 54.999999999999 48.999999999999 10.000000000000
vertex 273 54.999999999999 53.999999999999 10.000000000000
vertex 274 54.999999999999 53.999999999999 8.500000000000
vertex 275 54.999999999999 52.499999999999 8.500000000000
vertex 276 54.999999999999 52.499999999999 10.000000000000
vertex 277 54.999999999999 40.999999999999 10.500000000000
vertex 278 54.999999999999 46.999999999999 10.000000000000
vertex 279 54.999999999999 46.999999999999 8.500000000000
vertex 280 54.999999999999 45.499999999999 8.500000000000
vertex 281 54.999999999999 45.499999999999 10.000000000000
vertex 282 54.999999999999 43.499999999999 10.000000000000
vertex 283 54.999999999999 43.499999999999 8.500000000000
vertex 284 54.999999999999 41.999999999999 8.500000000000
vertex 285 54.999999999999 41.999999999999 10.000000000000
vertex 286 64.000000000000 41.000000000000 10.500000000000
vertex 287 64.000000000000 34.000000000000 10.500000000000
vertex 288 66.000000000000 48.000000000000 10.500000000000
vertex 289 66.000000000000 54.999999999999 10.500000000000
vertex 290 62.000000000000 70.999999999999 10.500000000000
vertex 291 55.000000000000 70.999999999999 10.500000000000
vertex 292 66.000000000000 61.999999999999 10.500000000000
vertex 293 66.000000000000 68.999999999999 10.500000000000
vertex 294 64.000000000000 61.999999999999 10.500000000000
vertex 295 64.000000000000 54.999999999999 10.500000000000
vertex 296 66.000000000000 34.000000000000 10.500000000000
vertex 297 64.000000000000 68.999999999999 10.500000000000
vertex 298 55.000000000000 68.999999999999 10.500000000000
vertex 299 66.000000000000 41.000000000000 10.500000000000
vertex 300 75.000000000000 68.999999999999 10.500000000000
vertex 301 75.000000000000 70.999999999999 10.500000000000
vertex 302 68.000000000000 70.999999999999 10.500000000000
vertex 303 75.000000000000 41.000000000000 10.500000000000
vertex 304 66.000000000000 40.999999999999 10.500000000000
vertex 305 66.000000000000 33.999999999999 10.500000000000
vertex 306 75.000000000000 34.000000000000 10.500000000000
vertex 307 75.000000000000 38.500000000000 10.000000000000
vertex 308 75.000000000000 38.500000000000 8.500000000000
vertex 309 75.000000000000 40.000000000000 8.500000000000
vertex 310 75.000000000000 40.000000000000 10.000000000000
vertex 311 75.000000000000 35.000000000000 10.000000000000
vertex 312 75.000000000000 35.000000000000 8.500000000000
vertex 313 75.000000000000 36.500000000000 8.500000000000
vertex 314 75.000000000000 36.500000000000 10.000000000000
vertex 315 54.999999999999 33.999999999999 10.500000000000
vertex 316 54.999999999999 36.499999999999 10.000000000000
vertex 317 54.999999999999 36.499999999999 8.500000000000
vertex 318 54.999999999999 34.999999999999 8.500000000000
vertex 319 54.999999999999 34.999999999999 10.000000000000
vertex 320 54.999999999999 39.999999999999 10.000000000000
vertex 321 54.999999999999 39.999999999999 8.500000000000
vertex 322 54.999999999999 38.499999999999 8.500000000000
vertex 323 54.999999999999 38.499999999999 10.000000000000
vertex 324 75.000000000000 61.999999999999 10.500000000000
vertex 325 75.000000000000 62.999999999999 10.000000000000
vertex 326 75.000000000000 62.999999999999 8.500000000000
vertex 327 75.000000000000 64.499999999999 8.500000000000
vertex 328 75.000000000000 64.499999999999 10.000000000000
vertex 329 75.000000000000 66.499999999999 10.000000000000
vertex 330 75.000000000000 66.499999999999 8.500000000000
vertex 331 75.000000000000 67.999999999999 8.500000000000
vertex 332 75.000000000000 67.999999999999 10.000000000000
vertex 333 54.999999999999 61.999999999999 10.500000000000
vertex 334 54.999999999999 68.999999999999 10.500000000000
vertex 335 54.999999999999 64.499999999999 10.000000000000
vertex 336 54.999999999999 64.499999999999 8.500000000000
vertex 337 54.999999999999 62.999999999999 8.500000000000
vertex 338 54.999999999999 62.999999999999 10.000000000000
vertex 339 54.999999999999 67.999999999999 10.000000000000
vertex 340 54.999999999999 67.999999999999 8.500000000000
vertex 341 54.999999999999 66.499999999999 8.500000000000
vertex 342 54.999999999999 66.499999999999 10.000000000000
vertex 343 75.000000000000 55.000000000000 10.500000000000
vertex 344 75.000000000000 62.000000000000 10.500000000000
vertex 345 75.000000000000 59.500000000000 10.000000000000
vertex 346 75.000000000000 59.500000000000 8.500000000000
vertex 347 75.000000000000 61.000000000000 8.500000000000
vertex 348 75.000000000000 61.000000000000 10.000000000000
vertex 349 75.000000000000 56.000000000000 10.000000000000
vertex 350 75.000000000000 56.000000000000 8.500000000000
vertex 351 75.000000000000 57.500000000000 8.500000000000
vertex 352 75.000000000000 57.500000000000 10.000000000000
vertex 353 66.000000000000 47.999999999999 10.500000000000
vertex 354 75.000000000000 48.000000000000 10.500000000000
vertex 355 75.000000000000 49.000000000000 10.000000000000
vertex 356 75.000000000000 49.000000000000 8.500000000000
vertex 357 75.000000000000 50.500000000000 8.500000000000
vertex 358 75.000000000000 50.500000000000 10.000000000000
vertex 359 75.000000000000 52.500000000000 10.000000000000
vertex 360 75.000000000000 52.500000000000 8.500000000000
vertex 361 75.000000000000 54.000000000000 8.500000000000
vertex 362 75.000000000000 54.000000000000 10.000000000000
vertex 363 75.000000000000 42.000000000000 10.000000000000
vertex 364 75.000000000000 42.000000000000 8.500000000000
vertex 365 75.000000000000 43.500000000000 8.500000000000
vertex 366 75.000000000000 43.500000000000 10.000000000000
vertex 367 75.000000000000 45.500000000000 10.000000000000
vertex 368 75.000000000000 45.500000000000 8.500000000000
vertex 369 75.000000000000 47.000000000000 8.500000000000
vertex 370 75.000000000000 47.000000000000 10.000000000000
vertex 371 54.999999999999 60.999999999999 10.000000000000
vertex 372 54.999999999999 60.999999999999 8.500000000000
vertex 373 54.999999999999 59.499999999999 8.500000000000
vertex 374 54.999999999999 59.499999999999 10.000000000000
vertex 375 54.999999999999 57.499999999999 10.000000000000
vertex 376 54.999999999999 57.499999999999 8.500000000000
vertex 377 54.999999999999 55.999999999999 8.500000000000
vertex 378 54.999999999999 55.999999999999 10.000000000000
vertex 379 68.000000000000 81.000000000000 7.500000000000
vertex 380 75.000000000000 81.000000000000 7.500000000000
vertex 381 75.000000000000 71.999999999999 7.000000000000
vertex 382 75.000000000000 71.999999999999 5.500000000000
vertex 383 75.000000000000 73.499999999999 5.500000000000
vertex 384 75.000000000000 73.499999999999 7.000000000000
vertex 385 75.000000000000 75.249999999999 7.000000000000
vertex 386 75.000000000000 75.249999999999 5.500000000000
vertex 387 75.000000000000 76.749999999999 5.500000000000
vertex 388 75.000000000000 76.749999999999 7.000000000000
vertex 389 75.000000000000 78.499999999999 7.000000000000
vertex 390 75.000000000000 78.499999999999 5.500000000000
vertex 391 75.000000000000 79.999999999999 5.500000000000
vertex 392 75.000000000000 79.999999999999 7.000000000000
vertex 393 74.000000000000 81.000000000000 7.000000000000
vertex 394 74.000000000000 81.000000000000 5.500000000000
vertex 395 72.500000000000 81.000000000000 5.500000000000
vertex 396 72.500000000000 81.000000000000 7.000000000000
vertex 397 70.500000000000 81.000000000000 7.000000000000
vertex 398 70.500000000000 81.000000000000 5.500000000000
vertex 399 69.000000000000 81.000000000000 5.500000000000
vertex 400 69.000000000000 81.000000000000 7.000000000000
vertex 401 55.000000000000 81.000000000000 7.500000000000
vertex 402 62.000000000000 81.000000000000 7.500000000000
vertex 403 61.000000000000 81.000000000000 7.000000000000
vertex 404 61.000000000000 81.000000000000 5.500000000000
vertex 405 59.500000000000 81.000000000000 5.500000000000
vertex 406 59.500000000000 81.000000000000 7.000000000000
vertex 407 57.500000000000 81.000000000000 7.000000000000
vertex 408 57.500000000000 81.000000000000 5.500000000000
vertex 409 56.000000000000 81.000000000000 5.500000000000
vertex 410 56.000000000000 81.000000000000 7.000000000000
vertex 411 55.000000000000 73.500000000000 7.000000000000
vertex 412 55.000000000000 73.500000000000 5.500000000000
vertex 413 55.000000000000 72.000000000000 5.500000000000
vertex 414 55.000000000000 72.000000000000 7.000000000000
vertex 415 55.000000000000 76.750000000000 7.000000000000
vertex 416 55.000000000000 76.750000000000 5.500000000000
vertex 417 55.000000000000 75.250000000000 5.500000000000
vertex 418 55.000000000000 75.250000000000 7.000000000000
vertex 419 55.000000000000 80.000000000000 7.000000000000
vertex 420 55.000000000000 80.000000000000 5.500000000000
vertex 421 55.000000000000 78.500000000000 5.500000000000
vertex 422 55.000000000000 78.500000000000 7.000000000000
vertex 423 64.500000000000 81.000000000000 7.000000000000
vertex 424 64.500000000000 81.000000000000 5.500000000000
vertex 425 63.000000000000 81.000000000000 5.500000000000
vertex 426 63.000000000000 81.000000000000 7.000000000000
vertex 427 67.000000000000 81.000000000000 7.000000000000
vertex 428 67.000000000000 81.000000000000 5.500000000000
vertex 429 65.500000000000 81.000000000000 5.500000000000
vertex 430 65.500000000000 81.000000000000 7.000000000000
vertex 431 68.000000000000 81.000000000000 10.500000000000
vertex 432 75.000000000000 81.000000000000 10.500000000000
vertex 433 70.500000000000 81.000000000000 10.000000000000
vertex 434 70.500000000000 81.000000000000 8.500000000000
vertex 435 69.000000000000 81.000000000000 8.500000000000
vertex 436 69.000000000000 81.000000000000 10.000000000000
vertex 437 74.000000000000 81.000000000000 10.000000000000
vertex 438 74.000000000000 81.000000000000 8.500000000000
vertex 439 72.500000000000 81.000000000000 8.500000000000
vertex 440 72.500000000000 81.000000000000 10.000000000000
vertex 441 75.000000000000 78.499999999999 10.000000000000
vertex 442 75.000000000000 78.499999999999 8.500000000000
vertex 443 75.000000000000 79.999999999999 8.500000000000
vertex 444 75.000000000000 79.999999999999 10.000000000000
vertex 445 75.000000000000 75.249999999999 10.000000000000
vertex 446 75.000000000000 75.249999999999 8.500000000000
vertex 447 75.000000000000 76.749999999999 8.500000000000
vertex 448 75.000000000000 76.749999999999 10.000000000000
vertex 449 75.000000000000 71.999999999999 10.000000000000
vertex 450 75.000000000000 71.999999999999 8.500000000000
vertex 451 75.000000000000 73.499999999999 8.500000000000
vertex 452 75.000000000000 73.499999999999 10.000000000000
vertex 453 55.000000000000 81.000000000000 10.500000000000
vertex 454 55.000000000000 80.000000000000 10.000000000000
vertex 455 55.000000000000 80.000000000000 8.500000000000
vertex 456 55.000000000000 78.500000000000 8.500000000000
vertex 457 55.000000000000 78.500000000000 10.000000000000
vertex 458 55.000000000000 73.500000000000 10.000000000000
vertex 459 55.000000000000 73.500000000000 8.500000000000
vertex 460 55.000000000000 72.000000000000 8.500000000000
vertex 461 55.000000000000 72.000000000000 10.000000000000
vertex 462 55.000000000000 76.750000000000 10.000000000000
vertex 463 55.000000000000 76.750000000000 8.500000000000
vertex 464 55.000000000000 75.250000000000 8.500000000000
vertex 465 55.000000000000 75.250000000000 10.000000000000
vertex 466 62.000000000000 81.000000000000 10.500000000000
vertex 467 57.500000000000 81.000000000000 10.000000000000
vertex 468 57.500000000000 81.000000000000 8.500000000000
vertex 469 56.000000000000 81.000000000000 8.500000000000
vertex 470 56.000000000000 81.000000000000 10.000000000000
vertex 471 61.000000000000 81.000000000000 10.000000000000
vertex 472 61.000000000000 81.000000000000 8.500000000000
vertex 473 59.500000000000 81.000000000000 8.500000000000
vertex 474 59.500000000000 81.000000000000 10.000000000000
vertex 475 67.000000000000 81.000000000000 10.000000000000
vertex 476 67.000000000000 81.000000000000 8.500000000000
vertex 477 65.500000000000 81.000000000000 8.500000000000
vertex 478 65.500000000000 81.000000000000 10.000000000000
vertex 479 64.500000000000 81.000000000000 10.000000000000
vertex 480 64.500000000000 81.000000000000 8.500000000000
vertex 481 63.000000000000 81.000000000000 8.500000000000
vertex 482 63.000000000000 81.000000000000 10.000000000000
vertex 483 66.000000000000 68.999999999999 13.500000000000
vertex 484 75.000000000000 68.999999999999 13.500000000000
vertex 485 66.000000000000 41.000000000000 13.500000000000
vertex 486 66.000000000000 48.000000000000 13.500000000000
vertex 487 66.000000000000 61.999999999999 13.500000000000
vertex 488 64.000000000000 41.000000000000 13.500000000000
vertex 489 64.000000000000 34.000000000000 13.500000000000
vertex 490 62.000000000000 70.999999999999 13.500000000000
vertex 491 55.000000000000 70.999999999999 13.500000000000
vertex 492 64.000000000000 54.999999999999 13.500000000000
vertex 493 64.000000000000 48.000000000000 13.500000000000
vertex 494 64.000000000000 68.999999999999 13.500000000000
vertex 495 64.000000000000 61.999999999999 13.500000000000
vertex 496 66.000000000000 54.999999999999 13.500000000000
vertex 497 55.000000000000 68.999999999999 13.500000000000
vertex 498 66.000000000000 34.000000000000 13.500000000000
vertex 499 75.000000000000 70.999999999999 13.500000000000
vertex 500 68.000000000000 70.999999999999 13.500000000000
vertex 501 64.000000000000 55.000000000000 13.500000000000
vertex 502 54.999999999999 54.999999999999 13.500000000000
vertex 503 54.999999999999 47.999999999999 13.500000000000
vertex 504 54.999999999999 53.999999999999 13.000000000000
vertex 505 54.999999999999 53.999999999999 11.500000000000
vertex 506 54.999999999999 52.499999999999 11.500000000000
vertex 507 54.999999999999 52.499999999999 13.000000000000
vertex 508 54.999999999999 50.499999999999 13.000000000000
vertex 509 54.999999999999 50.499999999999 11.500000000000
vertex 510 54.999999999999 48.999999999999 11.500000000000
vertex 511 54.999999999999 48.999999999999 13.000000000000
vertex 512 54.999999999999 40.999999999999 13.500000000000
vertex 513 54.999999999999 43.499999999999 13.000000000000
vertex 514 54.999999999999 43.499999999999 11.500000000000
vertex 515 54.999999999999 41.999999999999 11.500000000000
vertex 516 54.999999999999 41.999999999999 13.000000000000
vertex 517 54.999999999999 46.999999999999 13.000000000000
vertex 518 54.999999999999 46.999999999999 11.500000000000
vertex 519 54.999999999999 45.499999999999 11.500000000000
vertex 520 54.999999999999 45.499999999999 13.000000000000
vertex 521 66.000000000000 40.999999999999 13.500000000000
vertex 522 66.000000000000 33.999999999999 13.500000000000
vertex 523 75.000000000000 34.000000000000 13.500000000000
vertex 524 75.000000000000 41.000000000000 13.500000000000
vertex 525 75.000000000000 35.000000000000 13.000000000000
vertex 526 75.000000000000 35.000000000000 11.500000000000
vertex 527 75.000000000000 36.500000000000 11.500000000000
vertex 528 75.000000000000 36.500000000000 13.000000000000
vertex 529 75.000000000000 38.500000000000 13.000000000000
vertex 530 75.000000000000 38.500000000000 11.500000000000
vertex 531 75.000000000000 40.000000000000 11.500000000000
vertex 532 75.000000000000 40.000000000000 13.000000000000
vertex 533 54.999999999999 33.999999999999 13.500000000000
vertex 534 54.999999999999 39.999999999999 13.000000000000
vertex 535 54.999999999999 39.999999999999 11.500000000000
vertex 536 54.999999999999 38.499999999999 11.500000000000
vertex 537 54.999999999999 38.499999999999 13.000000000000
vertex 538 54.999999999999 36.499999999999 13.000000000000
vertex 539 54.999999999999 36.499999999999 11.500000000000
vertex 540 54.999999999999 34.999999999999 11.500000000000
vertex 541 54.999999999999 34.999999999999 13.000000000000
vertex 542 54.999999999999 68.999999999999 13.500000000000
vertex 543 54.999999999999 61.999999999999 13.500000000000
vertex 544 54.999999999999 67.999999999999 13.000000000000
vertex 545 54.999999999999 67.999999999999 11.500000000000
vertex 546 54.999999999999 66.499999999999 11.500000000000
vertex 547 54.999999999999 66.499999999999 13.000000000000
vertex 548 54.999999999999 64.499999999999 13.000000000000
vertex 549 54.999999999999 64.499999999999 11.500000000000
vertex 550 54.999999999999 62.999999999999 11.500000000000
vertex 551 54.999999999999 62.999999999999 13.000000000000
vertex 552 75.000000000000 62.000000000000 13.500000000000
vertex 553 75.000000000000 55.000000000000 13.500000000000
vertex 554 75.000000000000 59.500000000000 13.000000000000
vertex 555 75.000000000000 59.500000000000 11.500000000000
vertex 556 75.000000000000 61.000000000000 11.500000000000
vertex 557 75.000000000000 61.000000000000 13.000000000000
vertex 558 75.000000000000 56.000000000000 13.000000000000
vertex 559 75.000000000000 56.000000000000 11.500000000000
vertex 560 75.000000000000 57.500000000000 11.500000000000
vertex 561 75.000000000000 57.500000000000 13.000000000000
vertex 562 54.999999999999 60.999999999999 13.000000000000
vertex 563 54.999999999999 60.999999999999 11.500000000000
vertex 564 54.999999999999 59.499999999999 11.500000000000
vertex 565 54.999999999999 59.499999999999 13.000000000000
vertex 566 54.999999999999 57.499999999999 13.000000000000
vertex 567 54.999999999999 57.499999999999 11.500000000000
vertex 568 54.999999999999 55.999999999999 11.500000000000
vertex 569 54.999999999999 55.999999999999 13.000000000000
vertex 570 68.000000000000 81.000000000000 13.500000000000
vertex 571 62.000000000000 81.000000000000 13.500000000000
vertex 572 67.000000000000 81.000000000000 13.000000000000
vertex 573 67.000000000000 81.000000000000 11.500000000000
vertex 574 65.500000000000 81.000000000000 11.500000000000
vertex 575 65.500000000000 81.000000000000 13.000000000000
vertex 576 64.500000000000 81.000000000000 13.000000000000
vertex 577 64.500000000000 81.000000000000 11.500000000000
vertex 578 63.000000000000 81.000000000000 11.500000000000
vertex 579 63.000000000000 81.000000000000 13.000000000000
vertex 580 75.000000000000 48.000000000000 13.500000000000
vertex 581 75.000000000000 42.000000000000 13.000000000000
vertex 582 75.000000000000 42.000000000000 11.500000000000
vertex 583 75.000000000000 43.500000000000 11.500000000000
vertex 584 75.000000000000 43.500000000000 13.000000000000
vertex 585 75.000000000000 45.500000000000 13.000000000000
vertex 586 75.000000000000 45.500000000000 11.500000000000
vertex 587 75.000000000000 47.000000000000 11.500000000000
vertex 588 75.000000000000 47.000000000000 13.000000000000
vertex 589 75.000000000000 61.999999999999 13.500000000000
vertex 590 75.000000000000 62.999999999999 13.000000000000
vertex 591 75.000000000000 62.999999999999 11.500000000000
vertex 592 75.000000000000 64.499999999999 11.500000000000
vertex 593 75.000000000000 64.499999999999 13.000000000000
vertex 594 75.000000000000 66.499999999999 13.000000000000
vertex 595 75.000000000000 66.499999999999 11.500000000000
vertex 596 75.000000000000 67.999999999999 11.500000000000
vertex 597 75.000000000000 67.999999999999 13.000000000000
vertex 598 66.000000000000 47.999999999999 13.500000000000
vertex 599 75.000000000000 49.000000000000 13.000000000000
vertex 600 75.000000000000 49.000000000000 11.500000000000
vertex 601 75.000000000000 50.500000000000 11.500000000000
vertex 602 75.000000000000 50.500000000000 13.000000000000
vertex 603 75.000000000000 52.500000000000 13.000000000000
vertex 604 75.000000000000 52.500000000000 11.500000000000
vertex 605 75.000000000000 54.000000000000 11.500000000000
vertex 606 75.000000000000 54.000000000000 13.000000000000
vertex 607 75.000000000000 81.000000000000 13.500000000000
vertex 608 75.000000000000 71.999999999999 13.000000000000
vertex 609 75.000000000000 71.999999999999 11.500000000000
vertex 610 75.000000000000 73.499999999999 11.500000000000
vertex 611 75.000000000000 73.499999999999 13.000000000000
vertex 612 75.000000000000 78.499999999999 13.000000000000
vertex 613 75.000000000000 78.499999999999 11.500000000000
vertex 614 75.000000000000 79.999999999999 11.500000000000
vertex 615 75.000000000000 79.999999999999 13.000000000000
vertex 616 75.000000000000 75.249999999999 13.000000000000
vertex 617 75.000000000000 75.249999999999 11.500000000000
vertex 618 75.000000000000 76.749999999999 11.500000000000
vertex 619 75.000000000000 76.749999999999 13.000000000000
vertex 620 70.500000000000 81.000000000000 13.000000000000
vertex 621 70.500000000000 81.000000000000 11.500000000000
vertex 622 69.000000000000 81.000000000000 11.500000000000
vertex 623 69.000000000000 81.000000000000 13.000000000000
vertex 624 74.000000000000 81.000000000000 13.000000000000
vertex 625 74.000000000000 81.000000000000 11.500000000000
vertex 626 72.500000000000 81.000000000000 11.500000000000
vertex 627 72.500000000000 81.000000000000 13.000000000000
vertex 628 55.000000000000 81.000000000000 13.500000000000
vertex 629 55.000000000000 73.500000000000 13.000000000000
vertex 630 55.000000000000 73.500000000000 11.500000000000
vertex 631 55.000000000000 72.000000000000 11.500000000000
vertex 632 55.000000000000 72.000000000000 13.000000000000
vertex 633 55.000000000000 76.750000000000 13.000000000000
vertex 634 55.000000000000 76.750000000000 11.500000000000
vertex 635 55.000000000000 75.250000000000 11.500000000000
vertex 636 55.000000000000 75.250000000000 13.000000000000
vertex 637 55.000000000000 80.000000000000 13.000000000000
vertex 638 55.000000000000 80.000000000000 11.500000000000
vertex 639 55.000000000000 78.500000000000 11.500000000000
vertex 640 55.000000000000 78.500000000000 13.000000000000
vertex 641 61.000000000000 81.000000000000 13.000000000000
vertex 642 61.000000000000 81.000000000000 11.500000000000
vertex 643 59.500000000000 81.000000000000 11.500000000000
vertex 644 59.500000000000 81.000000000000 13.000000000000
vertex 645 57.500000000000 81.000000000000 13.000000000000
vertex 646 57.500000000000 81.000000000000 11.500000000000
vertex 647 56.000000000000 81.000000000000 11.500000000000
vertex 648 56.000000000000 81.000000000000 13.000000000000
vertex 649 75.000000000000 81.000000000000 -3.000000000000
vertex 650 55.000000000000 81.000000000000 -3.000000000000
vertex 651 75.000000000000 34.000000000000 -3.000000000000
vertex 652 55.000000000000 54.999999999999 0.000000000000
vertex 653 55.000000000000 34.000000000000 0.000000000000
vertex 654 55.000000000000 34.000000000000 -3.000000000000
vertex 655 55.000000000000 40.999999999999 0.000000000000

zone C-MixteSquare-F0-2
wall 1 1 2 3 4
wall 2 5 6 2 1
ceiling 3 5 1 4 7
floor 4 8 3 2 6
wall 5 7 8 6 5
wall 6 4 3 8 7
window 7 9 10 11 12

zone R-MixteSquare-F1-2
ceiling 8 13 14 15 16
wall 9 16 7 5 13
wall 10 13 5 1 14
wall 11 14 1 4 15
floor 12 7 4 1 5
wall 13 15 4 7 16
window 14 17 18 19 20
window 15 21 22 23 24

zone R-MixteSquare-F0-10
wall 16 25 26 27 28
window 22 29 30 31 32
window 23 33 34 35 36
wall 17 37 38 39 40
ceiling 18 25 28 37 40
floor 19 39 38 27 26
wall 20 28 27 38 37
wall 21 40 39 26 25

zone R-MixteSquare-F1-10
wall 24 41 28 37 42
ceiling 25 43 41 42 44
wall 26 43 25 28 41
window 30 45 46 47 48
window 31 49 50 51 52
wall 27 42 37 53 44
floor 28 53 37 28 25
wall 29 44 53 25 43

zone C-MixteSquare-F0-6
ceiling 32 54 55 56 57
wall 33 56 58 59 57
window 40 60 61 62 63
wall 34 57 59 64 65
window 41 66 67 68 69
wall 35 70 71 58 56
wall 36 65 64 71 70
window 42 72 73 74 75
floor 37 59 58 71 64
ceiling 38 65 70 76 77
ceiling 39 77 76 55 54

zone RC-MixteSquare-F0-1
wall 43 78 79 80 53
floor 44 58 81 82 83 84 85 86 71
wall 45 87 84 83 88
wall 46 89 82 81 90
wall 47 91 92 93 94
wall 48 90 81 58 56
wall 49 88 83 2 1
wall 50 94 93 82 89
wall 51 95 96 84 87
wall 52 53 80 96 95
ceiling 53 70 97 98 87 88 89 90 56
wall 54 5 6 92 91
wall 55 98 85 99 100
wall 56 1 2 6 5
wall 57 56 58 71 70
wall 58 100 99 79 78
wall 59 97 86 85 98
wall 60 70 71 86 97

zone RC-MixteSquare-F1-1
wall 61 101 89 90 102
wall 62 103 88 1 14
wall 63 104 78 53 44
wall 64 14 1 5 13
wall 65 13 5 91 105
wall 66 106 56 55 107
wall 67 105 91 94 108
wall 68 109 76 70 110
wall 69 110 70 97 111
ceiling 70 110 111 112 113 103 101 102 106
wall 71 114 100 78 104
wall 72 108 94 89 101
wall 73 44 53 37 42
floor 74 56 90 89 88 87 98 97 70
wall 75 42 37 87 113
wall 76 111 97 98 112
wall 77 113 87 88 103
wall 78 107 55 76 109
wall 79 102 90 56 106
wall 80 112 98 100 114

zone R-MixteSquare-F0-11
wall 81 28 27 115 116
window 87 117 118 119 120
window 88 121 122 123 124
wall 82 116 115 84 87
wall 83 87 84 96 95
floor 84 96 84 115 27
ceiling 85 28 116 87 95
wall 86 95 96 27 28

zone R-MixteSquare-F1-11
floor 89 37 87 116 28
wall 90 41 28 116 125
window 95 126 127 128 129
window 96 130 131 132 133
wall 91 113 87 37 42
wall 92 42 37 28 41
ceiling 93 41 125 113 42
wall 94 125 116 87 113

zone R-MixteSquare-F0-9
ceiling 97 134 25 53 78
wall 98 53 80 79 78
wall 99 78 79 135 134
wall 100 134 135 26 25
window 103 136 137 138 139
window 104 140 141 142 143
floor 101 79 80 26 135
wall 102 25 26 80 53

zone R-MixteSquare-F1-9
wall 105 44 53 144 145
wall 106 43 25 53 44
wall 107 146 134 25 43
window 111 147 148 149 150
window 112 151 152 153 154
floor 108 144 53 25 134
wall 109 145 144 134 146
ceiling 110 146 43 44 145

zone R-MixteSquare-F0-7
ceiling 113 155 156 100 98
wall 114 98 85 157 155
wall 115 155 157 158 156
window 119 159 160 161 162
window 120 163 164 165 166
wall 116 100 99 85 98
floor 117 85 99 158 157
wall 118 156 158 99 100

zone R-MixteSquare-F1-7
wall 121 112 98 155 167
floor 122 98 100 156 155
wall 123 114 100 98 112
wall 124 167 155 156 168
window 127 169 170 171 172
window 128 173 174 175 176
ceiling 125 167 168 114 112
wall 126 168 156 100 114

zone R-MixteSquare-F0-8
ceiling 129 156 134 78 100
wall 130 78 79 99 100
wall 131 134 135 79 78
wall 132 100 99 158 156
wall 133 156 158 135 134
window 135 177 178 179 180
window 136 181 182 183 184
floor 134 99 79 135 158

zone R-MixteSquare-F1-8
wall 137 114 100 156 168
ceiling 138 168 146 104 114
floor 139 100 78 134 156
wall 140 146 134 78 104
wall 141 168 156 134 146
window 143 185 186 187 188
window 144 189 190 191 192
wall 142 104 78 100 114

zone C-MixteSquare-F0-4
wall 145 193 194 93 94
wall 146 94 93 92 91
wall 147 91 92 195 196
ceiling 148 94 91 196 193
wall 149 196 195 194 193
window 151 197 198 199 200
floor 150 194 195 92 93

zone R-MixteSquare-F1-4
wall 152 201 202 94 108
ceiling 153 108 105 203 201
floor 154 202 196 91 94
wall 155 108 94 91 105
wall 156 203 196 202 201
window 158 204 205 206 207
window 159 208 209 210 211
wall 157 105 91 196 203

zone C-MixteSquare-F0-3
wall 160 212 213 92 91
wall 161 7 8 213 212
window 166 214 215 216 217
wall 162 218 219 8 7
wall 163 91 92 219 218
floor 164 213 8 219 92
ceiling 165 91 218 7 212

zone R-MixteSquare-F1-3
ceiling 167 105 220 16 203
floor 168 196 7 218 91
wall 169 203 196 91 105
wall 170 220 218 7 16
wall 171 105 91 218 220
wall 172 16 7 196 203
window 173 221 222 223 224
window 174 225 226 227 228

zone C-MixteSquare-F0-1
wall 175 229 230 231 232
window 181 233 234 235 236
wall 176 237 238 230 229
floor 177 231 230 238 239
wall 178 240 239 238 237
ceiling 179 240 237 229 232
wall 180 232 231 239 240

zone R-MixteSquare-F1-1
wall 182 241 237 229 242
wall 183 243 240 237 241
floor 184 4 229 237 240
wall 185 15 4 240 243
ceiling 186 243 241 242 15
wall 187 242 229 4 15
window 188 244 245 246 247
window 189 248 249 250 251

zone R-MixteSquare-F1-5
ceiling 190 101 108 252 102
floor 191 90 193 94 89
wall 192 101 89 94 108
wall 193 108 94 193 252
wall 194 252 193 90 102
window 196 253 254 255 256
window 197 257 258 259 260
wall 195 102 90 89 101

zone C-MixteSquare-F0-5
wall 198 90 81 82 89
wall 199 89 82 93 94
wall 200 94 93 194 193
ceiling 201 89 94 193 90
wall 202 193 194 81 90
window 204 261 262 263 264
floor 203 81 194 93 82

zone R-MixteSquare-Fstack-9
floor 205 145 44 43 146
wall 206 265 145 146 266
wall 207 267 43 44 268
wall 208 268 44 145 265
ceiling 209 266 267 268 265
wall 210 266 146 43 267
window 211 269 270 271 272
window 212 273 274 275 276

zone R-MixteSquare-Fstack-10
wall 213 267 43 41 277
window 219 278 279 280 281
window 220 282 283 284 285
ceiling 214 267 277 286 268
floor 215 44 42 41 43
wall 216 277 41 42 286
wall 217 268 44 43 267
wall 218 286 42 44 268

zone RC-MixteSquare-Fstack-1
wall 221 286 42 113 287
wall 222 268 44 42 286
wall 223 288 13 105 289
wall 224 290 109 110 291
floor 225 106 102 101 103 113 112 111 110
wall 226 289 105 108 292
wall 227 292 108 101 293
wall 228 294 114 104 295
wall 229 287 113 103 296
wall 230 297 112 114 294
wall 231 298 111 112 297
wall 232 296 103 14 299
wall 233 299 14 13 288
wall 234 300 102 106 301
wall 235 302 107 109 290
wall 236 301 106 107 302
ceiling 237 291 298 297 287 296 293 300 301
wall 238 291 110 111 298
wall 239 293 101 102 300
wall 240 295 104 44 268

zone R-MixteSquare-Fstack-1
wall 241 303 15 243 304
ceiling 242 304 305 306 303
wall 243 304 243 241 305
wall 244 306 242 15 303
window 247 307 308 309 310
window 248 311 312 313 314
floor 245 15 242 241 243
wall 246 305 241 242 306

zone R-MixteSquare-Fstack-11
ceiling 249 277 315 287 286
wall 250 277 41 125 315
window 255 316 317 318 319
window 256 320 321 322 323
floor 251 42 113 125 41
wall 252 315 125 113 287
wall 253 286 42 41 277
wall 254 287 113 42 286

zone R-MixteSquare-Fstack-5
wall 257 293 101 108 292
ceiling 258 293 292 324 300
floor 259 102 252 108 101
wall 260 292 108 252 324
wall 261 324 252 102 300
window 263 325 326 327 328
window 264 329 330 331 332
wall 262 300 102 101 293

zone R-MixteSquare-Fstack-7
wall 265 333 168 114 294
wall 266 297 112 167 334
ceiling 267 334 333 294 297
wall 268 334 167 168 333
window 271 335 336 337 338
window 272 339 340 341 342
wall 269 294 114 112 297
floor 270 112 114 168 167

zone R-MixteSquare-Fstack-4
wall 273 292 108 105 289
wall 274 343 203 201 344
window 279 345 346 347 348
window 280 349 350 351 352
floor 275 201 203 105 108
wall 276 289 105 203 343
wall 277 344 201 108 292
ceiling 278 292 289 343 344

zone R-MixteSquare-Fstack-3
ceiling 281 289 353 354 343
wall 282 289 105 220 353
wall 283 353 220 16 354
wall 284 354 16 203 343
window 287 355 356 357 358
window 288 359 360 361 362
wall 285 343 203 105 289
floor 286 203 16 220 105

zone R-MixteSquare-Fstack-2
floor 289 16 15 14 13
wall 290 288 13 14 299
wall 291 303 15 16 354
window 295 363 364 365 366
window 296 367 368 369 370
wall 292 354 16 13 288
ceiling 293 288 299 303 354
wall 294 299 14 15 303

zone R-MixteSquare-Fstack-8
wall 297 294 114 168 333
wall 298 266 146 104 295
wall 299 295 104 114 294
ceiling 300 333 266 295 294
wall 301 333 168 146 266
window 303 371 372 373 374
window 304 375 376 377 378
floor 302 114 104 146 168

zone R-MixteSquare-F1-6a
wall 305 107 55 56 106
floor 306 57 56 55 54
wall 307 379 54 55 107
ceiling 308 379 107 106 380
wall 309 106 56 57 380
window 311 381 382 383 384
window 312 385 386 387 388
window 313 389 390 391 392
wall 310 380 57 54 379
window 314 393 394 395 396
window 315 397 398 399 400

zone R-MixteSquare-F1-6c
wall 316 110 70 76 109
ceiling 317 401 110 109 402
floor 318 77 76 70 65
wall 319 402 77 65 401
window 322 403 404 405 406
window 323 407 408 409 410
wall 320 401 65 70 110
window 324 411 412 413 414
window 325 415 416 417 418
window 326 419 420 421 422
wall 321 109 76 77 402

zone R-MixteSquare-F1-6b
wall 327 109 76 55 107
wall 328 379 54 77 402
window 333 423 424 425 426
window 334 427 428 429 430
floor 329 54 55 76 77
wall 330 107 55 54 379
wall 331 402 77 76 109
ceiling 332 402 109 107 379

zone R-MixteSquare-Fstack-6a
wall 335 431 379 107 302
wall 336 302 107 106 301
wall 337 432 380 379 431
window 341 433 434 435 436
window 342 437 438 439 440
floor 338 380 106 107 379
wall 339 301 106 380 432
window 343 441 442 443 444
window 344 445 446 447 448
window 345 449 450 451 452
ceiling 340 431 302 301 432

zone R-MixteSquare-Fstack-6c
wall 346 453 401 110 291
window 352 454 455 456 457
window 353 458 459 460 461
window 354 462 463 464 465
floor 347 402 109 110 401
wall 348 290 109 402 466
wall 349 291 110 109 290
ceiling 350 453 291 290 466
wall 351 466 402 401 453
window 355 467 468 469 470
window 356 471 472 473 474

zone R-MixteSquare-Fstack-6b
wall 357 431 379 402 466
window 363 475 476 477 478
window 364 479 480 481 482
wall 358 302 107 379 431
wall 359 290 109 107 302
ceiling 360 466 290 302 431
floor 361 379 107 109 402
wall 362 466 402 109 290

zone RC-MixteSquare-Ftop-1
wall 365 483 293 300 484
wall 366 485 299 288 486
floor 367 301 300 293 296 287 297 298 291
wall 368 487 292 293 483
wall 369 488 286 287 489
wall 370 490 290 291 491
wall 371 492 295 268 493
wall 372 494 297 294 495
wall 373 486 288 289 496
roof 374 491 497 494 489 498 483 484 499
wall 375 496 289 292 487
wall 376 489 287 296 498
wall 377 500 302 290 490
wall 378 495 294 295 492
wall 379 497 298 297 494
wall 380 493 268 286 488
wall 381 499 301 302 500
wall 382 498 296 299 485
wall 383 491 291 298 497
wall 384 484 300 301 499

zone R-MixteSquare-Ftop-9
wall 385 493 268 265 501
roof 386 502 503 493 501
wall 387 501 265 266 502
wall 388 503 267 268 493
floor 389 265 268 267 266
wall 390 502 266 267 503
window 391 504 505 506 507
window 392 508 509 510 511

zone R-MixteSquare-Ftop-10
wall 393 488 286 268 493
wall 394 512 277 286 488
wall 395 503 267 277 512
window 399 513 514 515 516
window 400 517 518 519 520
roof 396 503 512 488 493
wall 397 493 268 267 503
floor 398 268 286 277 267

zone R-MixteSquare-Ftop-1
roof 401 521 522 523 524
wall 402 522 305 306 523
floor 403 303 306 305 304
wall 404 523 306 303 524
window 407 525 526 527 528
window 408 529 530 531 532
wall 405 521 304 305 522
wall 406 524 303 304 521

zone R-MixteSquare-Ftop-11
wall 409 533 315 287 489
wall 410 512 277 315 533
window 415 534 535 536 537
window 416 538 539 540 541
wall 411 489 287 286 488
floor 412 286 287 315 277
roof 413 512 533 489 488
wall 414 488 286 277 512

zone R-MixteSquare-Ftop-7
wall 417 542 334 333 543
window 423 544 545 546 547
window 424 548 549 550 551
floor 418 297 294 333 334
roof 419 542 543 495 494
wall 420 494 297 334 542
wall 421 495 294 297 494
wall 422 543 333 294 495

zone R-MixteSquare-Ftop-4
wall 425 552 344 292 487
floor 426 344 343 289 292
roof 427 487 496 553 552
wall 428 496 289 343 553
wall 429 553 343 344 552
window 431 554 555 556 557
window 432 558 559 560 561
wall 430 487 292 289 496

zone R-MixteSquare-Ftop-8
wall 433 543 333 266 502
window 439 562 563 564 565
window 440 566 567 568 569
floor 434 294 295 266 333
roof 435 543 502 492 495
wall 436 502 266 295 492
wall 437 492 295 294 495
wall 438 495 294 333 543

zone R-MixteSquare-Ftop-6b
wall 441 500 302 431 570
roof 442 571 490 500 570
wall 443 571 466 290 490
floor 444 431 302 290 466
wall 445 490 290 302 500
wall 446 570 431 466 571
window 447 572 573 574 575
window 448 576 577 578 579

zone R-MixteSquare-Ftop-2
roof 449 486 485 524 580
wall 450 486 288 299 485
wall 451 524 303 354 580
window 455 581 582 583 584
window 456 585 586 587 588
floor 452 354 303 299 288
wall 453 580 354 288 486
wall 454 485 299 303 524

zone R-MixteSquare-Ftop-5
floor 457 300 324 292 293
roof 458 483 487 589 484
wall 459 483 293 292 487
wall 460 487 292 324 589
wall 461 589 324 300 484
window 463 590 591 592 593
window 464 594 595 596 597
wall 462 484 300 293 483

zone R-MixteSquare-Ftop-3
wall 465 553 343 289 496
wall 466 598 353 354 580
floor 467 343 354 353 289
wall 468 580 354 343 553
window 471 599 600 601 602
window 472 603 604 605 606
wall 469 496 289 353 598
roof 470 496 598 580 553

zone R-MixteSquare-Ftop-6a
roof 473 570 500 499 607
wall 474 570 431 302 500
wall 475 499 301 432 607
window 479 608 609 610 611
window 480 612 613 614 615
window 481 616 617 618 619
wall 476 500 302 301 499
floor 477 432 301 302 431
wall 478 607 432 431 570
window 482 620 621 622 623
window 483 624 625 626 627

zone R-MixteSquare-Ftop-6c
wall 484 628 453 291 491
window 490 629 630 631 632
window 491 633 634 635 636
window 492 637 638 639 640
wall 485 490 290 466 571
floor 486 466 290 291 453
roof 487 628 491 490 571
wall 488 491 291 290 490
wall 489 571 466 453 628
window 493 641 642 643 644
window 494 645 646 647 648

zone P-Main-Fcave-1
wall 495 59 649 650 64
ceiling 496 64 71 58 59
ceiling 497 93 92 195 194
wall 498 230 651 649 59
ceiling 499 158 652 79 99
wall 500 653 654 651 230
ceiling 501 652 26 80 79
ceiling 502 86 158 99 85
ceiling 503 82 93 194 81
floor 504 649 651 654 650
ceiling 505 92 6 8 195
ceiling 506 2 83 230 3
ceiling 507 26 655 96 80
ceiling 508 655 653 84 96
ceiling 509 71 86 85 84 83 82 81 58
ceiling 510 6 2 3 8
wall 511 64 650 654 653

_EXTENSION_BuildingGeometry_END_

_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_

_EXTENSION_ExternalShadingGeometry_START_


_EXTENSION_ExternalShadingGeometry_END_

_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_

_EXTENSION_DaylightSensorPoints_START_
_EXTENSION_DaylightSensorPoints_END_

_EXTENSION_AdditionalDaylightGeometry_START_
_EXTENSION_AdditionalDaylightGeometry_END_

_EXTENSION_VAMPARAMS_START_
_EXTENSION_VAMPARAMS_END_

