*********************************************************************************
*  TRNBuild   3.0.302
*********************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING:   E:\Lot5a-vf.b18
*   GET BY WORKING WITH TRNBuild 1.0 for Windows
*********************************************************************************
*
*--------------------------------------------------------------------------------
*  C o m m e n t s
*--------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.85
*--------------------------------------------------------------------------------
*  P r o j e c t
*--------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*--------------------------------------------------------------------------------
*  P r o p e r t i e s
*--------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- convective heat transfer coefficient calculation ---------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*--- radiance parameters -------------------
 SCENE_ROTATION_ANGLE=0 : GROUND_IDS= : GROUND_REFLECTANCE=0.2 : SHADER_REFLECTANCE=0
 CALC_MODE=RAD : LATITUDE=48 : LONGITUDE=-9.2 : TIME_ZONE=-15 : SITE_ELEVATION=200
 AB=5 : AD=1000 : AS=20 : AR=300 : AA=0.1
 LR=6 : ST=0.15 : SJ=1 : LW=0.004 : DJ=0 : DS=0.2 : DR=2 : DP=512
*--- comfort parameters -------------------
 DIAM-SENSOR=0.07 : EPS-SENSOR=0.82 : REFL-SENSOR=0.47 : ELV_AIRSPEED1=0.3 : ELV_AIRSPEED2=0.7 : ELV_AIRSPEED3=1.2
*--- solar matrix parameters -------------------
 FSCAL_TREGENZA=MEDIUM : SHM_MODE=0 : SURFGRID=0.2 : GRIDDISTANCE=0.03
*--- daylight  -------------------
 UDIMIN=100 : UDIMAX=2000 : DAMIN=300
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------
*  L a y e r s
*--------------------------------------------------------------------------------
LAYER STUCCO
 CONDUCTIVITY=  0.2 : CAPACITY=      0.84 : DENSITY=     1856 : PERT=      0 : PENRT=      0
LAYER GIPS
 CONDUCTIVITY=  0.576 : CAPACITY=      1.09 : DENSITY=    800 : PERT=      0 : PENRT=      0
LAYER F13ROOF
 CONDUCTIVITY=  0.576 : CAPACITY=      1.46 : DENSITY=    1120 : PERT=      0 : PENRT=      0
LAYER F08ROOF
 CONDUCTIVITY=  163 : CAPACITY=      0.5 : DENSITY=    7824 : PERT=      0 : PENRT=      0
LAYER CONCRETE
 CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900 : PERT=      0 : PENRT=      0
LAYER SLAB
 CONDUCTIVITY=  8.316 : CAPACITY=      0.832 : DENSITY=    2322 : PERT=      0 : PENRT=      0
LAYER INS_ROOF
 RESISTANCE=      1.968 : PERT=      0 : PENRT=      0
LAYER INS_EXT_WALL
 RESISTANCE=      0.977 : PERT=      0 : PENRT=      0
LAYER INS_FLOOR
 RESISTANCE=      1.652 : PERT=      0 : PENRT=      0
LAYER CARPET
 RESISTANCE=      0.06 : PERT=      0 : PENRT=      0
*-----------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*-----------------------------------------------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE 
INPUTS_DESCRIPTION
 TGROUND : �C : Ground Temperature (boundary temperature used for floors adjacent to the ground)
 TBOUNDARY : �C : Boundary Temperature (boundary temperature used for boundary floors, walls, ceilings)
 SHADE_CLOSE : kJ/hr.m^2 : threshold of total radiation on facade where shading device is activated
 SHADE_OPEN : kJ/hr.m^2 : threshold of total radiation on facade where shading device is deactivated
 MAX_ISHADE : any : max shading factor of internal shading
 MAX_ESHADE : any : max shading factor of external shading
*--------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------

*--------------------------------------------------------------------------------
*  C O N S T R U C T I O N (Wall, Floor, Ceiling,..)
*--------------------------------------------------------------------------------
CONSTRUCTION EXT_WALL
 LAYERS   = GIPS INS_EXT_WALL GIPS STUCCO  
 THICKNESS= 0.016 0 0.016 0.025  
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
 CONSTRUCTION ADJ_WALL
 LAYERS   = GIPS  GIPS  
 THICKNESS= 0.016  0.016 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION EXT_ROOF
 LAYERS   = F13ROOF  INS_ROOF   F08ROOF   
 THICKNESS= 0.0095 0  0.0008  
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION GROUND_FLOOR
 LAYERS   = CONCRETE   
 THICKNESS= 0.2  
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION GROUND_WALL
 LAYERS   = CONCRETE  
 THICKNESS= 0.2 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001

CONSTRUCTION ADJ_CEILING
 LAYERS   = CARPET SLAB INS_FLOOR  
 THICKNESS= 0 0.2 0
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11

*--------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------
 WINDOW EXT_WINDOW1
 WINID=6505 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=2.52 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
*--------------------------------------------------------------------------------
*  G a i n s / L o s s e s
*--------------------------------------------------------------------------------
*--------------------------------------------------------------------------------
*  C o m f o r t
*--------------------------------------------------------------------------------
*--------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*--------------------------------------------------------------------------------
*--------------------------------------------------------------------------------
*  V e n t i l a t i o n
*--------------------------------------------------------------------------------
*--------------------------------------------------------------------------------
*  C o o l i n g
*--------------------------------------------------------------------------------
*--------------------------------------------------------------------------------
*  H e a t i n g
*--------------------------------------------------------------------------------
*--------------------------------------------------------------------------------
*  D a y l i g h t   C o n t r o l 
*--------------------------------------------------------------------------------
*
*--------------------------------------------------------------------------------
*  Z o n e s
*--------------------------------------------------------------------------------
ZONES RC-Side-F0-1 RC-Side-F1-1 RC-Main-F0-1 RC-Main-F1-1 R-Side-F0-2 R-Side-F1-2 R-Side-F1-7 R-Side-F0-7 R-Side-F0-3 R-Side-F1-3 R-Side-F1-4 R-Side-F0-4 R-Side-F1-1 R-Side-F0-1 R-Side-F1-8 R-Side-F0-8 R-Side-F0-5 R-Side-F1-5 R-Side-F0-6 R-Side-F1-6 R-Main-F0-9 R-Main-F1-9 R-Main-F0-1 R-Main-F1-1 R-Main-F0-8 R-Main-F1-8 R-Main-F0-3 R-Main-F1-3 R-Main-F1-6 R-Main-F0-6 R-Main-F1-2 R-Main-F0-2 R-Main-F1-4 R-Main-F0-4 R-Main-F0-5 R-Main-F1-5 R-Main-F2-2 R-Side-Ftop-8 R-Main-F2-4 ;
 R-Main-F2-5 R-Side-Ftop-4 R-Side-Ftop-7 R-Main-F2-6 R-Side-Ftop-1 R-Side-Ftop-3 R-Main-F2-3 R-Side-Ftop-5 R-Side-Ftop-2 R-Side-Ftop-6 RC-Main-F2-1 RC-Side-Ftop-1 R-Main-F2-9 R-Main-F2-8 R-Main-F2-1 RC-Main-Fstack-1 R-Main-Fstack-4 R-Main-Fstack-8 R-Main-Fstack-1 R-Main-Fstack-5 R-Main-Fstack-9 R-Main-Fstack-2 R-Main-Fstack-3 R-Main-Fstack-7 R-Main-Fstack-6 R-Main-Ftop-3 RC-Main-Ftop-1 R-Main-Ftop-1 R-Main-Ftop-8 R-Main-Ftop-2 R-Main-Ftop-9 R-Main-Ftop-4 ;
 R-Main-Ftop-5 R-Main-Ftop-6 R-Main-Ftop-7 P-Main-Fcave-1
*--------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*--------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
INTERNAL_CALCULATION H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------
*  Z o n e  RC-Side-F0-1  /  A i r n o d e  RC-Side-F0-1
*--------------------------------------------------------------------------------
ZONE RC-Side-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Side-F0-1
WALL         =ADJ_WALL   : SURF=  1 : AREA=        36 : ADJACENT=R-Side-F0-5 : ADJ_SURF=152 : FRONT : GEOSURF=0.023533
WALL         =ADJ_WALL   : SURF=  2 : AREA=        36 : ADJACENT=R-Side-F0-2 : ADJ_SURF=60 : FRONT : GEOSURF=0.023529
FLOOR        =ADJ_CEILING : SURF=  3 : AREA=        64 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=680 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=  4 : AREA=        36 : ADJACENT=R-Side-F0-3 : ADJ_SURF=87 : FRONT : GEOSURF=0.023529
WALL         =ADJ_WALL   : SURF=  5 : AREA=        36 : ADJACENT=R-Side-F0-8 : ADJ_SURF=143 : FRONT : GEOSURF=0.023529
CEILING      =ADJ_CEILING : SURF=  6 : AREA=        64 : ADJACENT=RC-Side-F1-1 : ADJ_SURF=14 : FRONT
WALL         =ADJ_WALL   : SURF=  7 : AREA=        36 : ADJACENT=R-Side-F0-1 : ADJ_SURF=129 : FRONT : GEOSURF=0.023529
WALL         =ADJ_WALL   : SURF=  8 : AREA=        36 : ADJACENT=R-Side-F0-4 : ADJ_SURF=116 : FRONT : GEOSURF=0.023529
WALL         =ADJ_WALL   : SURF=  9 : AREA=         9 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=33 : FRONT : GEOSURF=0.005882
WALL         =ADJ_WALL   : SURF= 10 : AREA=        36 : ADJACENT=R-Side-F0-7 : ADJ_SURF=80 : FRONT : GEOSURF=0.023529
WALL         =ADJ_WALL   : SURF= 11 : AREA=        36 : ADJACENT=R-Side-F0-6 : ADJ_SURF=169 : FRONT : GEOSURF=0.023529
WALL         =EXT_WALL   : SURF= 12 : AREA=         9 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005882
 REGIME
 CAPACITANCE = 345.6   : VOLUME= 288     : REFAREA= 64      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  RC-Side-F1-1  /  A i r n o d e  RC-Side-F1-1
*--------------------------------------------------------------------------------
ZONE RC-Side-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Side-F1-1
WALL         =ADJ_WALL   : SURF= 13 : AREA=        24 : ADJACENT=R-Side-F1-3 : ADJ_SURF=95 : FRONT : GEOSURF=0.023533
FLOOR        =ADJ_CEILING : SURF= 14 : AREA=        64 : ADJACENT=RC-Side-F0-1 : ADJ_SURF=6 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF= 15 : AREA=        24 : ADJACENT=R-Side-F1-7 : ADJ_SURF=75 : FRONT : GEOSURF=0.023529
WALL         =ADJ_WALL   : SURF= 16 : AREA=        24 : ADJACENT=R-Side-F1-2 : ADJ_SURF=66 : FRONT : GEOSURF=0.023529
WALL         =ADJ_WALL   : SURF= 17 : AREA=        24 : ADJACENT=R-Side-F1-8 : ADJ_SURF=135 : FRONT : GEOSURF=0.023529
CEILING      =ADJ_CEILING : SURF= 18 : AREA=        64 : ADJACENT=RC-Side-Ftop-1 : ADJ_SURF=444 : FRONT
WALL         =ADJ_WALL   : SURF= 19 : AREA=        24 : ADJACENT=R-Side-F1-5 : ADJ_SURF=161 : FRONT : GEOSURF=0.023529
WALL         =ADJ_WALL   : SURF= 20 : AREA=         6 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=50 : FRONT : GEOSURF=0.005882
WALL         =EXT_WALL   : SURF= 21 : AREA=         6 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005882
WALL         =ADJ_WALL   : SURF= 22 : AREA=        24 : ADJACENT=R-Side-F1-6 : ADJ_SURF=176 : FRONT : GEOSURF=0.023529
WALL         =ADJ_WALL   : SURF= 23 : AREA=        24 : ADJACENT=R-Side-F1-1 : ADJ_SURF=120 : FRONT : GEOSURF=0.023529
WALL         =ADJ_WALL   : SURF= 24 : AREA=        24 : ADJACENT=R-Side-F1-4 : ADJ_SURF=104 : FRONT : GEOSURF=0.023529
 REGIME
 CAPACITANCE = 230.4   : VOLUME= 192     : REFAREA= 64      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  RC-Main-F0-1  /  A i r n o d e  RC-Main-F0-1
*--------------------------------------------------------------------------------
ZONE RC-Main-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Main-F0-1
WALL         =EXT_WALL   : SURF= 25 : AREA=         9 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004651
WALL         =ADJ_WALL   : SURF= 26 : AREA=        27 : ADJACENT=R-Main-F0-8 : ADJ_SURF=226 : FRONT : GEOSURF=0.013953
WALL         =ADJ_WALL   : SURF= 27 : AREA=      31.5 : ADJACENT=R-Main-F0-5 : ADJ_SURF=306 : FRONT : GEOSURF=0.016279
WALL         =ADJ_WALL   : SURF= 28 : AREA=      31.5 : ADJACENT=R-Main-F0-2 : ADJ_SURF=279 : FRONT : GEOSURF=0.016279
WALL         =ADJ_WALL   : SURF= 29 : AREA=        63 : ADJACENT=R-Main-F0-6 : ADJ_SURF=263 : FRONT : GEOSURF=0.03256
WALL         =EXT_WALL   : SURF= 30 : AREA=         9 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004651
WALL         =ADJ_WALL   : SURF= 31 : AREA=      31.5 : ADJACENT=R-Main-F0-3 : ADJ_SURF=238 : FRONT : GEOSURF=0.016279
WALL         =ADJ_WALL   : SURF= 32 : AREA=      31.5 : ADJACENT=R-Main-F0-4 : ADJ_SURF=297 : FRONT : GEOSURF=0.016279
WALL         =ADJ_WALL   : SURF= 33 : AREA=         9 : ADJACENT=RC-Side-F0-1 : ADJ_SURF=9 : BACK : GEOSURF=0.004651
WALL         =ADJ_WALL   : SURF= 34 : AREA=      40.5 : ADJACENT=R-Main-F0-2 : ADJ_SURF=282 : FRONT : GEOSURF=0.02093
FLOOR        =ADJ_CEILING : SURF= 35 : AREA=        82 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=676 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF= 36 : AREA=      40.5 : ADJACENT=R-Main-F0-6 : ADJ_SURF=266 : FRONT : GEOSURF=0.02093
CEILING      =ADJ_CEILING : SURF= 37 : AREA=        82 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=44 : FRONT
WALL         =ADJ_WALL   : SURF= 38 : AREA=        36 : ADJACENT=R-Main-F0-9 : ADJ_SURF=188 : FRONT : GEOSURF=0.018605
WALL         =ADJ_WALL   : SURF= 39 : AREA=        27 : ADJACENT=R-Main-F0-1 : ADJ_SURF=199 : FRONT : GEOSURF=0.013953
 REGIME
 CAPACITANCE = 442.8   : VOLUME= 369     : REFAREA= 82      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  RC-Main-F1-1  /  A i r n o d e  RC-Main-F1-1
*--------------------------------------------------------------------------------
ZONE RC-Main-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Main-F1-1
WALL         =EXT_WALL   : SURF= 40 : AREA=         6 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004651
WALL         =EXT_WALL   : SURF= 41 : AREA=         6 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004651
WALL         =ADJ_WALL   : SURF= 42 : AREA=        18 : ADJACENT=R-Main-F1-8 : ADJ_SURF=233 : FRONT : GEOSURF=0.013953
WALL         =ADJ_WALL   : SURF= 43 : AREA=        21 : ADJACENT=R-Main-F1-4 : ADJ_SURF=289 : FRONT : GEOSURF=0.016279
FLOOR        =ADJ_CEILING : SURF= 44 : AREA=        82 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=37 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF= 45 : AREA=        24 : ADJACENT=R-Main-F1-9 : ADJ_SURF=195 : FRONT : GEOSURF=0.018605
WALL         =ADJ_WALL   : SURF= 46 : AREA=        42 : ADJACENT=R-Main-F1-6 : ADJ_SURF=254 : FRONT : GEOSURF=0.03256
WALL         =ADJ_WALL   : SURF= 47 : AREA=        21 : ADJACENT=R-Main-F1-5 : ADJ_SURF=312 : FRONT : GEOSURF=0.016279
CEILING      =ADJ_CEILING : SURF= 48 : AREA=        82 : ADJACENT=RC-Main-F2-1 : ADJ_SURF=423 : FRONT
WALL         =ADJ_WALL   : SURF= 49 : AREA=        27 : ADJACENT=R-Main-F1-6 : ADJ_SURF=253 : FRONT : GEOSURF=0.02093
WALL         =ADJ_WALL   : SURF= 50 : AREA=         6 : ADJACENT=RC-Side-F1-1 : ADJ_SURF=20 : BACK : GEOSURF=0.004651
WALL         =ADJ_WALL   : SURF= 51 : AREA=        21 : ADJACENT=R-Main-F1-2 : ADJ_SURF=271 : FRONT : GEOSURF=0.016279
WALL         =ADJ_WALL   : SURF= 52 : AREA=        21 : ADJACENT=R-Main-F1-3 : ADJ_SURF=246 : FRONT : GEOSURF=0.016279
WALL         =ADJ_WALL   : SURF= 53 : AREA=        27 : ADJACENT=R-Main-F1-2 : ADJ_SURF=274 : FRONT : GEOSURF=0.02093
WALL         =ADJ_WALL   : SURF= 54 : AREA=        18 : ADJACENT=R-Main-F1-1 : ADJ_SURF=211 : FRONT : GEOSURF=0.013953
 REGIME
 CAPACITANCE = 295.2   : VOLUME= 246     : REFAREA= 82      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Side-F0-2  /  A i r n o d e  R-Side-F0-2
*--------------------------------------------------------------------------------
ZONE R-Side-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F0-2
WALL         =ADJ_WALL   : SURF= 55 : AREA=      40.5 : ADJACENT=R-Side-F0-3 : ADJ_SURF=91 : FRONT : GEOSURF=0.052942
FLOOR        =ADJ_CEILING : SURF= 56 : AREA=        72 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=674 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF= 57 : AREA=      31.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.041176
WINDOW=EXT_WINDOW1 : SURF= 61 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002941
WINDOW=EXT_WINDOW1 : SURF= 62 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002941
CEILING      =ADJ_CEILING : SURF= 58 : AREA=        72 : ADJACENT=R-Side-F1-2 : ADJ_SURF=63 : FRONT
WALL         =ADJ_WALL   : SURF= 59 : AREA=      40.5 : ADJACENT=R-Side-F0-1 : ADJ_SURF=130 : FRONT : GEOSURF=0.052941
WALL         =ADJ_WALL   : SURF= 60 : AREA=        36 : ADJACENT=RC-Side-F0-1 : ADJ_SURF=2 : BACK : GEOSURF=0.047059
 REGIME
 CAPACITANCE = 388.8   : VOLUME= 324     : REFAREA= 72      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Side-F1-2  /  A i r n o d e  R-Side-F1-2
*--------------------------------------------------------------------------------
ZONE R-Side-F1-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F1-2
FLOOR        =ADJ_CEILING : SURF= 63 : AREA=        72 : ADJACENT=R-Side-F0-2 : ADJ_SURF=58 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF= 64 : AREA=        27 : ADJACENT=R-Side-F1-1 : ADJ_SURF=119 : FRONT : GEOSURF=0.052941
WALL         =ADJ_WALL   : SURF= 65 : AREA=        27 : ADJACENT=R-Side-F1-3 : ADJ_SURF=100 : FRONT : GEOSURF=0.052941
WALL         =ADJ_WALL   : SURF= 66 : AREA=        24 : ADJACENT=RC-Side-F1-1 : ADJ_SURF=16 : BACK : GEOSURF=0.047059
CEILING      =ADJ_CEILING : SURF= 67 : AREA=        72 : ADJACENT=R-Side-Ftop-2 : ADJ_SURF=408 : FRONT
WALL         =EXT_WALL   : SURF= 68 : AREA=      19.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1 : SURF= 69 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1 : SURF= 70 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.004412
 REGIME
 CAPACITANCE = 259.2   : VOLUME= 216     : REFAREA= 72      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Side-F1-7  /  A i r n o d e  R-Side-F1-7
*--------------------------------------------------------------------------------
ZONE R-Side-F1-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F1-7
CEILING      =ADJ_CEILING : SURF= 71 : AREA=        72 : ADJACENT=R-Side-Ftop-7 : ADJ_SURF=358 : FRONT
WALL         =ADJ_WALL   : SURF= 72 : AREA=        27 : ADJACENT=R-Side-F1-6 : ADJ_SURF=178 : FRONT : GEOSURF=0.052941
FLOOR        =ADJ_CEILING : SURF= 73 : AREA=        72 : ADJACENT=R-Side-F0-7 : ADJ_SURF=84 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF= 74 : AREA=      19.5 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1 : SURF= 77 : AREA=      2.25 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1 : SURF= 78 : AREA=      2.25 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004412
WALL         =ADJ_WALL   : SURF= 75 : AREA=        24 : ADJACENT=RC-Side-F1-1 : ADJ_SURF=15 : BACK : GEOSURF=0.047059
WALL         =ADJ_WALL   : SURF= 76 : AREA=        27 : ADJACENT=R-Side-F1-8 : ADJ_SURF=140 : FRONT : GEOSURF=0.052941
 REGIME
 CAPACITANCE = 259.2   : VOLUME= 216     : REFAREA= 72      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Side-F0-7  /  A i r n o d e  R-Side-F0-7
*--------------------------------------------------------------------------------
ZONE R-Side-F0-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F0-7
FLOOR        =ADJ_CEILING : SURF= 79 : AREA=        72 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=673 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF= 80 : AREA=        36 : ADJACENT=RC-Side-F0-1 : ADJ_SURF=10 : BACK : GEOSURF=0.047059
WALL         =ADJ_WALL   : SURF= 81 : AREA=      40.5 : ADJACENT=R-Side-F0-6 : ADJ_SURF=167 : FRONT : GEOSURF=0.052942
WALL         =ADJ_WALL   : SURF= 82 : AREA=      40.5 : ADJACENT=R-Side-F0-8 : ADJ_SURF=145 : FRONT : GEOSURF=0.052941
WALL         =EXT_WALL   : SURF= 83 : AREA=      31.5 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.041176
WINDOW=EXT_WINDOW1 : SURF= 85 : AREA=      2.25 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.002941
WINDOW=EXT_WINDOW1 : SURF= 86 : AREA=      2.25 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.002941
CEILING      =ADJ_CEILING : SURF= 84 : AREA=        72 : ADJACENT=R-Side-F1-7 : ADJ_SURF=73 : FRONT
 REGIME
 CAPACITANCE = 388.8   : VOLUME= 324     : REFAREA= 72      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Side-F0-3  /  A i r n o d e  R-Side-F0-3
*--------------------------------------------------------------------------------
ZONE R-Side-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F0-3
WALL         =ADJ_WALL   : SURF= 87 : AREA=        36 : ADJACENT=RC-Side-F0-1 : ADJ_SURF=4 : BACK : GEOSURF=0.047059
FLOOR        =ADJ_CEILING : SURF= 88 : AREA=        72 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=665 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF= 89 : AREA=      40.5 : ADJACENT=R-Side-F0-4 : ADJ_SURF=111 : FRONT : GEOSURF=0.052942
WALL         =EXT_WALL   : SURF= 90 : AREA=      31.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.041176
WINDOW=EXT_WINDOW1 : SURF= 93 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002941
WINDOW=EXT_WINDOW1 : SURF= 94 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002941
WALL         =ADJ_WALL   : SURF= 91 : AREA=      40.5 : ADJACENT=R-Side-F0-2 : ADJ_SURF=55 : BACK : GEOSURF=0.052941
CEILING      =ADJ_CEILING : SURF= 92 : AREA=        72 : ADJACENT=R-Side-F1-3 : ADJ_SURF=98 : FRONT
 REGIME
 CAPACITANCE = 388.8   : VOLUME= 324     : REFAREA= 72      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Side-F1-3  /  A i r n o d e  R-Side-F1-3
*--------------------------------------------------------------------------------
ZONE R-Side-F1-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F1-3
WALL         =ADJ_WALL   : SURF= 95 : AREA=        24 : ADJACENT=RC-Side-F1-1 : ADJ_SURF=13 : BACK : GEOSURF=0.047059
WALL         =ADJ_WALL   : SURF= 96 : AREA=        27 : ADJACENT=R-Side-F1-4 : ADJ_SURF=107 : FRONT : GEOSURF=0.052941
WALL         =EXT_WALL   : SURF= 97 : AREA=      19.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1 : SURF=101 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1 : SURF=102 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.004412
FLOOR        =ADJ_CEILING : SURF= 98 : AREA=        72 : ADJACENT=R-Side-F0-3 : ADJ_SURF=92 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF= 99 : AREA=        72 : ADJACENT=R-Side-Ftop-3 : ADJ_SURF=385 : FRONT
WALL         =ADJ_WALL   : SURF=100 : AREA=        27 : ADJACENT=R-Side-F1-2 : ADJ_SURF=65 : BACK : GEOSURF=0.052941
 REGIME
 CAPACITANCE = 259.2   : VOLUME= 216     : REFAREA= 72      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Side-F1-4  /  A i r n o d e  R-Side-F1-4
*--------------------------------------------------------------------------------
ZONE R-Side-F1-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F1-4
WALL         =EXT_WALL   : SURF=103 : AREA=      19.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1 : SURF=109 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1 : SURF=110 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.004412
WALL         =ADJ_WALL   : SURF=104 : AREA=        24 : ADJACENT=RC-Side-F1-1 : ADJ_SURF=24 : BACK : GEOSURF=0.047059
WALL         =ADJ_WALL   : SURF=105 : AREA=        27 : ADJACENT=R-Main-F1-8 : ADJ_SURF=230 : FRONT : GEOSURF=0.052941
FLOOR        =ADJ_CEILING : SURF=106 : AREA=        72 : ADJACENT=R-Side-F0-4 : ADJ_SURF=113 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=107 : AREA=        27 : ADJACENT=R-Side-F1-3 : ADJ_SURF=96 : BACK : GEOSURF=0.052941
CEILING      =ADJ_CEILING : SURF=108 : AREA=        72 : ADJACENT=R-Side-Ftop-4 : ADJ_SURF=349 : FRONT
 REGIME
 CAPACITANCE = 259.2   : VOLUME= 216     : REFAREA= 72      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Side-F0-4  /  A i r n o d e  R-Side-F0-4
*--------------------------------------------------------------------------------
ZONE R-Side-F0-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F0-4
WALL         =ADJ_WALL   : SURF=111 : AREA=      40.5 : ADJACENT=R-Side-F0-3 : ADJ_SURF=89 : BACK : GEOSURF=0.052942
WALL         =ADJ_WALL   : SURF=112 : AREA=      40.5 : ADJACENT=R-Main-F0-8 : ADJ_SURF=223 : FRONT : GEOSURF=0.052941
CEILING      =ADJ_CEILING : SURF=113 : AREA=        72 : ADJACENT=R-Side-F1-4 : ADJ_SURF=106 : FRONT
FLOOR        =ADJ_CEILING : SURF=114 : AREA=        72 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=681 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=115 : AREA=      31.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.041176
WINDOW=EXT_WINDOW1 : SURF=117 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002941
WINDOW=EXT_WINDOW1 : SURF=118 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002941
WALL         =ADJ_WALL   : SURF=116 : AREA=        36 : ADJACENT=RC-Side-F0-1 : ADJ_SURF=8 : BACK : GEOSURF=0.047059
 REGIME
 CAPACITANCE = 388.8   : VOLUME= 324     : REFAREA= 72      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Side-F1-1  /  A i r n o d e  R-Side-F1-1
*--------------------------------------------------------------------------------
ZONE R-Side-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F1-1
WALL         =ADJ_WALL   : SURF=119 : AREA=        27 : ADJACENT=R-Side-F1-2 : ADJ_SURF=64 : BACK : GEOSURF=0.052941
WALL         =ADJ_WALL   : SURF=120 : AREA=        24 : ADJACENT=RC-Side-F1-1 : ADJ_SURF=23 : BACK : GEOSURF=0.047059
CEILING      =ADJ_CEILING : SURF=121 : AREA=        72 : ADJACENT=R-Side-Ftop-1 : ADJ_SURF=379 : FRONT
FLOOR        =ADJ_CEILING : SURF=122 : AREA=        72 : ADJACENT=R-Side-F0-1 : ADJ_SURF=131 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=123 : AREA=      19.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1 : SURF=125 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1 : SURF=126 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.004412
WALL         =EXT_WALL   : SURF=124 : AREA=        27 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.052941
 REGIME
 CAPACITANCE = 259.2   : VOLUME= 216     : REFAREA= 72      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Side-F0-1  /  A i r n o d e  R-Side-F0-1
*--------------------------------------------------------------------------------
ZONE R-Side-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F0-1
WALL         =EXT_WALL   : SURF=127 : AREA=      31.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.041176
WINDOW=EXT_WINDOW1 : SURF=133 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002941
WINDOW=EXT_WINDOW1 : SURF=134 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002941
WALL         =EXT_WALL   : SURF=128 : AREA=      40.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.052942
WALL         =ADJ_WALL   : SURF=129 : AREA=        36 : ADJACENT=RC-Side-F0-1 : ADJ_SURF=7 : BACK : GEOSURF=0.047059
WALL         =ADJ_WALL   : SURF=130 : AREA=      40.5 : ADJACENT=R-Side-F0-2 : ADJ_SURF=59 : BACK : GEOSURF=0.052941
CEILING      =ADJ_CEILING : SURF=131 : AREA=        72 : ADJACENT=R-Side-F1-1 : ADJ_SURF=122 : FRONT
FLOOR        =ADJ_CEILING : SURF=132 : AREA=        72 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=679 : BACK : GEOSURF=0.8
 REGIME
 CAPACITANCE = 388.8   : VOLUME= 324     : REFAREA= 72      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Side-F1-8  /  A i r n o d e  R-Side-F1-8
*--------------------------------------------------------------------------------
ZONE R-Side-F1-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F1-8
WALL         =ADJ_WALL   : SURF=135 : AREA=        24 : ADJACENT=RC-Side-F1-1 : ADJ_SURF=17 : BACK : GEOSURF=0.047059
CEILING      =ADJ_CEILING : SURF=136 : AREA=        72 : ADJACENT=R-Side-Ftop-8 : ADJ_SURF=329 : FRONT
WALL         =EXT_WALL   : SURF=137 : AREA=        27 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.052941
FLOOR        =ADJ_CEILING : SURF=138 : AREA=        72 : ADJACENT=R-Side-F0-8 : ADJ_SURF=148 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=139 : AREA=      19.5 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1 : SURF=141 : AREA=      2.25 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1 : SURF=142 : AREA=      2.25 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004412
WALL         =ADJ_WALL   : SURF=140 : AREA=        27 : ADJACENT=R-Side-F1-7 : ADJ_SURF=76 : BACK : GEOSURF=0.052941
 REGIME
 CAPACITANCE = 259.2   : VOLUME= 216     : REFAREA= 72      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Side-F0-8  /  A i r n o d e  R-Side-F0-8
*--------------------------------------------------------------------------------
ZONE R-Side-F0-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F0-8
WALL         =ADJ_WALL   : SURF=143 : AREA=        36 : ADJACENT=RC-Side-F0-1 : ADJ_SURF=5 : BACK : GEOSURF=0.047059
WALL         =EXT_WALL   : SURF=144 : AREA=      31.5 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.041176
WINDOW=EXT_WINDOW1 : SURF=149 : AREA=      2.25 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.002941
WINDOW=EXT_WINDOW1 : SURF=150 : AREA=      2.25 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.002941
WALL         =ADJ_WALL   : SURF=145 : AREA=      40.5 : ADJACENT=R-Side-F0-7 : ADJ_SURF=82 : BACK : GEOSURF=0.052942
FLOOR        =ADJ_CEILING : SURF=146 : AREA=        72 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=667 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=147 : AREA=      40.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.052941
CEILING      =ADJ_CEILING : SURF=148 : AREA=        72 : ADJACENT=R-Side-F1-8 : ADJ_SURF=138 : FRONT
 REGIME
 CAPACITANCE = 388.8   : VOLUME= 324     : REFAREA= 72      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Side-F0-5  /  A i r n o d e  R-Side-F0-5
*--------------------------------------------------------------------------------
ZONE R-Side-F0-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F0-5
FLOOR        =ADJ_CEILING : SURF=151 : AREA=        72 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=666 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=152 : AREA=        36 : ADJACENT=RC-Side-F0-1 : ADJ_SURF=1 : BACK : GEOSURF=0.047059
CEILING      =ADJ_CEILING : SURF=153 : AREA=        72 : ADJACENT=R-Side-F1-5 : ADJ_SURF=163 : FRONT
WALL         =ADJ_WALL   : SURF=154 : AREA=      40.5 : ADJACENT=R-Main-F0-6 : ADJ_SURF=262 : FRONT : GEOSURF=0.052942
WALL         =ADJ_WALL   : SURF=155 : AREA=      40.5 : ADJACENT=R-Side-F0-6 : ADJ_SURF=168 : FRONT : GEOSURF=0.052941
WALL         =EXT_WALL   : SURF=156 : AREA=      31.5 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.041176
WINDOW=EXT_WINDOW1 : SURF=157 : AREA=      2.25 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.002941
WINDOW=EXT_WINDOW1 : SURF=158 : AREA=      2.25 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.002941
 REGIME
 CAPACITANCE = 388.8   : VOLUME= 324     : REFAREA= 72      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Side-F1-5  /  A i r n o d e  R-Side-F1-5
*--------------------------------------------------------------------------------
ZONE R-Side-F1-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F1-5
WALL         =EXT_WALL   : SURF=159 : AREA=      19.5 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1 : SURF=165 : AREA=      2.25 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1 : SURF=166 : AREA=      2.25 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004412
WALL         =ADJ_WALL   : SURF=160 : AREA=        27 : ADJACENT=R-Side-F1-6 : ADJ_SURF=180 : FRONT : GEOSURF=0.052941
WALL         =ADJ_WALL   : SURF=161 : AREA=        24 : ADJACENT=RC-Side-F1-1 : ADJ_SURF=19 : BACK : GEOSURF=0.047059
CEILING      =ADJ_CEILING : SURF=162 : AREA=        72 : ADJACENT=R-Side-Ftop-5 : ADJ_SURF=399 : FRONT
FLOOR        =ADJ_CEILING : SURF=163 : AREA=        72 : ADJACENT=R-Side-F0-5 : ADJ_SURF=153 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=164 : AREA=        27 : ADJACENT=R-Main-F1-6 : ADJ_SURF=256 : FRONT : GEOSURF=0.052941
 REGIME
 CAPACITANCE = 259.2   : VOLUME= 216     : REFAREA= 72      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Side-F0-6  /  A i r n o d e  R-Side-F0-6
*--------------------------------------------------------------------------------
ZONE R-Side-F0-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F0-6
WALL         =ADJ_WALL   : SURF=167 : AREA=      40.5 : ADJACENT=R-Side-F0-7 : ADJ_SURF=81 : BACK : GEOSURF=0.052942
WALL         =ADJ_WALL   : SURF=168 : AREA=      40.5 : ADJACENT=R-Side-F0-5 : ADJ_SURF=155 : BACK : GEOSURF=0.052941
WALL         =ADJ_WALL   : SURF=169 : AREA=        36 : ADJACENT=RC-Side-F0-1 : ADJ_SURF=11 : BACK : GEOSURF=0.047059
WALL         =EXT_WALL   : SURF=170 : AREA=      31.5 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.041176
WINDOW=EXT_WINDOW1 : SURF=173 : AREA=      2.25 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.002941
WINDOW=EXT_WINDOW1 : SURF=174 : AREA=      2.25 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.002941
CEILING      =ADJ_CEILING : SURF=171 : AREA=        72 : ADJACENT=R-Side-F1-6 : ADJ_SURF=177 : FRONT
FLOOR        =ADJ_CEILING : SURF=172 : AREA=        72 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=682 : BACK : GEOSURF=0.8
 REGIME
 CAPACITANCE = 388.8   : VOLUME= 324     : REFAREA= 72      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Side-F1-6  /  A i r n o d e  R-Side-F1-6
*--------------------------------------------------------------------------------
ZONE R-Side-F1-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-F1-6
WALL         =EXT_WALL   : SURF=175 : AREA=      19.5 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1 : SURF=181 : AREA=      2.25 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1 : SURF=182 : AREA=      2.25 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004412
WALL         =ADJ_WALL   : SURF=176 : AREA=        24 : ADJACENT=RC-Side-F1-1 : ADJ_SURF=22 : BACK : GEOSURF=0.047059
FLOOR        =ADJ_CEILING : SURF=177 : AREA=        72 : ADJACENT=R-Side-F0-6 : ADJ_SURF=171 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=178 : AREA=        27 : ADJACENT=R-Side-F1-7 : ADJ_SURF=72 : BACK : GEOSURF=0.052941
CEILING      =ADJ_CEILING : SURF=179 : AREA=        72 : ADJACENT=R-Side-Ftop-6 : ADJ_SURF=416 : FRONT
WALL         =ADJ_WALL   : SURF=180 : AREA=        27 : ADJACENT=R-Side-F1-5 : ADJ_SURF=160 : BACK : GEOSURF=0.052941
 REGIME
 CAPACITANCE = 259.2   : VOLUME= 216     : REFAREA= 72      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-9  /  A i r n o d e  R-Main-F0-9
*--------------------------------------------------------------------------------
ZONE R-Main-F0-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-9
WALL         =EXT_WALL   : SURF=183 : AREA=      31.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.041176
WINDOW=EXT_WINDOW1 : SURF=189 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002941
WINDOW=EXT_WINDOW1 : SURF=190 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002941
WALL         =ADJ_WALL   : SURF=184 : AREA=      40.5 : ADJACENT=R-Main-F0-8 : ADJ_SURF=225 : FRONT : GEOSURF=0.052942
WALL         =ADJ_WALL   : SURF=185 : AREA=      40.5 : ADJACENT=R-Main-F0-1 : ADJ_SURF=201 : FRONT : GEOSURF=0.052941
FLOOR        =ADJ_CEILING : SURF=186 : AREA=        72 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=668 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF=187 : AREA=        72 : ADJACENT=R-Main-F1-9 : ADJ_SURF=192 : FRONT
WALL         =ADJ_WALL   : SURF=188 : AREA=        36 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=38 : BACK : GEOSURF=0.047059
 REGIME
 CAPACITANCE = 388.8   : VOLUME= 324     : REFAREA= 72      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-9  /  A i r n o d e  R-Main-F1-9
*--------------------------------------------------------------------------------
ZONE R-Main-F1-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-9
CEILING      =ADJ_CEILING : SURF=191 : AREA=        72 : ADJACENT=R-Main-F2-9 : ADJ_SURF=452 : FRONT
FLOOR        =ADJ_CEILING : SURF=192 : AREA=        72 : ADJACENT=R-Main-F0-9 : ADJ_SURF=187 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=193 : AREA=        27 : ADJACENT=R-Main-F1-1 : ADJ_SURF=214 : FRONT : GEOSURF=0.052941
WALL         =EXT_WALL   : SURF=194 : AREA=      19.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1 : SURF=197 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1 : SURF=198 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.004412
WALL         =ADJ_WALL   : SURF=195 : AREA=        24 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=45 : BACK : GEOSURF=0.047059
WALL         =ADJ_WALL   : SURF=196 : AREA=        27 : ADJACENT=R-Main-F1-8 : ADJ_SURF=231 : FRONT : GEOSURF=0.052941
 REGIME
 CAPACITANCE = 259.2   : VOLUME= 216     : REFAREA= 72      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-1  /  A i r n o d e  R-Main-F0-1
*--------------------------------------------------------------------------------
ZONE R-Main-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-1
WALL         =ADJ_WALL   : SURF=199 : AREA=        27 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=39 : BACK : GEOSURF=0.04
FLOOR        =ADJ_CEILING : SURF=200 : AREA=        54 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=671 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=201 : AREA=      40.5 : ADJACENT=R-Main-F0-9 : ADJ_SURF=185 : BACK : GEOSURF=0.060002
WALL         =EXT_WALL   : SURF=202 : AREA=     33.75 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.05
WINDOW=EXT_WINDOW1 : SURF=205 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003333
WINDOW=EXT_WINDOW1 : SURF=206 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003333
WINDOW=EXT_WINDOW1 : SURF=207 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003333
CEILING      =ADJ_CEILING : SURF=203 : AREA=        54 : ADJACENT=R-Main-F1-1 : ADJ_SURF=210 : FRONT
WALL         =EXT_WALL   : SURF=204 : AREA=      22.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.033333
WINDOW=EXT_WINDOW1 : SURF=208 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.003333
WINDOW=EXT_WINDOW1 : SURF=209 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.003333
 REGIME
 CAPACITANCE = 291.6   : VOLUME= 243     : REFAREA= 54      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-1  /  A i r n o d e  R-Main-F1-1
*--------------------------------------------------------------------------------
ZONE R-Main-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-1
FLOOR        =ADJ_CEILING : SURF=210 : AREA=        54 : ADJACENT=R-Main-F0-1 : ADJ_SURF=203 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=211 : AREA=        18 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=54 : BACK : GEOSURF=0.04
CEILING      =ADJ_CEILING : SURF=212 : AREA=        54 : ADJACENT=R-Main-F2-1 : ADJ_SURF=465 : FRONT
WALL         =EXT_WALL   : SURF=213 : AREA=      13.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.03
WINDOW=EXT_WINDOW1 : SURF=216 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=217 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.005
WALL         =ADJ_WALL   : SURF=214 : AREA=        27 : ADJACENT=R-Main-F1-9 : ADJ_SURF=193 : BACK : GEOSURF=0.06
WALL         =EXT_WALL   : SURF=215 : AREA=     20.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.045
WINDOW=EXT_WINDOW1 : SURF=218 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=219 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=220 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
 REGIME
 CAPACITANCE = 194.4   : VOLUME= 162     : REFAREA= 54      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-8  /  A i r n o d e  R-Main-F0-8
*--------------------------------------------------------------------------------
ZONE R-Main-F0-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-8
WALL         =EXT_WALL   : SURF=221 : AREA=      22.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.033333
WINDOW=EXT_WINDOW1 : SURF=227 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.003333
WINDOW=EXT_WINDOW1 : SURF=228 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.003333
FLOOR        =ADJ_CEILING : SURF=222 : AREA=        54 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=664 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=223 : AREA=      40.5 : ADJACENT=R-Side-F0-4 : ADJ_SURF=112 : BACK : GEOSURF=0.060001
CEILING      =ADJ_CEILING : SURF=224 : AREA=        54 : ADJACENT=R-Main-F1-8 : ADJ_SURF=234 : FRONT
WALL         =ADJ_WALL   : SURF=225 : AREA=      40.5 : ADJACENT=R-Main-F0-9 : ADJ_SURF=184 : BACK : GEOSURF=0.06
WALL         =ADJ_WALL   : SURF=226 : AREA=        27 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=26 : BACK : GEOSURF=0.04
 REGIME
 CAPACITANCE = 291.6   : VOLUME= 243     : REFAREA= 54      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-8  /  A i r n o d e  R-Main-F1-8
*--------------------------------------------------------------------------------
ZONE R-Main-F1-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-8
CEILING      =ADJ_CEILING : SURF=229 : AREA=        54 : ADJACENT=R-Main-F2-8 : ADJ_SURF=460 : FRONT
WALL         =ADJ_WALL   : SURF=230 : AREA=        27 : ADJACENT=R-Side-F1-4 : ADJ_SURF=105 : BACK : GEOSURF=0.06
WALL         =ADJ_WALL   : SURF=231 : AREA=        27 : ADJACENT=R-Main-F1-9 : ADJ_SURF=196 : BACK : GEOSURF=0.06
WALL         =EXT_WALL   : SURF=232 : AREA=      13.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.03
WINDOW=EXT_WINDOW1 : SURF=235 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=236 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.005
WALL         =ADJ_WALL   : SURF=233 : AREA=        18 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=42 : BACK : GEOSURF=0.04
FLOOR        =ADJ_CEILING : SURF=234 : AREA=        54 : ADJACENT=R-Main-F0-8 : ADJ_SURF=224 : BACK : GEOSURF=0.8
 REGIME
 CAPACITANCE = 194.4   : VOLUME= 162     : REFAREA= 54      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-3  /  A i r n o d e  R-Main-F0-3
*--------------------------------------------------------------------------------
ZONE R-Main-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-3
WALL         =EXT_WALL   : SURF=237 : AREA=        27 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.0375
WINDOW=EXT_WINDOW1 : SURF=243 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1 : SURF=244 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003125
WALL         =ADJ_WALL   : SURF=238 : AREA=      31.5 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=31 : BACK : GEOSURF=0.04375
WALL         =ADJ_WALL   : SURF=239 : AREA=      40.5 : ADJACENT=R-Main-F0-4 : ADJ_SURF=294 : FRONT : GEOSURF=0.05625
CEILING      =ADJ_CEILING : SURF=240 : AREA=        63 : ADJACENT=R-Main-F1-3 : ADJ_SURF=247 : FRONT
FLOOR        =ADJ_CEILING : SURF=241 : AREA=        63 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=687 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=242 : AREA=      40.5 : ADJACENT=R-Main-F0-2 : ADJ_SURF=281 : FRONT : GEOSURF=0.05625
 REGIME
 CAPACITANCE = 340.2   : VOLUME= 283.5   : REFAREA= 63      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-3  /  A i r n o d e  R-Main-F1-3
*--------------------------------------------------------------------------------
ZONE R-Main-F1-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-3
WALL         =ADJ_WALL   : SURF=245 : AREA=        27 : ADJACENT=R-Main-F1-4 : ADJ_SURF=286 : FRONT : GEOSURF=0.056251
WALL         =ADJ_WALL   : SURF=246 : AREA=        21 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=52 : BACK : GEOSURF=0.04375
FLOOR        =ADJ_CEILING : SURF=247 : AREA=        63 : ADJACENT=R-Main-F0-3 : ADJ_SURF=240 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF=248 : AREA=        63 : ADJACENT=R-Main-F2-3 : ADJ_SURF=391 : FRONT
WALL         =ADJ_WALL   : SURF=249 : AREA=        27 : ADJACENT=R-Main-F1-2 : ADJ_SURF=269 : FRONT : GEOSURF=0.05625
WALL         =EXT_WALL   : SURF=250 : AREA=      16.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1 : SURF=251 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1 : SURF=252 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004687
 REGIME
 CAPACITANCE = 226.8   : VOLUME= 189     : REFAREA= 63      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-6  /  A i r n o d e  R-Main-F1-6
*--------------------------------------------------------------------------------
ZONE R-Main-F1-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-6
WALL         =ADJ_WALL   : SURF=253 : AREA=        27 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=49 : BACK : GEOSURF=0.03913
WALL         =ADJ_WALL   : SURF=254 : AREA=        42 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=46 : BACK : GEOSURF=0.060871
CEILING      =ADJ_CEILING : SURF=255 : AREA=       126 : ADJACENT=R-Main-F2-6 : ADJ_SURF=369 : FRONT
WALL         =ADJ_WALL   : SURF=256 : AREA=        27 : ADJACENT=R-Side-F1-5 : ADJ_SURF=164 : BACK : GEOSURF=0.03913
FLOOR        =ADJ_CEILING : SURF=257 : AREA=       126 : ADJACENT=R-Main-F0-6 : ADJ_SURF=267 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=258 : AREA=     12.75 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.018478
WINDOW=EXT_WINDOW1 : SURF=260 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.003261
WALL         =ADJ_WALL   : SURF=259 : AREA=        27 : ADJACENT=R-Main-F1-5 : ADJ_SURF=309 : FRONT : GEOSURF=0.03913
 REGIME
 CAPACITANCE = 453.6   : VOLUME= 378     : REFAREA= 126     : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-6  /  A i r n o d e  R-Main-F0-6
*--------------------------------------------------------------------------------
ZONE R-Main-F0-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-6
WALL         =EXT_WALL   : SURF=261 : AREA=     20.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.019565
WINDOW=EXT_WINDOW1 : SURF=268 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.002174
WALL         =ADJ_WALL   : SURF=262 : AREA=      40.5 : ADJACENT=R-Side-F0-5 : ADJ_SURF=154 : BACK : GEOSURF=0.03913
WALL         =ADJ_WALL   : SURF=263 : AREA=        63 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=29 : BACK : GEOSURF=0.060871
WALL         =ADJ_WALL   : SURF=264 : AREA=      40.5 : ADJACENT=R-Main-F0-5 : ADJ_SURF=303 : FRONT : GEOSURF=0.03913
FLOOR        =ADJ_CEILING : SURF=265 : AREA=       126 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=672 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=266 : AREA=      40.5 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=36 : BACK : GEOSURF=0.03913
CEILING      =ADJ_CEILING : SURF=267 : AREA=       126 : ADJACENT=R-Main-F1-6 : ADJ_SURF=257 : FRONT
 REGIME
 CAPACITANCE = 680.4   : VOLUME= 567     : REFAREA= 126     : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-2  /  A i r n o d e  R-Main-F1-2
*--------------------------------------------------------------------------------
ZONE R-Main-F1-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-2
WALL         =ADJ_WALL   : SURF=269 : AREA=        27 : ADJACENT=R-Main-F1-3 : ADJ_SURF=249 : BACK : GEOSURF=0.056251
CEILING      =ADJ_CEILING : SURF=270 : AREA=        63 : ADJACENT=R-Main-F2-2 : ADJ_SURF=321 : FRONT
WALL         =ADJ_WALL   : SURF=271 : AREA=        21 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=51 : BACK : GEOSURF=0.04375
FLOOR        =ADJ_CEILING : SURF=272 : AREA=        63 : ADJACENT=R-Main-F0-2 : ADJ_SURF=280 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=273 : AREA=      16.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1 : SURF=275 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1 : SURF=276 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004687
WALL         =ADJ_WALL   : SURF=274 : AREA=        27 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=53 : BACK : GEOSURF=0.05625
 REGIME
 CAPACITANCE = 226.8   : VOLUME= 189     : REFAREA= 63      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-2  /  A i r n o d e  R-Main-F0-2
*--------------------------------------------------------------------------------
ZONE R-Main-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-2
FLOOR        =ADJ_CEILING : SURF=277 : AREA=        63 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=669 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=278 : AREA=        27 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.0375
WINDOW=EXT_WINDOW1 : SURF=283 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1 : SURF=284 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003125
WALL         =ADJ_WALL   : SURF=279 : AREA=      31.5 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=28 : BACK : GEOSURF=0.04375
CEILING      =ADJ_CEILING : SURF=280 : AREA=        63 : ADJACENT=R-Main-F1-2 : ADJ_SURF=272 : FRONT
WALL         =ADJ_WALL   : SURF=281 : AREA=      40.5 : ADJACENT=R-Main-F0-3 : ADJ_SURF=242 : BACK : GEOSURF=0.05625
WALL         =ADJ_WALL   : SURF=282 : AREA=      40.5 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=34 : BACK : GEOSURF=0.05625
 REGIME
 CAPACITANCE = 340.2   : VOLUME= 283.5   : REFAREA= 63      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-4  /  A i r n o d e  R-Main-F1-4
*--------------------------------------------------------------------------------
ZONE R-Main-F1-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-4
CEILING      =ADJ_CEILING : SURF=285 : AREA=        63 : ADJACENT=R-Main-F2-4 : ADJ_SURF=335 : FRONT
WALL         =ADJ_WALL   : SURF=286 : AREA=        27 : ADJACENT=R-Main-F1-3 : ADJ_SURF=245 : BACK : GEOSURF=0.056251
WALL         =EXT_WALL   : SURF=287 : AREA=      16.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1 : SURF=291 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1 : SURF=292 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004687
WALL         =EXT_WALL   : SURF=288 : AREA=        27 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.05625
WALL         =ADJ_WALL   : SURF=289 : AREA=        21 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=43 : BACK : GEOSURF=0.04375
FLOOR        =ADJ_CEILING : SURF=290 : AREA=        63 : ADJACENT=R-Main-F0-4 : ADJ_SURF=295 : BACK : GEOSURF=0.8
 REGIME
 CAPACITANCE = 226.8   : VOLUME= 189     : REFAREA= 63      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-4  /  A i r n o d e  R-Main-F0-4
*--------------------------------------------------------------------------------
ZONE R-Main-F0-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-4
FLOOR        =ADJ_CEILING : SURF=293 : AREA=        63 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=678 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=294 : AREA=      40.5 : ADJACENT=R-Main-F0-3 : ADJ_SURF=239 : BACK : GEOSURF=0.05625
CEILING      =ADJ_CEILING : SURF=295 : AREA=        63 : ADJACENT=R-Main-F1-4 : ADJ_SURF=290 : FRONT
WALL         =EXT_WALL   : SURF=296 : AREA=      40.5 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.05625
WALL         =ADJ_WALL   : SURF=297 : AREA=      31.5 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=32 : BACK : GEOSURF=0.04375
WALL         =EXT_WALL   : SURF=298 : AREA=        27 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.0375
WINDOW=EXT_WINDOW1 : SURF=299 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1 : SURF=300 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.003125
 REGIME
 CAPACITANCE = 340.2   : VOLUME= 283.5   : REFAREA= 63      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F0-5  /  A i r n o d e  R-Main-F0-5
*--------------------------------------------------------------------------------
ZONE R-Main-F0-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F0-5
CEILING      =ADJ_CEILING : SURF=301 : AREA=        63 : ADJACENT=R-Main-F1-5 : ADJ_SURF=311 : FRONT
FLOOR        =ADJ_CEILING : SURF=302 : AREA=        63 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=685 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=303 : AREA=      40.5 : ADJACENT=R-Main-F0-6 : ADJ_SURF=264 : BACK : GEOSURF=0.05625
WALL         =EXT_WALL   : SURF=304 : AREA=      40.5 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.05625
WALL         =EXT_WALL   : SURF=305 : AREA=        27 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.0375
WINDOW=EXT_WINDOW1 : SURF=307 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.003125
WINDOW=EXT_WINDOW1 : SURF=308 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.003125
WALL         =ADJ_WALL   : SURF=306 : AREA=      31.5 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=27 : BACK : GEOSURF=0.04375
 REGIME
 CAPACITANCE = 340.2   : VOLUME= 283.5   : REFAREA= 63      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F1-5  /  A i r n o d e  R-Main-F1-5
*--------------------------------------------------------------------------------
ZONE R-Main-F1-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F1-5
WALL         =ADJ_WALL   : SURF=309 : AREA=        27 : ADJACENT=R-Main-F1-6 : ADJ_SURF=259 : BACK : GEOSURF=0.056251
WALL         =EXT_WALL   : SURF=310 : AREA=      16.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1 : SURF=315 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1 : SURF=316 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004687
FLOOR        =ADJ_CEILING : SURF=311 : AREA=        63 : ADJACENT=R-Main-F0-5 : ADJ_SURF=301 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=312 : AREA=        21 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=47 : BACK : GEOSURF=0.04375
WALL         =EXT_WALL   : SURF=313 : AREA=        27 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.05625
CEILING      =ADJ_CEILING : SURF=314 : AREA=        63 : ADJACENT=R-Main-F2-5 : ADJ_SURF=346 : FRONT
 REGIME
 CAPACITANCE = 226.8   : VOLUME= 189     : REFAREA= 63      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F2-2  /  A i r n o d e  R-Main-F2-2
*--------------------------------------------------------------------------------
ZONE R-Main-F2-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F2-2
WALL         =ADJ_WALL   : SURF=317 : AREA=        27 : ADJACENT=R-Main-F2-3 : ADJ_SURF=390 : FRONT : GEOSURF=0.056251
WALL         =ADJ_WALL   : SURF=318 : AREA=        27 : ADJACENT=RC-Main-F2-1 : ADJ_SURF=422 : FRONT : GEOSURF=0.05625
WALL         =ADJ_WALL   : SURF=319 : AREA=        21 : ADJACENT=RC-Main-F2-1 : ADJ_SURF=427 : FRONT : GEOSURF=0.04375
CEILING      =ADJ_CEILING : SURF=320 : AREA=        63 : ADJACENT=R-Main-Fstack-2 : ADJ_SURF=538 : FRONT
FLOOR        =ADJ_CEILING : SURF=321 : AREA=        63 : ADJACENT=R-Main-F1-2 : ADJ_SURF=270 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=322 : AREA=      16.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1 : SURF=323 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1 : SURF=324 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004687
 REGIME
 CAPACITANCE = 226.8   : VOLUME= 189     : REFAREA= 63      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Side-Ftop-8  /  A i r n o d e  R-Side-Ftop-8
*--------------------------------------------------------------------------------
ZONE R-Side-Ftop-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-Ftop-8
WALL         =EXT_WALL   : SURF=325 : AREA=      19.5 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1 : SURF=331 : AREA=      2.25 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1 : SURF=332 : AREA=      2.25 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004412
ROOF         =EXT_ROOF   : SURF=326 : AREA=        72 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =EXT_WALL   : SURF=327 : AREA=        27 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.052941
WALL         =ADJ_WALL   : SURF=328 : AREA=        24 : ADJACENT=RC-Side-Ftop-1 : ADJ_SURF=446 : FRONT : GEOSURF=0.047059
FLOOR        =ADJ_CEILING : SURF=329 : AREA=        72 : ADJACENT=R-Side-F1-8 : ADJ_SURF=136 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=330 : AREA=        27 : ADJACENT=R-Side-Ftop-7 : ADJ_SURF=357 : FRONT : GEOSURF=0.052941
 REGIME
 CAPACITANCE = 259.2   : VOLUME= 216     : REFAREA= 72      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F2-4  /  A i r n o d e  R-Main-F2-4
*--------------------------------------------------------------------------------
ZONE R-Main-F2-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F2-4
WALL         =EXT_WALL   : SURF=333 : AREA=        27 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.056251
WALL         =ADJ_WALL   : SURF=334 : AREA=        27 : ADJACENT=R-Main-F2-3 : ADJ_SURF=393 : FRONT : GEOSURF=0.05625
FLOOR        =ADJ_CEILING : SURF=335 : AREA=        63 : ADJACENT=R-Main-F1-4 : ADJ_SURF=285 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF=336 : AREA=        63 : ADJACENT=R-Main-Fstack-4 : ADJ_SURF=492 : FRONT
WALL         =EXT_WALL   : SURF=337 : AREA=      16.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1 : SURF=339 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1 : SURF=340 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004687
WALL         =ADJ_WALL   : SURF=338 : AREA=        21 : ADJACENT=RC-Main-F2-1 : ADJ_SURF=431 : FRONT : GEOSURF=0.04375
 REGIME
 CAPACITANCE = 226.8   : VOLUME= 189     : REFAREA= 63      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F2-5  /  A i r n o d e  R-Main-F2-5
*--------------------------------------------------------------------------------
ZONE R-Main-F2-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F2-5
WALL         =EXT_WALL   : SURF=341 : AREA=        27 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.056251
WALL         =EXT_WALL   : SURF=342 : AREA=      16.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1 : SURF=347 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1 : SURF=348 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004687
WALL         =ADJ_WALL   : SURF=343 : AREA=        21 : ADJACENT=RC-Main-F2-1 : ADJ_SURF=434 : FRONT : GEOSURF=0.04375
WALL         =ADJ_WALL   : SURF=344 : AREA=        27 : ADJACENT=R-Main-F2-6 : ADJ_SURF=371 : FRONT : GEOSURF=0.05625
CEILING      =ADJ_CEILING : SURF=345 : AREA=        63 : ADJACENT=R-Main-Fstack-5 : ADJ_SURF=523 : FRONT
FLOOR        =ADJ_CEILING : SURF=346 : AREA=        63 : ADJACENT=R-Main-F1-5 : ADJ_SURF=314 : BACK : GEOSURF=0.8
 REGIME
 CAPACITANCE = 226.8   : VOLUME= 189     : REFAREA= 63      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Side-Ftop-4  /  A i r n o d e  R-Side-Ftop-4
*--------------------------------------------------------------------------------
ZONE R-Side-Ftop-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-Ftop-4
FLOOR        =ADJ_CEILING : SURF=349 : AREA=        72 : ADJACENT=R-Side-F1-4 : ADJ_SURF=108 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=350 : AREA=        27 : ADJACENT=R-Side-Ftop-3 : ADJ_SURF=383 : FRONT : GEOSURF=0.052941
WALL         =ADJ_WALL   : SURF=351 : AREA=        27 : ADJACENT=R-Main-F2-8 : ADJ_SURF=457 : FRONT : GEOSURF=0.052941
ROOF         =EXT_ROOF   : SURF=352 : AREA=        72 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=353 : AREA=        24 : ADJACENT=RC-Side-Ftop-1 : ADJ_SURF=442 : FRONT : GEOSURF=0.047059
WALL         =EXT_WALL   : SURF=354 : AREA=      19.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1 : SURF=355 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1 : SURF=356 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.004412
 REGIME
 CAPACITANCE = 259.2   : VOLUME= 216     : REFAREA= 72      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Side-Ftop-7  /  A i r n o d e  R-Side-Ftop-7
*--------------------------------------------------------------------------------
ZONE R-Side-Ftop-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-Ftop-7
WALL         =ADJ_WALL   : SURF=357 : AREA=        27 : ADJACENT=R-Side-Ftop-8 : ADJ_SURF=330 : BACK : GEOSURF=0.052941
FLOOR        =ADJ_CEILING : SURF=358 : AREA=        72 : ADJACENT=R-Side-F1-7 : ADJ_SURF=71 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=359 : AREA=        27 : ADJACENT=R-Side-Ftop-6 : ADJ_SURF=418 : FRONT : GEOSURF=0.052941
ROOF         =EXT_ROOF   : SURF=360 : AREA=        72 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=361 : AREA=        24 : ADJACENT=RC-Side-Ftop-1 : ADJ_SURF=448 : FRONT : GEOSURF=0.047059
WALL         =EXT_WALL   : SURF=362 : AREA=      19.5 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1 : SURF=363 : AREA=      2.25 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1 : SURF=364 : AREA=      2.25 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004412
 REGIME
 CAPACITANCE = 259.2   : VOLUME= 216     : REFAREA= 72      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F2-6  /  A i r n o d e  R-Main-F2-6
*--------------------------------------------------------------------------------
ZONE R-Main-F2-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F2-6
WALL         =ADJ_WALL   : SURF=365 : AREA=        27 : ADJACENT=RC-Main-F2-1 : ADJ_SURF=430 : FRONT : GEOSURF=0.03913
CEILING      =ADJ_CEILING : SURF=366 : AREA=        63 : ADJACENT=R-Main-Fstack-7 : ADJ_SURF=554 : FRONT
WALL         =ADJ_WALL   : SURF=367 : AREA=        42 : ADJACENT=RC-Main-F2-1 : ADJ_SURF=433 : FRONT : GEOSURF=0.060871
WALL         =EXT_WALL   : SURF=368 : AREA=     12.75 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.018478
WINDOW=EXT_WINDOW1 : SURF=373 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.003261
FLOOR        =ADJ_CEILING : SURF=369 : AREA=       126 : ADJACENT=R-Main-F1-6 : ADJ_SURF=255 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=370 : AREA=        27 : ADJACENT=R-Side-Ftop-5 : ADJ_SURF=403 : FRONT : GEOSURF=0.03913
WALL         =ADJ_WALL   : SURF=371 : AREA=        27 : ADJACENT=R-Main-F2-5 : ADJ_SURF=344 : BACK : GEOSURF=0.03913
CEILING      =ADJ_CEILING : SURF=372 : AREA=        63 : ADJACENT=R-Main-Fstack-6 : ADJ_SURF=565 : FRONT
 REGIME
 CAPACITANCE = 453.6   : VOLUME= 378     : REFAREA= 126     : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Side-Ftop-1  /  A i r n o d e  R-Side-Ftop-1
*--------------------------------------------------------------------------------
ZONE R-Side-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-Ftop-1
WALL         =EXT_WALL   : SURF=374 : AREA=        27 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.052941
WALL         =ADJ_WALL   : SURF=375 : AREA=        27 : ADJACENT=R-Side-Ftop-2 : ADJ_SURF=407 : FRONT : GEOSURF=0.052941
WALL         =EXT_WALL   : SURF=376 : AREA=      19.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1 : SURF=380 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1 : SURF=381 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.004412
ROOF         =EXT_ROOF   : SURF=377 : AREA=        72 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=378 : AREA=        24 : ADJACENT=RC-Side-Ftop-1 : ADJ_SURF=439 : FRONT : GEOSURF=0.047059
FLOOR        =ADJ_CEILING : SURF=379 : AREA=        72 : ADJACENT=R-Side-F1-1 : ADJ_SURF=121 : BACK : GEOSURF=0.8
 REGIME
 CAPACITANCE = 259.2   : VOLUME= 216     : REFAREA= 72      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Side-Ftop-3  /  A i r n o d e  R-Side-Ftop-3
*--------------------------------------------------------------------------------
ZONE R-Side-Ftop-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-Ftop-3
WALL         =ADJ_WALL   : SURF=382 : AREA=        24 : ADJACENT=RC-Side-Ftop-1 : ADJ_SURF=437 : FRONT : GEOSURF=0.047059
WALL         =ADJ_WALL   : SURF=383 : AREA=        27 : ADJACENT=R-Side-Ftop-4 : ADJ_SURF=350 : BACK : GEOSURF=0.052941
WALL         =EXT_WALL   : SURF=384 : AREA=      19.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1 : SURF=388 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1 : SURF=389 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.004412
FLOOR        =ADJ_CEILING : SURF=385 : AREA=        72 : ADJACENT=R-Side-F1-3 : ADJ_SURF=99 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=386 : AREA=        27 : ADJACENT=R-Side-Ftop-2 : ADJ_SURF=411 : FRONT : GEOSURF=0.052941
ROOF         =EXT_ROOF   : SURF=387 : AREA=        72 : EXTERNAL : ORI=H_0_0 : FSKY=1
 REGIME
 CAPACITANCE = 259.2   : VOLUME= 216     : REFAREA= 72      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F2-3  /  A i r n o d e  R-Main-F2-3
*--------------------------------------------------------------------------------
ZONE R-Main-F2-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F2-3
WALL         =ADJ_WALL   : SURF=390 : AREA=        27 : ADJACENT=R-Main-F2-2 : ADJ_SURF=317 : BACK : GEOSURF=0.056251
FLOOR        =ADJ_CEILING : SURF=391 : AREA=        63 : ADJACENT=R-Main-F1-3 : ADJ_SURF=248 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF=392 : AREA=        63 : ADJACENT=R-Main-Fstack-3 : ADJ_SURF=551 : FRONT
WALL         =ADJ_WALL   : SURF=393 : AREA=        27 : ADJACENT=R-Main-F2-4 : ADJ_SURF=334 : BACK : GEOSURF=0.05625
WALL         =EXT_WALL   : SURF=394 : AREA=      16.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1 : SURF=396 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1 : SURF=397 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004687
WALL         =ADJ_WALL   : SURF=395 : AREA=        21 : ADJACENT=RC-Main-F2-1 : ADJ_SURF=429 : FRONT : GEOSURF=0.04375
 REGIME
 CAPACITANCE = 226.8   : VOLUME= 189     : REFAREA= 63      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Side-Ftop-5  /  A i r n o d e  R-Side-Ftop-5
*--------------------------------------------------------------------------------
ZONE R-Side-Ftop-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-Ftop-5
ROOF         =EXT_ROOF   : SURF=398 : AREA=        72 : EXTERNAL : ORI=H_0_0 : FSKY=1
FLOOR        =ADJ_CEILING : SURF=399 : AREA=        72 : ADJACENT=R-Side-F1-5 : ADJ_SURF=162 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=400 : AREA=        27 : ADJACENT=R-Side-Ftop-6 : ADJ_SURF=414 : FRONT : GEOSURF=0.052941
WALL         =EXT_WALL   : SURF=401 : AREA=      19.5 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1 : SURF=404 : AREA=      2.25 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1 : SURF=405 : AREA=      2.25 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004412
WALL         =ADJ_WALL   : SURF=402 : AREA=        24 : ADJACENT=RC-Side-Ftop-1 : ADJ_SURF=438 : FRONT : GEOSURF=0.047059
WALL         =ADJ_WALL   : SURF=403 : AREA=        27 : ADJACENT=R-Main-F2-6 : ADJ_SURF=370 : BACK : GEOSURF=0.052941
 REGIME
 CAPACITANCE = 259.2   : VOLUME= 216     : REFAREA= 72      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Side-Ftop-2  /  A i r n o d e  R-Side-Ftop-2
*--------------------------------------------------------------------------------
ZONE R-Side-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-Ftop-2
WALL         =ADJ_WALL   : SURF=406 : AREA=        24 : ADJACENT=RC-Side-Ftop-1 : ADJ_SURF=443 : FRONT : GEOSURF=0.047059
WALL         =ADJ_WALL   : SURF=407 : AREA=        27 : ADJACENT=R-Side-Ftop-1 : ADJ_SURF=375 : BACK : GEOSURF=0.052941
FLOOR        =ADJ_CEILING : SURF=408 : AREA=        72 : ADJACENT=R-Side-F1-2 : ADJ_SURF=67 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=409 : AREA=      19.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1 : SURF=412 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1 : SURF=413 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.004412
ROOF         =EXT_ROOF   : SURF=410 : AREA=        72 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=411 : AREA=        27 : ADJACENT=R-Side-Ftop-3 : ADJ_SURF=386 : BACK : GEOSURF=0.052941
 REGIME
 CAPACITANCE = 259.2   : VOLUME= 216     : REFAREA= 72      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Side-Ftop-6  /  A i r n o d e  R-Side-Ftop-6
*--------------------------------------------------------------------------------
ZONE R-Side-Ftop-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Side-Ftop-6
WALL         =ADJ_WALL   : SURF=414 : AREA=        27 : ADJACENT=R-Side-Ftop-5 : ADJ_SURF=400 : BACK : GEOSURF=0.052941
WALL         =EXT_WALL   : SURF=415 : AREA=      19.5 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1 : SURF=420 : AREA=      2.25 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1 : SURF=421 : AREA=      2.25 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004412
FLOOR        =ADJ_CEILING : SURF=416 : AREA=        72 : ADJACENT=R-Side-F1-6 : ADJ_SURF=179 : BACK : GEOSURF=0.8
ROOF         =EXT_ROOF   : SURF=417 : AREA=        72 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=418 : AREA=        27 : ADJACENT=R-Side-Ftop-7 : ADJ_SURF=359 : BACK : GEOSURF=0.052941
WALL         =ADJ_WALL   : SURF=419 : AREA=        24 : ADJACENT=RC-Side-Ftop-1 : ADJ_SURF=447 : FRONT : GEOSURF=0.047059
 REGIME
 CAPACITANCE = 259.2   : VOLUME= 216     : REFAREA= 72      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  RC-Main-F2-1  /  A i r n o d e  RC-Main-F2-1
*--------------------------------------------------------------------------------
ZONE RC-Main-F2-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Main-F2-1
WALL         =ADJ_WALL   : SURF=422 : AREA=        27 : ADJACENT=R-Main-F2-2 : ADJ_SURF=318 : BACK : GEOSURF=0.02093
FLOOR        =ADJ_CEILING : SURF=423 : AREA=        82 : ADJACENT=RC-Main-F1-1 : ADJ_SURF=48 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF=424 : AREA=        82 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=491 : FRONT
WALL         =EXT_WALL   : SURF=425 : AREA=         6 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004651
WALL         =EXT_WALL   : SURF=426 : AREA=         6 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004651
WALL         =ADJ_WALL   : SURF=427 : AREA=        21 : ADJACENT=R-Main-F2-2 : ADJ_SURF=319 : BACK : GEOSURF=0.016279
WALL         =ADJ_WALL   : SURF=428 : AREA=        24 : ADJACENT=R-Main-F2-9 : ADJ_SURF=449 : FRONT : GEOSURF=0.018605
WALL         =ADJ_WALL   : SURF=429 : AREA=        21 : ADJACENT=R-Main-F2-3 : ADJ_SURF=395 : BACK : GEOSURF=0.016279
WALL         =ADJ_WALL   : SURF=430 : AREA=        27 : ADJACENT=R-Main-F2-6 : ADJ_SURF=365 : BACK : GEOSURF=0.02093
WALL         =ADJ_WALL   : SURF=431 : AREA=        21 : ADJACENT=R-Main-F2-4 : ADJ_SURF=338 : BACK : GEOSURF=0.016279
WALL         =ADJ_WALL   : SURF=432 : AREA=        18 : ADJACENT=R-Main-F2-8 : ADJ_SURF=462 : FRONT : GEOSURF=0.013953
WALL         =ADJ_WALL   : SURF=433 : AREA=        42 : ADJACENT=R-Main-F2-6 : ADJ_SURF=367 : BACK : GEOSURF=0.03256
WALL         =ADJ_WALL   : SURF=434 : AREA=        21 : ADJACENT=R-Main-F2-5 : ADJ_SURF=343 : BACK : GEOSURF=0.016279
WALL         =ADJ_WALL   : SURF=435 : AREA=        18 : ADJACENT=R-Main-F2-1 : ADJ_SURF=469 : FRONT : GEOSURF=0.013953
WALL         =ADJ_WALL   : SURF=436 : AREA=         6 : ADJACENT=RC-Side-Ftop-1 : ADJ_SURF=445 : FRONT : GEOSURF=0.004651
 REGIME
 CAPACITANCE = 295.2   : VOLUME= 246     : REFAREA= 82      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  RC-Side-Ftop-1  /  A i r n o d e  RC-Side-Ftop-1
*--------------------------------------------------------------------------------
ZONE RC-Side-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Side-Ftop-1
WALL         =ADJ_WALL   : SURF=437 : AREA=        24 : ADJACENT=R-Side-Ftop-3 : ADJ_SURF=382 : BACK : GEOSURF=0.023533
WALL         =ADJ_WALL   : SURF=438 : AREA=        24 : ADJACENT=R-Side-Ftop-5 : ADJ_SURF=402 : BACK : GEOSURF=0.023529
WALL         =ADJ_WALL   : SURF=439 : AREA=        24 : ADJACENT=R-Side-Ftop-1 : ADJ_SURF=378 : BACK : GEOSURF=0.023529
ROOF         =EXT_ROOF   : SURF=440 : AREA=        64 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =EXT_WALL   : SURF=441 : AREA=         6 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005882
WALL         =ADJ_WALL   : SURF=442 : AREA=        24 : ADJACENT=R-Side-Ftop-4 : ADJ_SURF=353 : BACK : GEOSURF=0.023529
WALL         =ADJ_WALL   : SURF=443 : AREA=        24 : ADJACENT=R-Side-Ftop-2 : ADJ_SURF=406 : BACK : GEOSURF=0.023529
FLOOR        =ADJ_CEILING : SURF=444 : AREA=        64 : ADJACENT=RC-Side-F1-1 : ADJ_SURF=18 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=445 : AREA=         6 : ADJACENT=RC-Main-F2-1 : ADJ_SURF=436 : BACK : GEOSURF=0.005882
WALL         =ADJ_WALL   : SURF=446 : AREA=        24 : ADJACENT=R-Side-Ftop-8 : ADJ_SURF=328 : BACK : GEOSURF=0.023529
WALL         =ADJ_WALL   : SURF=447 : AREA=        24 : ADJACENT=R-Side-Ftop-6 : ADJ_SURF=419 : BACK : GEOSURF=0.023529
WALL         =ADJ_WALL   : SURF=448 : AREA=        24 : ADJACENT=R-Side-Ftop-7 : ADJ_SURF=361 : BACK : GEOSURF=0.023529
 REGIME
 CAPACITANCE = 230.4   : VOLUME= 192     : REFAREA= 64      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F2-9  /  A i r n o d e  R-Main-F2-9
*--------------------------------------------------------------------------------
ZONE R-Main-F2-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F2-9
WALL         =ADJ_WALL   : SURF=449 : AREA=        24 : ADJACENT=RC-Main-F2-1 : ADJ_SURF=428 : BACK : GEOSURF=0.047059
CEILING      =ADJ_CEILING : SURF=450 : AREA=        72 : ADJACENT=R-Main-Fstack-9 : ADJ_SURF=534 : FRONT
WALL         =ADJ_WALL   : SURF=451 : AREA=        27 : ADJACENT=R-Main-F2-8 : ADJ_SURF=459 : FRONT : GEOSURF=0.052941
FLOOR        =ADJ_CEILING : SURF=452 : AREA=        72 : ADJACENT=R-Main-F1-9 : ADJ_SURF=191 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=453 : AREA=        27 : ADJACENT=R-Main-F2-1 : ADJ_SURF=470 : FRONT : GEOSURF=0.052941
WALL         =EXT_WALL   : SURF=454 : AREA=      19.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1 : SURF=455 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1 : SURF=456 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.004412
 REGIME
 CAPACITANCE = 259.2   : VOLUME= 216     : REFAREA= 72      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F2-8  /  A i r n o d e  R-Main-F2-8
*--------------------------------------------------------------------------------
ZONE R-Main-F2-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F2-8
WALL         =ADJ_WALL   : SURF=457 : AREA=        27 : ADJACENT=R-Side-Ftop-4 : ADJ_SURF=351 : BACK : GEOSURF=0.06
WALL         =EXT_WALL   : SURF=458 : AREA=      13.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.03
WINDOW=EXT_WINDOW1 : SURF=463 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=464 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.005
WALL         =ADJ_WALL   : SURF=459 : AREA=        27 : ADJACENT=R-Main-F2-9 : ADJ_SURF=451 : BACK : GEOSURF=0.06
FLOOR        =ADJ_CEILING : SURF=460 : AREA=        54 : ADJACENT=R-Main-F1-8 : ADJ_SURF=229 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF=461 : AREA=        54 : ADJACENT=R-Main-Fstack-8 : ADJ_SURF=502 : FRONT
WALL         =ADJ_WALL   : SURF=462 : AREA=        18 : ADJACENT=RC-Main-F2-1 : ADJ_SURF=432 : BACK : GEOSURF=0.04
 REGIME
 CAPACITANCE = 194.4   : VOLUME= 162     : REFAREA= 54      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-F2-1  /  A i r n o d e  R-Main-F2-1
*--------------------------------------------------------------------------------
ZONE R-Main-F2-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-F2-1
FLOOR        =ADJ_CEILING : SURF=465 : AREA=        54 : ADJACENT=R-Main-F1-1 : ADJ_SURF=212 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF=466 : AREA=        54 : ADJACENT=R-Main-Fstack-1 : ADJ_SURF=514 : FRONT
WALL         =EXT_WALL   : SURF=467 : AREA=     20.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.045
WINDOW=EXT_WINDOW1 : SURF=471 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=472 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=473 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
WALL         =EXT_WALL   : SURF=468 : AREA=      13.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.03
WINDOW=EXT_WINDOW1 : SURF=474 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=475 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.005
WALL         =ADJ_WALL   : SURF=469 : AREA=        18 : ADJACENT=RC-Main-F2-1 : ADJ_SURF=435 : BACK : GEOSURF=0.04
WALL         =ADJ_WALL   : SURF=470 : AREA=        27 : ADJACENT=R-Main-F2-9 : ADJ_SURF=453 : BACK : GEOSURF=0.06
 REGIME
 CAPACITANCE = 194.4   : VOLUME= 162     : REFAREA= 54      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  RC-Main-Fstack-1  /  A i r n o d e  RC-Main-Fstack-1
*--------------------------------------------------------------------------------
ZONE RC-Main-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Main-Fstack-1
WALL         =ADJ_WALL   : SURF=476 : AREA=         6 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004651
WALL         =ADJ_WALL   : SURF=477 : AREA=        21 : ADJACENT=R-Main-Fstack-5 : ADJ_SURF=522 : FRONT : GEOSURF=0.016279
WALL         =ADJ_WALL   : SURF=478 : AREA=        24 : ADJACENT=R-Main-Fstack-9 : ADJ_SURF=530 : FRONT : GEOSURF=0.018605
WALL         =ADJ_WALL   : SURF=479 : AREA=        21 : ADJACENT=R-Main-Fstack-2 : ADJ_SURF=539 : FRONT : GEOSURF=0.016279
WALL         =ADJ_WALL   : SURF=480 : AREA=        21 : ADJACENT=R-Main-Fstack-3 : ADJ_SURF=548 : FRONT : GEOSURF=0.016279
WALL         =ADJ_WALL   : SURF=481 : AREA=        18 : ADJACENT=R-Main-Fstack-8 : ADJ_SURF=500 : FRONT : GEOSURF=0.013953
WALL         =ADJ_WALL   : SURF=482 : AREA=        21 : ADJACENT=R-Main-Fstack-6 : ADJ_SURF=567 : FRONT : GEOSURF=0.016279
WALL         =EXT_WALL   : SURF=483 : AREA=         6 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004651
CEILING      =ADJ_CEILING : SURF=484 : AREA=        82 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=592 : FRONT
WALL         =EXT_WALL   : SURF=485 : AREA=         6 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004651
WALL         =ADJ_WALL   : SURF=486 : AREA=        18 : ADJACENT=R-Main-Fstack-1 : ADJ_SURF=511 : FRONT : GEOSURF=0.013953
WALL         =ADJ_WALL   : SURF=487 : AREA=        27 : ADJACENT=R-Main-Fstack-2 : ADJ_SURF=540 : FRONT : GEOSURF=0.020932
WALL         =ADJ_WALL   : SURF=488 : AREA=        21 : ADJACENT=R-Main-Fstack-7 : ADJ_SURF=556 : FRONT : GEOSURF=0.016279
WALL         =ADJ_WALL   : SURF=489 : AREA=        21 : ADJACENT=R-Main-Fstack-4 : ADJ_SURF=493 : FRONT : GEOSURF=0.016279
WALL         =ADJ_WALL   : SURF=490 : AREA=        27 : ADJACENT=R-Main-Fstack-7 : ADJ_SURF=557 : FRONT : GEOSURF=0.02093
FLOOR        =ADJ_CEILING : SURF=491 : AREA=        82 : ADJACENT=RC-Main-F2-1 : ADJ_SURF=424 : BACK : GEOSURF=0.8
 REGIME
 CAPACITANCE = 295.2   : VOLUME= 246     : REFAREA= 82      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-4  /  A i r n o d e  R-Main-Fstack-4
*--------------------------------------------------------------------------------
ZONE R-Main-Fstack-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-4
FLOOR        =ADJ_CEILING : SURF=492 : AREA=        63 : ADJACENT=R-Main-F2-4 : ADJ_SURF=336 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=493 : AREA=        21 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=489 : BACK : GEOSURF=0.04375
CEILING      =ADJ_CEILING : SURF=494 : AREA=        63 : ADJACENT=R-Main-Ftop-4 : ADJ_SURF=636 : FRONT
WALL         =EXT_WALL   : SURF=495 : AREA=        27 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.056251
WALL         =ADJ_WALL   : SURF=496 : AREA=        27 : ADJACENT=R-Main-Fstack-3 : ADJ_SURF=546 : FRONT : GEOSURF=0.05625
WALL         =EXT_WALL   : SURF=497 : AREA=      16.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1 : SURF=498 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1 : SURF=499 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004687
 REGIME
 CAPACITANCE = 226.8   : VOLUME= 189     : REFAREA= 63      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-8  /  A i r n o d e  R-Main-Fstack-8
*--------------------------------------------------------------------------------
ZONE R-Main-Fstack-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-8
WALL         =ADJ_WALL   : SURF=500 : AREA=        18 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=481 : BACK : GEOSURF=0.04
WALL         =ADJ_WALL   : SURF=501 : AREA=        27 : ADJACENT=R-Main-Fstack-9 : ADJ_SURF=532 : FRONT : GEOSURF=0.06
FLOOR        =ADJ_CEILING : SURF=502 : AREA=        54 : ADJACENT=R-Main-F2-8 : ADJ_SURF=461 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=503 : AREA=     20.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.045
WINDOW=EXT_WINDOW1 : SURF=506 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=507 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=508 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
CEILING      =ADJ_CEILING : SURF=504 : AREA=        54 : ADJACENT=R-Main-Ftop-8 : ADJ_SURF=610 : FRONT
WALL         =EXT_WALL   : SURF=505 : AREA=      13.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.03
WINDOW=EXT_WINDOW1 : SURF=509 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=510 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.005
 REGIME
 CAPACITANCE = 194.4   : VOLUME= 162     : REFAREA= 54      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-1  /  A i r n o d e  R-Main-Fstack-1
*--------------------------------------------------------------------------------
ZONE R-Main-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-1
WALL         =ADJ_WALL   : SURF=511 : AREA=        18 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=486 : BACK : GEOSURF=0.04
WALL         =EXT_WALL   : SURF=512 : AREA=      13.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.03
WINDOW=EXT_WINDOW1 : SURF=517 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=518 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.005
WALL         =EXT_WALL   : SURF=513 : AREA=     20.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.045
WINDOW=EXT_WINDOW1 : SURF=519 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=520 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=521 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
FLOOR        =ADJ_CEILING : SURF=514 : AREA=        54 : ADJACENT=R-Main-F2-1 : ADJ_SURF=466 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=515 : AREA=        27 : ADJACENT=R-Main-Fstack-9 : ADJ_SURF=531 : FRONT : GEOSURF=0.06
CEILING      =ADJ_CEILING : SURF=516 : AREA=        54 : ADJACENT=R-Main-Ftop-1 : ADJ_SURF=597 : FRONT
 REGIME
 CAPACITANCE = 194.4   : VOLUME= 162     : REFAREA= 54      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-5  /  A i r n o d e  R-Main-Fstack-5
*--------------------------------------------------------------------------------
ZONE R-Main-Fstack-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-5
WALL         =ADJ_WALL   : SURF=522 : AREA=        21 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=477 : BACK : GEOSURF=0.04375
FLOOR        =ADJ_CEILING : SURF=523 : AREA=        63 : ADJACENT=R-Main-F2-5 : ADJ_SURF=345 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=524 : AREA=        27 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.056251
WALL         =ADJ_WALL   : SURF=525 : AREA=        27 : ADJACENT=R-Main-Fstack-6 : ADJ_SURF=564 : FRONT : GEOSURF=0.05625
WALL         =EXT_WALL   : SURF=526 : AREA=      16.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1 : SURF=528 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1 : SURF=529 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004687
CEILING      =ADJ_CEILING : SURF=527 : AREA=        63 : ADJACENT=R-Main-Ftop-5 : ADJ_SURF=643 : FRONT
 REGIME
 CAPACITANCE = 226.8   : VOLUME= 189     : REFAREA= 63      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-9  /  A i r n o d e  R-Main-Fstack-9
*--------------------------------------------------------------------------------
ZONE R-Main-Fstack-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-9
WALL         =ADJ_WALL   : SURF=530 : AREA=        24 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=478 : BACK : GEOSURF=0.047059
WALL         =ADJ_WALL   : SURF=531 : AREA=        27 : ADJACENT=R-Main-Fstack-1 : ADJ_SURF=515 : BACK : GEOSURF=0.052941
WALL         =ADJ_WALL   : SURF=532 : AREA=        27 : ADJACENT=R-Main-Fstack-8 : ADJ_SURF=501 : BACK : GEOSURF=0.052941
WALL         =EXT_WALL   : SURF=533 : AREA=      19.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1 : SURF=536 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1 : SURF=537 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.004412
FLOOR        =ADJ_CEILING : SURF=534 : AREA=        72 : ADJACENT=R-Main-F2-9 : ADJ_SURF=450 : BACK : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF=535 : AREA=        72 : ADJACENT=R-Main-Ftop-9 : ADJ_SURF=627 : FRONT
 REGIME
 CAPACITANCE = 259.2   : VOLUME= 216     : REFAREA= 72      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-2  /  A i r n o d e  R-Main-Fstack-2
*--------------------------------------------------------------------------------
ZONE R-Main-Fstack-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-2
FLOOR        =ADJ_CEILING : SURF=538 : AREA=        63 : ADJACENT=R-Main-F2-2 : ADJ_SURF=320 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=539 : AREA=        21 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=479 : BACK : GEOSURF=0.04375
WALL         =ADJ_WALL   : SURF=540 : AREA=        27 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=487 : BACK : GEOSURF=0.056251
WALL         =ADJ_WALL   : SURF=541 : AREA=        27 : ADJACENT=R-Main-Fstack-3 : ADJ_SURF=547 : FRONT : GEOSURF=0.05625
WALL         =EXT_WALL   : SURF=542 : AREA=      16.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1 : SURF=544 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1 : SURF=545 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004687
CEILING      =ADJ_CEILING : SURF=543 : AREA=        63 : ADJACENT=R-Main-Ftop-2 : ADJ_SURF=618 : FRONT
 REGIME
 CAPACITANCE = 226.8   : VOLUME= 189     : REFAREA= 63      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-3  /  A i r n o d e  R-Main-Fstack-3
*--------------------------------------------------------------------------------
ZONE R-Main-Fstack-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-3
WALL         =ADJ_WALL   : SURF=546 : AREA=        27 : ADJACENT=R-Main-Fstack-4 : ADJ_SURF=496 : BACK : GEOSURF=0.056251
WALL         =ADJ_WALL   : SURF=547 : AREA=        27 : ADJACENT=R-Main-Fstack-2 : ADJ_SURF=541 : BACK : GEOSURF=0.05625
WALL         =ADJ_WALL   : SURF=548 : AREA=        21 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=480 : BACK : GEOSURF=0.04375
WALL         =EXT_WALL   : SURF=549 : AREA=      16.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1 : SURF=552 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1 : SURF=553 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004687
CEILING      =ADJ_CEILING : SURF=550 : AREA=        63 : ADJACENT=R-Main-Ftop-3 : ADJ_SURF=573 : FRONT
FLOOR        =ADJ_CEILING : SURF=551 : AREA=        63 : ADJACENT=R-Main-F2-3 : ADJ_SURF=392 : BACK : GEOSURF=0.8
 REGIME
 CAPACITANCE = 226.8   : VOLUME= 189     : REFAREA= 63      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-7  /  A i r n o d e  R-Main-Fstack-7
*--------------------------------------------------------------------------------
ZONE R-Main-Fstack-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-7
FLOOR        =ADJ_CEILING : SURF=554 : AREA=        63 : ADJACENT=R-Main-F2-6 : ADJ_SURF=366 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=555 : AREA=        27 : ADJACENT=R-Main-Fstack-6 : ADJ_SURF=566 : FRONT : GEOSURF=0.056251
WALL         =ADJ_WALL   : SURF=556 : AREA=        21 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=488 : BACK : GEOSURF=0.04375
WALL         =ADJ_WALL   : SURF=557 : AREA=        27 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=490 : BACK : GEOSURF=0.05625
WALL         =EXT_WALL   : SURF=558 : AREA=      16.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1 : SURF=560 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1 : SURF=561 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004687
CEILING      =ADJ_CEILING : SURF=559 : AREA=        63 : ADJACENT=R-Main-Ftop-7 : ADJ_SURF=657 : FRONT
 REGIME
 CAPACITANCE = 226.8   : VOLUME= 189     : REFAREA= 63      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Fstack-6  /  A i r n o d e  R-Main-Fstack-6
*--------------------------------------------------------------------------------
ZONE R-Main-Fstack-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Fstack-6
WALL         =EXT_WALL   : SURF=562 : AREA=      16.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1 : SURF=568 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1 : SURF=569 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004687
CEILING      =ADJ_CEILING : SURF=563 : AREA=        63 : ADJACENT=R-Main-Ftop-6 : ADJ_SURF=648 : FRONT
WALL         =ADJ_WALL   : SURF=564 : AREA=        27 : ADJACENT=R-Main-Fstack-5 : ADJ_SURF=525 : BACK : GEOSURF=0.056251
FLOOR        =ADJ_CEILING : SURF=565 : AREA=        63 : ADJACENT=R-Main-F2-6 : ADJ_SURF=372 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=566 : AREA=        27 : ADJACENT=R-Main-Fstack-7 : ADJ_SURF=555 : BACK : GEOSURF=0.05625
WALL         =ADJ_WALL   : SURF=567 : AREA=        21 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=482 : BACK : GEOSURF=0.04375
 REGIME
 CAPACITANCE = 226.8   : VOLUME= 189     : REFAREA= 63      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-3  /  A i r n o d e  R-Main-Ftop-3
*--------------------------------------------------------------------------------
ZONE R-Main-Ftop-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-3
WALL         =ADJ_WALL   : SURF=570 : AREA=        27 : ADJACENT=R-Main-Ftop-4 : ADJ_SURF=634 : FRONT : GEOSURF=0.056251
WALL         =ADJ_WALL   : SURF=571 : AREA=        27 : ADJACENT=R-Main-Ftop-2 : ADJ_SURF=617 : FRONT : GEOSURF=0.05625
WALL         =ADJ_WALL   : SURF=572 : AREA=        21 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=583 : FRONT : GEOSURF=0.04375
FLOOR        =ADJ_CEILING : SURF=573 : AREA=        63 : ADJACENT=R-Main-Fstack-3 : ADJ_SURF=550 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=574 : AREA=      16.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1 : SURF=576 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1 : SURF=577 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004687
ROOF         =EXT_ROOF   : SURF=575 : AREA=        63 : EXTERNAL : ORI=H_0_0 : FSKY=1
 REGIME
 CAPACITANCE = 226.8   : VOLUME= 189     : REFAREA= 63      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  RC-Main-Ftop-1  /  A i r n o d e  RC-Main-Ftop-1
*--------------------------------------------------------------------------------
ZONE RC-Main-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE RC-Main-Ftop-1
WALL         =EXT_WALL   : SURF=578 : AREA=         6 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.004651
WALL         =ADJ_WALL   : SURF=579 : AREA=        18 : ADJACENT=R-Main-Ftop-1 : ADJ_SURF=594 : FRONT : GEOSURF=0.013953
ROOF         =EXT_ROOF   : SURF=580 : AREA=        82 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=581 : AREA=        18 : ADJACENT=R-Main-Ftop-8 : ADJ_SURF=608 : FRONT : GEOSURF=0.013953
WALL         =ADJ_WALL   : SURF=582 : AREA=        27 : ADJACENT=R-Main-Ftop-2 : ADJ_SURF=620 : FRONT : GEOSURF=0.020932
WALL         =ADJ_WALL   : SURF=583 : AREA=        21 : ADJACENT=R-Main-Ftop-3 : ADJ_SURF=572 : BACK : GEOSURF=0.016279
WALL         =ADJ_WALL   : SURF=584 : AREA=        21 : ADJACENT=R-Main-Ftop-7 : ADJ_SURF=659 : FRONT : GEOSURF=0.016279
WALL         =ADJ_WALL   : SURF=585 : AREA=        27 : ADJACENT=R-Main-Ftop-7 : ADJ_SURF=661 : FRONT : GEOSURF=0.02093
WALL         =EXT_WALL   : SURF=586 : AREA=         6 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004651
WALL         =ADJ_WALL   : SURF=587 : AREA=         6 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004651
WALL         =ADJ_WALL   : SURF=588 : AREA=        21 : ADJACENT=R-Main-Ftop-6 : ADJ_SURF=651 : FRONT : GEOSURF=0.016279
WALL         =ADJ_WALL   : SURF=589 : AREA=        21 : ADJACENT=R-Main-Ftop-4 : ADJ_SURF=632 : FRONT : GEOSURF=0.016279
WALL         =ADJ_WALL   : SURF=590 : AREA=        21 : ADJACENT=R-Main-Ftop-2 : ADJ_SURF=619 : FRONT : GEOSURF=0.016279
WALL         =ADJ_WALL   : SURF=591 : AREA=        21 : ADJACENT=R-Main-Ftop-5 : ADJ_SURF=642 : FRONT : GEOSURF=0.016279
FLOOR        =ADJ_CEILING : SURF=592 : AREA=        82 : ADJACENT=RC-Main-Fstack-1 : ADJ_SURF=484 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=593 : AREA=        24 : ADJACENT=R-Main-Ftop-9 : ADJ_SURF=624 : FRONT : GEOSURF=0.018605
 REGIME
 CAPACITANCE = 295.2   : VOLUME= 246     : REFAREA= 82      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-1  /  A i r n o d e  R-Main-Ftop-1
*--------------------------------------------------------------------------------
ZONE R-Main-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-1
WALL         =ADJ_WALL   : SURF=594 : AREA=        18 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=579 : BACK : GEOSURF=0.04
WALL         =ADJ_WALL   : SURF=595 : AREA=        27 : ADJACENT=R-Main-Ftop-9 : ADJ_SURF=625 : FRONT : GEOSURF=0.06
WALL         =EXT_WALL   : SURF=596 : AREA=     20.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.045
WINDOW=EXT_WINDOW1 : SURF=600 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=601 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=602 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.005
FLOOR        =ADJ_CEILING : SURF=597 : AREA=        54 : ADJACENT=R-Main-Fstack-1 : ADJ_SURF=516 : BACK : GEOSURF=0.8
ROOF         =EXT_ROOF   : SURF=598 : AREA=        54 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =EXT_WALL   : SURF=599 : AREA=      13.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.03
WINDOW=EXT_WINDOW1 : SURF=603 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=604 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.005
 REGIME
 CAPACITANCE = 194.4   : VOLUME= 162     : REFAREA= 54      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-8  /  A i r n o d e  R-Main-Ftop-8
*--------------------------------------------------------------------------------
ZONE R-Main-Ftop-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-8
WALL         =EXT_WALL   : SURF=605 : AREA=     20.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.045
WINDOW=EXT_WINDOW1 : SURF=611 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=612 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=613 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.005
ROOF         =EXT_ROOF   : SURF=606 : AREA=        54 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =EXT_WALL   : SURF=607 : AREA=      13.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.03
WINDOW=EXT_WINDOW1 : SURF=614 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.005
WINDOW=EXT_WINDOW1 : SURF=615 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.005
WALL         =ADJ_WALL   : SURF=608 : AREA=        18 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=581 : BACK : GEOSURF=0.04
WALL         =ADJ_WALL   : SURF=609 : AREA=        27 : ADJACENT=R-Main-Ftop-9 : ADJ_SURF=629 : FRONT : GEOSURF=0.06
FLOOR        =ADJ_CEILING : SURF=610 : AREA=        54 : ADJACENT=R-Main-Fstack-8 : ADJ_SURF=504 : BACK : GEOSURF=0.8
 REGIME
 CAPACITANCE = 194.4   : VOLUME= 162     : REFAREA= 54      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-2  /  A i r n o d e  R-Main-Ftop-2
*--------------------------------------------------------------------------------
ZONE R-Main-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-2
WALL         =EXT_WALL   : SURF=616 : AREA=      16.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1 : SURF=622 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1 : SURF=623 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004687
WALL         =ADJ_WALL   : SURF=617 : AREA=        27 : ADJACENT=R-Main-Ftop-3 : ADJ_SURF=571 : BACK : GEOSURF=0.056251
FLOOR        =ADJ_CEILING : SURF=618 : AREA=        63 : ADJACENT=R-Main-Fstack-2 : ADJ_SURF=543 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=619 : AREA=        21 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=590 : BACK : GEOSURF=0.04375
WALL         =ADJ_WALL   : SURF=620 : AREA=        27 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=582 : BACK : GEOSURF=0.05625
ROOF         =EXT_ROOF   : SURF=621 : AREA=        63 : EXTERNAL : ORI=H_0_0 : FSKY=1
 REGIME
 CAPACITANCE = 226.8   : VOLUME= 189     : REFAREA= 63      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-9  /  A i r n o d e  R-Main-Ftop-9
*--------------------------------------------------------------------------------
ZONE R-Main-Ftop-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-9
WALL         =ADJ_WALL   : SURF=624 : AREA=        24 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=593 : BACK : GEOSURF=0.047059
WALL         =ADJ_WALL   : SURF=625 : AREA=        27 : ADJACENT=R-Main-Ftop-1 : ADJ_SURF=595 : BACK : GEOSURF=0.052941
WALL         =EXT_WALL   : SURF=626 : AREA=      19.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.038235
WINDOW=EXT_WINDOW1 : SURF=630 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.004412
WINDOW=EXT_WINDOW1 : SURF=631 : AREA=      2.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.004412
FLOOR        =ADJ_CEILING : SURF=627 : AREA=        72 : ADJACENT=R-Main-Fstack-9 : ADJ_SURF=535 : BACK : GEOSURF=0.8
ROOF         =EXT_ROOF   : SURF=628 : AREA=        72 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=629 : AREA=        27 : ADJACENT=R-Main-Ftop-8 : ADJ_SURF=609 : BACK : GEOSURF=0.052941
 REGIME
 CAPACITANCE = 259.2   : VOLUME= 216     : REFAREA= 72      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-4  /  A i r n o d e  R-Main-Ftop-4
*--------------------------------------------------------------------------------
ZONE R-Main-Ftop-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-4
WALL         =ADJ_WALL   : SURF=632 : AREA=        21 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=589 : BACK : GEOSURF=0.04375
ROOF         =EXT_ROOF   : SURF=633 : AREA=        63 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=634 : AREA=        27 : ADJACENT=R-Main-Ftop-3 : ADJ_SURF=570 : BACK : GEOSURF=0.056251
WALL         =EXT_WALL   : SURF=635 : AREA=      16.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1 : SURF=638 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1 : SURF=639 : AREA=      2.25 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.004687
FLOOR        =ADJ_CEILING : SURF=636 : AREA=        63 : ADJACENT=R-Main-Fstack-4 : ADJ_SURF=494 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=637 : AREA=        27 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.05625
 REGIME
 CAPACITANCE = 226.8   : VOLUME= 189     : REFAREA= 63      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-5  /  A i r n o d e  R-Main-Ftop-5
*--------------------------------------------------------------------------------
ZONE R-Main-Ftop-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-5
WALL         =EXT_WALL   : SURF=640 : AREA=        27 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.056251
ROOF         =EXT_ROOF   : SURF=641 : AREA=        63 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=642 : AREA=        21 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=591 : BACK : GEOSURF=0.04375
FLOOR        =ADJ_CEILING : SURF=643 : AREA=        63 : ADJACENT=R-Main-Fstack-5 : ADJ_SURF=527 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=644 : AREA=      16.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1 : SURF=646 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1 : SURF=647 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004687
WALL         =ADJ_WALL   : SURF=645 : AREA=        27 : ADJACENT=R-Main-Ftop-6 : ADJ_SURF=652 : FRONT : GEOSURF=0.05625
 REGIME
 CAPACITANCE = 226.8   : VOLUME= 189     : REFAREA= 63      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-6  /  A i r n o d e  R-Main-Ftop-6
*--------------------------------------------------------------------------------
ZONE R-Main-Ftop-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-6
FLOOR        =ADJ_CEILING : SURF=648 : AREA=        63 : ADJACENT=R-Main-Fstack-6 : ADJ_SURF=563 : BACK : GEOSURF=0.8
WALL         =EXT_WALL   : SURF=649 : AREA=      16.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1 : SURF=654 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1 : SURF=655 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004687
ROOF         =EXT_ROOF   : SURF=650 : AREA=        63 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=651 : AREA=        21 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=588 : BACK : GEOSURF=0.04375
WALL         =ADJ_WALL   : SURF=652 : AREA=        27 : ADJACENT=R-Main-Ftop-5 : ADJ_SURF=645 : BACK : GEOSURF=0.056251
WALL         =ADJ_WALL   : SURF=653 : AREA=        27 : ADJACENT=R-Main-Ftop-7 : ADJ_SURF=658 : FRONT : GEOSURF=0.05625
 REGIME
 CAPACITANCE = 226.8   : VOLUME= 189     : REFAREA= 63      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  R-Main-Ftop-7  /  A i r n o d e  R-Main-Ftop-7
*--------------------------------------------------------------------------------
ZONE R-Main-Ftop-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE R-Main-Ftop-7
WALL         =EXT_WALL   : SURF=656 : AREA=      16.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.034375
WINDOW=EXT_WINDOW1 : SURF=662 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004687
WINDOW=EXT_WINDOW1 : SURF=663 : AREA=      2.25 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.004687
FLOOR        =ADJ_CEILING : SURF=657 : AREA=        63 : ADJACENT=R-Main-Fstack-7 : ADJ_SURF=559 : BACK : GEOSURF=0.8
WALL         =ADJ_WALL   : SURF=658 : AREA=        27 : ADJACENT=R-Main-Ftop-6 : ADJ_SURF=653 : BACK : GEOSURF=0.056251
WALL         =ADJ_WALL   : SURF=659 : AREA=        21 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=584 : BACK : GEOSURF=0.04375
ROOF         =EXT_ROOF   : SURF=660 : AREA=        63 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL         =ADJ_WALL   : SURF=661 : AREA=        27 : ADJACENT=RC-Main-Ftop-1 : ADJ_SURF=585 : BACK : GEOSURF=0.05625
 REGIME
 CAPACITANCE = 226.8   : VOLUME= 189     : REFAREA= 63      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  P-Main-Fcave-1  /  A i r n o d e  P-Main-Fcave-1
*--------------------------------------------------------------------------------
ZONE P-Main-Fcave-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE P-Main-Fcave-1
CEILING      =ADJ_CEILING : SURF=664 : AREA=        54 : ADJACENT=R-Main-F0-8 : ADJ_SURF=222 : FRONT
CEILING      =ADJ_CEILING : SURF=665 : AREA=        72 : ADJACENT=R-Side-F0-3 : ADJ_SURF=88 : FRONT
CEILING      =ADJ_CEILING : SURF=666 : AREA=        72 : ADJACENT=R-Side-F0-5 : ADJ_SURF=151 : FRONT
CEILING      =ADJ_CEILING : SURF=667 : AREA=        72 : ADJACENT=R-Side-F0-8 : ADJ_SURF=146 : FRONT
CEILING      =ADJ_CEILING : SURF=668 : AREA=        72 : ADJACENT=R-Main-F0-9 : ADJ_SURF=186 : FRONT
CEILING      =ADJ_CEILING : SURF=669 : AREA=        63 : ADJACENT=R-Main-F0-2 : ADJ_SURF=277 : FRONT
WALL         =GROUND_WALL   : SURF=670 : AREA=        96 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.038095
CEILING      =ADJ_CEILING : SURF=671 : AREA=        54 : ADJACENT=R-Main-F0-1 : ADJ_SURF=200 : FRONT
CEILING      =ADJ_CEILING : SURF=672 : AREA=       126 : ADJACENT=R-Main-F0-6 : ADJ_SURF=265 : FRONT
CEILING      =ADJ_CEILING : SURF=673 : AREA=        72 : ADJACENT=R-Side-F0-7 : ADJ_SURF=79 : FRONT
CEILING      =ADJ_CEILING : SURF=674 : AREA=        72 : ADJACENT=R-Side-F0-2 : ADJ_SURF=56 : FRONT
WALL         =GROUND_WALL   : SURF=675 : AREA=       156 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.061905
CEILING      =ADJ_CEILING : SURF=676 : AREA=        82 : ADJACENT=RC-Main-F0-1 : ADJ_SURF=35 : FRONT
ROOF         =GROUND_FLOOR   : SURF=677 : AREA=       384 : BOUNDARY=INPUT 1*TGROUND : BACK
CEILING      =ADJ_CEILING : SURF=678 : AREA=        63 : ADJACENT=R-Main-F0-4 : ADJ_SURF=293 : FRONT
CEILING      =ADJ_CEILING : SURF=679 : AREA=        72 : ADJACENT=R-Side-F0-1 : ADJ_SURF=132 : FRONT
CEILING      =ADJ_CEILING : SURF=680 : AREA=        64 : ADJACENT=RC-Side-F0-1 : ADJ_SURF=3 : FRONT
CEILING      =ADJ_CEILING : SURF=681 : AREA=        72 : ADJACENT=R-Side-F0-4 : ADJ_SURF=114 : FRONT
CEILING      =ADJ_CEILING : SURF=682 : AREA=        72 : ADJACENT=R-Side-F0-6 : ADJ_SURF=172 : FRONT
WALL         =GROUND_WALL   : SURF=683 : AREA=       156 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.061905
WALL         =GROUND_WALL   : SURF=684 : AREA=        96 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.038095
CEILING      =ADJ_CEILING : SURF=685 : AREA=        63 : ADJACENT=R-Main-F0-5 : ADJ_SURF=302 : FRONT
FLOOR        =GROUND_FLOOR : SURF=686 : AREA=      1664 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.8
CEILING      =ADJ_CEILING : SURF=687 : AREA=        63 : ADJACENT=R-Main-F0-3 : ADJ_SURF=241 : FRONT
 REGIME
 CAPACITANCE = 5990.4  : VOLUME= 4992    : REFAREA= 1664    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  O u t p u t s
*--------------------------------------------------------------------------------
OUTPUTS
 TRANSFER : TIMEBASE=1.000
 AIRNODES = RC-Side-F0-1 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = RC-Side-F1-1 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = RC-Main-F0-1 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = RC-Main-F1-1 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Side-F0-2 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Side-F1-2 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Side-F1-7 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Side-F0-7 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Side-F0-3 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Side-F1-3 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Side-F1-4 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Side-F0-4 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Side-F1-1 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Side-F0-1 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Side-F1-8 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Side-F0-8 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Side-F0-5 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Side-F1-5 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Side-F0-6 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Side-F1-6 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F0-9 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F1-9 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F0-1 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F1-1 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F0-8 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F1-8 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F0-3 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F1-3 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F1-6 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F0-6 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F1-2 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F0-2 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F1-4 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F0-4 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F0-5 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F1-5 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F2-2 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Side-Ftop-8 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F2-4 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F2-5 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Side-Ftop-4 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Side-Ftop-7 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F2-6 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Side-Ftop-1 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Side-Ftop-3 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F2-3 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Side-Ftop-5 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Side-Ftop-2 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Side-Ftop-6 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = RC-Main-F2-1 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = RC-Side-Ftop-1 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F2-9 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F2-8 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-F2-1 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = RC-Main-Fstack-1 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Fstack-4 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Fstack-8 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Fstack-1 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Fstack-5 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Fstack-9 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Fstack-2 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Fstack-3 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Fstack-7 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Fstack-6 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Ftop-3 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = RC-Main-Ftop-1 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Ftop-1 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Ftop-8 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Ftop-2 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Ftop-9 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Ftop-4 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Ftop-5 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Ftop-6 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = R-Main-Ftop-7 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
 AIRNODES = P-Main-Fcave-1 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
*--------------------------------------------------------------------------------
*  E n d
*--------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Single Clear
Window ID   : 6501
Tilt        : 90.0
Glazings    : 1
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.870 0.870 0.868 0.865 0.857 0.837 0.789 0.674 0.417 0.000 0.791
Abs1  0.052 0.053 0.054 0.055 0.057 0.060 0.062 0.063 0.062 0.000 0.058
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Rbsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Tvis  0.896 0.895 0.895 0.892 0.885 0.866 0.818 0.701 0.437 0.000 0.818
Rfvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
Rbvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
SHGC  0.808   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.905
Layer ID#        21011        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)      4.0        0        0        0        0        0
Cond(W/m2-K     ) 250.0        0        0        0        0        0
Spectral File PLANICLEAR 4         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.54  7.16  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
0        6.71  30.84  3.30  7.26  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
783        0.00   4.00  3.59  7.12  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
783        6.71  30.84  3.32  7.25  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Air
Window ID   : 6502
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.820
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.39  7.01  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
0        6.71  30.84  3.23  7.08  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
783        0.00   4.00  3.50  6.83  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
783        6.71  30.84  3.26  7.01  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Argon
Window ID   : 6503
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.825
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.38  6.99  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
0        6.71  30.84  3.23  7.06  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
783        0.00   4.00  3.49  6.80  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
783        6.71  30.84  3.26  6.98  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Air
Window ID   : 6504
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.431   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.46  6.05  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.25  6.60  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Air
Window ID   : 6505
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.389   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.50  6.59  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.26  6.82  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Argon
Window ID   : 6506
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.433   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.44  6.12  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.24  6.35  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Argon
Window ID   : 6507
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.387   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.48  6.47  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.25  6.72  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #3 Argon
Window ID   : 6508
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.081 0.082 0.083 0.086 0.089 0.093 0.096 0.098 0.095 0.000 0.090
Abs2  0.193 0.194 0.198 0.200 0.199 0.196 0.192 0.174 0.110 0.000 0.187
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Rbsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
Rbvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
SHGC  0.342   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21011    21135        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.016        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 COOL-LITE SK         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  3.49  7.59  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.25  7.36  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #2 Argon
Window ID   : 6509
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.416 0.420 0.425 0.428 0.425 0.423 0.422 0.406 0.309 0.001 0.411
Abs2  0.007 0.007 0.007 0.007 0.007 0.008 0.007 0.007 0.005 0.000 0.007
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Rbsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
Rbvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
SHGC  0.221   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21135    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.016    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File COOL-LITE SK PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  4.01  6.24  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.38  6.66  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Triple Low-e #2#5 High Gain
Window ID   : 6510
Tilt        : 90.0
Glazings    : 3
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.483 0.488 0.475 0.459 0.440 0.405 0.331 0.209 0.077 0.000 0.375
Abs1  0.111 0.113 0.124 0.133 0.137 0.148 0.178 0.222 0.218 0.001 0.154
Abs2  0.038 0.039 0.039 0.039 0.040 0.041 0.041 0.037 0.030 0.000 0.039
Abs3  0.041 0.043 0.049 0.054 0.055 0.058 0.066 0.067 0.041 0.000 0.056
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Rbsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Tvis  0.686 0.693 0.675 0.653 0.626 0.575 0.469 0.294 0.108 0.000 0.532
Rfvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
Rbvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
SHGC  0.421   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.744
Layer ID#        21422    21011    21422        0        0        0
Tir              0.000    0.000    0.000        0        0        0
Emis F           0.840    0.840    0.039        0        0        0
Emis B           0.039    0.840    0.840        0        0        0
Thickness(mm)      4.0      4.0      4.0        0        0        0
Cond(W/m2-K     ) 250.0    250.0    250.0        0        0        0
Spectral File PLANITHERM X PLANICLEAR 4 PLANITHERM X         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.26  6.68  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
0        6.71  30.84  3.19  6.71  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
783        0.00   4.00  3.51  6.66  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
783        6.71  30.84  3.25  6.23  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
*** END OF LIBRARY ***
************************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis-daylight
************************************************************************************************************
  6501   ENE6510 Single Clear                     4                5.49  0.808  0.87  0.078  0.905
  6502   ENE6510 Double Clear Air                 4/12/4           2.9  0.699  0.765  0.138  0.82
  6503   ENE6510 Double Clear Argon               4/12/4           2.76  0.699  0.765  0.138  0.825
  6504   ENE6510 Double Low-e #3 Air              4/12/4           1.59  0.431  0.462  0.401  0.719
  6505   ENE6510 Double Low-e #2 Air              4/12/4           1.59  0.389  0.462  0.407  0.719
  6506   ENE6510 Double Low-e #3 Argon            4/12/4           1.22  0.433  0.462  0.401  0.719
  6507   ENE6510 Double Low-e #2 Argon            4/12/4           1.22  0.387  0.462  0.407  0.719
  6508   ENE6510 Double Low-e Cool #3 Argon       4/12/4           1.19  0.342  0.259  0.467  0.523
  6509   ENE6510 Double Low-e Cool #2 Argon       4/12/4           1.19  0.221  0.259  0.318  0.523
  6510   ENE6510 Triple Low-e #2#5 High Gain      4/12.7/4/12.7/4  0.93  0.421  0.483  0.327  0.744
_EXTENSION_WINPOOL_END_


_EXTENSION_BuildingGeometry_START_
vertex 1 32.000000000000 11.000000000000 4.500000000000
vertex 2 32.000000000000 11.000000000000 0.000000000000
vertex 3 24.000000000000 11.000000000000 0.000000000000
vertex 4 24.000000000000 11.000000000000 4.500000000000
vertex 5 16.000000000000 11.000000000000 4.500000000000
vertex 6 16.000000000000 11.000000000000 0.000000000000
vertex 7 8.000000000000 11.000000000000 0.000000000000
vertex 8 8.000000000000 11.000000000000 4.500000000000
vertex 9 0.000000000000 11.000000000000 4.500000000000
vertex 10 0.000000000000 11.000000000000 0.000000000000
vertex 11 0.000000000000 9.000000000000 0.000000000000
vertex 12 0.000000000000 9.000000000000 4.500000000000
vertex 13 8.000000000000 9.000000000000 4.500000000000
vertex 14 8.000000000000 9.000000000000 0.000000000000
vertex 15 16.000000000000 9.000000000000 0.000000000000
vertex 16 16.000000000000 9.000000000000 4.500000000000
vertex 17 32.000000000000 9.000000000000 0.000000000000
vertex 18 24.000000000000 9.000000000000 0.000000000000
vertex 19 24.000000000000 9.000000000000 4.500000000000
vertex 20 32.000000000000 9.000000000000 4.500000000000
vertex 21 16.000000000000 9.000000000000 7.500000000000
vertex 22 24.000000000000 9.000000000000 7.500000000000
vertex 23 16.000000000000 11.000000000000 7.500000000000
vertex 24 8.000000000000 11.000000000000 7.500000000000
vertex 25 8.000000000000 9.000000000000 7.500000000000
vertex 26 0.000000000000 11.000000000000 7.500000000000
vertex 27 0.000000000000 9.000000000000 7.500000000000
vertex 28 32.000000000000 9.000000000000 7.500000000000
vertex 29 32.000000000000 11.000000000000 7.500000000000
vertex 30 24.000000000000 11.000000000000 7.500000000000
vertex 31 52.000000000000 9.000000000000 4.500000000000
vertex 32 52.000000000000 9.000000000000 0.000000000000
vertex 33 52.000000000000 11.000000000000 0.000000000000
vertex 34 52.000000000000 11.000000000000 4.500000000000
vertex 35 38.000000000000 9.000000000000 0.000000000000
vertex 36 38.000000000000 9.000000000000 4.500000000000
vertex 37 41.000000000000 32.000000000000 4.500000000000
vertex 38 41.000000000000 32.000000000000 0.000000000000
vertex 39 41.000000000000 25.000000000000 0.000000000000
vertex 40 41.000000000000 25.000000000000 4.500000000000
vertex 41 43.000000000000 11.000000000000 4.500000000000
vertex 42 43.000000000000 11.000000000000 0.000000000000
vertex 43 43.000000000000 18.000000000000 0.000000000000
vertex 44 43.000000000000 18.000000000000 4.500000000000
vertex 45 41.000000000000 11.000000000000 0.000000000000
vertex 46 41.000000000000 11.000000000000 4.500000000000
vertex 47 43.000000000000 32.000000000000 4.500000000000
vertex 48 43.000000000000 32.000000000000 0.000000000000
vertex 49 43.000000000000 25.000000000000 0.000000000000
vertex 50 43.000000000000 25.000000000000 4.500000000000
vertex 51 46.000000000000 9.000000000000 0.000000000000
vertex 52 46.000000000000 9.000000000000 4.500000000000
vertex 53 52.000000000000 9.000000000000 7.500000000000
vertex 54 52.000000000000 11.000000000000 7.500000000000
vertex 55 43.000000000000 32.000000000000 7.500000000000
vertex 56 41.000000000000 32.000000000000 7.500000000000
vertex 57 38.000000000000 9.000000000000 7.500000000000
vertex 58 43.000000000000 25.000000000000 7.500000000000
vertex 59 46.000000000000 9.000000000000 7.500000000000
vertex 60 41.000000000000 25.000000000000 7.500000000000
vertex 61 41.000000000000 11.000000000000 7.500000000000
vertex 62 43.000000000000 11.000000000000 7.500000000000
vertex 63 43.000000000000 18.000000000000 7.500000000000
vertex 64 16.000000000000 0.000000000000 4.500000000000
vertex 65 16.000000000000 0.000000000000 0.000000000000
vertex 66 8.000000000000 0.000000000000 0.000000000000
vertex 67 8.000000000000 0.000000000000 4.500000000000
vertex 68 9.000000000000 0.000000000000 2.500000000000
vertex 69 9.000000000000 0.000000000000 1.000000000000
vertex 70 10.500000000000 0.000000000000 1.000000000000
vertex 71 10.500000000000 0.000000000000 2.500000000000
vertex 72 13.500000000000 0.000000000000 2.500000000000
vertex 73 13.500000000000 0.000000000000 1.000000000000
vertex 74 15.000000000000 0.000000000000 1.000000000000
vertex 75 15.000000000000 0.000000000000 2.500000000000
vertex 76 8.000000000000 0.000000000000 7.500000000000
vertex 77 16.000000000000 0.000000000000 7.500000000000
vertex 78 13.500000000000 0.000000000000 7.000000000000
vertex 79 13.500000000000 0.000000000000 5.500000000000
vertex 80 15.000000000000 0.000000000000 5.500000000000
vertex 81 15.000000000000 0.000000000000 7.000000000000
vertex 82 9.000000000000 0.000000000000 7.000000000000
vertex 83 9.000000000000 0.000000000000 5.500000000000
vertex 84 10.500000000000 0.000000000000 5.500000000000
vertex 85 10.500000000000 0.000000000000 7.000000000000
vertex 86 8.000000000000 20.000000000000 7.500000000000
vertex 87 16.000000000000 20.000000000000 7.500000000000
vertex 88 16.000000000000 20.000000000000 4.500000000000
vertex 89 8.000000000000 20.000000000000 4.500000000000
vertex 90 15.000000000000 20.000000000000 7.000000000000
vertex 91 15.000000000000 20.000000000000 5.500000000000
vertex 92 13.500000000000 20.000000000000 5.500000000000
vertex 93 13.500000000000 20.000000000000 7.000000000000
vertex 94 10.500000000000 20.000000000000 7.000000000000
vertex 95 10.500000000000 20.000000000000 5.500000000000
vertex 96 9.000000000000 20.000000000000 5.500000000000
vertex 97 9.000000000000 20.000000000000 7.000000000000
vertex 98 16.000000000000 20.000000000000 0.000000000000
vertex 99 8.000000000000 20.000000000000 0.000000000000
vertex 100 10.500000000000 20.000000000000 2.500000000000
vertex 101 10.500000000000 20.000000000000 1.000000000000
vertex 102 9.000000000000 20.000000000000 1.000000000000
vertex 103 9.000000000000 20.000000000000 2.500000000000
vertex 104 15.000000000000 20.000000000000 2.500000000000
vertex 105 15.000000000000 20.000000000000 1.000000000000
vertex 106 13.500000000000 20.000000000000 1.000000000000
vertex 107 13.500000000000 20.000000000000 2.500000000000
vertex 108 24.000000000000 0.000000000000 0.000000000000
vertex 109 24.000000000000 0.000000000000 4.500000000000
vertex 110 21.500000000000 0.000000000000 2.500000000000
vertex 111 21.500000000000 0.000000000000 1.000000000000
vertex 112 23.000000000000 0.000000000000 1.000000000000
vertex 113 23.000000000000 0.000000000000 2.500000000000
vertex 114 17.000000000000 0.000000000000 2.500000000000
vertex 115 17.000000000000 0.000000000000 1.000000000000
vertex 116 18.500000000000 0.000000000000 1.000000000000
vertex 117 18.500000000000 0.000000000000 2.500000000000
vertex 118 24.000000000000 0.000000000000 7.500000000000
vertex 119 21.500000000000 0.000000000000 7.000000000000
vertex 120 21.500000000000 0.000000000000 5.500000000000
vertex 121 23.000000000000 0.000000000000 5.500000000000
vertex 122 23.000000000000 0.000000000000 7.000000000000
vertex 123 17.000000000000 0.000000000000 7.000000000000
vertex 124 17.000000000000 0.000000000000 5.500000000000
vertex 125 18.500000000000 0.000000000000 5.500000000000
vertex 126 18.500000000000 0.000000000000 7.000000000000
vertex 127 32.000000000000 0.000000000000 4.500000000000
vertex 128 32.000000000000 0.000000000000 7.500000000000
vertex 129 25.000000000000 0.000000000000 7.000000000000
vertex 130 25.000000000000 0.000000000000 5.500000000000
vertex 131 26.500000000000 0.000000000000 5.500000000000
vertex 132 26.500000000000 0.000000000000 7.000000000000
vertex 133 29.500000000000 0.000000000000 7.000000000000
vertex 134 29.500000000000 0.000000000000 5.500000000000
vertex 135 31.000000000000 0.000000000000 5.500000000000
vertex 136 31.000000000000 0.000000000000 7.000000000000
vertex 137 32.000000000000 0.000000000000 0.000000000000
vertex 138 25.000000000000 0.000000000000 2.500000000000
vertex 139 25.000000000000 0.000000000000 1.000000000000
vertex 140 26.500000000000 0.000000000000 1.000000000000
vertex 141 26.500000000000 0.000000000000 2.500000000000
vertex 142 29.500000000000 0.000000000000 2.500000000000
vertex 143 29.500000000000 0.000000000000 1.000000000000
vertex 144 31.000000000000 0.000000000000 1.000000000000
vertex 145 31.000000000000 0.000000000000 2.500000000000
vertex 146 0.000000000000 0.000000000000 7.500000000000
vertex 147 0.000000000000 0.000000000000 4.500000000000
vertex 148 1.000000000000 0.000000000000 7.000000000000
vertex 149 1.000000000000 0.000000000000 5.500000000000
vertex 150 2.500000000000 0.000000000000 5.500000000000
vertex 151 2.500000000000 0.000000000000 7.000000000000
vertex 152 5.500000000000 0.000000000000 7.000000000000
vertex 153 5.500000000000 0.000000000000 5.500000000000
vertex 154 7.000000000000 0.000000000000 5.500000000000
vertex 155 7.000000000000 0.000000000000 7.000000000000
vertex 156 0.000000000000 0.000000000000 0.000000000000
vertex 157 1.000000000000 0.000000000000 2.500000000000
vertex 158 1.000000000000 0.000000000000 1.000000000000
vertex 159 2.500000000000 0.000000000000 1.000000000000
vertex 160 2.500000000000 0.000000000000 2.500000000000
vertex 161 5.500000000000 0.000000000000 2.500000000000
vertex 162 5.500000000000 0.000000000000 1.000000000000
vertex 163 7.000000000000 0.000000000000 1.000000000000
vertex 164 7.000000000000 0.000000000000 2.500000000000
vertex 165 0.000000000000 20.000000000000 7.500000000000
vertex 166 0.000000000000 20.000000000000 4.500000000000
vertex 167 2.500000000000 20.000000000000 7.000000000000
vertex 168 2.500000000000 20.000000000000 5.500000000000
vertex 169 1.000000000000 20.000000000000 5.500000000000
vertex 170 1.000000000000 20.000000000000 7.000000000000
vertex 171 7.000000000000 20.000000000000 7.000000000000
vertex 172 7.000000000000 20.000000000000 5.500000000000
vertex 173 5.500000000000 20.000000000000 5.500000000000
vertex 174 5.500000000000 20.000000000000 7.000000000000
vertex 175 0.000000000000 20.000000000000 0.000000000000
vertex 176 7.000000000000 20.000000000000 2.500000000000
vertex 177 7.000000000000 20.000000000000 1.000000000000
vertex 178 5.500000000000 20.000000000000 1.000000000000
vertex 179 5.500000000000 20.000000000000 2.500000000000
vertex 180 2.500000000000 20.000000000000 2.500000000000
vertex 181 2.500000000000 20.000000000000 1.000000000000
vertex 182 1.000000000000 20.000000000000 1.000000000000
vertex 183 1.000000000000 20.000000000000 2.500000000000
vertex 184 32.000000000000 20.000000000000 0.000000000000
vertex 185 24.000000000000 20.000000000000 0.000000000000
vertex 186 24.000000000000 20.000000000000 4.500000000000
vertex 187 32.000000000000 20.000000000000 4.500000000000
vertex 188 31.000000000000 20.000000000000 2.500000000000
vertex 189 31.000000000000 20.000000000000 1.000000000000
vertex 190 29.500000000000 20.000000000000 1.000000000000
vertex 191 29.500000000000 20.000000000000 2.500000000000
vertex 192 26.500000000000 20.000000000000 2.500000000000
vertex 193 26.500000000000 20.000000000000 1.000000000000
vertex 194 25.000000000000 20.000000000000 1.000000000000
vertex 195 25.000000000000 20.000000000000 2.500000000000
vertex 196 32.000000000000 20.000000000000 7.500000000000
vertex 197 24.000000000000 20.000000000000 7.500000000000
vertex 198 26.500000000000 20.000000000000 7.000000000000
vertex 199 26.500000000000 20.000000000000 5.500000000000
vertex 200 25.000000000000 20.000000000000 5.500000000000
vertex 201 25.000000000000 20.000000000000 7.000000000000
vertex 202 31.000000000000 20.000000000000 7.000000000000
vertex 203 31.000000000000 20.000000000000 5.500000000000
vertex 204 29.500000000000 20.000000000000 5.500000000000
vertex 205 29.500000000000 20.000000000000 7.000000000000
vertex 206 23.000000000000 20.000000000000 2.500000000000
vertex 207 23.000000000000 20.000000000000 1.000000000000
vertex 208 21.500000000000 20.000000000000 1.000000000000
vertex 209 21.500000000000 20.000000000000 2.500000000000
vertex 210 18.500000000000 20.000000000000 2.500000000000
vertex 211 18.500000000000 20.000000000000 1.000000000000
vertex 212 17.000000000000 20.000000000000 1.000000000000
vertex 213 17.000000000000 20.000000000000 2.500000000000
vertex 214 23.000000000000 20.000000000000 7.000000000000
vertex 215 23.000000000000 20.000000000000 5.500000000000
vertex 216 21.500000000000 20.000000000000 5.500000000000
vertex 217 21.500000000000 20.000000000000 7.000000000000
vertex 218 18.500000000000 20.000000000000 7.000000000000
vertex 219 18.500000000000 20.000000000000 5.500000000000
vertex 220 17.000000000000 20.000000000000 5.500000000000
vertex 221 17.000000000000 20.000000000000 7.000000000000
vertex 222 38.000000000000 0.000000000000 4.500000000000
vertex 223 38.000000000000 0.000000000000 0.000000000000
vertex 224 46.000000000000 0.000000000000 0.000000000000
vertex 225 46.000000000000 0.000000000000 4.500000000000
vertex 226 43.500000000000 0.000000000000 2.500000000000
vertex 227 43.500000000000 0.000000000000 1.000000000000
vertex 228 45.000000000000 0.000000000000 1.000000000000
vertex 229 45.000000000000 0.000000000000 2.500000000000
vertex 230 39.000000000000 0.000000000000 2.500000000000
vertex 231 39.000000000000 0.000000000000 1.000000000000
vertex 232 40.500000000000 0.000000000000 1.000000000000
vertex 233 40.500000000000 0.000000000000 2.500000000000
vertex 234 38.000000000000 0.000000000000 7.500000000000
vertex 235 46.000000000000 0.000000000000 7.500000000000
vertex 236 39.000000000000 0.000000000000 7.000000000000
vertex 237 39.000000000000 0.000000000000 5.500000000000
vertex 238 40.500000000000 0.000000000000 5.500000000000
vertex 239 40.500000000000 0.000000000000 7.000000000000
vertex 240 43.500000000000 0.000000000000 7.000000000000
vertex 241 43.500000000000 0.000000000000 5.500000000000
vertex 242 45.000000000000 0.000000000000 5.500000000000
vertex 243 45.000000000000 0.000000000000 7.000000000000
vertex 244 52.000000000000 0.000000000000 0.000000000000
vertex 245 52.000000000000 0.000000000000 4.500000000000
vertex 246 52.000000000000 1.000000000000 2.500000000000
vertex 247 52.000000000000 1.000000000000 1.000000000000
vertex 248 52.000000000000 2.500000000000 1.000000000000
vertex 249 52.000000000000 2.500000000000 2.500000000000
vertex 250 52.000000000000 3.750000000000 2.500000000000
vertex 251 52.000000000000 3.750000000000 1.000000000000
vertex 252 52.000000000000 5.250000000000 1.000000000000
vertex 253 52.000000000000 5.250000000000 2.500000000000
vertex 254 52.000000000000 6.500000000000 2.500000000000
vertex 255 52.000000000000 6.500000000000 1.000000000000
vertex 256 52.000000000000 8.000000000000 1.000000000000
vertex 257 52.000000000000 8.000000000000 2.500000000000
vertex 258 47.000000000000 0.000000000000 2.500000000000
vertex 259 47.000000000000 0.000000000000 1.000000000000
vertex 260 48.500000000000 0.000000000000 1.000000000000
vertex 261 48.500000000000 0.000000000000 2.500000000000
vertex 262 49.500000000000 0.000000000000 2.500000000000
vertex 263 49.500000000000 0.000000000000 1.000000000000
vertex 264 51.000000000000 0.000000000000 1.000000000000
vertex 265 51.000000000000 0.000000000000 2.500000000000
vertex 266 52.000000000000 0.000000000000 7.500000000000
vertex 267 47.000000000000 0.000000000000 7.000000000000
vertex 268 47.000000000000 0.000000000000 5.500000000000
vertex 269 48.500000000000 0.000000000000 5.500000000000
vertex 270 48.500000000000 0.000000000000 7.000000000000
vertex 271 49.500000000000 0.000000000000 7.000000000000
vertex 272 49.500000000000 0.000000000000 5.500000000000
vertex 273 51.000000000000 0.000000000000 5.500000000000
vertex 274 51.000000000000 0.000000000000 7.000000000000
vertex 275 52.000000000000 6.500000000000 7.000000000000
vertex 276 52.000000000000 6.500000000000 5.500000000000
vertex 277 52.000000000000 8.000000000000 5.500000000000
vertex 278 52.000000000000 8.000000000000 7.000000000000
vertex 279 52.000000000000 1.000000000000 7.000000000000
vertex 280 52.000000000000 1.000000000000 5.500000000000
vertex 281 52.000000000000 2.500000000000 5.500000000000
vertex 282 52.000000000000 2.500000000000 7.000000000000
vertex 283 52.000000000000 3.750000000000 7.000000000000
vertex 284 52.000000000000 3.750000000000 5.500000000000
vertex 285 52.000000000000 5.250000000000 5.500000000000
vertex 286 52.000000000000 5.250000000000 7.000000000000
vertex 287 33.000000000000 0.000000000000 2.500000000000
vertex 288 33.000000000000 0.000000000000 1.000000000000
vertex 289 34.500000000000 0.000000000000 1.000000000000
vertex 290 34.500000000000 0.000000000000 2.500000000000
vertex 291 35.500000000000 0.000000000000 2.500000000000
vertex 292 35.500000000000 0.000000000000 1.000000000000
vertex 293 37.000000000000 0.000000000000 1.000000000000
vertex 294 37.000000000000 0.000000000000 2.500000000000
vertex 295 35.500000000000 0.000000000000 7.000000000000
vertex 296 35.500000000000 0.000000000000 5.500000000000
vertex 297 37.000000000000 0.000000000000 5.500000000000
vertex 298 37.000000000000 0.000000000000 7.000000000000
vertex 299 33.000000000000 0.000000000000 7.000000000000
vertex 300 33.000000000000 0.000000000000 5.500000000000
vertex 301 34.500000000000 0.000000000000 5.500000000000
vertex 302 34.500000000000 0.000000000000 7.000000000000
vertex 303 52.000000000000 18.000000000000 4.500000000000
vertex 304 52.000000000000 18.000000000000 0.000000000000
vertex 305 52.000000000000 25.000000000000 0.000000000000
vertex 306 52.000000000000 25.000000000000 4.500000000000
vertex 307 52.000000000000 22.500000000000 2.500000000000
vertex 308 52.000000000000 22.500000000000 1.000000000000
vertex 309 52.000000000000 24.000000000000 1.000000000000
vertex 310 52.000000000000 24.000000000000 2.500000000000
vertex 311 52.000000000000 19.000000000000 2.500000000000
vertex 312 52.000000000000 19.000000000000 1.000000000000
vertex 313 52.000000000000 20.500000000000 1.000000000000
vertex 314 52.000000000000 20.500000000000 2.500000000000
vertex 315 52.000000000000 25.000000000000 7.500000000000
vertex 316 52.000000000000 18.000000000000 7.500000000000
vertex 317 52.000000000000 22.500000000000 7.000000000000
vertex 318 52.000000000000 22.500000000000 5.500000000000
vertex 319 52.000000000000 24.000000000000 5.500000000000
vertex 320 52.000000000000 24.000000000000 7.000000000000
vertex 321 52.000000000000 19.000000000000 7.000000000000
vertex 322 52.000000000000 19.000000000000 5.500000000000
vertex 323 52.000000000000 20.500000000000 5.500000000000
vertex 324 52.000000000000 20.500000000000 7.000000000000
vertex 325 32.000000000000 25.000000000000 7.500000000000
vertex 326 32.000000000000 25.000000000000 4.500000000000
vertex 327 32.000000000000 24.000000000000 7.000000000000
vertex 328 32.000000000000 24.000000000000 5.500000000000
vertex 329 32.000000000000 22.500000000000 5.500000000000
vertex 330 32.000000000000 22.500000000000 7.000000000000
vertex 331 32.000000000000 25.000000000000 0.000000000000
vertex 332 32.000000000000 24.000000000000 2.500000000000
vertex 333 32.000000000000 24.000000000000 1.000000000000
vertex 334 32.000000000000 22.500000000000 1.000000000000
vertex 335 32.000000000000 22.500000000000 2.500000000000
vertex 336 52.000000000000 12.000000000000 7.000000000000
vertex 337 52.000000000000 12.000000000000 5.500000000000
vertex 338 52.000000000000 13.500000000000 5.500000000000
vertex 339 52.000000000000 13.500000000000 7.000000000000
vertex 340 52.000000000000 15.500000000000 7.000000000000
vertex 341 52.000000000000 15.500000000000 5.500000000000
vertex 342 52.000000000000 17.000000000000 5.500000000000
vertex 343 52.000000000000 17.000000000000 7.000000000000
vertex 344 52.000000000000 15.500000000000 2.500000000000
vertex 345 52.000000000000 15.500000000000 1.000000000000
vertex 346 52.000000000000 17.000000000000 1.000000000000
vertex 347 52.000000000000 17.000000000000 2.500000000000
vertex 348 52.000000000000 12.000000000000 2.500000000000
vertex 349 52.000000000000 12.000000000000 1.000000000000
vertex 350 52.000000000000 13.500000000000 1.000000000000
vertex 351 52.000000000000 13.500000000000 2.500000000000
vertex 352 52.000000000000 32.000000000000 7.500000000000
vertex 353 52.000000000000 32.000000000000 4.500000000000
vertex 354 52.000000000000 26.000000000000 7.000000000000
vertex 355 52.000000000000 26.000000000000 5.500000000000
vertex 356 52.000000000000 27.500000000000 5.500000000000
vertex 357 52.000000000000 27.500000000000 7.000000000000
vertex 358 52.000000000000 29.500000000000 7.000000000000
vertex 359 52.000000000000 29.500000000000 5.500000000000
vertex 360 52.000000000000 31.000000000000 5.500000000000
vertex 361 52.000000000000 31.000000000000 7.000000000000
vertex 362 52.000000000000 32.000000000000 0.000000000000
vertex 363 52.000000000000 29.500000000000 2.500000000000
vertex 364 52.000000000000 29.500000000000 1.000000000000
vertex 365 52.000000000000 31.000000000000 1.000000000000
vertex 366 52.000000000000 31.000000000000 2.500000000000
vertex 367 52.000000000000 26.000000000000 2.500000000000
vertex 368 52.000000000000 26.000000000000 1.000000000000
vertex 369 52.000000000000 27.500000000000 1.000000000000
vertex 370 52.000000000000 27.500000000000 2.500000000000
vertex 371 32.000000000000 32.000000000000 4.500000000000
vertex 372 32.000000000000 32.000000000000 0.000000000000
vertex 373 32.000000000000 27.500000000000 2.500000000000
vertex 374 32.000000000000 27.500000000000 1.000000000000
vertex 375 32.000000000000 26.000000000000 1.000000000000
vertex 376 32.000000000000 26.000000000000 2.500000000000
vertex 377 32.000000000000 31.000000000000 2.500000000000
vertex 378 32.000000000000 31.000000000000 1.000000000000
vertex 379 32.000000000000 29.500000000000 1.000000000000
vertex 380 32.000000000000 29.500000000000 2.500000000000
vertex 381 32.000000000000 32.000000000000 7.500000000000
vertex 382 32.000000000000 31.000000000000 7.000000000000
vertex 383 32.000000000000 31.000000000000 5.500000000000
vertex 384 32.000000000000 29.500000000000 5.500000000000
vertex 385 32.000000000000 29.500000000000 7.000000000000
vertex 386 32.000000000000 27.500000000000 7.000000000000
vertex 387 32.000000000000 27.500000000000 5.500000000000
vertex 388 32.000000000000 26.000000000000 5.500000000000
vertex 389 32.000000000000 26.000000000000 7.000000000000
vertex 390 52.000000000000 18.000000000000 10.500000000000
vertex 391 43.000000000000 18.000000000000 10.500000000000
vertex 392 43.000000000000 11.000000000000 10.500000000000
vertex 393 52.000000000000 11.000000000000 10.500000000000
vertex 394 52.000000000000 15.500000000000 10.000000000000
vertex 395 52.000000000000 15.500000000000 8.500000000000
vertex 396 52.000000000000 17.000000000000 8.500000000000
vertex 397 52.000000000000 17.000000000000 10.000000000000
vertex 398 52.000000000000 12.000000000000 10.000000000000
vertex 399 52.000000000000 12.000000000000 8.500000000000
vertex 400 52.000000000000 13.500000000000 8.500000000000
vertex 401 52.000000000000 13.500000000000 10.000000000000
vertex 402 8.000000000000 20.000000000000 10.500000000000
vertex 403 0.000000000000 20.000000000000 10.500000000000
vertex 404 2.500000000000 20.000000000000 10.000000000000
vertex 405 2.500000000000 20.000000000000 8.500000000000
vertex 406 1.000000000000 20.000000000000 8.500000000000
vertex 407 1.000000000000 20.000000000000 10.000000000000
vertex 408 7.000000000000 20.000000000000 10.000000000000
vertex 409 7.000000000000 20.000000000000 8.500000000000
vertex 410 5.500000000000 20.000000000000 8.500000000000
vertex 411 5.500000000000 20.000000000000 10.000000000000
vertex 412 0.000000000000 11.000000000000 10.500000000000
vertex 413 8.000000000000 11.000000000000 10.500000000000
vertex 414 52.000000000000 32.000000000000 10.500000000000
vertex 415 43.000000000000 32.000000000000 10.500000000000
vertex 416 43.000000000000 25.000000000000 10.500000000000
vertex 417 52.000000000000 25.000000000000 10.500000000000
vertex 418 52.000000000000 29.500000000000 10.000000000000
vertex 419 52.000000000000 29.500000000000 8.500000000000
vertex 420 52.000000000000 31.000000000000 8.500000000000
vertex 421 52.000000000000 31.000000000000 10.000000000000
vertex 422 52.000000000000 26.000000000000 10.000000000000
vertex 423 52.000000000000 26.000000000000 8.500000000000
vertex 424 52.000000000000 27.500000000000 8.500000000000
vertex 425 52.000000000000 27.500000000000 10.000000000000
vertex 426 41.000000000000 32.000000000000 10.500000000000
vertex 427 32.000000000000 32.000000000000 10.500000000000
vertex 428 32.000000000000 25.000000000000 10.500000000000
vertex 429 32.000000000000 27.500000000000 10.000000000000
vertex 430 32.000000000000 27.500000000000 8.500000000000
vertex 431 32.000000000000 26.000000000000 8.500000000000
vertex 432 32.000000000000 26.000000000000 10.000000000000
vertex 433 32.000000000000 31.000000000000 10.000000000000
vertex 434 32.000000000000 31.000000000000 8.500000000000
vertex 435 32.000000000000 29.500000000000 8.500000000000
vertex 436 32.000000000000 29.500000000000 10.000000000000
vertex 437 41.000000000000 25.000000000000 10.500000000000
vertex 438 24.000000000000 9.000000000000 10.500000000000
vertex 439 24.000000000000 0.000000000000 10.500000000000
vertex 440 32.000000000000 0.000000000000 10.500000000000
vertex 441 32.000000000000 9.000000000000 10.500000000000
vertex 442 29.500000000000 0.000000000000 10.000000000000
vertex 443 29.500000000000 0.000000000000 8.500000000000
vertex 444 31.000000000000 0.000000000000 8.500000000000
vertex 445 31.000000000000 0.000000000000 10.000000000000
vertex 446 25.000000000000 0.000000000000 10.000000000000
vertex 447 25.000000000000 0.000000000000 8.500000000000
vertex 448 26.500000000000 0.000000000000 8.500000000000
vertex 449 26.500000000000 0.000000000000 10.000000000000
vertex 450 16.000000000000 11.000000000000 10.500000000000
vertex 451 16.000000000000 20.000000000000 10.500000000000
vertex 452 15.000000000000 20.000000000000 10.000000000000
vertex 453 15.000000000000 20.000000000000 8.500000000000
vertex 454 13.500000000000 20.000000000000 8.500000000000
vertex 455 13.500000000000 20.000000000000 10.000000000000
vertex 456 10.500000000000 20.000000000000 10.000000000000
vertex 457 10.500000000000 20.000000000000 8.500000000000
vertex 458 9.000000000000 20.000000000000 8.500000000000
vertex 459 9.000000000000 20.000000000000 10.000000000000
vertex 460 32.000000000000 11.000000000000 10.500000000000
vertex 461 41.000000000000 11.000000000000 10.500000000000
vertex 462 32.000000000000 18.000000000000 10.500000000000
vertex 463 41.000000000000 18.000000000000 10.500000000000
vertex 464 32.000000000000 20.000000000000 10.500000000000
vertex 465 32.000000000000 24.000000000000 10.000000000000
vertex 466 32.000000000000 24.000000000000 8.500000000000
vertex 467 32.000000000000 22.500000000000 8.500000000000
vertex 468 32.000000000000 22.500000000000 10.000000000000
vertex 469 0.000000000000 9.000000000000 10.500000000000
vertex 470 0.000000000000 0.000000000000 10.500000000000
vertex 471 8.000000000000 0.000000000000 10.500000000000
vertex 472 8.000000000000 9.000000000000 10.500000000000
vertex 473 5.500000000000 0.000000000000 10.000000000000
vertex 474 5.500000000000 0.000000000000 8.500000000000
vertex 475 7.000000000000 0.000000000000 8.500000000000
vertex 476 7.000000000000 0.000000000000 10.000000000000
vertex 477 1.000000000000 0.000000000000 10.000000000000
vertex 478 1.000000000000 0.000000000000 8.500000000000
vertex 479 2.500000000000 0.000000000000 8.500000000000
vertex 480 2.500000000000 0.000000000000 10.000000000000
vertex 481 16.000000000000 9.000000000000 10.500000000000
vertex 482 16.000000000000 0.000000000000 10.500000000000
vertex 483 21.500000000000 0.000000000000 10.000000000000
vertex 484 21.500000000000 0.000000000000 8.500000000000
vertex 485 23.000000000000 0.000000000000 8.500000000000
vertex 486 23.000000000000 0.000000000000 10.000000000000
vertex 487 17.000000000000 0.000000000000 10.000000000000
vertex 488 17.000000000000 0.000000000000 8.500000000000
vertex 489 18.500000000000 0.000000000000 8.500000000000
vertex 490 18.500000000000 0.000000000000 10.000000000000
vertex 491 52.000000000000 19.000000000000 10.000000000000
vertex 492 52.000000000000 19.000000000000 8.500000000000
vertex 493 52.000000000000 20.500000000000 8.500000000000
vertex 494 52.000000000000 20.500000000000 10.000000000000
vertex 495 52.000000000000 22.500000000000 10.000000000000
vertex 496 52.000000000000 22.500000000000 8.500000000000
vertex 497 52.000000000000 24.000000000000 8.500000000000
vertex 498 52.000000000000 24.000000000000 10.000000000000
vertex 499 24.000000000000 20.000000000000 10.500000000000
vertex 500 24.000000000000 11.000000000000 10.500000000000
vertex 501 31.000000000000 20.000000000000 10.000000000000
vertex 502 31.000000000000 20.000000000000 8.500000000000
vertex 503 29.500000000000 20.000000000000 8.500000000000
vertex 504 29.500000000000 20.000000000000 10.000000000000
vertex 505 26.500000000000 20.000000000000 10.000000000000
vertex 506 26.500000000000 20.000000000000 8.500000000000
vertex 507 25.000000000000 20.000000000000 8.500000000000
vertex 508 25.000000000000 20.000000000000 10.000000000000
vertex 509 9.000000000000 0.000000000000 10.000000000000
vertex 510 9.000000000000 0.000000000000 8.500000000000
vertex 511 10.500000000000 0.000000000000 8.500000000000
vertex 512 10.500000000000 0.000000000000 10.000000000000
vertex 513 13.500000000000 0.000000000000 10.000000000000
vertex 514 13.500000000000 0.000000000000 8.500000000000
vertex 515 15.000000000000 0.000000000000 8.500000000000
vertex 516 15.000000000000 0.000000000000 10.000000000000
vertex 517 23.000000000000 20.000000000000 10.000000000000
vertex 518 23.000000000000 20.000000000000 8.500000000000
vertex 519 21.500000000000 20.000000000000 8.500000000000
vertex 520 21.500000000000 20.000000000000 10.000000000000
vertex 521 18.500000000000 20.000000000000 10.000000000000
vertex 522 18.500000000000 20.000000000000 8.500000000000
vertex 523 17.000000000000 20.000000000000 8.500000000000
vertex 524 17.000000000000 20.000000000000 10.000000000000
vertex 525 52.000000000000 9.000000000000 10.500000000000
vertex 526 38.000000000000 9.000000000000 10.500000000000
vertex 527 46.000000000000 9.000000000000 10.500000000000
vertex 528 38.000000000000 0.000000000000 10.500000000000
vertex 529 46.000000000000 0.000000000000 10.500000000000
vertex 530 39.000000000000 0.000000000000 10.000000000000
vertex 531 39.000000000000 0.000000000000 8.500000000000
vertex 532 40.500000000000 0.000000000000 8.500000000000
vertex 533 40.500000000000 0.000000000000 10.000000000000
vertex 534 43.500000000000 0.000000000000 10.000000000000
vertex 535 43.500000000000 0.000000000000 8.500000000000
vertex 536 45.000000000000 0.000000000000 8.500000000000
vertex 537 45.000000000000 0.000000000000 10.000000000000
vertex 538 33.000000000000 0.000000000000 10.000000000000
vertex 539 33.000000000000 0.000000000000 8.500000000000
vertex 540 34.500000000000 0.000000000000 8.500000000000
vertex 541 34.500000000000 0.000000000000 10.000000000000
vertex 542 35.500000000000 0.000000000000 10.000000000000
vertex 543 35.500000000000 0.000000000000 8.500000000000
vertex 544 37.000000000000 0.000000000000 8.500000000000
vertex 545 37.000000000000 0.000000000000 10.000000000000
vertex 546 52.000000000000 0.000000000000 10.500000000000
vertex 547 52.000000000000 3.750000000000 10.000000000000
vertex 548 52.000000000000 3.750000000000 8.500000000000
vertex 549 52.000000000000 5.250000000000 8.500000000000
vertex 550 52.000000000000 5.250000000000 10.000000000000
vertex 551 52.000000000000 1.000000000000 10.000000000000
vertex 552 52.000000000000 1.000000000000 8.500000000000
vertex 553 52.000000000000 2.500000000000 8.500000000000
vertex 554 52.000000000000 2.500000000000 10.000000000000
vertex 555 52.000000000000 6.500000000000 10.000000000000
vertex 556 52.000000000000 6.500000000000 8.500000000000
vertex 557 52.000000000000 8.000000000000 8.500000000000
vertex 558 52.000000000000 8.000000000000 10.000000000000
vertex 559 49.500000000000 0.000000000000 10.000000000000
vertex 560 49.500000000000 0.000000000000 8.500000000000
vertex 561 51.000000000000 0.000000000000 8.500000000000
vertex 562 51.000000000000 0.000000000000 10.000000000000
vertex 563 47.000000000000 0.000000000000 10.000000000000
vertex 564 47.000000000000 0.000000000000 8.500000000000
vertex 565 48.500000000000 0.000000000000 8.500000000000
vertex 566 48.500000000000 0.000000000000 10.000000000000
vertex 567 32.000000000000 11.000000000000 13.500000000000
vertex 568 32.000000000000 9.000000000000 13.500000000000
vertex 569 41.000000000000 32.000000000000 13.500000000000
vertex 570 41.000000000000 25.000000000000 13.500000000000
vertex 571 38.000000000000 9.000000000000 13.500000000000
vertex 572 46.000000000000 9.000000000000 13.500000000000
vertex 573 43.000000000000 11.000000000000 13.500000000000
vertex 574 43.000000000000 18.000000000000 13.500000000000
vertex 575 43.000000000000 25.000000000000 13.500000000000
vertex 576 41.000000000000 18.000000000000 13.500000000000
vertex 577 43.000000000000 32.000000000000 13.500000000000
vertex 578 41.000000000000 11.000000000000 13.500000000000
vertex 579 52.000000000000 9.000000000000 13.500000000000
vertex 580 52.000000000000 11.000000000000 13.500000000000
vertex 581 52.000000000000 25.000000000000 13.500000000000
vertex 582 52.000000000000 32.000000000000 13.500000000000
vertex 583 52.000000000000 26.000000000000 13.000000000000
vertex 584 52.000000000000 26.000000000000 11.500000000000
vertex 585 52.000000000000 27.500000000000 11.500000000000
vertex 586 52.000000000000 27.500000000000 13.000000000000
vertex 587 52.000000000000 29.500000000000 13.000000000000
vertex 588 52.000000000000 29.500000000000 11.500000000000
vertex 589 52.000000000000 31.000000000000 11.500000000000
vertex 590 52.000000000000 31.000000000000 13.000000000000
vertex 591 38.000000000000 0.000000000000 13.500000000000
vertex 592 32.000000000000 0.000000000000 13.500000000000
vertex 593 32.000000000000 8.000000000000 13.000000000000
vertex 594 32.000000000000 8.000000000000 11.500000000000
vertex 595 32.000000000000 6.500000000000 11.500000000000
vertex 596 32.000000000000 6.500000000000 13.000000000000
vertex 597 32.000000000000 5.250000000000 13.000000000000
vertex 598 32.000000000000 5.250000000000 11.500000000000
vertex 599 32.000000000000 3.750000000000 11.500000000000
vertex 600 32.000000000000 3.750000000000 13.000000000000
vertex 601 32.000000000000 2.500000000000 13.000000000000
vertex 602 32.000000000000 2.500000000000 11.500000000000
vertex 603 32.000000000000 1.000000000000 11.500000000000
vertex 604 32.000000000000 1.000000000000 13.000000000000
vertex 605 33.000000000000 0.000000000000 13.000000000000
vertex 606 33.000000000000 0.000000000000 11.500000000000
vertex 607 34.500000000000 0.000000000000 11.500000000000
vertex 608 34.500000000000 0.000000000000 13.000000000000
vertex 609 35.500000000000 0.000000000000 13.000000000000
vertex 610 35.500000000000 0.000000000000 11.500000000000
vertex 611 37.000000000000 0.000000000000 11.500000000000
vertex 612 37.000000000000 0.000000000000 13.000000000000
vertex 613 46.000000000000 0.000000000000 13.500000000000
vertex 614 52.000000000000 0.000000000000 13.500000000000
vertex 615 49.500000000000 0.000000000000 13.000000000000
vertex 616 49.500000000000 0.000000000000 11.500000000000
vertex 617 51.000000000000 0.000000000000 11.500000000000
vertex 618 51.000000000000 0.000000000000 13.000000000000
vertex 619 47.000000000000 0.000000000000 13.000000000000
vertex 620 47.000000000000 0.000000000000 11.500000000000
vertex 621 48.500000000000 0.000000000000 11.500000000000
vertex 622 48.500000000000 0.000000000000 13.000000000000
vertex 623 52.000000000000 6.500000000000 13.000000000000
vertex 624 52.000000000000 6.500000000000 11.500000000000
vertex 625 52.000000000000 8.000000000000 11.500000000000
vertex 626 52.000000000000 8.000000000000 13.000000000000
vertex 627 52.000000000000 1.000000000000 13.000000000000
vertex 628 52.000000000000 1.000000000000 11.500000000000
vertex 629 52.000000000000 2.500000000000 11.500000000000
vertex 630 52.000000000000 2.500000000000 13.000000000000
vertex 631 52.000000000000 3.750000000000 13.000000000000
vertex 632 52.000000000000 3.750000000000 11.500000000000
vertex 633 52.000000000000 5.250000000000 11.500000000000
vertex 634 52.000000000000 5.250000000000 13.000000000000
vertex 635 32.000000000000 32.000000000000 13.500000000000
vertex 636 32.000000000000 25.000000000000 13.500000000000
vertex 637 32.000000000000 31.000000000000 13.000000000000
vertex 638 32.000000000000 31.000000000000 11.500000000000
vertex 639 32.000000000000 29.500000000000 11.500000000000
vertex 640 32.000000000000 29.500000000000 13.000000000000
vertex 641 32.000000000000 27.500000000000 13.000000000000
vertex 642 32.000000000000 27.500000000000 11.500000000000
vertex 643 32.000000000000 26.000000000000 11.500000000000
vertex 644 32.000000000000 26.000000000000 13.000000000000
vertex 645 43.500000000000 0.000000000000 13.000000000000
vertex 646 43.500000000000 0.000000000000 11.500000000000
vertex 647 45.000000000000 0.000000000000 11.500000000000
vertex 648 45.000000000000 0.000000000000 13.000000000000
vertex 649 39.000000000000 0.000000000000 13.000000000000
vertex 650 39.000000000000 0.000000000000 11.500000000000
vertex 651 40.500000000000 0.000000000000 11.500000000000
vertex 652 40.500000000000 0.000000000000 13.000000000000
vertex 653 52.000000000000 18.000000000000 13.500000000000
vertex 654 52.000000000000 15.500000000000 13.000000000000
vertex 655 52.000000000000 15.500000000000 11.500000000000
vertex 656 52.000000000000 17.000000000000 11.500000000000
vertex 657 52.000000000000 17.000000000000 13.000000000000
vertex 658 52.000000000000 12.000000000000 13.000000000000
vertex 659 52.000000000000 12.000000000000 11.500000000000
vertex 660 52.000000000000 13.500000000000 11.500000000000
vertex 661 52.000000000000 13.500000000000 13.000000000000
vertex 662 52.000000000000 22.500000000000 13.000000000000
vertex 663 52.000000000000 22.500000000000 11.500000000000
vertex 664 52.000000000000 24.000000000000 11.500000000000
vertex 665 52.000000000000 24.000000000000 13.000000000000
vertex 666 52.000000000000 19.000000000000 13.000000000000
vertex 667 52.000000000000 19.000000000000 11.500000000000
vertex 668 52.000000000000 20.500000000000 11.500000000000
vertex 669 52.000000000000 20.500000000000 13.000000000000
vertex 670 32.000000000000 18.000000000000 13.500000000000
vertex 671 32.000000000000 13.500000000000 13.000000000000
vertex 672 32.000000000000 13.500000000000 11.500000000000
vertex 673 32.000000000000 12.000000000000 11.500000000000
vertex 674 32.000000000000 12.000000000000 13.000000000000
vertex 675 32.000000000000 17.000000000000 13.000000000000
vertex 676 32.000000000000 17.000000000000 11.500000000000
vertex 677 32.000000000000 15.500000000000 11.500000000000
vertex 678 32.000000000000 15.500000000000 13.000000000000
vertex 679 32.000000000000 24.000000000000 13.000000000000
vertex 680 32.000000000000 24.000000000000 11.500000000000
vertex 681 32.000000000000 22.500000000000 11.500000000000
vertex 682 32.000000000000 22.500000000000 13.000000000000
vertex 683 32.000000000000 20.500000000000 13.000000000000
vertex 684 32.000000000000 20.500000000000 11.500000000000
vertex 685 32.000000000000 19.000000000000 11.500000000000
vertex 686 32.000000000000 19.000000000000 13.000000000000
vertex 687 52.000000000000 25.000000000000 16.500000000000
vertex 688 43.000000000000 25.000000000000 16.500000000000
vertex 689 43.000000000000 18.000000000000 16.500000000000
vertex 690 52.000000000000 18.000000000000 16.500000000000
vertex 691 52.000000000000 19.000000000000 16.000000000000
vertex 692 52.000000000000 19.000000000000 14.500000000000
vertex 693 52.000000000000 20.500000000000 14.500000000000
vertex 694 52.000000000000 20.500000000000 16.000000000000
vertex 695 52.000000000000 22.500000000000 16.000000000000
vertex 696 52.000000000000 22.500000000000 14.500000000000
vertex 697 52.000000000000 24.000000000000 14.500000000000
vertex 698 52.000000000000 24.000000000000 16.000000000000
vertex 699 43.000000000000 32.000000000000 16.500000000000
vertex 700 41.000000000000 32.000000000000 16.500000000000
vertex 701 46.000000000000 9.000000000000 16.500000000000
vertex 702 52.000000000000 9.000000000000 16.500000000000
vertex 703 41.000000000000 11.000000000000 16.500000000000
vertex 704 32.000000000000 11.000000000000 16.500000000000
vertex 705 32.000000000000 9.000000000000 16.500000000000
vertex 706 52.000000000000 11.000000000000 16.500000000000
vertex 707 43.000000000000 11.000000000000 16.500000000000
vertex 708 38.000000000000 9.000000000000 16.500000000000
vertex 709 41.000000000000 18.000000000000 16.500000000000
vertex 710 41.000000000000 25.000000000000 16.500000000000
vertex 711 46.000000000000 0.000000000000 16.500000000000
vertex 712 52.000000000000 0.000000000000 16.500000000000
vertex 713 52.000000000000 1.000000000000 16.000000000000
vertex 714 52.000000000000 1.000000000000 14.500000000000
vertex 715 52.000000000000 2.500000000000 14.500000000000
vertex 716 52.000000000000 2.500000000000 16.000000000000
vertex 717 52.000000000000 6.500000000000 16.000000000000
vertex 718 52.000000000000 6.500000000000 14.500000000000
vertex 719 52.000000000000 8.000000000000 14.500000000000
vertex 720 52.000000000000 8.000000000000 16.000000000000
vertex 721 52.000000000000 3.750000000000 16.000000000000
vertex 722 52.000000000000 3.750000000000 14.500000000000
vertex 723 52.000000000000 5.250000000000 14.500000000000
vertex 724 52.000000000000 5.250000000000 16.000000000000
vertex 725 49.500000000000 0.000000000000 16.000000000000
vertex 726 49.500000000000 0.000000000000 14.500000000000
vertex 727 51.000000000000 0.000000000000 14.500000000000
vertex 728 51.000000000000 0.000000000000 16.000000000000
vertex 729 47.000000000000 0.000000000000 16.000000000000
vertex 730 47.000000000000 0.000000000000 14.500000000000
vertex 731 48.500000000000 0.000000000000 14.500000000000
vertex 732 48.500000000000 0.000000000000 16.000000000000
vertex 733 32.000000000000 0.000000000000 16.500000000000
vertex 734 32.000000000000 2.500000000000 16.000000000000
vertex 735 32.000000000000 2.500000000000 14.500000000000
vertex 736 32.000000000000 1.000000000000 14.500000000000
vertex 737 32.000000000000 1.000000000000 16.000000000000
vertex 738 32.000000000000 5.250000000000 16.000000000000
vertex 739 32.000000000000 5.250000000000 14.500000000000
vertex 740 32.000000000000 3.750000000000 14.500000000000
vertex 741 32.000000000000 3.750000000000 16.000000000000
vertex 742 32.000000000000 8.000000000000 16.000000000000
vertex 743 32.000000000000 8.000000000000 14.500000000000
vertex 744 32.000000000000 6.500000000000 14.500000000000
vertex 745 32.000000000000 6.500000000000 16.000000000000
vertex 746 38.000000000000 0.000000000000 16.500000000000
vertex 747 33.000000000000 0.000000000000 16.000000000000
vertex 748 33.000000000000 0.000000000000 14.500000000000
vertex 749 34.500000000000 0.000000000000 14.500000000000
vertex 750 34.500000000000 0.000000000000 16.000000000000
vertex 751 35.500000000000 0.000000000000 16.000000000000
vertex 752 35.500000000000 0.000000000000 14.500000000000
vertex 753 37.000000000000 0.000000000000 14.500000000000
vertex 754 37.000000000000 0.000000000000 16.000000000000
vertex 755 52.000000000000 12.000000000000 16.000000000000
vertex 756 52.000000000000 12.000000000000 14.500000000000
vertex 757 52.000000000000 13.500000000000 14.500000000000
vertex 758 52.000000000000 13.500000000000 16.000000000000
vertex 759 52.000000000000 15.500000000000 16.000000000000
vertex 760 52.000000000000 15.500000000000 14.500000000000
vertex 761 52.000000000000 17.000000000000 14.500000000000
vertex 762 52.000000000000 17.000000000000 16.000000000000
vertex 763 43.500000000000 0.000000000000 16.000000000000
vertex 764 43.500000000000 0.000000000000 14.500000000000
vertex 765 45.000000000000 0.000000000000 14.500000000000
vertex 766 45.000000000000 0.000000000000 16.000000000000
vertex 767 39.000000000000 0.000000000000 16.000000000000
vertex 768 39.000000000000 0.000000000000 14.500000000000
vertex 769 40.500000000000 0.000000000000 14.500000000000
vertex 770 40.500000000000 0.000000000000 16.000000000000
vertex 771 52.000000000000 32.000000000000 16.500000000000
vertex 772 52.000000000000 26.000000000000 16.000000000000
vertex 773 52.000000000000 26.000000000000 14.500000000000
vertex 774 52.000000000000 27.500000000000 14.500000000000
vertex 775 52.000000000000 27.500000000000 16.000000000000
vertex 776 52.000000000000 29.500000000000 16.000000000000
vertex 777 52.000000000000 29.500000000000 14.500000000000
vertex 778 52.000000000000 31.000000000000 14.500000000000
vertex 779 52.000000000000 31.000000000000 16.000000000000
vertex 780 32.000000000000 32.000000000000 16.500000000000
vertex 781 32.000000000000 25.000000000000 16.500000000000
vertex 782 32.000000000000 27.500000000000 16.000000000000
vertex 783 32.000000000000 27.500000000000 14.500000000000
vertex 784 32.000000000000 26.000000000000 14.500000000000
vertex 785 32.000000000000 26.000000000000 16.000000000000
vertex 786 32.000000000000 31.000000000000 16.000000000000
vertex 787 32.000000000000 31.000000000000 14.500000000000
vertex 788 32.000000000000 29.500000000000 14.500000000000
vertex 789 32.000000000000 29.500000000000 16.000000000000
vertex 790 32.000000000000 18.000000000000 16.500000000000
vertex 791 32.000000000000 24.000000000000 16.000000000000
vertex 792 32.000000000000 24.000000000000 14.500000000000
vertex 793 32.000000000000 22.500000000000 14.500000000000
vertex 794 32.000000000000 22.500000000000 16.000000000000
vertex 795 32.000000000000 20.500000000000 16.000000000000
vertex 796 32.000000000000 20.500000000000 14.500000000000
vertex 797 32.000000000000 19.000000000000 14.500000000000
vertex 798 32.000000000000 19.000000000000 16.000000000000
vertex 799 32.000000000000 13.500000000000 16.000000000000
vertex 800 32.000000000000 13.500000000000 14.500000000000
vertex 801 32.000000000000 12.000000000000 14.500000000000
vertex 802 32.000000000000 12.000000000000 16.000000000000
vertex 803 32.000000000000 17.000000000000 16.000000000000
vertex 804 32.000000000000 17.000000000000 14.500000000000
vertex 805 32.000000000000 15.500000000000 14.500000000000
vertex 806 32.000000000000 15.500000000000 16.000000000000
vertex 807 52.000000000000 0.000000000000 -3.000000000000
vertex 808 52.000000000000 32.000000000000 -3.000000000000
vertex 809 0.000000000000 32.000000000000 -3.000000000000
vertex 810 0.000000000000 32.000000000000 0.000000000000
vertex 811 0.000000000000 0.000000000000 -3.000000000000


zone RC-Side-F0-1
wall 1 1 2 3 4
wall 2 13 14 15 16
floor 3 2 17 11 10
wall 4 16 15 18 19
wall 5 8 7 10 9
ceiling 6 9 12 20 1
wall 7 12 11 14 13
wall 8 19 18 17 20
wall 9 20 17 2 1
wall 10 5 6 7 8
wall 11 4 3 6 5
wall 12 9 10 11 12

zone RC-Side-F1-1
wall 13 21 16 19 22
floor 14 1 20 12 9
wall 15 23 5 8 24
wall 16 25 13 16 21
wall 17 24 8 9 26
ceiling 18 26 27 28 29
wall 19 29 1 4 30
wall 20 28 20 1 29
wall 21 26 9 12 27
wall 22 30 4 5 23
wall 23 27 12 13 25
wall 24 22 19 20 28

zone RC-Main-F0-1
wall 25 31 32 33 34
wall 26 20 17 35 36
wall 27 37 38 39 40
wall 28 41 42 43 44
wall 29 40 39 45 46
wall 30 47 48 38 37
wall 31 44 43 49 50
wall 32 50 49 48 47
wall 33 1 2 17 20
wall 34 34 33 42 41
floor 35 48 42 33 32 17 2 45 38
wall 36 46 45 2 1
ceiling 37 37 46 1 20 31 34 41 47
wall 38 36 35 51 52
wall 39 52 51 32 31

zone RC-Main-F1-1
wall 40 53 31 34 54
wall 41 55 47 37 56
wall 42 28 20 36 57
wall 43 58 50 47 55
floor 44 47 41 34 31 20 1 46 37
wall 45 57 36 52 59
wall 46 60 40 46 61
wall 47 56 37 40 60
ceiling 48 56 61 29 28 53 54 62 55
wall 49 61 46 1 29
wall 50 29 1 20 28
wall 51 62 41 44 63
wall 52 63 44 50 58
wall 53 54 34 41 62
wall 54 59 52 31 53

zone R-Side-F0-2
wall 55 64 65 15 16
floor 56 15 65 66 14
wall 57 67 66 65 64
window 61 68 69 70 71
window 62 72 73 74 75
ceiling 58 13 67 64 16
wall 59 13 14 66 67
wall 60 16 15 14 13

zone R-Side-F1-2
floor 63 16 64 67 13
wall 64 25 13 67 76
wall 65 77 64 16 21
wall 66 21 16 13 25
ceiling 67 25 76 77 21
wall 68 76 67 64 77
window 69 78 79 80 81
window 70 82 83 84 85

zone R-Side-F1-7
ceiling 71 86 24 23 87
wall 72 23 5 88 87
floor 73 88 5 8 89
wall 74 87 88 89 86
window 77 90 91 92 93
window 78 94 95 96 97
wall 75 24 8 5 23
wall 76 86 89 8 24

zone R-Side-F0-7
floor 79 98 6 7 99
wall 80 8 7 6 5
wall 81 5 6 98 88
wall 82 89 99 7 8
wall 83 88 98 99 89
window 85 100 101 102 103
window 86 104 105 106 107
ceiling 84 89 8 5 88

zone R-Side-F0-3
wall 87 19 18 15 16
floor 88 18 108 65 15
wall 89 109 108 18 19
wall 90 64 65 108 109
window 93 110 111 112 113
window 94 114 115 116 117
wall 91 16 15 65 64
ceiling 92 16 64 109 19

zone R-Side-F1-3
wall 95 22 19 16 21
wall 96 118 109 19 22
wall 97 77 64 109 118
window 101 119 120 121 122
window 102 123 124 125 126
floor 98 19 109 64 16
ceiling 99 21 77 118 22
wall 100 21 16 64 77

zone R-Side-F1-4
wall 103 118 109 127 128
window 109 129 130 131 132
window 110 133 134 135 136
wall 104 28 20 19 22
wall 105 128 127 20 28
floor 106 20 127 109 19
wall 107 22 19 109 118
ceiling 108 22 118 128 28

zone R-Side-F0-4
wall 111 19 18 108 109
wall 112 127 137 17 20
ceiling 113 19 109 127 20
floor 114 17 137 108 18
wall 115 109 108 137 127
window 117 138 139 140 141
window 118 142 143 144 145
wall 116 20 17 18 19

zone R-Side-F1-1
wall 119 76 67 13 25
wall 120 25 13 12 27
ceiling 121 27 146 76 25
floor 122 13 67 147 12
wall 123 146 147 67 76
window 125 148 149 150 151
window 126 152 153 154 155
wall 124 27 12 147 146

zone R-Side-F0-1
wall 127 147 156 66 67
window 133 157 158 159 160
window 134 161 162 163 164
wall 128 12 11 156 147
wall 129 13 14 11 12
wall 130 67 66 14 13
ceiling 131 12 147 67 13
floor 132 14 66 156 11

zone R-Side-F1-8
wall 135 26 9 8 24
ceiling 136 165 26 24 86
wall 137 165 166 9 26
floor 138 89 8 9 166
wall 139 86 89 166 165
window 141 167 168 169 170
window 142 171 172 173 174
wall 140 24 8 89 86

zone R-Side-F0-8
wall 143 9 10 7 8
wall 144 89 99 175 166
window 149 176 177 178 179
window 150 180 181 182 183
wall 145 8 7 99 89
floor 146 99 7 10 175
wall 147 166 175 10 9
ceiling 148 166 9 8 89

zone R-Side-F0-5
floor 151 184 2 3 185
wall 152 4 3 2 1
ceiling 153 186 4 1 187
wall 154 1 2 184 187
wall 155 186 185 3 4
wall 156 187 184 185 186
window 157 188 189 190 191
window 158 192 193 194 195

zone R-Side-F1-5
wall 159 196 187 186 197
window 165 198 199 200 201
window 166 202 203 204 205
wall 160 197 186 4 30
wall 161 30 4 1 29
ceiling 162 197 30 29 196
floor 163 187 1 4 186
wall 164 29 1 187 196

zone R-Side-F0-6
wall 167 88 98 6 5
wall 168 4 3 185 186
wall 169 5 6 3 4
wall 170 186 185 98 88
window 173 206 207 208 209
window 174 210 211 212 213
ceiling 171 88 5 4 186
floor 172 185 3 6 98

zone R-Side-F1-6
wall 175 197 186 88 87
window 181 214 215 216 217
window 182 218 219 220 221
wall 176 23 5 4 30
floor 177 186 4 5 88
wall 178 87 88 5 23
ceiling 179 87 23 30 197
wall 180 30 4 186 197

zone R-Main-F0-9
wall 183 222 223 224 225
window 189 226 227 228 229
window 190 230 231 232 233
wall 184 36 35 223 222
wall 185 225 224 51 52
floor 186 51 224 223 35
ceiling 187 36 222 225 52
wall 188 52 51 35 36

zone R-Main-F1-9
ceiling 191 57 234 235 59
floor 192 52 225 222 36
wall 193 235 225 52 59
wall 194 234 222 225 235
window 197 236 237 238 239
window 198 240 241 242 243
wall 195 59 52 36 57
wall 196 57 36 222 234

zone R-Main-F0-1
wall 199 31 32 51 52
floor 200 32 244 224 51
wall 201 52 51 224 225
wall 202 245 244 32 31
window 205 246 247 248 249
window 206 250 251 252 253
window 207 254 255 256 257
ceiling 203 52 225 245 31
wall 204 225 224 244 245
window 208 258 259 260 261
window 209 262 263 264 265

zone R-Main-F1-1
floor 210 31 245 225 52
wall 211 53 31 52 59
ceiling 212 59 235 266 53
wall 213 235 225 245 266
window 216 267 268 269 270
window 217 271 272 273 274
wall 214 59 52 225 235
wall 215 266 245 31 53
window 218 275 276 277 278
window 219 279 280 281 282
window 220 283 284 285 286

zone R-Main-F0-8
wall 221 127 137 223 222
window 227 287 288 289 290
window 228 291 292 293 294
floor 222 35 223 137 17
wall 223 20 17 137 127
ceiling 224 20 127 222 36
wall 225 222 223 35 36
wall 226 36 35 17 20

zone R-Main-F1-8
ceiling 229 28 128 234 57
wall 230 28 20 127 128
wall 231 234 222 36 57
wall 232 128 127 222 234
window 235 295 296 297 298
window 236 299 300 301 302
wall 233 57 36 20 28
floor 234 36 222 127 20

zone R-Main-F0-3
wall 237 303 304 305 306
window 243 307 308 309 310
window 244 311 312 313 314
wall 238 50 49 43 44
wall 239 306 305 49 50
ceiling 240 50 44 303 306
floor 241 305 304 43 49
wall 242 44 43 304 303

zone R-Main-F1-3
wall 245 315 306 50 58
wall 246 58 50 44 63
floor 247 306 303 44 50
ceiling 248 58 63 316 315
wall 249 63 44 303 316
wall 250 316 303 306 315
window 251 317 318 319 320
window 252 321 322 323 324

zone R-Main-F1-6
wall 253 29 1 46 61
wall 254 61 46 40 60
ceiling 255 325 29 61 60
wall 256 196 187 1 29
floor 257 40 46 1 326
wall 258 325 326 187 196
window 260 327 328 329 330
wall 259 60 40 326 325

zone R-Main-F0-6
wall 261 326 331 184 187
window 268 332 333 334 335
wall 262 187 184 2 1
wall 263 46 45 39 40
wall 264 40 39 331 326
floor 265 39 45 2 331
wall 266 1 2 45 46
ceiling 267 326 1 46 40

zone R-Main-F1-2
wall 269 316 303 44 63
ceiling 270 63 62 54 316
wall 271 63 44 41 62
floor 272 303 34 41 44
wall 273 54 34 303 316
window 275 336 337 338 339
window 276 340 341 342 343
wall 274 62 41 34 54

zone R-Main-F0-2
floor 277 304 33 42 43
wall 278 34 33 304 303
window 283 344 345 346 347
window 284 348 349 350 351
wall 279 44 43 42 41
ceiling 280 44 41 34 303
wall 281 303 304 43 44
wall 282 41 42 33 34

zone R-Main-F1-4
ceiling 285 55 58 315 352
wall 286 58 50 306 315
wall 287 315 306 353 352
window 291 354 355 356 357
window 292 358 359 360 361
wall 288 352 353 47 55
wall 289 55 47 50 58
floor 290 353 306 50 47

zone R-Main-F0-4
floor 293 362 305 49 48
wall 294 50 49 305 306
ceiling 295 47 50 306 353
wall 296 353 362 48 47
wall 297 47 48 49 50
wall 298 306 305 362 353
window 299 363 364 365 366
window 300 367 368 369 370

zone R-Main-F0-5
ceiling 301 371 326 40 37
floor 302 38 39 331 372
wall 303 326 331 39 40
wall 304 37 38 372 371
wall 305 371 372 331 326
window 307 373 374 375 376
window 308 377 378 379 380
wall 306 40 39 38 37

zone R-Main-F1-5
wall 309 325 326 40 60
wall 310 381 371 326 325
window 315 382 383 384 385
window 316 386 387 388 389
floor 311 37 40 326 371
wall 312 60 40 37 56
wall 313 56 37 371 381
ceiling 314 381 325 60 56

zone R-Main-F2-2
wall 317 390 316 63 391
wall 318 392 62 54 393
wall 319 391 63 62 392
ceiling 320 391 392 393 390
floor 321 316 54 62 63
wall 322 393 54 316 390
window 323 394 395 396 397
window 324 398 399 400 401

zone R-Side-Ftop-8
wall 325 402 86 165 403
window 331 404 405 406 407
window 332 408 409 410 411
roof 326 403 412 413 402
wall 327 403 165 26 412
wall 328 412 26 24 413
floor 329 86 24 26 165
wall 330 413 24 86 402

zone R-Main-F2-4
wall 333 414 352 55 415
wall 334 416 58 315 417
floor 335 352 315 58 55
ceiling 336 415 416 417 414
wall 337 417 315 352 414
window 339 418 419 420 421
window 340 422 423 424 425
wall 338 415 55 58 416

zone R-Main-F2-5
wall 341 426 56 381 427
wall 342 427 381 325 428
window 347 429 430 431 432
window 348 433 434 435 436
wall 343 437 60 56 426
wall 344 428 325 60 437
ceiling 345 427 428 437 426
floor 346 56 60 325 381

zone R-Side-Ftop-4
floor 349 28 128 118 22
wall 350 438 22 118 439
wall 351 440 128 28 441
roof 352 438 439 440 441
wall 353 441 28 22 438
wall 354 439 118 128 440
window 355 442 443 444 445
window 356 446 447 448 449

zone R-Side-Ftop-7
wall 357 402 86 24 413
floor 358 87 23 24 86
wall 359 450 23 87 451
roof 360 402 413 450 451
wall 361 413 24 23 450
wall 362 451 87 86 402
window 363 452 453 454 455
window 364 456 457 458 459

zone R-Main-F2-6
wall 365 460 29 61 461
ceiling 366 462 460 461 463
wall 367 461 61 60 437
wall 368 428 325 196 464
window 373 465 466 467 468
floor 369 60 61 29 325
wall 370 464 196 29 460
wall 371 437 60 325 428
ceiling 372 428 462 463 437

zone R-Side-Ftop-1
wall 374 469 27 146 470
wall 375 471 76 25 472
wall 376 470 146 76 471
window 380 473 474 475 476
window 381 477 478 479 480
roof 377 469 470 471 472
wall 378 472 25 27 469
floor 379 25 76 146 27

zone R-Side-Ftop-3
wall 382 438 22 21 481
wall 383 439 118 22 438
wall 384 482 77 118 439
window 388 483 484 485 486
window 389 487 488 489 490
floor 385 22 118 77 21
wall 386 481 21 77 482
roof 387 481 482 439 438

zone R-Main-F2-3
wall 390 391 63 316 390
floor 391 315 316 63 58
ceiling 392 416 391 390 417
wall 393 417 315 58 416
wall 394 390 316 315 417
window 396 491 492 493 494
window 397 495 496 497 498
wall 395 416 58 63 391

zone R-Side-Ftop-5
roof 398 499 500 460 464
floor 399 196 29 30 197
wall 400 499 197 30 500
wall 401 464 196 197 499
window 404 501 502 503 504
window 405 505 506 507 508
wall 402 500 30 29 460
wall 403 460 29 196 464

zone R-Side-Ftop-2
wall 406 481 21 25 472
wall 407 472 25 76 471
floor 408 21 77 76 25
wall 409 471 76 77 482
window 412 509 510 511 512
window 413 513 514 515 516
roof 410 472 471 482 481
wall 411 482 77 21 481

zone R-Side-Ftop-6
wall 414 500 30 197 499
wall 415 499 197 87 451
window 420 517 518 519 520
window 421 521 522 523 524
floor 416 197 30 23 87
roof 417 451 450 500 499
wall 418 451 87 23 450
wall 419 450 23 30 500

zone RC-Main-F2-1
wall 422 393 54 62 392
floor 423 55 62 54 53 28 29 61 56
ceiling 424 426 461 460 441 525 393 392 415
wall 425 415 55 56 426
wall 426 525 53 54 393
wall 427 392 62 63 391
wall 428 526 57 59 527
wall 429 391 63 58 416
wall 430 461 61 29 460
wall 431 416 58 55 415
wall 432 441 28 57 526
wall 433 437 60 61 461
wall 434 426 56 60 437
wall 435 527 59 53 525
wall 436 460 29 28 441

zone RC-Side-Ftop-1
wall 437 481 21 22 438
wall 438 460 29 30 500
wall 439 469 27 25 472
roof 440 412 469 441 460
wall 441 412 26 27 469
wall 442 438 22 28 441
wall 443 472 25 21 481
floor 444 29 28 27 26
wall 445 441 28 29 460
wall 446 413 24 26 412
wall 447 500 30 23 450
wall 448 450 23 24 413

zone R-Main-F2-9
wall 449 527 59 57 526
ceiling 450 526 528 529 527
wall 451 526 57 234 528
floor 452 59 235 234 57
wall 453 529 235 59 527
wall 454 528 234 235 529
window 455 530 531 532 533
window 456 534 535 536 537

zone R-Main-F2-8
wall 457 441 28 128 440
wall 458 440 128 234 528
window 463 538 539 540 541
window 464 542 543 544 545
wall 459 528 234 57 526
floor 460 57 234 128 28
ceiling 461 441 440 528 526
wall 462 526 57 28 441

zone R-Main-F2-1
floor 465 53 266 235 59
ceiling 466 527 529 546 525
wall 467 546 266 53 525
window 471 547 548 549 550
window 472 551 552 553 554
window 473 555 556 557 558
wall 468 529 235 266 546
window 474 559 560 561 562
window 475 563 564 565 566
wall 469 525 53 59 527
wall 470 527 59 235 529

zone RC-Main-Fstack-1
wall 476 567 460 441 568
wall 477 569 426 437 570
wall 478 571 526 527 572
wall 479 573 392 391 574
wall 480 574 391 416 575
wall 481 568 441 526 571
wall 482 570 437 463 576
wall 483 577 415 426 569
ceiling 484 569 578 567 568 579 580 573 577
wall 485 579 525 393 580
wall 486 572 527 525 579
wall 487 580 393 392 573
wall 488 576 463 461 578
wall 489 575 416 415 577
wall 490 578 461 460 567
floor 491 415 392 393 525 441 460 461 426

zone R-Main-Fstack-4
floor 492 414 417 416 415
wall 493 577 415 416 575
ceiling 494 577 575 581 582
wall 495 582 414 415 577
wall 496 575 416 417 581
wall 497 581 417 414 582
window 498 583 584 585 586
window 499 587 588 589 590

zone R-Main-Fstack-8
wall 500 571 526 441 568
wall 501 591 528 526 571
floor 502 526 528 440 441
wall 503 568 441 440 592
window 506 593 594 595 596
window 507 597 598 599 600
window 508 601 602 603 604
ceiling 504 568 592 591 571
wall 505 592 440 528 591
window 509 605 606 607 608
window 510 609 610 611 612

zone R-Main-Fstack-1
wall 511 579 525 527 572
wall 512 613 529 546 614
window 517 615 616 617 618
window 518 619 620 621 622
wall 513 614 546 525 579
window 519 623 624 625 626
window 520 627 628 629 630
window 521 631 632 633 634
floor 514 525 546 529 527
wall 515 572 527 529 613
ceiling 516 572 613 614 579

zone R-Main-Fstack-5
wall 522 570 437 426 569
floor 523 426 437 428 427
wall 524 569 426 427 635
wall 525 636 428 437 570
wall 526 635 427 428 636
window 528 637 638 639 640
window 529 641 642 643 644
ceiling 527 635 636 570 569

zone R-Main-Fstack-9
wall 530 572 527 526 571
wall 531 613 529 527 572
wall 532 571 526 528 591
wall 533 591 528 529 613
window 536 645 646 647 648
window 537 649 650 651 652
floor 534 527 529 528 526
ceiling 535 571 591 613 572

zone R-Main-Fstack-2
floor 538 390 393 392 391
wall 539 574 391 392 573
wall 540 573 392 393 580
wall 541 653 390 391 574
wall 542 580 393 390 653
window 544 654 655 656 657
window 545 658 659 660 661
ceiling 543 574 573 580 653

zone R-Main-Fstack-3
wall 546 581 417 416 575
wall 547 574 391 390 653
wall 548 575 416 391 574
wall 549 653 390 417 581
window 552 662 663 664 665
window 553 666 667 668 669
ceiling 550 575 574 653 581
floor 551 417 390 391 416

zone R-Main-Fstack-7
floor 554 463 461 460 462
wall 555 576 463 462 670
wall 556 578 461 463 576
wall 557 567 460 461 578
wall 558 670 462 460 567
window 560 671 672 673 674
window 561 675 676 677 678
ceiling 559 670 567 578 576

zone R-Main-Fstack-6
wall 562 636 428 462 670
window 568 679 680 681 682
window 569 683 684 685 686
ceiling 563 636 670 576 570
wall 564 570 437 428 636
floor 565 437 463 462 428
wall 566 670 462 463 576
wall 567 576 463 437 570

zone R-Main-Ftop-3
wall 570 687 581 575 688
wall 571 689 574 653 690
wall 572 688 575 574 689
floor 573 581 653 574 575
wall 574 690 653 581 687
window 576 691 692 693 694
window 577 695 696 697 698
roof 575 688 689 690 687

zone RC-Main-Ftop-1
wall 578 699 577 569 700
wall 579 701 572 579 702
roof 580 700 703 704 705 702 706 707 699
wall 581 705 568 571 708
wall 582 706 580 573 707
wall 583 689 574 575 688
wall 584 709 576 578 703
wall 585 703 578 567 704
wall 586 702 579 580 706
wall 587 704 567 568 705
wall 588 710 570 576 709
wall 589 688 575 577 699
wall 590 707 573 574 689
wall 591 700 569 570 710
floor 592 577 573 580 579 568 567 578 569
wall 593 708 571 572 701

zone R-Main-Ftop-1
wall 594 702 579 572 701
wall 595 701 572 613 711
wall 596 712 614 579 702
window 600 713 714 715 716
window 601 717 718 719 720
window 602 721 722 723 724
floor 597 579 614 613 572
roof 598 701 711 712 702
wall 599 711 613 614 712
window 603 725 726 727 728
window 604 729 730 731 732

zone R-Main-Ftop-8
wall 605 705 568 592 733
window 611 734 735 736 737
window 612 738 739 740 741
window 613 742 743 744 745
roof 606 705 733 746 708
wall 607 733 592 591 746
window 614 747 748 749 750
window 615 751 752 753 754
wall 608 708 571 568 705
wall 609 746 591 571 708
floor 610 571 591 592 568

zone R-Main-Ftop-2
wall 616 706 580 653 690
window 622 755 756 757 758
window 623 759 760 761 762
wall 617 690 653 574 689
floor 618 653 580 573 574
wall 619 689 574 573 707
wall 620 707 573 580 706
roof 621 689 707 706 690

zone R-Main-Ftop-9
wall 624 701 572 571 708
wall 625 711 613 572 701
wall 626 746 591 613 711
window 630 763 764 765 766
window 631 767 768 769 770
floor 627 572 613 591 571
roof 628 708 746 711 701
wall 629 708 571 591 746

zone R-Main-Ftop-4
wall 632 699 577 575 688
roof 633 699 688 687 771
wall 634 688 575 581 687
wall 635 687 581 582 771
window 638 772 773 774 775
window 639 776 777 778 779
floor 636 582 581 575 577
wall 637 771 582 577 699

zone R-Main-Ftop-5
wall 640 700 569 635 780
roof 641 780 781 710 700
wall 642 710 570 569 700
floor 643 569 570 636 635
wall 644 780 635 636 781
window 646 782 783 784 785
window 647 786 787 788 789
wall 645 781 636 570 710

zone R-Main-Ftop-6
floor 648 570 576 670 636
wall 649 781 636 670 790
window 654 791 792 793 794
window 655 795 796 797 798
roof 650 781 790 709 710
wall 651 709 576 570 710
wall 652 710 570 636 781
wall 653 790 670 576 709

zone R-Main-Ftop-7
wall 656 790 670 567 704
window 662 799 800 801 802
window 663 803 804 805 806
floor 657 576 578 567 670
wall 658 709 576 670 790
wall 659 703 578 576 709
roof 660 790 704 703 709
wall 661 704 567 578 703

zone P-Main-Fcave-1
ceiling 664 17 137 223 35
ceiling 665 15 65 108 18
ceiling 666 185 3 2 184
ceiling 667 175 10 7 99
ceiling 668 35 223 224 51
ceiling 669 43 42 33 304
wall 670 244 807 808 362
ceiling 671 51 224 244 32
ceiling 672 331 2 45 39
ceiling 673 99 7 6 98
ceiling 674 14 66 65 15
wall 675 362 808 809 810
ceiling 676 38 45 2 17 32 33 42 48
roof 677 810 175 184 372
ceiling 678 48 49 305 362
ceiling 679 11 156 66 14
ceiling 680 10 11 17 2
ceiling 681 18 108 137 17
ceiling 682 98 6 3 185
wall 683 156 811 807 244
wall 684 810 809 811 156
ceiling 685 372 331 39 38
floor 686 808 807 811 809
ceiling 687 49 43 304 305
_EXTENSION_BuildingGeometry_END_


_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_


_EXTENSION_ExternalShadingGeometry_START_

_EXTENSION_ExternalShadingGeometry_END_


_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_


_EXTENSION_DaylightSensorPoints_START_
_EXTENSION_DaylightSensorPoints_END_


_EXTENSION_AdditionalDaylightGeometry_START_
_EXTENSION_AdditionalDaylightGeometry_END_


_EXTENSION_VAMPARAMS_START_
_EXTENSION_VAMPARAMS_END_



