************************************************************************************************************************
*  TRNBuild   2.0.198
************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING: y:\ProfileS\DESktop\6A-v2.b18
*   GET BY WORKING WITH TRNBuild 2.0 for Windows
************************************************************************************************************************
*
*-----------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*-----------------------------------------------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.85 
*
*-----------------------------------------------------------------------------------------------------------------------
*  P r o j e c t
*-----------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*-----------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*-----------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- convective heat transfer coefficient calculation ---------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*--- radiance parameters -------------------
 SCENE_ROTATION_ANGLE=0 : GROUND_IDS= : GROUND_REFLECTANCE=0.2 : SHADER_REFLECTANCE=0
 CALC_MODE=RAD : LATITUDE=48 : LONGITUDE=-9.2 : TIME_ZONE=-15 : SITE_ELEVATION=200
 AB=5 : AD=1000 : AS=20 : AR=300 : AA=0.1
 LR=6 : ST=0.15 : SJ=1 : LW=0.004 : DJ=0 : DS=0.2 : DR=2 : DP=512
*--- comfort parameters -------------------
 DIAM-SENSOR=0.07 : EPS-SENSOR=0.82 : REFL-SENSOR=0.47 : ELV_AIRSPEED1=0.3 : ELV_AIRSPEED2=0.7 : ELV_AIRSPEED3=1.2
*--- other -------------------
 FSCAL_TREGENZA=MEDIUM : SHM_MODE=0 : SURFGRID=0.2
*--- daylight  -------------------
 UDIMIN=100 : UDIMAX=2000 : DAMIN=300
*
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  L a y e r s
*-----------------------------------------------------------------------------------------------------------------------
LAYER STUCCO
 CONDUCTIVITY=  0.2 : CAPACITY=      0.84 : DENSITY=     1856 : PERT=      0 : PENRT=      0
LAYER GIPS
 CONDUCTIVITY=  0.576 : CAPACITY=      1.09 : DENSITY=    800 : PERT=      0 : PENRT=      0
LAYER F13ROOF
 CONDUCTIVITY=  0.576 : CAPACITY=      1.46 : DENSITY=    1120 : PERT=      0 : PENRT=      0
LAYER F08ROOF
 CONDUCTIVITY=  163 : CAPACITY=      0.5 : DENSITY=    7824 : PERT=      0 : PENRT=      0
LAYER CONCRETE
 CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900 : PERT=      0 : PENRT=      0
LAYER SLAB
 CONDUCTIVITY=  8.316 : CAPACITY=      0.832 : DENSITY=    2322 : PERT=      0 : PENRT=      0
LAYER INS_ROOF
 RESISTANCE=      1.968 : PERT=      0 : PENRT=      0
LAYER INS_EXT_WALL
 RESISTANCE=      0.977 : PERT=      0 : PENRT=      0
LAYER INS_FLOOR
 RESISTANCE=      1.652 : PERT=      0 : PENRT=      0
LAYER CARPET
 RESISTANCE=      0.06 : PERT=      0 : PENRT=      0
*-----------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*-----------------------------------------------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE 
INPUTS_DESCRIPTION
 TGROUND : �C : Ground Temperature (boundary temperature used for floors adjacent to the ground)
 TBOUNDARY : �C : Boundary Temperature (boundary temperature used for boundary floors, walls, ceilings)
 SHADE_CLOSE : kJ/hr.m^2 : threshold of total radiation on facade where shading device is activated
 SHADE_OPEN : kJ/hr.m^2 : threshold of total radiation on facade where shading device is deactivated
 MAX_ISHADE : any : max shading factor of internal shading
 MAX_ESHADE : any : max shading factor of external shading
*--------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------

*--------------------------------------------------------------------------------
*  C O N S T R U C T I O N (Wall, Floor, Ceiling,..)
*--------------------------------------------------------------------------------
CONSTRUCTION EXT_WALL
 LAYERS   = GIPS INS_EXT_WALL GIPS STUCCO  
 THICKNESS= 0.016 0 0.016 0.025  
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
 CONSTRUCTION ADJ_WALL
 LAYERS   = GIPS  GIPS  
 THICKNESS= 0.016  0.016 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION EXT_ROOF
 LAYERS   = F13ROOF  INS_ROOF   F08ROOF   
 THICKNESS= 0.0095 0  0.0008  
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION GROUND_FLOOR
 LAYERS   = CONCRETE   
 THICKNESS= 0.2  
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION GROUND_WALL
 LAYERS   = CONCRETE  
 THICKNESS= 0.2 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001

CONSTRUCTION ADJ_CEILING
 LAYERS   = CARPET SLAB INS_FLOOR  
 THICKNESS= 0 0.2 0
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11

*--------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------
 WINDOW EXT_WINDOW1
 WINID=6505 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=2.52 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
*-----------------------------------------------------------------------------------------------------------------------
*  G a i n s
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  D a y l i g h t   C o n t r o l 
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*-----------------------------------------------------------------------------------------------------------------------
ZONES BC-Main-F0-1 B-Main-F0-14 B-Main-F0-1 B-Main-Ftop-1 B-Main-Ftop-14 BC-Main-Ftop-1 BC-Side-F0-1 BC-Bridge-F0-1 B-Side-F0-4 B-Side-F0-5 B-Side-Ftop-4 B-Side-Ftop-5 BC-Side-Ftop-1 BC-Bridge-Ftop-1 BC-Terrace-F0-1 BC-Terrace-F1-1 B-Terrace-F0-2 B-Terrace-F1-2 B-Terrace-F0-5 B-Terrace-F1-5 B-Terrace-F1-3 B-Terrace-F0-3 B-Terrace-F1-1 B-Terrace-F0-1 B-Terrace-F0-4 B-Terrace-F1-4 B-Terrace-F0-6 B-Terrace-F1-6 B-Terrace-Ftop-5 B-Terrace-Ftop-3 B-Terrace-Ftop-1 B-Terrace-Ftop-2 B-Terrace-Ftop-6 B-Terrace-Ftop-4 BC-Terrace-Ftop-1 B-Main-F0-13 B-Main-Ftop-13 B-Main-Ftop-11 B-Main-F0-11 B-Main-F0-12 B-Main-Ftop-12 B-Main-F0-9 B-Main-Ftop-9 B-Main-F0-10 B-Main-Ftop-10 B-Bridge-F0-2 B-Bridge-Ftop-2 B-Side-Ftop-8 B-Main-Ftop-8 B-Main-F0-8 B-Side-Ftop-6 B-Side-F0-6 B-Side-F0-7 B-Side-Ftop-7 B-Main-Ftop-2 B-Main-F0-2 B-Main-Ftop-4 B-Main-F0-4 B-Main-F0-3 B-Main-Ftop-3 B-Main-Ftop-6 B-Main-F0-6 B-Main-Ftop-5 B-Main-F0-5 B-Bridge-Ftop-1 B-Bridge-F0-1 B-Main-F0-7 B-Main-Ftop-7 B-Side-F0-1 B-Side-Ftop-1 B-Side-Ftop-3 B-Side-F0-3 B-Side-F0-2 B-Side-Ftop-2 BC-Main-Fstack-1 B-Side-Fstack-5 B-Side-Fstack-6 B-Main-Fstack-2 B-Side-Fstack-1 B-Bridge-Fstack-1 B-Side-Fstack-3 B-Bridge-Fstack-2 B-Side-Fstack-2 B-Main-Fstack-13 B-Main-Fstack-4 B-Side-Fstack-7 B-Main-Fstack-8 B-Main-Fstack-9 B-Main-Fstack-12 B-Main-Fstack-11 B-Main-Fstack-3 B-Main-Fstack-10 B-Main-Fstack-7 B-Main-Fstack-5 B-Main-Fstack-6 BC-Side-Fstack-1 B-Main-Fstack-1 B-Side-Fstack-4 B-Main-Fstack-14 BC-Bridge-Fstack-1 B-Side-F0-8 B-Side-Fstack-8 P-Main-Fcave-1 P-Side-Fcave-1 
*-----------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*-----------------------------------------------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
INTERNAL_CALCULATION H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Main-F0-1  /  A i r n o d e  BC-Main-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Main-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Main-F0-1
CEILING=ADJ_CEILING          : SURF=    1 : AREA=     512.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=706 : FRONT
WALL  =ADJ_WALL             : SURF=    2 : AREA=      76.500 : ADJACENT=B-Main-F0-3 : ADJ_SURF=585 : FRONT : GEOSURF=0.009189
WALL  =EXT_WALL             : SURF=    3 : AREA=       9.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.001081
WALL  =EXT_WALL             : SURF=    4 : AREA=       9.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.001081
WALL  =ADJ_WALL             : SURF=    5 : AREA=      22.500 : ADJACENT=B-Main-F0-12 : ADJ_SURF=450 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=    6 : AREA=      76.500 : ADJACENT=B-Main-F0-12 : ADJ_SURF=452 : FRONT : GEOSURF=0.009189
WALL  =ADJ_WALL             : SURF=    7 : AREA=      22.500 : ADJACENT=B-Main-F0-11 : ADJ_SURF=442 : FRONT : GEOSURF=0.002703
WALL  =EXT_WALL             : SURF=    8 : AREA=       9.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.001081
FLOOR =ADJ_CEILING          : SURF=    9 : AREA=     512.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=965 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   10 : AREA=      76.500 : ADJACENT=B-Main-F0-14 : ADJ_SURF=45 : FRONT : GEOSURF=0.009189
WALL  =ADJ_WALL             : SURF=   11 : AREA=      22.500 : ADJACENT=B-Main-F0-5 : ADJ_SURF=621 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=   12 : AREA=      22.500 : ADJACENT=B-Main-F0-14 : ADJ_SURF=46 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=   13 : AREA=      76.500 : ADJACENT=B-Main-F0-6 : ADJ_SURF=604 : FRONT : GEOSURF=0.009189
WALL  =EXT_WALL             : SURF=   14 : AREA=     100.260 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.012041
WINDOW=EXT_WINDOW1          : SURF=   41 : AREA=      66.240 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.007957
WALL  =EXT_WALL             : SURF=   15 : AREA=       9.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.001081
WALL  =ADJ_WALL             : SURF=   16 : AREA=      22.500 : ADJACENT=B-Main-F0-3 : ADJ_SURF=586 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=   17 : AREA=      76.500 : ADJACENT=B-Main-F0-9 : ADJ_SURF=467 : FRONT : GEOSURF=0.009189
WALL  =ADJ_WALL             : SURF=   18 : AREA=      22.500 : ADJACENT=B-Main-F0-7 : ADJ_SURF=640 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=   19 : AREA=      22.500 : ADJACENT=B-Main-F0-9 : ADJ_SURF=464 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=   20 : AREA=      76.500 : ADJACENT=B-Main-F0-6 : ADJ_SURF=604 : FRONT : GEOSURF=0.009189
WALL  =EXT_WALL             : SURF=   21 : AREA=       9.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.001081
WALL  =ADJ_WALL             : SURF=   22 : AREA=      22.500 : ADJACENT=B-Main-F0-10 : ADJ_SURF=480 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=   23 : AREA=      76.500 : ADJACENT=B-Main-F0-1 : ADJ_SURF=52 : FRONT : GEOSURF=0.009189
WALL  =ADJ_WALL             : SURF=   24 : AREA=      76.500 : ADJACENT=B-Main-F0-11 : ADJ_SURF=447 : FRONT : GEOSURF=0.009189
WALL  =EXT_WALL             : SURF=   25 : AREA=      13.860 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.001665
WINDOW=EXT_WINDOW1          : SURF=   42 : AREA=       8.640 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.001038
WALL  =ADJ_WALL             : SURF=   26 : AREA=      76.500 : ADJACENT=B-Main-F0-9 : ADJ_SURF=467 : FRONT : GEOSURF=0.009189
WALL  =ADJ_WALL             : SURF=   27 : AREA=      76.500 : ADJACENT=B-Main-F0-10 : ADJ_SURF=479 : FRONT : GEOSURF=0.009189
WALL  =ADJ_WALL             : SURF=   28 : AREA=      76.500 : ADJACENT=B-Main-F0-4 : ADJ_SURF=576 : FRONT : GEOSURF=0.009189
WALL  =EXT_WALL             : SURF=   29 : AREA=      13.860 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.001665
WINDOW=EXT_WINDOW1          : SURF=   43 : AREA=       8.640 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.001038
WALL  =ADJ_WALL             : SURF=   30 : AREA=      22.500 : ADJACENT=B-Main-F0-2 : ADJ_SURF=561 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=   31 : AREA=      13.500 : ADJACENT=BC-Bridge-F0-1 : ADJ_SURF=150 : FRONT : GEOSURF=0.001622
WALL  =EXT_WALL             : SURF=   32 : AREA=       9.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.001081
WALL  =ADJ_WALL             : SURF=   33 : AREA=      76.500 : ADJACENT=B-Main-F0-7 : ADJ_SURF=642 : FRONT : GEOSURF=0.009189
WALL  =ADJ_WALL             : SURF=   34 : AREA=      76.500 : ADJACENT=B-Main-F0-8 : ADJ_SURF=522 : FRONT : GEOSURF=0.009189
WALL  =ADJ_WALL             : SURF=   35 : AREA=      22.500 : ADJACENT=B-Main-F0-1 : ADJ_SURF=53 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=   36 : AREA=      22.500 : ADJACENT=B-Main-F0-8 : ADJ_SURF=523 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=   37 : AREA=      22.500 : ADJACENT=B-Main-F0-6 : ADJ_SURF=603 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=   38 : AREA=      76.500 : ADJACENT=B-Main-F0-5 : ADJ_SURF=622 : FRONT : GEOSURF=0.009189
WALL  =ADJ_WALL             : SURF=   39 : AREA=      22.500 : ADJACENT=B-Main-F0-4 : ADJ_SURF=578 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=   40 : AREA=      22.500 : ADJACENT=B-Main-F0-13 : ADJ_SURF=426 : FRONT : GEOSURF=0.002703
 REGIME
 CAPACITANCE=     2764.800    : VOLUME=     2304.000    : REFAREA=      512.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-14  /  A i r n o d e  B-Main-F0-14
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-14
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-14
WALL  =ADJ_WALL             : SURF=   44 : AREA=      76.500 : ADJACENT=B-Main-F0-13 : ADJ_SURF=424 : FRONT : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=   45 : AREA=      76.500 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=10 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=   46 : AREA=      22.500 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=12 : BACK : GEOSURF=0.022727
FLOOR =ADJ_CEILING          : SURF=   47 : AREA=      85.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=968 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   48 : AREA=      13.860 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=   50 : AREA=       8.640 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
CEILING=ADJ_CEILING          : SURF=   49 : AREA=      85.000 : ADJACENT=B-Main-Fstack-14 : ADJ_SURF=922 : FRONT
 REGIME
 CAPACITANCE=      459.000    : VOLUME=      382.500    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-1  /  A i r n o d e  B-Main-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-1
WALL  =ADJ_WALL             : SURF=   51 : AREA=      76.500 : ADJACENT=B-Main-F0-2 : ADJ_SURF=564 : FRONT : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=   52 : AREA=      76.500 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=2 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=   53 : AREA=      22.500 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=35 : BACK : GEOSURF=0.022727
CEILING=ADJ_CEILING          : SURF=   54 : AREA=      85.000 : ADJACENT=B-Main-Fstack-1 : ADJ_SURF=903 : FRONT
FLOOR =ADJ_CEILING          : SURF=   55 : AREA=      85.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=982 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   56 : AREA=      13.860 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=   57 : AREA=       8.640 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
 REGIME
 CAPACITANCE=      459.000    : VOLUME=      382.500    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-1  /  A i r n o d e  B-Main-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-1
WALL  =ADJ_WALL             : SURF=   58 : AREA=      51.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=76 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=   59 : AREA=      15.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=109 : FRONT : GEOSURF=0.022727
WALL  =ADJ_WALL             : SURF=   60 : AREA=      51.000 : ADJACENT=B-Main-Ftop-2 : ADJ_SURF=556 : FRONT : GEOSURF=0.077273
FLOOR =ADJ_CEILING          : SURF=   61 : AREA=      85.000 : ADJACENT=B-Main-Fstack-1 : ADJ_SURF=904 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   62 : AREA=       9.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=   64 : AREA=       5.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
ROOF  =EXT_ROOF             : SURF=   63 : AREA=      85.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-14  /  A i r n o d e  B-Main-Ftop-14
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-14
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-14
WALL  =EXT_WALL             : SURF=   65 : AREA=       9.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=   71 : AREA=       5.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
ROOF  =EXT_ROOF             : SURF=   66 : AREA=      85.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=   67 : AREA=      51.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=104 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=   68 : AREA=      51.000 : ADJACENT=B-Main-Ftop-13 : ADJ_SURF=429 : FRONT : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=   69 : AREA=      15.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=89 : FRONT : GEOSURF=0.022727
FLOOR =ADJ_CEILING          : SURF=   70 : AREA=      85.000 : ADJACENT=B-Main-Fstack-14 : ADJ_SURF=918 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Main-Ftop-1  /  A i r n o d e  BC-Main-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Main-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Main-Ftop-1
FLOOR =ADJ_CEILING          : SURF=   72 : AREA=     512.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=705 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   73 : AREA=      15.000 : ADJACENT=B-Main-Ftop-10 : ADJ_SURF=484 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=   74 : AREA=      15.000 : ADJACENT=B-Main-Ftop-6 : ADJ_SURF=601 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=   75 : AREA=      51.000 : ADJACENT=B-Main-Ftop-6 : ADJ_SURF=599 : FRONT : GEOSURF=0.009189
WALL  =ADJ_WALL             : SURF=   76 : AREA=      51.000 : ADJACENT=B-Main-Ftop-1 : ADJ_SURF=58 : FRONT : GEOSURF=0.009189
WALL  =EXT_WALL             : SURF=   77 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.001081
WALL  =ADJ_WALL             : SURF=   79 : AREA=      15.000 : ADJACENT=B-Main-Ftop-3 : ADJ_SURF=594 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=   80 : AREA=      51.000 : ADJACENT=B-Main-Ftop-3 : ADJ_SURF=590 : FRONT : GEOSURF=0.009189
WALL  =ADJ_WALL             : SURF=   81 : AREA=      51.000 : ADJACENT=B-Main-Ftop-8 : ADJ_SURF=517 : FRONT : GEOSURF=0.009189
WALL  =ADJ_WALL             : SURF=   82 : AREA=      15.000 : ADJACENT=B-Main-Ftop-8 : ADJ_SURF=516 : FRONT : GEOSURF=0.002703
WALL  =EXT_WALL             : SURF=   83 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.001081
WALL  =EXT_WALL             : SURF=   84 : AREA=      66.840 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.012041
WINDOW=EXT_WINDOW1          : SURF=  112 : AREA=      44.160 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.007957
WALL  =ADJ_WALL             : SURF=   85 : AREA=      15.000 : ADJACENT=B-Main-Ftop-13 : ADJ_SURF=433 : FRONT : GEOSURF=0.002703
WALL  =EXT_WALL             : SURF=   86 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.001081
WALL  =ADJ_WALL             : SURF=   87 : AREA=      15.000 : ADJACENT=B-Main-Ftop-5 : ADJ_SURF=613 : FRONT : GEOSURF=0.002703
WALL  =EXT_WALL             : SURF=   88 : AREA=       9.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.001665
WINDOW=EXT_WINDOW1          : SURF=  113 : AREA=       5.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.001038
WALL  =ADJ_WALL             : SURF=   89 : AREA=      15.000 : ADJACENT=B-Main-Ftop-14 : ADJ_SURF=69 : BACK : GEOSURF=0.002703
WALL  =EXT_WALL             : SURF=   90 : AREA=       9.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.001665
WINDOW=EXT_WINDOW1          : SURF=  114 : AREA=       5.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.001038
WALL  =ADJ_WALL             : SURF=   91 : AREA=      51.000 : ADJACENT=B-Main-Ftop-4 : ADJ_SURF=569 : FRONT : GEOSURF=0.009189
WALL  =ADJ_WALL             : SURF=   92 : AREA=      51.000 : ADJACENT=B-Main-Ftop-5 : ADJ_SURF=612 : FRONT : GEOSURF=0.009189
WALL  =ADJ_WALL             : SURF=   93 : AREA=      15.000 : ADJACENT=B-Main-Ftop-12 : ADJ_SURF=460 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=   94 : AREA=      51.000 : ADJACENT=B-Main-Ftop-9 : ADJ_SURF=474 : FRONT : GEOSURF=0.009189
WALL  =ADJ_WALL             : SURF=   95 : AREA=      15.000 : ADJACENT=B-Main-Ftop-2 : ADJ_SURF=557 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=   96 : AREA=      15.000 : ADJACENT=B-Main-Ftop-7 : ADJ_SURF=646 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=   97 : AREA=      15.000 : ADJACENT=B-Main-Ftop-4 : ADJ_SURF=571 : FRONT : GEOSURF=0.002703
WALL  =EXT_WALL             : SURF=   98 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.001081
WALL  =ADJ_WALL             : SURF=   99 : AREA=      15.000 : ADJACENT=B-Main-Ftop-9 : ADJ_SURF=471 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=  100 : AREA=      51.000 : ADJACENT=B-Main-Ftop-9 : ADJ_SURF=474 : FRONT : GEOSURF=0.009189
WALL  =ADJ_WALL             : SURF=  101 : AREA=       9.000 : ADJACENT=BC-Bridge-Ftop-1 : ADJ_SURF=212 : FRONT : GEOSURF=0.001622
WALL  =ADJ_WALL             : SURF=  102 : AREA=      51.000 : ADJACENT=B-Main-Ftop-12 : ADJ_SURF=461 : BACK : GEOSURF=0.009189
WALL  =ADJ_WALL             : SURF=  103 : AREA=      51.000 : ADJACENT=B-Main-Ftop-10 : ADJ_SURF=488 : FRONT : GEOSURF=0.009189
WALL  =ADJ_WALL             : SURF=  104 : AREA=      51.000 : ADJACENT=B-Main-Ftop-14 : ADJ_SURF=67 : FRONT : GEOSURF=0.009189
WALL  =ADJ_WALL             : SURF=  105 : AREA=      51.000 : ADJACENT=B-Main-Ftop-7 : ADJ_SURF=650 : BACK : GEOSURF=0.009189
ROOF  =EXT_ROOF             : SURF=  106 : AREA=     512.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  107 : AREA=      51.000 : ADJACENT=B-Main-Ftop-13 : ADJ_SURF=428 : FRONT : GEOSURF=0.009189
WALL  =EXT_WALL             : SURF=  108 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.001081
WALL  =ADJ_WALL             : SURF=  109 : AREA=      15.000 : ADJACENT=B-Main-Ftop-1 : ADJ_SURF=59 : BACK : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=  110 : AREA=      15.000 : ADJACENT=B-Main-Ftop-11 : ADJ_SURF=437 : FRONT : GEOSURF=0.002703
WALL  =EXT_WALL             : SURF=  111 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.001081
 REGIME
 CAPACITANCE=     1843.200    : VOLUME=     1536.000    : REFAREA=      512.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Side-F0-1  /  A i r n o d e  BC-Side-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Side-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Side-F0-1
WALL  =EXT_WALL             : SURF=  115 : AREA=      13.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002913
WALL  =ADJ_WALL             : SURF=  116 : AREA=      22.500 : ADJACENT=B-Side-F0-8 : ADJ_SURF=939 : FRONT : GEOSURF=0.004854
WALL  =ADJ_WALL             : SURF=  117 : AREA=      76.500 : ADJACENT=B-Side-F0-8 : ADJ_SURF=943 : FRONT : GEOSURF=0.016505
WALL  =ADJ_WALL             : SURF=  118 : AREA=      76.500 : ADJACENT=B-Side-F0-7 : ADJ_SURF=543 : FRONT : GEOSURF=0.016505
WALL  =EXT_WALL             : SURF=  119 : AREA=       9.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.001942
WALL  =ADJ_WALL             : SURF=  120 : AREA=      22.500 : ADJACENT=B-Side-F0-6 : ADJ_SURF=538 : FRONT : GEOSURF=0.004854
WALL  =ADJ_WALL             : SURF=  121 : AREA=      13.500 : ADJACENT=BC-Bridge-F0-1 : ADJ_SURF=139 : FRONT : GEOSURF=0.002913
WALL  =ADJ_WALL             : SURF=  122 : AREA=      22.500 : ADJACENT=B-Side-F0-3 : ADJ_SURF=678 : FRONT : GEOSURF=0.004854
FLOOR =ADJ_CEILING          : SURF=  123 : AREA=     266.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=952 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  124 : AREA=      76.500 : ADJACENT=B-Side-F0-3 : ADJ_SURF=676 : FRONT : GEOSURF=0.016505
WALL  =EXT_WALL             : SURF=  125 : AREA=       9.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.001942
WALL  =ADJ_WALL             : SURF=  126 : AREA=      54.000 : ADJACENT=B-Side-F0-4 : ADJ_SURF=156 : FRONT : GEOSURF=0.011650
WALL  =ADJ_WALL             : SURF=  127 : AREA=      22.500 : ADJACENT=B-Side-F0-2 : ADJ_SURF=682 : FRONT : GEOSURF=0.004854
WALL  =ADJ_WALL             : SURF=  128 : AREA=      22.500 : ADJACENT=B-Side-F0-1 : ADJ_SURF=653 : FRONT : GEOSURF=0.004854
CEILING=ADJ_CEILING          : SURF=  129 : AREA=     266.000 : ADJACENT=BC-Side-Fstack-1 : ADJ_SURF=886 : FRONT
WALL  =ADJ_WALL             : SURF=  130 : AREA=      76.500 : ADJACENT=B-Side-F0-1 : ADJ_SURF=657 : FRONT : GEOSURF=0.016505
WALL  =ADJ_WALL             : SURF=  131 : AREA=      76.500 : ADJACENT=B-Side-F0-6 : ADJ_SURF=536 : FRONT : GEOSURF=0.016505
WALL  =ADJ_WALL             : SURF=  132 : AREA=      76.500 : ADJACENT=B-Side-F0-2 : ADJ_SURF=680 : FRONT : GEOSURF=0.016505
WALL  =EXT_WALL             : SURF=  133 : AREA=      13.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002913
WALL  =EXT_WALL             : SURF=  134 : AREA=      13.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002913
WALL  =ADJ_WALL             : SURF=  135 : AREA=      76.500 : ADJACENT=B-Side-F0-2 : ADJ_SURF=680 : FRONT : GEOSURF=0.016505
WALL  =ADJ_WALL             : SURF=  136 : AREA=      76.500 : ADJACENT=B-Side-F0-5 : ADJ_SURF=164 : FRONT : GEOSURF=0.016505
WALL  =ADJ_WALL             : SURF=  137 : AREA=      22.500 : ADJACENT=B-Side-F0-7 : ADJ_SURF=540 : FRONT : GEOSURF=0.004854
WALL  =ADJ_WALL             : SURF=  138 : AREA=      54.000 : ADJACENT=B-Side-F0-5 : ADJ_SURF=163 : FRONT : GEOSURF=0.011650
 REGIME
 CAPACITANCE=     1436.400    : VOLUME=     1197.000    : REFAREA=      266.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Bridge-F0-1  /  A i r n o d e  BC-Bridge-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Bridge-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Bridge-F0-1
WALL  =ADJ_WALL             : SURF=  139 : AREA=      13.500 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=121 : BACK : GEOSURF=0.005882
WALL  =ADJ_WALL             : SURF=  140 : AREA=      76.500 : ADJACENT=B-Bridge-F0-2 : ADJ_SURF=495 : FRONT : GEOSURF=0.033335
WALL  =ADJ_WALL             : SURF=  141 : AREA=      22.500 : ADJACENT=B-Bridge-F0-2 : ADJ_SURF=496 : FRONT : GEOSURF=0.009804
WALL  =ADJ_WALL             : SURF=  142 : AREA=      76.500 : ADJACENT=B-Side-F0-1 : ADJ_SURF=654 : FRONT : GEOSURF=0.033333
FLOOR =ADJ_CEILING          : SURF=  143 : AREA=     348.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=958 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  144 : AREA=      76.500 : ADJACENT=B-Side-F0-8 : ADJ_SURF=942 : FRONT : GEOSURF=0.033333
WALL  =ADJ_WALL             : SURF=  145 : AREA=      76.500 : ADJACENT=B-Bridge-F0-1 : ADJ_SURF=631 : FRONT : GEOSURF=0.033333
CEILING=ADJ_CEILING          : SURF=  146 : AREA=     348.000 : ADJACENT=BC-Bridge-Fstack-1 : ADJ_SURF=930 : FRONT
WALL  =ADJ_WALL             : SURF=  147 : AREA=      22.500 : ADJACENT=B-Bridge-F0-1 : ADJ_SURF=634 : FRONT : GEOSURF=0.009804
WALL  =EXT_WALL             : SURF=  148 : AREA=      24.660 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.010745
WINDOW=EXT_WINDOW1          : SURF=  151 : AREA=      15.840 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.006902
WALL  =EXT_WALL             : SURF=  149 : AREA=      24.660 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.010745
WINDOW=EXT_WINDOW1          : SURF=  152 : AREA=      15.840 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.006902
WALL  =ADJ_WALL             : SURF=  150 : AREA=      13.500 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=31 : BACK : GEOSURF=0.005882
 REGIME
 CAPACITANCE=     1879.200    : VOLUME=     1566.000    : REFAREA=      348.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F0-4  /  A i r n o d e  B-Side-F0-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F0-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F0-4
WALL  =EXT_WALL             : SURF=  153 : AREA=      32.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025103
WINDOW=EXT_WINDOW1          : SURF=  159 : AREA=      21.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.016276
FLOOR =ADJ_CEILING          : SURF=  154 : AREA=     204.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=961 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  155 : AREA=      46.260 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.035448
WINDOW=EXT_WINDOW1          : SURF=  160 : AREA=      30.240 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.023172
WALL  =ADJ_WALL             : SURF=  156 : AREA=      54.000 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=126 : BACK : GEOSURF=0.041379
WALL  =ADJ_WALL             : SURF=  157 : AREA=      76.500 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=132 : BACK : GEOSURF=0.058622
CEILING=ADJ_CEILING          : SURF=  158 : AREA=     204.000 : ADJACENT=B-Side-Fstack-4 : ADJ_SURF=910 : FRONT
 REGIME
 CAPACITANCE=     1101.600    : VOLUME=      918.000    : REFAREA=      204.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F0-5  /  A i r n o d e  B-Side-F0-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F0-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F0-5
CEILING=ADJ_CEILING          : SURF=  161 : AREA=     204.000 : ADJACENT=B-Side-Fstack-5 : ADJ_SURF=741 : FRONT
FLOOR =ADJ_CEILING          : SURF=  162 : AREA=     204.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=959 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  163 : AREA=      54.000 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=138 : BACK : GEOSURF=0.041379
WALL  =ADJ_WALL             : SURF=  164 : AREA=      76.500 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=136 : BACK : GEOSURF=0.058622
WALL  =EXT_WALL             : SURF=  165 : AREA=      32.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025103
WINDOW=EXT_WINDOW1          : SURF=  167 : AREA=      21.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.016276
WALL  =EXT_WALL             : SURF=  166 : AREA=      46.260 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.035448
WINDOW=EXT_WINDOW1          : SURF=  168 : AREA=      30.240 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.023172
 REGIME
 CAPACITANCE=     1101.600    : VOLUME=      918.000    : REFAREA=      204.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Ftop-4  /  A i r n o d e  B-Side-Ftop-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Ftop-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Ftop-4
WALL  =EXT_WALL             : SURF=  169 : AREA=      30.840 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.035448
WINDOW=EXT_WINDOW1          : SURF=  175 : AREA=      20.160 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.023172
ROOF  =EXT_ROOF             : SURF=  170 : AREA=     204.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  171 : AREA=      51.000 : ADJACENT=BC-Side-Ftop-1 : ADJ_SURF=204 : FRONT : GEOSURF=0.058622
WALL  =EXT_WALL             : SURF=  172 : AREA=      21.840 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025103
WINDOW=EXT_WINDOW1          : SURF=  176 : AREA=      14.160 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.016276
FLOOR =ADJ_CEILING          : SURF=  173 : AREA=     204.000 : ADJACENT=B-Side-Fstack-4 : ADJ_SURF=913 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  174 : AREA=      36.000 : ADJACENT=BC-Side-Ftop-1 : ADJ_SURF=202 : FRONT : GEOSURF=0.041379
 REGIME
 CAPACITANCE=      734.400    : VOLUME=      612.000    : REFAREA=      204.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Ftop-5  /  A i r n o d e  B-Side-Ftop-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Ftop-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Ftop-5
WALL  =EXT_WALL             : SURF=  177 : AREA=      21.840 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025103
WINDOW=EXT_WINDOW1          : SURF=  183 : AREA=      14.160 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.016276
ROOF  =EXT_ROOF             : SURF=  178 : AREA=     204.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  179 : AREA=     204.000 : ADJACENT=B-Side-Fstack-5 : ADJ_SURF=737 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  180 : AREA=      30.840 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.035448
WINDOW=EXT_WINDOW1          : SURF=  184 : AREA=      20.160 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.023172
WALL  =ADJ_WALL             : SURF=  181 : AREA=      36.000 : ADJACENT=BC-Side-Ftop-1 : ADJ_SURF=196 : FRONT : GEOSURF=0.041379
WALL  =ADJ_WALL             : SURF=  182 : AREA=      51.000 : ADJACENT=BC-Side-Ftop-1 : ADJ_SURF=996 : FRONT : GEOSURF=0.058622
 REGIME
 CAPACITANCE=      734.400    : VOLUME=      612.000    : REFAREA=      204.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Side-Ftop-1  /  A i r n o d e  BC-Side-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Side-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Side-Ftop-1
WALL  =EXT_WALL             : SURF=  185 : AREA=       9.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002913
WALL  =ADJ_WALL             : SURF=  186 : AREA=      15.000 : ADJACENT=B-Side-Ftop-1 : ADJ_SURF=664 : FRONT : GEOSURF=0.004854
FLOOR =ADJ_CEILING          : SURF=  187 : AREA=     266.000 : ADJACENT=BC-Side-Fstack-1 : ADJ_SURF=882 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  188 : AREA=       9.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002913
ROOF  =EXT_ROOF             : SURF=  189 : AREA=     266.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  190 : AREA=      51.000 : ADJACENT=B-Side-Ftop-7 : ADJ_SURF=551 : FRONT : GEOSURF=0.016505
WALL  =ADJ_WALL             : SURF=  996 : AREA=      51.000 : ADJACENT=B-Side-Ftop-5 : ADJ_SURF=182 : BACK : GEOSURF=0.016505
WALL  =ADJ_WALL             : SURF=  191 : AREA=      51.000 : ADJACENT=B-Side-Ftop-2 : ADJ_SURF=691 : FRONT : GEOSURF=0.016505
WALL  =EXT_WALL             : SURF=  192 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.001942
WALL  =ADJ_WALL             : SURF=  193 : AREA=      15.000 : ADJACENT=B-Side-Ftop-6 : ADJ_SURF=526 : FRONT : GEOSURF=0.004854
WALL  =ADJ_WALL             : SURF=  194 : AREA=      15.000 : ADJACENT=B-Side-Ftop-2 : ADJ_SURF=687 : FRONT : GEOSURF=0.004854
WALL  =EXT_WALL             : SURF=  195 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.001942
WALL  =ADJ_WALL             : SURF=  196 : AREA=      36.000 : ADJACENT=B-Side-Ftop-5 : ADJ_SURF=181 : BACK : GEOSURF=0.011650
WALL  =ADJ_WALL             : SURF=  198 : AREA=      51.000 : ADJACENT=B-Side-Ftop-3 : ADJ_SURF=670 : FRONT : GEOSURF=0.016505
WALL  =ADJ_WALL             : SURF=  199 : AREA=      15.000 : ADJACENT=B-Side-Ftop-3 : ADJ_SURF=667 : FRONT : GEOSURF=0.004854
WALL  =EXT_WALL             : SURF=  200 : AREA=       9.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002913
WALL  =ADJ_WALL             : SURF=  201 : AREA=      51.000 : ADJACENT=B-Side-Ftop-6 : ADJ_SURF=527 : FRONT : GEOSURF=0.016505
WALL  =ADJ_WALL             : SURF=  202 : AREA=      36.000 : ADJACENT=B-Side-Ftop-4 : ADJ_SURF=174 : BACK : GEOSURF=0.011650
WALL  =ADJ_WALL             : SURF=  203 : AREA=      15.000 : ADJACENT=B-Side-Ftop-8 : ADJ_SURF=506 : FRONT : GEOSURF=0.004854
WALL  =ADJ_WALL             : SURF=  204 : AREA=      51.000 : ADJACENT=B-Side-Ftop-4 : ADJ_SURF=171 : BACK : GEOSURF=0.016505
WALL  =ADJ_WALL             : SURF=  205 : AREA=      51.000 : ADJACENT=B-Side-Ftop-6 : ADJ_SURF=527 : FRONT : GEOSURF=0.016505
WALL  =ADJ_WALL             : SURF=  206 : AREA=      15.000 : ADJACENT=B-Side-Ftop-7 : ADJ_SURF=548 : FRONT : GEOSURF=0.004854
WALL  =ADJ_WALL             : SURF=  207 : AREA=       9.000 : ADJACENT=BC-Bridge-Ftop-1 : ADJ_SURF=214 : FRONT : GEOSURF=0.002913
WALL  =ADJ_WALL             : SURF=  208 : AREA=      51.000 : ADJACENT=B-Side-Ftop-3 : ADJ_SURF=670 : FRONT : GEOSURF=0.016505
 REGIME
 CAPACITANCE=      957.600    : VOLUME=      798.000    : REFAREA=      266.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Bridge-Ftop-1  /  A i r n o d e  BC-Bridge-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Bridge-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Bridge-Ftop-1
WALL  =EXT_WALL             : SURF=  209 : AREA=      16.440 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.010745
WINDOW=EXT_WINDOW1          : SURF=  221 : AREA=      10.560 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.006902
WALL  =ADJ_WALL             : SURF=  210 : AREA=      51.000 : ADJACENT=B-Side-Ftop-1 : ADJ_SURF=661 : FRONT : GEOSURF=0.033335
WALL  =ADJ_WALL             : SURF=  211 : AREA=      51.000 : ADJACENT=B-Bridge-Ftop-2 : ADJ_SURF=500 : FRONT : GEOSURF=0.033333
WALL  =ADJ_WALL             : SURF=  212 : AREA=       9.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=101 : BACK : GEOSURF=0.005882
WALL  =ADJ_WALL             : SURF=  213 : AREA=      51.000 : ADJACENT=B-Bridge-Ftop-1 : ADJ_SURF=628 : FRONT : GEOSURF=0.033333
WALL  =ADJ_WALL             : SURF=  214 : AREA=       9.000 : ADJACENT=BC-Side-Ftop-1 : ADJ_SURF=207 : BACK : GEOSURF=0.005882
FLOOR =ADJ_CEILING          : SURF=  215 : AREA=     348.000 : ADJACENT=BC-Bridge-Fstack-1 : ADJ_SURF=926 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  216 : AREA=      15.000 : ADJACENT=B-Bridge-Ftop-2 : ADJ_SURF=498 : FRONT : GEOSURF=0.009804
WALL  =ADJ_WALL             : SURF=  217 : AREA=      51.000 : ADJACENT=B-Side-Ftop-8 : ADJ_SURF=505 : FRONT : GEOSURF=0.033333
WALL  =ADJ_WALL             : SURF=  218 : AREA=      15.000 : ADJACENT=B-Bridge-Ftop-1 : ADJ_SURF=625 : FRONT : GEOSURF=0.009804
WALL  =EXT_WALL             : SURF=  219 : AREA=      16.440 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.010745
WINDOW=EXT_WINDOW1          : SURF=  222 : AREA=      10.560 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.006902
ROOF  =EXT_ROOF             : SURF=  220 : AREA=     348.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=     1252.800    : VOLUME=     1044.000    : REFAREA=      348.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Terrace-F0-1  /  A i r n o d e  BC-Terrace-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Terrace-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Terrace-F0-1
WALL  =ADJ_WALL             : SURF=  223 : AREA=      90.000 : ADJACENT=B-Terrace-F0-5 : ADJ_SURF=281 : FRONT : GEOSURF=0.022224
WALL  =EXT_WALL             : SURF=  224 : AREA=      19.260 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004756
WINDOW=EXT_WINDOW1          : SURF=  239 : AREA=      12.240 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003022
WALL  =ADJ_WALL             : SURF=  225 : AREA=      90.000 : ADJACENT=B-Terrace-F0-2 : ADJ_SURF=264 : FRONT : GEOSURF=0.022222
WALL  =EXT_WALL             : SURF=  226 : AREA=       8.460 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002089
WINDOW=EXT_WINDOW1          : SURF=  240 : AREA=       5.040 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.001244
WALL  =ADJ_WALL             : SURF=  227 : AREA=      90.000 : ADJACENT=B-Terrace-F0-1 : ADJ_SURF=315 : FRONT : GEOSURF=0.022222
WALL  =EXT_WALL             : SURF=  228 : AREA=      19.260 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004756
WINDOW=EXT_WINDOW1          : SURF=  241 : AREA=      12.240 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003022
WALL  =EXT_WALL             : SURF=  229 : AREA=       8.460 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002089
WINDOW=EXT_WINDOW1          : SURF=  242 : AREA=       5.040 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.001244
WALL  =ADJ_WALL             : SURF=  230 : AREA=      90.000 : ADJACENT=B-Terrace-F0-4 : ADJ_SURF=328 : FRONT : GEOSURF=0.022222
WALL  =ADJ_WALL             : SURF=  231 : AREA=      45.000 : ADJACENT=B-Terrace-F0-2 : ADJ_SURF=265 : FRONT : GEOSURF=0.011111
CEILING=ADJ_CEILING          : SURF=  232 : AREA=     341.000 : ADJACENT=BC-Terrace-F1-1 : ADJ_SURF=246 : FRONT
WALL  =ADJ_WALL             : SURF=  233 : AREA=      90.000 : ADJACENT=B-Terrace-F0-6 : ADJ_SURF=340 : FRONT : GEOSURF=0.022222
WALL  =ADJ_WALL             : SURF=  234 : AREA=      45.000 : ADJACENT=B-Terrace-F0-5 : ADJ_SURF=279 : FRONT : GEOSURF=0.011111
WALL  =ADJ_WALL             : SURF=  235 : AREA=      90.000 : ADJACENT=B-Terrace-F0-3 : ADJ_SURF=300 : FRONT : GEOSURF=0.022222
WALL  =ADJ_WALL             : SURF=  236 : AREA=      45.000 : ADJACENT=B-Terrace-F0-1 : ADJ_SURF=316 : FRONT : GEOSURF=0.011111
WALL  =ADJ_WALL             : SURF=  237 : AREA=      45.000 : ADJACENT=B-Terrace-F0-6 : ADJ_SURF=342 : FRONT : GEOSURF=0.011111
FLOOR =ADJ_CEILING          : SURF=  238 : AREA=     341.000 : ADJACENT=P-Side-Fcave-1 : ADJ_SURF=993 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=     1841.400    : VOLUME=     1534.500    : REFAREA=      341.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Terrace-F1-1  /  A i r n o d e  BC-Terrace-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Terrace-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Terrace-F1-1
WALL  =ADJ_WALL             : SURF=  243 : AREA=      60.000 : ADJACENT=B-Terrace-F1-5 : ADJ_SURF=284 : FRONT : GEOSURF=0.022224
WALL  =ADJ_WALL             : SURF=  244 : AREA=      60.000 : ADJACENT=B-Terrace-F1-6 : ADJ_SURF=351 : FRONT : GEOSURF=0.022222
WALL  =EXT_WALL             : SURF=  245 : AREA=      12.840 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004756
WINDOW=EXT_WINDOW1          : SURF=  259 : AREA=       8.160 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003022
FLOOR =ADJ_CEILING          : SURF=  246 : AREA=     341.000 : ADJACENT=BC-Terrace-F0-1 : ADJ_SURF=232 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  247 : AREA=      60.000 : ADJACENT=B-Terrace-F1-1 : ADJ_SURF=312 : FRONT : GEOSURF=0.022222
WALL  =ADJ_WALL             : SURF=  248 : AREA=      60.000 : ADJACENT=B-Terrace-F1-4 : ADJ_SURF=331 : FRONT : GEOSURF=0.022222
WALL  =ADJ_WALL             : SURF=  249 : AREA=      30.000 : ADJACENT=B-Terrace-F1-2 : ADJ_SURF=275 : FRONT : GEOSURF=0.011111
WALL  =ADJ_WALL             : SURF=  250 : AREA=      30.000 : ADJACENT=B-Terrace-F1-5 : ADJ_SURF=289 : FRONT : GEOSURF=0.011111
CEILING=ADJ_CEILING          : SURF=  251 : AREA=     341.000 : ADJACENT=BC-Terrace-Ftop-1 : ADJ_SURF=402 : FRONT
WALL  =ADJ_WALL             : SURF=  252 : AREA=      30.000 : ADJACENT=B-Terrace-F1-1 : ADJ_SURF=311 : FRONT : GEOSURF=0.011111
WALL  =ADJ_WALL             : SURF=  253 : AREA=      30.000 : ADJACENT=B-Terrace-F1-6 : ADJ_SURF=350 : FRONT : GEOSURF=0.011111
WALL  =ADJ_WALL             : SURF=  254 : AREA=      60.000 : ADJACENT=B-Terrace-F1-3 : ADJ_SURF=295 : FRONT : GEOSURF=0.022222
WALL  =ADJ_WALL             : SURF=  255 : AREA=      60.000 : ADJACENT=B-Terrace-F1-2 : ADJ_SURF=271 : FRONT : GEOSURF=0.022222
WALL  =EXT_WALL             : SURF=  256 : AREA=       5.640 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002089
WINDOW=EXT_WINDOW1          : SURF=  260 : AREA=       3.360 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.001244
WALL  =EXT_WALL             : SURF=  257 : AREA=       5.640 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002089
WINDOW=EXT_WINDOW1          : SURF=  261 : AREA=       3.360 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.001244
WALL  =EXT_WALL             : SURF=  258 : AREA=      12.840 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004756
WINDOW=EXT_WINDOW1          : SURF=  262 : AREA=       8.160 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003022
 REGIME
 CAPACITANCE=     1227.600    : VOLUME=     1023.000    : REFAREA=      341.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Terrace-F0-2  /  A i r n o d e  B-Terrace-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Terrace-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Terrace-F0-2
WALL  =EXT_WALL             : SURF=  263 : AREA=      54.360 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040267
WINDOW=EXT_WINDOW1          : SURF=  269 : AREA=      35.640 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.026400
WALL  =ADJ_WALL             : SURF=  264 : AREA=      90.000 : ADJACENT=BC-Terrace-F0-1 : ADJ_SURF=225 : BACK : GEOSURF=0.066667
WALL  =ADJ_WALL             : SURF=  265 : AREA=      45.000 : ADJACENT=BC-Terrace-F0-1 : ADJ_SURF=231 : BACK : GEOSURF=0.033333
FLOOR =ADJ_CEILING          : SURF=  266 : AREA=     200.000 : ADJACENT=P-Side-Fcave-1 : ADJ_SURF=991 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  267 : AREA=     200.000 : ADJACENT=B-Terrace-F1-2 : ADJ_SURF=272 : FRONT
WALL  =ADJ_WALL             : SURF=  268 : AREA=      45.000 : ADJACENT=B-Terrace-F0-3 : ADJ_SURF=299 : FRONT : GEOSURF=0.033333
 REGIME
 CAPACITANCE=     1080.000    : VOLUME=      900.000    : REFAREA=      200.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Terrace-F1-2  /  A i r n o d e  B-Terrace-F1-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Terrace-F1-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Terrace-F1-2
WALL  =ADJ_WALL             : SURF=  270 : AREA=      30.000 : ADJACENT=B-Terrace-F1-3 : ADJ_SURF=291 : FRONT : GEOSURF=0.033333
WALL  =ADJ_WALL             : SURF=  271 : AREA=      60.000 : ADJACENT=BC-Terrace-F1-1 : ADJ_SURF=255 : BACK : GEOSURF=0.066667
FLOOR =ADJ_CEILING          : SURF=  272 : AREA=     200.000 : ADJACENT=B-Terrace-F0-2 : ADJ_SURF=267 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  273 : AREA=     200.000 : ADJACENT=B-Terrace-Ftop-2 : ADJ_SURF=378 : FRONT
WALL  =EXT_WALL             : SURF=  274 : AREA=      36.240 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040267
WINDOW=EXT_WINDOW1          : SURF=  276 : AREA=      23.760 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.026400
WALL  =ADJ_WALL             : SURF=  275 : AREA=      30.000 : ADJACENT=BC-Terrace-F1-1 : ADJ_SURF=249 : BACK : GEOSURF=0.033333
 REGIME
 CAPACITANCE=      720.000    : VOLUME=      600.000    : REFAREA=      200.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Terrace-F0-5  /  A i r n o d e  B-Terrace-F0-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Terrace-F0-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Terrace-F0-5
WALL  =EXT_WALL             : SURF=  277 : AREA=      54.360 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040267
WINDOW=EXT_WINDOW1          : SURF=  283 : AREA=      35.640 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.026400
WALL  =ADJ_WALL             : SURF=  278 : AREA=      45.000 : ADJACENT=B-Terrace-F0-4 : ADJ_SURF=324 : FRONT : GEOSURF=0.033333
WALL  =ADJ_WALL             : SURF=  279 : AREA=      45.000 : ADJACENT=BC-Terrace-F0-1 : ADJ_SURF=234 : BACK : GEOSURF=0.033333
FLOOR =ADJ_CEILING          : SURF=  280 : AREA=     200.000 : ADJACENT=P-Side-Fcave-1 : ADJ_SURF=984 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  281 : AREA=      90.000 : ADJACENT=BC-Terrace-F0-1 : ADJ_SURF=223 : BACK : GEOSURF=0.066667
CEILING=ADJ_CEILING          : SURF=  282 : AREA=     200.000 : ADJACENT=B-Terrace-F1-5 : ADJ_SURF=285 : FRONT
 REGIME
 CAPACITANCE=     1080.000    : VOLUME=      900.000    : REFAREA=      200.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Terrace-F1-5  /  A i r n o d e  B-Terrace-F1-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Terrace-F1-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Terrace-F1-5
WALL  =ADJ_WALL             : SURF=  284 : AREA=      60.000 : ADJACENT=BC-Terrace-F1-1 : ADJ_SURF=243 : BACK : GEOSURF=0.066667
FLOOR =ADJ_CEILING          : SURF=  285 : AREA=     200.000 : ADJACENT=B-Terrace-F0-5 : ADJ_SURF=282 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  286 : AREA=      36.240 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040267
WINDOW=EXT_WINDOW1          : SURF=  290 : AREA=      23.760 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.026400
CEILING=ADJ_CEILING          : SURF=  287 : AREA=     200.000 : ADJACENT=B-Terrace-Ftop-5 : ADJ_SURF=356 : FRONT
WALL  =ADJ_WALL             : SURF=  288 : AREA=      30.000 : ADJACENT=B-Terrace-F1-4 : ADJ_SURF=334 : FRONT : GEOSURF=0.033333
WALL  =ADJ_WALL             : SURF=  289 : AREA=      30.000 : ADJACENT=BC-Terrace-F1-1 : ADJ_SURF=250 : BACK : GEOSURF=0.033333
 REGIME
 CAPACITANCE=      720.000    : VOLUME=      600.000    : REFAREA=      200.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Terrace-F1-3  /  A i r n o d e  B-Terrace-F1-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Terrace-F1-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Terrace-F1-3
WALL  =ADJ_WALL             : SURF=  291 : AREA=      30.000 : ADJACENT=B-Terrace-F1-2 : ADJ_SURF=270 : BACK : GEOSURF=0.033333
WALL  =EXT_WALL             : SURF=  292 : AREA=      36.240 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040267
WINDOW=EXT_WINDOW1          : SURF=  297 : AREA=      23.760 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.026400
FLOOR =ADJ_CEILING          : SURF=  293 : AREA=     200.000 : ADJACENT=B-Terrace-F0-3 : ADJ_SURF=302 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  294 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.020267
WINDOW=EXT_WINDOW1          : SURF=  298 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.013067
WALL  =ADJ_WALL             : SURF=  295 : AREA=      60.000 : ADJACENT=BC-Terrace-F1-1 : ADJ_SURF=254 : BACK : GEOSURF=0.066666
CEILING=ADJ_CEILING          : SURF=  296 : AREA=     200.000 : ADJACENT=B-Terrace-Ftop-3 : ADJ_SURF=364 : FRONT
 REGIME
 CAPACITANCE=      720.000    : VOLUME=      600.000    : REFAREA=      200.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Terrace-F0-3  /  A i r n o d e  B-Terrace-F0-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Terrace-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Terrace-F0-3
WALL  =ADJ_WALL             : SURF=  299 : AREA=      45.000 : ADJACENT=B-Terrace-F0-2 : ADJ_SURF=268 : BACK : GEOSURF=0.033333
WALL  =ADJ_WALL             : SURF=  300 : AREA=      90.000 : ADJACENT=BC-Terrace-F0-1 : ADJ_SURF=235 : BACK : GEOSURF=0.066666
WALL  =EXT_WALL             : SURF=  301 : AREA=      54.360 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040267
WINDOW=EXT_WINDOW1          : SURF=  305 : AREA=      35.640 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.026400
CEILING=ADJ_CEILING          : SURF=  302 : AREA=     200.000 : ADJACENT=B-Terrace-F1-3 : ADJ_SURF=293 : FRONT
FLOOR =ADJ_CEILING          : SURF=  303 : AREA=     200.000 : ADJACENT=P-Side-Fcave-1 : ADJ_SURF=990 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  304 : AREA=      27.360 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.020267
WINDOW=EXT_WINDOW1          : SURF=  306 : AREA=      17.640 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.013067
 REGIME
 CAPACITANCE=     1080.000    : VOLUME=      900.000    : REFAREA=      200.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Terrace-F1-1  /  A i r n o d e  B-Terrace-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Terrace-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Terrace-F1-1
FLOOR =ADJ_CEILING          : SURF=  307 : AREA=     200.000 : ADJACENT=B-Terrace-F0-1 : ADJ_SURF=317 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  308 : AREA=      36.240 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040267
WINDOW=EXT_WINDOW1          : SURF=  313 : AREA=      23.760 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.026400
WALL  =EXT_WALL             : SURF=  309 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.020267
WINDOW=EXT_WINDOW1          : SURF=  314 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.013067
CEILING=ADJ_CEILING          : SURF=  310 : AREA=     200.000 : ADJACENT=B-Terrace-Ftop-1 : ADJ_SURF=373 : FRONT
WALL  =ADJ_WALL             : SURF=  311 : AREA=      30.000 : ADJACENT=BC-Terrace-F1-1 : ADJ_SURF=252 : BACK : GEOSURF=0.033333
WALL  =ADJ_WALL             : SURF=  312 : AREA=      60.000 : ADJACENT=BC-Terrace-F1-1 : ADJ_SURF=247 : BACK : GEOSURF=0.066666
 REGIME
 CAPACITANCE=      720.000    : VOLUME=      600.000    : REFAREA=      200.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Terrace-F0-1  /  A i r n o d e  B-Terrace-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Terrace-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Terrace-F0-1
WALL  =ADJ_WALL             : SURF=  315 : AREA=      90.000 : ADJACENT=BC-Terrace-F0-1 : ADJ_SURF=227 : BACK : GEOSURF=0.066666
WALL  =ADJ_WALL             : SURF=  316 : AREA=      45.000 : ADJACENT=BC-Terrace-F0-1 : ADJ_SURF=236 : BACK : GEOSURF=0.033333
CEILING=ADJ_CEILING          : SURF=  317 : AREA=     200.000 : ADJACENT=B-Terrace-F1-1 : ADJ_SURF=307 : FRONT
WALL  =EXT_WALL             : SURF=  318 : AREA=      27.360 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.020267
WINDOW=EXT_WINDOW1          : SURF=  321 : AREA=      17.640 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.013067
WALL  =EXT_WALL             : SURF=  319 : AREA=      54.360 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040267
WINDOW=EXT_WINDOW1          : SURF=  322 : AREA=      35.640 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.026400
FLOOR =ADJ_CEILING          : SURF=  320 : AREA=     200.000 : ADJACENT=P-Side-Fcave-1 : ADJ_SURF=992 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=     1080.000    : VOLUME=      900.000    : REFAREA=      200.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Terrace-F0-4  /  A i r n o d e  B-Terrace-F0-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Terrace-F0-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Terrace-F0-4
WALL  =EXT_WALL             : SURF=  323 : AREA=      27.360 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.020267
WINDOW=EXT_WINDOW1          : SURF=  329 : AREA=      17.640 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.013067
WALL  =ADJ_WALL             : SURF=  324 : AREA=      45.000 : ADJACENT=B-Terrace-F0-5 : ADJ_SURF=278 : BACK : GEOSURF=0.033333
WALL  =EXT_WALL             : SURF=  325 : AREA=      54.360 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040267
WINDOW=EXT_WINDOW1          : SURF=  330 : AREA=      35.640 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.026400
FLOOR =ADJ_CEILING          : SURF=  326 : AREA=     200.000 : ADJACENT=P-Side-Fcave-1 : ADJ_SURF=989 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  327 : AREA=     200.000 : ADJACENT=B-Terrace-F1-4 : ADJ_SURF=336 : FRONT
WALL  =ADJ_WALL             : SURF=  328 : AREA=      90.000 : ADJACENT=BC-Terrace-F0-1 : ADJ_SURF=230 : BACK : GEOSURF=0.066666
 REGIME
 CAPACITANCE=     1080.000    : VOLUME=      900.000    : REFAREA=      200.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Terrace-F1-4  /  A i r n o d e  B-Terrace-F1-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Terrace-F1-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Terrace-F1-4
WALL  =ADJ_WALL             : SURF=  331 : AREA=      60.000 : ADJACENT=BC-Terrace-F1-1 : ADJ_SURF=248 : BACK : GEOSURF=0.066666
WALL  =EXT_WALL             : SURF=  332 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.020267
WINDOW=EXT_WINDOW1          : SURF=  337 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.013067
WALL  =EXT_WALL             : SURF=  333 : AREA=      36.240 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040267
WINDOW=EXT_WINDOW1          : SURF=  338 : AREA=      23.760 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.026400
WALL  =ADJ_WALL             : SURF=  334 : AREA=      30.000 : ADJACENT=B-Terrace-F1-5 : ADJ_SURF=288 : BACK : GEOSURF=0.033333
CEILING=ADJ_CEILING          : SURF=  335 : AREA=     200.000 : ADJACENT=B-Terrace-Ftop-4 : ADJ_SURF=398 : FRONT
FLOOR =ADJ_CEILING          : SURF=  336 : AREA=     200.000 : ADJACENT=B-Terrace-F0-4 : ADJ_SURF=327 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      720.000    : VOLUME=      600.000    : REFAREA=      200.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Terrace-F0-6  /  A i r n o d e  B-Terrace-F0-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Terrace-F0-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Terrace-F0-6
CEILING=ADJ_CEILING          : SURF=  339 : AREA=     200.000 : ADJACENT=B-Terrace-F1-6 : ADJ_SURF=352 : FRONT
WALL  =ADJ_WALL             : SURF=  340 : AREA=      90.000 : ADJACENT=BC-Terrace-F0-1 : ADJ_SURF=233 : BACK : GEOSURF=0.066666
FLOOR =ADJ_CEILING          : SURF=  341 : AREA=     200.000 : ADJACENT=P-Side-Fcave-1 : ADJ_SURF=995 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  342 : AREA=      45.000 : ADJACENT=BC-Terrace-F0-1 : ADJ_SURF=237 : BACK : GEOSURF=0.033333
WALL  =EXT_WALL             : SURF=  343 : AREA=      54.360 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040267
WINDOW=EXT_WINDOW1          : SURF=  345 : AREA=      35.640 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.026400
WALL  =EXT_WALL             : SURF=  344 : AREA=      27.360 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.020267
WINDOW=EXT_WINDOW1          : SURF=  346 : AREA=      17.640 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.013067
 REGIME
 CAPACITANCE=     1080.000    : VOLUME=      900.000    : REFAREA=      200.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Terrace-F1-6  /  A i r n o d e  B-Terrace-F1-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Terrace-F1-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Terrace-F1-6
WALL  =EXT_WALL             : SURF=  347 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.020267
WINDOW=EXT_WINDOW1          : SURF=  353 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.013067
CEILING=ADJ_CEILING          : SURF=  348 : AREA=     200.000 : ADJACENT=B-Terrace-Ftop-6 : ADJ_SURF=387 : FRONT
WALL  =EXT_WALL             : SURF=  349 : AREA=      36.240 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040267
WINDOW=EXT_WINDOW1          : SURF=  354 : AREA=      23.760 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.026400
WALL  =ADJ_WALL             : SURF=  350 : AREA=      30.000 : ADJACENT=BC-Terrace-F1-1 : ADJ_SURF=253 : BACK : GEOSURF=0.033333
WALL  =ADJ_WALL             : SURF=  351 : AREA=      60.000 : ADJACENT=BC-Terrace-F1-1 : ADJ_SURF=244 : BACK : GEOSURF=0.066666
FLOOR =ADJ_CEILING          : SURF=  352 : AREA=     200.000 : ADJACENT=B-Terrace-F0-6 : ADJ_SURF=339 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      720.000    : VOLUME=      600.000    : REFAREA=      200.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Terrace-Ftop-5  /  A i r n o d e  B-Terrace-Ftop-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Terrace-Ftop-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Terrace-Ftop-5
WALL  =ADJ_WALL             : SURF=  355 : AREA=      30.000 : ADJACENT=B-Terrace-Ftop-4 : ADJ_SURF=395 : FRONT : GEOSURF=0.033333
FLOOR =ADJ_CEILING          : SURF=  356 : AREA=     200.000 : ADJACENT=B-Terrace-F1-5 : ADJ_SURF=287 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  357 : AREA=     200.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  358 : AREA=      36.240 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040267
WINDOW=EXT_WINDOW1          : SURF=  361 : AREA=      23.760 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.026400
WALL  =ADJ_WALL             : SURF=  359 : AREA=      60.000 : ADJACENT=BC-Terrace-Ftop-1 : ADJ_SURF=415 : FRONT : GEOSURF=0.066667
WALL  =ADJ_WALL             : SURF=  360 : AREA=      30.000 : ADJACENT=BC-Terrace-Ftop-1 : ADJ_SURF=401 : FRONT : GEOSURF=0.033333
 REGIME
 CAPACITANCE=      720.000    : VOLUME=      600.000    : REFAREA=      200.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Terrace-Ftop-3  /  A i r n o d e  B-Terrace-Ftop-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Terrace-Ftop-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Terrace-Ftop-3
WALL  =ADJ_WALL             : SURF=  362 : AREA=      30.000 : ADJACENT=B-Terrace-Ftop-2 : ADJ_SURF=383 : FRONT : GEOSURF=0.033333
WALL  =EXT_WALL             : SURF=  363 : AREA=      36.240 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040267
WINDOW=EXT_WINDOW1          : SURF=  368 : AREA=      23.760 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.026400
FLOOR =ADJ_CEILING          : SURF=  364 : AREA=     200.000 : ADJACENT=B-Terrace-F1-3 : ADJ_SURF=296 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  365 : AREA=      60.000 : ADJACENT=BC-Terrace-Ftop-1 : ADJ_SURF=404 : FRONT : GEOSURF=0.066666
ROOF  =EXT_ROOF             : SURF=  366 : AREA=     200.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  367 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.020267
WINDOW=EXT_WINDOW1          : SURF=  369 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.013067
 REGIME
 CAPACITANCE=      720.000    : VOLUME=      600.000    : REFAREA=      200.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Terrace-Ftop-1  /  A i r n o d e  B-Terrace-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Terrace-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Terrace-Ftop-1
WALL  =EXT_WALL             : SURF=  370 : AREA=      36.240 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040267
WINDOW=EXT_WINDOW1          : SURF=  376 : AREA=      23.760 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.026400
ROOF  =EXT_ROOF             : SURF=  371 : AREA=     200.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  372 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.020267
WINDOW=EXT_WINDOW1          : SURF=  377 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.013067
FLOOR =ADJ_CEILING          : SURF=  373 : AREA=     200.000 : ADJACENT=B-Terrace-F1-1 : ADJ_SURF=310 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  374 : AREA=      60.000 : ADJACENT=BC-Terrace-Ftop-1 : ADJ_SURF=408 : FRONT : GEOSURF=0.066666
WALL  =ADJ_WALL             : SURF=  375 : AREA=      30.000 : ADJACENT=BC-Terrace-Ftop-1 : ADJ_SURF=409 : FRONT : GEOSURF=0.033333
 REGIME
 CAPACITANCE=      720.000    : VOLUME=      600.000    : REFAREA=      200.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Terrace-Ftop-2  /  A i r n o d e  B-Terrace-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Terrace-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Terrace-Ftop-2
FLOOR =ADJ_CEILING          : SURF=  378 : AREA=     200.000 : ADJACENT=B-Terrace-F1-2 : ADJ_SURF=273 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  379 : AREA=      60.000 : ADJACENT=BC-Terrace-Ftop-1 : ADJ_SURF=410 : FRONT : GEOSURF=0.066667
WALL  =EXT_WALL             : SURF=  380 : AREA=      36.240 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040267
WINDOW=EXT_WINDOW1          : SURF=  384 : AREA=      23.760 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.026400
ROOF  =EXT_ROOF             : SURF=  381 : AREA=     200.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  382 : AREA=      30.000 : ADJACENT=BC-Terrace-Ftop-1 : ADJ_SURF=405 : FRONT : GEOSURF=0.033333
WALL  =ADJ_WALL             : SURF=  383 : AREA=      30.000 : ADJACENT=B-Terrace-Ftop-3 : ADJ_SURF=362 : BACK : GEOSURF=0.033333
 REGIME
 CAPACITANCE=      720.000    : VOLUME=      600.000    : REFAREA=      200.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Terrace-Ftop-6  /  A i r n o d e  B-Terrace-Ftop-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Terrace-Ftop-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Terrace-Ftop-6
WALL  =EXT_WALL             : SURF=  385 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.020267
WINDOW=EXT_WINDOW1          : SURF=  391 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.013067
WALL  =EXT_WALL             : SURF=  386 : AREA=      36.240 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040267
WINDOW=EXT_WINDOW1          : SURF=  392 : AREA=      23.760 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.026400
FLOOR =ADJ_CEILING          : SURF=  387 : AREA=     200.000 : ADJACENT=B-Terrace-F1-6 : ADJ_SURF=348 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  388 : AREA=      60.000 : ADJACENT=BC-Terrace-Ftop-1 : ADJ_SURF=406 : FRONT : GEOSURF=0.066666
ROOF  =EXT_ROOF             : SURF=  389 : AREA=     200.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  390 : AREA=      30.000 : ADJACENT=BC-Terrace-Ftop-1 : ADJ_SURF=403 : FRONT : GEOSURF=0.033333
 REGIME
 CAPACITANCE=      720.000    : VOLUME=      600.000    : REFAREA=      200.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Terrace-Ftop-4  /  A i r n o d e  B-Terrace-Ftop-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Terrace-Ftop-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Terrace-Ftop-4
WALL  =ADJ_WALL             : SURF=  393 : AREA=      60.000 : ADJACENT=BC-Terrace-Ftop-1 : ADJ_SURF=414 : FRONT : GEOSURF=0.066666
ROOF  =EXT_ROOF             : SURF=  394 : AREA=     200.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  395 : AREA=      30.000 : ADJACENT=B-Terrace-Ftop-5 : ADJ_SURF=355 : BACK : GEOSURF=0.033333
WALL  =EXT_WALL             : SURF=  396 : AREA=      36.240 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.040267
WINDOW=EXT_WINDOW1          : SURF=  399 : AREA=      23.760 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.026400
WALL  =EXT_WALL             : SURF=  397 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.020267
WINDOW=EXT_WINDOW1          : SURF=  400 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.013067
FLOOR =ADJ_CEILING          : SURF=  398 : AREA=     200.000 : ADJACENT=B-Terrace-F1-4 : ADJ_SURF=335 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      720.000    : VOLUME=      600.000    : REFAREA=      200.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Terrace-Ftop-1  /  A i r n o d e  BC-Terrace-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Terrace-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Terrace-Ftop-1
WALL  =ADJ_WALL             : SURF=  401 : AREA=      30.000 : ADJACENT=B-Terrace-Ftop-5 : ADJ_SURF=360 : BACK : GEOSURF=0.011111
FLOOR =ADJ_CEILING          : SURF=  402 : AREA=     341.000 : ADJACENT=BC-Terrace-F1-1 : ADJ_SURF=251 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  403 : AREA=      30.000 : ADJACENT=B-Terrace-Ftop-6 : ADJ_SURF=390 : BACK : GEOSURF=0.011111
WALL  =ADJ_WALL             : SURF=  404 : AREA=      60.000 : ADJACENT=B-Terrace-Ftop-3 : ADJ_SURF=365 : BACK : GEOSURF=0.022224
WALL  =ADJ_WALL             : SURF=  405 : AREA=      30.000 : ADJACENT=B-Terrace-Ftop-2 : ADJ_SURF=382 : BACK : GEOSURF=0.011111
WALL  =ADJ_WALL             : SURF=  406 : AREA=      60.000 : ADJACENT=B-Terrace-Ftop-6 : ADJ_SURF=388 : BACK : GEOSURF=0.022222
WALL  =EXT_WALL             : SURF=  407 : AREA=       5.640 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002089
WINDOW=EXT_WINDOW1          : SURF=  417 : AREA=       3.360 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.001244
WALL  =ADJ_WALL             : SURF=  408 : AREA=      60.000 : ADJACENT=B-Terrace-Ftop-1 : ADJ_SURF=374 : BACK : GEOSURF=0.022222
WALL  =ADJ_WALL             : SURF=  409 : AREA=      30.000 : ADJACENT=B-Terrace-Ftop-1 : ADJ_SURF=375 : BACK : GEOSURF=0.011111
WALL  =ADJ_WALL             : SURF=  410 : AREA=      60.000 : ADJACENT=B-Terrace-Ftop-2 : ADJ_SURF=379 : BACK : GEOSURF=0.022222
WALL  =EXT_WALL             : SURF=  411 : AREA=       5.640 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002089
WINDOW=EXT_WINDOW1          : SURF=  418 : AREA=       3.360 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.001244
WALL  =EXT_WALL             : SURF=  412 : AREA=      12.840 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004756
WINDOW=EXT_WINDOW1          : SURF=  419 : AREA=       8.160 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003022
ROOF  =EXT_ROOF             : SURF=  413 : AREA=     341.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  414 : AREA=      60.000 : ADJACENT=B-Terrace-Ftop-4 : ADJ_SURF=393 : BACK : GEOSURF=0.022222
WALL  =ADJ_WALL             : SURF=  415 : AREA=      60.000 : ADJACENT=B-Terrace-Ftop-5 : ADJ_SURF=359 : BACK : GEOSURF=0.022222
WALL  =EXT_WALL             : SURF=  416 : AREA=      12.840 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004756
WINDOW=EXT_WINDOW1          : SURF=  420 : AREA=       8.160 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003022
 REGIME
 CAPACITANCE=     1227.600    : VOLUME=     1023.000    : REFAREA=      341.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-13  /  A i r n o d e  B-Main-F0-13
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-13
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-13
WALL  =EXT_WALL             : SURF=  421 : AREA=      13.860 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  427 : AREA=       8.640 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
FLOOR =ADJ_CEILING          : SURF=  422 : AREA=      85.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=975 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  423 : AREA=      76.500 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=17 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  424 : AREA=      76.500 : ADJACENT=B-Main-F0-14 : ADJ_SURF=44 : BACK : GEOSURF=0.077273
CEILING=ADJ_CEILING          : SURF=  425 : AREA=      85.000 : ADJACENT=B-Main-Fstack-13 : ADJ_SURF=797 : FRONT
WALL  =ADJ_WALL             : SURF=  426 : AREA=      22.500 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=40 : BACK : GEOSURF=0.022727
 REGIME
 CAPACITANCE=      459.000    : VOLUME=      382.500    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-13  /  A i r n o d e  B-Main-Ftop-13
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-13
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-13
WALL  =ADJ_WALL             : SURF=  428 : AREA=      51.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=107 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  429 : AREA=      51.000 : ADJACENT=B-Main-Ftop-14 : ADJ_SURF=68 : BACK : GEOSURF=0.077273
WALL  =EXT_WALL             : SURF=  430 : AREA=       9.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  434 : AREA=       5.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
ROOF  =EXT_ROOF             : SURF=  431 : AREA=      85.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  432 : AREA=      85.000 : ADJACENT=B-Main-Fstack-13 : ADJ_SURF=794 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  433 : AREA=      15.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=85 : BACK : GEOSURF=0.022727
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-11  /  A i r n o d e  B-Main-Ftop-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-11
FLOOR =ADJ_CEILING          : SURF=  435 : AREA=      85.000 : ADJACENT=B-Main-Fstack-11 : ADJ_SURF=838 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  436 : AREA=      51.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=100 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  437 : AREA=      15.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=110 : BACK : GEOSURF=0.022727
ROOF  =EXT_ROOF             : SURF=  438 : AREA=      85.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  439 : AREA=       9.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  441 : AREA=       5.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
WALL  =ADJ_WALL             : SURF=  440 : AREA=      51.000 : ADJACENT=B-Main-Ftop-12 : ADJ_SURF=459 : FRONT : GEOSURF=0.077273
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-11  /  A i r n o d e  B-Main-F0-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-11
WALL  =ADJ_WALL             : SURF=  442 : AREA=      22.500 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=7 : BACK : GEOSURF=0.022727
WALL  =ADJ_WALL             : SURF=  443 : AREA=      76.500 : ADJACENT=B-Main-F0-12 : ADJ_SURF=453 : FRONT : GEOSURF=0.077273
CEILING=ADJ_CEILING          : SURF=  444 : AREA=      85.000 : ADJACENT=B-Main-Fstack-11 : ADJ_SURF=839 : FRONT
WALL  =EXT_WALL             : SURF=  445 : AREA=      13.860 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  448 : AREA=       8.640 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
FLOOR =ADJ_CEILING          : SURF=  446 : AREA=      85.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=981 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  447 : AREA=      76.500 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=17 : BACK : GEOSURF=0.077273
 REGIME
 CAPACITANCE=      459.000    : VOLUME=      382.500    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-12  /  A i r n o d e  B-Main-F0-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-12
CEILING=ADJ_CEILING          : SURF=  449 : AREA=      85.000 : ADJACENT=B-Main-Fstack-12 : ADJ_SURF=833 : FRONT
WALL  =ADJ_WALL             : SURF=  450 : AREA=      22.500 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=5 : BACK : GEOSURF=0.022727
WALL  =EXT_WALL             : SURF=  451 : AREA=      13.860 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  455 : AREA=       8.640 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
WALL  =ADJ_WALL             : SURF=  452 : AREA=      76.500 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=27 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  453 : AREA=      76.500 : ADJACENT=B-Main-F0-11 : ADJ_SURF=443 : BACK : GEOSURF=0.077273
FLOOR =ADJ_CEILING          : SURF=  454 : AREA=      85.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=978 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      459.000    : VOLUME=      382.500    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-12  /  A i r n o d e  B-Main-Ftop-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-12
WALL  =EXT_WALL             : SURF=  456 : AREA=       9.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  462 : AREA=       5.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
ROOF  =EXT_ROOF             : SURF=  457 : AREA=      85.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  458 : AREA=      85.000 : ADJACENT=B-Main-Fstack-12 : ADJ_SURF=830 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  459 : AREA=      51.000 : ADJACENT=B-Main-Ftop-11 : ADJ_SURF=440 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  460 : AREA=      15.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=93 : BACK : GEOSURF=0.022727
WALL  =ADJ_WALL             : SURF=  461 : AREA=      51.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=102 : FRONT : GEOSURF=0.077273
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-9  /  A i r n o d e  B-Main-F0-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-9
FLOOR =ADJ_CEILING          : SURF=  463 : AREA=      85.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=966 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  464 : AREA=      22.500 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=19 : BACK : GEOSURF=0.022727
WALL  =ADJ_WALL             : SURF=  465 : AREA=      76.500 : ADJACENT=B-Main-F0-10 : ADJ_SURF=481 : FRONT : GEOSURF=0.077273
WALL  =EXT_WALL             : SURF=  466 : AREA=      13.860 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  469 : AREA=       8.640 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
WALL  =ADJ_WALL             : SURF=  467 : AREA=      76.500 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=17 : BACK : GEOSURF=0.077273
CEILING=ADJ_CEILING          : SURF=  468 : AREA=      85.000 : ADJACENT=B-Main-Fstack-9 : ADJ_SURF=822 : FRONT
 REGIME
 CAPACITANCE=      459.000    : VOLUME=      382.500    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-9  /  A i r n o d e  B-Main-Ftop-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-9
WALL  =ADJ_WALL             : SURF=  470 : AREA=      51.000 : ADJACENT=B-Main-Ftop-10 : ADJ_SURF=489 : FRONT : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  471 : AREA=      15.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=99 : BACK : GEOSURF=0.022727
WALL  =EXT_WALL             : SURF=  472 : AREA=       9.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  476 : AREA=       5.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
ROOF  =EXT_ROOF             : SURF=  473 : AREA=      85.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  474 : AREA=      51.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=100 : BACK : GEOSURF=0.077273
FLOOR =ADJ_CEILING          : SURF=  475 : AREA=      85.000 : ADJACENT=B-Main-Fstack-9 : ADJ_SURF=827 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-10  /  A i r n o d e  B-Main-F0-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-10
WALL  =EXT_WALL             : SURF=  477 : AREA=      13.860 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  483 : AREA=       8.640 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
CEILING=ADJ_CEILING          : SURF=  478 : AREA=      85.000 : ADJACENT=B-Main-Fstack-10 : ADJ_SURF=851 : FRONT
WALL  =ADJ_WALL             : SURF=  479 : AREA=      76.500 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=27 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  480 : AREA=      22.500 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=22 : BACK : GEOSURF=0.022727
WALL  =ADJ_WALL             : SURF=  481 : AREA=      76.500 : ADJACENT=B-Main-F0-9 : ADJ_SURF=465 : BACK : GEOSURF=0.077273
FLOOR =ADJ_CEILING          : SURF=  482 : AREA=      85.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=972 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      459.000    : VOLUME=      382.500    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-10  /  A i r n o d e  B-Main-Ftop-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-10
WALL  =ADJ_WALL             : SURF=  484 : AREA=      15.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=73 : BACK : GEOSURF=0.022727
WALL  =EXT_WALL             : SURF=  485 : AREA=       9.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  490 : AREA=       5.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
ROOF  =EXT_ROOF             : SURF=  486 : AREA=      85.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  487 : AREA=      85.000 : ADJACENT=B-Main-Fstack-10 : ADJ_SURF=855 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  488 : AREA=      51.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=103 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  489 : AREA=      51.000 : ADJACENT=B-Main-Ftop-9 : ADJ_SURF=470 : BACK : GEOSURF=0.077273
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Bridge-F0-2  /  A i r n o d e  B-Bridge-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Bridge-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Bridge-F0-2
CEILING=ADJ_CEILING          : SURF=  491 : AREA=      85.000 : ADJACENT=B-Bridge-Fstack-2 : ADJ_SURF=783 : FRONT
FLOOR =ADJ_CEILING          : SURF=  492 : AREA=      85.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=976 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  493 : AREA=      76.500 : ADJACENT=B-Main-F0-8 : ADJ_SURF=524 : FRONT : GEOSURF=0.077273
WALL  =EXT_WALL             : SURF=  494 : AREA=      13.860 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  497 : AREA=       8.640 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
WALL  =ADJ_WALL             : SURF=  495 : AREA=      76.500 : ADJACENT=BC-Bridge-F0-1 : ADJ_SURF=140 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  496 : AREA=      22.500 : ADJACENT=BC-Bridge-F0-1 : ADJ_SURF=141 : BACK : GEOSURF=0.022727
 REGIME
 CAPACITANCE=      459.000    : VOLUME=      382.500    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Bridge-Ftop-2  /  A i r n o d e  B-Bridge-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Bridge-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Bridge-Ftop-2
WALL  =ADJ_WALL             : SURF=  498 : AREA=      15.000 : ADJACENT=BC-Bridge-Ftop-1 : ADJ_SURF=216 : BACK : GEOSURF=0.022727
FLOOR =ADJ_CEILING          : SURF=  499 : AREA=      85.000 : ADJACENT=B-Bridge-Fstack-2 : ADJ_SURF=780 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  500 : AREA=      51.000 : ADJACENT=BC-Bridge-Ftop-1 : ADJ_SURF=211 : BACK : GEOSURF=0.077273
WALL  =EXT_WALL             : SURF=  501 : AREA=       9.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  504 : AREA=       5.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
WALL  =ADJ_WALL             : SURF=  502 : AREA=      51.000 : ADJACENT=B-Main-Ftop-8 : ADJ_SURF=515 : FRONT : GEOSURF=0.077273
ROOF  =EXT_ROOF             : SURF=  503 : AREA=      85.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Ftop-8  /  A i r n o d e  B-Side-Ftop-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Ftop-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Ftop-8
WALL  =ADJ_WALL             : SURF=  505 : AREA=      51.000 : ADJACENT=BC-Bridge-Ftop-1 : ADJ_SURF=217 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  506 : AREA=      15.000 : ADJACENT=BC-Side-Ftop-1 : ADJ_SURF=203 : BACK : GEOSURF=0.022727
FLOOR =ADJ_CEILING          : SURF=  507 : AREA=      85.000 : ADJACENT=B-Side-Fstack-8 : ADJ_SURF=950 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  508 : AREA=       9.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  511 : AREA=       5.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
ROOF  =EXT_ROOF             : SURF=  509 : AREA=      85.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  510 : AREA=      51.000 : ADJACENT=BC-Side-Ftop-1 : ADJ_SURF=201 : BACK : GEOSURF=0.077273
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-8  /  A i r n o d e  B-Main-Ftop-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-8
WALL  =EXT_WALL             : SURF=  512 : AREA=       9.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  518 : AREA=       5.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
ROOF  =EXT_ROOF             : SURF=  513 : AREA=      85.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  514 : AREA=      85.000 : ADJACENT=B-Main-Fstack-8 : ADJ_SURF=820 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  515 : AREA=      51.000 : ADJACENT=B-Bridge-Ftop-2 : ADJ_SURF=502 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  516 : AREA=      15.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=82 : BACK : GEOSURF=0.022727
WALL  =ADJ_WALL             : SURF=  517 : AREA=      51.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=81 : BACK : GEOSURF=0.077273
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-8  /  A i r n o d e  B-Main-F0-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-8
CEILING=ADJ_CEILING          : SURF=  519 : AREA=      85.000 : ADJACENT=B-Main-Fstack-8 : ADJ_SURF=818 : FRONT
FLOOR =ADJ_CEILING          : SURF=  520 : AREA=      85.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=962 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  521 : AREA=      13.860 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  525 : AREA=       8.640 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
WALL  =ADJ_WALL             : SURF=  522 : AREA=      76.500 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=34 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  523 : AREA=      22.500 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=36 : BACK : GEOSURF=0.022727
WALL  =ADJ_WALL             : SURF=  524 : AREA=      76.500 : ADJACENT=B-Bridge-F0-2 : ADJ_SURF=493 : BACK : GEOSURF=0.077273
 REGIME
 CAPACITANCE=      459.000    : VOLUME=      382.500    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Ftop-6  /  A i r n o d e  B-Side-Ftop-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Ftop-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Ftop-6
WALL  =ADJ_WALL             : SURF=  526 : AREA=      15.000 : ADJACENT=BC-Side-Ftop-1 : ADJ_SURF=193 : BACK : GEOSURF=0.022727
WALL  =ADJ_WALL             : SURF=  527 : AREA=      51.000 : ADJACENT=BC-Side-Ftop-1 : ADJ_SURF=201 : BACK : GEOSURF=0.077273
ROOF  =EXT_ROOF             : SURF=  528 : AREA=      85.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  529 : AREA=       9.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  532 : AREA=       5.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
FLOOR =ADJ_CEILING          : SURF=  530 : AREA=      85.000 : ADJACENT=B-Side-Fstack-6 : ADJ_SURF=749 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  531 : AREA=      51.000 : ADJACENT=B-Side-Ftop-7 : ADJ_SURF=552 : FRONT : GEOSURF=0.077273
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F0-6  /  A i r n o d e  B-Side-F0-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F0-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F0-6
CEILING=ADJ_CEILING          : SURF=  533 : AREA=      85.000 : ADJACENT=B-Side-Fstack-6 : ADJ_SURF=750 : FRONT
WALL  =EXT_WALL             : SURF=  534 : AREA=      13.860 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  539 : AREA=       8.640 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
FLOOR =ADJ_CEILING          : SURF=  535 : AREA=      85.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=960 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  536 : AREA=      76.500 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=117 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  537 : AREA=      76.500 : ADJACENT=B-Side-F0-7 : ADJ_SURF=544 : FRONT : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  538 : AREA=      22.500 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=120 : BACK : GEOSURF=0.022727
 REGIME
 CAPACITANCE=      459.000    : VOLUME=      382.500    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F0-7  /  A i r n o d e  B-Side-F0-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F0-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F0-7
WALL  =ADJ_WALL             : SURF=  540 : AREA=      22.500 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=137 : BACK : GEOSURF=0.022727
FLOOR =ADJ_CEILING          : SURF=  541 : AREA=      85.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=953 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  542 : AREA=      13.860 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  546 : AREA=       8.640 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
WALL  =ADJ_WALL             : SURF=  543 : AREA=      76.500 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=118 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  544 : AREA=      76.500 : ADJACENT=B-Side-F0-6 : ADJ_SURF=537 : BACK : GEOSURF=0.077273
CEILING=ADJ_CEILING          : SURF=  545 : AREA=      85.000 : ADJACENT=B-Side-Fstack-7 : ADJ_SURF=808 : FRONT
 REGIME
 CAPACITANCE=      459.000    : VOLUME=      382.500    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Ftop-7  /  A i r n o d e  B-Side-Ftop-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Ftop-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Ftop-7
WALL  =EXT_WALL             : SURF=  547 : AREA=       9.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  553 : AREA=       5.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
WALL  =ADJ_WALL             : SURF=  548 : AREA=      15.000 : ADJACENT=BC-Side-Ftop-1 : ADJ_SURF=206 : BACK : GEOSURF=0.022727
FLOOR =ADJ_CEILING          : SURF=  549 : AREA=      85.000 : ADJACENT=B-Side-Fstack-7 : ADJ_SURF=810 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  550 : AREA=      85.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  551 : AREA=      51.000 : ADJACENT=BC-Side-Ftop-1 : ADJ_SURF=190 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  552 : AREA=      51.000 : ADJACENT=B-Side-Ftop-6 : ADJ_SURF=531 : BACK : GEOSURF=0.077273
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-2  /  A i r n o d e  B-Main-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-2
WALL  =ADJ_WALL             : SURF=  554 : AREA=      51.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=75 : BACK : GEOSURF=0.077273
ROOF  =EXT_ROOF             : SURF=  555 : AREA=      85.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  556 : AREA=      51.000 : ADJACENT=B-Main-Ftop-1 : ADJ_SURF=60 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  557 : AREA=      15.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=95 : BACK : GEOSURF=0.022727
WALL  =EXT_WALL             : SURF=  558 : AREA=       9.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  560 : AREA=       5.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
FLOOR =ADJ_CEILING          : SURF=  559 : AREA=      85.000 : ADJACENT=B-Main-Fstack-2 : ADJ_SURF=752 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-2  /  A i r n o d e  B-Main-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-2
WALL  =ADJ_WALL             : SURF=  561 : AREA=      22.500 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=30 : BACK : GEOSURF=0.022727
WALL  =EXT_WALL             : SURF=  562 : AREA=      13.860 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  567 : AREA=       8.640 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
CEILING=ADJ_CEILING          : SURF=  563 : AREA=      85.000 : ADJACENT=B-Main-Fstack-2 : ADJ_SURF=757 : FRONT
WALL  =ADJ_WALL             : SURF=  564 : AREA=      76.500 : ADJACENT=B-Main-F0-1 : ADJ_SURF=51 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  565 : AREA=      76.500 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=13 : BACK : GEOSURF=0.077273
FLOOR =ADJ_CEILING          : SURF=  566 : AREA=      85.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=963 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      459.000    : VOLUME=      382.500    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-4  /  A i r n o d e  B-Main-Ftop-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-4
ROOF  =EXT_ROOF             : SURF=  568 : AREA=      85.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  569 : AREA=      51.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=75 : BACK : GEOSURF=0.077273
FLOOR =ADJ_CEILING          : SURF=  570 : AREA=      85.000 : ADJACENT=B-Main-Fstack-4 : ADJ_SURF=805 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  571 : AREA=      15.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=97 : BACK : GEOSURF=0.022727
WALL  =ADJ_WALL             : SURF=  572 : AREA=      51.000 : ADJACENT=B-Main-Ftop-3 : ADJ_SURF=592 : FRONT : GEOSURF=0.077273
WALL  =EXT_WALL             : SURF=  573 : AREA=       9.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  574 : AREA=       5.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-4  /  A i r n o d e  B-Main-F0-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-4
FLOOR =ADJ_CEILING          : SURF=  575 : AREA=      85.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=957 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  576 : AREA=      76.500 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=13 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  577 : AREA=      76.500 : ADJACENT=B-Main-F0-3 : ADJ_SURF=583 : FRONT : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  578 : AREA=      22.500 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=39 : BACK : GEOSURF=0.022727
WALL  =EXT_WALL             : SURF=  579 : AREA=      13.860 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  581 : AREA=       8.640 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
CEILING=ADJ_CEILING          : SURF=  580 : AREA=      85.000 : ADJACENT=B-Main-Fstack-4 : ADJ_SURF=806 : FRONT
 REGIME
 CAPACITANCE=      459.000    : VOLUME=      382.500    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-3  /  A i r n o d e  B-Main-F0-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-3
FLOOR =ADJ_CEILING          : SURF=  582 : AREA=      85.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=971 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  583 : AREA=      76.500 : ADJACENT=B-Main-F0-4 : ADJ_SURF=577 : BACK : GEOSURF=0.077273
WALL  =EXT_WALL             : SURF=  584 : AREA=      13.860 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  588 : AREA=       8.640 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
WALL  =ADJ_WALL             : SURF=  585 : AREA=      76.500 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=2 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  586 : AREA=      22.500 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=16 : BACK : GEOSURF=0.022727
CEILING=ADJ_CEILING          : SURF=  587 : AREA=      85.000 : ADJACENT=B-Main-Fstack-3 : ADJ_SURF=843 : FRONT
 REGIME
 CAPACITANCE=      459.000    : VOLUME=      382.500    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-3  /  A i r n o d e  B-Main-Ftop-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-3
WALL  =EXT_WALL             : SURF=  589 : AREA=       9.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  595 : AREA=       5.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
WALL  =ADJ_WALL             : SURF=  590 : AREA=      51.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=80 : BACK : GEOSURF=0.077273
ROOF  =EXT_ROOF             : SURF=  591 : AREA=      85.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  592 : AREA=      51.000 : ADJACENT=B-Main-Ftop-4 : ADJ_SURF=572 : BACK : GEOSURF=0.077273
FLOOR =ADJ_CEILING          : SURF=  593 : AREA=      85.000 : ADJACENT=B-Main-Fstack-3 : ADJ_SURF=845 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  594 : AREA=      15.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=79 : BACK : GEOSURF=0.022727
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-6  /  A i r n o d e  B-Main-Ftop-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-6
ROOF  =EXT_ROOF             : SURF=  596 : AREA=      85.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  597 : AREA=      51.000 : ADJACENT=B-Main-Ftop-5 : ADJ_SURF=610 : FRONT : GEOSURF=0.077273
FLOOR =ADJ_CEILING          : SURF=  598 : AREA=      85.000 : ADJACENT=B-Main-Fstack-6 : ADJ_SURF=875 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  599 : AREA=      51.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=75 : BACK : GEOSURF=0.077273
WALL  =EXT_WALL             : SURF=  600 : AREA=       9.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  602 : AREA=       5.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
WALL  =ADJ_WALL             : SURF=  601 : AREA=      15.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=74 : BACK : GEOSURF=0.022727
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-6  /  A i r n o d e  B-Main-F0-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-6
WALL  =ADJ_WALL             : SURF=  603 : AREA=      22.500 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=37 : BACK : GEOSURF=0.022727
WALL  =ADJ_WALL             : SURF=  604 : AREA=      76.500 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=13 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  605 : AREA=      76.500 : ADJACENT=B-Main-F0-5 : ADJ_SURF=619 : FRONT : GEOSURF=0.077273
FLOOR =ADJ_CEILING          : SURF=  606 : AREA=      85.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=983 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  607 : AREA=      85.000 : ADJACENT=B-Main-Fstack-6 : ADJ_SURF=874 : FRONT
WALL  =EXT_WALL             : SURF=  608 : AREA=      13.860 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  609 : AREA=       8.640 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
 REGIME
 CAPACITANCE=      459.000    : VOLUME=      382.500    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-5  /  A i r n o d e  B-Main-Ftop-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-5
WALL  =ADJ_WALL             : SURF=  610 : AREA=      51.000 : ADJACENT=B-Main-Ftop-6 : ADJ_SURF=597 : BACK : GEOSURF=0.077273
ROOF  =EXT_ROOF             : SURF=  611 : AREA=      85.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  612 : AREA=      51.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=92 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  613 : AREA=      15.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=87 : BACK : GEOSURF=0.022727
FLOOR =ADJ_CEILING          : SURF=  614 : AREA=      85.000 : ADJACENT=B-Main-Fstack-5 : ADJ_SURF=865 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  615 : AREA=       9.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  616 : AREA=       5.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-5  /  A i r n o d e  B-Main-F0-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-5
CEILING=ADJ_CEILING          : SURF=  617 : AREA=      85.000 : ADJACENT=B-Main-Fstack-5 : ADJ_SURF=864 : FRONT
FLOOR =ADJ_CEILING          : SURF=  618 : AREA=      85.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=964 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  619 : AREA=      76.500 : ADJACENT=B-Main-F0-6 : ADJ_SURF=605 : BACK : GEOSURF=0.077273
WALL  =EXT_WALL             : SURF=  620 : AREA=      13.860 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  623 : AREA=       8.640 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
WALL  =ADJ_WALL             : SURF=  621 : AREA=      22.500 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=11 : BACK : GEOSURF=0.022727
WALL  =ADJ_WALL             : SURF=  622 : AREA=      76.500 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=33 : BACK : GEOSURF=0.077273
 REGIME
 CAPACITANCE=      459.000    : VOLUME=      382.500    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Bridge-Ftop-1  /  A i r n o d e  B-Bridge-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Bridge-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Bridge-Ftop-1
WALL  =ADJ_WALL             : SURF=  624 : AREA=      51.000 : ADJACENT=B-Main-Ftop-7 : ADJ_SURF=649 : FRONT : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  625 : AREA=      15.000 : ADJACENT=BC-Bridge-Ftop-1 : ADJ_SURF=218 : BACK : GEOSURF=0.022727
WALL  =EXT_WALL             : SURF=  626 : AREA=       9.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  630 : AREA=       5.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
FLOOR =ADJ_CEILING          : SURF=  627 : AREA=      85.000 : ADJACENT=B-Bridge-Fstack-1 : ADJ_SURF=771 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  628 : AREA=      51.000 : ADJACENT=BC-Bridge-Ftop-1 : ADJ_SURF=213 : BACK : GEOSURF=0.077273
ROOF  =EXT_ROOF             : SURF=  629 : AREA=      85.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Bridge-F0-1  /  A i r n o d e  B-Bridge-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Bridge-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Bridge-F0-1
WALL  =ADJ_WALL             : SURF=  631 : AREA=      76.500 : ADJACENT=BC-Bridge-F0-1 : ADJ_SURF=145 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  632 : AREA=      76.500 : ADJACENT=B-Main-F0-7 : ADJ_SURF=638 : FRONT : GEOSURF=0.077273
FLOOR =ADJ_CEILING          : SURF=  633 : AREA=      85.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=980 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  634 : AREA=      22.500 : ADJACENT=BC-Bridge-F0-1 : ADJ_SURF=147 : BACK : GEOSURF=0.022727
CEILING=ADJ_CEILING          : SURF=  635 : AREA=      85.000 : ADJACENT=B-Bridge-Fstack-1 : ADJ_SURF=767 : FRONT
WALL  =EXT_WALL             : SURF=  636 : AREA=      13.860 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  637 : AREA=       8.640 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
 REGIME
 CAPACITANCE=      459.000    : VOLUME=      382.500    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-7  /  A i r n o d e  B-Main-F0-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-7
WALL  =ADJ_WALL             : SURF=  638 : AREA=      76.500 : ADJACENT=B-Bridge-F0-1 : ADJ_SURF=632 : BACK : GEOSURF=0.077273
CEILING=ADJ_CEILING          : SURF=  639 : AREA=      85.000 : ADJACENT=B-Main-Fstack-7 : ADJ_SURF=861 : FRONT
WALL  =ADJ_WALL             : SURF=  640 : AREA=      22.500 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=18 : BACK : GEOSURF=0.022727
WALL  =EXT_WALL             : SURF=  641 : AREA=      13.860 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  644 : AREA=       8.640 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
WALL  =ADJ_WALL             : SURF=  642 : AREA=      76.500 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=33 : BACK : GEOSURF=0.077273
FLOOR =ADJ_CEILING          : SURF=  643 : AREA=      85.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=974 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      459.000    : VOLUME=      382.500    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-7  /  A i r n o d e  B-Main-Ftop-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-7
ROOF  =EXT_ROOF             : SURF=  645 : AREA=      85.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  646 : AREA=      15.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=96 : BACK : GEOSURF=0.022727
WALL  =EXT_WALL             : SURF=  647 : AREA=       9.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  651 : AREA=       5.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
FLOOR =ADJ_CEILING          : SURF=  648 : AREA=      85.000 : ADJACENT=B-Main-Fstack-7 : ADJ_SURF=858 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  649 : AREA=      51.000 : ADJACENT=B-Bridge-Ftop-1 : ADJ_SURF=624 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  650 : AREA=      51.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=105 : FRONT : GEOSURF=0.077273
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F0-1  /  A i r n o d e  B-Side-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F0-1
CEILING=ADJ_CEILING          : SURF=  652 : AREA=      85.000 : ADJACENT=B-Side-Fstack-1 : ADJ_SURF=761 : FRONT
WALL  =ADJ_WALL             : SURF=  653 : AREA=      22.500 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=128 : BACK : GEOSURF=0.022727
WALL  =ADJ_WALL             : SURF=  654 : AREA=      76.500 : ADJACENT=BC-Bridge-F0-1 : ADJ_SURF=142 : BACK : GEOSURF=0.077273
FLOOR =ADJ_CEILING          : SURF=  655 : AREA=      85.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=979 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  656 : AREA=      13.860 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  658 : AREA=       8.640 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
WALL  =ADJ_WALL             : SURF=  657 : AREA=      76.500 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=130 : BACK : GEOSURF=0.077273
 REGIME
 CAPACITANCE=      459.000    : VOLUME=      382.500    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Ftop-1  /  A i r n o d e  B-Side-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Ftop-1
WALL  =ADJ_WALL             : SURF=  659 : AREA=      51.000 : ADJACENT=BC-Side-Ftop-1 : ADJ_SURF=198 : BACK : GEOSURF=0.077273
FLOOR =ADJ_CEILING          : SURF=  660 : AREA=      85.000 : ADJACENT=B-Side-Fstack-1 : ADJ_SURF=762 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  661 : AREA=      51.000 : ADJACENT=BC-Bridge-Ftop-1 : ADJ_SURF=210 : BACK : GEOSURF=0.077273
ROOF  =EXT_ROOF             : SURF=  662 : AREA=      85.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  663 : AREA=       9.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  665 : AREA=       5.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
WALL  =ADJ_WALL             : SURF=  664 : AREA=      15.000 : ADJACENT=BC-Side-Ftop-1 : ADJ_SURF=186 : BACK : GEOSURF=0.022727
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Ftop-3  /  A i r n o d e  B-Side-Ftop-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Ftop-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Ftop-3
WALL  =ADJ_WALL             : SURF=  666 : AREA=      51.000 : ADJACENT=B-Side-Ftop-2 : ADJ_SURF=689 : FRONT : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  667 : AREA=      15.000 : ADJACENT=BC-Side-Ftop-1 : ADJ_SURF=199 : BACK : GEOSURF=0.022727
FLOOR =ADJ_CEILING          : SURF=  668 : AREA=      85.000 : ADJACENT=B-Side-Fstack-3 : ADJ_SURF=775 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  669 : AREA=      85.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  670 : AREA=      51.000 : ADJACENT=BC-Side-Ftop-1 : ADJ_SURF=198 : BACK : GEOSURF=0.077273
WALL  =EXT_WALL             : SURF=  671 : AREA=       9.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  672 : AREA=       5.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F0-3  /  A i r n o d e  B-Side-F0-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F0-3
WALL  =ADJ_WALL             : SURF=  673 : AREA=      76.500 : ADJACENT=B-Side-F0-2 : ADJ_SURF=684 : FRONT : GEOSURF=0.077273
WALL  =EXT_WALL             : SURF=  674 : AREA=      13.860 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  679 : AREA=       8.640 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
FLOOR =ADJ_CEILING          : SURF=  675 : AREA=      85.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=973 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  676 : AREA=      76.500 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=124 : BACK : GEOSURF=0.077273
CEILING=ADJ_CEILING          : SURF=  677 : AREA=      85.000 : ADJACENT=B-Side-Fstack-3 : ADJ_SURF=777 : FRONT
WALL  =ADJ_WALL             : SURF=  678 : AREA=      22.500 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=122 : BACK : GEOSURF=0.022727
 REGIME
 CAPACITANCE=      459.000    : VOLUME=      382.500    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F0-2  /  A i r n o d e  B-Side-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F0-2
WALL  =ADJ_WALL             : SURF=  680 : AREA=      76.500 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=132 : BACK : GEOSURF=0.077273
WALL  =EXT_WALL             : SURF=  681 : AREA=      13.860 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  686 : AREA=       8.640 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
WALL  =ADJ_WALL             : SURF=  682 : AREA=      22.500 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=127 : BACK : GEOSURF=0.022727
CEILING=ADJ_CEILING          : SURF=  683 : AREA=      85.000 : ADJACENT=B-Side-Fstack-2 : ADJ_SURF=790 : FRONT
WALL  =ADJ_WALL             : SURF=  684 : AREA=      76.500 : ADJACENT=B-Side-F0-3 : ADJ_SURF=673 : BACK : GEOSURF=0.077273
FLOOR =ADJ_CEILING          : SURF=  685 : AREA=      85.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=967 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      459.000    : VOLUME=      382.500    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Ftop-2  /  A i r n o d e  B-Side-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Ftop-2
WALL  =ADJ_WALL             : SURF=  687 : AREA=      15.000 : ADJACENT=BC-Side-Ftop-1 : ADJ_SURF=194 : BACK : GEOSURF=0.022727
FLOOR =ADJ_CEILING          : SURF=  688 : AREA=      85.000 : ADJACENT=B-Side-Fstack-2 : ADJ_SURF=788 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  689 : AREA=      51.000 : ADJACENT=B-Side-Ftop-3 : ADJ_SURF=666 : BACK : GEOSURF=0.077273
WALL  =EXT_WALL             : SURF=  690 : AREA=       9.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  693 : AREA=       5.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
WALL  =ADJ_WALL             : SURF=  691 : AREA=      51.000 : ADJACENT=BC-Side-Ftop-1 : ADJ_SURF=191 : BACK : GEOSURF=0.077273
ROOF  =EXT_ROOF             : SURF=  692 : AREA=      85.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Main-Fstack-1  /  A i r n o d e  BC-Main-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Main-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Main-Fstack-1
WALL  =ADJ_WALL             : SURF=  694 : AREA=      15.000 : ADJACENT=B-Main-Fstack-1 : ADJ_SURF=906 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=  695 : AREA=      51.000 : ADJACENT=B-Main-Fstack-6 : ADJ_SURF=871 : FRONT : GEOSURF=0.009189
WALL  =ADJ_WALL             : SURF=  696 : AREA=      15.000 : ADJACENT=B-Main-Fstack-7 : ADJ_SURF=859 : FRONT : GEOSURF=0.002703
WALL  =EXT_WALL             : SURF=  697 : AREA=      66.840 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.012041
WINDOW=EXT_WINDOW1          : SURF=  734 : AREA=      44.160 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.007957
WALL  =EXT_WALL             : SURF=  698 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.001081
WALL  =ADJ_WALL             : SURF=  699 : AREA=      51.000 : ADJACENT=B-Main-Fstack-4 : ADJ_SURF=801 : FRONT : GEOSURF=0.009189
WALL  =EXT_WALL             : SURF=  700 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.001081
WALL  =EXT_WALL             : SURF=  701 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.001081
WALL  =ADJ_WALL             : SURF=  702 : AREA=      51.000 : ADJACENT=B-Main-Fstack-11 : ADJ_SURF=841 : FRONT : GEOSURF=0.009189
WALL  =ADJ_WALL             : SURF=  703 : AREA=      51.000 : ADJACENT=B-Main-Fstack-1 : ADJ_SURF=905 : FRONT : GEOSURF=0.009189
WALL  =EXT_WALL             : SURF=  704 : AREA=       9.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.001665
WINDOW=EXT_WINDOW1          : SURF=  735 : AREA=       5.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.001038
CEILING=ADJ_CEILING          : SURF=  705 : AREA=     512.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=72 : FRONT
FLOOR =ADJ_CEILING          : SURF=  706 : AREA=     512.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=1 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  707 : AREA=      15.000 : ADJACENT=B-Main-Fstack-2 : ADJ_SURF=756 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=  708 : AREA=      15.000 : ADJACENT=B-Main-Fstack-14 : ADJ_SURF=919 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=  709 : AREA=      51.000 : ADJACENT=B-Main-Fstack-14 : ADJ_SURF=917 : FRONT : GEOSURF=0.009189
WALL  =ADJ_WALL             : SURF=  710 : AREA=      15.000 : ADJACENT=B-Main-Fstack-9 : ADJ_SURF=823 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=  711 : AREA=      15.000 : ADJACENT=B-Main-Fstack-4 : ADJ_SURF=804 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=  712 : AREA=      51.000 : ADJACENT=B-Main-Fstack-2 : ADJ_SURF=755 : FRONT : GEOSURF=0.009189
WALL  =ADJ_WALL             : SURF=  713 : AREA=      15.000 : ADJACENT=B-Main-Fstack-8 : ADJ_SURF=819 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=  714 : AREA=      51.000 : ADJACENT=B-Main-Fstack-3 : ADJ_SURF=848 : FRONT : GEOSURF=0.009189
WALL  =EXT_WALL             : SURF=  715 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.001081
WALL  =EXT_WALL             : SURF=  716 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.001081
WALL  =ADJ_WALL             : SURF=  717 : AREA=       9.000 : ADJACENT=BC-Bridge-Fstack-1 : ADJ_SURF=924 : FRONT : GEOSURF=0.001622
WALL  =ADJ_WALL             : SURF=  718 : AREA=      15.000 : ADJACENT=B-Main-Fstack-11 : ADJ_SURF=836 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=  719 : AREA=      15.000 : ADJACENT=B-Main-Fstack-3 : ADJ_SURF=847 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=  720 : AREA=      15.000 : ADJACENT=B-Main-Fstack-5 : ADJ_SURF=868 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=  721 : AREA=      51.000 : ADJACENT=B-Main-Fstack-5 : ADJ_SURF=866 : FRONT : GEOSURF=0.009189
WALL  =ADJ_WALL             : SURF=  722 : AREA=      51.000 : ADJACENT=B-Main-Fstack-9 : ADJ_SURF=825 : FRONT : GEOSURF=0.009189
WALL  =ADJ_WALL             : SURF=  723 : AREA=      15.000 : ADJACENT=B-Main-Fstack-6 : ADJ_SURF=872 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=  724 : AREA=      51.000 : ADJACENT=B-Main-Fstack-12 : ADJ_SURF=832 : FRONT : GEOSURF=0.009189
WALL  =ADJ_WALL             : SURF=  725 : AREA=      15.000 : ADJACENT=B-Main-Fstack-10 : ADJ_SURF=852 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=  726 : AREA=      51.000 : ADJACENT=B-Main-Fstack-14 : ADJ_SURF=917 : FRONT : GEOSURF=0.009189
WALL  =EXT_WALL             : SURF=  727 : AREA=       9.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.001665
WINDOW=EXT_WINDOW1          : SURF=  736 : AREA=       5.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.001038
WALL  =ADJ_WALL             : SURF=  728 : AREA=      15.000 : ADJACENT=B-Main-Fstack-13 : ADJ_SURF=795 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=  729 : AREA=      51.000 : ADJACENT=B-Main-Fstack-13 : ADJ_SURF=796 : FRONT : GEOSURF=0.009189
WALL  =ADJ_WALL             : SURF=  730 : AREA=      15.000 : ADJACENT=B-Main-Fstack-12 : ADJ_SURF=834 : FRONT : GEOSURF=0.002703
WALL  =ADJ_WALL             : SURF=  731 : AREA=      51.000 : ADJACENT=B-Main-Fstack-1 : ADJ_SURF=905 : FRONT : GEOSURF=0.009189
WALL  =ADJ_WALL             : SURF=  732 : AREA=      51.000 : ADJACENT=B-Main-Fstack-8 : ADJ_SURF=817 : FRONT : GEOSURF=0.009189
WALL  =EXT_WALL             : SURF=  733 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.001081
 REGIME
 CAPACITANCE=     1843.200    : VOLUME=     1536.000    : REFAREA=      512.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Fstack-5  /  A i r n o d e  B-Side-Fstack-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Fstack-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Fstack-5
CEILING=ADJ_CEILING          : SURF=  737 : AREA=     204.000 : ADJACENT=B-Side-Ftop-5 : ADJ_SURF=179 : FRONT
WALL  =ADJ_WALL             : SURF=  738 : AREA=      36.000 : ADJACENT=BC-Side-Fstack-1 : ADJ_SURF=901 : FRONT : GEOSURF=0.041379
WALL  =EXT_WALL             : SURF=  739 : AREA=      30.840 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.035448
WINDOW=EXT_WINDOW1          : SURF=  743 : AREA=      20.160 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.023172
WALL  =ADJ_WALL             : SURF=  740 : AREA=      51.000 : ADJACENT=BC-Side-Fstack-1 : ADJ_SURF=885 : FRONT : GEOSURF=0.058622
FLOOR =ADJ_CEILING          : SURF=  741 : AREA=     204.000 : ADJACENT=B-Side-F0-5 : ADJ_SURF=161 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  742 : AREA=      21.840 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.025103
WINDOW=EXT_WINDOW1          : SURF=  744 : AREA=      14.160 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.016276
 REGIME
 CAPACITANCE=      734.400    : VOLUME=      612.000    : REFAREA=      204.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Fstack-6  /  A i r n o d e  B-Side-Fstack-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Fstack-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Fstack-6
WALL  =ADJ_WALL             : SURF=  745 : AREA=      15.000 : ADJACENT=BC-Side-Fstack-1 : ADJ_SURF=894 : FRONT : GEOSURF=0.022727
WALL  =EXT_WALL             : SURF=  746 : AREA=       9.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  751 : AREA=       5.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
WALL  =ADJ_WALL             : SURF=  747 : AREA=      51.000 : ADJACENT=B-Side-Fstack-7 : ADJ_SURF=812 : FRONT : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  748 : AREA=      51.000 : ADJACENT=BC-Side-Fstack-1 : ADJ_SURF=888 : BACK : GEOSURF=0.077273
CEILING=ADJ_CEILING          : SURF=  749 : AREA=      85.000 : ADJACENT=B-Side-Ftop-6 : ADJ_SURF=530 : FRONT
FLOOR =ADJ_CEILING          : SURF=  750 : AREA=      85.000 : ADJACENT=B-Side-F0-6 : ADJ_SURF=533 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-2  /  A i r n o d e  B-Main-Fstack-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-2
CEILING=ADJ_CEILING          : SURF=  752 : AREA=      85.000 : ADJACENT=B-Main-Ftop-2 : ADJ_SURF=559 : FRONT
WALL  =ADJ_WALL             : SURF=  753 : AREA=      51.000 : ADJACENT=B-Main-Fstack-1 : ADJ_SURF=907 : FRONT : GEOSURF=0.077273
WALL  =EXT_WALL             : SURF=  754 : AREA=       9.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  758 : AREA=       5.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
WALL  =ADJ_WALL             : SURF=  755 : AREA=      51.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=712 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  756 : AREA=      15.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=707 : BACK : GEOSURF=0.022727
FLOOR =ADJ_CEILING          : SURF=  757 : AREA=      85.000 : ADJACENT=B-Main-F0-2 : ADJ_SURF=563 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Fstack-1  /  A i r n o d e  B-Side-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Fstack-1
WALL  =ADJ_WALL             : SURF=  759 : AREA=      51.000 : ADJACENT=BC-Side-Fstack-1 : ADJ_SURF=895 : FRONT : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  760 : AREA=      51.000 : ADJACENT=BC-Bridge-Fstack-1 : ADJ_SURF=927 : FRONT : GEOSURF=0.077273
FLOOR =ADJ_CEILING          : SURF=  761 : AREA=      85.000 : ADJACENT=B-Side-F0-1 : ADJ_SURF=652 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  762 : AREA=      85.000 : ADJACENT=B-Side-Ftop-1 : ADJ_SURF=660 : FRONT
WALL  =ADJ_WALL             : SURF=  763 : AREA=      15.000 : ADJACENT=BC-Side-Fstack-1 : ADJ_SURF=889 : FRONT : GEOSURF=0.022727
WALL  =EXT_WALL             : SURF=  764 : AREA=       9.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  765 : AREA=       5.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Bridge-Fstack-1  /  A i r n o d e  B-Bridge-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Bridge-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Bridge-Fstack-1
WALL  =EXT_WALL             : SURF=  766 : AREA=       9.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  772 : AREA=       5.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
FLOOR =ADJ_CEILING          : SURF=  767 : AREA=      85.000 : ADJACENT=B-Bridge-F0-1 : ADJ_SURF=635 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  768 : AREA=      15.000 : ADJACENT=BC-Bridge-Fstack-1 : ADJ_SURF=935 : FRONT : GEOSURF=0.022727
WALL  =ADJ_WALL             : SURF=  769 : AREA=      51.000 : ADJACENT=BC-Bridge-Fstack-1 : ADJ_SURF=931 : FRONT : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  770 : AREA=      51.000 : ADJACENT=B-Main-Fstack-7 : ADJ_SURF=862 : FRONT : GEOSURF=0.077273
CEILING=ADJ_CEILING          : SURF=  771 : AREA=      85.000 : ADJACENT=B-Bridge-Ftop-1 : ADJ_SURF=627 : FRONT
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Fstack-3  /  A i r n o d e  B-Side-Fstack-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Fstack-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Fstack-3
WALL  =ADJ_WALL             : SURF=  773 : AREA=      51.000 : ADJACENT=BC-Side-Fstack-1 : ADJ_SURF=887 : FRONT : GEOSURF=0.077273
WALL  =EXT_WALL             : SURF=  774 : AREA=       9.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  779 : AREA=       5.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
CEILING=ADJ_CEILING          : SURF=  775 : AREA=      85.000 : ADJACENT=B-Side-Ftop-3 : ADJ_SURF=668 : FRONT
WALL  =ADJ_WALL             : SURF=  776 : AREA=      15.000 : ADJACENT=BC-Side-Fstack-1 : ADJ_SURF=880 : FRONT : GEOSURF=0.022727
FLOOR =ADJ_CEILING          : SURF=  777 : AREA=      85.000 : ADJACENT=B-Side-F0-3 : ADJ_SURF=677 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  778 : AREA=      51.000 : ADJACENT=B-Side-Fstack-2 : ADJ_SURF=787 : FRONT : GEOSURF=0.077273
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Bridge-Fstack-2  /  A i r n o d e  B-Bridge-Fstack-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Bridge-Fstack-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Bridge-Fstack-2
CEILING=ADJ_CEILING          : SURF=  780 : AREA=      85.000 : ADJACENT=B-Bridge-Ftop-2 : ADJ_SURF=499 : FRONT
WALL  =ADJ_WALL             : SURF=  781 : AREA=      51.000 : ADJACENT=BC-Bridge-Fstack-1 : ADJ_SURF=932 : FRONT : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  782 : AREA=      51.000 : ADJACENT=B-Main-Fstack-8 : ADJ_SURF=816 : FRONT : GEOSURF=0.077273
FLOOR =ADJ_CEILING          : SURF=  783 : AREA=      85.000 : ADJACENT=B-Bridge-F0-2 : ADJ_SURF=491 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  784 : AREA=      15.000 : ADJACENT=BC-Bridge-Fstack-1 : ADJ_SURF=933 : FRONT : GEOSURF=0.022727
WALL  =EXT_WALL             : SURF=  785 : AREA=       9.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  786 : AREA=       5.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Fstack-2  /  A i r n o d e  B-Side-Fstack-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Fstack-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Fstack-2
WALL  =ADJ_WALL             : SURF=  787 : AREA=      51.000 : ADJACENT=B-Side-Fstack-3 : ADJ_SURF=778 : BACK : GEOSURF=0.077273
CEILING=ADJ_CEILING          : SURF=  788 : AREA=      85.000 : ADJACENT=B-Side-Ftop-2 : ADJ_SURF=688 : FRONT
WALL  =ADJ_WALL             : SURF=  789 : AREA=      15.000 : ADJACENT=BC-Side-Fstack-1 : ADJ_SURF=899 : FRONT : GEOSURF=0.022727
FLOOR =ADJ_CEILING          : SURF=  790 : AREA=      85.000 : ADJACENT=B-Side-F0-2 : ADJ_SURF=683 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  791 : AREA=      51.000 : ADJACENT=BC-Side-Fstack-1 : ADJ_SURF=881 : FRONT : GEOSURF=0.077273
WALL  =EXT_WALL             : SURF=  792 : AREA=       9.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  793 : AREA=       5.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-13  /  A i r n o d e  B-Main-Fstack-13
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-13
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-13
CEILING=ADJ_CEILING          : SURF=  794 : AREA=      85.000 : ADJACENT=B-Main-Ftop-13 : ADJ_SURF=432 : FRONT
WALL  =ADJ_WALL             : SURF=  795 : AREA=      15.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=728 : BACK : GEOSURF=0.022727
WALL  =ADJ_WALL             : SURF=  796 : AREA=      51.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=729 : BACK : GEOSURF=0.077273
FLOOR =ADJ_CEILING          : SURF=  797 : AREA=      85.000 : ADJACENT=B-Main-F0-13 : ADJ_SURF=425 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  798 : AREA=       9.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  800 : AREA=       5.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
WALL  =ADJ_WALL             : SURF=  799 : AREA=      51.000 : ADJACENT=B-Main-Fstack-14 : ADJ_SURF=921 : FRONT : GEOSURF=0.077273
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-4  /  A i r n o d e  B-Main-Fstack-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-4
WALL  =ADJ_WALL             : SURF=  801 : AREA=      51.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=699 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  802 : AREA=      51.000 : ADJACENT=B-Main-Fstack-3 : ADJ_SURF=844 : FRONT : GEOSURF=0.077273
WALL  =EXT_WALL             : SURF=  803 : AREA=       9.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  807 : AREA=       5.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
WALL  =ADJ_WALL             : SURF=  804 : AREA=      15.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=711 : BACK : GEOSURF=0.022727
CEILING=ADJ_CEILING          : SURF=  805 : AREA=      85.000 : ADJACENT=B-Main-Ftop-4 : ADJ_SURF=570 : FRONT
FLOOR =ADJ_CEILING          : SURF=  806 : AREA=      85.000 : ADJACENT=B-Main-F0-4 : ADJ_SURF=580 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Fstack-7  /  A i r n o d e  B-Side-Fstack-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Fstack-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Fstack-7
FLOOR =ADJ_CEILING          : SURF=  808 : AREA=      85.000 : ADJACENT=B-Side-F0-7 : ADJ_SURF=545 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  809 : AREA=      51.000 : ADJACENT=BC-Side-Fstack-1 : ADJ_SURF=898 : BACK : GEOSURF=0.077273
CEILING=ADJ_CEILING          : SURF=  810 : AREA=      85.000 : ADJACENT=B-Side-Ftop-7 : ADJ_SURF=549 : FRONT
WALL  =EXT_WALL             : SURF=  811 : AREA=       9.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  814 : AREA=       5.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
WALL  =ADJ_WALL             : SURF=  812 : AREA=      51.000 : ADJACENT=B-Side-Fstack-6 : ADJ_SURF=747 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  813 : AREA=      15.000 : ADJACENT=BC-Side-Fstack-1 : ADJ_SURF=892 : FRONT : GEOSURF=0.022727
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-8  /  A i r n o d e  B-Main-Fstack-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-8
WALL  =EXT_WALL             : SURF=  815 : AREA=       9.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  821 : AREA=       5.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
WALL  =ADJ_WALL             : SURF=  816 : AREA=      51.000 : ADJACENT=B-Bridge-Fstack-2 : ADJ_SURF=782 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  817 : AREA=      51.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=732 : BACK : GEOSURF=0.077273
FLOOR =ADJ_CEILING          : SURF=  818 : AREA=      85.000 : ADJACENT=B-Main-F0-8 : ADJ_SURF=519 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  819 : AREA=      15.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=713 : BACK : GEOSURF=0.022727
CEILING=ADJ_CEILING          : SURF=  820 : AREA=      85.000 : ADJACENT=B-Main-Ftop-8 : ADJ_SURF=514 : FRONT
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-9  /  A i r n o d e  B-Main-Fstack-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-9
FLOOR =ADJ_CEILING          : SURF=  822 : AREA=      85.000 : ADJACENT=B-Main-F0-9 : ADJ_SURF=468 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  823 : AREA=      15.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=710 : BACK : GEOSURF=0.022727
WALL  =ADJ_WALL             : SURF=  824 : AREA=      51.000 : ADJACENT=B-Main-Fstack-10 : ADJ_SURF=850 : FRONT : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  825 : AREA=      51.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=702 : BACK : GEOSURF=0.077273
WALL  =EXT_WALL             : SURF=  826 : AREA=       9.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  828 : AREA=       5.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
CEILING=ADJ_CEILING          : SURF=  827 : AREA=      85.000 : ADJACENT=B-Main-Ftop-9 : ADJ_SURF=475 : FRONT
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-12  /  A i r n o d e  B-Main-Fstack-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-12
WALL  =EXT_WALL             : SURF=  829 : AREA=       9.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  835 : AREA=       5.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
CEILING=ADJ_CEILING          : SURF=  830 : AREA=      85.000 : ADJACENT=B-Main-Ftop-12 : ADJ_SURF=458 : FRONT
WALL  =ADJ_WALL             : SURF=  831 : AREA=      51.000 : ADJACENT=B-Main-Fstack-11 : ADJ_SURF=837 : FRONT : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  832 : AREA=      51.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=709 : BACK : GEOSURF=0.077273
FLOOR =ADJ_CEILING          : SURF=  833 : AREA=      85.000 : ADJACENT=B-Main-F0-12 : ADJ_SURF=449 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  834 : AREA=      15.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=730 : BACK : GEOSURF=0.022727
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-11  /  A i r n o d e  B-Main-Fstack-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-11
WALL  =ADJ_WALL             : SURF=  836 : AREA=      15.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=718 : BACK : GEOSURF=0.022727
WALL  =ADJ_WALL             : SURF=  837 : AREA=      51.000 : ADJACENT=B-Main-Fstack-12 : ADJ_SURF=831 : BACK : GEOSURF=0.077273
CEILING=ADJ_CEILING          : SURF=  838 : AREA=      85.000 : ADJACENT=B-Main-Ftop-11 : ADJ_SURF=435 : FRONT
FLOOR =ADJ_CEILING          : SURF=  839 : AREA=      85.000 : ADJACENT=B-Main-F0-11 : ADJ_SURF=444 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  840 : AREA=       9.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  842 : AREA=       5.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
WALL  =ADJ_WALL             : SURF=  841 : AREA=      51.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=702 : BACK : GEOSURF=0.077273
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-3  /  A i r n o d e  B-Main-Fstack-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-3
FLOOR =ADJ_CEILING          : SURF=  843 : AREA=      85.000 : ADJACENT=B-Main-F0-3 : ADJ_SURF=587 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  844 : AREA=      51.000 : ADJACENT=B-Main-Fstack-4 : ADJ_SURF=802 : BACK : GEOSURF=0.077273
CEILING=ADJ_CEILING          : SURF=  845 : AREA=      85.000 : ADJACENT=B-Main-Ftop-3 : ADJ_SURF=593 : FRONT
WALL  =EXT_WALL             : SURF=  846 : AREA=       9.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  849 : AREA=       5.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
WALL  =ADJ_WALL             : SURF=  847 : AREA=      15.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=719 : BACK : GEOSURF=0.022727
WALL  =ADJ_WALL             : SURF=  848 : AREA=      51.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=703 : BACK : GEOSURF=0.077273
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-10  /  A i r n o d e  B-Main-Fstack-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-10
WALL  =ADJ_WALL             : SURF=  850 : AREA=      51.000 : ADJACENT=B-Main-Fstack-9 : ADJ_SURF=824 : BACK : GEOSURF=0.077273
FLOOR =ADJ_CEILING          : SURF=  851 : AREA=      85.000 : ADJACENT=B-Main-F0-10 : ADJ_SURF=478 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  852 : AREA=      15.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=725 : BACK : GEOSURF=0.022727
WALL  =ADJ_WALL             : SURF=  853 : AREA=      51.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=709 : BACK : GEOSURF=0.077273
WALL  =EXT_WALL             : SURF=  854 : AREA=       9.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  856 : AREA=       5.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
CEILING=ADJ_CEILING          : SURF=  855 : AREA=      85.000 : ADJACENT=B-Main-Ftop-10 : ADJ_SURF=487 : FRONT
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-7  /  A i r n o d e  B-Main-Fstack-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-7
WALL  =ADJ_WALL             : SURF=  857 : AREA=      51.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=703 : BACK : GEOSURF=0.077273
CEILING=ADJ_CEILING          : SURF=  858 : AREA=      85.000 : ADJACENT=B-Main-Ftop-7 : ADJ_SURF=648 : FRONT
WALL  =ADJ_WALL             : SURF=  859 : AREA=      15.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=696 : BACK : GEOSURF=0.022727
WALL  =EXT_WALL             : SURF=  860 : AREA=       9.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  863 : AREA=       5.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
FLOOR =ADJ_CEILING          : SURF=  861 : AREA=      85.000 : ADJACENT=B-Main-F0-7 : ADJ_SURF=639 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  862 : AREA=      51.000 : ADJACENT=B-Bridge-Fstack-1 : ADJ_SURF=770 : BACK : GEOSURF=0.077273
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-5  /  A i r n o d e  B-Main-Fstack-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-5
FLOOR =ADJ_CEILING          : SURF=  864 : AREA=      85.000 : ADJACENT=B-Main-F0-5 : ADJ_SURF=617 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  865 : AREA=      85.000 : ADJACENT=B-Main-Ftop-5 : ADJ_SURF=614 : FRONT
WALL  =ADJ_WALL             : SURF=  866 : AREA=      51.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=703 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  867 : AREA=      51.000 : ADJACENT=B-Main-Fstack-6 : ADJ_SURF=873 : FRONT : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  868 : AREA=      15.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=720 : BACK : GEOSURF=0.022727
WALL  =EXT_WALL             : SURF=  869 : AREA=       9.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  870 : AREA=       5.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-6  /  A i r n o d e  B-Main-Fstack-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-6
WALL  =ADJ_WALL             : SURF=  871 : AREA=      51.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=695 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  872 : AREA=      15.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=723 : BACK : GEOSURF=0.022727
WALL  =ADJ_WALL             : SURF=  873 : AREA=      51.000 : ADJACENT=B-Main-Fstack-5 : ADJ_SURF=867 : BACK : GEOSURF=0.077273
FLOOR =ADJ_CEILING          : SURF=  874 : AREA=      85.000 : ADJACENT=B-Main-F0-6 : ADJ_SURF=607 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  875 : AREA=      85.000 : ADJACENT=B-Main-Ftop-6 : ADJ_SURF=598 : FRONT
WALL  =EXT_WALL             : SURF=  876 : AREA=       9.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  877 : AREA=       5.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Side-Fstack-1  /  A i r n o d e  BC-Side-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Side-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Side-Fstack-1
WALL  =EXT_WALL             : SURF=  878 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.001942
WALL  =ADJ_WALL             : SURF=  879 : AREA=      51.000 : ADJACENT=B-Side-Fstack-8 : ADJ_SURF=949 : BACK : GEOSURF=0.016505
WALL  =ADJ_WALL             : SURF=  880 : AREA=      15.000 : ADJACENT=B-Side-Fstack-3 : ADJ_SURF=776 : BACK : GEOSURF=0.004854
WALL  =ADJ_WALL             : SURF=  881 : AREA=      51.000 : ADJACENT=B-Side-Fstack-2 : ADJ_SURF=791 : BACK : GEOSURF=0.016505
CEILING=ADJ_CEILING          : SURF=  882 : AREA=     266.000 : ADJACENT=BC-Side-Ftop-1 : ADJ_SURF=187 : FRONT
WALL  =ADJ_WALL             : SURF=  883 : AREA=      15.000 : ADJACENT=B-Side-Fstack-8 : ADJ_SURF=945 : FRONT : GEOSURF=0.004854
WALL  =EXT_WALL             : SURF=  884 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.001942
WALL  =ADJ_WALL             : SURF=  885 : AREA=      51.000 : ADJACENT=B-Side-Fstack-5 : ADJ_SURF=740 : BACK : GEOSURF=0.016505
FLOOR =ADJ_CEILING          : SURF=  886 : AREA=     266.000 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=129 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  887 : AREA=      51.000 : ADJACENT=B-Side-Fstack-3 : ADJ_SURF=773 : BACK : GEOSURF=0.016505
WALL  =ADJ_WALL             : SURF=  888 : AREA=      51.000 : ADJACENT=B-Side-Fstack-6 : ADJ_SURF=748 : FRONT : GEOSURF=0.016505
WALL  =ADJ_WALL             : SURF=  889 : AREA=      15.000 : ADJACENT=B-Side-Fstack-1 : ADJ_SURF=763 : BACK : GEOSURF=0.004854
WALL  =EXT_WALL             : SURF=  890 : AREA=       9.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.002913
WALL  =EXT_WALL             : SURF=  891 : AREA=       9.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.002913
WALL  =ADJ_WALL             : SURF=  892 : AREA=      15.000 : ADJACENT=B-Side-Fstack-7 : ADJ_SURF=813 : BACK : GEOSURF=0.004854
WALL  =ADJ_WALL             : SURF=  893 : AREA=      36.000 : ADJACENT=B-Side-Fstack-4 : ADJ_SURF=914 : FRONT : GEOSURF=0.011650
WALL  =ADJ_WALL             : SURF=  894 : AREA=      15.000 : ADJACENT=B-Side-Fstack-6 : ADJ_SURF=745 : BACK : GEOSURF=0.004854
WALL  =ADJ_WALL             : SURF=  895 : AREA=      51.000 : ADJACENT=B-Side-Fstack-1 : ADJ_SURF=759 : BACK : GEOSURF=0.016505
WALL  =ADJ_WALL             : SURF=  896 : AREA=      51.000 : ADJACENT=B-Side-Fstack-4 : ADJ_SURF=909 : FRONT : GEOSURF=0.016505
WALL  =ADJ_WALL             : SURF=  897 : AREA=       9.000 : ADJACENT=BC-Bridge-Fstack-1 : ADJ_SURF=925 : FRONT : GEOSURF=0.002913
WALL  =ADJ_WALL             : SURF=  898 : AREA=      51.000 : ADJACENT=B-Side-Fstack-7 : ADJ_SURF=809 : FRONT : GEOSURF=0.016505
WALL  =ADJ_WALL             : SURF=  899 : AREA=      15.000 : ADJACENT=B-Side-Fstack-2 : ADJ_SURF=789 : BACK : GEOSURF=0.004854
WALL  =EXT_WALL             : SURF=  900 : AREA=       9.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.002913
WALL  =ADJ_WALL             : SURF=  901 : AREA=      36.000 : ADJACENT=B-Side-Fstack-5 : ADJ_SURF=738 : BACK : GEOSURF=0.011650
 REGIME
 CAPACITANCE=      957.600    : VOLUME=      798.000    : REFAREA=      266.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-1  /  A i r n o d e  B-Main-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-1
WALL  =EXT_WALL             : SURF=  902 : AREA=       9.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  908 : AREA=       5.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.008727
FLOOR =ADJ_CEILING          : SURF=  903 : AREA=      85.000 : ADJACENT=B-Main-F0-1 : ADJ_SURF=54 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  904 : AREA=      85.000 : ADJACENT=B-Main-Ftop-1 : ADJ_SURF=61 : FRONT
WALL  =ADJ_WALL             : SURF=  905 : AREA=      51.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=703 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  906 : AREA=      15.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=694 : BACK : GEOSURF=0.022727
WALL  =ADJ_WALL             : SURF=  907 : AREA=      51.000 : ADJACENT=B-Main-Fstack-2 : ADJ_SURF=753 : BACK : GEOSURF=0.077273
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Fstack-4  /  A i r n o d e  B-Side-Fstack-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Fstack-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Fstack-4
WALL  =ADJ_WALL             : SURF=  909 : AREA=      51.000 : ADJACENT=BC-Side-Fstack-1 : ADJ_SURF=896 : BACK : GEOSURF=0.058622
FLOOR =ADJ_CEILING          : SURF=  910 : AREA=     204.000 : ADJACENT=B-Side-F0-4 : ADJ_SURF=158 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  911 : AREA=      21.840 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.025103
WINDOW=EXT_WINDOW1          : SURF=  915 : AREA=      14.160 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.016276
WALL  =EXT_WALL             : SURF=  912 : AREA=      30.840 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.035448
WINDOW=EXT_WINDOW1          : SURF=  916 : AREA=      20.160 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.023172
CEILING=ADJ_CEILING          : SURF=  913 : AREA=     204.000 : ADJACENT=B-Side-Ftop-4 : ADJ_SURF=173 : FRONT
WALL  =ADJ_WALL             : SURF=  914 : AREA=      36.000 : ADJACENT=BC-Side-Fstack-1 : ADJ_SURF=893 : BACK : GEOSURF=0.041379
 REGIME
 CAPACITANCE=      734.400    : VOLUME=      612.000    : REFAREA=      204.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-14  /  A i r n o d e  B-Main-Fstack-14
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-14
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-14
WALL  =ADJ_WALL             : SURF=  917 : AREA=      51.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=709 : BACK : GEOSURF=0.077273
CEILING=ADJ_CEILING          : SURF=  918 : AREA=      85.000 : ADJACENT=B-Main-Ftop-14 : ADJ_SURF=70 : FRONT
WALL  =ADJ_WALL             : SURF=  919 : AREA=      15.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=708 : BACK : GEOSURF=0.022727
WALL  =EXT_WALL             : SURF=  920 : AREA=       9.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  923 : AREA=       5.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
WALL  =ADJ_WALL             : SURF=  921 : AREA=      51.000 : ADJACENT=B-Main-Fstack-13 : ADJ_SURF=799 : BACK : GEOSURF=0.077273
FLOOR =ADJ_CEILING          : SURF=  922 : AREA=      85.000 : ADJACENT=B-Main-F0-14 : ADJ_SURF=49 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Bridge-Fstack-1  /  A i r n o d e  BC-Bridge-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Bridge-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Bridge-Fstack-1
WALL  =ADJ_WALL             : SURF=  924 : AREA=       9.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=717 : BACK : GEOSURF=0.005882
WALL  =ADJ_WALL             : SURF=  925 : AREA=       9.000 : ADJACENT=BC-Side-Fstack-1 : ADJ_SURF=897 : BACK : GEOSURF=0.005882
CEILING=ADJ_CEILING          : SURF=  926 : AREA=     348.000 : ADJACENT=BC-Bridge-Ftop-1 : ADJ_SURF=215 : FRONT
WALL  =ADJ_WALL             : SURF=  927 : AREA=      51.000 : ADJACENT=B-Side-Fstack-1 : ADJ_SURF=760 : BACK : GEOSURF=0.033335
WALL  =EXT_WALL             : SURF=  928 : AREA=      16.440 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.010745
WINDOW=EXT_WINDOW1          : SURF=  936 : AREA=      10.560 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.006902
WALL  =EXT_WALL             : SURF=  929 : AREA=      16.440 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.010745
WINDOW=EXT_WINDOW1          : SURF=  937 : AREA=      10.560 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.006902
FLOOR =ADJ_CEILING          : SURF=  930 : AREA=     348.000 : ADJACENT=BC-Bridge-F0-1 : ADJ_SURF=146 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  931 : AREA=      51.000 : ADJACENT=B-Bridge-Fstack-1 : ADJ_SURF=769 : BACK : GEOSURF=0.033333
WALL  =ADJ_WALL             : SURF=  932 : AREA=      51.000 : ADJACENT=B-Bridge-Fstack-2 : ADJ_SURF=781 : BACK : GEOSURF=0.033333
WALL  =ADJ_WALL             : SURF=  933 : AREA=      15.000 : ADJACENT=B-Bridge-Fstack-2 : ADJ_SURF=784 : BACK : GEOSURF=0.009804
WALL  =ADJ_WALL             : SURF=  934 : AREA=      51.000 : ADJACENT=B-Side-Fstack-8 : ADJ_SURF=948 : FRONT : GEOSURF=0.033333
WALL  =ADJ_WALL             : SURF=  935 : AREA=      15.000 : ADJACENT=B-Bridge-Fstack-1 : ADJ_SURF=768 : BACK : GEOSURF=0.009804
 REGIME
 CAPACITANCE=     1252.800    : VOLUME=     1044.000    : REFAREA=      348.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F0-8  /  A i r n o d e  B-Side-F0-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F0-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F0-8
CEILING=ADJ_CEILING          : SURF=  938 : AREA=      85.000 : ADJACENT=B-Side-Fstack-8 : ADJ_SURF=947 : FRONT
WALL  =ADJ_WALL             : SURF=  939 : AREA=      22.500 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=116 : BACK : GEOSURF=0.022727
FLOOR =ADJ_CEILING          : SURF=  940 : AREA=      85.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=970 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  941 : AREA=      13.860 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  944 : AREA=       8.640 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
WALL  =ADJ_WALL             : SURF=  942 : AREA=      76.500 : ADJACENT=BC-Bridge-F0-1 : ADJ_SURF=144 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  943 : AREA=      76.500 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=117 : BACK : GEOSURF=0.077273
 REGIME
 CAPACITANCE=      459.000    : VOLUME=      382.500    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Fstack-8  /  A i r n o d e  B-Side-Fstack-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Fstack-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Fstack-8
WALL  =ADJ_WALL             : SURF=  945 : AREA=      15.000 : ADJACENT=BC-Side-Fstack-1 : ADJ_SURF=883 : BACK : GEOSURF=0.022727
WALL  =EXT_WALL             : SURF=  946 : AREA=       9.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.014000
WINDOW=EXT_WINDOW1          : SURF=  951 : AREA=       5.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.008727
FLOOR =ADJ_CEILING          : SURF=  947 : AREA=      85.000 : ADJACENT=B-Side-F0-8 : ADJ_SURF=938 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  948 : AREA=      51.000 : ADJACENT=BC-Bridge-Fstack-1 : ADJ_SURF=934 : BACK : GEOSURF=0.077273
WALL  =ADJ_WALL             : SURF=  949 : AREA=      51.000 : ADJACENT=BC-Side-Fstack-1 : ADJ_SURF=879 : FRONT : GEOSURF=0.077273
CEILING=ADJ_CEILING          : SURF=  950 : AREA=      85.000 : ADJACENT=B-Side-Ftop-8 : ADJ_SURF=507 : FRONT
 REGIME
 CAPACITANCE=      306.000    : VOLUME=      255.000    : REFAREA=       85.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  P-Main-Fcave-1  /  A i r n o d e  P-Main-Fcave-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE P-Main-Fcave-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE P-Main-Fcave-1
CEILING=ADJ_CEILING          : SURF=  952 : AREA=     266.000 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=123 : FRONT
CEILING=ADJ_CEILING          : SURF=  953 : AREA=      85.000 : ADJACENT=B-Side-F0-7 : ADJ_SURF=541 : FRONT
WALL  =GROUND_WALL             : SURF=  954 : AREA=     111.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.028682
WALL  =GROUND_WALL             : SURF=  955 : AREA=     276.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.071318
WALL  =GROUND_WALL             : SURF=  956 : AREA=     276.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.071318
CEILING=ADJ_CEILING          : SURF=  957 : AREA=      85.000 : ADJACENT=B-Main-F0-4 : ADJ_SURF=575 : FRONT
CEILING=ADJ_CEILING          : SURF=  958 : AREA=     348.000 : ADJACENT=BC-Bridge-F0-1 : ADJ_SURF=143 : FRONT
CEILING=ADJ_CEILING          : SURF=  959 : AREA=     204.000 : ADJACENT=B-Side-F0-5 : ADJ_SURF=162 : FRONT
CEILING=ADJ_CEILING          : SURF=  960 : AREA=      85.000 : ADJACENT=B-Side-F0-6 : ADJ_SURF=535 : FRONT
CEILING=ADJ_CEILING          : SURF=  961 : AREA=     204.000 : ADJACENT=B-Side-F0-4 : ADJ_SURF=154 : FRONT
CEILING=ADJ_CEILING          : SURF=  962 : AREA=      85.000 : ADJACENT=B-Main-F0-8 : ADJ_SURF=520 : FRONT
CEILING=ADJ_CEILING          : SURF=  963 : AREA=      85.000 : ADJACENT=B-Main-F0-2 : ADJ_SURF=566 : FRONT
CEILING=ADJ_CEILING          : SURF=  964 : AREA=      85.000 : ADJACENT=B-Main-F0-5 : ADJ_SURF=618 : FRONT
CEILING=ADJ_CEILING          : SURF=  965 : AREA=     512.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=9 : FRONT
CEILING=ADJ_CEILING          : SURF=  966 : AREA=      85.000 : ADJACENT=B-Main-F0-9 : ADJ_SURF=463 : FRONT
CEILING=ADJ_CEILING          : SURF=  967 : AREA=      85.000 : ADJACENT=B-Side-F0-2 : ADJ_SURF=685 : FRONT
CEILING=ADJ_CEILING          : SURF=  968 : AREA=      85.000 : ADJACENT=B-Main-F0-14 : ADJ_SURF=47 : FRONT
FLOOR =GROUND_FLOOR         : SURF=  969 : AREA=    3404.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  970 : AREA=      85.000 : ADJACENT=B-Side-F0-8 : ADJ_SURF=940 : FRONT
CEILING=ADJ_CEILING          : SURF=  971 : AREA=      85.000 : ADJACENT=B-Main-F0-3 : ADJ_SURF=582 : FRONT
CEILING=ADJ_CEILING          : SURF=  972 : AREA=      85.000 : ADJACENT=B-Main-F0-10 : ADJ_SURF=482 : FRONT
CEILING=ADJ_CEILING          : SURF=  973 : AREA=      85.000 : ADJACENT=B-Side-F0-3 : ADJ_SURF=675 : FRONT
CEILING=ADJ_CEILING          : SURF=  974 : AREA=      85.000 : ADJACENT=B-Main-F0-7 : ADJ_SURF=643 : FRONT
CEILING=ADJ_CEILING          : SURF=  975 : AREA=      85.000 : ADJACENT=B-Main-F0-13 : ADJ_SURF=422 : FRONT
CEILING=ADJ_CEILING          : SURF=  976 : AREA=      85.000 : ADJACENT=B-Bridge-F0-2 : ADJ_SURF=492 : FRONT
WALL  =GROUND_WALL             : SURF=  977 : AREA=     111.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.028682
CEILING=ADJ_CEILING          : SURF=  978 : AREA=      85.000 : ADJACENT=B-Main-F0-12 : ADJ_SURF=454 : FRONT
CEILING=ADJ_CEILING          : SURF=  979 : AREA=      85.000 : ADJACENT=B-Side-F0-1 : ADJ_SURF=655 : FRONT
CEILING=ADJ_CEILING          : SURF=  980 : AREA=      85.000 : ADJACENT=B-Bridge-F0-1 : ADJ_SURF=633 : FRONT
CEILING=ADJ_CEILING          : SURF=  981 : AREA=      85.000 : ADJACENT=B-Main-F0-11 : ADJ_SURF=446 : FRONT
CEILING=ADJ_CEILING          : SURF=  982 : AREA=      85.000 : ADJACENT=B-Main-F0-1 : ADJ_SURF=55 : FRONT
CEILING=ADJ_CEILING          : SURF=  983 : AREA=      85.000 : ADJACENT=B-Main-F0-6 : ADJ_SURF=606 : FRONT
 REGIME
 CAPACITANCE=    12254.400    : VOLUME=    10212.000    : REFAREA=     3404.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  P-Side-Fcave-1  /  A i r n o d e  P-Side-Fcave-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE P-Side-Fcave-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE P-Side-Fcave-1
CEILING=ADJ_CEILING          : SURF=  984 : AREA=     200.000 : ADJACENT=B-Terrace-F0-5 : ADJ_SURF=280 : FRONT
WALL  =GROUND_WALL             : SURF=  985 : AREA=      69.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.025556
WALL  =GROUND_WALL             : SURF=  986 : AREA=     201.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.074444
FLOOR =GROUND_FLOOR         : SURF=  987 : AREA=    1541.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.800000
WALL  =GROUND_WALL             : SURF=  988 : AREA=     201.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.074444
CEILING=ADJ_CEILING          : SURF=  989 : AREA=     200.000 : ADJACENT=B-Terrace-F0-4 : ADJ_SURF=326 : FRONT
CEILING=ADJ_CEILING          : SURF=  990 : AREA=     200.000 : ADJACENT=B-Terrace-F0-3 : ADJ_SURF=303 : FRONT
CEILING=ADJ_CEILING          : SURF=  991 : AREA=     200.000 : ADJACENT=B-Terrace-F0-2 : ADJ_SURF=266 : FRONT
CEILING=ADJ_CEILING          : SURF=  992 : AREA=     200.000 : ADJACENT=B-Terrace-F0-1 : ADJ_SURF=320 : FRONT
CEILING=ADJ_CEILING          : SURF=  993 : AREA=     341.000 : ADJACENT=BC-Terrace-F0-1 : ADJ_SURF=238 : FRONT
WALL  =GROUND_WALL             : SURF=  994 : AREA=      69.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.025556
CEILING=ADJ_CEILING          : SURF=  995 : AREA=     200.000 : ADJACENT=B-Terrace-F0-6 : ADJ_SURF=341 : FRONT
 REGIME
 CAPACITANCE=     5547.600    : VOLUME=     4623.000    : REFAREA=     1541.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*-----------------------------------------------------------------------------------------------------------------------
OUTPUTS
TRANSFER : TIMEBASE=1.000
AIRNODES = BC-Main-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-14
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-14
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Main-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Side-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Bridge-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F0-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F0-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Ftop-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Ftop-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Side-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Bridge-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Terrace-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Terrace-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Terrace-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Terrace-F1-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Terrace-F0-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Terrace-F1-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Terrace-F1-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Terrace-F0-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Terrace-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Terrace-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Terrace-F0-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Terrace-F1-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Terrace-F0-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Terrace-F1-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Terrace-Ftop-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Terrace-Ftop-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Terrace-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Terrace-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Terrace-Ftop-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Terrace-Ftop-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Terrace-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-13
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-13
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Bridge-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Bridge-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Ftop-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Ftop-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F0-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F0-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Ftop-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Bridge-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Bridge-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Ftop-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F0-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Main-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Fstack-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Fstack-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Bridge-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Fstack-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Bridge-Fstack-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Fstack-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-13
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Fstack-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Side-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Fstack-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-14
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Bridge-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F0-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Fstack-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = P-Main-Fcave-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = P-Side-Fcave-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  T R N S F L O W Multizone Airflow Network (Model COMIS 3.1)
*-----------------------------------------------------------------------------------------------------------------------
*  E n d
*-----------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Single Clear
Window ID   : 6501
Tilt        : 90.0
Glazings    : 1
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.870 0.870 0.868 0.865 0.857 0.837 0.789 0.674 0.417 0.000 0.791
Abs1  0.052 0.053 0.054 0.055 0.057 0.060 0.062 0.063 0.062 0.000 0.058
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Rbsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Tvis  0.896 0.895 0.895 0.892 0.885 0.866 0.818 0.701 0.437 0.000 0.818
Rfvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
Rbvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
SHGC  0.808   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.905
Layer ID#        21011        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)      4.0        0        0        0        0        0
Cond(W/m2-K     ) 250.0        0        0        0        0        0
Spectral File PLANICLEAR 4         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.54  7.16  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
0        6.71  30.84  3.30  7.26  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
783        0.00   4.00  3.59  7.12  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
783        6.71  30.84  3.32  7.25  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Air
Window ID   : 6502
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.820
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.39  7.01  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
0        6.71  30.84  3.23  7.08  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
783        0.00   4.00  3.50  6.83  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
783        6.71  30.84  3.26  7.01  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Argon
Window ID   : 6503
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.825
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.38  6.99  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
0        6.71  30.84  3.23  7.06  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
783        0.00   4.00  3.49  6.80  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
783        6.71  30.84  3.26  6.98  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Air
Window ID   : 6504
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.431   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.46  6.05  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.25  6.60  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Air
Window ID   : 6505
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.389   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.50  6.59  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.26  6.82  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Argon
Window ID   : 6506
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.433   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.44  6.12  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.24  6.35  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Argon
Window ID   : 6507
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.387   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.48  6.47  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.25  6.72  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #3 Argon
Window ID   : 6508
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.081 0.082 0.083 0.086 0.089 0.093 0.096 0.098 0.095 0.000 0.090
Abs2  0.193 0.194 0.198 0.200 0.199 0.196 0.192 0.174 0.110 0.000 0.187
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Rbsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
Rbvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
SHGC  0.342   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21011    21135        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.016        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 COOL-LITE SK         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  3.49  7.59  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.25  7.36  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #2 Argon
Window ID   : 6509
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.416 0.420 0.425 0.428 0.425 0.423 0.422 0.406 0.309 0.001 0.411
Abs2  0.007 0.007 0.007 0.007 0.007 0.008 0.007 0.007 0.005 0.000 0.007
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Rbsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
Rbvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
SHGC  0.221   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21135    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.016    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File COOL-LITE SK PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  4.01  6.24  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.38  6.66  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Triple Low-e #2#5 High Gain
Window ID   : 6510
Tilt        : 90.0
Glazings    : 3
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.483 0.488 0.475 0.459 0.440 0.405 0.331 0.209 0.077 0.000 0.375
Abs1  0.111 0.113 0.124 0.133 0.137 0.148 0.178 0.222 0.218 0.001 0.154
Abs2  0.038 0.039 0.039 0.039 0.040 0.041 0.041 0.037 0.030 0.000 0.039
Abs3  0.041 0.043 0.049 0.054 0.055 0.058 0.066 0.067 0.041 0.000 0.056
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Rbsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Tvis  0.686 0.693 0.675 0.653 0.626 0.575 0.469 0.294 0.108 0.000 0.532
Rfvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
Rbvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
SHGC  0.421   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.744
Layer ID#        21422    21011    21422        0        0        0
Tir              0.000    0.000    0.000        0        0        0
Emis F           0.840    0.840    0.039        0        0        0
Emis B           0.039    0.840    0.840        0        0        0
Thickness(mm)      4.0      4.0      4.0        0        0        0
Cond(W/m2-K     ) 250.0    250.0    250.0        0        0        0
Spectral File PLANITHERM X PLANICLEAR 4 PLANITHERM X         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.26  6.68  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
0        6.71  30.84  3.19  6.71  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
783        0.00   4.00  3.51  6.66  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
783        6.71  30.84  3.25  6.23  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
*** END OF LIBRARY ***
************************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis-daylight
************************************************************************************************************
  6501   ENE6510 Single Clear                     4                5.49  0.808  0.87  0.078  0.905
  6502   ENE6510 Double Clear Air                 4/12/4           2.9  0.699  0.765  0.138  0.82
  6503   ENE6510 Double Clear Argon               4/12/4           2.76  0.699  0.765  0.138  0.825
  6504   ENE6510 Double Low-e #3 Air              4/12/4           1.59  0.431  0.462  0.401  0.719
  6505   ENE6510 Double Low-e #2 Air              4/12/4           1.59  0.389  0.462  0.407  0.719
  6506   ENE6510 Double Low-e #3 Argon            4/12/4           1.22  0.433  0.462  0.401  0.719
  6507   ENE6510 Double Low-e #2 Argon            4/12/4           1.22  0.387  0.462  0.407  0.719
  6508   ENE6510 Double Low-e Cool #3 Argon       4/12/4           1.19  0.342  0.259  0.467  0.523
  6509   ENE6510 Double Low-e Cool #2 Argon       4/12/4           1.19  0.221  0.259  0.318  0.523
  6510   ENE6510 Triple Low-e #2#5 High Gain      4/12.7/4/12.7/4  0.93  0.421  0.483  0.327  0.744
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 0.000000000000 92.000000000000 4.500000000000
vertex 2 0.000000000000 87.000000000000 4.500000000000
vertex 3 17.000000000000 87.000000000000 4.500000000000
vertex 4 17.000000000000 77.000000000000 4.500000000000
vertex 5 0.000000000000 77.000000000000 4.500000000000
vertex 6 0.000000000000 75.000000000000 4.500000000000
vertex 7 17.000000000000 75.000000000000 4.500000000000
vertex 8 17.000000000000 65.000000000000 4.500000000000
vertex 9 0.000000000000 65.000000000000 4.500000000000
vertex 10 0.000000000000 63.000000000000 4.500000000000
vertex 11 17.000000000000 63.000000000000 4.500000000000
vertex 12 17.000000000000 53.000000000000 4.500000000000
vertex 13 0.000000000000 53.000000000000 4.500000000000
vertex 14 0.000000000000 51.000000000000 4.500000000000
vertex 15 17.000000000000 51.000000000000 4.500000000000
vertex 16 17.000000000000 46.000000000000 4.500000000000
vertex 17 20.000000000000 46.000000000000 4.500000000000
vertex 18 20.000000000000 51.000000000000 4.500000000000
vertex 19 37.000000000000 51.000000000000 4.500000000000
vertex 20 37.000000000000 53.000000000000 4.500000000000
vertex 21 20.000000000000 53.000000000000 4.500000000000
vertex 22 20.000000000000 63.000000000000 4.500000000000
vertex 23 37.000000000000 63.000000000000 4.500000000000
vertex 24 37.000000000000 65.000000000000 4.500000000000
vertex 25 20.000000000000 65.000000000000 4.500000000000
vertex 26 20.000000000000 75.000000000000 4.500000000000
vertex 27 37.000000000000 75.000000000000 4.500000000000
vertex 28 37.000000000000 77.000000000000 4.500000000000
vertex 29 20.000000000000 77.000000000000 4.500000000000
vertex 30 20.000000000000 87.000000000000 4.500000000000
vertex 31 37.000000000000 87.000000000000 4.500000000000
vertex 32 37.000000000000 92.000000000000 4.500000000000
vertex 33 0.000000000000 87.000000000000 0.000000000000
vertex 34 17.000000000000 87.000000000000 0.000000000000
vertex 35 20.000000000000 58.000000000000 4.500000000000
vertex 36 20.000000000000 58.000000000000 0.000000000000
vertex 37 20.000000000000 63.000000000000 0.000000000000
vertex 38 17.000000000000 82.000000000000 0.000000000000
vertex 39 17.000000000000 82.000000000000 4.500000000000
vertex 40 37.000000000000 77.000000000000 0.000000000000
vertex 41 20.000000000000 77.000000000000 0.000000000000
vertex 42 37.000000000000 92.000000000000 0.000000000000
vertex 43 0.000000000000 92.000000000000 0.000000000000
vertex 44 36.900000000000 92.000000000000 2.800000000000
vertex 45 36.900000000000 92.000000000000 1.000000000000
vertex 46 0.100000000000 92.000000000000 1.000000000000
vertex 47 0.100000000000 92.000000000000 2.800000000000
vertex 48 0.000000000000 77.000000000000 0.000000000000
vertex 49 0.000000000000 75.000000000000 0.000000000000
vertex 50 20.000000000000 70.000000000000 4.500000000000
vertex 51 20.000000000000 70.000000000000 0.000000000000
vertex 52 20.000000000000 75.000000000000 0.000000000000
vertex 53 17.000000000000 77.000000000000 0.000000000000
vertex 54 20.000000000000 46.000000000000 0.000000000000
vertex 55 20.000000000000 51.000000000000 0.000000000000
vertex 56 17.000000000000 58.000000000000 4.500000000000
vertex 57 17.000000000000 58.000000000000 0.000000000000
vertex 58 17.000000000000 53.000000000000 0.000000000000
vertex 59 37.000000000000 75.000000000000 0.000000000000
vertex 60 37.000000000000 53.000000000000 0.000000000000
vertex 61 20.000000000000 53.000000000000 0.000000000000
vertex 62 37.000000000000 63.000000000000 0.000000000000
vertex 63 37.000000000000 65.000000000000 0.000000000000
vertex 64 17.000000000000 63.000000000000 0.000000000000
vertex 65 20.000000000000 87.000000000000 0.000000000000
vertex 66 37.000000000000 87.000000000000 0.000000000000
vertex 67 17.000000000000 65.000000000000 0.000000000000
vertex 68 0.000000000000 65.000000000000 0.000000000000
vertex 69 0.000000000000 91.900000000000 2.800000000000
vertex 70 0.000000000000 91.900000000000 1.000000000000
vertex 71 0.000000000000 87.100000000000 1.000000000000
vertex 72 0.000000000000 87.100000000000 2.800000000000
vertex 73 0.000000000000 53.000000000000 0.000000000000
vertex 74 0.000000000000 63.000000000000 0.000000000000
vertex 75 20.000000000000 65.000000000000 0.000000000000
vertex 76 37.000000000000 87.100000000000 2.800000000000
vertex 77 37.000000000000 87.100000000000 1.000000000000
vertex 78 37.000000000000 91.900000000000 1.000000000000
vertex 79 37.000000000000 91.900000000000 2.800000000000
vertex 80 20.000000000000 82.000000000000 0.000000000000
vertex 81 20.000000000000 82.000000000000 4.500000000000
vertex 82 17.000000000000 46.000000000000 0.000000000000
vertex 83 37.000000000000 51.000000000000 0.000000000000
vertex 84 0.000000000000 51.000000000000 0.000000000000
vertex 85 17.000000000000 51.000000000000 0.000000000000
vertex 86 17.000000000000 75.000000000000 0.000000000000
vertex 87 17.000000000000 70.000000000000 0.000000000000
vertex 88 17.000000000000 70.000000000000 4.500000000000
vertex 89 0.000000000000 82.000000000000 4.500000000000
vertex 90 0.000000000000 82.000000000000 0.000000000000
vertex 91 0.000000000000 86.900000000000 2.800000000000
vertex 92 0.000000000000 86.900000000000 1.000000000000
vertex 93 0.000000000000 82.100000000000 1.000000000000
vertex 94 0.000000000000 82.100000000000 2.800000000000
vertex 95 37.000000000000 82.000000000000 0.000000000000
vertex 96 37.000000000000 82.000000000000 4.500000000000
vertex 97 37.000000000000 82.100000000000 2.800000000000
vertex 98 37.000000000000 82.100000000000 1.000000000000
vertex 99 37.000000000000 86.900000000000 1.000000000000
vertex 100 37.000000000000 86.900000000000 2.800000000000
vertex 101 37.000000000000 87.000000000000 10.500000000000
vertex 102 37.000000000000 87.000000000000 7.500000000000
vertex 103 20.000000000000 87.000000000000 7.500000000000
vertex 104 20.000000000000 87.000000000000 10.500000000000
vertex 105 20.000000000000 82.000000000000 7.500000000000
vertex 106 20.000000000000 82.000000000000 10.500000000000
vertex 107 37.000000000000 82.000000000000 7.500000000000
vertex 108 37.000000000000 82.000000000000 10.500000000000
vertex 109 37.000000000000 82.100000000000 9.700000000000
vertex 110 37.000000000000 82.100000000000 8.500000000000
vertex 111 37.000000000000 86.900000000000 8.500000000000
vertex 112 37.000000000000 86.900000000000 9.700000000000
vertex 113 0.000000000000 87.000000000000 10.500000000000
vertex 114 0.000000000000 87.000000000000 7.500000000000
vertex 115 0.000000000000 82.000000000000 7.500000000000
vertex 116 0.000000000000 82.000000000000 10.500000000000
vertex 117 0.000000000000 86.900000000000 9.700000000000
vertex 118 0.000000000000 86.900000000000 8.500000000000
vertex 119 0.000000000000 82.100000000000 8.500000000000
vertex 120 0.000000000000 82.100000000000 9.700000000000
vertex 121 17.000000000000 82.000000000000 10.500000000000
vertex 122 17.000000000000 87.000000000000 10.500000000000
vertex 123 17.000000000000 87.000000000000 7.500000000000
vertex 124 17.000000000000 82.000000000000 7.500000000000
vertex 125 17.000000000000 65.000000000000 10.500000000000
vertex 126 17.000000000000 65.000000000000 7.500000000000
vertex 127 0.000000000000 65.000000000000 7.500000000000
vertex 128 0.000000000000 65.000000000000 10.500000000000
vertex 129 17.000000000000 46.000000000000 10.500000000000
vertex 130 17.000000000000 46.000000000000 7.500000000000
vertex 131 20.000000000000 46.000000000000 7.500000000000
vertex 132 20.000000000000 46.000000000000 10.500000000000
vertex 133 0.000000000000 75.000000000000 10.500000000000
vertex 134 0.000000000000 75.000000000000 7.500000000000
vertex 135 17.000000000000 75.000000000000 7.500000000000
vertex 136 17.000000000000 75.000000000000 10.500000000000
vertex 137 0.000000000000 63.000000000000 10.500000000000
vertex 138 0.000000000000 63.000000000000 7.500000000000
vertex 139 17.000000000000 63.000000000000 7.500000000000
vertex 140 17.000000000000 63.000000000000 10.500000000000
vertex 141 20.000000000000 51.000000000000 10.500000000000
vertex 142 20.000000000000 51.000000000000 7.500000000000
vertex 143 37.000000000000 51.000000000000 7.500000000000
vertex 144 37.000000000000 51.000000000000 10.500000000000
vertex 145 0.000000000000 92.000000000000 10.500000000000
vertex 146 17.000000000000 77.000000000000 10.500000000000
vertex 147 0.000000000000 77.000000000000 10.500000000000
vertex 148 17.000000000000 53.000000000000 10.500000000000
vertex 149 0.000000000000 53.000000000000 10.500000000000
vertex 150 0.000000000000 51.000000000000 10.500000000000
vertex 151 17.000000000000 51.000000000000 10.500000000000
vertex 152 37.000000000000 53.000000000000 10.500000000000
vertex 153 20.000000000000 53.000000000000 10.500000000000
vertex 154 20.000000000000 63.000000000000 10.500000000000
vertex 155 37.000000000000 63.000000000000 10.500000000000
vertex 156 37.000000000000 65.000000000000 10.500000000000
vertex 157 20.000000000000 65.000000000000 10.500000000000
vertex 158 20.000000000000 75.000000000000 10.500000000000
vertex 159 37.000000000000 75.000000000000 10.500000000000
vertex 160 37.000000000000 77.000000000000 10.500000000000
vertex 161 20.000000000000 77.000000000000 10.500000000000
vertex 162 37.000000000000 92.000000000000 10.500000000000
vertex 163 17.000000000000 77.000000000000 7.500000000000
vertex 164 0.000000000000 77.000000000000 7.500000000000
vertex 165 17.000000000000 70.000000000000 10.500000000000
vertex 166 17.000000000000 70.000000000000 7.500000000000
vertex 167 37.000000000000 75.000000000000 7.500000000000
vertex 168 37.000000000000 77.000000000000 7.500000000000
vertex 169 37.000000000000 92.000000000000 7.500000000000
vertex 170 20.000000000000 77.000000000000 7.500000000000
vertex 171 20.000000000000 75.000000000000 7.500000000000
vertex 172 20.000000000000 65.000000000000 7.500000000000
vertex 173 37.000000000000 65.000000000000 7.500000000000
vertex 174 37.000000000000 63.000000000000 7.500000000000
vertex 175 20.000000000000 63.000000000000 7.500000000000
vertex 176 20.000000000000 53.000000000000 7.500000000000
vertex 177 37.000000000000 53.000000000000 7.500000000000
vertex 178 17.000000000000 51.000000000000 7.500000000000
vertex 179 0.000000000000 51.000000000000 7.500000000000
vertex 180 0.000000000000 53.000000000000 7.500000000000
vertex 181 17.000000000000 53.000000000000 7.500000000000
vertex 182 0.000000000000 92.000000000000 7.500000000000
vertex 183 17.000000000000 58.000000000000 7.500000000000
vertex 184 17.000000000000 58.000000000000 10.500000000000
vertex 185 20.000000000000 58.000000000000 7.500000000000
vertex 186 20.000000000000 58.000000000000 10.500000000000
vertex 187 20.000000000000 70.000000000000 10.500000000000
vertex 188 20.000000000000 70.000000000000 7.500000000000
vertex 189 36.900000000000 92.000000000000 9.700000000000
vertex 190 36.900000000000 92.000000000000 8.500000000000
vertex 191 0.100000000000 92.000000000000 8.500000000000
vertex 192 0.100000000000 92.000000000000 9.700000000000
vertex 193 0.000000000000 91.900000000000 9.700000000000
vertex 194 0.000000000000 91.900000000000 8.500000000000
vertex 195 0.000000000000 87.100000000000 8.500000000000
vertex 196 0.000000000000 87.100000000000 9.700000000000
vertex 197 37.000000000000 87.100000000000 9.700000000000
vertex 198 37.000000000000 87.100000000000 8.500000000000
vertex 199 37.000000000000 91.900000000000 8.500000000000
vertex 200 37.000000000000 91.900000000000 9.700000000000
vertex 201 37.000000000000 12.000000000000 4.500000000000
vertex 202 37.000000000000 12.000000000000 0.000000000000
vertex 203 37.000000000000 15.000000000000 0.000000000000
vertex 204 37.000000000000 15.000000000000 4.500000000000
vertex 205 17.000000000000 32.000000000000 4.500000000000
vertex 206 17.000000000000 32.000000000000 0.000000000000
vertex 207 17.000000000000 27.000000000000 0.000000000000
vertex 208 17.000000000000 27.000000000000 4.500000000000
vertex 209 0.000000000000 27.000000000000 0.000000000000
vertex 210 0.000000000000 27.000000000000 4.500000000000
vertex 211 0.000000000000 25.000000000000 4.500000000000
vertex 212 0.000000000000 25.000000000000 0.000000000000
vertex 213 17.000000000000 25.000000000000 0.000000000000
vertex 214 17.000000000000 25.000000000000 4.500000000000
vertex 215 37.000000000000 25.000000000000 4.500000000000
vertex 216 37.000000000000 25.000000000000 0.000000000000
vertex 217 37.000000000000 27.000000000000 0.000000000000
vertex 218 37.000000000000 27.000000000000 4.500000000000
vertex 219 17.000000000000 20.000000000000 4.500000000000
vertex 220 17.000000000000 20.000000000000 0.000000000000
vertex 221 17.000000000000 15.000000000000 0.000000000000
vertex 222 17.000000000000 15.000000000000 4.500000000000
vertex 223 20.000000000000 32.000000000000 4.500000000000
vertex 224 20.000000000000 32.000000000000 0.000000000000
vertex 225 20.000000000000 15.000000000000 4.500000000000
vertex 226 20.000000000000 15.000000000000 0.000000000000
vertex 227 20.000000000000 20.000000000000 0.000000000000
vertex 228 20.000000000000 20.000000000000 4.500000000000
vertex 229 20.000000000000 25.000000000000 0.000000000000
vertex 230 20.000000000000 12.000000000000 0.000000000000
vertex 231 20.000000000000 0.000000000000 0.000000000000
vertex 232 17.000000000000 0.000000000000 0.000000000000
vertex 233 17.000000000000 12.000000000000 0.000000000000
vertex 234 0.000000000000 12.000000000000 0.000000000000
vertex 235 0.000000000000 15.000000000000 0.000000000000
vertex 236 20.000000000000 27.000000000000 0.000000000000
vertex 237 20.000000000000 0.000000000000 4.500000000000
vertex 238 20.000000000000 12.000000000000 4.500000000000
vertex 239 20.000000000000 25.000000000000 4.500000000000
vertex 240 20.000000000000 27.000000000000 4.500000000000
vertex 241 0.000000000000 15.000000000000 4.500000000000
vertex 242 0.000000000000 12.000000000000 4.500000000000
vertex 243 17.000000000000 12.000000000000 4.500000000000
vertex 244 17.000000000000 0.000000000000 4.500000000000
vertex 245 17.000000000000 41.000000000000 4.500000000000
vertex 246 17.000000000000 41.000000000000 0.000000000000
vertex 247 0.000000000000 41.000000000000 0.000000000000
vertex 248 0.000000000000 41.000000000000 4.500000000000
vertex 249 37.000000000000 32.000000000000 0.000000000000
vertex 250 37.000000000000 32.000000000000 4.500000000000
vertex 251 37.000000000000 41.000000000000 0.000000000000
vertex 252 0.000000000000 32.000000000000 0.000000000000
vertex 253 20.000000000000 41.000000000000 0.000000000000
vertex 254 0.000000000000 32.000000000000 4.500000000000
vertex 255 37.000000000000 41.000000000000 4.500000000000
vertex 256 20.000000000000 41.000000000000 4.500000000000
vertex 257 37.000000000000 32.100000000000 2.800000000000
vertex 258 37.000000000000 32.100000000000 1.000000000000
vertex 259 37.000000000000 40.900000000000 1.000000000000
vertex 260 37.000000000000 40.900000000000 2.800000000000
vertex 261 0.000000000000 40.900000000000 2.800000000000
vertex 262 0.000000000000 40.900000000000 1.000000000000
vertex 263 0.000000000000 32.100000000000 1.000000000000
vertex 264 0.000000000000 32.100000000000 2.800000000000
vertex 265 37.000000000000 0.000000000000 4.500000000000
vertex 266 37.000000000000 0.000000000000 0.000000000000
vertex 267 37.000000000000 0.100000000000 2.800000000000
vertex 268 37.000000000000 0.100000000000 1.000000000000
vertex 269 37.000000000000 11.900000000000 1.000000000000
vertex 270 37.000000000000 11.900000000000 2.800000000000
vertex 271 20.100000000000 0.000000000000 2.800000000000
vertex 272 20.100000000000 0.000000000000 1.000000000000
vertex 273 36.900000000000 0.000000000000 1.000000000000
vertex 274 36.900000000000 0.000000000000 2.800000000000
vertex 275 0.000000000000 0.000000000000 4.500000000000
vertex 276 0.000000000000 0.000000000000 0.000000000000
vertex 277 0.000000000000 11.900000000000 2.800000000000
vertex 278 0.000000000000 11.900000000000 1.000000000000
vertex 279 0.000000000000 0.100000000000 1.000000000000
vertex 280 0.000000000000 0.100000000000 2.800000000000
vertex 281 0.100000000000 0.000000000000 2.800000000000
vertex 282 0.100000000000 0.000000000000 1.000000000000
vertex 283 16.900000000000 0.000000000000 1.000000000000
vertex 284 16.900000000000 0.000000000000 2.800000000000
vertex 285 20.000000000000 0.000000000000 10.500000000000
vertex 286 20.000000000000 0.000000000000 7.500000000000
vertex 287 37.000000000000 0.000000000000 7.500000000000
vertex 288 37.000000000000 0.000000000000 10.500000000000
vertex 289 20.100000000000 0.000000000000 9.700000000000
vertex 290 20.100000000000 0.000000000000 8.500000000000
vertex 291 36.900000000000 0.000000000000 8.500000000000
vertex 292 36.900000000000 0.000000000000 9.700000000000
vertex 293 20.000000000000 12.000000000000 10.500000000000
vertex 294 37.000000000000 12.000000000000 10.500000000000
vertex 295 37.000000000000 12.000000000000 7.500000000000
vertex 296 20.000000000000 12.000000000000 7.500000000000
vertex 297 37.000000000000 0.100000000000 9.700000000000
vertex 298 37.000000000000 0.100000000000 8.500000000000
vertex 299 37.000000000000 11.900000000000 8.500000000000
vertex 300 37.000000000000 11.900000000000 9.700000000000
vertex 301 0.000000000000 12.000000000000 10.500000000000
vertex 302 0.000000000000 12.000000000000 7.500000000000
vertex 303 0.000000000000 0.000000000000 7.500000000000
vertex 304 0.000000000000 0.000000000000 10.500000000000
vertex 305 0.000000000000 11.900000000000 9.700000000000
vertex 306 0.000000000000 11.900000000000 8.500000000000
vertex 307 0.000000000000 0.100000000000 8.500000000000
vertex 308 0.000000000000 0.100000000000 9.700000000000
vertex 309 17.000000000000 0.000000000000 10.500000000000
vertex 310 17.000000000000 12.000000000000 10.500000000000
vertex 311 17.000000000000 12.000000000000 7.500000000000
vertex 312 17.000000000000 0.000000000000 7.500000000000
vertex 313 0.100000000000 0.000000000000 9.700000000000
vertex 314 0.100000000000 0.000000000000 8.500000000000
vertex 315 16.900000000000 0.000000000000 8.500000000000
vertex 316 16.900000000000 0.000000000000 9.700000000000
vertex 317 20.000000000000 27.000000000000 10.500000000000
vertex 318 20.000000000000 27.000000000000 7.500000000000
vertex 319 20.000000000000 32.000000000000 7.500000000000
vertex 320 20.000000000000 32.000000000000 10.500000000000
vertex 321 37.000000000000 27.000000000000 7.500000000000
vertex 322 37.000000000000 25.000000000000 7.500000000000
vertex 323 20.000000000000 25.000000000000 7.500000000000
vertex 324 20.000000000000 15.000000000000 7.500000000000
vertex 325 37.000000000000 15.000000000000 7.500000000000
vertex 326 0.000000000000 15.000000000000 7.500000000000
vertex 327 17.000000000000 15.000000000000 7.500000000000
vertex 328 17.000000000000 25.000000000000 7.500000000000
vertex 329 0.000000000000 25.000000000000 7.500000000000
vertex 330 0.000000000000 27.000000000000 7.500000000000
vertex 331 17.000000000000 27.000000000000 7.500000000000
vertex 332 17.000000000000 32.000000000000 7.500000000000
vertex 333 0.000000000000 15.000000000000 10.500000000000
vertex 334 0.000000000000 27.000000000000 10.500000000000
vertex 335 0.000000000000 25.000000000000 10.500000000000
vertex 336 17.000000000000 25.000000000000 10.500000000000
vertex 337 17.000000000000 15.000000000000 10.500000000000
vertex 338 37.000000000000 15.000000000000 10.500000000000
vertex 339 20.000000000000 15.000000000000 10.500000000000
vertex 340 20.000000000000 25.000000000000 10.500000000000
vertex 341 37.000000000000 25.000000000000 10.500000000000
vertex 342 37.000000000000 27.000000000000 10.500000000000
vertex 343 17.000000000000 32.000000000000 10.500000000000
vertex 344 17.000000000000 27.000000000000 10.500000000000
vertex 345 17.000000000000 20.000000000000 10.500000000000
vertex 346 17.000000000000 20.000000000000 7.500000000000
vertex 347 20.000000000000 20.000000000000 10.500000000000
vertex 348 20.000000000000 20.000000000000 7.500000000000
vertex 349 37.000000000000 32.000000000000 10.500000000000
vertex 350 37.000000000000 32.000000000000 7.500000000000
vertex 351 37.000000000000 41.000000000000 7.500000000000
vertex 352 37.000000000000 41.000000000000 10.500000000000
vertex 353 37.000000000000 32.100000000000 9.700000000000
vertex 354 37.000000000000 32.100000000000 8.500000000000
vertex 355 37.000000000000 40.900000000000 8.500000000000
vertex 356 37.000000000000 40.900000000000 9.700000000000
vertex 357 17.000000000000 41.000000000000 10.500000000000
vertex 358 17.000000000000 41.000000000000 7.500000000000
vertex 359 0.000000000000 41.000000000000 7.500000000000
vertex 360 0.000000000000 41.000000000000 10.500000000000
vertex 361 20.000000000000 41.000000000000 7.500000000000
vertex 362 20.000000000000 41.000000000000 10.500000000000
vertex 363 0.000000000000 32.000000000000 7.500000000000
vertex 364 0.000000000000 32.000000000000 10.500000000000
vertex 365 0.000000000000 40.900000000000 9.700000000000
vertex 366 0.000000000000 40.900000000000 8.500000000000
vertex 367 0.000000000000 32.100000000000 8.500000000000
vertex 368 0.000000000000 32.100000000000 9.700000000000
vertex 369 -45.000000000000 15.000000000000 4.500000000000
vertex 370 -45.000000000000 15.000000000000 0.000000000000
vertex 371 -65.000000000000 15.000000000000 0.000000000000
vertex 372 -65.000000000000 15.000000000000 4.500000000000
vertex 373 -45.000000000000 2.000000000000 4.500000000000
vertex 374 -45.000000000000 2.000000000000 0.000000000000
vertex 375 -38.000000000000 2.000000000000 0.000000000000
vertex 376 -38.000000000000 2.000000000000 4.500000000000
vertex 377 -44.900000000000 2.000000000000 2.800000000000
vertex 378 -44.900000000000 2.000000000000 1.000000000000
vertex 379 -38.100000000000 2.000000000000 1.000000000000
vertex 380 -38.100000000000 2.000000000000 2.800000000000
vertex 381 -65.000000000000 12.000000000000 4.500000000000
vertex 382 -65.000000000000 12.000000000000 0.000000000000
vertex 383 -45.000000000000 12.000000000000 0.000000000000
vertex 384 -45.000000000000 12.000000000000 4.500000000000
vertex 385 -18.000000000000 12.000000000000 4.500000000000
vertex 386 -18.000000000000 12.000000000000 0.000000000000
vertex 387 -18.000000000000 15.000000000000 0.000000000000
vertex 388 -18.000000000000 15.000000000000 4.500000000000
vertex 389 -18.000000000000 12.100000000000 2.800000000000
vertex 390 -18.000000000000 12.100000000000 1.000000000000
vertex 391 -18.000000000000 14.900000000000 1.000000000000
vertex 392 -18.000000000000 14.900000000000 2.800000000000
vertex 393 -38.000000000000 12.000000000000 4.500000000000
vertex 394 -38.000000000000 12.000000000000 0.000000000000
vertex 395 -38.000000000000 25.000000000000 4.500000000000
vertex 396 -38.000000000000 25.000000000000 0.000000000000
vertex 397 -45.000000000000 25.000000000000 0.000000000000
vertex 398 -45.000000000000 25.000000000000 4.500000000000
vertex 399 -38.100000000000 25.000000000000 2.800000000000
vertex 400 -38.100000000000 25.000000000000 1.000000000000
vertex 401 -44.900000000000 25.000000000000 1.000000000000
vertex 402 -44.900000000000 25.000000000000 2.800000000000
vertex 403 -85.000000000000 15.000000000000 4.500000000000
vertex 404 -85.000000000000 15.000000000000 0.000000000000
vertex 405 -85.000000000000 12.000000000000 0.000000000000
vertex 406 -85.000000000000 12.000000000000 4.500000000000
vertex 407 -85.000000000000 14.900000000000 2.800000000000
vertex 408 -85.000000000000 14.900000000000 1.000000000000
vertex 409 -85.000000000000 12.100000000000 1.000000000000
vertex 410 -85.000000000000 12.100000000000 2.800000000000
vertex 411 -38.000000000000 15.000000000000 4.500000000000
vertex 412 -38.000000000000 15.000000000000 0.000000000000
vertex 413 -45.000000000000 15.000000000000 7.500000000000
vertex 414 -65.000000000000 15.000000000000 7.500000000000
vertex 415 -18.000000000000 15.000000000000 7.500000000000
vertex 416 -38.000000000000 15.000000000000 7.500000000000
vertex 417 -38.000000000000 25.000000000000 7.500000000000
vertex 418 -45.000000000000 25.000000000000 7.500000000000
vertex 419 -38.100000000000 25.000000000000 6.700000000000
vertex 420 -38.100000000000 25.000000000000 5.500000000000
vertex 421 -44.900000000000 25.000000000000 5.500000000000
vertex 422 -44.900000000000 25.000000000000 6.700000000000
vertex 423 -38.000000000000 12.000000000000 7.500000000000
vertex 424 -18.000000000000 12.000000000000 7.500000000000
vertex 425 -85.000000000000 15.000000000000 7.500000000000
vertex 426 -45.000000000000 12.000000000000 7.500000000000
vertex 427 -45.000000000000 2.000000000000 7.500000000000
vertex 428 -85.000000000000 12.000000000000 7.500000000000
vertex 429 -38.000000000000 2.000000000000 7.500000000000
vertex 430 -65.000000000000 12.000000000000 7.500000000000
vertex 431 -85.000000000000 14.900000000000 6.700000000000
vertex 432 -85.000000000000 14.900000000000 5.500000000000
vertex 433 -85.000000000000 12.100000000000 5.500000000000
vertex 434 -85.000000000000 12.100000000000 6.700000000000
vertex 435 -18.000000000000 12.100000000000 6.700000000000
vertex 436 -18.000000000000 12.100000000000 5.500000000000
vertex 437 -18.000000000000 14.900000000000 5.500000000000
vertex 438 -18.000000000000 14.900000000000 6.700000000000
vertex 439 -44.900000000000 2.000000000000 6.700000000000
vertex 440 -44.900000000000 2.000000000000 5.500000000000
vertex 441 -38.100000000000 2.000000000000 5.500000000000
vertex 442 -38.100000000000 2.000000000000 6.700000000000
vertex 443 -65.000000000000 2.000000000000 4.500000000000
vertex 444 -65.000000000000 2.000000000000 0.000000000000
vertex 445 -64.900000000000 2.000000000000 2.800000000000
vertex 446 -64.900000000000 2.000000000000 1.000000000000
vertex 447 -45.100000000000 2.000000000000 1.000000000000
vertex 448 -45.100000000000 2.000000000000 2.800000000000
vertex 449 -65.000000000000 2.000000000000 7.500000000000
vertex 450 -64.900000000000 2.000000000000 6.700000000000
vertex 451 -64.900000000000 2.000000000000 5.500000000000
vertex 452 -45.100000000000 2.000000000000 5.500000000000
vertex 453 -45.100000000000 2.000000000000 6.700000000000
vertex 454 -65.000000000000 25.000000000000 0.000000000000
vertex 455 -65.000000000000 25.000000000000 4.500000000000
vertex 456 -45.100000000000 25.000000000000 2.800000000000
vertex 457 -45.100000000000 25.000000000000 1.000000000000
vertex 458 -64.900000000000 25.000000000000 1.000000000000
vertex 459 -64.900000000000 25.000000000000 2.800000000000
vertex 460 -65.000000000000 25.000000000000 7.500000000000
vertex 461 -45.100000000000 25.000000000000 6.700000000000
vertex 462 -45.100000000000 25.000000000000 5.500000000000
vertex 463 -64.900000000000 25.000000000000 5.500000000000
vertex 464 -64.900000000000 25.000000000000 6.700000000000
vertex 465 -85.000000000000 2.000000000000 7.500000000000
vertex 466 -85.000000000000 2.000000000000 4.500000000000
vertex 467 -84.900000000000 2.000000000000 6.700000000000
vertex 468 -84.900000000000 2.000000000000 5.500000000000
vertex 469 -65.100000000000 2.000000000000 5.500000000000
vertex 470 -65.100000000000 2.000000000000 6.700000000000
vertex 471 -85.000000000000 11.900000000000 6.700000000000
vertex 472 -85.000000000000 11.900000000000 5.500000000000
vertex 473 -85.000000000000 2.100000000000 5.500000000000
vertex 474 -85.000000000000 2.100000000000 6.700000000000
vertex 475 -85.000000000000 2.000000000000 0.000000000000
vertex 476 -84.900000000000 2.000000000000 2.800000000000
vertex 477 -84.900000000000 2.000000000000 1.000000000000
vertex 478 -65.100000000000 2.000000000000 1.000000000000
vertex 479 -65.100000000000 2.000000000000 2.800000000000
vertex 480 -85.000000000000 11.900000000000 2.800000000000
vertex 481 -85.000000000000 11.900000000000 1.000000000000
vertex 482 -85.000000000000 2.100000000000 1.000000000000
vertex 483 -85.000000000000 2.100000000000 2.800000000000
vertex 484 -18.000000000000 2.000000000000 4.500000000000
vertex 485 -18.000000000000 2.000000000000 7.500000000000
vertex 486 -37.900000000000 2.000000000000 6.700000000000
vertex 487 -37.900000000000 2.000000000000 5.500000000000
vertex 488 -18.100000000000 2.000000000000 5.500000000000
vertex 489 -18.100000000000 2.000000000000 6.700000000000
vertex 490 -18.000000000000 2.100000000000 6.700000000000
vertex 491 -18.000000000000 2.100000000000 5.500000000000
vertex 492 -18.000000000000 11.900000000000 5.500000000000
vertex 493 -18.000000000000 11.900000000000 6.700000000000
vertex 494 -18.000000000000 2.000000000000 0.000000000000
vertex 495 -18.000000000000 2.100000000000 2.800000000000
vertex 496 -18.000000000000 2.100000000000 1.000000000000
vertex 497 -18.000000000000 11.900000000000 1.000000000000
vertex 498 -18.000000000000 11.900000000000 2.800000000000
vertex 499 -37.900000000000 2.000000000000 2.800000000000
vertex 500 -37.900000000000 2.000000000000 1.000000000000
vertex 501 -18.100000000000 2.000000000000 1.000000000000
vertex 502 -18.100000000000 2.000000000000 2.800000000000
vertex 503 -85.000000000000 25.000000000000 4.500000000000
vertex 504 -85.000000000000 25.000000000000 0.000000000000
vertex 505 -85.000000000000 24.900000000000 2.800000000000
vertex 506 -85.000000000000 24.900000000000 1.000000000000
vertex 507 -85.000000000000 15.100000000000 1.000000000000
vertex 508 -85.000000000000 15.100000000000 2.800000000000
vertex 509 -65.100000000000 25.000000000000 2.800000000000
vertex 510 -65.100000000000 25.000000000000 1.000000000000
vertex 511 -84.900000000000 25.000000000000 1.000000000000
vertex 512 -84.900000000000 25.000000000000 2.800000000000
vertex 513 -85.000000000000 25.000000000000 7.500000000000
vertex 514 -85.000000000000 24.900000000000 6.700000000000
vertex 515 -85.000000000000 24.900000000000 5.500000000000
vertex 516 -85.000000000000 15.100000000000 5.500000000000
vertex 517 -85.000000000000 15.100000000000 6.700000000000
vertex 518 -65.100000000000 25.000000000000 6.700000000000
vertex 519 -65.100000000000 25.000000000000 5.500000000000
vertex 520 -84.900000000000 25.000000000000 5.500000000000
vertex 521 -84.900000000000 25.000000000000 6.700000000000
vertex 522 -18.000000000000 25.000000000000 4.500000000000
vertex 523 -18.000000000000 25.000000000000 0.000000000000
vertex 524 -18.100000000000 25.000000000000 2.800000000000
vertex 525 -18.100000000000 25.000000000000 1.000000000000
vertex 526 -37.900000000000 25.000000000000 1.000000000000
vertex 527 -37.900000000000 25.000000000000 2.800000000000
vertex 528 -18.000000000000 15.100000000000 2.800000000000
vertex 529 -18.000000000000 15.100000000000 1.000000000000
vertex 530 -18.000000000000 24.900000000000 1.000000000000
vertex 531 -18.000000000000 24.900000000000 2.800000000000
vertex 532 -18.000000000000 25.000000000000 7.500000000000
vertex 533 -18.000000000000 15.100000000000 6.700000000000
vertex 534 -18.000000000000 15.100000000000 5.500000000000
vertex 535 -18.000000000000 24.900000000000 5.500000000000
vertex 536 -18.000000000000 24.900000000000 6.700000000000
vertex 537 -18.100000000000 25.000000000000 6.700000000000
vertex 538 -18.100000000000 25.000000000000 5.500000000000
vertex 539 -37.900000000000 25.000000000000 5.500000000000
vertex 540 -37.900000000000 25.000000000000 6.700000000000
vertex 541 -65.000000000000 25.000000000000 10.500000000000
vertex 542 -65.000000000000 15.000000000000 10.500000000000
vertex 543 -45.000000000000 15.000000000000 10.500000000000
vertex 544 -45.000000000000 25.000000000000 10.500000000000
vertex 545 -45.100000000000 25.000000000000 9.700000000000
vertex 546 -45.100000000000 25.000000000000 8.500000000000
vertex 547 -64.900000000000 25.000000000000 8.500000000000
vertex 548 -64.900000000000 25.000000000000 9.700000000000
vertex 549 -65.000000000000 2.000000000000 10.500000000000
vertex 550 -65.000000000000 12.000000000000 10.500000000000
vertex 551 -85.000000000000 2.000000000000 10.500000000000
vertex 552 -84.900000000000 2.000000000000 9.700000000000
vertex 553 -84.900000000000 2.000000000000 8.500000000000
vertex 554 -65.100000000000 2.000000000000 8.500000000000
vertex 555 -65.100000000000 2.000000000000 9.700000000000
vertex 556 -85.000000000000 12.000000000000 10.500000000000
vertex 557 -85.000000000000 11.900000000000 9.700000000000
vertex 558 -85.000000000000 11.900000000000 8.500000000000
vertex 559 -85.000000000000 2.100000000000 8.500000000000
vertex 560 -85.000000000000 2.100000000000 9.700000000000
vertex 561 -38.000000000000 2.000000000000 10.500000000000
vertex 562 -18.000000000000 2.000000000000 10.500000000000
vertex 563 -37.900000000000 2.000000000000 9.700000000000
vertex 564 -37.900000000000 2.000000000000 8.500000000000
vertex 565 -18.100000000000 2.000000000000 8.500000000000
vertex 566 -18.100000000000 2.000000000000 9.700000000000
vertex 567 -38.000000000000 12.000000000000 10.500000000000
vertex 568 -18.000000000000 12.000000000000 10.500000000000
vertex 569 -18.000000000000 2.100000000000 9.700000000000
vertex 570 -18.000000000000 2.100000000000 8.500000000000
vertex 571 -18.000000000000 11.900000000000 8.500000000000
vertex 572 -18.000000000000 11.900000000000 9.700000000000
vertex 573 -45.000000000000 12.000000000000 10.500000000000
vertex 574 -45.000000000000 2.000000000000 10.500000000000
vertex 575 -64.900000000000 2.000000000000 9.700000000000
vertex 576 -64.900000000000 2.000000000000 8.500000000000
vertex 577 -45.100000000000 2.000000000000 8.500000000000
vertex 578 -45.100000000000 2.000000000000 9.700000000000
vertex 579 -18.000000000000 15.000000000000 10.500000000000
vertex 580 -18.000000000000 25.000000000000 10.500000000000
vertex 581 -18.000000000000 15.100000000000 9.700000000000
vertex 582 -18.000000000000 15.100000000000 8.500000000000
vertex 583 -18.000000000000 24.900000000000 8.500000000000
vertex 584 -18.000000000000 24.900000000000 9.700000000000
vertex 585 -38.000000000000 25.000000000000 10.500000000000
vertex 586 -18.100000000000 25.000000000000 9.700000000000
vertex 587 -18.100000000000 25.000000000000 8.500000000000
vertex 588 -37.900000000000 25.000000000000 8.500000000000
vertex 589 -37.900000000000 25.000000000000 9.700000000000
vertex 590 -38.000000000000 15.000000000000 10.500000000000
vertex 591 -85.000000000000 15.000000000000 10.500000000000
vertex 592 -85.000000000000 25.000000000000 10.500000000000
vertex 593 -65.100000000000 25.000000000000 9.700000000000
vertex 594 -65.100000000000 25.000000000000 8.500000000000
vertex 595 -84.900000000000 25.000000000000 8.500000000000
vertex 596 -84.900000000000 25.000000000000 9.700000000000
vertex 597 -85.000000000000 24.900000000000 9.700000000000
vertex 598 -85.000000000000 24.900000000000 8.500000000000
vertex 599 -85.000000000000 15.100000000000 8.500000000000
vertex 600 -85.000000000000 15.100000000000 9.700000000000
vertex 601 -85.000000000000 14.900000000000 9.700000000000
vertex 602 -85.000000000000 14.900000000000 8.500000000000
vertex 603 -85.000000000000 12.100000000000 8.500000000000
vertex 604 -85.000000000000 12.100000000000 9.700000000000
vertex 605 -18.000000000000 12.100000000000 9.700000000000
vertex 606 -18.000000000000 12.100000000000 8.500000000000
vertex 607 -18.000000000000 14.900000000000 8.500000000000
vertex 608 -18.000000000000 14.900000000000 9.700000000000
vertex 609 -44.900000000000 2.000000000000 9.700000000000
vertex 610 -44.900000000000 2.000000000000 8.500000000000
vertex 611 -38.100000000000 2.000000000000 8.500000000000
vertex 612 -38.100000000000 2.000000000000 9.700000000000
vertex 613 -38.100000000000 25.000000000000 9.700000000000
vertex 614 -38.100000000000 25.000000000000 8.500000000000
vertex 615 -44.900000000000 25.000000000000 8.500000000000
vertex 616 -44.900000000000 25.000000000000 9.700000000000
vertex 617 0.000000000000 81.900000000000 2.800000000000
vertex 618 0.000000000000 81.900000000000 1.000000000000
vertex 619 0.000000000000 77.100000000000 1.000000000000
vertex 620 0.000000000000 77.100000000000 2.800000000000
vertex 621 0.000000000000 81.900000000000 9.700000000000
vertex 622 0.000000000000 81.900000000000 8.500000000000
vertex 623 0.000000000000 77.100000000000 8.500000000000
vertex 624 0.000000000000 77.100000000000 9.700000000000
vertex 625 0.000000000000 70.000000000000 7.500000000000
vertex 626 0.000000000000 70.000000000000 10.500000000000
vertex 627 0.000000000000 69.900000000000 9.700000000000
vertex 628 0.000000000000 69.900000000000 8.500000000000
vertex 629 0.000000000000 65.100000000000 8.500000000000
vertex 630 0.000000000000 65.100000000000 9.700000000000
vertex 631 0.000000000000 70.000000000000 0.000000000000
vertex 632 0.000000000000 70.000000000000 4.500000000000
vertex 633 0.000000000000 69.900000000000 2.800000000000
vertex 634 0.000000000000 69.900000000000 1.000000000000
vertex 635 0.000000000000 65.100000000000 1.000000000000
vertex 636 0.000000000000 65.100000000000 2.800000000000
vertex 637 0.000000000000 74.900000000000 2.800000000000
vertex 638 0.000000000000 74.900000000000 1.000000000000
vertex 639 0.000000000000 70.100000000000 1.000000000000
vertex 640 0.000000000000 70.100000000000 2.800000000000
vertex 641 0.000000000000 74.900000000000 9.700000000000
vertex 642 0.000000000000 74.900000000000 8.500000000000
vertex 643 0.000000000000 70.100000000000 8.500000000000
vertex 644 0.000000000000 70.100000000000 9.700000000000
vertex 645 0.000000000000 58.000000000000 0.000000000000
vertex 646 0.000000000000 58.000000000000 4.500000000000
vertex 647 0.000000000000 57.900000000000 2.800000000000
vertex 648 0.000000000000 57.900000000000 1.000000000000
vertex 649 0.000000000000 53.100000000000 1.000000000000
vertex 650 0.000000000000 53.100000000000 2.800000000000
vertex 651 0.000000000000 58.000000000000 7.500000000000
vertex 652 0.000000000000 58.000000000000 10.500000000000
vertex 653 0.000000000000 57.900000000000 9.700000000000
vertex 654 0.000000000000 57.900000000000 8.500000000000
vertex 655 0.000000000000 53.100000000000 8.500000000000
vertex 656 0.000000000000 53.100000000000 9.700000000000
vertex 657 0.000000000000 62.900000000000 2.800000000000
vertex 658 0.000000000000 62.900000000000 1.000000000000
vertex 659 0.000000000000 58.100000000000 1.000000000000
vertex 660 0.000000000000 58.100000000000 2.800000000000
vertex 661 0.000000000000 62.900000000000 9.700000000000
vertex 662 0.000000000000 62.900000000000 8.500000000000
vertex 663 0.000000000000 58.100000000000 8.500000000000
vertex 664 0.000000000000 58.100000000000 9.700000000000
vertex 665 0.000000000000 46.000000000000 4.500000000000
vertex 666 0.000000000000 46.000000000000 0.000000000000
vertex 667 0.000000000000 45.900000000000 2.800000000000
vertex 668 0.000000000000 45.900000000000 1.000000000000
vertex 669 0.000000000000 41.100000000000 1.000000000000
vertex 670 0.000000000000 41.100000000000 2.800000000000
vertex 671 0.000000000000 46.000000000000 7.500000000000
vertex 672 0.000000000000 46.000000000000 10.500000000000
vertex 673 0.000000000000 45.900000000000 9.700000000000
vertex 674 0.000000000000 45.900000000000 8.500000000000
vertex 675 0.000000000000 41.100000000000 8.500000000000
vertex 676 0.000000000000 41.100000000000 9.700000000000
vertex 677 0.000000000000 31.900000000000 9.700000000000
vertex 678 0.000000000000 31.900000000000 8.500000000000
vertex 679 0.000000000000 27.100000000000 8.500000000000
vertex 680 0.000000000000 27.100000000000 9.700000000000
vertex 681 0.000000000000 50.900000000000 9.700000000000
vertex 682 0.000000000000 50.900000000000 8.500000000000
vertex 683 0.000000000000 46.100000000000 8.500000000000
vertex 684 0.000000000000 46.100000000000 9.700000000000
vertex 685 0.000000000000 50.900000000000 2.800000000000
vertex 686 0.000000000000 50.900000000000 1.000000000000
vertex 687 0.000000000000 46.100000000000 1.000000000000
vertex 688 0.000000000000 46.100000000000 2.800000000000
vertex 689 0.000000000000 20.000000000000 10.500000000000
vertex 690 0.000000000000 20.000000000000 7.500000000000
vertex 691 0.000000000000 19.900000000000 9.700000000000
vertex 692 0.000000000000 19.900000000000 8.500000000000
vertex 693 0.000000000000 15.100000000000 8.500000000000
vertex 694 0.000000000000 15.100000000000 9.700000000000
vertex 695 0.000000000000 20.000000000000 4.500000000000
vertex 696 0.000000000000 20.000000000000 0.000000000000
vertex 697 0.000000000000 19.900000000000 2.800000000000
vertex 698 0.000000000000 19.900000000000 1.000000000000
vertex 699 0.000000000000 15.100000000000 1.000000000000
vertex 700 0.000000000000 15.100000000000 2.800000000000
vertex 701 0.000000000000 24.900000000000 2.800000000000
vertex 702 0.000000000000 24.900000000000 1.000000000000
vertex 703 0.000000000000 20.100000000000 1.000000000000
vertex 704 0.000000000000 20.100000000000 2.800000000000
vertex 705 0.000000000000 24.900000000000 9.700000000000
vertex 706 0.000000000000 24.900000000000 8.500000000000
vertex 707 0.000000000000 20.100000000000 8.500000000000
vertex 708 0.000000000000 20.100000000000 9.700000000000
vertex 709 37.000000000000 77.100000000000 9.700000000000
vertex 710 37.000000000000 77.100000000000 8.500000000000
vertex 711 37.000000000000 81.900000000000 8.500000000000
vertex 712 37.000000000000 81.900000000000 9.700000000000
vertex 713 37.000000000000 77.100000000000 2.800000000000
vertex 714 37.000000000000 77.100000000000 1.000000000000
vertex 715 37.000000000000 81.900000000000 1.000000000000
vertex 716 37.000000000000 81.900000000000 2.800000000000
vertex 717 37.000000000000 70.000000000000 10.500000000000
vertex 718 37.000000000000 70.000000000000 7.500000000000
vertex 719 37.000000000000 65.100000000000 9.700000000000
vertex 720 37.000000000000 65.100000000000 8.500000000000
vertex 721 37.000000000000 69.900000000000 8.500000000000
vertex 722 37.000000000000 69.900000000000 9.700000000000
vertex 723 37.000000000000 70.000000000000 0.000000000000
vertex 724 37.000000000000 70.000000000000 4.500000000000
vertex 725 37.000000000000 65.100000000000 2.800000000000
vertex 726 37.000000000000 65.100000000000 1.000000000000
vertex 727 37.000000000000 69.900000000000 1.000000000000
vertex 728 37.000000000000 69.900000000000 2.800000000000
vertex 729 37.000000000000 70.100000000000 2.800000000000
vertex 730 37.000000000000 70.100000000000 1.000000000000
vertex 731 37.000000000000 74.900000000000 1.000000000000
vertex 732 37.000000000000 74.900000000000 2.800000000000
vertex 733 37.000000000000 70.100000000000 9.700000000000
vertex 734 37.000000000000 70.100000000000 8.500000000000
vertex 735 37.000000000000 74.900000000000 8.500000000000
vertex 736 37.000000000000 74.900000000000 9.700000000000
vertex 737 37.000000000000 58.000000000000 10.500000000000
vertex 738 37.000000000000 58.000000000000 7.500000000000
vertex 739 37.000000000000 53.100000000000 9.700000000000
vertex 740 37.000000000000 53.100000000000 8.500000000000
vertex 741 37.000000000000 57.900000000000 8.500000000000
vertex 742 37.000000000000 57.900000000000 9.700000000000
vertex 743 37.000000000000 58.000000000000 4.500000000000
vertex 744 37.000000000000 58.000000000000 0.000000000000
vertex 745 37.000000000000 53.100000000000 2.800000000000
vertex 746 37.000000000000 53.100000000000 1.000000000000
vertex 747 37.000000000000 57.900000000000 1.000000000000
vertex 748 37.000000000000 57.900000000000 2.800000000000
vertex 749 37.000000000000 58.100000000000 9.700000000000
vertex 750 37.000000000000 58.100000000000 8.500000000000
vertex 751 37.000000000000 62.900000000000 8.500000000000
vertex 752 37.000000000000 62.900000000000 9.700000000000
vertex 753 37.000000000000 58.100000000000 2.800000000000
vertex 754 37.000000000000 58.100000000000 1.000000000000
vertex 755 37.000000000000 62.900000000000 1.000000000000
vertex 756 37.000000000000 62.900000000000 2.800000000000
vertex 757 37.000000000000 46.000000000000 10.500000000000
vertex 758 37.000000000000 46.000000000000 7.500000000000
vertex 759 37.000000000000 41.100000000000 9.700000000000
vertex 760 37.000000000000 41.100000000000 8.500000000000
vertex 761 37.000000000000 45.900000000000 8.500000000000
vertex 762 37.000000000000 45.900000000000 9.700000000000
vertex 763 37.000000000000 46.000000000000 4.500000000000
vertex 764 37.000000000000 46.000000000000 0.000000000000
vertex 765 37.000000000000 41.100000000000 2.800000000000
vertex 766 37.000000000000 41.100000000000 1.000000000000
vertex 767 37.000000000000 45.900000000000 1.000000000000
vertex 768 37.000000000000 45.900000000000 2.800000000000
vertex 769 37.000000000000 46.100000000000 2.800000000000
vertex 770 37.000000000000 46.100000000000 1.000000000000
vertex 771 37.000000000000 50.900000000000 1.000000000000
vertex 772 37.000000000000 50.900000000000 2.800000000000
vertex 773 37.000000000000 46.100000000000 9.700000000000
vertex 774 37.000000000000 46.100000000000 8.500000000000
vertex 775 37.000000000000 50.900000000000 8.500000000000
vertex 776 37.000000000000 50.900000000000 9.700000000000
vertex 777 37.000000000000 27.100000000000 2.800000000000
vertex 778 37.000000000000 27.100000000000 1.000000000000
vertex 779 37.000000000000 31.900000000000 1.000000000000
vertex 780 37.000000000000 31.900000000000 2.800000000000
vertex 781 37.000000000000 27.100000000000 9.700000000000
vertex 782 37.000000000000 27.100000000000 8.500000000000
vertex 783 37.000000000000 31.900000000000 8.500000000000
vertex 784 37.000000000000 31.900000000000 9.700000000000
vertex 785 37.000000000000 20.000000000000 10.500000000000
vertex 786 37.000000000000 20.000000000000 7.500000000000
vertex 787 37.000000000000 15.100000000000 9.700000000000
vertex 788 37.000000000000 15.100000000000 8.500000000000
vertex 789 37.000000000000 19.900000000000 8.500000000000
vertex 790 37.000000000000 19.900000000000 9.700000000000
vertex 791 37.000000000000 20.000000000000 4.500000000000
vertex 792 37.000000000000 20.000000000000 0.000000000000
vertex 793 37.000000000000 15.100000000000 2.800000000000
vertex 794 37.000000000000 15.100000000000 1.000000000000
vertex 795 37.000000000000 19.900000000000 1.000000000000
vertex 796 37.000000000000 19.900000000000 2.800000000000
vertex 797 37.000000000000 20.100000000000 2.800000000000
vertex 798 37.000000000000 20.100000000000 1.000000000000
vertex 799 37.000000000000 24.900000000000 1.000000000000
vertex 800 37.000000000000 24.900000000000 2.800000000000
vertex 801 37.000000000000 20.100000000000 9.700000000000
vertex 802 37.000000000000 20.100000000000 8.500000000000
vertex 803 37.000000000000 24.900000000000 8.500000000000
vertex 804 37.000000000000 24.900000000000 9.700000000000
vertex 805 36.900000000000 92.000000000000 6.700000000000
vertex 806 36.900000000000 92.000000000000 5.500000000000
vertex 807 0.100000000000 92.000000000000 5.500000000000
vertex 808 0.100000000000 92.000000000000 6.700000000000
vertex 809 37.000000000000 87.100000000000 6.700000000000
vertex 810 37.000000000000 87.100000000000 5.500000000000
vertex 811 37.000000000000 91.900000000000 5.500000000000
vertex 812 37.000000000000 91.900000000000 6.700000000000
vertex 813 0.000000000000 91.900000000000 6.700000000000
vertex 814 0.000000000000 91.900000000000 5.500000000000
vertex 815 0.000000000000 87.100000000000 5.500000000000
vertex 816 0.000000000000 87.100000000000 6.700000000000
vertex 817 0.100000000000 0.000000000000 6.700000000000
vertex 818 0.100000000000 0.000000000000 5.500000000000
vertex 819 16.900000000000 0.000000000000 5.500000000000
vertex 820 16.900000000000 0.000000000000 6.700000000000
vertex 821 0.000000000000 11.900000000000 6.700000000000
vertex 822 0.000000000000 11.900000000000 5.500000000000
vertex 823 0.000000000000 0.100000000000 5.500000000000
vertex 824 0.000000000000 0.100000000000 6.700000000000
vertex 825 0.000000000000 19.900000000000 6.700000000000
vertex 826 0.000000000000 19.900000000000 5.500000000000
vertex 827 0.000000000000 15.100000000000 5.500000000000
vertex 828 0.000000000000 15.100000000000 6.700000000000
vertex 829 37.000000000000 77.100000000000 6.700000000000
vertex 830 37.000000000000 77.100000000000 5.500000000000
vertex 831 37.000000000000 81.900000000000 5.500000000000
vertex 832 37.000000000000 81.900000000000 6.700000000000
vertex 833 37.000000000000 27.100000000000 6.700000000000
vertex 834 37.000000000000 27.100000000000 5.500000000000
vertex 835 37.000000000000 31.900000000000 5.500000000000
vertex 836 37.000000000000 31.900000000000 6.700000000000
vertex 837 37.000000000000 41.100000000000 6.700000000000
vertex 838 37.000000000000 41.100000000000 5.500000000000
vertex 839 37.000000000000 45.900000000000 5.500000000000
vertex 840 37.000000000000 45.900000000000 6.700000000000
vertex 841 37.000000000000 15.100000000000 6.700000000000
vertex 842 37.000000000000 15.100000000000 5.500000000000
vertex 843 37.000000000000 19.900000000000 5.500000000000
vertex 844 37.000000000000 19.900000000000 6.700000000000
vertex 845 0.000000000000 45.900000000000 6.700000000000
vertex 846 0.000000000000 45.900000000000 5.500000000000
vertex 847 0.000000000000 41.100000000000 5.500000000000
vertex 848 0.000000000000 41.100000000000 6.700000000000
vertex 849 37.000000000000 20.100000000000 6.700000000000
vertex 850 37.000000000000 20.100000000000 5.500000000000
vertex 851 37.000000000000 24.900000000000 5.500000000000
vertex 852 37.000000000000 24.900000000000 6.700000000000
vertex 853 0.000000000000 81.900000000000 6.700000000000
vertex 854 0.000000000000 81.900000000000 5.500000000000
vertex 855 0.000000000000 77.100000000000 5.500000000000
vertex 856 0.000000000000 77.100000000000 6.700000000000
vertex 857 37.000000000000 65.100000000000 6.700000000000
vertex 858 37.000000000000 65.100000000000 5.500000000000
vertex 859 37.000000000000 69.900000000000 5.500000000000
vertex 860 37.000000000000 69.900000000000 6.700000000000
vertex 861 0.000000000000 24.900000000000 6.700000000000
vertex 862 0.000000000000 24.900000000000 5.500000000000
vertex 863 0.000000000000 20.100000000000 5.500000000000
vertex 864 0.000000000000 20.100000000000 6.700000000000
vertex 865 0.000000000000 50.900000000000 6.700000000000
vertex 866 0.000000000000 50.900000000000 5.500000000000
vertex 867 0.000000000000 46.100000000000 5.500000000000
vertex 868 0.000000000000 46.100000000000 6.700000000000
vertex 869 0.000000000000 57.900000000000 6.700000000000
vertex 870 0.000000000000 57.900000000000 5.500000000000
vertex 871 0.000000000000 53.100000000000 5.500000000000
vertex 872 0.000000000000 53.100000000000 6.700000000000
vertex 873 0.000000000000 74.900000000000 6.700000000000
vertex 874 0.000000000000 74.900000000000 5.500000000000
vertex 875 0.000000000000 70.100000000000 5.500000000000
vertex 876 0.000000000000 70.100000000000 6.700000000000
vertex 877 0.000000000000 69.900000000000 6.700000000000
vertex 878 0.000000000000 69.900000000000 5.500000000000
vertex 879 0.000000000000 65.100000000000 5.500000000000
vertex 880 0.000000000000 65.100000000000 6.700000000000
vertex 881 37.000000000000 70.100000000000 6.700000000000
vertex 882 37.000000000000 70.100000000000 5.500000000000
vertex 883 37.000000000000 74.900000000000 5.500000000000
vertex 884 37.000000000000 74.900000000000 6.700000000000
vertex 885 0.000000000000 62.900000000000 6.700000000000
vertex 886 0.000000000000 62.900000000000 5.500000000000
vertex 887 0.000000000000 58.100000000000 5.500000000000
vertex 888 0.000000000000 58.100000000000 6.700000000000
vertex 889 37.000000000000 46.100000000000 6.700000000000
vertex 890 37.000000000000 46.100000000000 5.500000000000
vertex 891 37.000000000000 50.900000000000 5.500000000000
vertex 892 37.000000000000 50.900000000000 6.700000000000
vertex 893 37.000000000000 58.100000000000 6.700000000000
vertex 894 37.000000000000 58.100000000000 5.500000000000
vertex 895 37.000000000000 62.900000000000 5.500000000000
vertex 896 37.000000000000 62.900000000000 6.700000000000
vertex 897 37.000000000000 53.100000000000 6.700000000000
vertex 898 37.000000000000 53.100000000000 5.500000000000
vertex 899 37.000000000000 57.900000000000 5.500000000000
vertex 900 37.000000000000 57.900000000000 6.700000000000
vertex 901 37.000000000000 82.100000000000 6.700000000000
vertex 902 37.000000000000 82.100000000000 5.500000000000
vertex 903 37.000000000000 86.900000000000 5.500000000000
vertex 904 37.000000000000 86.900000000000 6.700000000000
vertex 905 37.000000000000 0.100000000000 6.700000000000
vertex 906 37.000000000000 0.100000000000 5.500000000000
vertex 907 37.000000000000 11.900000000000 5.500000000000
vertex 908 37.000000000000 11.900000000000 6.700000000000
vertex 909 20.100000000000 0.000000000000 6.700000000000
vertex 910 20.100000000000 0.000000000000 5.500000000000
vertex 911 36.900000000000 0.000000000000 5.500000000000
vertex 912 36.900000000000 0.000000000000 6.700000000000
vertex 913 0.000000000000 86.900000000000 6.700000000000
vertex 914 0.000000000000 86.900000000000 5.500000000000
vertex 915 0.000000000000 82.100000000000 5.500000000000
vertex 916 0.000000000000 82.100000000000 6.700000000000
vertex 917 37.000000000000 32.100000000000 6.700000000000
vertex 918 37.000000000000 32.100000000000 5.500000000000
vertex 919 37.000000000000 40.900000000000 5.500000000000
vertex 920 37.000000000000 40.900000000000 6.700000000000
vertex 921 0.000000000000 40.900000000000 6.700000000000
vertex 922 0.000000000000 40.900000000000 5.500000000000
vertex 923 0.000000000000 32.100000000000 5.500000000000
vertex 924 0.000000000000 32.100000000000 6.700000000000
vertex 925 0.000000000000 31.900000000000 2.800000000000
vertex 926 0.000000000000 31.900000000000 1.000000000000
vertex 927 0.000000000000 27.100000000000 1.000000000000
vertex 928 0.000000000000 27.100000000000 2.800000000000
vertex 929 0.000000000000 31.900000000000 6.700000000000
vertex 930 0.000000000000 31.900000000000 5.500000000000
vertex 931 0.000000000000 27.100000000000 5.500000000000
vertex 932 0.000000000000 27.100000000000 6.700000000000
vertex 933 37.000000000000 92.000000000000 -3.000000000000
vertex 934 0.000000000000 92.000000000000 -3.000000000000
vertex 935 0.000000000000 0.000000000000 -3.000000000000
vertex 936 37.000000000000 0.000000000000 -3.000000000000
vertex 937 -85.000000000000 25.000000000000 -3.000000000000
vertex 938 -85.000000000000 2.000000000000 -3.000000000000
vertex 939 -18.000000000000 2.000000000000 -3.000000000000
vertex 940 -18.000000000000 25.000000000000 -3.000000000000

zone BC-Main-F0-1
ceiling 1 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 25 26 27 28 29 30 31 32
wall 2 26 52 59 27
wall 3 9 68 74 10
wall 4 13 73 84 14
wall 5 7 86 87 88
wall 6 6 49 86 7
wall 7 88 87 67 8
wall 8 19 83 60 20
floor 9 42 66 65 41 40 59 52 75 63 62 37 61 60 83 55 54 82 85 84 73 58 64 74 68 67 86 49 48 53 34 33 43
wall 10 2 33 34 3
wall 11 35 36 37 22
wall 12 3 34 38 39
wall 13 28 40 41 29
wall 14 32 42 43 1
window 41 44 45 46 47
wall 15 5 48 49 6
wall 16 50 51 52 26
wall 17 4 53 48 5
wall 18 17 54 55 18
wall 19 56 57 58 12
wall 20 20 60 61 21
wall 21 23 62 63 24
wall 22 11 64 57 56
wall 23 30 65 66 31
wall 24 8 67 68 9
wall 25 1 43 33 2
window 42 69 70 71 72
wall 26 12 58 73 13
wall 27 10 74 64 11
wall 28 24 63 75 25
wall 29 31 66 42 32
window 43 76 77 78 79
wall 30 29 41 80 81
wall 31 16 82 54 17
wall 32 27 59 40 28
wall 33 18 55 83 19
wall 34 14 84 85 15
wall 35 81 80 65 30
wall 36 15 85 82 16
wall 37 21 61 36 35
wall 38 22 37 62 23
wall 39 25 75 51 50
wall 40 39 38 53 4

zone B-Main-F0-14
wall 44 89 90 38 39
wall 45 3 34 33 2
wall 46 39 38 34 3
floor 47 34 38 90 33
wall 48 2 33 90 89
window 50 91 92 93 94
ceiling 49 2 89 39 3

zone B-Main-F0-1
wall 51 81 80 95 96
wall 52 31 66 65 30
wall 53 30 65 80 81
ceiling 54 30 81 96 31
floor 55 66 95 80 65
wall 56 96 95 66 31
window 57 97 98 99 100

zone B-Main-Ftop-1
wall 58 101 102 103 104
wall 59 104 103 105 106
wall 60 106 105 107 108
floor 61 102 107 105 103
wall 62 108 107 102 101
window 64 109 110 111 112
roof 63 104 106 108 101

zone B-Main-Ftop-14
wall 65 113 114 115 116
window 71 117 118 119 120
roof 66 113 116 121 122
wall 67 122 123 114 113
wall 68 116 115 124 121
wall 69 121 124 123 122
floor 70 123 124 115 114

zone BC-Main-Ftop-1
floor 72 169 102 103 170 168 167 171 172 173 174 175 176 177 143 142 131 130 178 179 180 181 139 138 127 126 135 134 164 163 123 114 182
wall 73 140 139 183 184
wall 74 153 176 185 186
wall 75 160 168 170 161
wall 76 104 103 102 101
wall 77 155 174 173 156
wall 78 152 177 176 153
wall 79 187 188 171 158
wall 80 158 171 167 159
wall 81 150 179 178 151
wall 82 151 178 130 129
wall 83 128 127 138 137
wall 84 162 169 182 145
window 112 189 190 191 192
wall 85 121 124 163 146
wall 86 144 143 177 152
wall 87 186 185 175 154
wall 88 145 182 114 113
window 113 193 194 195 196
wall 89 122 123 124 121
wall 90 101 102 169 162
window 114 197 198 199 200
wall 91 156 173 172 157
wall 92 154 175 174 155
wall 93 136 135 166 165
wall 94 148 181 180 149
wall 95 161 170 105 106
wall 96 132 131 142 141
wall 97 157 172 188 187
wall 98 149 180 179 150
wall 99 184 183 181 148
wall 100 125 126 127 128
wall 101 129 130 131 132
wall 102 133 134 135 136
wall 103 137 138 139 140
wall 104 113 114 123 122
wall 105 141 142 143 144
roof 106 145 113 122 146 147 133 136 125 128 137 140 148 149 150 151 129 132 141 144 152 153 154 155 156 157 158 159 160 161 104 101 162
wall 107 146 163 164 147
wall 108 147 164 134 133
wall 109 106 105 103 104
wall 110 165 166 126 125
wall 111 159 167 168 160

zone BC-Side-F0-1
wall 115 201 202 203 204
wall 116 205 206 207 208
wall 117 208 207 209 210
wall 118 211 212 213 214
wall 119 215 216 217 218
wall 120 219 220 221 222
wall 121 223 224 206 205
wall 122 225 226 227 228
floor 123 217 216 229 226 203 202 230 231 232 233 234 235 221 213 212 209 207 206 224 236
wall 124 204 203 226 225
wall 125 210 209 212 211
wall 126 237 231 230 238
wall 127 228 227 229 239
wall 128 240 236 224 223
ceiling 129 210 211 214 222 241 242 243 244 237 238 201 204 225 239 215 218 240 223 205 208
wall 130 218 217 236 240
wall 131 222 221 235 241
wall 132 238 230 202 201
wall 133 241 235 234 242
wall 134 244 232 231 237
wall 135 239 229 216 215
wall 136 242 234 233 243
wall 137 214 213 220 219
wall 138 243 233 232 244

zone BC-Bridge-F0-1
wall 139 205 206 224 223
wall 140 245 246 247 248
wall 141 16 82 246 245
wall 142 223 224 249 250
floor 143 251 249 252 247 246 82 54 253
wall 144 254 252 206 205
wall 145 255 251 253 256
ceiling 146 248 254 250 255 256 17 16 245
wall 147 256 253 54 17
wall 148 250 249 251 255
window 151 257 258 259 260
wall 149 248 247 252 254
window 152 261 262 263 264
wall 150 17 54 82 16

zone B-Side-F0-4
wall 153 265 266 202 201
window 159 267 268 269 270
floor 154 202 266 231 230
wall 155 237 231 266 265
window 160 271 272 273 274
wall 156 238 230 231 237
wall 157 201 202 230 238
ceiling 158 238 237 265 201

zone B-Side-F0-5
ceiling 161 242 275 244 243
floor 162 233 232 276 234
wall 163 244 232 233 243
wall 164 243 233 234 242
wall 165 242 234 276 275
window 167 277 278 279 280
wall 166 275 276 232 244
window 168 281 282 283 284

zone B-Side-Ftop-4
wall 169 285 286 287 288
window 175 289 290 291 292
roof 170 293 285 288 294
wall 171 294 295 296 293
wall 172 288 287 295 294
window 176 297 298 299 300
floor 173 295 287 286 296
wall 174 293 296 286 285

zone B-Side-Ftop-5
wall 177 301 302 303 304
window 183 305 306 307 308
roof 178 301 304 309 310
floor 179 311 312 303 302
wall 180 304 303 312 309
window 184 313 314 315 316
wall 181 309 312 311 310
wall 182 310 311 302 301

zone BC-Side-Ftop-1
wall 185 309 312 286 285
wall 186 317 318 319 320
floor 187 321 322 323 324 325 295 296 286 312 311 302 326 327 328 329 330 331 332 319 318
wall 188 333 326 302 301
roof 189 334 335 336 337 333 301 310 309 285 293 294 338 339 340 341 342 317 320 343 344
wall 190 301 302 311 310
wall 996 310 311 302 301
wall 191 293 296 295 294
wall 192 341 322 321 342
wall 193 345 346 327 337
wall 194 347 348 323 340
wall 195 334 330 329 335
wall 196 310 311 312 309
wall 197 340 323 322 341
wall 198 342 321 318 317
wall 199 339 324 348 347
wall 200 294 295 325 338
wall 201 344 331 330 334
wall 202 285 286 296 293
wall 203 343 332 331 344
wall 204 335 329 328 336
wall 205 337 327 326 333
wall 206 336 328 346 345
wall 207 320 319 332 343
wall 208 338 325 324 339

zone BC-Bridge-Ftop-1
wall 209 349 350 351 352
window 221 353 354 355 356
wall 210 320 319 350 349
wall 211 357 358 359 360
wall 212 132 131 130 129
wall 213 352 351 361 362
wall 214 343 332 319 320
floor 215 351 350 363 359 358 130 131 361
wall 216 129 130 358 357
wall 217 364 363 332 343
wall 218 362 361 131 132
wall 219 360 359 363 364
window 222 365 366 367 368
roof 220 360 364 349 352 362 132 129 357

zone BC-Terrace-F0-1
wall 223 369 370 371 372
wall 224 373 374 375 376
window 239 377 378 379 380
wall 225 381 382 383 384
wall 226 385 386 387 388
window 240 389 390 391 392
wall 227 393 394 386 385
wall 228 395 396 397 398
window 241 399 400 401 402
wall 229 403 404 405 406
window 242 407 408 409 410
wall 230 372 371 404 403
wall 231 384 383 374 373
ceiling 232 403 406 384 373 376 393 385 388 411 395 398 369
wall 233 388 387 412 411
wall 234 398 397 370 369
wall 235 406 405 382 381
wall 236 376 375 394 393
wall 237 411 412 396 395
floor 238 387 386 394 375 374 383 405 404 370 397 396 412

zone BC-Terrace-F1-1
wall 243 413 369 372 414
wall 244 415 388 411 416
wall 245 417 395 398 418
window 259 419 420 421 422
floor 246 388 385 393 376 373 384 406 403 369 398 395 411
wall 247 423 393 385 424
wall 248 414 372 403 425
wall 249 426 384 373 427
wall 250 418 398 369 413
ceiling 251 425 428 426 427 429 423 424 415 416 417 418 413
wall 252 429 376 393 423
wall 253 416 411 395 417
wall 254 428 406 381 430
wall 255 430 381 384 426
wall 256 425 403 406 428
window 260 431 432 433 434
wall 257 424 385 388 415
window 261 435 436 437 438
wall 258 427 373 376 429
window 262 439 440 441 442

zone B-Terrace-F0-2
wall 263 443 444 374 373
window 269 445 446 447 448
wall 264 384 383 382 381
wall 265 373 374 383 384
floor 266 383 374 444 382
ceiling 267 381 443 373 384
wall 268 381 382 444 443

zone B-Terrace-F1-2
wall 270 430 381 443 449
wall 271 426 384 381 430
floor 272 384 373 443 381
ceiling 273 430 449 427 426
wall 274 449 443 373 427
window 276 450 451 452 453
wall 275 427 373 384 426

zone B-Terrace-F0-5
wall 277 398 397 454 455
window 283 456 457 458 459
wall 278 455 454 371 372
wall 279 369 370 397 398
floor 280 397 370 371 454
wall 281 372 371 370 369
ceiling 282 455 372 369 398

zone B-Terrace-F1-5
wall 284 414 372 369 413
floor 285 398 369 372 455
wall 286 418 398 455 460
window 290 461 462 463 464
ceiling 287 460 414 413 418
wall 288 460 455 372 414
wall 289 413 369 398 418

zone B-Terrace-F1-3
wall 291 449 443 381 430
wall 292 465 466 443 449
window 297 467 468 469 470
floor 293 381 443 466 406
wall 294 428 406 466 465
window 298 471 472 473 474
wall 295 430 381 406 428
ceiling 296 428 465 449 430

zone B-Terrace-F0-3
wall 299 443 444 382 381
wall 300 381 382 405 406
wall 301 466 475 444 443
window 305 476 477 478 479
ceiling 302 406 466 443 381
floor 303 382 444 475 405
wall 304 406 405 475 466
window 306 480 481 482 483

zone B-Terrace-F1-1
floor 307 385 484 376 393
wall 308 429 376 484 485
window 313 486 487 488 489
wall 309 485 484 385 424
window 314 490 491 492 493
ceiling 310 423 429 485 424
wall 311 423 393 376 429
wall 312 424 385 393 423

zone B-Terrace-F0-1
wall 315 385 386 394 393
wall 316 393 394 375 376
ceiling 317 393 376 484 385
wall 318 484 494 386 385
window 321 495 496 497 498
wall 319 376 375 494 484
window 322 499 500 501 502
floor 320 386 494 375 394

zone B-Terrace-F0-4
wall 323 503 504 404 403
window 329 505 506 507 508
wall 324 372 371 454 455
wall 325 455 454 504 503
window 330 509 510 511 512
floor 326 454 371 404 504
ceiling 327 503 403 372 455
wall 328 403 404 371 372

zone B-Terrace-F1-4
wall 331 425 403 372 414
wall 332 513 503 403 425
window 337 514 515 516 517
wall 333 460 455 503 513
window 338 518 519 520 521
wall 334 414 372 455 460
ceiling 335 513 425 414 460
floor 336 455 372 403 503

zone B-Terrace-F0-6
ceiling 339 395 411 388 522
wall 340 411 412 387 388
floor 341 523 387 412 396
wall 342 395 396 412 411
wall 343 522 523 396 395
window 345 524 525 526 527
wall 344 388 387 523 522
window 346 528 529 530 531

zone B-Terrace-F1-6
wall 347 415 388 522 532
window 353 533 534 535 536
ceiling 348 417 416 415 532
wall 349 532 522 395 417
window 354 537 538 539 540
wall 350 417 395 411 416
wall 351 416 411 388 415
floor 352 522 388 411 395

zone B-Terrace-Ftop-5
wall 355 541 460 414 542
floor 356 418 413 414 460
roof 357 541 542 543 544
wall 358 544 418 460 541
window 361 545 546 547 548
wall 359 542 414 413 543
wall 360 543 413 418 544

zone B-Terrace-Ftop-3
wall 362 549 449 430 550
wall 363 551 465 449 549
window 368 552 553 554 555
floor 364 430 449 465 428
wall 365 550 430 428 556
roof 366 556 551 549 550
wall 367 556 428 465 551
window 369 557 558 559 560

zone B-Terrace-Ftop-1
wall 370 561 429 485 562
window 376 563 564 565 566
roof 371 567 561 562 568
wall 372 562 485 424 568
window 377 569 570 571 572
floor 373 424 485 429 423
wall 374 568 424 423 567
wall 375 567 423 429 561

zone B-Terrace-Ftop-2
floor 378 426 427 449 430
wall 379 573 426 430 550
wall 380 549 449 427 574
window 384 575 576 577 578
roof 381 550 549 574 573
wall 382 574 427 426 573
wall 383 550 430 449 549

zone B-Terrace-Ftop-6
wall 385 579 415 532 580
window 391 581 582 583 584
wall 386 580 532 417 585
window 392 586 587 588 589
floor 387 532 415 416 417
wall 388 590 416 415 579
roof 389 585 590 579 580
wall 390 585 417 416 590

zone B-Terrace-Ftop-4
wall 393 591 425 414 542
roof 394 592 591 542 541
wall 395 542 414 460 541
wall 396 541 460 513 592
window 399 593 594 595 596
wall 397 592 513 425 591
window 400 597 598 599 600
floor 398 460 414 425 513

zone BC-Terrace-Ftop-1
wall 401 544 418 413 543
floor 402 415 424 423 429 427 426 428 425 413 418 417 416
wall 403 590 416 417 585
wall 404 556 428 430 550
wall 405 573 426 427 574
wall 406 579 415 416 590
wall 407 591 425 428 556
window 417 601 602 603 604
wall 408 567 423 424 568
wall 409 561 429 423 567
wall 410 550 430 426 573
wall 411 568 424 415 579
window 418 605 606 607 608
wall 412 574 427 429 561
window 419 609 610 611 612
roof 413 591 556 573 574 561 567 568 579 590 585 544 543
wall 414 542 414 425 591
wall 415 543 413 414 542
wall 416 585 417 418 544
window 420 613 614 615 616

zone B-Main-F0-13
wall 421 89 90 48 5
window 427 617 618 619 620
floor 422 38 53 48 90
wall 423 5 48 53 4
wall 424 39 38 90 89
ceiling 425 89 5 4 39
wall 426 4 53 38 39

zone B-Main-Ftop-13
wall 428 147 164 163 146
wall 429 121 124 115 116
wall 430 116 115 164 147
window 434 621 622 623 624
roof 431 116 147 146 121
floor 432 124 163 164 115
wall 433 146 163 124 121

zone B-Main-Ftop-11
floor 435 166 126 127 625
wall 436 128 127 126 125
wall 437 125 126 166 165
roof 438 626 128 125 165
wall 439 626 625 127 128
window 441 627 628 629 630
wall 440 165 166 625 626

zone B-Main-F0-11
wall 442 8 67 87 88
wall 443 88 87 631 632
ceiling 444 632 9 8 88
wall 445 632 631 68 9
window 448 633 634 635 636
floor 446 87 67 68 631
wall 447 9 68 67 8

zone B-Main-F0-12
ceiling 449 6 632 88 7
wall 450 88 87 86 7
wall 451 6 49 631 632
window 455 637 638 639 640
wall 452 7 86 49 6
wall 453 632 631 87 88
floor 454 86 87 631 49

zone B-Main-Ftop-12
wall 456 133 134 625 626
window 462 641 642 643 644
roof 457 133 626 165 136
floor 458 135 166 625 134
wall 459 626 625 166 165
wall 460 165 166 135 136
wall 461 136 135 134 133

zone B-Main-F0-9
floor 463 57 58 73 645
wall 464 12 58 57 56
wall 465 56 57 645 646
wall 466 646 645 73 13
window 469 647 648 649 650
wall 467 13 73 58 12
ceiling 468 646 13 12 56

zone B-Main-Ftop-9
wall 470 184 183 651 652
wall 471 148 181 183 184
wall 472 652 651 180 149
window 476 653 654 655 656
roof 473 652 149 148 184
wall 474 149 180 181 148
floor 475 183 181 180 651

zone B-Main-F0-10
wall 477 10 74 645 646
window 483 657 658 659 660
ceiling 478 10 646 56 11
wall 479 11 64 74 10
wall 480 56 57 64 11
wall 481 646 645 57 56
floor 482 64 57 645 74

zone B-Main-Ftop-10
wall 484 184 183 139 140
wall 485 137 138 651 652
window 490 661 662 663 664
roof 486 137 652 184 140
floor 487 139 183 651 138
wall 488 140 139 138 137
wall 489 652 651 183 184

zone B-Bridge-F0-2
ceiling 491 665 248 245 16
floor 492 82 246 247 666
wall 493 16 82 666 665
wall 494 665 666 247 248
window 497 667 668 669 670
wall 495 248 247 246 245
wall 496 245 246 82 16

zone B-Bridge-Ftop-2
wall 498 357 358 130 129
floor 499 130 358 359 671
wall 500 360 359 358 357
wall 501 672 671 359 360
window 504 673 674 675 676
wall 502 129 130 671 672
roof 503 672 360 357 129

zone B-Side-Ftop-8
wall 505 343 332 363 364
wall 506 344 331 332 343
floor 507 332 331 330 363
wall 508 364 363 330 334
window 511 677 678 679 680
roof 509 364 334 344 343
wall 510 334 330 331 344

zone B-Main-Ftop-8
wall 512 150 179 671 672
window 518 681 682 683 684
roof 513 150 672 129 151
floor 514 178 130 671 179
wall 515 672 671 130 129
wall 516 129 130 178 151
wall 517 151 178 179 150

zone B-Main-F0-8
ceiling 519 14 665 16 15
floor 520 85 82 666 84
wall 521 14 84 666 665
window 525 685 686 687 688
wall 522 15 85 84 14
wall 523 16 82 85 15
wall 524 665 666 82 16

zone B-Side-Ftop-6
wall 526 337 327 346 345
wall 527 333 326 327 337
roof 528 689 333 337 345
wall 529 689 690 326 333
window 532 691 692 693 694
floor 530 346 327 326 690
wall 531 345 346 690 689

zone B-Side-F0-6
ceiling 533 695 241 222 219
wall 534 695 696 235 241
window 539 697 698 699 700
floor 535 220 221 235 696
wall 536 241 235 221 222
wall 537 219 220 696 695
wall 538 222 221 220 219

zone B-Side-F0-7
wall 540 219 220 213 214
floor 541 213 220 696 212
wall 542 211 212 696 695
window 546 701 702 703 704
wall 543 214 213 212 211
wall 544 695 696 220 219
ceiling 545 211 695 219 214

zone B-Side-Ftop-7
wall 547 335 329 690 689
window 553 705 706 707 708
wall 548 345 346 328 336
floor 549 328 346 690 329
roof 550 335 689 345 336
wall 551 336 328 329 335
wall 552 689 690 346 345

zone B-Main-Ftop-2
wall 554 161 170 168 160
roof 555 106 161 160 108
wall 556 108 107 105 106
wall 557 106 105 170 161
wall 558 160 168 107 108
window 560 709 710 711 712
floor 559 107 168 170 105

zone B-Main-F0-2
wall 561 81 80 41 29
wall 562 28 40 95 96
window 567 713 714 715 716
ceiling 563 81 29 28 96
wall 564 96 95 80 81
wall 565 29 41 40 28
floor 566 95 40 41 80

zone B-Main-Ftop-4
roof 568 187 157 156 717
wall 569 157 172 173 156
floor 570 718 173 172 188
wall 571 187 188 172 157
wall 572 717 718 188 187
wall 573 156 173 718 717
window 574 719 720 721 722

zone B-Main-F0-4
floor 575 723 63 75 51
wall 576 25 75 63 24
wall 577 724 723 51 50
wall 578 50 51 75 25
wall 579 24 63 723 724
window 581 725 726 727 728
ceiling 580 50 25 24 724

zone B-Main-F0-3
floor 582 59 723 51 52
wall 583 50 51 723 724
wall 584 724 723 59 27
window 588 729 730 731 732
wall 585 27 59 52 26
wall 586 26 52 51 50
ceiling 587 26 50 724 27

zone B-Main-Ftop-3
wall 589 717 718 167 159
window 595 733 734 735 736
wall 590 159 167 171 158
roof 591 158 187 717 159
wall 592 187 188 718 717
floor 593 167 718 188 171
wall 594 158 171 188 187

zone B-Main-Ftop-6
roof 596 186 153 152 737
wall 597 737 738 185 186
floor 598 738 177 176 185
wall 599 153 176 177 152
wall 600 152 177 738 737
window 602 739 740 741 742
wall 601 186 185 176 153

zone B-Main-F0-6
wall 603 35 36 61 21
wall 604 21 61 60 20
wall 605 743 744 36 35
floor 606 744 60 61 36
ceiling 607 35 21 20 743
wall 608 20 60 744 743
window 609 745 746 747 748

zone B-Main-Ftop-5
wall 610 186 185 738 737
roof 611 154 186 737 155
wall 612 155 174 175 154
wall 613 154 175 185 186
floor 614 174 738 185 175
wall 615 737 738 174 155
window 616 749 750 751 752

zone B-Main-F0-5
ceiling 617 22 35 743 23
floor 618 62 744 36 37
wall 619 35 36 744 743
wall 620 743 744 62 23
window 623 753 754 755 756
wall 621 22 37 36 35
wall 622 23 62 37 22

zone B-Bridge-Ftop-1
wall 624 757 758 131 132
wall 625 132 131 361 362
wall 626 352 351 758 757
window 630 759 760 761 762
floor 627 758 351 361 131
wall 628 362 361 351 352
roof 629 132 362 352 757

zone B-Bridge-F0-1
wall 631 256 253 251 255
wall 632 763 764 54 17
floor 633 764 251 253 54
wall 634 17 54 253 256
ceiling 635 17 256 255 763
wall 636 255 251 764 763
window 637 765 766 767 768

zone B-Main-F0-7
wall 638 17 54 764 763
ceiling 639 18 17 763 19
wall 640 18 55 54 17
wall 641 763 764 83 19
window 644 769 770 771 772
wall 642 19 83 55 18
floor 643 83 764 54 55

zone B-Main-Ftop-7
roof 645 141 132 757 144
wall 646 141 142 131 132
wall 647 757 758 143 144
window 651 773 774 775 776
floor 648 143 758 131 142
wall 649 132 131 758 757
wall 650 144 143 142 141

zone B-Side-F0-1
ceiling 652 223 240 218 250
wall 653 223 224 236 240
wall 654 250 249 224 223
floor 655 249 217 236 224
wall 656 218 217 249 250
window 658 777 778 779 780
wall 657 240 236 217 218

zone B-Side-Ftop-1
wall 659 317 318 321 342
floor 660 350 321 318 319
wall 661 349 350 319 320
roof 662 320 317 342 349
wall 663 342 321 350 349
window 665 781 782 783 784
wall 664 320 319 318 317

zone B-Side-Ftop-3
wall 666 785 786 348 347
wall 667 347 348 324 339
floor 668 786 325 324 348
roof 669 347 339 338 785
wall 670 339 324 325 338
wall 671 338 325 786 785
window 672 787 788 789 790

zone B-Side-F0-3
wall 673 791 792 227 228
wall 674 204 203 792 791
window 679 793 794 795 796
floor 675 792 203 226 227
wall 676 225 226 203 204
ceiling 677 228 225 204 791
wall 678 228 227 226 225

zone B-Side-F0-2
wall 680 215 216 229 239
wall 681 791 792 216 215
window 686 797 798 799 800
wall 682 239 229 227 228
ceiling 683 239 228 791 215
wall 684 228 227 792 791
floor 685 216 792 227 229

zone B-Side-Ftop-2
wall 687 340 323 348 347
floor 688 322 786 348 323
wall 689 347 348 786 785
wall 690 785 786 322 341
window 693 801 802 803 804
wall 691 341 322 323 340
roof 692 340 347 785 341

zone BC-Main-Fstack-1
wall 694 105 81 30 103
wall 695 177 20 21 176
wall 696 131 17 18 142
wall 697 169 32 1 182
window 734 805 806 807 808
wall 698 143 19 20 177
wall 699 173 24 25 172
wall 700 127 9 10 138
wall 701 174 23 24 173
wall 702 126 8 9 127
wall 703 142 18 19 143
wall 704 102 31 32 169
window 735 809 810 811 812
ceiling 705 182 114 123 163 164 134 135 126 127 138 139 181 180 179 178 130 131 142 143 177 176 175 174 173 172 171 167 168 170 103 102 169
floor 706 32 31 30 29 28 27 26 25 24 23 22 21 20 19 18 17 16 15 14 13 12 11 10 9 8 7 6 5 4 3 2 1
wall 707 170 29 81 105
wall 708 123 3 39 124
wall 709 138 10 11 139
wall 710 183 56 12 181
wall 711 172 25 50 188
wall 712 168 28 29 170
wall 713 178 15 16 130
wall 714 171 26 27 167
wall 715 164 5 6 134
wall 716 167 27 28 168
wall 717 130 16 17 131
wall 718 166 88 8 126
wall 719 188 50 26 171
wall 720 185 35 22 175
wall 721 175 22 23 174
wall 722 181 12 13 180
wall 723 176 21 35 185
wall 724 134 6 7 135
wall 725 139 11 56 183
wall 726 114 2 3 123
wall 727 182 1 2 114
window 736 813 814 815 816
wall 728 124 39 4 163
wall 729 163 4 5 164
wall 730 135 7 88 166
wall 731 103 30 31 102
wall 732 179 14 15 178
wall 733 180 13 14 179

zone B-Side-Fstack-5
ceiling 737 302 303 312 311
wall 738 312 244 243 311
wall 739 303 275 244 312
window 743 817 818 819 820
wall 740 311 243 242 302
floor 741 243 244 275 242
wall 742 302 242 275 303
window 744 821 822 823 824

zone B-Side-Fstack-6
wall 745 327 222 219 346
wall 746 690 695 241 326
window 751 825 826 827 828
wall 747 346 219 695 690
wall 748 326 241 222 327
ceiling 749 690 326 327 346
floor 750 219 222 241 695

zone B-Main-Fstack-2
ceiling 752 105 170 168 107
wall 753 107 96 81 105
wall 754 168 28 96 107
window 758 829 830 831 832
wall 755 170 29 28 168
wall 756 105 81 29 170
floor 757 96 28 29 81

zone B-Side-Fstack-1
wall 759 318 240 218 321
wall 760 350 250 223 319
floor 761 250 218 240 223
ceiling 762 319 318 321 350
wall 763 319 223 240 318
wall 764 321 218 250 350
window 765 833 834 835 836

zone B-Bridge-Fstack-1
wall 766 351 255 763 758
window 772 837 838 839 840
floor 767 763 255 256 17
wall 768 131 17 256 361
wall 769 361 256 255 351
wall 770 758 763 17 131
ceiling 771 131 361 351 758

zone B-Side-Fstack-3
wall 773 324 225 204 325
wall 774 325 204 791 786
window 779 841 842 843 844
ceiling 775 348 324 325 786
wall 776 348 228 225 324
floor 777 791 204 225 228
wall 778 786 791 228 348

zone B-Bridge-Fstack-2
ceiling 780 671 359 358 130
wall 781 359 248 245 358
wall 782 130 16 665 671
floor 783 16 245 248 665
wall 784 358 245 16 130
wall 785 671 665 248 359
window 786 845 846 847 848

zone B-Side-Fstack-2
wall 787 348 228 791 786
ceiling 788 323 348 786 322
wall 789 323 239 228 348
floor 790 215 791 228 239
wall 791 322 215 239 323
wall 792 786 791 215 322
window 793 849 850 851 852

zone B-Main-Fstack-13
ceiling 794 115 164 163 124
wall 795 163 4 39 124
wall 796 164 5 4 163
floor 797 39 4 5 89
wall 798 115 89 5 164
window 800 853 854 855 856
wall 799 124 39 89 115

zone B-Main-Fstack-4
wall 801 172 25 24 173
wall 802 718 724 50 188
wall 803 173 24 724 718
window 807 857 858 859 860
wall 804 188 50 25 172
ceiling 805 188 172 173 718
floor 806 724 24 25 50

zone B-Side-Fstack-7
floor 808 214 219 695 211
wall 809 328 214 211 329
ceiling 810 329 690 346 328
wall 811 329 211 695 690
window 814 861 862 863 864
wall 812 690 695 219 346
wall 813 346 219 214 328

zone B-Main-Fstack-8
wall 815 179 14 665 671
window 821 865 866 867 868
wall 816 671 665 16 130
wall 817 178 15 14 179
floor 818 15 16 665 14
wall 819 130 16 15 178
ceiling 820 179 671 130 178

zone B-Main-Fstack-9
floor 822 56 12 13 646
wall 823 181 12 56 183
wall 824 183 56 646 651
wall 825 180 13 12 181
wall 826 651 646 13 180
window 828 869 870 871 872
ceiling 827 651 180 181 183

zone B-Main-Fstack-12
wall 829 134 6 632 625
window 835 873 874 875 876
ceiling 830 134 625 166 135
wall 831 625 632 88 166
wall 832 135 7 6 134
floor 833 7 88 632 6
wall 834 166 88 7 135

zone B-Main-Fstack-11
wall 836 126 8 88 166
wall 837 166 88 632 625
ceiling 838 625 127 126 166
floor 839 88 8 9 632
wall 840 625 632 9 127
window 842 877 878 879 880
wall 841 127 9 8 126

zone B-Main-Fstack-3
floor 843 27 724 50 26
wall 844 188 50 724 718
ceiling 845 171 188 718 167
wall 846 718 724 27 167
window 849 881 882 883 884
wall 847 171 26 50 188
wall 848 167 27 26 171

zone B-Main-Fstack-10
wall 850 651 646 56 183
floor 851 11 56 646 10
wall 852 183 56 11 139
wall 853 139 11 10 138
wall 854 138 10 646 651
window 856 885 886 887 888
ceiling 855 138 651 183 139

zone B-Main-Fstack-7
wall 857 143 19 18 142
ceiling 858 142 131 758 143
wall 859 142 18 17 131
wall 860 758 763 19 143
window 863 889 890 891 892
floor 861 19 763 17 18
wall 862 131 17 763 758

zone B-Main-Fstack-5
floor 864 23 743 35 22
ceiling 865 175 185 738 174
wall 866 174 23 22 175
wall 867 185 35 743 738
wall 868 175 22 35 185
wall 869 738 743 23 174
window 870 893 894 895 896

zone B-Main-Fstack-6
wall 871 176 21 20 177
wall 872 185 35 21 176
wall 873 738 743 35 185
floor 874 743 20 21 35
ceiling 875 185 176 177 738
wall 876 177 20 743 738
window 877 897 898 899 900

zone BC-Side-Fstack-1
wall 878 330 210 211 329
wall 879 331 208 210 330
wall 880 324 225 228 348
wall 881 323 239 215 322
ceiling 882 330 329 328 327 326 302 311 312 286 296 295 325 324 323 322 321 318 319 332 331
wall 883 332 205 208 331
wall 884 322 215 218 321
wall 885 302 242 243 311
floor 886 218 215 239 225 204 201 238 237 244 243 242 241 222 214 211 210 208 205 223 240
wall 887 325 204 225 324
wall 888 327 222 241 326
wall 889 318 240 223 319
wall 890 312 244 237 286
wall 891 326 241 242 302
wall 892 328 214 219 346
wall 893 286 237 238 296
wall 894 346 219 222 327
wall 895 321 218 240 318
wall 896 296 238 201 295
wall 897 319 223 205 332
wall 898 329 211 214 328
wall 899 348 228 239 323
wall 900 295 201 204 325
wall 901 311 243 244 312

zone B-Main-Fstack-1
wall 902 107 96 31 102
window 908 901 902 903 904
floor 903 31 96 81 30
ceiling 904 103 105 107 102
wall 905 102 31 30 103
wall 906 103 30 81 105
wall 907 105 81 96 107

zone B-Side-Fstack-4
wall 909 295 201 238 296
floor 910 201 265 237 238
wall 911 287 265 201 295
window 915 905 906 907 908
wall 912 286 237 265 287
window 916 909 910 911 912
ceiling 913 296 286 287 295
wall 914 296 238 237 286

zone B-Main-Fstack-14
wall 917 123 3 2 114
ceiling 918 114 115 124 123
wall 919 124 39 3 123
wall 920 114 2 89 115
window 923 913 914 915 916
wall 921 115 89 39 124
floor 922 3 39 89 2

zone BC-Bridge-Fstack-1
wall 924 131 17 16 130
wall 925 332 205 223 319
ceiling 926 359 363 350 351 361 131 130 358
wall 927 319 223 250 350
wall 928 350 250 255 351
window 936 917 918 919 920
wall 929 359 248 254 363
window 937 921 922 923 924
floor 930 255 250 254 248 245 16 17 256
wall 931 351 255 256 361
wall 932 358 245 248 359
wall 933 130 16 245 358
wall 934 363 254 205 332
wall 935 361 256 17 131

zone B-Side-F0-8
ceiling 938 254 210 208 205
wall 939 208 207 206 205
floor 940 206 207 209 252
wall 941 254 252 209 210
window 944 925 926 927 928
wall 942 205 206 252 254
wall 943 210 209 207 208

zone B-Side-Fstack-8
wall 945 331 208 205 332
wall 946 363 254 210 330
window 951 929 930 931 932
floor 947 205 208 210 254
wall 948 332 205 254 363
wall 949 330 210 208 331
ceiling 950 363 330 331 332

zone P-Main-Fcave-1
ceiling 952 209 212 213 221 235 234 233 232 231 230 202 203 226 229 216 217 236 224 206 207
ceiling 953 212 696 220 213
wall 954 42 933 934 43
wall 955 43 934 935 276
wall 956 266 936 933 42
ceiling 957 51 75 63 723
ceiling 958 247 252 249 251 253 54 82 246
ceiling 959 234 276 232 233
ceiling 960 696 235 221 220
ceiling 961 230 231 266 202
ceiling 962 84 666 82 85
ceiling 963 80 41 40 95
ceiling 964 37 36 744 62
ceiling 965 43 33 34 53 48 49 86 67 68 74 64 58 73 84 85 82 54 55 83 60 61 37 62 63 75 52 59 40 41 65 66 42
ceiling 966 645 73 58 57
ceiling 967 229 227 792 216
ceiling 968 33 90 38 34
floor 969 933 936 935 934
ceiling 970 252 209 207 206
ceiling 971 52 51 723 59
ceiling 972 74 645 57 64
ceiling 973 227 226 203 792
ceiling 974 55 54 764 83
ceiling 975 90 48 53 38
ceiling 976 666 247 246 82
wall 977 276 935 936 266
ceiling 978 49 631 87 86
ceiling 979 224 236 217 249
ceiling 980 54 253 251 764
ceiling 981 631 68 67 87
ceiling 982 65 80 95 66
ceiling 983 36 61 60 744

zone P-Side-Fcave-1
ceiling 984 454 371 370 397
wall 985 504 937 938 475
wall 986 475 938 939 494
floor 987 940 939 938 937
wall 988 523 940 937 504
ceiling 989 504 404 371 454
ceiling 990 405 475 444 382
ceiling 991 382 444 374 383
ceiling 992 394 375 494 386
ceiling 993 404 405 383 374 375 394 386 387 412 396 397 370
wall 994 494 939 940 523
ceiling 995 396 412 387 523

_EXTENSION_BuildingGeometry_END_

_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_

_EXTENSION_ExternalShadingGeometry_START_


_EXTENSION_ExternalShadingGeometry_END_

_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_

_EXTENSION_DaylightSensorPoints_START_
_EXTENSION_DaylightSensorPoints_END_

_EXTENSION_AdditionalDaylightGeometry_START_
_EXTENSION_AdditionalDaylightGeometry_END_

_EXTENSION_VAMPARAMS_START_
_EXTENSION_VAMPARAMS_END_

