************************************************************************************************************************
*  TRNBuild   2.0.198
************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING: C:\users\gmlow\Documents\3_POLYMTL\1_Maitrise\0_Workplace\03_Methodologie\03.2_BuildingModelsWorkflow\ModelDetailed\IDF\v3\7A-a.b18
*   GET BY WORKING WITH TRNBuild 2.0 for Windows
************************************************************************************************************************
*
*-----------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*-----------------------------------------------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.85 
*
*-----------------------------------------------------------------------------------------------------------------------
*  P r o j e c t
*-----------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*-----------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*-----------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- convective heat transfer coefficient calculation ---------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*--- radiance parameters -------------------
 SCENE_ROTATION_ANGLE=0 : GROUND_IDS= : GROUND_REFLECTANCE=0.2 : SHADER_REFLECTANCE=0
 CALC_MODE=RAD : LATITUDE=48 : LONGITUDE=-9.2 : TIME_ZONE=-15 : SITE_ELEVATION=200
 AB=5 : AD=1000 : AS=20 : AR=300 : AA=0.1
 LR=6 : ST=0.15 : SJ=1 : LW=0.004 : DJ=0 : DS=0.2 : DR=2 : DP=512
*--- comfort parameters -------------------
 DIAM-SENSOR=0.07 : EPS-SENSOR=0.82 : REFL-SENSOR=0.47 : ELV_AIRSPEED1=0.3 : ELV_AIRSPEED2=0.7 : ELV_AIRSPEED3=1.2
*--- other -------------------
 FSCAL_TREGENZA=MEDIUM : SHM_MODE=0 : SURFGRID=0.2
*--- daylight  -------------------
 UDIMIN=100 : UDIMAX=2000 : DAMIN=300
*
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  L a y e r s
*-----------------------------------------------------------------------------------------------------------------------
LAYER STUCCO
 CONDUCTIVITY=  0.2 : CAPACITY=      0.84 : DENSITY=     1856 : PERT=      0 : PENRT=      0
LAYER GIPS
 CONDUCTIVITY=  0.576 : CAPACITY=      1.09 : DENSITY=    800 : PERT=      0 : PENRT=      0
LAYER F13ROOF
 CONDUCTIVITY=  0.576 : CAPACITY=      1.46 : DENSITY=    1120 : PERT=      0 : PENRT=      0
LAYER F08ROOF
 CONDUCTIVITY=  163 : CAPACITY=      0.5 : DENSITY=    7824 : PERT=      0 : PENRT=      0
LAYER CONCRETE
 CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900 : PERT=      0 : PENRT=      0
LAYER SLAB
 CONDUCTIVITY=  8.316 : CAPACITY=      0.832 : DENSITY=    2322 : PERT=      0 : PENRT=      0
LAYER INS_ROOF
 RESISTANCE=      1.968 : PERT=      0 : PENRT=      0
LAYER INS_EXT_WALL
 RESISTANCE=      0.977 : PERT=      0 : PENRT=      0
LAYER INS_FLOOR
 RESISTANCE=      1.652 : PERT=      0 : PENRT=      0
LAYER CARPET
 RESISTANCE=      0.06 : PERT=      0 : PENRT=      0
*-----------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*-----------------------------------------------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE 
INPUTS_DESCRIPTION
 TGROUND : �C : Ground Temperature (boundary temperature used for floors adjacent to the ground)
 TBOUNDARY : �C : Boundary Temperature (boundary temperature used for boundary floors, walls, ceilings)
 SHADE_CLOSE : kJ/hr.m^2 : threshold of total radiation on facade where shading device is activated
 SHADE_OPEN : kJ/hr.m^2 : threshold of total radiation on facade where shading device is deactivated
 MAX_ISHADE : any : max shading factor of internal shading
 MAX_ESHADE : any : max shading factor of external shading
*--------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------

*--------------------------------------------------------------------------------
*  C O N S T R U C T I O N (Wall, Floor, Ceiling,..)
*--------------------------------------------------------------------------------
CONSTRUCTION EXT_WALL
 LAYERS   = GIPS INS_EXT_WALL GIPS STUCCO  
 THICKNESS= 0.016 0 0.016 0.025  
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
 CONSTRUCTION ADJ_WALL
 LAYERS   = GIPS  GIPS  
 THICKNESS= 0.016  0.016 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION EXT_ROOF
 LAYERS   = F13ROOF  INS_ROOF   F08ROOF   
 THICKNESS= 0.0095 0  0.0008  
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION GROUND_FLOOR
 LAYERS   = CONCRETE   
 THICKNESS= 0.2  
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION GROUND_WALL
 LAYERS   = CONCRETE  
 THICKNESS= 0.2 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001

CONSTRUCTION ADJ_CEILING
 LAYERS   = CARPET SLAB INS_FLOOR  
 THICKNESS= 0 0.2 0
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11

*--------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------
 WINDOW EXT_WINDOW1
 WINID=6505 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=2.52 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
*-----------------------------------------------------------------------------------------------------------------------
*  G a i n s
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  D a y l i g h t   C o n t r o l 
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*-----------------------------------------------------------------------------------------------------------------------
ZONES B-Main-F0-3 B-Main-F0-15 BC-Main-Fstack-1 B-Main-Fstack-3 B-Main-Fstack-15 B-Main-Ftop-3 BC-Main-Ftop-1 B-Main-Ftop-15 BC-Main-F0-1 B-Main-Fstack-5 B-Main-Ftop-5 B-Main-F0-5 B-Main-F0-6 B-Main-Ftop-6 B-Main-Fstack-6 B-Main-F0-7 B-Main-Fstack-7 B-Main-Ftop-7 B-Main-Fstack-8 B-Main-Ftop-8 B-Main-F0-8 B-Main-Fstack-4 B-Main-Ftop-4 B-Main-F0-4 B-Main-Fstack-2 B-Main-Ftop-2 B-Main-F0-2 B-Main-F0-1 B-Main-Fstack-1 B-Main-Ftop-1 B-Main-Ftop-14 B-Main-F0-14 B-Main-Fstack-14 B-Main-F0-13 B-Main-Fstack-13 B-Main-Ftop-13 B-Main-Ftop-12 B-Main-Fstack-12 B-Main-F0-12 B-Main-Ftop-11 B-Main-Fstack-11 B-Main-F0-11 B-Main-Ftop-10 B-Main-Fstack-10 B-Main-F0-10 B-Main-Ftop-9 B-Main-Ftop-16 B-Main-Fstack-16 B-Main-F0-16 B-Main-Fstack-9 B-Main-F0-9 P-Main-Fcave-1 
*-----------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*-----------------------------------------------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
INTERNAL_CALCULATION H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-3  /  A i r n o d e  B-Main-F0-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-3
FLOOR =ADJ_CEILING          : SURF=    1 : AREA=     160.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=441 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=    2 : AREA=     160.000 : ADJACENT=B-Main-Fstack-3 : ADJ_SURF=44 : FRONT
WALL  =ADJ_WALL             : SURF=    3 : AREA=      72.000 : ADJACENT=B-Main-F0-4 : ADJ_SURF=228 : FRONT : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=    4 : AREA=      72.000 : ADJACENT=B-Main-F0-2 : ADJ_SURF=249 : FRONT : GEOSURF=0.061538
WALL  =EXT_WALL             : SURF=    5 : AREA=      27.360 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=    7 : AREA=      17.640 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.015077
WALL  =ADJ_WALL             : SURF=    6 : AREA=      45.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=102 : FRONT : GEOSURF=0.038462
 REGIME
 CAPACITANCE=      864.000    : VOLUME=      720.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-15  /  A i r n o d e  B-Main-F0-15
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-15
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-15
WALL  =ADJ_WALL             : SURF=    8 : AREA=      72.000 : ADJACENT=B-Main-F0-16 : ADJ_SURF=401 : FRONT : GEOSURF=0.061538
WALL  =EXT_WALL             : SURF=    9 : AREA=      27.360 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=   14 : AREA=      17.640 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.015077
CEILING=ADJ_CEILING          : SURF=   10 : AREA=     160.000 : ADJACENT=B-Main-Fstack-15 : ADJ_SURF=55 : FRONT
FLOOR =ADJ_CEILING          : SURF=   11 : AREA=     160.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=435 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   12 : AREA=      72.000 : ADJACENT=B-Main-F0-14 : ADJ_SURF=284 : FRONT : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=   13 : AREA=      45.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=107 : FRONT : GEOSURF=0.038462
 REGIME
 CAPACITANCE=      864.000    : VOLUME=      720.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Main-Fstack-1  /  A i r n o d e  BC-Main-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Main-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Main-Fstack-1
WALL  =ADJ_WALL             : SURF=   15 : AREA=      30.000 : ADJACENT=B-Main-Fstack-14 : ADJ_SURF=293 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=   16 : AREA=      30.000 : ADJACENT=B-Main-Fstack-2 : ADJ_SURF=232 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=   17 : AREA=      30.000 : ADJACENT=B-Main-Fstack-16 : ADJ_SURF=396 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=   18 : AREA=      30.000 : ADJACENT=B-Main-Fstack-11 : ADJ_SURF=348 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=   19 : AREA=      30.000 : ADJACENT=B-Main-Fstack-3 : ADJ_SURF=48 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=   20 : AREA=      30.000 : ADJACENT=B-Main-Fstack-10 : ADJ_SURF=369 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=   21 : AREA=      30.000 : ADJACENT=B-Main-Fstack-9 : ADJ_SURF=407 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=   22 : AREA=      30.000 : ADJACENT=B-Main-Fstack-12 : ADJ_SURF=324 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=   23 : AREA=      48.000 : ADJACENT=B-Main-Fstack-5 : ADJ_SURF=130 : FRONT : GEOSURF=0.012508
CEILING=ADJ_CEILING          : SURF=   24 : AREA=     752.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=73 : FRONT
WALL  =ADJ_WALL             : SURF=   25 : AREA=      48.000 : ADJACENT=B-Main-Fstack-13 : ADJ_SURF=302 : FRONT : GEOSURF=0.012500
WALL  =ADJ_WALL             : SURF=   26 : AREA=      30.000 : ADJACENT=B-Main-Fstack-7 : ADJ_SURF=177 : FRONT : GEOSURF=0.007812
WALL  =EXT_WALL             : SURF=   27 : AREA=      12.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003125
WALL  =ADJ_WALL             : SURF=   28 : AREA=      30.000 : ADJACENT=B-Main-Fstack-13 : ADJ_SURF=307 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=   29 : AREA=      48.000 : ADJACENT=B-Main-Fstack-12 : ADJ_SURF=327 : FRONT : GEOSURF=0.012500
WALL  =EXT_WALL             : SURF=   30 : AREA=      12.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
WALL  =EXT_WALL             : SURF=   31 : AREA=      21.840 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.005687
WINDOW=EXT_WINDOW1          : SURF=   41 : AREA=      14.160 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003688
WALL  =ADJ_WALL             : SURF=   32 : AREA=      30.000 : ADJACENT=B-Main-Fstack-1 : ADJ_SURF=261 : FRONT : GEOSURF=0.007812
WALL  =EXT_WALL             : SURF=   33 : AREA=      21.840 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.005687
WINDOW=EXT_WINDOW1          : SURF=   42 : AREA=      14.160 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003688
WALL  =ADJ_WALL             : SURF=   34 : AREA=      30.000 : ADJACENT=B-Main-Fstack-6 : ADJ_SURF=163 : FRONT : GEOSURF=0.007812
FLOOR =ADJ_CEILING          : SURF=   35 : AREA=     752.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=115 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   36 : AREA=      48.000 : ADJACENT=B-Main-Fstack-4 : ADJ_SURF=211 : FRONT : GEOSURF=0.012500
WALL  =ADJ_WALL             : SURF=   37 : AREA=      30.000 : ADJACENT=B-Main-Fstack-15 : ADJ_SURF=52 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=   38 : AREA=      30.000 : ADJACENT=B-Main-Fstack-8 : ADJ_SURF=195 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=   39 : AREA=      30.000 : ADJACENT=B-Main-Fstack-5 : ADJ_SURF=128 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=   40 : AREA=      30.000 : ADJACENT=B-Main-Fstack-4 : ADJ_SURF=212 : FRONT : GEOSURF=0.007812
 REGIME
 CAPACITANCE=     2707.200    : VOLUME=     2256.000    : REFAREA=      752.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-3  /  A i r n o d e  B-Main-Fstack-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-3
WALL  =EXT_WALL             : SURF=   43 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=   49 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.015077
FLOOR =ADJ_CEILING          : SURF=   44 : AREA=     160.000 : ADJACENT=B-Main-F0-3 : ADJ_SURF=2 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   45 : AREA=      48.000 : ADJACENT=B-Main-Fstack-2 : ADJ_SURF=234 : FRONT : GEOSURF=0.061538
CEILING=ADJ_CEILING          : SURF=   46 : AREA=     160.000 : ADJACENT=B-Main-Ftop-3 : ADJ_SURF=59 : FRONT
WALL  =ADJ_WALL             : SURF=   47 : AREA=      48.000 : ADJACENT=B-Main-Fstack-4 : ADJ_SURF=215 : FRONT : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=   48 : AREA=      30.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=19 : BACK : GEOSURF=0.038462
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-15  /  A i r n o d e  B-Main-Fstack-15
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-15
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-15
WALL  =ADJ_WALL             : SURF=   50 : AREA=      48.000 : ADJACENT=B-Main-Fstack-16 : ADJ_SURF=394 : FRONT : GEOSURF=0.061538
CEILING=ADJ_CEILING          : SURF=   51 : AREA=     160.000 : ADJACENT=B-Main-Ftop-15 : ADJ_SURF=92 : FRONT
WALL  =ADJ_WALL             : SURF=   52 : AREA=      30.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=37 : BACK : GEOSURF=0.038462
WALL  =ADJ_WALL             : SURF=   53 : AREA=      48.000 : ADJACENT=B-Main-Fstack-14 : ADJ_SURF=288 : FRONT : GEOSURF=0.061538
WALL  =EXT_WALL             : SURF=   54 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=   56 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.015077
FLOOR =ADJ_CEILING          : SURF=   55 : AREA=     160.000 : ADJACENT=B-Main-F0-15 : ADJ_SURF=10 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-3  /  A i r n o d e  B-Main-Ftop-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-3
WALL  =EXT_WALL             : SURF=   57 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=   63 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.015077
WALL  =ADJ_WALL             : SURF=   58 : AREA=      30.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=74 : FRONT : GEOSURF=0.038462
FLOOR =ADJ_CEILING          : SURF=   59 : AREA=     160.000 : ADJACENT=B-Main-Fstack-3 : ADJ_SURF=46 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   60 : AREA=      48.000 : ADJACENT=B-Main-Ftop-2 : ADJ_SURF=241 : FRONT : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=   61 : AREA=      48.000 : ADJACENT=B-Main-Ftop-4 : ADJ_SURF=218 : FRONT : GEOSURF=0.061538
ROOF  =EXT_ROOF             : SURF=   62 : AREA=     160.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Main-Ftop-1  /  A i r n o d e  BC-Main-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Main-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Main-Ftop-1
WALL  =ADJ_WALL             : SURF=   64 : AREA=      30.000 : ADJACENT=B-Main-Ftop-12 : ADJ_SURF=318 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=   65 : AREA=      30.000 : ADJACENT=B-Main-Ftop-7 : ADJ_SURF=188 : FRONT : GEOSURF=0.007812
ROOF  =EXT_ROOF             : SURF=   66 : AREA=     752.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=   67 : AREA=      12.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003125
WALL  =ADJ_WALL             : SURF=   68 : AREA=      30.000 : ADJACENT=B-Main-Ftop-1 : ADJ_SURF=272 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=   69 : AREA=      48.000 : ADJACENT=B-Main-Ftop-4 : ADJ_SURF=219 : FRONT : GEOSURF=0.012508
WALL  =ADJ_WALL             : SURF=   70 : AREA=      48.000 : ADJACENT=B-Main-Ftop-5 : ADJ_SURF=134 : FRONT : GEOSURF=0.012500
WALL  =ADJ_WALL             : SURF=   71 : AREA=      30.000 : ADJACENT=B-Main-Ftop-9 : ADJ_SURF=384 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=   72 : AREA=      30.000 : ADJACENT=B-Main-Ftop-15 : ADJ_SURF=96 : FRONT : GEOSURF=0.007812
FLOOR =ADJ_CEILING          : SURF=   73 : AREA=     752.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=24 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   74 : AREA=      30.000 : ADJACENT=B-Main-Ftop-3 : ADJ_SURF=58 : BACK : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=   75 : AREA=      30.000 : ADJACENT=B-Main-Ftop-16 : ADJ_SURF=388 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=   76 : AREA=      30.000 : ADJACENT=B-Main-Ftop-2 : ADJ_SURF=240 : FRONT : GEOSURF=0.007812
WALL  =EXT_WALL             : SURF=   77 : AREA=      21.840 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.005687
WINDOW=EXT_WINDOW1          : SURF=   90 : AREA=      14.160 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003688
WALL  =ADJ_WALL             : SURF=   78 : AREA=      48.000 : ADJACENT=B-Main-Ftop-12 : ADJ_SURF=320 : FRONT : GEOSURF=0.012500
WALL  =ADJ_WALL             : SURF=   79 : AREA=      30.000 : ADJACENT=B-Main-Ftop-6 : ADJ_SURF=159 : FRONT : GEOSURF=0.007812
WALL  =EXT_WALL             : SURF=   80 : AREA=      21.840 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.005687
WINDOW=EXT_WINDOW1          : SURF=   91 : AREA=      14.160 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003688
WALL  =ADJ_WALL             : SURF=   81 : AREA=      30.000 : ADJACENT=B-Main-Ftop-13 : ADJ_SURF=309 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=   82 : AREA=      30.000 : ADJACENT=B-Main-Ftop-10 : ADJ_SURF=362 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=   83 : AREA=      48.000 : ADJACENT=B-Main-Ftop-13 : ADJ_SURF=312 : FRONT : GEOSURF=0.012500
WALL  =EXT_WALL             : SURF=   84 : AREA=      12.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
WALL  =ADJ_WALL             : SURF=   85 : AREA=      30.000 : ADJACENT=B-Main-Ftop-11 : ADJ_SURF=340 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=   86 : AREA=      30.000 : ADJACENT=B-Main-Ftop-5 : ADJ_SURF=137 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=   87 : AREA=      30.000 : ADJACENT=B-Main-Ftop-14 : ADJ_SURF=275 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=   88 : AREA=      30.000 : ADJACENT=B-Main-Ftop-4 : ADJ_SURF=220 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=   89 : AREA=      30.000 : ADJACENT=B-Main-Ftop-8 : ADJ_SURF=202 : FRONT : GEOSURF=0.007812
 REGIME
 CAPACITANCE=     2707.200    : VOLUME=     2256.000    : REFAREA=      752.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-15  /  A i r n o d e  B-Main-Ftop-15
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-15
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-15
FLOOR =ADJ_CEILING          : SURF=   92 : AREA=     160.000 : ADJACENT=B-Main-Fstack-15 : ADJ_SURF=51 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=   93 : AREA=     160.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=   94 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=   98 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.015077
WALL  =ADJ_WALL             : SURF=   95 : AREA=      48.000 : ADJACENT=B-Main-Ftop-16 : ADJ_SURF=391 : FRONT : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=   96 : AREA=      30.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=72 : BACK : GEOSURF=0.038462
WALL  =ADJ_WALL             : SURF=   97 : AREA=      48.000 : ADJACENT=B-Main-Ftop-14 : ADJ_SURF=277 : FRONT : GEOSURF=0.061538
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Main-F0-1  /  A i r n o d e  BC-Main-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Main-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Main-F0-1
WALL  =ADJ_WALL             : SURF=   99 : AREA=      72.000 : ADJACENT=B-Main-F0-5 : ADJ_SURF=143 : FRONT : GEOSURF=0.012500
WALL  =EXT_WALL             : SURF=  100 : AREA=      18.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.003125
WALL  =ADJ_WALL             : SURF=  101 : AREA=      45.000 : ADJACENT=B-Main-F0-6 : ADJ_SURF=150 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=  102 : AREA=      45.000 : ADJACENT=B-Main-F0-3 : ADJ_SURF=6 : BACK : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=  103 : AREA=      45.000 : ADJACENT=B-Main-F0-1 : ADJ_SURF=256 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=  104 : AREA=      45.000 : ADJACENT=B-Main-F0-11 : ADJ_SURF=353 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=  105 : AREA=      45.000 : ADJACENT=B-Main-F0-9 : ADJ_SURF=415 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=  106 : AREA=      72.000 : ADJACENT=B-Main-F0-4 : ADJ_SURF=227 : FRONT : GEOSURF=0.012508
WALL  =ADJ_WALL             : SURF=  107 : AREA=      45.000 : ADJACENT=B-Main-F0-15 : ADJ_SURF=13 : BACK : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=  108 : AREA=      45.000 : ADJACENT=B-Main-F0-13 : ADJ_SURF=300 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=  109 : AREA=      45.000 : ADJACENT=B-Main-F0-5 : ADJ_SURF=142 : FRONT : GEOSURF=0.007812
WALL  =EXT_WALL             : SURF=  110 : AREA=      32.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.005688
WINDOW=EXT_WINDOW1          : SURF=  125 : AREA=      21.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003687
WALL  =ADJ_WALL             : SURF=  111 : AREA=      45.000 : ADJACENT=B-Main-F0-10 : ADJ_SURF=375 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=  112 : AREA=      45.000 : ADJACENT=B-Main-F0-12 : ADJ_SURF=330 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=  113 : AREA=      45.000 : ADJACENT=B-Main-F0-4 : ADJ_SURF=230 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=  114 : AREA=      45.000 : ADJACENT=B-Main-F0-8 : ADJ_SURF=208 : FRONT : GEOSURF=0.007812
CEILING=ADJ_CEILING          : SURF=  115 : AREA=     752.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=35 : FRONT
WALL  =ADJ_WALL             : SURF=  116 : AREA=      45.000 : ADJACENT=B-Main-F0-7 : ADJ_SURF=169 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=  117 : AREA=      72.000 : ADJACENT=B-Main-F0-13 : ADJ_SURF=295 : FRONT : GEOSURF=0.012500
WALL  =EXT_WALL             : SURF=  118 : AREA=      18.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003125
WALL  =ADJ_WALL             : SURF=  119 : AREA=      45.000 : ADJACENT=B-Main-F0-14 : ADJ_SURF=282 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=  120 : AREA=      45.000 : ADJACENT=B-Main-F0-16 : ADJ_SURF=402 : FRONT : GEOSURF=0.007812
WALL  =ADJ_WALL             : SURF=  121 : AREA=      72.000 : ADJACENT=B-Main-F0-12 : ADJ_SURF=333 : FRONT : GEOSURF=0.012500
FLOOR =ADJ_CEILING          : SURF=  122 : AREA=     752.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=427 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  123 : AREA=      45.000 : ADJACENT=B-Main-F0-2 : ADJ_SURF=247 : FRONT : GEOSURF=0.007812
WALL  =EXT_WALL             : SURF=  124 : AREA=      32.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.005688
WINDOW=EXT_WINDOW1          : SURF=  126 : AREA=      21.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003687
 REGIME
 CAPACITANCE=     4060.800    : VOLUME=     3384.000    : REFAREA=      752.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-5  /  A i r n o d e  B-Main-Fstack-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-5
WALL  =EXT_WALL             : SURF=  127 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  133 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.015077
WALL  =ADJ_WALL             : SURF=  128 : AREA=      30.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=39 : BACK : GEOSURF=0.038462
CEILING=ADJ_CEILING          : SURF=  129 : AREA=     160.000 : ADJACENT=B-Main-Ftop-5 : ADJ_SURF=139 : FRONT
WALL  =ADJ_WALL             : SURF=  130 : AREA=      48.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=23 : BACK : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  131 : AREA=      48.000 : ADJACENT=B-Main-Fstack-6 : ADJ_SURF=164 : FRONT : GEOSURF=0.061538
FLOOR =ADJ_CEILING          : SURF=  132 : AREA=     160.000 : ADJACENT=B-Main-F0-5 : ADJ_SURF=144 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-5  /  A i r n o d e  B-Main-Ftop-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-5
WALL  =ADJ_WALL             : SURF=  134 : AREA=      48.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=70 : BACK : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  135 : AREA=      48.000 : ADJACENT=B-Main-Ftop-6 : ADJ_SURF=157 : FRONT : GEOSURF=0.061538
ROOF  =EXT_ROOF             : SURF=  136 : AREA=     160.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  137 : AREA=      30.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=86 : BACK : GEOSURF=0.038462
WALL  =EXT_WALL             : SURF=  138 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  140 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.015077
FLOOR =ADJ_CEILING          : SURF=  139 : AREA=     160.000 : ADJACENT=B-Main-Fstack-5 : ADJ_SURF=129 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-5  /  A i r n o d e  B-Main-F0-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-5
FLOOR =ADJ_CEILING          : SURF=  141 : AREA=     160.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=439 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  142 : AREA=      45.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=109 : BACK : GEOSURF=0.038462
WALL  =ADJ_WALL             : SURF=  143 : AREA=      72.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=99 : BACK : GEOSURF=0.061538
CEILING=ADJ_CEILING          : SURF=  144 : AREA=     160.000 : ADJACENT=B-Main-Fstack-5 : ADJ_SURF=132 : FRONT
WALL  =ADJ_WALL             : SURF=  145 : AREA=      72.000 : ADJACENT=B-Main-F0-6 : ADJ_SURF=153 : FRONT : GEOSURF=0.061538
WALL  =EXT_WALL             : SURF=  146 : AREA=      27.360 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  147 : AREA=      17.640 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.015077
 REGIME
 CAPACITANCE=      864.000    : VOLUME=      720.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-6  /  A i r n o d e  B-Main-F0-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-6
CEILING=ADJ_CEILING          : SURF=  148 : AREA=     160.000 : ADJACENT=B-Main-Fstack-6 : ADJ_SURF=166 : FRONT
WALL  =EXT_WALL             : SURF=  149 : AREA=      27.360 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  154 : AREA=      17.640 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.015077
WALL  =ADJ_WALL             : SURF=  150 : AREA=      45.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=101 : BACK : GEOSURF=0.038462
FLOOR =ADJ_CEILING          : SURF=  151 : AREA=     160.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=437 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  152 : AREA=      72.000 : ADJACENT=B-Main-F0-7 : ADJ_SURF=170 : FRONT : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  153 : AREA=      72.000 : ADJACENT=B-Main-F0-5 : ADJ_SURF=145 : BACK : GEOSURF=0.061538
 REGIME
 CAPACITANCE=      864.000    : VOLUME=      720.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-6  /  A i r n o d e  B-Main-Ftop-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-6
ROOF  =EXT_ROOF             : SURF=  155 : AREA=     160.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  156 : AREA=     160.000 : ADJACENT=B-Main-Fstack-6 : ADJ_SURF=162 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  157 : AREA=      48.000 : ADJACENT=B-Main-Ftop-5 : ADJ_SURF=135 : BACK : GEOSURF=0.061538
WALL  =EXT_WALL             : SURF=  158 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  161 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.015077
WALL  =ADJ_WALL             : SURF=  159 : AREA=      30.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=79 : BACK : GEOSURF=0.038462
WALL  =ADJ_WALL             : SURF=  160 : AREA=      48.000 : ADJACENT=B-Main-Ftop-7 : ADJ_SURF=187 : FRONT : GEOSURF=0.061538
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-6  /  A i r n o d e  B-Main-Fstack-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-6
CEILING=ADJ_CEILING          : SURF=  162 : AREA=     160.000 : ADJACENT=B-Main-Ftop-6 : ADJ_SURF=156 : FRONT
WALL  =ADJ_WALL             : SURF=  163 : AREA=      30.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=34 : BACK : GEOSURF=0.038462
WALL  =ADJ_WALL             : SURF=  164 : AREA=      48.000 : ADJACENT=B-Main-Fstack-5 : ADJ_SURF=131 : BACK : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  165 : AREA=      48.000 : ADJACENT=B-Main-Fstack-7 : ADJ_SURF=176 : FRONT : GEOSURF=0.061538
FLOOR =ADJ_CEILING          : SURF=  166 : AREA=     160.000 : ADJACENT=B-Main-F0-6 : ADJ_SURF=148 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  167 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  168 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.015077
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-7  /  A i r n o d e  B-Main-F0-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-7
WALL  =ADJ_WALL             : SURF=  169 : AREA=      45.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=116 : BACK : GEOSURF=0.038462
WALL  =ADJ_WALL             : SURF=  170 : AREA=      72.000 : ADJACENT=B-Main-F0-6 : ADJ_SURF=152 : BACK : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  171 : AREA=      72.000 : ADJACENT=B-Main-F0-8 : ADJ_SURF=205 : FRONT : GEOSURF=0.061538
CEILING=ADJ_CEILING          : SURF=  172 : AREA=     160.000 : ADJACENT=B-Main-Fstack-7 : ADJ_SURF=180 : FRONT
WALL  =EXT_WALL             : SURF=  173 : AREA=      27.360 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  175 : AREA=      17.640 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.015077
FLOOR =ADJ_CEILING          : SURF=  174 : AREA=     160.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=434 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      864.000    : VOLUME=      720.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-7  /  A i r n o d e  B-Main-Fstack-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-7
WALL  =ADJ_WALL             : SURF=  176 : AREA=      48.000 : ADJACENT=B-Main-Fstack-6 : ADJ_SURF=165 : BACK : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  177 : AREA=      30.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=26 : BACK : GEOSURF=0.038462
WALL  =EXT_WALL             : SURF=  178 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  182 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.015077
WALL  =ADJ_WALL             : SURF=  179 : AREA=      48.000 : ADJACENT=B-Main-Fstack-8 : ADJ_SURF=190 : FRONT : GEOSURF=0.061538
FLOOR =ADJ_CEILING          : SURF=  180 : AREA=     160.000 : ADJACENT=B-Main-F0-7 : ADJ_SURF=172 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  181 : AREA=     160.000 : ADJACENT=B-Main-Ftop-7 : ADJ_SURF=186 : FRONT
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-7  /  A i r n o d e  B-Main-Ftop-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-7
WALL  =ADJ_WALL             : SURF=  183 : AREA=      48.000 : ADJACENT=B-Main-Ftop-8 : ADJ_SURF=199 : FRONT : GEOSURF=0.061538
WALL  =EXT_WALL             : SURF=  184 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  189 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.015077
ROOF  =EXT_ROOF             : SURF=  185 : AREA=     160.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  186 : AREA=     160.000 : ADJACENT=B-Main-Fstack-7 : ADJ_SURF=181 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  187 : AREA=      48.000 : ADJACENT=B-Main-Ftop-6 : ADJ_SURF=160 : BACK : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  188 : AREA=      30.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=65 : BACK : GEOSURF=0.038462
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-8  /  A i r n o d e  B-Main-Fstack-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-8
WALL  =ADJ_WALL             : SURF=  190 : AREA=      48.000 : ADJACENT=B-Main-Fstack-7 : ADJ_SURF=179 : BACK : GEOSURF=0.061538
WALL  =EXT_WALL             : SURF=  191 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  196 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.015077
WALL  =EXT_WALL             : SURF=  192 : AREA=      48.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.061538
FLOOR =ADJ_CEILING          : SURF=  193 : AREA=     160.000 : ADJACENT=B-Main-F0-8 : ADJ_SURF=206 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  194 : AREA=     160.000 : ADJACENT=B-Main-Ftop-8 : ADJ_SURF=197 : FRONT
WALL  =ADJ_WALL             : SURF=  195 : AREA=      30.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=38 : BACK : GEOSURF=0.038462
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-8  /  A i r n o d e  B-Main-Ftop-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-8
FLOOR =ADJ_CEILING          : SURF=  197 : AREA=     160.000 : ADJACENT=B-Main-Fstack-8 : ADJ_SURF=194 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  198 : AREA=     160.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  199 : AREA=      48.000 : ADJACENT=B-Main-Ftop-7 : ADJ_SURF=183 : BACK : GEOSURF=0.061538
WALL  =EXT_WALL             : SURF=  200 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  203 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.015077
WALL  =EXT_WALL             : SURF=  201 : AREA=      48.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  202 : AREA=      30.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=89 : BACK : GEOSURF=0.038462
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-8  /  A i r n o d e  B-Main-F0-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-8
WALL  =EXT_WALL             : SURF=  204 : AREA=      27.360 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  210 : AREA=      17.640 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.015077
WALL  =ADJ_WALL             : SURF=  205 : AREA=      72.000 : ADJACENT=B-Main-F0-7 : ADJ_SURF=171 : BACK : GEOSURF=0.061538
CEILING=ADJ_CEILING          : SURF=  206 : AREA=     160.000 : ADJACENT=B-Main-Fstack-8 : ADJ_SURF=193 : FRONT
WALL  =EXT_WALL             : SURF=  207 : AREA=      72.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  208 : AREA=      45.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=114 : BACK : GEOSURF=0.038462
FLOOR =ADJ_CEILING          : SURF=  209 : AREA=     160.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=426 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      864.000    : VOLUME=      720.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-4  /  A i r n o d e  B-Main-Fstack-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-4
WALL  =ADJ_WALL             : SURF=  211 : AREA=      48.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=36 : BACK : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  212 : AREA=      30.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=40 : BACK : GEOSURF=0.038462
WALL  =EXT_WALL             : SURF=  213 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  217 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.015077
FLOOR =ADJ_CEILING          : SURF=  214 : AREA=     160.000 : ADJACENT=B-Main-F0-4 : ADJ_SURF=225 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  215 : AREA=      48.000 : ADJACENT=B-Main-Fstack-3 : ADJ_SURF=47 : BACK : GEOSURF=0.061538
CEILING=ADJ_CEILING          : SURF=  216 : AREA=     160.000 : ADJACENT=B-Main-Ftop-4 : ADJ_SURF=221 : FRONT
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-4  /  A i r n o d e  B-Main-Ftop-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-4
WALL  =ADJ_WALL             : SURF=  218 : AREA=      48.000 : ADJACENT=B-Main-Ftop-3 : ADJ_SURF=61 : BACK : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  219 : AREA=      48.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=69 : BACK : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  220 : AREA=      30.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=88 : BACK : GEOSURF=0.038462
FLOOR =ADJ_CEILING          : SURF=  221 : AREA=     160.000 : ADJACENT=B-Main-Fstack-4 : ADJ_SURF=216 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  222 : AREA=     160.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  223 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  224 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.015077
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-4  /  A i r n o d e  B-Main-F0-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-4
CEILING=ADJ_CEILING          : SURF=  225 : AREA=     160.000 : ADJACENT=B-Main-Fstack-4 : ADJ_SURF=214 : FRONT
WALL  =EXT_WALL             : SURF=  226 : AREA=      27.360 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  231 : AREA=      17.640 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.015077
WALL  =ADJ_WALL             : SURF=  227 : AREA=      72.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=106 : BACK : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  228 : AREA=      72.000 : ADJACENT=B-Main-F0-3 : ADJ_SURF=3 : BACK : GEOSURF=0.061538
FLOOR =ADJ_CEILING          : SURF=  229 : AREA=     160.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=436 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  230 : AREA=      45.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=113 : BACK : GEOSURF=0.038462
 REGIME
 CAPACITANCE=      864.000    : VOLUME=      720.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-2  /  A i r n o d e  B-Main-Fstack-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-2
WALL  =ADJ_WALL             : SURF=  232 : AREA=      30.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=16 : BACK : GEOSURF=0.038462
WALL  =EXT_WALL             : SURF=  233 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  238 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.015077
WALL  =ADJ_WALL             : SURF=  234 : AREA=      48.000 : ADJACENT=B-Main-Fstack-3 : ADJ_SURF=45 : BACK : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  235 : AREA=      48.000 : ADJACENT=B-Main-Fstack-1 : ADJ_SURF=262 : FRONT : GEOSURF=0.061538
FLOOR =ADJ_CEILING          : SURF=  236 : AREA=     160.000 : ADJACENT=B-Main-F0-2 : ADJ_SURF=250 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  237 : AREA=     160.000 : ADJACENT=B-Main-Ftop-2 : ADJ_SURF=243 : FRONT
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-2  /  A i r n o d e  B-Main-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-2
WALL  =ADJ_WALL             : SURF=  239 : AREA=      48.000 : ADJACENT=B-Main-Ftop-1 : ADJ_SURF=271 : FRONT : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  240 : AREA=      30.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=76 : BACK : GEOSURF=0.038462
WALL  =ADJ_WALL             : SURF=  241 : AREA=      48.000 : ADJACENT=B-Main-Ftop-3 : ADJ_SURF=60 : BACK : GEOSURF=0.061538
ROOF  =EXT_ROOF             : SURF=  242 : AREA=     160.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  243 : AREA=     160.000 : ADJACENT=B-Main-Fstack-2 : ADJ_SURF=237 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  244 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  245 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.015077
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-2  /  A i r n o d e  B-Main-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-2
FLOOR =ADJ_CEILING          : SURF=  246 : AREA=     160.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=432 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  247 : AREA=      45.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=123 : BACK : GEOSURF=0.038462
WALL  =EXT_WALL             : SURF=  248 : AREA=      27.360 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  252 : AREA=      17.640 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.015077
WALL  =ADJ_WALL             : SURF=  249 : AREA=      72.000 : ADJACENT=B-Main-F0-3 : ADJ_SURF=4 : BACK : GEOSURF=0.061538
CEILING=ADJ_CEILING          : SURF=  250 : AREA=     160.000 : ADJACENT=B-Main-Fstack-2 : ADJ_SURF=236 : FRONT
WALL  =ADJ_WALL             : SURF=  251 : AREA=      72.000 : ADJACENT=B-Main-F0-1 : ADJ_SURF=254 : FRONT : GEOSURF=0.061538
 REGIME
 CAPACITANCE=      864.000    : VOLUME=      720.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-1  /  A i r n o d e  B-Main-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-1
WALL  =EXT_WALL             : SURF=  253 : AREA=      72.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  254 : AREA=      72.000 : ADJACENT=B-Main-F0-2 : ADJ_SURF=251 : BACK : GEOSURF=0.061538
WALL  =EXT_WALL             : SURF=  255 : AREA=      27.360 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  259 : AREA=      17.640 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.015077
WALL  =ADJ_WALL             : SURF=  256 : AREA=      45.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=103 : BACK : GEOSURF=0.038462
CEILING=ADJ_CEILING          : SURF=  257 : AREA=     160.000 : ADJACENT=B-Main-Fstack-1 : ADJ_SURF=264 : FRONT
FLOOR =ADJ_CEILING          : SURF=  258 : AREA=     160.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=431 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      864.000    : VOLUME=      720.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-1  /  A i r n o d e  B-Main-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-1
WALL  =EXT_WALL             : SURF=  260 : AREA=      48.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  261 : AREA=      30.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=32 : BACK : GEOSURF=0.038462
WALL  =ADJ_WALL             : SURF=  262 : AREA=      48.000 : ADJACENT=B-Main-Fstack-2 : ADJ_SURF=235 : BACK : GEOSURF=0.061538
WALL  =EXT_WALL             : SURF=  263 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  266 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.015077
FLOOR =ADJ_CEILING          : SURF=  264 : AREA=     160.000 : ADJACENT=B-Main-F0-1 : ADJ_SURF=257 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  265 : AREA=     160.000 : ADJACENT=B-Main-Ftop-1 : ADJ_SURF=268 : FRONT
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-1  /  A i r n o d e  B-Main-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-1
ROOF  =EXT_ROOF             : SURF=  267 : AREA=     160.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  268 : AREA=     160.000 : ADJACENT=B-Main-Fstack-1 : ADJ_SURF=265 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  269 : AREA=      48.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.061538
WALL  =EXT_WALL             : SURF=  270 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  273 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.015077
WALL  =ADJ_WALL             : SURF=  271 : AREA=      48.000 : ADJACENT=B-Main-Ftop-2 : ADJ_SURF=239 : BACK : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  272 : AREA=      30.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=68 : BACK : GEOSURF=0.038462
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-14  /  A i r n o d e  B-Main-Ftop-14
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-14
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-14
FLOOR =ADJ_CEILING          : SURF=  274 : AREA=     160.000 : ADJACENT=B-Main-Fstack-14 : ADJ_SURF=289 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  275 : AREA=      30.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=87 : BACK : GEOSURF=0.038462
WALL  =ADJ_WALL             : SURF=  276 : AREA=      48.000 : ADJACENT=B-Main-Ftop-13 : ADJ_SURF=314 : FRONT : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  277 : AREA=      48.000 : ADJACENT=B-Main-Ftop-15 : ADJ_SURF=97 : BACK : GEOSURF=0.061538
WALL  =EXT_WALL             : SURF=  278 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  280 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.015077
ROOF  =EXT_ROOF             : SURF=  279 : AREA=     160.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-14  /  A i r n o d e  B-Main-F0-14
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-14
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-14
WALL  =EXT_WALL             : SURF=  281 : AREA=      27.360 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  287 : AREA=      17.640 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.015077
WALL  =ADJ_WALL             : SURF=  282 : AREA=      45.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=119 : BACK : GEOSURF=0.038462
CEILING=ADJ_CEILING          : SURF=  283 : AREA=     160.000 : ADJACENT=B-Main-Fstack-14 : ADJ_SURF=291 : FRONT
WALL  =ADJ_WALL             : SURF=  284 : AREA=      72.000 : ADJACENT=B-Main-F0-15 : ADJ_SURF=12 : BACK : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  285 : AREA=      72.000 : ADJACENT=B-Main-F0-13 : ADJ_SURF=299 : FRONT : GEOSURF=0.061538
FLOOR =ADJ_CEILING          : SURF=  286 : AREA=     160.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=421 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      864.000    : VOLUME=      720.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-14  /  A i r n o d e  B-Main-Fstack-14
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-14
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-14
WALL  =ADJ_WALL             : SURF=  288 : AREA=      48.000 : ADJACENT=B-Main-Fstack-15 : ADJ_SURF=53 : BACK : GEOSURF=0.061538
CEILING=ADJ_CEILING          : SURF=  289 : AREA=     160.000 : ADJACENT=B-Main-Ftop-14 : ADJ_SURF=274 : FRONT
WALL  =EXT_WALL             : SURF=  290 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  294 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.015077
FLOOR =ADJ_CEILING          : SURF=  291 : AREA=     160.000 : ADJACENT=B-Main-F0-14 : ADJ_SURF=283 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  292 : AREA=      48.000 : ADJACENT=B-Main-Fstack-13 : ADJ_SURF=304 : FRONT : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  293 : AREA=      30.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=15 : BACK : GEOSURF=0.038462
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-13  /  A i r n o d e  B-Main-F0-13
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-13
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-13
WALL  =ADJ_WALL             : SURF=  295 : AREA=      72.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=117 : BACK : GEOSURF=0.061538
CEILING=ADJ_CEILING          : SURF=  296 : AREA=     160.000 : ADJACENT=B-Main-Fstack-13 : ADJ_SURF=305 : FRONT
FLOOR =ADJ_CEILING          : SURF=  297 : AREA=     160.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=424 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  298 : AREA=      27.360 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  301 : AREA=      17.640 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.015077
WALL  =ADJ_WALL             : SURF=  299 : AREA=      72.000 : ADJACENT=B-Main-F0-14 : ADJ_SURF=285 : BACK : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  300 : AREA=      45.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=108 : BACK : GEOSURF=0.038462
 REGIME
 CAPACITANCE=      864.000    : VOLUME=      720.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-13  /  A i r n o d e  B-Main-Fstack-13
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-13
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-13
WALL  =ADJ_WALL             : SURF=  302 : AREA=      48.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=25 : BACK : GEOSURF=0.061538
CEILING=ADJ_CEILING          : SURF=  303 : AREA=     160.000 : ADJACENT=B-Main-Ftop-13 : ADJ_SURF=311 : FRONT
WALL  =ADJ_WALL             : SURF=  304 : AREA=      48.000 : ADJACENT=B-Main-Fstack-14 : ADJ_SURF=292 : BACK : GEOSURF=0.061538
FLOOR =ADJ_CEILING          : SURF=  305 : AREA=     160.000 : ADJACENT=B-Main-F0-13 : ADJ_SURF=296 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  306 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  308 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.015077
WALL  =ADJ_WALL             : SURF=  307 : AREA=      30.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=28 : BACK : GEOSURF=0.038462
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-13  /  A i r n o d e  B-Main-Ftop-13
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-13
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-13
WALL  =ADJ_WALL             : SURF=  309 : AREA=      30.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=81 : BACK : GEOSURF=0.038462
ROOF  =EXT_ROOF             : SURF=  310 : AREA=     160.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  311 : AREA=     160.000 : ADJACENT=B-Main-Fstack-13 : ADJ_SURF=303 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  312 : AREA=      48.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=83 : BACK : GEOSURF=0.061538
WALL  =EXT_WALL             : SURF=  313 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  315 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.015077
WALL  =ADJ_WALL             : SURF=  314 : AREA=      48.000 : ADJACENT=B-Main-Ftop-14 : ADJ_SURF=276 : BACK : GEOSURF=0.061538
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-12  /  A i r n o d e  B-Main-Ftop-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-12
FLOOR =ADJ_CEILING          : SURF=  316 : AREA=     160.000 : ADJACENT=B-Main-Fstack-12 : ADJ_SURF=325 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  317 : AREA=     160.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  318 : AREA=      30.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=64 : BACK : GEOSURF=0.038462
WALL  =EXT_WALL             : SURF=  319 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  322 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.015077
WALL  =ADJ_WALL             : SURF=  320 : AREA=      48.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=78 : BACK : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  321 : AREA=      48.000 : ADJACENT=B-Main-Ftop-11 : ADJ_SURF=339 : FRONT : GEOSURF=0.061538
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-12  /  A i r n o d e  B-Main-Fstack-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-12
FLOOR =ADJ_CEILING          : SURF=  323 : AREA=     160.000 : ADJACENT=B-Main-F0-12 : ADJ_SURF=331 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  324 : AREA=      30.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=22 : BACK : GEOSURF=0.038462
CEILING=ADJ_CEILING          : SURF=  325 : AREA=     160.000 : ADJACENT=B-Main-Ftop-12 : ADJ_SURF=316 : FRONT
WALL  =ADJ_WALL             : SURF=  326 : AREA=      48.000 : ADJACENT=B-Main-Fstack-11 : ADJ_SURF=346 : FRONT : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  327 : AREA=      48.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=29 : BACK : GEOSURF=0.061538
WALL  =EXT_WALL             : SURF=  328 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  329 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.015077
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-12  /  A i r n o d e  B-Main-F0-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-12
WALL  =ADJ_WALL             : SURF=  330 : AREA=      45.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=112 : BACK : GEOSURF=0.038462
CEILING=ADJ_CEILING          : SURF=  331 : AREA=     160.000 : ADJACENT=B-Main-Fstack-12 : ADJ_SURF=323 : FRONT
FLOOR =ADJ_CEILING          : SURF=  332 : AREA=     160.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=438 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  333 : AREA=      72.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=121 : BACK : GEOSURF=0.061538
WALL  =EXT_WALL             : SURF=  334 : AREA=      27.360 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  336 : AREA=      17.640 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.015077
WALL  =ADJ_WALL             : SURF=  335 : AREA=      72.000 : ADJACENT=B-Main-F0-11 : ADJ_SURF=354 : FRONT : GEOSURF=0.061538
 REGIME
 CAPACITANCE=      864.000    : VOLUME=      720.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-11  /  A i r n o d e  B-Main-Ftop-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-11
WALL  =ADJ_WALL             : SURF=  337 : AREA=      48.000 : ADJACENT=B-Main-Ftop-10 : ADJ_SURF=358 : FRONT : GEOSURF=0.061538
WALL  =EXT_WALL             : SURF=  338 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  343 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.015077
WALL  =ADJ_WALL             : SURF=  339 : AREA=      48.000 : ADJACENT=B-Main-Ftop-12 : ADJ_SURF=321 : BACK : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  340 : AREA=      30.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=85 : BACK : GEOSURF=0.038462
FLOOR =ADJ_CEILING          : SURF=  341 : AREA=     160.000 : ADJACENT=B-Main-Fstack-11 : ADJ_SURF=345 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  342 : AREA=     160.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-11  /  A i r n o d e  B-Main-Fstack-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-11
FLOOR =ADJ_CEILING          : SURF=  344 : AREA=     160.000 : ADJACENT=B-Main-F0-11 : ADJ_SURF=352 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  345 : AREA=     160.000 : ADJACENT=B-Main-Ftop-11 : ADJ_SURF=341 : FRONT
WALL  =ADJ_WALL             : SURF=  346 : AREA=      48.000 : ADJACENT=B-Main-Fstack-12 : ADJ_SURF=326 : BACK : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  347 : AREA=      48.000 : ADJACENT=B-Main-Fstack-10 : ADJ_SURF=366 : FRONT : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  348 : AREA=      30.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=18 : BACK : GEOSURF=0.038462
WALL  =EXT_WALL             : SURF=  349 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  350 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.015077
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-11  /  A i r n o d e  B-Main-F0-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-11
WALL  =ADJ_WALL             : SURF=  351 : AREA=      72.000 : ADJACENT=B-Main-F0-10 : ADJ_SURF=373 : FRONT : GEOSURF=0.061538
CEILING=ADJ_CEILING          : SURF=  352 : AREA=     160.000 : ADJACENT=B-Main-Fstack-11 : ADJ_SURF=344 : FRONT
WALL  =ADJ_WALL             : SURF=  353 : AREA=      45.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=104 : BACK : GEOSURF=0.038462
WALL  =ADJ_WALL             : SURF=  354 : AREA=      72.000 : ADJACENT=B-Main-F0-12 : ADJ_SURF=335 : BACK : GEOSURF=0.061538
FLOOR =ADJ_CEILING          : SURF=  355 : AREA=     160.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=423 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  356 : AREA=      27.360 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  357 : AREA=      17.640 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.015077
 REGIME
 CAPACITANCE=      864.000    : VOLUME=      720.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-10  /  A i r n o d e  B-Main-Ftop-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-10
WALL  =ADJ_WALL             : SURF=  358 : AREA=      48.000 : ADJACENT=B-Main-Ftop-11 : ADJ_SURF=337 : BACK : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  359 : AREA=      48.000 : ADJACENT=B-Main-Ftop-9 : ADJ_SURF=382 : FRONT : GEOSURF=0.061538
ROOF  =EXT_ROOF             : SURF=  360 : AREA=     160.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  361 : AREA=     160.000 : ADJACENT=B-Main-Fstack-10 : ADJ_SURF=368 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  362 : AREA=      30.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=82 : BACK : GEOSURF=0.038462
WALL  =EXT_WALL             : SURF=  363 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  364 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.015077
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-10  /  A i r n o d e  B-Main-Fstack-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-10
FLOOR =ADJ_CEILING          : SURF=  365 : AREA=     160.000 : ADJACENT=B-Main-F0-10 : ADJ_SURF=372 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  366 : AREA=      48.000 : ADJACENT=B-Main-Fstack-11 : ADJ_SURF=347 : BACK : GEOSURF=0.061538
WALL  =EXT_WALL             : SURF=  367 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  371 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.015077
CEILING=ADJ_CEILING          : SURF=  368 : AREA=     160.000 : ADJACENT=B-Main-Ftop-10 : ADJ_SURF=361 : FRONT
WALL  =ADJ_WALL             : SURF=  369 : AREA=      30.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=20 : BACK : GEOSURF=0.038462
WALL  =ADJ_WALL             : SURF=  370 : AREA=      48.000 : ADJACENT=B-Main-Fstack-9 : ADJ_SURF=409 : FRONT : GEOSURF=0.061538
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-10  /  A i r n o d e  B-Main-F0-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-10
CEILING=ADJ_CEILING          : SURF=  372 : AREA=     160.000 : ADJACENT=B-Main-Fstack-10 : ADJ_SURF=365 : FRONT
WALL  =ADJ_WALL             : SURF=  373 : AREA=      72.000 : ADJACENT=B-Main-F0-11 : ADJ_SURF=351 : BACK : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  374 : AREA=      72.000 : ADJACENT=B-Main-F0-9 : ADJ_SURF=416 : FRONT : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  375 : AREA=      45.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=111 : BACK : GEOSURF=0.038462
WALL  =EXT_WALL             : SURF=  376 : AREA=      27.360 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  378 : AREA=      17.640 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.015077
FLOOR =ADJ_CEILING          : SURF=  377 : AREA=     160.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=442 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      864.000    : VOLUME=      720.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-9  /  A i r n o d e  B-Main-Ftop-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-9
WALL  =EXT_WALL             : SURF=  379 : AREA=      48.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.061538
ROOF  =EXT_ROOF             : SURF=  380 : AREA=     160.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  381 : AREA=     160.000 : ADJACENT=B-Main-Fstack-9 : ADJ_SURF=411 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  382 : AREA=      48.000 : ADJACENT=B-Main-Ftop-10 : ADJ_SURF=359 : BACK : GEOSURF=0.061538
WALL  =EXT_WALL             : SURF=  383 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  385 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.015077
WALL  =ADJ_WALL             : SURF=  384 : AREA=      30.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=71 : BACK : GEOSURF=0.038462
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-16  /  A i r n o d e  B-Main-Ftop-16
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-16
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-16
WALL  =EXT_WALL             : SURF=  386 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  392 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.015077
WALL  =EXT_WALL             : SURF=  387 : AREA=      48.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  388 : AREA=      30.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=75 : BACK : GEOSURF=0.038462
ROOF  =EXT_ROOF             : SURF=  389 : AREA=     160.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  390 : AREA=     160.000 : ADJACENT=B-Main-Fstack-16 : ADJ_SURF=398 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  391 : AREA=      48.000 : ADJACENT=B-Main-Ftop-15 : ADJ_SURF=95 : BACK : GEOSURF=0.061538
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-16  /  A i r n o d e  B-Main-Fstack-16
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-16
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-16
FLOOR =ADJ_CEILING          : SURF=  393 : AREA=     160.000 : ADJACENT=B-Main-F0-16 : ADJ_SURF=404 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  394 : AREA=      48.000 : ADJACENT=B-Main-Fstack-15 : ADJ_SURF=50 : BACK : GEOSURF=0.061538
WALL  =EXT_WALL             : SURF=  395 : AREA=      48.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  396 : AREA=      30.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=17 : BACK : GEOSURF=0.038462
WALL  =EXT_WALL             : SURF=  397 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  399 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.015077
CEILING=ADJ_CEILING          : SURF=  398 : AREA=     160.000 : ADJACENT=B-Main-Ftop-16 : ADJ_SURF=390 : FRONT
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-16  /  A i r n o d e  B-Main-F0-16
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-16
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-16
WALL  =EXT_WALL             : SURF=  400 : AREA=      27.360 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  406 : AREA=      17.640 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.015077
WALL  =ADJ_WALL             : SURF=  401 : AREA=      72.000 : ADJACENT=B-Main-F0-15 : ADJ_SURF=8 : BACK : GEOSURF=0.061538
WALL  =ADJ_WALL             : SURF=  402 : AREA=      45.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=120 : BACK : GEOSURF=0.038462
WALL  =EXT_WALL             : SURF=  403 : AREA=      72.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.061538
CEILING=ADJ_CEILING          : SURF=  404 : AREA=     160.000 : ADJACENT=B-Main-Fstack-16 : ADJ_SURF=393 : FRONT
FLOOR =ADJ_CEILING          : SURF=  405 : AREA=     160.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=422 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      864.000    : VOLUME=      720.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-9  /  A i r n o d e  B-Main-Fstack-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-9
WALL  =ADJ_WALL             : SURF=  407 : AREA=      30.000 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=21 : BACK : GEOSURF=0.038462
WALL  =EXT_WALL             : SURF=  408 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  413 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.015077
WALL  =ADJ_WALL             : SURF=  409 : AREA=      48.000 : ADJACENT=B-Main-Fstack-10 : ADJ_SURF=370 : BACK : GEOSURF=0.061538
FLOOR =ADJ_CEILING          : SURF=  410 : AREA=     160.000 : ADJACENT=B-Main-F0-9 : ADJ_SURF=418 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  411 : AREA=     160.000 : ADJACENT=B-Main-Ftop-9 : ADJ_SURF=381 : FRONT
WALL  =EXT_WALL             : SURF=  412 : AREA=      48.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.061538
 REGIME
 CAPACITANCE=      576.000    : VOLUME=      480.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-9  /  A i r n o d e  B-Main-F0-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-9
FLOOR =ADJ_CEILING          : SURF=  414 : AREA=     160.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=433 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  415 : AREA=      45.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=105 : BACK : GEOSURF=0.038462
WALL  =ADJ_WALL             : SURF=  416 : AREA=      72.000 : ADJACENT=B-Main-F0-10 : ADJ_SURF=374 : BACK : GEOSURF=0.061538
WALL  =EXT_WALL             : SURF=  417 : AREA=      27.360 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023385
WINDOW=EXT_WINDOW1          : SURF=  420 : AREA=      17.640 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.015077
CEILING=ADJ_CEILING          : SURF=  418 : AREA=     160.000 : ADJACENT=B-Main-Fstack-9 : ADJ_SURF=410 : FRONT
WALL  =EXT_WALL             : SURF=  419 : AREA=      72.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.061538
 REGIME
 CAPACITANCE=      864.000    : VOLUME=      720.000    : REFAREA=      160.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  P-Main-Fcave-1  /  A i r n o d e  P-Main-Fcave-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE P-Main-Fcave-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE P-Main-Fcave-1
CEILING=ADJ_CEILING          : SURF=  421 : AREA=     160.000 : ADJACENT=B-Main-F0-14 : ADJ_SURF=286 : FRONT
CEILING=ADJ_CEILING          : SURF=  422 : AREA=     160.000 : ADJACENT=B-Main-F0-16 : ADJ_SURF=405 : FRONT
CEILING=ADJ_CEILING          : SURF=  423 : AREA=     160.000 : ADJACENT=B-Main-F0-11 : ADJ_SURF=355 : FRONT
CEILING=ADJ_CEILING          : SURF=  424 : AREA=     160.000 : ADJACENT=B-Main-F0-13 : ADJ_SURF=297 : FRONT
WALL  =GROUND_WALL             : SURF=  425 : AREA=     276.000 :  BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.071875
CEILING=ADJ_CEILING          : SURF=  426 : AREA=     160.000 : ADJACENT=B-Main-F0-8 : ADJ_SURF=209 : FRONT
CEILING=ADJ_CEILING          : SURF=  427 : AREA=     752.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=122 : FRONT
FLOOR =GROUND_FLOOR         : SURF=  428 : AREA=    3312.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.180392
FLOOR =GROUND_FLOOR         : SURF=  429 : AREA=   11376.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.619608
WALL  =GROUND_WALL             : SURF=  430 : AREA=     276.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.071875
CEILING=ADJ_CEILING          : SURF=  431 : AREA=     160.000 : ADJACENT=B-Main-F0-1 : ADJ_SURF=258 : FRONT
CEILING=ADJ_CEILING          : SURF=  432 : AREA=     160.000 : ADJACENT=B-Main-F0-2 : ADJ_SURF=246 : FRONT
CEILING=ADJ_CEILING          : SURF=  433 : AREA=     160.000 : ADJACENT=B-Main-F0-9 : ADJ_SURF=414 : FRONT
CEILING=ADJ_CEILING          : SURF=  434 : AREA=     160.000 : ADJACENT=B-Main-F0-7 : ADJ_SURF=174 : FRONT
CEILING=ADJ_CEILING          : SURF=  435 : AREA=     160.000 : ADJACENT=B-Main-F0-15 : ADJ_SURF=11 : FRONT
CEILING=ADJ_CEILING          : SURF=  436 : AREA=     160.000 : ADJACENT=B-Main-F0-4 : ADJ_SURF=229 : FRONT
CEILING=ADJ_CEILING          : SURF=  437 : AREA=     160.000 : ADJACENT=B-Main-F0-6 : ADJ_SURF=151 : FRONT
CEILING=ADJ_CEILING          : SURF=  438 : AREA=     160.000 : ADJACENT=B-Main-F0-12 : ADJ_SURF=332 : FRONT
CEILING=ADJ_CEILING          : SURF=  439 : AREA=     160.000 : ADJACENT=B-Main-F0-5 : ADJ_SURF=141 : FRONT
WALL  =GROUND_WALL             : SURF=  440 : AREA=     108.000 :  BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.028125
CEILING=ADJ_CEILING          : SURF=  441 : AREA=     160.000 : ADJACENT=B-Main-F0-3 : ADJ_SURF=1 : FRONT
CEILING=ADJ_CEILING          : SURF=  442 : AREA=     160.000 : ADJACENT=B-Main-F0-10 : ADJ_SURF=377 : FRONT
WALL  =GROUND_WALL             : SURF=  443 : AREA=     108.000 :  BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.028125
 REGIME
 CAPACITANCE=    25574.400    : VOLUME=    21312.000    : REFAREA=    14688.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*-----------------------------------------------------------------------------------------------------------------------
OUTPUTS
TRANSFER : TIMEBASE=1.000
AIRNODES = B-Main-F0-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-15
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Main-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-15
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Main-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-15
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Main-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-14
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-14
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-14
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-13
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-13
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-13
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-16
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-16
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-16
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = P-Main-Fcave-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  T R N S F L O W Multizone Airflow Network (Model COMIS 3.1)
*-----------------------------------------------------------------------------------------------------------------------
*  E n d
*-----------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Single Clear
Window ID   : 6501
Tilt        : 90.0
Glazings    : 1
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.870 0.870 0.868 0.865 0.857 0.837 0.789 0.674 0.417 0.000 0.791
Abs1  0.052 0.053 0.054 0.055 0.057 0.060 0.062 0.063 0.062 0.000 0.058
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Rbsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Tvis  0.896 0.895 0.895 0.892 0.885 0.866 0.818 0.701 0.437 0.000 0.818
Rfvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
Rbvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
SHGC  0.808   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.905
Layer ID#        21011        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)      4.0        0        0        0        0        0
Cond(W/m2-K     ) 250.0        0        0        0        0        0
Spectral File PLANICLEAR 4         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.54  7.16  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
0        6.71  30.84  3.30  7.26  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
783        0.00   4.00  3.59  7.12  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
783        6.71  30.84  3.32  7.25  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Air
Window ID   : 6502
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.820
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.39  7.01  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
0        6.71  30.84  3.23  7.08  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
783        0.00   4.00  3.50  6.83  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
783        6.71  30.84  3.26  7.01  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Argon
Window ID   : 6503
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.825
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.38  6.99  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
0        6.71  30.84  3.23  7.06  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
783        0.00   4.00  3.49  6.80  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
783        6.71  30.84  3.26  6.98  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Air
Window ID   : 6504
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.431   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.46  6.05  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.25  6.60  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Air
Window ID   : 6505
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.389   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.50  6.59  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.26  6.82  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Argon
Window ID   : 6506
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.433   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.44  6.12  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.24  6.35  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Argon
Window ID   : 6507
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.387   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.48  6.47  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.25  6.72  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #3 Argon
Window ID   : 6508
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.081 0.082 0.083 0.086 0.089 0.093 0.096 0.098 0.095 0.000 0.090
Abs2  0.193 0.194 0.198 0.200 0.199 0.196 0.192 0.174 0.110 0.000 0.187
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Rbsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
Rbvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
SHGC  0.342   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21011    21135        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.016        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 COOL-LITE SK         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  3.49  7.59  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.25  7.36  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #2 Argon
Window ID   : 6509
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.416 0.420 0.425 0.428 0.425 0.423 0.422 0.406 0.309 0.001 0.411
Abs2  0.007 0.007 0.007 0.007 0.007 0.008 0.007 0.007 0.005 0.000 0.007
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Rbsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
Rbvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
SHGC  0.221   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21135    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.016    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File COOL-LITE SK PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  4.01  6.24  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.38  6.66  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Triple Low-e #2#5 High Gain
Window ID   : 6510
Tilt        : 90.0
Glazings    : 3
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.483 0.488 0.475 0.459 0.440 0.405 0.331 0.209 0.077 0.000 0.375
Abs1  0.111 0.113 0.124 0.133 0.137 0.148 0.178 0.222 0.218 0.001 0.154
Abs2  0.038 0.039 0.039 0.039 0.040 0.041 0.041 0.037 0.030 0.000 0.039
Abs3  0.041 0.043 0.049 0.054 0.055 0.058 0.066 0.067 0.041 0.000 0.056
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Rbsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Tvis  0.686 0.693 0.675 0.653 0.626 0.575 0.469 0.294 0.108 0.000 0.532
Rfvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
Rbvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
SHGC  0.421   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.744
Layer ID#        21422    21011    21422        0        0        0
Tir              0.000    0.000    0.000        0        0        0
Emis F           0.840    0.840    0.039        0        0        0
Emis B           0.039    0.840    0.840        0        0        0
Thickness(mm)      4.0      4.0      4.0        0        0        0
Cond(W/m2-K     ) 250.0    250.0    250.0        0        0        0
Spectral File PLANITHERM X PLANICLEAR 4 PLANITHERM X         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.26  6.68  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
0        6.71  30.84  3.19  6.71  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
783        0.00   4.00  3.51  6.66  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
783        6.71  30.84  3.25  6.23  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
*** END OF LIBRARY ***
************************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis-daylight
************************************************************************************************************
  6501   ENE6510 Single Clear                     4                5.49  0.808  0.87  0.078  0.905
  6502   ENE6510 Double Clear Air                 4/12/4           2.9  0.699  0.765  0.138  0.82
  6503   ENE6510 Double Clear Argon               4/12/4           2.76  0.699  0.765  0.138  0.825
  6504   ENE6510 Double Low-e #3 Air              4/12/4           1.59  0.431  0.462  0.401  0.719
  6505   ENE6510 Double Low-e #2 Air              4/12/4           1.59  0.389  0.462  0.407  0.719
  6506   ENE6510 Double Low-e #3 Argon            4/12/4           1.22  0.433  0.462  0.401  0.719
  6507   ENE6510 Double Low-e #2 Argon            4/12/4           1.22  0.387  0.462  0.407  0.719
  6508   ENE6510 Double Low-e Cool #3 Argon       4/12/4           1.19  0.342  0.259  0.467  0.523
  6509   ENE6510 Double Low-e Cool #2 Argon       4/12/4           1.19  0.221  0.259  0.318  0.523
  6510   ENE6510 Triple Low-e #2#5 High Gain      4/12.7/4/12.7/4  0.93  0.421  0.483  0.327  0.744
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 36.000000000000 30.000000000000 0.000000000000
vertex 2 36.000000000000 20.000000000000 0.000000000000
vertex 3 20.000000000000 20.000000000000 0.000000000000
vertex 4 20.000000000000 30.000000000000 0.000000000000
vertex 5 20.000000000000 30.000000000000 4.500000000000
vertex 6 20.000000000000 20.000000000000 4.500000000000
vertex 7 36.000000000000 20.000000000000 4.500000000000
vertex 8 36.000000000000 30.000000000000 4.500000000000
vertex 9 36.000000000000 20.100000000000 2.800000000000
vertex 10 36.000000000000 20.100000000000 1.000000000000
vertex 11 36.000000000000 29.900000000000 1.000000000000
vertex 12 36.000000000000 29.900000000000 2.800000000000
vertex 13 0.000000000000 20.000000000000 4.500000000000
vertex 14 0.000000000000 10.000000000000 4.500000000000
vertex 15 16.000000000000 10.000000000000 4.500000000000
vertex 16 16.000000000000 20.000000000000 4.500000000000
vertex 17 16.000000000000 20.000000000000 0.000000000000
vertex 18 16.000000000000 10.000000000000 0.000000000000
vertex 19 0.000000000000 10.000000000000 0.000000000000
vertex 20 0.000000000000 20.000000000000 0.000000000000
vertex 21 0.000000000000 19.900000000000 2.800000000000
vertex 22 0.000000000000 19.900000000000 1.000000000000
vertex 23 0.000000000000 10.100000000000 1.000000000000
vertex 24 0.000000000000 10.100000000000 2.800000000000
vertex 25 16.000000000000 30.000000000000 7.500000000000
vertex 26 16.000000000000 30.000000000000 4.500000000000
vertex 27 16.000000000000 20.000000000000 7.500000000000
vertex 28 20.000000000000 10.000000000000 7.500000000000
vertex 29 20.000000000000 10.000000000000 4.500000000000
vertex 30 20.000000000000 20.000000000000 7.500000000000
vertex 31 16.000000000000 10.000000000000 7.500000000000
vertex 32 16.000000000000 0.000000000000 4.500000000000
vertex 33 16.000000000000 0.000000000000 7.500000000000
vertex 34 16.000000000000 72.000000000000 7.500000000000
vertex 35 16.000000000000 72.000000000000 4.500000000000
vertex 36 16.000000000000 62.000000000000 4.500000000000
vertex 37 16.000000000000 62.000000000000 7.500000000000
vertex 38 20.000000000000 30.000000000000 7.500000000000
vertex 39 16.000000000000 82.000000000000 7.500000000000
vertex 40 16.000000000000 82.000000000000 4.500000000000
vertex 41 16.000000000000 92.000000000000 7.500000000000
vertex 42 16.000000000000 92.000000000000 4.500000000000
vertex 43 16.000000000000 52.000000000000 4.500000000000
vertex 44 16.000000000000 52.000000000000 7.500000000000
vertex 45 36.000000000000 52.000000000000 7.500000000000
vertex 46 36.000000000000 52.000000000000 4.500000000000
vertex 47 20.000000000000 52.000000000000 4.500000000000
vertex 48 20.000000000000 52.000000000000 7.500000000000
vertex 49 0.000000000000 52.000000000000 7.500000000000
vertex 50 0.000000000000 40.000000000000 7.500000000000
vertex 51 16.000000000000 40.000000000000 7.500000000000
vertex 52 20.000000000000 0.000000000000 7.500000000000
vertex 53 20.000000000000 40.000000000000 7.500000000000
vertex 54 36.000000000000 40.000000000000 7.500000000000
vertex 55 20.000000000000 92.000000000000 7.500000000000
vertex 56 0.000000000000 40.000000000000 4.500000000000
vertex 57 16.000000000000 40.000000000000 4.500000000000
vertex 58 20.000000000000 72.000000000000 7.500000000000
vertex 59 20.000000000000 72.000000000000 4.500000000000
vertex 60 20.000000000000 82.000000000000 4.500000000000
vertex 61 20.000000000000 82.000000000000 7.500000000000
vertex 62 20.000000000000 0.000000000000 4.500000000000
vertex 63 0.000000000000 52.000000000000 4.500000000000
vertex 64 20.000000000000 92.000000000000 4.500000000000
vertex 65 36.000000000000 40.000000000000 4.500000000000
vertex 66 36.000000000000 40.100000000000 6.700000000000
vertex 67 36.000000000000 40.100000000000 5.500000000000
vertex 68 36.000000000000 51.900000000000 5.500000000000
vertex 69 36.000000000000 51.900000000000 6.700000000000
vertex 70 0.000000000000 51.900000000000 6.700000000000
vertex 71 0.000000000000 51.900000000000 5.500000000000
vertex 72 0.000000000000 40.100000000000 5.500000000000
vertex 73 0.000000000000 40.100000000000 6.700000000000
vertex 74 20.000000000000 62.000000000000 7.500000000000
vertex 75 20.000000000000 62.000000000000 4.500000000000
vertex 76 20.000000000000 40.000000000000 4.500000000000
vertex 77 36.000000000000 20.000000000000 7.500000000000
vertex 78 36.000000000000 30.000000000000 7.500000000000
vertex 79 36.000000000000 20.100000000000 6.700000000000
vertex 80 36.000000000000 20.100000000000 5.500000000000
vertex 81 36.000000000000 29.900000000000 5.500000000000
vertex 82 36.000000000000 29.900000000000 6.700000000000
vertex 83 0.000000000000 10.000000000000 7.500000000000
vertex 84 0.000000000000 20.000000000000 7.500000000000
vertex 85 0.000000000000 19.900000000000 6.700000000000
vertex 86 0.000000000000 19.900000000000 5.500000000000
vertex 87 0.000000000000 10.100000000000 5.500000000000
vertex 88 0.000000000000 10.100000000000 6.700000000000
vertex 89 36.000000000000 20.000000000000 10.500000000000
vertex 90 36.000000000000 30.000000000000 10.500000000000
vertex 91 36.000000000000 20.100000000000 9.700000000000
vertex 92 36.000000000000 20.100000000000 8.500000000000
vertex 93 36.000000000000 29.900000000000 8.500000000000
vertex 94 36.000000000000 29.900000000000 9.700000000000
vertex 95 20.000000000000 30.000000000000 10.500000000000
vertex 96 20.000000000000 20.000000000000 10.500000000000
vertex 97 16.000000000000 62.000000000000 10.500000000000
vertex 98 16.000000000000 52.000000000000 10.500000000000
vertex 99 20.000000000000 72.000000000000 10.500000000000
vertex 100 20.000000000000 82.000000000000 10.500000000000
vertex 101 16.000000000000 92.000000000000 10.500000000000
vertex 102 0.000000000000 52.000000000000 10.500000000000
vertex 103 0.000000000000 40.000000000000 10.500000000000
vertex 104 16.000000000000 40.000000000000 10.500000000000
vertex 105 16.000000000000 0.000000000000 10.500000000000
vertex 106 20.000000000000 0.000000000000 10.500000000000
vertex 107 20.000000000000 40.000000000000 10.500000000000
vertex 108 36.000000000000 40.000000000000 10.500000000000
vertex 109 36.000000000000 52.000000000000 10.500000000000
vertex 110 20.000000000000 52.000000000000 10.500000000000
vertex 111 20.000000000000 92.000000000000 10.500000000000
vertex 112 20.000000000000 10.000000000000 10.500000000000
vertex 113 16.000000000000 82.000000000000 10.500000000000
vertex 114 16.000000000000 20.000000000000 10.500000000000
vertex 115 16.000000000000 10.000000000000 10.500000000000
vertex 116 0.000000000000 51.900000000000 9.700000000000
vertex 117 0.000000000000 51.900000000000 8.500000000000
vertex 118 0.000000000000 40.100000000000 8.500000000000
vertex 119 0.000000000000 40.100000000000 9.700000000000
vertex 120 20.000000000000 62.000000000000 10.500000000000
vertex 121 36.000000000000 40.100000000000 9.700000000000
vertex 122 36.000000000000 40.100000000000 8.500000000000
vertex 123 36.000000000000 51.900000000000 8.500000000000
vertex 124 36.000000000000 51.900000000000 9.700000000000
vertex 125 16.000000000000 30.000000000000 10.500000000000
vertex 126 16.000000000000 72.000000000000 10.500000000000
vertex 127 0.000000000000 20.000000000000 10.500000000000
vertex 128 0.000000000000 10.000000000000 10.500000000000
vertex 129 0.000000000000 19.900000000000 9.700000000000
vertex 130 0.000000000000 19.900000000000 8.500000000000
vertex 131 0.000000000000 10.100000000000 8.500000000000
vertex 132 0.000000000000 10.100000000000 9.700000000000
vertex 133 20.000000000000 92.000000000000 0.000000000000
vertex 134 16.000000000000 92.000000000000 0.000000000000
vertex 135 20.000000000000 62.000000000000 0.000000000000
vertex 136 20.000000000000 72.000000000000 0.000000000000
vertex 137 20.000000000000 0.000000000000 0.000000000000
vertex 138 20.000000000000 10.000000000000 0.000000000000
vertex 139 16.000000000000 72.000000000000 0.000000000000
vertex 140 16.000000000000 62.000000000000 0.000000000000
vertex 141 16.000000000000 82.000000000000 0.000000000000
vertex 142 20.000000000000 40.000000000000 0.000000000000
vertex 143 36.000000000000 40.000000000000 0.000000000000
vertex 144 16.000000000000 40.000000000000 0.000000000000
vertex 145 16.000000000000 30.000000000000 0.000000000000
vertex 146 20.000000000000 52.000000000000 0.000000000000
vertex 147 36.000000000000 52.000000000000 0.000000000000
vertex 148 36.000000000000 40.100000000000 2.800000000000
vertex 149 36.000000000000 40.100000000000 1.000000000000
vertex 150 36.000000000000 51.900000000000 1.000000000000
vertex 151 36.000000000000 51.900000000000 2.800000000000
vertex 152 16.000000000000 52.000000000000 0.000000000000
vertex 153 20.000000000000 82.000000000000 0.000000000000
vertex 154 0.000000000000 40.000000000000 0.000000000000
vertex 155 16.000000000000 0.000000000000 0.000000000000
vertex 156 0.000000000000 52.000000000000 0.000000000000
vertex 157 0.000000000000 51.900000000000 2.800000000000
vertex 158 0.000000000000 51.900000000000 1.000000000000
vertex 159 0.000000000000 40.100000000000 1.000000000000
vertex 160 0.000000000000 40.100000000000 2.800000000000
vertex 161 36.000000000000 62.000000000000 4.500000000000
vertex 162 36.000000000000 62.000000000000 7.500000000000
vertex 163 36.000000000000 52.100000000000 6.700000000000
vertex 164 36.000000000000 52.100000000000 5.500000000000
vertex 165 36.000000000000 61.900000000000 5.500000000000
vertex 166 36.000000000000 61.900000000000 6.700000000000
vertex 167 36.000000000000 62.000000000000 10.500000000000
vertex 168 36.000000000000 52.100000000000 9.700000000000
vertex 169 36.000000000000 52.100000000000 8.500000000000
vertex 170 36.000000000000 61.900000000000 8.500000000000
vertex 171 36.000000000000 61.900000000000 9.700000000000
vertex 172 36.000000000000 62.000000000000 0.000000000000
vertex 173 36.000000000000 52.100000000000 2.800000000000
vertex 174 36.000000000000 52.100000000000 1.000000000000
vertex 175 36.000000000000 61.900000000000 1.000000000000
vertex 176 36.000000000000 61.900000000000 2.800000000000
vertex 177 36.000000000000 72.000000000000 4.500000000000
vertex 178 36.000000000000 72.000000000000 0.000000000000
vertex 179 36.000000000000 62.100000000000 2.800000000000
vertex 180 36.000000000000 62.100000000000 1.000000000000
vertex 181 36.000000000000 71.900000000000 1.000000000000
vertex 182 36.000000000000 71.900000000000 2.800000000000
vertex 183 36.000000000000 72.000000000000 10.500000000000
vertex 184 36.000000000000 72.000000000000 7.500000000000
vertex 185 36.000000000000 62.100000000000 9.700000000000
vertex 186 36.000000000000 62.100000000000 8.500000000000
vertex 187 36.000000000000 71.900000000000 8.500000000000
vertex 188 36.000000000000 71.900000000000 9.700000000000
vertex 189 36.000000000000 62.100000000000 6.700000000000
vertex 190 36.000000000000 62.100000000000 5.500000000000
vertex 191 36.000000000000 71.900000000000 5.500000000000
vertex 192 36.000000000000 71.900000000000 6.700000000000
vertex 193 36.000000000000 82.000000000000 4.500000000000
vertex 194 36.000000000000 82.000000000000 0.000000000000
vertex 195 36.000000000000 72.100000000000 2.800000000000
vertex 196 36.000000000000 72.100000000000 1.000000000000
vertex 197 36.000000000000 81.900000000000 1.000000000000
vertex 198 36.000000000000 81.900000000000 2.800000000000
vertex 199 36.000000000000 82.000000000000 7.500000000000
vertex 200 36.000000000000 72.100000000000 6.700000000000
vertex 201 36.000000000000 72.100000000000 5.500000000000
vertex 202 36.000000000000 81.900000000000 5.500000000000
vertex 203 36.000000000000 81.900000000000 6.700000000000
vertex 204 36.000000000000 82.000000000000 10.500000000000
vertex 205 36.000000000000 72.100000000000 9.700000000000
vertex 206 36.000000000000 72.100000000000 8.500000000000
vertex 207 36.000000000000 81.900000000000 8.500000000000
vertex 208 36.000000000000 81.900000000000 9.700000000000
vertex 209 36.000000000000 92.000000000000 4.500000000000
vertex 210 36.000000000000 92.000000000000 7.500000000000
vertex 211 36.000000000000 82.100000000000 6.700000000000
vertex 212 36.000000000000 82.100000000000 5.500000000000
vertex 213 36.000000000000 91.900000000000 5.500000000000
vertex 214 36.000000000000 91.900000000000 6.700000000000
vertex 215 36.000000000000 92.000000000000 10.500000000000
vertex 216 36.000000000000 82.100000000000 9.700000000000
vertex 217 36.000000000000 82.100000000000 8.500000000000
vertex 218 36.000000000000 91.900000000000 8.500000000000
vertex 219 36.000000000000 91.900000000000 9.700000000000
vertex 220 36.000000000000 92.000000000000 0.000000000000
vertex 221 36.000000000000 82.100000000000 2.800000000000
vertex 222 36.000000000000 82.100000000000 1.000000000000
vertex 223 36.000000000000 91.900000000000 1.000000000000
vertex 224 36.000000000000 91.900000000000 2.800000000000
vertex 225 36.000000000000 30.100000000000 6.700000000000
vertex 226 36.000000000000 30.100000000000 5.500000000000
vertex 227 36.000000000000 39.900000000000 5.500000000000
vertex 228 36.000000000000 39.900000000000 6.700000000000
vertex 229 36.000000000000 30.100000000000 9.700000000000
vertex 230 36.000000000000 30.100000000000 8.500000000000
vertex 231 36.000000000000 39.900000000000 8.500000000000
vertex 232 36.000000000000 39.900000000000 9.700000000000
vertex 233 36.000000000000 30.100000000000 2.800000000000
vertex 234 36.000000000000 30.100000000000 1.000000000000
vertex 235 36.000000000000 39.900000000000 1.000000000000
vertex 236 36.000000000000 39.900000000000 2.800000000000
vertex 237 36.000000000000 10.000000000000 7.500000000000
vertex 238 36.000000000000 10.000000000000 4.500000000000
vertex 239 36.000000000000 10.100000000000 6.700000000000
vertex 240 36.000000000000 10.100000000000 5.500000000000
vertex 241 36.000000000000 19.900000000000 5.500000000000
vertex 242 36.000000000000 19.900000000000 6.700000000000
vertex 243 36.000000000000 10.000000000000 10.500000000000
vertex 244 36.000000000000 10.100000000000 9.700000000000
vertex 245 36.000000000000 10.100000000000 8.500000000000
vertex 246 36.000000000000 19.900000000000 8.500000000000
vertex 247 36.000000000000 19.900000000000 9.700000000000
vertex 248 36.000000000000 10.000000000000 0.000000000000
vertex 249 36.000000000000 10.100000000000 2.800000000000
vertex 250 36.000000000000 10.100000000000 1.000000000000
vertex 251 36.000000000000 19.900000000000 1.000000000000
vertex 252 36.000000000000 19.900000000000 2.800000000000
vertex 253 36.000000000000 0.000000000000 0.000000000000
vertex 254 36.000000000000 0.000000000000 4.500000000000
vertex 255 36.000000000000 0.100000000000 2.800000000000
vertex 256 36.000000000000 0.100000000000 1.000000000000
vertex 257 36.000000000000 9.900000000000 1.000000000000
vertex 258 36.000000000000 9.900000000000 2.800000000000
vertex 259 36.000000000000 0.000000000000 7.500000000000
vertex 260 36.000000000000 0.100000000000 6.700000000000
vertex 261 36.000000000000 0.100000000000 5.500000000000
vertex 262 36.000000000000 9.900000000000 5.500000000000
vertex 263 36.000000000000 9.900000000000 6.700000000000
vertex 264 36.000000000000 0.000000000000 10.500000000000
vertex 265 36.000000000000 0.100000000000 9.700000000000
vertex 266 36.000000000000 0.100000000000 8.500000000000
vertex 267 36.000000000000 9.900000000000 8.500000000000
vertex 268 36.000000000000 9.900000000000 9.700000000000
vertex 269 0.000000000000 30.000000000000 7.500000000000
vertex 270 0.000000000000 30.000000000000 10.500000000000
vertex 271 0.000000000000 29.900000000000 9.700000000000
vertex 272 0.000000000000 29.900000000000 8.500000000000
vertex 273 0.000000000000 20.100000000000 8.500000000000
vertex 274 0.000000000000 20.100000000000 9.700000000000
vertex 275 0.000000000000 30.000000000000 4.500000000000
vertex 276 0.000000000000 30.000000000000 0.000000000000
vertex 277 0.000000000000 29.900000000000 2.800000000000
vertex 278 0.000000000000 29.900000000000 1.000000000000
vertex 279 0.000000000000 20.100000000000 1.000000000000
vertex 280 0.000000000000 20.100000000000 2.800000000000
vertex 281 0.000000000000 29.900000000000 6.700000000000
vertex 282 0.000000000000 29.900000000000 5.500000000000
vertex 283 0.000000000000 20.100000000000 5.500000000000
vertex 284 0.000000000000 20.100000000000 6.700000000000
vertex 285 0.000000000000 39.900000000000 2.800000000000
vertex 286 0.000000000000 39.900000000000 1.000000000000
vertex 287 0.000000000000 30.100000000000 1.000000000000
vertex 288 0.000000000000 30.100000000000 2.800000000000
vertex 289 0.000000000000 39.900000000000 6.700000000000
vertex 290 0.000000000000 39.900000000000 5.500000000000
vertex 291 0.000000000000 30.100000000000 5.500000000000
vertex 292 0.000000000000 30.100000000000 6.700000000000
vertex 293 0.000000000000 39.900000000000 9.700000000000
vertex 294 0.000000000000 39.900000000000 8.500000000000
vertex 295 0.000000000000 30.100000000000 8.500000000000
vertex 296 0.000000000000 30.100000000000 9.700000000000
vertex 297 0.000000000000 62.000000000000 7.500000000000
vertex 298 0.000000000000 62.000000000000 10.500000000000
vertex 299 0.000000000000 61.900000000000 9.700000000000
vertex 300 0.000000000000 61.900000000000 8.500000000000
vertex 301 0.000000000000 52.100000000000 8.500000000000
vertex 302 0.000000000000 52.100000000000 9.700000000000
vertex 303 0.000000000000 62.000000000000 4.500000000000
vertex 304 0.000000000000 61.900000000000 6.700000000000
vertex 305 0.000000000000 61.900000000000 5.500000000000
vertex 306 0.000000000000 52.100000000000 5.500000000000
vertex 307 0.000000000000 52.100000000000 6.700000000000
vertex 308 0.000000000000 62.000000000000 0.000000000000
vertex 309 0.000000000000 61.900000000000 2.800000000000
vertex 310 0.000000000000 61.900000000000 1.000000000000
vertex 311 0.000000000000 52.100000000000 1.000000000000
vertex 312 0.000000000000 52.100000000000 2.800000000000
vertex 313 0.000000000000 72.000000000000 7.500000000000
vertex 314 0.000000000000 72.000000000000 10.500000000000
vertex 315 0.000000000000 71.900000000000 9.700000000000
vertex 316 0.000000000000 71.900000000000 8.500000000000
vertex 317 0.000000000000 62.100000000000 8.500000000000
vertex 318 0.000000000000 62.100000000000 9.700000000000
vertex 319 0.000000000000 72.000000000000 4.500000000000
vertex 320 0.000000000000 71.900000000000 6.700000000000
vertex 321 0.000000000000 71.900000000000 5.500000000000
vertex 322 0.000000000000 62.100000000000 5.500000000000
vertex 323 0.000000000000 62.100000000000 6.700000000000
vertex 324 0.000000000000 72.000000000000 0.000000000000
vertex 325 0.000000000000 71.900000000000 2.800000000000
vertex 326 0.000000000000 71.900000000000 1.000000000000
vertex 327 0.000000000000 62.100000000000 1.000000000000
vertex 328 0.000000000000 62.100000000000 2.800000000000
vertex 329 0.000000000000 82.000000000000 7.500000000000
vertex 330 0.000000000000 82.000000000000 10.500000000000
vertex 331 0.000000000000 81.900000000000 9.700000000000
vertex 332 0.000000000000 81.900000000000 8.500000000000
vertex 333 0.000000000000 72.100000000000 8.500000000000
vertex 334 0.000000000000 72.100000000000 9.700000000000
vertex 335 0.000000000000 82.000000000000 4.500000000000
vertex 336 0.000000000000 81.900000000000 6.700000000000
vertex 337 0.000000000000 81.900000000000 5.500000000000
vertex 338 0.000000000000 72.100000000000 5.500000000000
vertex 339 0.000000000000 72.100000000000 6.700000000000
vertex 340 0.000000000000 82.000000000000 0.000000000000
vertex 341 0.000000000000 81.900000000000 2.800000000000
vertex 342 0.000000000000 81.900000000000 1.000000000000
vertex 343 0.000000000000 72.100000000000 1.000000000000
vertex 344 0.000000000000 72.100000000000 2.800000000000
vertex 345 0.000000000000 92.000000000000 7.500000000000
vertex 346 0.000000000000 92.000000000000 10.500000000000
vertex 347 0.000000000000 91.900000000000 9.700000000000
vertex 348 0.000000000000 91.900000000000 8.500000000000
vertex 349 0.000000000000 82.100000000000 8.500000000000
vertex 350 0.000000000000 82.100000000000 9.700000000000
vertex 351 0.000000000000 0.000000000000 7.500000000000
vertex 352 0.000000000000 0.000000000000 10.500000000000
vertex 353 0.000000000000 9.900000000000 9.700000000000
vertex 354 0.000000000000 9.900000000000 8.500000000000
vertex 355 0.000000000000 0.100000000000 8.500000000000
vertex 356 0.000000000000 0.100000000000 9.700000000000
vertex 357 0.000000000000 0.000000000000 4.500000000000
vertex 358 0.000000000000 9.900000000000 6.700000000000
vertex 359 0.000000000000 9.900000000000 5.500000000000
vertex 360 0.000000000000 0.100000000000 5.500000000000
vertex 361 0.000000000000 0.100000000000 6.700000000000
vertex 362 0.000000000000 0.000000000000 0.000000000000
vertex 363 0.000000000000 9.900000000000 2.800000000000
vertex 364 0.000000000000 9.900000000000 1.000000000000
vertex 365 0.000000000000 0.100000000000 1.000000000000
vertex 366 0.000000000000 0.100000000000 2.800000000000
vertex 367 0.000000000000 92.000000000000 4.500000000000
vertex 368 0.000000000000 91.900000000000 6.700000000000
vertex 369 0.000000000000 91.900000000000 5.500000000000
vertex 370 0.000000000000 82.100000000000 5.500000000000
vertex 371 0.000000000000 82.100000000000 6.700000000000
vertex 372 0.000000000000 92.000000000000 0.000000000000
vertex 373 0.000000000000 91.900000000000 2.800000000000
vertex 374 0.000000000000 91.900000000000 1.000000000000
vertex 375 0.000000000000 82.100000000000 1.000000000000
vertex 376 0.000000000000 82.100000000000 2.800000000000
vertex 377 0.000000000000 92.000000000000 -3.000000000000
vertex 378 0.000000000000 0.000000000000 -3.000000000000
vertex 379 36.000000000000 92.000000000000 -3.000000000000
vertex 380 36.000000000000 0.000000000000 -3.000000000000
vertex 381 36.000000000000 92.000000000000 -3.000000000000
vertex 382 0.000000000000 92.000000000000 -3.000000000000

zone B-Main-F0-3
floor 1 1 2 3 4
ceiling 2 5 6 7 8
wall 3 8 1 4 5
wall 4 6 3 2 7
wall 5 7 2 1 8
window 7 9 10 11 12
wall 6 5 4 3 6

zone B-Main-F0-15
wall 8 14 19 18 15
wall 9 13 20 19 14
window 14 21 22 23 24
ceiling 10 13 14 15 16
floor 11 17 18 19 20
wall 12 16 17 20 13
wall 13 15 18 17 16

zone BC-Main-Fstack-1
wall 15 25 26 16 27
wall 16 28 29 6 30
wall 17 31 15 32 33
wall 18 34 35 36 37
wall 19 30 6 5 38
wall 20 39 40 35 34
wall 21 41 42 40 39
wall 22 37 36 43 44
wall 23 45 46 47 48
ceiling 24 41 44 49 50 51 33 52 53 54 45 48 55
wall 25 50 56 57 51
wall 26 58 59 60 61
wall 27 33 32 62 52
wall 28 51 57 26 25
wall 29 44 43 63 49
wall 30 55 64 42 41
wall 31 54 65 46 45
window 41 66 67 68 69
wall 32 52 62 29 28
wall 33 49 63 56 50
window 42 70 71 72 73
wall 34 74 75 59 58
floor 35 64 47 46 65 76 62 32 57 56 63 43 42
wall 36 53 76 65 54
wall 37 27 16 15 31
wall 38 61 60 64 55
wall 39 48 47 75 74
wall 40 38 5 76 53

zone B-Main-Fstack-3
wall 43 77 7 8 78
window 49 79 80 81 82
floor 44 8 7 6 5
wall 45 30 6 7 77
ceiling 46 38 30 77 78
wall 47 78 8 5 38
wall 48 38 5 6 30

zone B-Main-Fstack-15
wall 50 83 14 15 31
ceiling 51 84 83 31 27
wall 52 31 15 16 27
wall 53 27 16 13 84
wall 54 84 13 14 83
window 56 85 86 87 88
floor 55 16 15 14 13

zone B-Main-Ftop-3
wall 57 89 77 78 90
window 63 91 92 93 94
wall 58 95 38 30 96
floor 59 78 77 30 38
wall 60 96 30 77 89
wall 61 90 78 38 95
roof 62 95 96 89 90

zone BC-Main-Ftop-1
wall 64 97 37 44 98
wall 65 99 58 61 100
roof 66 101 98 102 103 104 105 106 107 108 109 110 111
wall 67 105 33 52 106
wall 68 106 52 28 112
wall 69 107 53 54 108
wall 70 109 45 48 110
wall 71 101 41 39 113
wall 72 114 27 31 115
floor 73 55 48 45 54 53 52 33 51 50 49 44 41
wall 74 96 30 38 95
wall 75 115 31 33 105
wall 76 112 28 30 96
wall 77 102 49 50 103
window 90 116 117 118 119
wall 78 98 44 49 102
wall 79 120 74 58 99
wall 80 108 54 45 109
window 91 121 122 123 124
wall 81 104 51 25 125
wall 82 113 39 34 126
wall 83 103 50 51 104
wall 84 111 55 41 101
wall 85 126 34 37 97
wall 86 110 48 74 120
wall 87 125 25 27 114
wall 88 95 38 53 107
wall 89 100 61 55 111

zone B-Main-Ftop-15
floor 92 27 31 83 84
roof 93 127 128 115 114
wall 94 127 84 83 128
window 98 129 130 131 132
wall 95 128 83 31 115
wall 96 115 31 27 114
wall 97 114 27 84 127

zone BC-Main-F0-1
wall 99 46 147 146 47
wall 100 64 133 134 42
wall 101 75 135 136 59
wall 102 6 3 4 5
wall 103 62 137 138 29
wall 104 35 139 140 36
wall 105 42 134 141 40
wall 106 76 142 143 65
wall 107 16 17 18 15
wall 108 57 144 145 26
wall 109 47 146 135 75
wall 110 65 143 147 46
window 125 148 149 150 151
wall 111 40 141 139 35
wall 112 36 140 152 43
wall 113 5 4 142 76
wall 114 60 153 133 64
ceiling 115 42 43 63 56 57 32 62 76 65 46 47 64
wall 116 59 136 153 60
wall 117 56 154 144 57
wall 118 32 155 137 62
wall 119 26 145 17 16
wall 120 15 18 155 32
wall 121 43 152 156 63
floor 122 133 146 147 143 142 137 155 144 154 156 152 134
wall 123 29 138 3 6
wall 124 63 156 154 56
window 126 157 158 159 160

zone B-Main-Fstack-5
wall 127 45 46 161 162
window 133 163 164 165 166
wall 128 74 75 47 48
ceiling 129 74 48 45 162
wall 130 48 47 46 45
wall 131 162 161 75 74
floor 132 161 46 47 75

zone B-Main-Ftop-5
wall 134 110 48 45 109
wall 135 167 162 74 120
roof 136 120 110 109 167
wall 137 120 74 48 110
wall 138 109 45 162 167
window 140 168 169 170 171
floor 139 162 45 48 74

zone B-Main-F0-5
floor 141 172 147 146 135
wall 142 75 135 146 47
wall 143 47 146 147 46
ceiling 144 75 47 46 161
wall 145 161 172 135 75
wall 146 46 147 172 161
window 147 173 174 175 176

zone B-Main-F0-6
ceiling 148 59 75 161 177
wall 149 161 172 178 177
window 154 179 180 181 182
wall 150 59 136 135 75
floor 151 178 172 135 136
wall 152 177 178 136 59
wall 153 75 135 172 161

zone B-Main-Ftop-6
roof 155 99 120 167 183
floor 156 184 162 74 58
wall 157 120 74 162 167
wall 158 167 162 184 183
window 161 185 186 187 188
wall 159 99 58 74 120
wall 160 183 184 58 99

zone B-Main-Fstack-6
ceiling 162 58 74 162 184
wall 163 58 59 75 74
wall 164 74 75 161 162
wall 165 184 177 59 58
floor 166 177 161 75 59
wall 167 162 161 177 184
window 168 189 190 191 192

zone B-Main-F0-7
wall 169 60 153 136 59
wall 170 59 136 178 177
wall 171 193 194 153 60
ceiling 172 60 59 177 193
wall 173 177 178 194 193
window 175 195 196 197 198
floor 174 194 178 136 153

zone B-Main-Fstack-7
wall 176 58 59 177 184
wall 177 61 60 59 58
wall 178 184 177 193 199
window 182 200 201 202 203
wall 179 199 193 60 61
floor 180 193 177 59 60
ceiling 181 61 58 184 199

zone B-Main-Ftop-7
wall 183 204 199 61 100
wall 184 183 184 199 204
window 189 205 206 207 208
roof 185 100 99 183 204
floor 186 199 184 58 61
wall 187 99 58 184 183
wall 188 100 61 58 99

zone B-Main-Fstack-8
wall 190 61 60 193 199
wall 191 199 193 209 210
window 196 211 212 213 214
wall 192 210 209 64 55
floor 193 209 193 60 64
ceiling 194 55 61 199 210
wall 195 55 64 60 61

zone B-Main-Ftop-8
floor 197 210 199 61 55
roof 198 111 100 204 215
wall 199 100 61 199 204
wall 200 204 199 210 215
window 203 216 217 218 219
wall 201 215 210 55 111
wall 202 111 55 61 100

zone B-Main-F0-8
wall 204 193 194 220 209
window 210 221 222 223 224
wall 205 60 153 194 193
ceiling 206 64 60 193 209
wall 207 209 220 133 64
wall 208 64 133 153 60
floor 209 220 194 153 133

zone B-Main-Fstack-4
wall 211 54 65 76 53
wall 212 53 76 5 38
wall 213 78 8 65 54
window 217 225 226 227 228
floor 214 65 8 5 76
wall 215 38 5 8 78
ceiling 216 53 38 78 54

zone B-Main-Ftop-4
wall 218 95 38 78 90
wall 219 108 54 53 107
wall 220 107 53 38 95
floor 221 54 78 38 53
roof 222 107 95 90 108
wall 223 90 78 54 108
window 224 229 230 231 232

zone B-Main-F0-4
ceiling 225 76 5 8 65
wall 226 8 1 143 65
window 231 233 234 235 236
wall 227 65 143 142 76
wall 228 5 4 1 8
floor 229 143 1 4 142
wall 230 76 142 4 5

zone B-Main-Fstack-2
wall 232 30 6 29 28
wall 233 237 238 7 77
window 238 239 240 241 242
wall 234 77 7 6 30
wall 235 28 29 238 237
floor 236 7 238 29 6
ceiling 237 30 28 237 77

zone B-Main-Ftop-2
wall 239 112 28 237 243
wall 240 96 30 28 112
wall 241 89 77 30 96
roof 242 96 112 243 89
floor 243 77 237 28 30
wall 244 243 237 77 89
window 245 244 245 246 247

zone B-Main-F0-2
floor 246 2 248 138 3
wall 247 6 3 138 29
wall 248 238 248 2 7
window 252 249 250 251 252
wall 249 7 2 3 6
ceiling 250 6 29 238 7
wall 251 29 138 248 238

zone B-Main-F0-1
wall 253 62 137 253 254
wall 254 238 248 138 29
wall 255 254 253 248 238
window 259 255 256 257 258
wall 256 29 138 137 62
ceiling 257 29 62 254 238
floor 258 248 253 137 138

zone B-Main-Fstack-1
wall 260 52 62 254 259
wall 261 28 29 62 52
wall 262 237 238 29 28
wall 263 259 254 238 237
window 266 260 261 262 263
floor 264 238 254 62 29
ceiling 265 28 52 259 237

zone B-Main-Ftop-1
roof 267 112 106 264 243
floor 268 237 259 52 28
wall 269 106 52 259 264
wall 270 264 259 237 243
window 273 265 266 267 268
wall 271 243 237 28 112
wall 272 112 28 52 106

zone B-Main-Ftop-14
floor 274 25 27 84 269
wall 275 114 27 25 125
wall 276 125 25 269 270
wall 277 127 84 27 114
wall 278 270 269 84 127
window 280 271 272 273 274
roof 279 270 127 114 125

zone B-Main-F0-14
wall 281 275 276 20 13
window 287 277 278 279 280
wall 282 16 17 145 26
ceiling 283 275 13 16 26
wall 284 13 20 17 16
wall 285 26 145 276 275
floor 286 145 17 20 276

zone B-Main-Fstack-14
wall 288 84 13 16 27
ceiling 289 269 84 27 25
wall 290 269 275 13 84
window 294 281 282 283 284
floor 291 26 16 13 275
wall 292 25 26 275 269
wall 293 27 16 26 25

zone B-Main-F0-13
wall 295 57 144 154 56
ceiling 296 56 275 26 57
floor 297 144 145 276 154
wall 298 56 154 276 275
window 301 285 286 287 288
wall 299 275 276 145 26
wall 300 26 145 144 57

zone B-Main-Fstack-13
wall 302 51 57 56 50
ceiling 303 50 269 25 51
wall 304 269 275 26 25
floor 305 57 26 275 56
wall 306 50 56 275 269
window 308 289 290 291 292
wall 307 25 26 57 51

zone B-Main-Ftop-13
wall 309 125 25 51 104
roof 310 103 270 125 104
floor 311 51 25 269 50
wall 312 104 51 50 103
wall 313 103 50 269 270
window 315 293 294 295 296
wall 314 270 269 25 125

zone B-Main-Ftop-12
floor 316 37 44 49 297
roof 317 298 102 98 97
wall 318 98 44 37 97
wall 319 298 297 49 102
window 322 299 300 301 302
wall 320 102 49 44 98
wall 321 97 37 297 298

zone B-Main-Fstack-12
floor 323 36 43 63 303
wall 324 44 43 36 37
ceiling 325 297 49 44 37
wall 326 37 36 303 297
wall 327 49 63 43 44
wall 328 297 303 63 49
window 329 304 305 306 307

zone B-Main-F0-12
wall 330 43 152 140 36
ceiling 331 303 63 43 36
floor 332 140 152 156 308
wall 333 63 156 152 43
wall 334 303 308 156 63
window 336 309 310 311 312
wall 335 36 140 308 303

zone B-Main-Ftop-11
wall 337 126 34 313 314
wall 338 314 313 297 298
window 343 315 316 317 318
wall 339 298 297 37 97
wall 340 97 37 34 126
floor 341 34 37 297 313
roof 342 314 298 97 126

zone B-Main-Fstack-11
floor 344 35 36 303 319
ceiling 345 313 297 37 34
wall 346 297 303 36 37
wall 347 34 35 319 313
wall 348 37 36 35 34
wall 349 313 319 303 297
window 350 320 321 322 323

zone B-Main-F0-11
wall 351 35 139 324 319
ceiling 352 319 303 36 35
wall 353 36 140 139 35
wall 354 303 308 140 36
floor 355 139 140 308 324
wall 356 319 324 308 303
window 357 325 326 327 328

zone B-Main-Ftop-10
wall 358 314 313 34 126
wall 359 113 39 329 330
roof 360 330 314 126 113
floor 361 39 34 313 329
wall 362 126 34 39 113
wall 363 330 329 313 314
window 364 331 332 333 334

zone B-Main-Fstack-10
floor 365 40 35 319 335
wall 366 313 319 35 34
wall 367 329 335 319 313
window 371 336 337 338 339
ceiling 368 329 313 34 39
wall 369 34 35 40 39
wall 370 39 40 335 329

zone B-Main-F0-10
ceiling 372 335 319 35 40
wall 373 319 324 139 35
wall 374 40 141 340 335
wall 375 35 139 141 40
wall 376 335 340 324 319
window 378 341 342 343 344
floor 377 141 139 324 340

zone B-Main-Ftop-9
wall 379 101 41 345 346
roof 380 346 330 113 101
floor 381 41 39 329 345
wall 382 330 329 39 113
wall 383 346 345 329 330
window 385 347 348 349 350
wall 384 113 39 41 101

zone B-Main-Ftop-16
wall 386 128 83 351 352
window 392 353 354 355 356
wall 387 352 351 33 105
wall 388 105 33 31 115
roof 389 128 352 105 115
floor 390 31 33 351 83
wall 391 115 31 83 128

zone B-Main-Fstack-16
floor 393 15 32 357 14
wall 394 31 15 14 83
wall 395 351 357 32 33
wall 396 33 32 15 31
wall 397 83 14 357 351
window 399 358 359 360 361
ceiling 398 83 351 33 31

zone B-Main-F0-16
wall 400 14 19 362 357
window 406 363 364 365 366
wall 401 15 18 19 14
wall 402 32 155 18 15
wall 403 357 362 155 32
ceiling 404 14 357 32 15
floor 405 18 155 362 19

zone B-Main-Fstack-9
wall 407 39 40 42 41
wall 408 345 367 335 329
window 413 368 369 370 371
wall 409 329 335 40 39
floor 410 42 40 335 367
ceiling 411 345 329 39 41
wall 412 41 42 367 345

zone B-Main-F0-9
floor 414 134 141 340 372
wall 415 40 141 134 42
wall 416 335 340 141 40
wall 417 367 372 340 335
window 420 373 374 375 376
ceiling 418 367 335 40 42
wall 419 42 134 372 367

zone P-Main-Fcave-1
ceiling 421 276 20 17 145
ceiling 422 19 362 155 18
ceiling 423 324 308 140 139
ceiling 424 154 276 145 144
wall 425 372 377 378 362
ceiling 426 133 153 194 220
ceiling 427 134 152 156 154 144 155 137 142 143 147 146 133
floor 428 379 380 378 377
floor 429 381 380 378 382
wall 430 253 380 379 220
ceiling 431 138 137 253 248
ceiling 432 3 138 248 2
ceiling 433 372 340 141 134
ceiling 434 153 136 178 194
ceiling 435 20 19 18 17
ceiling 436 142 4 1 143
ceiling 437 136 135 172 178
ceiling 438 308 156 152 140
ceiling 439 135 146 147 172
wall 440 362 378 380 253
ceiling 441 4 3 2 1
ceiling 442 340 324 139 141
wall 443 220 379 377 372

_EXTENSION_BuildingGeometry_END_

_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_

_EXTENSION_ExternalShadingGeometry_START_


_EXTENSION_ExternalShadingGeometry_END_

_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_

_EXTENSION_DaylightSensorPoints_START_
_EXTENSION_DaylightSensorPoints_END_

_EXTENSION_AdditionalDaylightGeometry_START_
_EXTENSION_AdditionalDaylightGeometry_END_

_EXTENSION_VAMPARAMS_START_
_EXTENSION_VAMPARAMS_END_

