************************************************************************************************************************
*  TRNBuild   2.0.198
************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING: C:\users\gmlow\Documents\3_POLYMTL\1_Maitrise\0_Workplace\03_Methodologie\03.2_BuildingModelsWorkflow\ModelDetailed\8A.b18
*   GET BY WORKING WITH TRNBuild 2.0 for Windows
************************************************************************************************************************
*
*-----------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*-----------------------------------------------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.85 
*
*-----------------------------------------------------------------------------------------------------------------------
*  P r o j e c t
*-----------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*-----------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*-----------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- convective heat transfer coefficient calculation ---------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*--- radiance parameters -------------------
 SCENE_ROTATION_ANGLE=0 : GROUND_IDS= : GROUND_REFLECTANCE=0.2 : SHADER_REFLECTANCE=0
 CALC_MODE=RAD : LATITUDE=48 : LONGITUDE=-9.2 : TIME_ZONE=-15 : SITE_ELEVATION=200
 AB=5 : AD=1000 : AS=20 : AR=300 : AA=0.1
 LR=6 : ST=0.15 : SJ=1 : LW=0.004 : DJ=0 : DS=0.2 : DR=2 : DP=512
*--- comfort parameters -------------------
 DIAM-SENSOR=0.07 : EPS-SENSOR=0.82 : REFL-SENSOR=0.47 : ELV_AIRSPEED1=0.3 : ELV_AIRSPEED2=0.7 : ELV_AIRSPEED3=1.2
*--- other -------------------
 FSCAL_TREGENZA=MEDIUM : SHM_MODE=0 : SURFGRID=0.2
*--- daylight  -------------------
 UDIMIN=100 : UDIMAX=2000 : DAMIN=300
*
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  L a y e r s
*-----------------------------------------------------------------------------------------------------------------------
LAYER STUCCO
 CONDUCTIVITY=  0.2 : CAPACITY=      0.84 : DENSITY=     1856 : PERT=      0 : PENRT=      0
LAYER GIPS
 CONDUCTIVITY=  0.576 : CAPACITY=      1.09 : DENSITY=    800 : PERT=      0 : PENRT=      0
LAYER F13ROOF
 CONDUCTIVITY=  0.576 : CAPACITY=      1.46 : DENSITY=    1120 : PERT=      0 : PENRT=      0
LAYER F08ROOF
 CONDUCTIVITY=  163 : CAPACITY=      0.5 : DENSITY=    7824 : PERT=      0 : PENRT=      0
LAYER CONCRETE
 CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900 : PERT=      0 : PENRT=      0
LAYER SLAB
 CONDUCTIVITY=  8.316 : CAPACITY=      0.832 : DENSITY=    2322 : PERT=      0 : PENRT=      0
LAYER INS_ROOF
 RESISTANCE=      1.968 : PERT=      0 : PENRT=      0
LAYER INS_EXT_WALL
 RESISTANCE=      0.977 : PERT=      0 : PENRT=      0
LAYER INS_FLOOR
 RESISTANCE=      1.652 : PERT=      0 : PENRT=      0
LAYER CARPET
 RESISTANCE=      0.06 : PERT=      0 : PENRT=      0
*-----------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*-----------------------------------------------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE 
INPUTS_DESCRIPTION
 TGROUND : �C : Ground Temperature (boundary temperature used for floors adjacent to the ground)
 TBOUNDARY : �C : Boundary Temperature (boundary temperature used for boundary floors, walls, ceilings)
 SHADE_CLOSE : kJ/hr.m^2 : threshold of total radiation on facade where shading device is activated
 SHADE_OPEN : kJ/hr.m^2 : threshold of total radiation on facade where shading device is deactivated
 MAX_ISHADE : any : max shading factor of internal shading
 MAX_ESHADE : any : max shading factor of external shading
*--------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------

*--------------------------------------------------------------------------------
*  C O N S T R U C T I O N (Wall, Floor, Ceiling,..)
*--------------------------------------------------------------------------------
CONSTRUCTION EXT_WALL
 LAYERS   = GIPS INS_EXT_WALL GIPS STUCCO  
 THICKNESS= 0.016 0 0.016 0.025  
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
 CONSTRUCTION ADJ_WALL
 LAYERS   = GIPS  GIPS  
 THICKNESS= 0.016  0.016 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION EXT_ROOF
 LAYERS   = F13ROOF  INS_ROOF   F08ROOF   
 THICKNESS= 0.0095 0  0.0008  
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION GROUND_FLOOR
 LAYERS   = CONCRETE   
 THICKNESS= 0.2  
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION GROUND_WALL
 LAYERS   = CONCRETE  
 THICKNESS= 0.2 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001

CONSTRUCTION ADJ_CEILING
 LAYERS   = CARPET SLAB INS_FLOOR  
 THICKNESS= 0 0.2 0
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11

*--------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------
 WINDOW EXT_WINDOW1
 WINID=6505 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=2.52 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
*-----------------------------------------------------------------------------------------------------------------------
*  G a i n s
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  D a y l i g h t   C o n t r o l 
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*-----------------------------------------------------------------------------------------------------------------------
ZONES BC-Main-F0-1 BC-Main-F1-1 B-Main-F1-6 B-Main-F0-6 B-Main-F0-3 B-Main-F1-3 B-Main-F2-6 BC-Main-F2-1 B-Main-F2-3 BC-Main-Ftop-1 B-Main-Ftop-3 B-Main-Ftop-6 B-Hall-F0-1 B-Side-F2-2 B-Side-F1-3 B-Side-F0-3 B-Side-F2-3 B-Side-F0-8 B-Side-F1-6 BC-Side-F0-1 BC-Side-F1-1 BC-Side-F2-1 BC-Side-Ftop-1 B-Side-F0-6 B-Side-F0-4 B-Side-F0-2 B-Side-F1-2 B-Side-F1-4 B-Side-F2-4 B-Side-Ftop-2 B-Side-F0-1 B-Side-F1-1 B-Side-F0-5 B-Side-F1-5 B-Side-Ftop-1 B-Side-F2-1 B-Side-F0-7 B-Main-F0-2 B-Main-F1-2 B-Main-F2-2 B-Main-Ftop-2 B-Main-F2-1 B-Main-F1-1 B-Main-Ftop-1 B-Main-F1-4 B-Main-F2-4 B-Main-Ftop-4 B-Main-F0-4 B-Main-F1-7 B-Main-F2-7 B-Main-F0-7 B-Main-Ftop-7 B-Main-F0-8 B-Main-Ftop-8 B-Main-F2-8 B-Main-F1-8 B-Main-F0-5 B-Main-Ftop-5 B-Main-F2-5 B-Main-F1-5 B-Main-F0-1 P-Main-Fcave-1 
*-----------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*-----------------------------------------------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_30_90 W_110_90 W_90_90 N_180_90 E_270_90 E_290_90
INTERNAL_CALCULATION H_0_0 S_30_90 W_110_90 W_90_90 N_180_90 E_270_90 E_290_90
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Main-F0-1  /  A i r n o d e  BC-Main-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Main-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Main-F0-1
WALL  =ADJ_WALL             : SURF=    1 : AREA=      45.000 : ADJACENT=B-Main-F0-2 : ADJ_SURF=327 : FRONT : GEOSURF=0.023810
CEILING=ADJ_CEILING          : SURF=    2 : AREA=      80.000 : ADJACENT=BC-Main-F1-1 : ADJ_SURF=13 : FRONT
WALL  =ADJ_WALL             : SURF=    3 : AREA=      45.000 : ADJACENT=B-Main-F0-3 : ADJ_SURF=40 : FRONT : GEOSURF=0.023810
FLOOR =ADJ_CEILING          : SURF=    4 : AREA=      80.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=503 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=    5 : AREA=      45.000 : ADJACENT=B-Main-F0-8 : ADJ_SURF=435 : FRONT : GEOSURF=0.023810
WALL  =ADJ_WALL             : SURF=    6 : AREA=      45.000 : ADJACENT=B-Main-F0-1 : ADJ_SURF=497 : FRONT : GEOSURF=0.023810
WALL  =ADJ_WALL             : SURF=    7 : AREA=      45.000 : ADJACENT=B-Main-F0-7 : ADJ_SURF=425 : FRONT : GEOSURF=0.023806
WALL  =ADJ_WALL             : SURF=    8 : AREA=       9.000 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=113 : FRONT : GEOSURF=0.004762
WALL  =ADJ_WALL             : SURF=    9 : AREA=      45.000 : ADJACENT=B-Main-F0-6 : ADJ_SURF=33 : FRONT : GEOSURF=0.023810
WALL  =ADJ_WALL             : SURF=   10 : AREA=      45.000 : ADJACENT=B-Main-F0-4 : ADJ_SURF=401 : FRONT : GEOSURF=0.023810
WALL  =EXT_WALL             : SURF=   11 : AREA=       9.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004762
WALL  =ADJ_WALL             : SURF=   12 : AREA=      45.000 : ADJACENT=B-Main-F0-5 : ADJ_SURF=467 : FRONT : GEOSURF=0.023810
 REGIME
 CAPACITANCE=      432.000    : VOLUME=      360.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Main-F1-1  /  A i r n o d e  BC-Main-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Main-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Main-F1-1
FLOOR =ADJ_CEILING          : SURF=   13 : AREA=      80.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=2 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   14 : AREA=      30.000 : ADJACENT=B-Main-F1-4 : ADJ_SURF=378 : FRONT : GEOSURF=0.023810
WALL  =ADJ_WALL             : SURF=   15 : AREA=      30.000 : ADJACENT=B-Main-F1-2 : ADJ_SURF=336 : FRONT : GEOSURF=0.023806
WALL  =ADJ_WALL             : SURF=   16 : AREA=       6.000 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=126 : FRONT : GEOSURF=0.004762
WALL  =ADJ_WALL             : SURF=   17 : AREA=      30.000 : ADJACENT=B-Main-F1-1 : ADJ_SURF=362 : FRONT : GEOSURF=0.023810
WALL  =ADJ_WALL             : SURF=   18 : AREA=      30.000 : ADJACENT=B-Main-F1-3 : ADJ_SURF=48 : FRONT : GEOSURF=0.023810
WALL  =ADJ_WALL             : SURF=   19 : AREA=      30.000 : ADJACENT=B-Main-F1-5 : ADJ_SURF=489 : FRONT : GEOSURF=0.023810
CEILING=ADJ_CEILING          : SURF=   20 : AREA=      80.000 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=60 : FRONT
WALL  =ADJ_WALL             : SURF=   21 : AREA=      30.000 : ADJACENT=B-Main-F1-8 : ADJ_SURF=457 : FRONT : GEOSURF=0.023810
WALL  =ADJ_WALL             : SURF=   22 : AREA=      30.000 : ADJACENT=B-Main-F1-7 : ADJ_SURF=409 : FRONT : GEOSURF=0.023810
WALL  =EXT_WALL             : SURF=   23 : AREA=       6.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004762
WALL  =ADJ_WALL             : SURF=   24 : AREA=      30.000 : ADJACENT=B-Main-F1-6 : ADJ_SURF=26 : FRONT : GEOSURF=0.023810
 REGIME
 CAPACITANCE=      288.000    : VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F1-6  /  A i r n o d e  B-Main-F1-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F1-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F1-6
FLOOR =ADJ_CEILING          : SURF=   25 : AREA=     130.000 : ADJACENT=B-Main-F0-6 : ADJ_SURF=35 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   26 : AREA=      30.000 : ADJACENT=BC-Main-F1-1 : ADJ_SURF=24 : BACK : GEOSURF=0.043478
WALL  =ADJ_WALL             : SURF=   27 : AREA=      39.000 : ADJACENT=B-Main-F1-5 : ADJ_SURF=491 : FRONT : GEOSURF=0.056522
WALL  =ADJ_WALL             : SURF=   28 : AREA=      39.000 : ADJACENT=B-Main-F1-7 : ADJ_SURF=412 : FRONT : GEOSURF=0.056522
WALL  =EXT_WALL             : SURF=   29 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=   31 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.017043
CEILING=ADJ_CEILING          : SURF=   30 : AREA=     130.000 : ADJACENT=B-Main-F2-6 : ADJ_SURF=56 : FRONT
 REGIME
 CAPACITANCE=      468.000    : VOLUME=      390.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-6  /  A i r n o d e  B-Main-F0-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-6
WALL  =ADJ_WALL             : SURF=   32 : AREA=      58.500 : ADJACENT=B-Main-F0-7 : ADJ_SURF=421 : FRONT : GEOSURF=0.056522
WALL  =ADJ_WALL             : SURF=   33 : AREA=      45.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=9 : BACK : GEOSURF=0.043478
WALL  =ADJ_WALL             : SURF=   34 : AREA=      58.500 : ADJACENT=B-Main-F0-5 : ADJ_SURF=465 : FRONT : GEOSURF=0.056522
CEILING=ADJ_CEILING          : SURF=   35 : AREA=     130.000 : ADJACENT=B-Main-F1-6 : ADJ_SURF=25 : FRONT
FLOOR =ADJ_CEILING          : SURF=   36 : AREA=     130.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=525 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   37 : AREA=      27.360 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=   38 : AREA=      17.640 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.017043
 REGIME
 CAPACITANCE=      702.000    : VOLUME=      585.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-3  /  A i r n o d e  B-Main-F0-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-3
WALL  =ADJ_WALL             : SURF=   39 : AREA=      58.500 : ADJACENT=B-Main-F0-2 : ADJ_SURF=326 : FRONT : GEOSURF=0.056522
WALL  =ADJ_WALL             : SURF=   40 : AREA=      45.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=3 : BACK : GEOSURF=0.043478
WALL  =EXT_WALL             : SURF=   41 : AREA=      27.360 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=   45 : AREA=      17.640 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.017043
WALL  =ADJ_WALL             : SURF=   42 : AREA=      58.500 : ADJACENT=B-Main-F0-4 : ADJ_SURF=403 : FRONT : GEOSURF=0.056522
FLOOR =ADJ_CEILING          : SURF=   43 : AREA=     130.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=507 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=   44 : AREA=     130.000 : ADJACENT=B-Main-F1-3 : ADJ_SURF=51 : FRONT
 REGIME
 CAPACITANCE=      702.000    : VOLUME=      585.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F1-3  /  A i r n o d e  B-Main-F1-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F1-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F1-3
WALL  =EXT_WALL             : SURF=   46 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=   52 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.017043
WALL  =ADJ_WALL             : SURF=   47 : AREA=      39.000 : ADJACENT=B-Main-F1-2 : ADJ_SURF=333 : FRONT : GEOSURF=0.056522
WALL  =ADJ_WALL             : SURF=   48 : AREA=      30.000 : ADJACENT=BC-Main-F1-1 : ADJ_SURF=18 : BACK : GEOSURF=0.043478
CEILING=ADJ_CEILING          : SURF=   49 : AREA=     130.000 : ADJACENT=B-Main-F2-3 : ADJ_SURF=72 : FRONT
WALL  =ADJ_WALL             : SURF=   50 : AREA=      39.000 : ADJACENT=B-Main-F1-4 : ADJ_SURF=375 : FRONT : GEOSURF=0.056522
FLOOR =ADJ_CEILING          : SURF=   51 : AREA=     130.000 : ADJACENT=B-Main-F0-3 : ADJ_SURF=44 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      468.000    : VOLUME=      390.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F2-6  /  A i r n o d e  B-Main-F2-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F2-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F2-6
WALL  =ADJ_WALL             : SURF=   53 : AREA=      30.000 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=71 : FRONT : GEOSURF=0.043478
WALL  =ADJ_WALL             : SURF=   54 : AREA=      39.000 : ADJACENT=B-Main-F2-7 : ADJ_SURF=417 : FRONT : GEOSURF=0.056522
WALL  =EXT_WALL             : SURF=   55 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=   59 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.017043
FLOOR =ADJ_CEILING          : SURF=   56 : AREA=     130.000 : ADJACENT=B-Main-F1-6 : ADJ_SURF=30 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=   57 : AREA=     130.000 : ADJACENT=B-Main-Ftop-6 : ADJ_SURF=99 : FRONT
WALL  =ADJ_WALL             : SURF=   58 : AREA=      39.000 : ADJACENT=B-Main-F2-5 : ADJ_SURF=483 : FRONT : GEOSURF=0.056522
 REGIME
 CAPACITANCE=      468.000    : VOLUME=      390.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Main-F2-1  /  A i r n o d e  BC-Main-F2-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Main-F2-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Main-F2-1
FLOOR =ADJ_CEILING          : SURF=   60 : AREA=      80.000 : ADJACENT=BC-Main-F1-1 : ADJ_SURF=20 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=   61 : AREA=      80.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=82 : FRONT
WALL  =EXT_WALL             : SURF=   62 : AREA=       6.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004762
WALL  =ADJ_WALL             : SURF=   63 : AREA=       6.000 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=125 : FRONT : GEOSURF=0.004762
WALL  =ADJ_WALL             : SURF=   64 : AREA=      30.000 : ADJACENT=B-Main-F2-2 : ADJ_SURF=345 : FRONT : GEOSURF=0.023810
WALL  =ADJ_WALL             : SURF=   65 : AREA=      30.000 : ADJACENT=B-Main-F2-5 : ADJ_SURF=480 : FRONT : GEOSURF=0.023810
WALL  =ADJ_WALL             : SURF=   66 : AREA=      30.000 : ADJACENT=B-Main-F2-4 : ADJ_SURF=383 : FRONT : GEOSURF=0.023810
WALL  =ADJ_WALL             : SURF=   67 : AREA=      30.000 : ADJACENT=B-Main-F2-3 : ADJ_SURF=74 : FRONT : GEOSURF=0.023810
WALL  =ADJ_WALL             : SURF=   68 : AREA=      30.000 : ADJACENT=B-Main-F2-7 : ADJ_SURF=418 : FRONT : GEOSURF=0.023810
WALL  =ADJ_WALL             : SURF=   69 : AREA=      30.000 : ADJACENT=B-Main-F2-8 : ADJ_SURF=453 : FRONT : GEOSURF=0.023806
WALL  =ADJ_WALL             : SURF=   70 : AREA=      30.000 : ADJACENT=B-Main-F2-1 : ADJ_SURF=358 : FRONT : GEOSURF=0.023810
WALL  =ADJ_WALL             : SURF=   71 : AREA=      30.000 : ADJACENT=B-Main-F2-6 : ADJ_SURF=53 : BACK : GEOSURF=0.023810
 REGIME
 CAPACITANCE=      288.000    : VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F2-3  /  A i r n o d e  B-Main-F2-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F2-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F2-3
FLOOR =ADJ_CEILING          : SURF=   72 : AREA=     130.000 : ADJACENT=B-Main-F1-3 : ADJ_SURF=49 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=   73 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=   78 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.017043
WALL  =ADJ_WALL             : SURF=   74 : AREA=      30.000 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=67 : BACK : GEOSURF=0.043478
WALL  =ADJ_WALL             : SURF=   75 : AREA=      39.000 : ADJACENT=B-Main-F2-4 : ADJ_SURF=385 : FRONT : GEOSURF=0.056522
WALL  =ADJ_WALL             : SURF=   76 : AREA=      39.000 : ADJACENT=B-Main-F2-2 : ADJ_SURF=344 : FRONT : GEOSURF=0.056522
CEILING=ADJ_CEILING          : SURF=   77 : AREA=     130.000 : ADJACENT=B-Main-Ftop-3 : ADJ_SURF=94 : FRONT
 REGIME
 CAPACITANCE=      468.000    : VOLUME=      390.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Main-Ftop-1  /  A i r n o d e  BC-Main-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Main-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Main-Ftop-1
WALL  =EXT_WALL             : SURF=   79 : AREA=       6.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004762
WALL  =ADJ_WALL             : SURF=   80 : AREA=      30.000 : ADJACENT=B-Main-Ftop-8 : ADJ_SURF=446 : FRONT : GEOSURF=0.023810
ROOF  =EXT_ROOF             : SURF=   81 : AREA=      80.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=   82 : AREA=      80.000 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=61 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   83 : AREA=       6.000 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=119 : FRONT : GEOSURF=0.004762
WALL  =ADJ_WALL             : SURF=   84 : AREA=      30.000 : ADJACENT=B-Main-Ftop-6 : ADJ_SURF=98 : FRONT : GEOSURF=0.023810
WALL  =ADJ_WALL             : SURF=   85 : AREA=      30.000 : ADJACENT=B-Main-Ftop-1 : ADJ_SURF=372 : FRONT : GEOSURF=0.023810
WALL  =ADJ_WALL             : SURF=   86 : AREA=      30.000 : ADJACENT=B-Main-Ftop-4 : ADJ_SURF=394 : FRONT : GEOSURF=0.023810
WALL  =ADJ_WALL             : SURF=   87 : AREA=      30.000 : ADJACENT=B-Main-Ftop-5 : ADJ_SURF=471 : FRONT : GEOSURF=0.023810
WALL  =ADJ_WALL             : SURF=   88 : AREA=      30.000 : ADJACENT=B-Main-Ftop-2 : ADJ_SURF=352 : FRONT : GEOSURF=0.023806
WALL  =ADJ_WALL             : SURF=   89 : AREA=      30.000 : ADJACENT=B-Main-Ftop-7 : ADJ_SURF=432 : FRONT : GEOSURF=0.023810
WALL  =ADJ_WALL             : SURF=   90 : AREA=      30.000 : ADJACENT=B-Main-Ftop-3 : ADJ_SURF=95 : FRONT : GEOSURF=0.023810
 REGIME
 CAPACITANCE=      288.000    : VOLUME=      240.000    : REFAREA=       80.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-3  /  A i r n o d e  B-Main-Ftop-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-3
WALL  =ADJ_WALL             : SURF=   91 : AREA=      39.000 : ADJACENT=B-Main-Ftop-4 : ADJ_SURF=396 : FRONT : GEOSURF=0.056522
ROOF  =EXT_ROOF             : SURF=   92 : AREA=     130.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=   93 : AREA=      39.000 : ADJACENT=B-Main-Ftop-2 : ADJ_SURF=350 : FRONT : GEOSURF=0.056522
FLOOR =ADJ_CEILING          : SURF=   94 : AREA=     130.000 : ADJACENT=B-Main-F2-3 : ADJ_SURF=77 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   95 : AREA=      30.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=90 : BACK : GEOSURF=0.043478
WALL  =EXT_WALL             : SURF=   96 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=   97 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.017043
 REGIME
 CAPACITANCE=      468.000    : VOLUME=      390.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-6  /  A i r n o d e  B-Main-Ftop-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-6
WALL  =ADJ_WALL             : SURF=   98 : AREA=      30.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=84 : BACK : GEOSURF=0.043478
FLOOR =ADJ_CEILING          : SURF=   99 : AREA=     130.000 : ADJACENT=B-Main-F2-6 : ADJ_SURF=57 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  100 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=  104 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.017043
ROOF  =EXT_ROOF             : SURF=  101 : AREA=     130.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  102 : AREA=      39.000 : ADJACENT=B-Main-Ftop-7 : ADJ_SURF=429 : FRONT : GEOSURF=0.056522
WALL  =ADJ_WALL             : SURF=  103 : AREA=      39.000 : ADJACENT=B-Main-Ftop-5 : ADJ_SURF=475 : FRONT : GEOSURF=0.056522
 REGIME
 CAPACITANCE=      468.000    : VOLUME=      390.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Hall-F0-1  /  A i r n o d e  B-Hall-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Hall-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Hall-F0-1
WALL  =ADJ_WALL             : SURF=  105 : AREA=      45.695 : ADJACENT=B-Side-F2-1 : ADJ_SURF=315 : FRONT : GEOSURF=0.007707
WALL  =ADJ_WALL             : SURF=  106 : AREA=      58.500 : ADJACENT=B-Main-F0-8 : ADJ_SURF=439 : FRONT : GEOSURF=0.009867
WALL  =ADJ_WALL             : SURF=  107 : AREA=      68.543 : ADJACENT=B-Side-F0-1 : ADJ_SURF=277 : FRONT : GEOSURF=0.011561
WALL  =ADJ_WALL             : SURF=  108 : AREA=       6.880 : ADJACENT=BC-Side-F2-1 : ADJ_SURF=214 : FRONT : GEOSURF=0.001160
WALL  =ADJ_WALL             : SURF=  109 : AREA=      45.695 : ADJACENT=B-Side-F2-2 : ADJ_SURF=143 : FRONT : GEOSURF=0.007707
WALL  =ADJ_WALL             : SURF=  110 : AREA=      45.695 : ADJACENT=B-Side-F1-2 : ADJ_SURF=244 : FRONT : GEOSURF=0.007707
WALL  =ADJ_WALL             : SURF=  111 : AREA=      45.695 : ADJACENT=B-Side-Ftop-2 : ADJ_SURF=270 : FRONT : GEOSURF=0.007707
WALL  =EXT_WALL             : SURF=  112 : AREA=     163.080 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.027513
WINDOW=EXT_WINDOW1          : SURF=  135 : AREA=      23.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004008
WINDOW=EXT_WINDOW1          : SURF=  136 : AREA=      35.640 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.006011
WINDOW=EXT_WINDOW1          : SURF=  137 : AREA=      23.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004008
WINDOW=EXT_WINDOW1          : SURF=  138 : AREA=      23.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.004008
WALL  =ADJ_WALL             : SURF=  113 : AREA=       9.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=8 : BACK : GEOSURF=0.001518
ROOF  =EXT_ROOF             : SURF=  114 : AREA=     387.513 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  115 : AREA=      27.511 : EXTERNAL : ORI=E_290_90     : FSKY=0.50 : GEOSURF=0.004640
WALL  =ADJ_WALL             : SURF=  116 : AREA=      10.319 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=193 : FRONT : GEOSURF=0.001741
WALL  =EXT_WALL             : SURF=  117 : AREA=      27.511 : EXTERNAL : ORI=W_110_90     : FSKY=0.50 : GEOSURF=0.004640
WALL  =ADJ_WALL             : SURF=  118 : AREA=      39.000 : ADJACENT=B-Main-F2-8 : ADJ_SURF=452 : FRONT : GEOSURF=0.006578
WALL  =ADJ_WALL             : SURF=  119 : AREA=       6.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=83 : BACK : GEOSURF=0.001012
WALL  =ADJ_WALL             : SURF=  120 : AREA=      39.000 : ADJACENT=B-Main-F1-1 : ADJ_SURF=364 : FRONT : GEOSURF=0.006578
WALL  =EXT_WALL             : SURF=  121 : AREA=      40.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.006831
WALL  =ADJ_WALL             : SURF=  122 : AREA=      45.695 : ADJACENT=B-Side-Ftop-1 : ADJ_SURF=308 : FRONT : GEOSURF=0.007707
WALL  =ADJ_WALL             : SURF=  123 : AREA=       6.880 : ADJACENT=BC-Side-F1-1 : ADJ_SURF=202 : FRONT : GEOSURF=0.001160
WALL  =ADJ_WALL             : SURF=  124 : AREA=      39.000 : ADJACENT=B-Main-Ftop-8 : ADJ_SURF=443 : FRONT : GEOSURF=0.006578
WALL  =ADJ_WALL             : SURF=  125 : AREA=       6.000 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=63 : BACK : GEOSURF=0.001012
WALL  =ADJ_WALL             : SURF=  126 : AREA=       6.000 : ADJACENT=BC-Main-F1-1 : ADJ_SURF=16 : BACK : GEOSURF=0.001012
WALL  =ADJ_WALL             : SURF=  127 : AREA=      68.543 : ADJACENT=B-Side-F0-2 : ADJ_SURF=238 : FRONT : GEOSURF=0.011561
WALL  =ADJ_WALL             : SURF=  128 : AREA=      39.000 : ADJACENT=B-Main-F1-8 : ADJ_SURF=456 : FRONT : GEOSURF=0.006578
WALL  =ADJ_WALL             : SURF=  129 : AREA=      39.000 : ADJACENT=B-Main-Ftop-1 : ADJ_SURF=369 : FRONT : GEOSURF=0.006578
FLOOR =ADJ_CEILING          : SURF=  130 : AREA=     387.513 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=510 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  131 : AREA=       6.880 : ADJACENT=BC-Side-Ftop-1 : ADJ_SURF=221 : FRONT : GEOSURF=0.001160
WALL  =ADJ_WALL             : SURF=  132 : AREA=      39.000 : ADJACENT=B-Main-F2-1 : ADJ_SURF=359 : FRONT : GEOSURF=0.006578
WALL  =ADJ_WALL             : SURF=  133 : AREA=      45.695 : ADJACENT=B-Side-F1-1 : ADJ_SURF=282 : FRONT : GEOSURF=0.007707
WALL  =ADJ_WALL             : SURF=  134 : AREA=      58.500 : ADJACENT=B-Main-F0-1 : ADJ_SURF=499 : FRONT : GEOSURF=0.009867
 REGIME
 CAPACITANCE=     6277.716    : VOLUME=     5231.430    : REFAREA=      387.513: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F2-2  /  A i r n o d e  B-Side-F2-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F2-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F2-2
WALL  =EXT_WALL             : SURF=  139 : AREA=      18.581 : EXTERNAL : ORI=E_290_90     : FSKY=0.50 : GEOSURF=0.024364
WINDOW=EXT_WINDOW1          : SURF=  145 : AREA=      11.987 : EXTERNAL : ORI=E_290_90     : FSKY=0.50 : GEOSURF=0.015718
WALL  =ADJ_WALL             : SURF=  140 : AREA=      45.695 : ADJACENT=B-Side-F2-4 : ADJ_SURF=260 : FRONT : GEOSURF=0.059918
WALL  =ADJ_WALL             : SURF=  141 : AREA=      30.568 : ADJACENT=BC-Side-F2-1 : ADJ_SURF=213 : FRONT : GEOSURF=0.040082
CEILING=ADJ_CEILING          : SURF=  142 : AREA=     152.317 : ADJACENT=B-Side-Ftop-2 : ADJ_SURF=268 : FRONT
WALL  =ADJ_WALL             : SURF=  143 : AREA=      45.695 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=109 : BACK : GEOSURF=0.059918
FLOOR =ADJ_CEILING          : SURF=  144 : AREA=     152.317 : ADJACENT=B-Side-F1-2 : ADJ_SURF=247 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      548.342    : VOLUME=      456.952    : REFAREA=      152.317: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F1-3  /  A i r n o d e  B-Side-F1-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F1-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F1-3
CEILING=ADJ_CEILING          : SURF=  146 : AREA=     152.317 : ADJACENT=B-Side-F2-3 : ADJ_SURF=163 : FRONT
WALL  =EXT_WALL             : SURF=  147 : AREA=      18.581 : EXTERNAL : ORI=W_110_90     : FSKY=0.50 : GEOSURF=0.024364
WINDOW=EXT_WINDOW1          : SURF=  152 : AREA=      11.987 : EXTERNAL : ORI=W_110_90     : FSKY=0.50 : GEOSURF=0.015718
WALL  =ADJ_WALL             : SURF=  148 : AREA=      45.695 : ADJACENT=B-Side-F1-1 : ADJ_SURF=284 : FRONT : GEOSURF=0.059918
FLOOR =ADJ_CEILING          : SURF=  149 : AREA=     152.317 : ADJACENT=B-Side-F0-3 : ADJ_SURF=155 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  150 : AREA=      30.568 : ADJACENT=BC-Side-F1-1 : ADJ_SURF=199 : FRONT : GEOSURF=0.040082
WALL  =ADJ_WALL             : SURF=  151 : AREA=      45.695 : ADJACENT=B-Side-F1-5 : ADJ_SURF=298 : FRONT : GEOSURF=0.059918
 REGIME
 CAPACITANCE=      548.342    : VOLUME=      456.952    : REFAREA=      152.317: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F0-3  /  A i r n o d e  B-Side-F0-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F0-3
WALL  =ADJ_WALL             : SURF=  153 : AREA=      45.852 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=190 : FRONT : GEOSURF=0.040082
WALL  =ADJ_WALL             : SURF=  154 : AREA=      68.543 : ADJACENT=B-Side-F0-1 : ADJ_SURF=279 : FRONT : GEOSURF=0.059918
CEILING=ADJ_CEILING          : SURF=  155 : AREA=     152.317 : ADJACENT=B-Side-F1-3 : ADJ_SURF=149 : FRONT
FLOOR =ADJ_CEILING          : SURF=  156 : AREA=     152.317 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=524 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  157 : AREA=      27.871 : EXTERNAL : ORI=W_110_90     : FSKY=0.50 : GEOSURF=0.024364
WINDOW=EXT_WINDOW1          : SURF=  159 : AREA=      17.981 : EXTERNAL : ORI=W_110_90     : FSKY=0.50 : GEOSURF=0.015718
WALL  =ADJ_WALL             : SURF=  158 : AREA=      68.543 : ADJACENT=B-Side-F0-5 : ADJ_SURF=290 : FRONT : GEOSURF=0.059918
 REGIME
 CAPACITANCE=      822.513    : VOLUME=      685.428    : REFAREA=      152.317: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F2-3  /  A i r n o d e  B-Side-F2-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F2-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F2-3
WALL  =EXT_WALL             : SURF=  160 : AREA=      18.581 : EXTERNAL : ORI=W_110_90     : FSKY=0.50 : GEOSURF=0.024364
WINDOW=EXT_WINDOW1          : SURF=  166 : AREA=      11.987 : EXTERNAL : ORI=W_110_90     : FSKY=0.50 : GEOSURF=0.015718
WALL  =EXT_WALL             : SURF=  161 : AREA=      27.657 : EXTERNAL : ORI=S_30_90      : FSKY=0.50 : GEOSURF=0.036265
WINDOW=EXT_WINDOW1          : SURF=  167 : AREA=      18.038 : EXTERNAL : ORI=S_30_90      : FSKY=0.50 : GEOSURF=0.023652
ROOF  =EXT_ROOF             : SURF=  162 : AREA=     152.317 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  163 : AREA=     152.317 : ADJACENT=B-Side-F1-3 : ADJ_SURF=146 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  164 : AREA=      30.568 : ADJACENT=BC-Side-F2-1 : ADJ_SURF=211 : FRONT : GEOSURF=0.040082
WALL  =ADJ_WALL             : SURF=  165 : AREA=      45.695 : ADJACENT=B-Side-F2-1 : ADJ_SURF=311 : FRONT : GEOSURF=0.059919
 REGIME
 CAPACITANCE=      548.342    : VOLUME=      456.952    : REFAREA=      152.317: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F0-8  /  A i r n o d e  B-Side-F0-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F0-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F0-8
WALL  =ADJ_WALL             : SURF=  168 : AREA=      68.543 : ADJACENT=B-Side-F0-6 : ADJ_SURF=228 : FRONT : GEOSURF=0.059919
FLOOR =ADJ_CEILING          : SURF=  169 : AREA=     152.317 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=516 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  170 : AREA=      45.852 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=189 : FRONT : GEOSURF=0.040082
WALL  =EXT_WALL             : SURF=  171 : AREA=      27.871 : EXTERNAL : ORI=E_290_90     : FSKY=0.50 : GEOSURF=0.024364
WINDOW=EXT_WINDOW1          : SURF=  174 : AREA=      17.981 : EXTERNAL : ORI=E_290_90     : FSKY=0.50 : GEOSURF=0.015718
WALL  =EXT_WALL             : SURF=  172 : AREA=      41.486 : EXTERNAL : ORI=S_30_90      : FSKY=0.50 : GEOSURF=0.036265
WINDOW=EXT_WINDOW1          : SURF=  175 : AREA=      27.057 : EXTERNAL : ORI=S_30_90      : FSKY=0.50 : GEOSURF=0.023652
CEILING=EXT_ROOF             : SURF=  173 : AREA=     152.317 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      822.513    : VOLUME=      685.428    : REFAREA=      152.317: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F1-6  /  A i r n o d e  B-Side-F1-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F1-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F1-6
WALL  =EXT_WALL             : SURF=  176 : AREA=      27.657 : EXTERNAL : ORI=S_30_90      : FSKY=0.50 : GEOSURF=0.036265
WINDOW=EXT_WINDOW1          : SURF=  182 : AREA=      18.038 : EXTERNAL : ORI=S_30_90      : FSKY=0.50 : GEOSURF=0.023652
WALL  =EXT_WALL             : SURF=  177 : AREA=      18.581 : EXTERNAL : ORI=E_290_90     : FSKY=0.50 : GEOSURF=0.024364
WINDOW=EXT_WINDOW1          : SURF=  183 : AREA=      11.987 : EXTERNAL : ORI=E_290_90     : FSKY=0.50 : GEOSURF=0.015718
ROOF  =EXT_ROOF             : SURF=  178 : AREA=     152.317 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  179 : AREA=      30.568 : ADJACENT=BC-Side-F1-1 : ADJ_SURF=204 : FRONT : GEOSURF=0.040082
FLOOR =ADJ_CEILING          : SURF=  180 : AREA=     152.317 : ADJACENT=B-Side-F0-6 : ADJ_SURF=227 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  181 : AREA=      45.695 : ADJACENT=B-Side-F1-4 : ADJ_SURF=252 : FRONT : GEOSURF=0.059919
 REGIME
 CAPACITANCE=      548.342    : VOLUME=      456.952    : REFAREA=      152.317: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Side-F0-1  /  A i r n o d e  BC-Side-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Side-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Side-F0-1
ROOF  =EXT_ROOF             : SURF=  184 : AREA=      22.932 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
CEILING=ADJ_CEILING          : SURF=  185 : AREA=      68.797 : ADJACENT=BC-Side-F1-1 : ADJ_SURF=201 : FRONT
WALL  =ADJ_WALL             : SURF=  186 : AREA=      45.852 : ADJACENT=B-Side-F0-6 : ADJ_SURF=223 : FRONT : GEOSURF=0.023668
WALL  =ADJ_WALL             : SURF=  187 : AREA=      45.852 : ADJACENT=B-Side-F0-2 : ADJ_SURF=242 : FRONT : GEOSURF=0.023670
WALL  =EXT_WALL             : SURF=  188 : AREA=      10.319 : EXTERNAL : ORI=S_30_90      : FSKY=0.50 : GEOSURF=0.005327
WALL  =ADJ_WALL             : SURF=  189 : AREA=      45.852 : ADJACENT=B-Side-F0-8 : ADJ_SURF=170 : BACK : GEOSURF=0.023668
WALL  =ADJ_WALL             : SURF=  190 : AREA=      45.852 : ADJACENT=B-Side-F0-3 : ADJ_SURF=153 : BACK : GEOSURF=0.023668
WALL  =ADJ_WALL             : SURF=  191 : AREA=      45.852 : ADJACENT=B-Side-F0-1 : ADJ_SURF=275 : FRONT : GEOSURF=0.023668
WALL  =ADJ_WALL             : SURF=  192 : AREA=      45.852 : ADJACENT=B-Side-F0-4 : ADJ_SURF=235 : FRONT : GEOSURF=0.023668
WALL  =ADJ_WALL             : SURF=  193 : AREA=      10.319 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=116 : BACK : GEOSURF=0.005327
WALL  =ADJ_WALL             : SURF=  194 : AREA=      45.852 : ADJACENT=B-Side-F0-7 : ADJ_SURF=322 : FRONT : GEOSURF=0.023668
FLOOR =ADJ_CEILING          : SURF=  195 : AREA=      91.729 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=526 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  196 : AREA=      45.852 : ADJACENT=B-Side-F0-5 : ADJ_SURF=288 : FRONT : GEOSURF=0.023668
 REGIME
 CAPACITANCE=      495.336    : VOLUME=      412.780    : REFAREA=       91.729: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Side-F1-1  /  A i r n o d e  BC-Side-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Side-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Side-F1-1
WALL  =ADJ_WALL             : SURF=  197 : AREA=      30.568 : ADJACENT=B-Side-F1-5 : ADJ_SURF=295 : FRONT : GEOSURF=0.031007
ROOF  =EXT_ROOF             : SURF=  198 : AREA=      22.932 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  199 : AREA=      30.568 : ADJACENT=B-Side-F1-3 : ADJ_SURF=150 : BACK : GEOSURF=0.031007
WALL  =EXT_WALL             : SURF=  200 : AREA=       6.880 : EXTERNAL : ORI=S_30_90      : FSKY=0.50 : GEOSURF=0.006979
FLOOR =ADJ_CEILING          : SURF=  201 : AREA=      68.797 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=185 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  202 : AREA=       6.880 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=123 : BACK : GEOSURF=0.006979
WALL  =ADJ_WALL             : SURF=  203 : AREA=      30.568 : ADJACENT=B-Side-F1-4 : ADJ_SURF=256 : FRONT : GEOSURF=0.031007
WALL  =ADJ_WALL             : SURF=  204 : AREA=      30.568 : ADJACENT=B-Side-F1-6 : ADJ_SURF=179 : BACK : GEOSURF=0.031007
CEILING=ADJ_CEILING          : SURF=  205 : AREA=      45.864 : ADJACENT=BC-Side-F2-1 : ADJ_SURF=209 : FRONT
WALL  =ADJ_WALL             : SURF=  206 : AREA=      30.568 : ADJACENT=B-Side-F1-1 : ADJ_SURF=285 : FRONT : GEOSURF=0.031007
WALL  =ADJ_WALL             : SURF=  207 : AREA=      30.568 : ADJACENT=B-Side-F1-2 : ADJ_SURF=248 : FRONT : GEOSURF=0.031007
 REGIME
 CAPACITANCE=      247.668    : VOLUME=      206.390    : REFAREA=       68.797: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Side-F2-1  /  A i r n o d e  BC-Side-F2-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Side-F2-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Side-F2-1
WALL  =ADJ_WALL             : SURF=  208 : AREA=      30.568 : ADJACENT=B-Side-F2-4 : ADJ_SURF=258 : FRONT : GEOSURF=0.044943
FLOOR =ADJ_CEILING          : SURF=  209 : AREA=      45.864 : ADJACENT=BC-Side-F1-1 : ADJ_SURF=205 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  210 : AREA=       6.880 : EXTERNAL : ORI=S_30_90      : FSKY=0.50 : GEOSURF=0.010115
WALL  =ADJ_WALL             : SURF=  211 : AREA=      30.568 : ADJACENT=B-Side-F2-3 : ADJ_SURF=164 : BACK : GEOSURF=0.044943
WALL  =ADJ_WALL             : SURF=  212 : AREA=      30.568 : ADJACENT=B-Side-F2-1 : ADJ_SURF=314 : FRONT : GEOSURF=0.044943
WALL  =ADJ_WALL             : SURF=  213 : AREA=      30.568 : ADJACENT=B-Side-F2-2 : ADJ_SURF=141 : BACK : GEOSURF=0.044941
WALL  =ADJ_WALL             : SURF=  214 : AREA=       6.880 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=108 : BACK : GEOSURF=0.010115
ROOF  =EXT_ROOF             : SURF=  215 : AREA=      22.932 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
CEILING=ADJ_CEILING          : SURF=  216 : AREA=      22.932 : ADJACENT=BC-Side-Ftop-1 : ADJ_SURF=220 : FRONT
 REGIME
 CAPACITANCE=      165.112    : VOLUME=      137.593    : REFAREA=       45.864: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Side-Ftop-1  /  A i r n o d e  BC-Side-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Side-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Side-Ftop-1
WALL  =ADJ_WALL             : SURF=  217 : AREA=      30.568 : ADJACENT=B-Side-Ftop-2 : ADJ_SURF=269 : FRONT : GEOSURF=0.081629
WALL  =ADJ_WALL             : SURF=  218 : AREA=      30.568 : ADJACENT=B-Side-Ftop-1 : ADJ_SURF=305 : FRONT : GEOSURF=0.081629
ROOF  =EXT_ROOF             : SURF=  219 : AREA=      22.932 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  220 : AREA=      22.932 : ADJACENT=BC-Side-F2-1 : ADJ_SURF=216 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  221 : AREA=       6.880 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=131 : BACK : GEOSURF=0.018371
WALL  =EXT_WALL             : SURF=  222 : AREA=       6.880 : EXTERNAL : ORI=S_30_90      : FSKY=0.50 : GEOSURF=0.018371
 REGIME
 CAPACITANCE=       82.556    : VOLUME=       68.797    : REFAREA=       22.932: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F0-6  /  A i r n o d e  B-Side-F0-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F0-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F0-6
WALL  =ADJ_WALL             : SURF=  223 : AREA=      45.852 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=186 : BACK : GEOSURF=0.040082
WALL  =ADJ_WALL             : SURF=  224 : AREA=      68.543 : ADJACENT=B-Side-F0-4 : ADJ_SURF=232 : FRONT : GEOSURF=0.059918
FLOOR =ADJ_CEILING          : SURF=  225 : AREA=     152.317 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=518 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  226 : AREA=      27.871 : EXTERNAL : ORI=E_290_90     : FSKY=0.50 : GEOSURF=0.024364
WINDOW=EXT_WINDOW1          : SURF=  229 : AREA=      17.981 : EXTERNAL : ORI=E_290_90     : FSKY=0.50 : GEOSURF=0.015718
CEILING=ADJ_CEILING          : SURF=  227 : AREA=     152.317 : ADJACENT=B-Side-F1-6 : ADJ_SURF=180 : FRONT
WALL  =ADJ_WALL             : SURF=  228 : AREA=      68.543 : ADJACENT=B-Side-F0-8 : ADJ_SURF=168 : BACK : GEOSURF=0.059918
 REGIME
 CAPACITANCE=      822.513    : VOLUME=      685.428    : REFAREA=      152.317: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F0-4  /  A i r n o d e  B-Side-F0-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F0-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F0-4
FLOOR =ADJ_CEILING          : SURF=  230 : AREA=     152.317 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=502 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  231 : AREA=      27.871 : EXTERNAL : ORI=E_290_90     : FSKY=0.50 : GEOSURF=0.024364
WINDOW=EXT_WINDOW1          : SURF=  236 : AREA=      17.981 : EXTERNAL : ORI=E_290_90     : FSKY=0.50 : GEOSURF=0.015718
WALL  =ADJ_WALL             : SURF=  232 : AREA=      68.543 : ADJACENT=B-Side-F0-6 : ADJ_SURF=224 : BACK : GEOSURF=0.059918
WALL  =ADJ_WALL             : SURF=  233 : AREA=      68.543 : ADJACENT=B-Side-F0-2 : ADJ_SURF=241 : FRONT : GEOSURF=0.059918
CEILING=ADJ_CEILING          : SURF=  234 : AREA=     152.317 : ADJACENT=B-Side-F1-4 : ADJ_SURF=254 : FRONT
WALL  =ADJ_WALL             : SURF=  235 : AREA=      45.852 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=192 : BACK : GEOSURF=0.040082
 REGIME
 CAPACITANCE=      822.513    : VOLUME=      685.428    : REFAREA=      152.317: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F0-2  /  A i r n o d e  B-Side-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F0-2
CEILING=ADJ_CEILING          : SURF=  237 : AREA=     152.317 : ADJACENT=B-Side-F1-2 : ADJ_SURF=246 : FRONT
WALL  =ADJ_WALL             : SURF=  238 : AREA=      68.543 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=127 : BACK : GEOSURF=0.059918
FLOOR =ADJ_CEILING          : SURF=  239 : AREA=     152.317 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=508 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  240 : AREA=      27.871 : EXTERNAL : ORI=E_290_90     : FSKY=0.50 : GEOSURF=0.024364
WINDOW=EXT_WINDOW1          : SURF=  243 : AREA=      17.981 : EXTERNAL : ORI=E_290_90     : FSKY=0.50 : GEOSURF=0.015718
WALL  =ADJ_WALL             : SURF=  241 : AREA=      68.543 : ADJACENT=B-Side-F0-4 : ADJ_SURF=233 : BACK : GEOSURF=0.059918
WALL  =ADJ_WALL             : SURF=  242 : AREA=      45.852 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=187 : BACK : GEOSURF=0.040082
 REGIME
 CAPACITANCE=      822.513    : VOLUME=      685.428    : REFAREA=      152.317: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F1-2  /  A i r n o d e  B-Side-F1-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F1-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F1-2
WALL  =ADJ_WALL             : SURF=  244 : AREA=      45.695 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=110 : BACK : GEOSURF=0.059918
WALL  =ADJ_WALL             : SURF=  245 : AREA=      45.695 : ADJACENT=B-Side-F1-4 : ADJ_SURF=253 : FRONT : GEOSURF=0.059918
FLOOR =ADJ_CEILING          : SURF=  246 : AREA=     152.317 : ADJACENT=B-Side-F0-2 : ADJ_SURF=237 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  247 : AREA=     152.317 : ADJACENT=B-Side-F2-2 : ADJ_SURF=144 : FRONT
WALL  =ADJ_WALL             : SURF=  248 : AREA=      30.568 : ADJACENT=BC-Side-F1-1 : ADJ_SURF=207 : BACK : GEOSURF=0.040082
WALL  =EXT_WALL             : SURF=  249 : AREA=      18.581 : EXTERNAL : ORI=E_290_90     : FSKY=0.50 : GEOSURF=0.024364
WINDOW=EXT_WINDOW1          : SURF=  250 : AREA=      11.987 : EXTERNAL : ORI=E_290_90     : FSKY=0.50 : GEOSURF=0.015718
 REGIME
 CAPACITANCE=      548.342    : VOLUME=      456.952    : REFAREA=      152.317: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F1-4  /  A i r n o d e  B-Side-F1-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F1-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F1-4
CEILING=ADJ_CEILING          : SURF=  251 : AREA=     152.317 : ADJACENT=B-Side-F2-4 : ADJ_SURF=263 : FRONT
WALL  =ADJ_WALL             : SURF=  252 : AREA=      45.695 : ADJACENT=B-Side-F1-6 : ADJ_SURF=181 : BACK : GEOSURF=0.059918
WALL  =ADJ_WALL             : SURF=  253 : AREA=      45.695 : ADJACENT=B-Side-F1-2 : ADJ_SURF=245 : BACK : GEOSURF=0.059918
FLOOR =ADJ_CEILING          : SURF=  254 : AREA=     152.317 : ADJACENT=B-Side-F0-4 : ADJ_SURF=234 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  255 : AREA=      18.581 : EXTERNAL : ORI=E_290_90     : FSKY=0.50 : GEOSURF=0.024364
WINDOW=EXT_WINDOW1          : SURF=  257 : AREA=      11.987 : EXTERNAL : ORI=E_290_90     : FSKY=0.50 : GEOSURF=0.015718
WALL  =ADJ_WALL             : SURF=  256 : AREA=      30.568 : ADJACENT=BC-Side-F1-1 : ADJ_SURF=203 : BACK : GEOSURF=0.040082
 REGIME
 CAPACITANCE=      548.342    : VOLUME=      456.952    : REFAREA=      152.317: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F2-4  /  A i r n o d e  B-Side-F2-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F2-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F2-4
WALL  =ADJ_WALL             : SURF=  258 : AREA=      30.568 : ADJACENT=BC-Side-F2-1 : ADJ_SURF=208 : BACK : GEOSURF=0.040082
WALL  =EXT_WALL             : SURF=  259 : AREA=      27.657 : EXTERNAL : ORI=S_30_90      : FSKY=0.50 : GEOSURF=0.036265
WINDOW=EXT_WINDOW1          : SURF=  264 : AREA=      18.038 : EXTERNAL : ORI=S_30_90      : FSKY=0.50 : GEOSURF=0.023652
WALL  =ADJ_WALL             : SURF=  260 : AREA=      45.695 : ADJACENT=B-Side-F2-2 : ADJ_SURF=140 : BACK : GEOSURF=0.059919
WALL  =EXT_WALL             : SURF=  261 : AREA=      18.581 : EXTERNAL : ORI=E_290_90     : FSKY=0.50 : GEOSURF=0.024364
WINDOW=EXT_WINDOW1          : SURF=  265 : AREA=      11.987 : EXTERNAL : ORI=E_290_90     : FSKY=0.50 : GEOSURF=0.015718
ROOF  =EXT_ROOF             : SURF=  262 : AREA=     152.317 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  263 : AREA=     152.317 : ADJACENT=B-Side-F1-4 : ADJ_SURF=251 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      548.342    : VOLUME=      456.952    : REFAREA=      152.317: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Ftop-2  /  A i r n o d e  B-Side-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Ftop-2
WALL  =EXT_WALL             : SURF=  266 : AREA=      27.657 : EXTERNAL : ORI=S_30_90      : FSKY=0.50 : GEOSURF=0.036265
WINDOW=EXT_WINDOW1          : SURF=  272 : AREA=      18.038 : EXTERNAL : ORI=S_30_90      : FSKY=0.50 : GEOSURF=0.023652
WALL  =EXT_WALL             : SURF=  267 : AREA=      18.581 : EXTERNAL : ORI=E_290_90     : FSKY=0.50 : GEOSURF=0.024364
WINDOW=EXT_WINDOW1          : SURF=  273 : AREA=      11.987 : EXTERNAL : ORI=E_290_90     : FSKY=0.50 : GEOSURF=0.015718
FLOOR =ADJ_CEILING          : SURF=  268 : AREA=     152.317 : ADJACENT=B-Side-F2-2 : ADJ_SURF=142 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  269 : AREA=      30.568 : ADJACENT=BC-Side-Ftop-1 : ADJ_SURF=217 : BACK : GEOSURF=0.040082
WALL  =ADJ_WALL             : SURF=  270 : AREA=      45.695 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=111 : BACK : GEOSURF=0.059919
ROOF  =EXT_ROOF             : SURF=  271 : AREA=     152.317 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      548.342    : VOLUME=      456.952    : REFAREA=      152.317: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F0-1  /  A i r n o d e  B-Side-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F0-1
FLOOR =ADJ_CEILING          : SURF=  274 : AREA=     152.317 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=506 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  275 : AREA=      45.852 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=191 : BACK : GEOSURF=0.040082
CEILING=ADJ_CEILING          : SURF=  276 : AREA=     152.317 : ADJACENT=B-Side-F1-1 : ADJ_SURF=281 : FRONT
WALL  =ADJ_WALL             : SURF=  277 : AREA=      68.543 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=107 : BACK : GEOSURF=0.059918
WALL  =EXT_WALL             : SURF=  278 : AREA=      27.871 : EXTERNAL : ORI=W_110_90     : FSKY=0.50 : GEOSURF=0.024364
WINDOW=EXT_WINDOW1          : SURF=  280 : AREA=      17.981 : EXTERNAL : ORI=W_110_90     : FSKY=0.50 : GEOSURF=0.015718
WALL  =ADJ_WALL             : SURF=  279 : AREA=      68.543 : ADJACENT=B-Side-F0-3 : ADJ_SURF=154 : BACK : GEOSURF=0.059918
 REGIME
 CAPACITANCE=      822.513    : VOLUME=      685.428    : REFAREA=      152.317: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F1-1  /  A i r n o d e  B-Side-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F1-1
FLOOR =ADJ_CEILING          : SURF=  281 : AREA=     152.317 : ADJACENT=B-Side-F0-1 : ADJ_SURF=276 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  282 : AREA=      45.695 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=133 : BACK : GEOSURF=0.059918
WALL  =EXT_WALL             : SURF=  283 : AREA=      18.581 : EXTERNAL : ORI=W_110_90     : FSKY=0.50 : GEOSURF=0.024364
WINDOW=EXT_WINDOW1          : SURF=  287 : AREA=      11.987 : EXTERNAL : ORI=W_110_90     : FSKY=0.50 : GEOSURF=0.015718
WALL  =ADJ_WALL             : SURF=  284 : AREA=      45.695 : ADJACENT=B-Side-F1-3 : ADJ_SURF=148 : BACK : GEOSURF=0.059918
WALL  =ADJ_WALL             : SURF=  285 : AREA=      30.568 : ADJACENT=BC-Side-F1-1 : ADJ_SURF=206 : BACK : GEOSURF=0.040082
CEILING=ADJ_CEILING          : SURF=  286 : AREA=     152.317 : ADJACENT=B-Side-F2-1 : ADJ_SURF=313 : FRONT
 REGIME
 CAPACITANCE=      548.342    : VOLUME=      456.952    : REFAREA=      152.317: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F0-5  /  A i r n o d e  B-Side-F0-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F0-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F0-5
WALL  =ADJ_WALL             : SURF=  288 : AREA=      45.852 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=196 : BACK : GEOSURF=0.040082
FLOOR =ADJ_CEILING          : SURF=  289 : AREA=     152.317 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=520 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  290 : AREA=      68.543 : ADJACENT=B-Side-F0-3 : ADJ_SURF=158 : BACK : GEOSURF=0.059918
WALL  =EXT_WALL             : SURF=  291 : AREA=      27.871 : EXTERNAL : ORI=W_110_90     : FSKY=0.50 : GEOSURF=0.024364
WINDOW=EXT_WINDOW1          : SURF=  294 : AREA=      17.981 : EXTERNAL : ORI=W_110_90     : FSKY=0.50 : GEOSURF=0.015718
WALL  =ADJ_WALL             : SURF=  292 : AREA=      68.543 : ADJACENT=B-Side-F0-7 : ADJ_SURF=319 : FRONT : GEOSURF=0.059918
CEILING=ADJ_CEILING          : SURF=  293 : AREA=     152.317 : ADJACENT=B-Side-F1-5 : ADJ_SURF=296 : FRONT
 REGIME
 CAPACITANCE=      822.513    : VOLUME=      685.428    : REFAREA=      152.317: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F1-5  /  A i r n o d e  B-Side-F1-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F1-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F1-5
WALL  =ADJ_WALL             : SURF=  295 : AREA=      30.568 : ADJACENT=BC-Side-F1-1 : ADJ_SURF=197 : BACK : GEOSURF=0.040082
FLOOR =ADJ_CEILING          : SURF=  296 : AREA=     152.317 : ADJACENT=B-Side-F0-5 : ADJ_SURF=293 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  297 : AREA=     152.317 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  298 : AREA=      45.695 : ADJACENT=B-Side-F1-3 : ADJ_SURF=151 : BACK : GEOSURF=0.059919
WALL  =EXT_WALL             : SURF=  299 : AREA=      27.657 : EXTERNAL : ORI=S_30_90      : FSKY=0.50 : GEOSURF=0.036265
WINDOW=EXT_WINDOW1          : SURF=  301 : AREA=      18.038 : EXTERNAL : ORI=S_30_90      : FSKY=0.50 : GEOSURF=0.023652
WALL  =EXT_WALL             : SURF=  300 : AREA=      18.581 : EXTERNAL : ORI=W_110_90     : FSKY=0.50 : GEOSURF=0.024364
WINDOW=EXT_WINDOW1          : SURF=  302 : AREA=      11.987 : EXTERNAL : ORI=W_110_90     : FSKY=0.50 : GEOSURF=0.015718
 REGIME
 CAPACITANCE=      548.342    : VOLUME=      456.952    : REFAREA=      152.317: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Ftop-1  /  A i r n o d e  B-Side-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Ftop-1
ROOF  =EXT_ROOF             : SURF=  303 : AREA=     152.317 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  304 : AREA=      18.581 : EXTERNAL : ORI=W_110_90     : FSKY=0.50 : GEOSURF=0.024364
WINDOW=EXT_WINDOW1          : SURF=  309 : AREA=      11.987 : EXTERNAL : ORI=W_110_90     : FSKY=0.50 : GEOSURF=0.015718
WALL  =ADJ_WALL             : SURF=  305 : AREA=      30.568 : ADJACENT=BC-Side-Ftop-1 : ADJ_SURF=218 : BACK : GEOSURF=0.040082
WALL  =EXT_WALL             : SURF=  306 : AREA=      27.657 : EXTERNAL : ORI=S_30_90      : FSKY=0.50 : GEOSURF=0.036265
WINDOW=EXT_WINDOW1          : SURF=  310 : AREA=      18.038 : EXTERNAL : ORI=S_30_90      : FSKY=0.50 : GEOSURF=0.023652
FLOOR =ADJ_CEILING          : SURF=  307 : AREA=     152.317 : ADJACENT=B-Side-F2-1 : ADJ_SURF=312 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  308 : AREA=      45.695 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=122 : BACK : GEOSURF=0.059919
 REGIME
 CAPACITANCE=      548.342    : VOLUME=      456.952    : REFAREA=      152.317: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F2-1  /  A i r n o d e  B-Side-F2-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F2-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F2-1
WALL  =ADJ_WALL             : SURF=  311 : AREA=      45.695 : ADJACENT=B-Side-F2-3 : ADJ_SURF=165 : BACK : GEOSURF=0.059918
CEILING=ADJ_CEILING          : SURF=  312 : AREA=     152.317 : ADJACENT=B-Side-Ftop-1 : ADJ_SURF=307 : FRONT
FLOOR =ADJ_CEILING          : SURF=  313 : AREA=     152.317 : ADJACENT=B-Side-F1-1 : ADJ_SURF=286 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  314 : AREA=      30.568 : ADJACENT=BC-Side-F2-1 : ADJ_SURF=212 : BACK : GEOSURF=0.040082
WALL  =ADJ_WALL             : SURF=  315 : AREA=      45.695 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=105 : BACK : GEOSURF=0.059918
WALL  =EXT_WALL             : SURF=  316 : AREA=      18.581 : EXTERNAL : ORI=W_110_90     : FSKY=0.50 : GEOSURF=0.024364
WINDOW=EXT_WINDOW1          : SURF=  317 : AREA=      11.987 : EXTERNAL : ORI=W_110_90     : FSKY=0.50 : GEOSURF=0.015718
 REGIME
 CAPACITANCE=      548.342    : VOLUME=      456.952    : REFAREA=      152.317: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F0-7  /  A i r n o d e  B-Side-F0-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F0-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F0-7
WALL  =EXT_WALL             : SURF=  318 : AREA=      27.871 : EXTERNAL : ORI=W_110_90     : FSKY=0.50 : GEOSURF=0.024364
WINDOW=EXT_WINDOW1          : SURF=  324 : AREA=      17.981 : EXTERNAL : ORI=W_110_90     : FSKY=0.50 : GEOSURF=0.015718
WALL  =ADJ_WALL             : SURF=  319 : AREA=      68.543 : ADJACENT=B-Side-F0-5 : ADJ_SURF=292 : BACK : GEOSURF=0.059919
WALL  =EXT_WALL             : SURF=  320 : AREA=      41.486 : EXTERNAL : ORI=S_30_90      : FSKY=0.50 : GEOSURF=0.036265
WINDOW=EXT_WINDOW1          : SURF=  325 : AREA=      27.057 : EXTERNAL : ORI=S_30_90      : FSKY=0.50 : GEOSURF=0.023652
FLOOR =ADJ_CEILING          : SURF=  321 : AREA=     152.317 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=521 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  322 : AREA=      45.852 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=194 : BACK : GEOSURF=0.040082
CEILING=EXT_ROOF             : SURF=  323 : AREA=     152.317 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      822.513    : VOLUME=      685.428    : REFAREA=      152.317: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-2  /  A i r n o d e  B-Main-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-2
WALL  =ADJ_WALL             : SURF=  326 : AREA=      58.500 : ADJACENT=B-Main-F0-3 : ADJ_SURF=39 : BACK : GEOSURF=0.056522
WALL  =ADJ_WALL             : SURF=  327 : AREA=      45.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=1 : BACK : GEOSURF=0.043478
CEILING=ADJ_CEILING          : SURF=  328 : AREA=     130.000 : ADJACENT=B-Main-F1-2 : ADJ_SURF=335 : FRONT
WALL  =EXT_WALL             : SURF=  329 : AREA=      27.360 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=  332 : AREA=      17.640 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.017043
WALL  =ADJ_WALL             : SURF=  330 : AREA=      58.500 : ADJACENT=B-Main-F0-1 : ADJ_SURF=500 : FRONT : GEOSURF=0.056522
FLOOR =ADJ_CEILING          : SURF=  331 : AREA=     130.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=527 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      702.000    : VOLUME=      585.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F1-2  /  A i r n o d e  B-Main-F1-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F1-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F1-2
WALL  =ADJ_WALL             : SURF=  333 : AREA=      39.000 : ADJACENT=B-Main-F1-3 : ADJ_SURF=47 : BACK : GEOSURF=0.056522
WALL  =ADJ_WALL             : SURF=  334 : AREA=      39.000 : ADJACENT=B-Main-F1-1 : ADJ_SURF=361 : FRONT : GEOSURF=0.056522
FLOOR =ADJ_CEILING          : SURF=  335 : AREA=     130.000 : ADJACENT=B-Main-F0-2 : ADJ_SURF=328 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  336 : AREA=      30.000 : ADJACENT=BC-Main-F1-1 : ADJ_SURF=15 : BACK : GEOSURF=0.043478
WALL  =EXT_WALL             : SURF=  337 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=  339 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.017043
CEILING=ADJ_CEILING          : SURF=  338 : AREA=     130.000 : ADJACENT=B-Main-F2-2 : ADJ_SURF=342 : FRONT
 REGIME
 CAPACITANCE=      468.000    : VOLUME=      390.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F2-2  /  A i r n o d e  B-Main-F2-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F2-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F2-2
CEILING=ADJ_CEILING          : SURF=  340 : AREA=     130.000 : ADJACENT=B-Main-Ftop-2 : ADJ_SURF=351 : FRONT
WALL  =EXT_WALL             : SURF=  341 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=  346 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.017043
FLOOR =ADJ_CEILING          : SURF=  342 : AREA=     130.000 : ADJACENT=B-Main-F1-2 : ADJ_SURF=338 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  343 : AREA=      39.000 : ADJACENT=B-Main-F2-1 : ADJ_SURF=356 : FRONT : GEOSURF=0.056522
WALL  =ADJ_WALL             : SURF=  344 : AREA=      39.000 : ADJACENT=B-Main-F2-3 : ADJ_SURF=76 : BACK : GEOSURF=0.056522
WALL  =ADJ_WALL             : SURF=  345 : AREA=      30.000 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=64 : BACK : GEOSURF=0.043478
 REGIME
 CAPACITANCE=      468.000    : VOLUME=      390.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-2  /  A i r n o d e  B-Main-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-2
WALL  =EXT_WALL             : SURF=  347 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=  353 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.017043
WALL  =ADJ_WALL             : SURF=  348 : AREA=      39.000 : ADJACENT=B-Main-Ftop-1 : ADJ_SURF=373 : FRONT : GEOSURF=0.056522
ROOF  =EXT_ROOF             : SURF=  349 : AREA=     130.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  350 : AREA=      39.000 : ADJACENT=B-Main-Ftop-3 : ADJ_SURF=93 : BACK : GEOSURF=0.056522
FLOOR =ADJ_CEILING          : SURF=  351 : AREA=     130.000 : ADJACENT=B-Main-F2-2 : ADJ_SURF=340 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  352 : AREA=      30.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=88 : BACK : GEOSURF=0.043478
 REGIME
 CAPACITANCE=      468.000    : VOLUME=      390.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F2-1  /  A i r n o d e  B-Main-F2-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F2-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F2-1
FLOOR =ADJ_CEILING          : SURF=  354 : AREA=     130.000 : ADJACENT=B-Main-F1-1 : ADJ_SURF=365 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  355 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=  360 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.017043
WALL  =ADJ_WALL             : SURF=  356 : AREA=      39.000 : ADJACENT=B-Main-F2-2 : ADJ_SURF=343 : BACK : GEOSURF=0.056522
CEILING=ADJ_CEILING          : SURF=  357 : AREA=     130.000 : ADJACENT=B-Main-Ftop-1 : ADJ_SURF=371 : FRONT
WALL  =ADJ_WALL             : SURF=  358 : AREA=      30.000 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=70 : BACK : GEOSURF=0.043478
WALL  =ADJ_WALL             : SURF=  359 : AREA=      39.000 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=132 : BACK : GEOSURF=0.056522
 REGIME
 CAPACITANCE=      468.000    : VOLUME=      390.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F1-1  /  A i r n o d e  B-Main-F1-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F1-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F1-1
WALL  =ADJ_WALL             : SURF=  361 : AREA=      39.000 : ADJACENT=B-Main-F1-2 : ADJ_SURF=334 : BACK : GEOSURF=0.056522
WALL  =ADJ_WALL             : SURF=  362 : AREA=      30.000 : ADJACENT=BC-Main-F1-1 : ADJ_SURF=17 : BACK : GEOSURF=0.043478
WALL  =EXT_WALL             : SURF=  363 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=  367 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.017043
WALL  =ADJ_WALL             : SURF=  364 : AREA=      39.000 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=120 : BACK : GEOSURF=0.056522
CEILING=ADJ_CEILING          : SURF=  365 : AREA=     130.000 : ADJACENT=B-Main-F2-1 : ADJ_SURF=354 : FRONT
FLOOR =ADJ_CEILING          : SURF=  366 : AREA=     130.000 : ADJACENT=B-Main-F0-1 : ADJ_SURF=496 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      468.000    : VOLUME=      390.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-1  /  A i r n o d e  B-Main-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-1
ROOF  =EXT_ROOF             : SURF=  368 : AREA=     130.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  369 : AREA=      39.000 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=129 : BACK : GEOSURF=0.056522
WALL  =EXT_WALL             : SURF=  370 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=  374 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.017043
FLOOR =ADJ_CEILING          : SURF=  371 : AREA=     130.000 : ADJACENT=B-Main-F2-1 : ADJ_SURF=357 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  372 : AREA=      30.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=85 : BACK : GEOSURF=0.043478
WALL  =ADJ_WALL             : SURF=  373 : AREA=      39.000 : ADJACENT=B-Main-Ftop-2 : ADJ_SURF=348 : BACK : GEOSURF=0.056522
 REGIME
 CAPACITANCE=      468.000    : VOLUME=      390.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F1-4  /  A i r n o d e  B-Main-F1-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F1-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F1-4
WALL  =ADJ_WALL             : SURF=  375 : AREA=      39.000 : ADJACENT=B-Main-F1-3 : ADJ_SURF=50 : BACK : GEOSURF=0.056522
WALL  =EXT_WALL             : SURF=  376 : AREA=      23.640 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034261
WINDOW=EXT_WINDOW1          : SURF=  381 : AREA=      15.360 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.022261
WALL  =EXT_WALL             : SURF=  377 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=  382 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.017043
WALL  =ADJ_WALL             : SURF=  378 : AREA=      30.000 : ADJACENT=BC-Main-F1-1 : ADJ_SURF=14 : BACK : GEOSURF=0.043478
CEILING=ADJ_CEILING          : SURF=  379 : AREA=     130.000 : ADJACENT=B-Main-F2-4 : ADJ_SURF=387 : FRONT
FLOOR =ADJ_CEILING          : SURF=  380 : AREA=     130.000 : ADJACENT=B-Main-F0-4 : ADJ_SURF=404 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      468.000    : VOLUME=      390.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F2-4  /  A i r n o d e  B-Main-F2-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F2-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F2-4
WALL  =ADJ_WALL             : SURF=  383 : AREA=      30.000 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=66 : BACK : GEOSURF=0.043478
WALL  =EXT_WALL             : SURF=  384 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=  389 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.017043
WALL  =ADJ_WALL             : SURF=  385 : AREA=      39.000 : ADJACENT=B-Main-F2-3 : ADJ_SURF=75 : BACK : GEOSURF=0.056522
WALL  =EXT_WALL             : SURF=  386 : AREA=      23.640 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034261
WINDOW=EXT_WINDOW1          : SURF=  390 : AREA=      15.360 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.022261
FLOOR =ADJ_CEILING          : SURF=  387 : AREA=     130.000 : ADJACENT=B-Main-F1-4 : ADJ_SURF=379 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  388 : AREA=     130.000 : ADJACENT=B-Main-Ftop-4 : ADJ_SURF=391 : FRONT
 REGIME
 CAPACITANCE=      468.000    : VOLUME=      390.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-4  /  A i r n o d e  B-Main-Ftop-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-4
FLOOR =ADJ_CEILING          : SURF=  391 : AREA=     130.000 : ADJACENT=B-Main-F2-4 : ADJ_SURF=388 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  392 : AREA=      23.640 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034261
WINDOW=EXT_WINDOW1          : SURF=  397 : AREA=      15.360 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.022261
WALL  =EXT_WALL             : SURF=  393 : AREA=      18.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=  398 : AREA=      11.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.017043
WALL  =ADJ_WALL             : SURF=  394 : AREA=      30.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=86 : BACK : GEOSURF=0.043478
ROOF  =EXT_ROOF             : SURF=  395 : AREA=     130.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  396 : AREA=      39.000 : ADJACENT=B-Main-Ftop-3 : ADJ_SURF=91 : BACK : GEOSURF=0.056522
 REGIME
 CAPACITANCE=      468.000    : VOLUME=      390.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-4  /  A i r n o d e  B-Main-F0-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-4
FLOOR =ADJ_CEILING          : SURF=  399 : AREA=     130.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=509 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  400 : AREA=      35.460 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034261
WINDOW=EXT_WINDOW1          : SURF=  405 : AREA=      23.040 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.022261
WALL  =ADJ_WALL             : SURF=  401 : AREA=      45.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=10 : BACK : GEOSURF=0.043478
WALL  =EXT_WALL             : SURF=  402 : AREA=      27.360 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=  406 : AREA=      17.640 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.017043
WALL  =ADJ_WALL             : SURF=  403 : AREA=      58.500 : ADJACENT=B-Main-F0-3 : ADJ_SURF=42 : BACK : GEOSURF=0.056522
CEILING=ADJ_CEILING          : SURF=  404 : AREA=     130.000 : ADJACENT=B-Main-F1-4 : ADJ_SURF=380 : FRONT
 REGIME
 CAPACITANCE=      702.000    : VOLUME=      585.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F1-7  /  A i r n o d e  B-Main-F1-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F1-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F1-7
WALL  =ADJ_WALL             : SURF=  407 : AREA=      39.000 : ADJACENT=B-Main-F1-8 : ADJ_SURF=458 : FRONT : GEOSURF=0.056522
FLOOR =ADJ_CEILING          : SURF=  408 : AREA=     130.000 : ADJACENT=B-Main-F0-7 : ADJ_SURF=424 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  409 : AREA=      30.000 : ADJACENT=BC-Main-F1-1 : ADJ_SURF=22 : BACK : GEOSURF=0.043478
WALL  =EXT_WALL             : SURF=  410 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=  413 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.017043
CEILING=ADJ_CEILING          : SURF=  411 : AREA=     130.000 : ADJACENT=B-Main-F2-7 : ADJ_SURF=416 : FRONT
WALL  =ADJ_WALL             : SURF=  412 : AREA=      39.000 : ADJACENT=B-Main-F1-6 : ADJ_SURF=28 : BACK : GEOSURF=0.056522
 REGIME
 CAPACITANCE=      468.000    : VOLUME=      390.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F2-7  /  A i r n o d e  B-Main-F2-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F2-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F2-7
CEILING=ADJ_CEILING          : SURF=  414 : AREA=     130.000 : ADJACENT=B-Main-Ftop-7 : ADJ_SURF=428 : FRONT
WALL  =EXT_WALL             : SURF=  415 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=  420 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.017043
FLOOR =ADJ_CEILING          : SURF=  416 : AREA=     130.000 : ADJACENT=B-Main-F1-7 : ADJ_SURF=411 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  417 : AREA=      39.000 : ADJACENT=B-Main-F2-6 : ADJ_SURF=54 : BACK : GEOSURF=0.056522
WALL  =ADJ_WALL             : SURF=  418 : AREA=      30.000 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=68 : BACK : GEOSURF=0.043478
WALL  =ADJ_WALL             : SURF=  419 : AREA=      39.000 : ADJACENT=B-Main-F2-8 : ADJ_SURF=450 : FRONT : GEOSURF=0.056522
 REGIME
 CAPACITANCE=      468.000    : VOLUME=      390.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-7  /  A i r n o d e  B-Main-F0-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-7
WALL  =ADJ_WALL             : SURF=  421 : AREA=      58.500 : ADJACENT=B-Main-F0-6 : ADJ_SURF=32 : BACK : GEOSURF=0.056522
FLOOR =ADJ_CEILING          : SURF=  422 : AREA=     130.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=522 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  423 : AREA=      27.360 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=  427 : AREA=      17.640 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.017043
CEILING=ADJ_CEILING          : SURF=  424 : AREA=     130.000 : ADJACENT=B-Main-F1-7 : ADJ_SURF=408 : FRONT
WALL  =ADJ_WALL             : SURF=  425 : AREA=      45.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=7 : BACK : GEOSURF=0.043478
WALL  =ADJ_WALL             : SURF=  426 : AREA=      58.500 : ADJACENT=B-Main-F0-8 : ADJ_SURF=437 : FRONT : GEOSURF=0.056522
 REGIME
 CAPACITANCE=      702.000    : VOLUME=      585.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-7  /  A i r n o d e  B-Main-Ftop-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-7
FLOOR =ADJ_CEILING          : SURF=  428 : AREA=     130.000 : ADJACENT=B-Main-F2-7 : ADJ_SURF=414 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  429 : AREA=      39.000 : ADJACENT=B-Main-Ftop-6 : ADJ_SURF=102 : BACK : GEOSURF=0.056522
WALL  =ADJ_WALL             : SURF=  430 : AREA=      39.000 : ADJACENT=B-Main-Ftop-8 : ADJ_SURF=444 : FRONT : GEOSURF=0.056522
ROOF  =EXT_ROOF             : SURF=  431 : AREA=     130.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  432 : AREA=      30.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=89 : BACK : GEOSURF=0.043478
WALL  =EXT_WALL             : SURF=  433 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=  434 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.017043
 REGIME
 CAPACITANCE=      468.000    : VOLUME=      390.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-8  /  A i r n o d e  B-Main-F0-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-8
WALL  =ADJ_WALL             : SURF=  435 : AREA=      45.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=5 : BACK : GEOSURF=0.043478
CEILING=ADJ_CEILING          : SURF=  436 : AREA=     130.000 : ADJACENT=B-Main-F1-8 : ADJ_SURF=459 : FRONT
WALL  =ADJ_WALL             : SURF=  437 : AREA=      58.500 : ADJACENT=B-Main-F0-7 : ADJ_SURF=426 : BACK : GEOSURF=0.056522
WALL  =EXT_WALL             : SURF=  438 : AREA=      27.360 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=  441 : AREA=      17.640 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.017043
WALL  =ADJ_WALL             : SURF=  439 : AREA=      58.500 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=106 : BACK : GEOSURF=0.056522
FLOOR =ADJ_CEILING          : SURF=  440 : AREA=     130.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=505 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      702.000    : VOLUME=      585.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-8  /  A i r n o d e  B-Main-Ftop-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-8
FLOOR =ADJ_CEILING          : SURF=  442 : AREA=     130.000 : ADJACENT=B-Main-F2-8 : ADJ_SURF=454 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  443 : AREA=      39.000 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=124 : BACK : GEOSURF=0.056522
WALL  =ADJ_WALL             : SURF=  444 : AREA=      39.000 : ADJACENT=B-Main-Ftop-7 : ADJ_SURF=430 : BACK : GEOSURF=0.056522
WALL  =EXT_WALL             : SURF=  445 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=  448 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.017043
WALL  =ADJ_WALL             : SURF=  446 : AREA=      30.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=80 : BACK : GEOSURF=0.043478
ROOF  =EXT_ROOF             : SURF=  447 : AREA=     130.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      468.000    : VOLUME=      390.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F2-8  /  A i r n o d e  B-Main-F2-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F2-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F2-8
FLOOR =ADJ_CEILING          : SURF=  449 : AREA=     130.000 : ADJACENT=B-Main-F1-8 : ADJ_SURF=460 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  450 : AREA=      39.000 : ADJACENT=B-Main-F2-7 : ADJ_SURF=419 : BACK : GEOSURF=0.056522
WALL  =EXT_WALL             : SURF=  451 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=  455 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.017043
WALL  =ADJ_WALL             : SURF=  452 : AREA=      39.000 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=118 : BACK : GEOSURF=0.056522
WALL  =ADJ_WALL             : SURF=  453 : AREA=      30.000 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=69 : BACK : GEOSURF=0.043478
CEILING=ADJ_CEILING          : SURF=  454 : AREA=     130.000 : ADJACENT=B-Main-Ftop-8 : ADJ_SURF=442 : FRONT
 REGIME
 CAPACITANCE=      468.000    : VOLUME=      390.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F1-8  /  A i r n o d e  B-Main-F1-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F1-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F1-8
WALL  =ADJ_WALL             : SURF=  456 : AREA=      39.000 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=128 : BACK : GEOSURF=0.056522
WALL  =ADJ_WALL             : SURF=  457 : AREA=      30.000 : ADJACENT=BC-Main-F1-1 : ADJ_SURF=21 : BACK : GEOSURF=0.043478
WALL  =ADJ_WALL             : SURF=  458 : AREA=      39.000 : ADJACENT=B-Main-F1-7 : ADJ_SURF=407 : BACK : GEOSURF=0.056522
FLOOR =ADJ_CEILING          : SURF=  459 : AREA=     130.000 : ADJACENT=B-Main-F0-8 : ADJ_SURF=436 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  460 : AREA=     130.000 : ADJACENT=B-Main-F2-8 : ADJ_SURF=449 : FRONT
WALL  =EXT_WALL             : SURF=  461 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=  462 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.017043
 REGIME
 CAPACITANCE=      468.000    : VOLUME=      390.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-5  /  A i r n o d e  B-Main-F0-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-5
FLOOR =ADJ_CEILING          : SURF=  463 : AREA=     130.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=511 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  464 : AREA=      27.360 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=  469 : AREA=      17.640 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.017043
WALL  =ADJ_WALL             : SURF=  465 : AREA=      58.500 : ADJACENT=B-Main-F0-6 : ADJ_SURF=34 : BACK : GEOSURF=0.056522
CEILING=ADJ_CEILING          : SURF=  466 : AREA=     130.000 : ADJACENT=B-Main-F1-5 : ADJ_SURF=490 : FRONT
WALL  =ADJ_WALL             : SURF=  467 : AREA=      45.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=12 : BACK : GEOSURF=0.043478
WALL  =EXT_WALL             : SURF=  468 : AREA=      35.460 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034261
WINDOW=EXT_WINDOW1          : SURF=  470 : AREA=      23.040 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.022261
 REGIME
 CAPACITANCE=      702.000    : VOLUME=      585.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-5  /  A i r n o d e  B-Main-Ftop-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-5
WALL  =ADJ_WALL             : SURF=  471 : AREA=      30.000 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=87 : BACK : GEOSURF=0.043478
WALL  =EXT_WALL             : SURF=  472 : AREA=      23.640 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034261
WINDOW=EXT_WINDOW1          : SURF=  477 : AREA=      15.360 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.022261
WALL  =EXT_WALL             : SURF=  473 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=  478 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.017043
FLOOR =ADJ_CEILING          : SURF=  474 : AREA=     130.000 : ADJACENT=B-Main-F2-5 : ADJ_SURF=479 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  475 : AREA=      39.000 : ADJACENT=B-Main-Ftop-6 : ADJ_SURF=103 : BACK : GEOSURF=0.056522
ROOF  =EXT_ROOF             : SURF=  476 : AREA=     130.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      468.000    : VOLUME=      390.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F2-5  /  A i r n o d e  B-Main-F2-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F2-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F2-5
CEILING=ADJ_CEILING          : SURF=  479 : AREA=     130.000 : ADJACENT=B-Main-Ftop-5 : ADJ_SURF=474 : FRONT
WALL  =ADJ_WALL             : SURF=  480 : AREA=      30.000 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=65 : BACK : GEOSURF=0.043478
WALL  =EXT_WALL             : SURF=  481 : AREA=      23.640 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034261
WINDOW=EXT_WINDOW1          : SURF=  485 : AREA=      15.360 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.022261
WALL  =EXT_WALL             : SURF=  482 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=  486 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.017043
WALL  =ADJ_WALL             : SURF=  483 : AREA=      39.000 : ADJACENT=B-Main-F2-6 : ADJ_SURF=58 : BACK : GEOSURF=0.056522
FLOOR =ADJ_CEILING          : SURF=  484 : AREA=     130.000 : ADJACENT=B-Main-F1-5 : ADJ_SURF=487 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      468.000    : VOLUME=      390.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F1-5  /  A i r n o d e  B-Main-F1-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F1-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F1-5
CEILING=ADJ_CEILING          : SURF=  487 : AREA=     130.000 : ADJACENT=B-Main-F2-5 : ADJ_SURF=484 : FRONT
WALL  =EXT_WALL             : SURF=  488 : AREA=      23.640 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034261
WINDOW=EXT_WINDOW1          : SURF=  493 : AREA=      15.360 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.022261
WALL  =ADJ_WALL             : SURF=  489 : AREA=      30.000 : ADJACENT=BC-Main-F1-1 : ADJ_SURF=19 : BACK : GEOSURF=0.043478
FLOOR =ADJ_CEILING          : SURF=  490 : AREA=     130.000 : ADJACENT=B-Main-F0-5 : ADJ_SURF=466 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  491 : AREA=      39.000 : ADJACENT=B-Main-F1-6 : ADJ_SURF=27 : BACK : GEOSURF=0.056522
WALL  =EXT_WALL             : SURF=  492 : AREA=      18.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=  494 : AREA=      11.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.017043
 REGIME
 CAPACITANCE=      468.000    : VOLUME=      390.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-1  /  A i r n o d e  B-Main-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-1
WALL  =EXT_WALL             : SURF=  495 : AREA=      27.360 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.026435
WINDOW=EXT_WINDOW1          : SURF=  501 : AREA=      17.640 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.017043
CEILING=ADJ_CEILING          : SURF=  496 : AREA=     130.000 : ADJACENT=B-Main-F1-1 : ADJ_SURF=366 : FRONT
WALL  =ADJ_WALL             : SURF=  497 : AREA=      45.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=6 : BACK : GEOSURF=0.043478
FLOOR =ADJ_CEILING          : SURF=  498 : AREA=     130.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=504 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  499 : AREA=      58.500 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=134 : BACK : GEOSURF=0.056522
WALL  =ADJ_WALL             : SURF=  500 : AREA=      58.500 : ADJACENT=B-Main-F0-2 : ADJ_SURF=330 : BACK : GEOSURF=0.056522
 REGIME
 CAPACITANCE=      702.000    : VOLUME=      585.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  P-Main-Fcave-1  /  A i r n o d e  P-Main-Fcave-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE P-Main-Fcave-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE P-Main-Fcave-1
CEILING=ADJ_CEILING          : SURF=  502 : AREA=     152.317 : ADJACENT=B-Side-F0-4 : ADJ_SURF=230 : FRONT
CEILING=ADJ_CEILING          : SURF=  503 : AREA=      80.000 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=4 : FRONT
CEILING=ADJ_CEILING          : SURF=  504 : AREA=     130.000 : ADJACENT=B-Main-F0-1 : ADJ_SURF=498 : FRONT
CEILING=ADJ_CEILING          : SURF=  505 : AREA=     130.000 : ADJACENT=B-Main-F0-8 : ADJ_SURF=440 : FRONT
CEILING=ADJ_CEILING          : SURF=  506 : AREA=     152.317 : ADJACENT=B-Side-F0-1 : ADJ_SURF=274 : FRONT
CEILING=ADJ_CEILING          : SURF=  507 : AREA=     130.000 : ADJACENT=B-Main-F0-3 : ADJ_SURF=43 : FRONT
CEILING=ADJ_CEILING          : SURF=  508 : AREA=     152.317 : ADJACENT=B-Side-F0-2 : ADJ_SURF=239 : FRONT
CEILING=ADJ_CEILING          : SURF=  509 : AREA=     130.000 : ADJACENT=B-Main-F0-4 : ADJ_SURF=399 : FRONT
CEILING=ADJ_CEILING          : SURF=  510 : AREA=     387.513 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=130 : FRONT
CEILING=ADJ_CEILING          : SURF=  511 : AREA=     130.000 : ADJACENT=B-Main-F0-5 : ADJ_SURF=463 : FRONT
WALL  =GROUND_WALL             : SURF=  512 : AREA=     180.000 : BOUNDARY=INPUT 1*TGROUND  : GEOSURF=0.048125
WALL  =GROUND_WALL             : SURF=  513 : AREA=      98.270 : BOUNDARY=INPUT 1*TGROUND  : GEOSURF=0.026274
WALL  =GROUND_WALL             : SURF=  514 : AREA=     128.385 : BOUNDARY=INPUT 1*TGROUND  : GEOSURF=0.034326
WALL  =GROUND_WALL             : SURF=  515 : AREA=     129.000 : BOUNDARY=INPUT 1*TGROUND  : GEOSURF=0.034490
CEILING=ADJ_CEILING          : SURF=  516 : AREA=     152.317 : ADJACENT=B-Side-F0-8 : ADJ_SURF=169 : FRONT
WALL  =GROUND_WALL             : SURF=  517 : AREA=     128.385 : BOUNDARY=INPUT 1*TGROUND  : GEOSURF=0.034326
CEILING=ADJ_CEILING          : SURF=  518 : AREA=     152.317 : ADJACENT=B-Side-F0-6 : ADJ_SURF=225 : FRONT
WALL  =GROUND_WALL             : SURF=  519 : AREA=      84.000 : BOUNDARY=INPUT 1*TGROUND  : GEOSURF=0.022459
CEILING=ADJ_CEILING          : SURF=  520 : AREA=     152.317 : ADJACENT=B-Side-F0-5 : ADJ_SURF=289 : FRONT
CEILING=ADJ_CEILING          : SURF=  521 : AREA=     152.317 : ADJACENT=B-Side-F0-7 : ADJ_SURF=321 : FRONT
CEILING=ADJ_CEILING          : SURF=  522 : AREA=     130.000 : ADJACENT=B-Main-F0-7 : ADJ_SURF=422 : FRONT
FLOOR =GROUND_FLOOR         : SURF=  523 : AREA=    2817.781 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  524 : AREA=     152.317 : ADJACENT=B-Side-F0-3 : ADJ_SURF=156 : FRONT
CEILING=ADJ_CEILING          : SURF=  525 : AREA=     130.000 : ADJACENT=B-Main-F0-6 : ADJ_SURF=36 : FRONT
CEILING=ADJ_CEILING          : SURF=  526 : AREA=      91.729 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=195 : FRONT
CEILING=ADJ_CEILING          : SURF=  527 : AREA=     130.000 : ADJACENT=B-Main-F0-2 : ADJ_SURF=331 : FRONT
 REGIME
 CAPACITANCE=    10144.010    : VOLUME=     8453.342    : REFAREA=     2817.781: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*-----------------------------------------------------------------------------------------------------------------------
OUTPUTS
TRANSFER : TIMEBASE=1.000
AIRNODES = BC-Main-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Main-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F1-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F1-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F2-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Main-F2-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F2-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Main-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Hall-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F2-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F1-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F0-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F2-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F0-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F1-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Side-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Side-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Side-F2-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Side-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F0-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F0-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F1-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F1-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F2-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F0-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F1-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F2-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F0-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F1-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F2-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F2-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F1-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F1-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F2-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F1-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F2-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F2-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F1-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F2-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F1-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = P-Main-Fcave-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  T R N S F L O W Multizone Airflow Network (Model COMIS 3.1)
*-----------------------------------------------------------------------------------------------------------------------
*  E n d
*-----------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Single Clear
Window ID   : 6501
Tilt        : 90.0
Glazings    : 1
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.870 0.870 0.868 0.865 0.857 0.837 0.789 0.674 0.417 0.000 0.791
Abs1  0.052 0.053 0.054 0.055 0.057 0.060 0.062 0.063 0.062 0.000 0.058
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Rbsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Tvis  0.896 0.895 0.895 0.892 0.885 0.866 0.818 0.701 0.437 0.000 0.818
Rfvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
Rbvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
SHGC  0.808   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.905
Layer ID#        21011        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)      4.0        0        0        0        0        0
Cond(W/m2-K     ) 250.0        0        0        0        0        0
Spectral File PLANICLEAR 4         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.54  7.16  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
0        6.71  30.84  3.30  7.26  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
783        0.00   4.00  3.59  7.12  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
783        6.71  30.84  3.32  7.25  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Air
Window ID   : 6502
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.820
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.39  7.01  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
0        6.71  30.84  3.23  7.08  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
783        0.00   4.00  3.50  6.83  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
783        6.71  30.84  3.26  7.01  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Argon
Window ID   : 6503
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.825
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.38  6.99  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
0        6.71  30.84  3.23  7.06  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
783        0.00   4.00  3.49  6.80  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
783        6.71  30.84  3.26  6.98  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Air
Window ID   : 6504
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.431   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.46  6.05  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.25  6.60  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Air
Window ID   : 6505
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.389   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.50  6.59  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.26  6.82  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Argon
Window ID   : 6506
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.433   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.44  6.12  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.24  6.35  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Argon
Window ID   : 6507
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.387   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.48  6.47  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.25  6.72  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #3 Argon
Window ID   : 6508
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.081 0.082 0.083 0.086 0.089 0.093 0.096 0.098 0.095 0.000 0.090
Abs2  0.193 0.194 0.198 0.200 0.199 0.196 0.192 0.174 0.110 0.000 0.187
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Rbsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
Rbvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
SHGC  0.342   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21011    21135        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.016        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 COOL-LITE SK         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  3.49  7.59  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.25  7.36  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #2 Argon
Window ID   : 6509
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.416 0.420 0.425 0.428 0.425 0.423 0.422 0.406 0.309 0.001 0.411
Abs2  0.007 0.007 0.007 0.007 0.007 0.008 0.007 0.007 0.005 0.000 0.007
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Rbsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
Rbvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
SHGC  0.221   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21135    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.016    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File COOL-LITE SK PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  4.01  6.24  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.38  6.66  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Triple Low-e #2#5 High Gain
Window ID   : 6510
Tilt        : 90.0
Glazings    : 3
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.483 0.488 0.475 0.459 0.440 0.405 0.331 0.209 0.077 0.000 0.375
Abs1  0.111 0.113 0.124 0.133 0.137 0.148 0.178 0.222 0.218 0.001 0.154
Abs2  0.038 0.039 0.039 0.039 0.040 0.041 0.041 0.037 0.030 0.000 0.039
Abs3  0.041 0.043 0.049 0.054 0.055 0.058 0.066 0.067 0.041 0.000 0.056
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Rbsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Tvis  0.686 0.693 0.675 0.653 0.626 0.575 0.469 0.294 0.108 0.000 0.532
Rfvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
Rbvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
SHGC  0.421   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.744
Layer ID#        21422    21011    21422        0        0        0
Tir              0.000    0.000    0.000        0        0        0
Emis F           0.840    0.840    0.039        0        0        0
Emis B           0.039    0.840    0.840        0        0        0
Thickness(mm)      4.0      4.0      4.0        0        0        0
Cond(W/m2-K     ) 250.0    250.0    250.0        0        0        0
Spectral File PLANITHERM X PLANICLEAR 4 PLANITHERM X         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.26  6.68  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
0        6.71  30.84  3.19  6.71  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
783        0.00   4.00  3.51  6.66  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
783        6.71  30.84  3.25  6.23  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
*** END OF LIBRARY ***
************************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis-daylight
************************************************************************************************************
  6501   ENE6510 Single Clear                     4                5.49  0.808  0.87  0.078  0.905
  6502   ENE6510 Double Clear Air                 4/12/4           2.9  0.699  0.765  0.138  0.82
  6503   ENE6510 Double Clear Argon               4/12/4           2.76  0.699  0.765  0.138  0.825
  6504   ENE6510 Double Low-e #3 Air              4/12/4           1.59  0.431  0.462  0.401  0.719
  6505   ENE6510 Double Low-e #2 Air              4/12/4           1.59  0.389  0.462  0.407  0.719
  6506   ENE6510 Double Low-e #3 Argon            4/12/4           1.22  0.433  0.462  0.401  0.719
  6507   ENE6510 Double Low-e #2 Argon            4/12/4           1.22  0.387  0.462  0.407  0.719
  6508   ENE6510 Double Low-e Cool #3 Argon       4/12/4           1.19  0.342  0.259  0.467  0.523
  6509   ENE6510 Double Low-e Cool #2 Argon       4/12/4           1.19  0.221  0.259  0.318  0.523
  6510   ENE6510 Triple Low-e #2#5 High Gain      4/12.7/4/12.7/4  0.93  0.421  0.483  0.327  0.744
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 15.000000000000 10.703735604857 4.500000000000
vertex 2 15.000000000000 10.703735604857 0.000000000000
vertex 3 15.000000000000 20.703735604857 0.000000000000
vertex 4 15.000000000000 20.703735604857 4.500000000000
vertex 5 15.000000000000 30.703735604857 4.500000000000
vertex 6 15.000000000000 30.703735604857 0.000000000000
vertex 7 15.000000000000 40.703735604857 0.000000000000
vertex 8 15.000000000000 40.703735604857 4.500000000000
vertex 9 13.000000000001 40.703735604857 0.000000000000
vertex 10 13.000000000001 40.703735604857 4.500000000000
vertex 11 13.000000000002 30.703735604857 0.000000000000
vertex 12 13.000000000002 30.703735604857 4.500000000000
vertex 13 13.000000000003 0.703735604857 4.500000000000
vertex 14 15.000000000000 0.703735604857 4.500000000000
vertex 15 15.000000000000 0.703735604857 0.000000000000
vertex 16 13.000000000003 0.703735604857 0.000000000000
vertex 17 13.000000000003 10.703735604857 4.500000000000
vertex 18 13.000000000003 10.703735604857 0.000000000000
vertex 19 13.000000000002 20.703735604857 4.500000000000
vertex 20 13.000000000002 20.703735604857 0.000000000000
vertex 21 15.000000000000 30.703735604857 7.500000000000
vertex 22 15.000000000000 40.703735604857 7.500000000000
vertex 23 15.000000000000 10.703735604857 7.500000000000
vertex 24 15.000000000000 20.703735604857 7.500000000000
vertex 25 13.000000000003 0.703735604857 7.500000000000
vertex 26 15.000000000000 0.703735604857 7.500000000000
vertex 27 13.000000000001 40.703735604857 7.500000000000
vertex 28 13.000000000002 30.703735604857 7.500000000000
vertex 29 13.000000000003 10.703735604857 7.500000000000
vertex 30 13.000000000002 20.703735604857 7.500000000000
vertex 31 13.000000000004 30.703735604857 4.500000000000
vertex 32 13.000000000004 20.703735604857 4.500000000000
vertex 33 0.000000000004 20.703735604857 4.500000000000
vertex 34 0.000000000003 30.703735604857 4.500000000000
vertex 35 13.000000000004 20.703735604857 7.500000000000
vertex 36 13.000000000004 30.703735604857 7.500000000000
vertex 37 0.000000000003 30.703735604857 7.500000000000
vertex 38 0.000000000004 20.703735604857 7.500000000000
vertex 39 0.000000000000 30.603735604857 6.700000000000
vertex 40 0.000000000000 30.603735604857 5.500000000000
vertex 41 0.000000000000 20.803735604857 5.500000000000
vertex 42 0.000000000000 20.803735604857 6.700000000000
vertex 43 0.000000000004 20.703735604857 0.000000000000
vertex 44 13.000000000004 20.703735604857 0.000000000000
vertex 45 13.000000000004 30.703735604857 0.000000000000
vertex 46 0.000000000003 30.703735604857 0.000000000000
vertex 47 0.000000000000 30.603735604857 2.800000000000
vertex 48 0.000000000000 30.603735604857 1.000000000000
vertex 49 0.000000000000 20.803735604857 1.000000000000
vertex 50 0.000000000000 20.803735604857 2.800000000000
vertex 51 15.000000000002 20.703735604857 4.500000000000
vertex 52 15.000000000002 20.703735604857 0.000000000000
vertex 53 28.000000000002 20.703735604857 0.000000000000
vertex 54 28.000000000002 20.703735604857 4.500000000000
vertex 55 28.000000000001 30.703735604857 0.000000000000
vertex 56 28.000000000001 30.703735604857 4.500000000000
vertex 57 28.000000000004 20.803735604857 2.800000000000
vertex 58 28.000000000004 20.803735604857 1.000000000000
vertex 59 28.000000000004 30.603735604857 1.000000000000
vertex 60 28.000000000004 30.603735604857 2.800000000000
vertex 61 28.000000000002 20.703735604857 7.500000000000
vertex 62 28.000000000001 30.703735604857 7.500000000000
vertex 63 28.000000000004 20.803735604857 6.700000000000
vertex 64 28.000000000004 20.803735604857 5.500000000000
vertex 65 28.000000000004 30.603735604857 5.500000000000
vertex 66 28.000000000004 30.603735604857 6.700000000000
vertex 67 15.000000000002 20.703735604857 7.500000000000
vertex 68 13.000000000002 20.703735604857 10.500000000000
vertex 69 13.000000000001 30.703735604857 7.500000000000
vertex 70 13.000000000001 30.703735604857 10.500000000000
vertex 71 0.000000000002 20.703735604857 10.500000000000
vertex 72 0.000000000002 20.703735604857 7.500000000000
vertex 73 0.000000000000 30.703735604857 10.500000000000
vertex 74 0.000000000000 30.703735604857 7.500000000000
vertex 75 0.000000000000 30.603735604857 9.700000000000
vertex 76 0.000000000000 30.603735604857 8.500000000000
vertex 77 0.000000000000 20.803735604857 8.500000000000
vertex 78 0.000000000000 20.803735604857 9.700000000000
vertex 79 13.000000000001 40.703735604857 10.500000000000
vertex 80 13.000000000003 0.703735604857 10.500000000000
vertex 81 15.000000000000 0.703735604857 10.500000000000
vertex 82 15.000000000000 40.703735604857 10.500000000000
vertex 83 15.000000000000 10.703735604857 10.500000000000
vertex 84 15.000000000000 20.703735604857 10.500000000000
vertex 85 13.000000000002 30.703735604857 10.500000000000
vertex 86 15.000000000000 30.703735604857 10.500000000000
vertex 87 13.000000000003 10.703735604857 10.500000000000
vertex 88 28.000000000002 20.703735604857 10.500000000000
vertex 89 28.000000000001 30.703735604857 10.500000000000
vertex 90 28.000000000004 20.803735604857 9.700000000000
vertex 91 28.000000000004 20.803735604857 8.500000000000
vertex 92 28.000000000004 30.603735604857 8.500000000000
vertex 93 28.000000000004 30.603735604857 9.700000000000
vertex 94 15.000000000002 20.703735604857 10.500000000000
vertex 95 15.000000000001 40.703735604857 13.500000000000
vertex 96 15.000000000001 40.703735604857 10.500000000000
vertex 97 13.000000000002 40.703735604857 10.500000000000
vertex 98 13.000000000002 40.703735604857 13.500000000000
vertex 99 13.000000000003 10.703735604857 13.500000000000
vertex 100 13.000000000003 0.703735604857 13.500000000000
vertex 101 15.000000000001 0.703735604857 13.500000000000
vertex 102 15.000000000001 0.703735604857 10.500000000000
vertex 103 13.000000000002 30.703735604857 13.500000000000
vertex 104 13.000000000003 20.703735604857 10.500000000000
vertex 105 13.000000000003 20.703735604857 13.500000000000
vertex 106 15.000000000001 10.703735604857 10.500000000000
vertex 107 15.000000000001 10.703735604857 13.500000000000
vertex 108 15.000000000001 30.703735604857 13.500000000000
vertex 109 15.000000000001 30.703735604857 10.500000000000
vertex 110 15.000000000001 20.703735604857 10.500000000000
vertex 111 15.000000000001 20.703735604857 13.500000000000
vertex 112 28.000000000002 30.703735604857 13.500000000000
vertex 113 28.000000000002 30.703735604857 10.500000000000
vertex 114 15.000000000003 20.703735604857 13.500000000000
vertex 115 28.000000000003 20.703735604857 13.500000000000
vertex 116 15.000000000003 20.703735604857 10.500000000000
vertex 117 28.000000000003 20.703735604857 10.500000000000
vertex 118 28.000000000005 20.803735604857 12.700000000000
vertex 119 28.000000000005 20.803735604857 11.500000000000
vertex 120 28.000000000005 30.603735604857 11.500000000000
vertex 121 28.000000000005 30.603735604857 12.700000000000
vertex 122 0.000000000001 30.703735604857 13.500000000000
vertex 123 0.000000000001 30.703735604857 10.500000000000
vertex 124 0.000000000003 20.703735604857 10.500000000000
vertex 125 0.000000000003 20.703735604857 13.500000000000
vertex 126 0.000000000000 30.603735604857 12.700000000000
vertex 127 0.000000000000 30.603735604857 11.500000000000
vertex 128 0.000000000000 20.803735604857 11.500000000000
vertex 129 0.000000000000 20.803735604857 12.700000000000
vertex 130 -0.703735604857 -4.208759114215 10.500000000000
vertex 131 -0.703735604857 -4.208759114215 7.500000000000
vertex 132 12.316156505599 -12.113693609850 7.500000000000
vertex 133 12.316156505599 -12.113693609850 10.500000000000
vertex 134 13.000000000005 0.703735604857 4.500000000000
vertex 135 0.000000000005 0.703735604857 0.000000000000
vertex 136 0.000000000005 0.703735604857 4.500000000000
vertex 137 -0.703735604857 -4.208759114215 4.500000000000
vertex 138 -0.703735604857 -4.208759114215 0.000000000000
vertex 139 12.316156505599 -12.113693609850 0.000000000000
vertex 140 12.316156505599 -12.113693609850 4.500000000000
vertex 141 14.276372284684 -13.303824618580 7.500000000000
vertex 142 14.276372284684 -13.303824618580 10.500000000000
vertex 143 27.296264395140 -21.208759114215 7.500000000000
vertex 144 27.296264395140 -21.208759114215 10.500000000000
vertex 145 14.276372284684 -13.303824618580 4.500000000000
vertex 146 27.296264395140 -21.208759114215 4.500000000000
vertex 147 14.276372284684 -13.303824618580 13.500000000000
vertex 148 27.296264395140 -21.208759114215 13.500000000000
vertex 149 28.000000000000 -19.296264395143 13.500000000000
vertex 150 28.000000000000 -19.296264395143 0.000000000000
vertex 151 28.000000000000 0.703735604857 0.000000000000
vertex 152 28.000000000000 0.703735604857 13.500000000000
vertex 153 28.000000000000 -19.196264395143 9.700000000000
vertex 154 28.000000000000 -19.196264395143 8.500000000000
vertex 155 28.000000000000 0.603735604857 8.500000000000
vertex 156 28.000000000000 0.603735604857 9.700000000000
vertex 157 28.000000000000 -19.196264395143 2.800000000000
vertex 158 28.000000000000 -19.196264395143 1.000000000000
vertex 159 28.000000000000 0.603735604857 1.000000000000
vertex 160 28.000000000000 0.603735604857 2.800000000000
vertex 161 28.000000000000 -19.196264395143 12.700000000000
vertex 162 28.000000000000 -19.196264395143 11.500000000000
vertex 163 28.000000000000 0.603735604857 11.500000000000
vertex 164 28.000000000000 0.603735604857 12.700000000000
vertex 165 28.000000000000 -19.196264395143 6.700000000000
vertex 166 28.000000000000 -19.196264395143 5.500000000000
vertex 167 28.000000000000 0.603735604857 5.500000000000
vertex 168 28.000000000000 0.603735604857 6.700000000000
vertex 169 15.000000000005 0.703735604857 4.500000000000
vertex 170 15.000000000005 0.703735604857 0.000000000000
vertex 171 0.000000000005 0.703735604857 13.500000000000
vertex 172 0.000000000003 -2.296264395143 13.500000000000
vertex 173 -0.703735604857 -4.208759114215 13.500000000000
vertex 174 27.296264395140 -21.208759114215 0.000000000000
vertex 175 14.276372284684 -13.303824618580 0.000000000000
vertex 176 0.000000000003 -2.296264395143 0.000000000000
vertex 177 13.000000000005 0.703735604857 10.500000000000
vertex 178 13.000000000005 0.703735604857 7.500000000000
vertex 179 0.000000000005 0.703735604857 7.500000000000
vertex 180 0.000000000005 0.703735604857 10.500000000000
vertex 181 15.000000000006 0.703735604857 13.500000000000
vertex 182 15.000000000006 0.703735604857 10.500000000000
vertex 183 28.000000000000 0.703735604857 7.500000000000
vertex 184 28.000000000000 0.703735604857 4.500000000000
vertex 185 15.000000000005 0.703735604857 7.500000000000
vertex 186 12.316156505599 -12.113693609850 13.500000000000
vertex 187 28.000000000000 0.703735604857 10.500000000000
vertex 188 23.777586000000 -30.771232395143 10.500000000000
vertex 189 23.777586000000 -30.771232395143 7.500000000000
vertex 190 23.812119046537 -30.677384280101 9.700000000000
vertex 191 23.812119046537 -30.677384280101 8.500000000000
vertex 192 27.261731348603 -21.302607229257 8.500000000000
vertex 193 27.261731348603 -21.302607229257 9.700000000000
vertex 194 10.757694000000 -22.866298395143 10.500000000000
vertex 195 10.757694000000 -22.866298395143 7.500000000000
vertex 196 -4.222413889541 -13.771232890778 7.500000000000
vertex 197 -7.741092174226 -23.333706667340 7.500000000000
vertex 198 5.278799825774 -31.238640667340 7.500000000000
vertex 199 8.797478220914 -21.676167386412 7.500000000000
vertex 200 -4.222413889541 -13.771232890778 4.500000000000
vertex 201 -7.741092174226 -23.333706667340 4.500000000000
vertex 202 -4.256946933547 -13.865081006751 6.700000000000
vertex 203 -4.256946933547 -13.865081006751 5.500000000000
vertex 204 -7.706559130220 -23.239858551367 5.500000000000
vertex 205 -7.706559130220 -23.239858551367 6.700000000000
vertex 206 8.797478220914 -21.676167386412 4.500000000000
vertex 207 5.278799825774 -31.238640667340 4.500000000000
vertex 208 5.278800196615 -31.238640981773 4.500000000000
vertex 209 5.278800196615 -31.238640981773 0.000000000000
vertex 210 8.797478220914 -21.676167386412 0.000000000000
vertex 211 -4.222413889541 -13.771232890778 0.000000000000
vertex 212 -7.741092174226 -23.333706667340 0.000000000000
vertex 213 -4.256946933547 -13.865081006751 2.800000000000
vertex 214 -4.256946933547 -13.865081006751 1.000000000000
vertex 215 -7.706559130220 -23.239858551367 1.000000000000
vertex 216 -7.706559130220 -23.239858551367 2.800000000000
vertex 217 -4.222413889541 -13.771232890778 10.500000000000
vertex 218 -7.741092174226 -23.333706667340 10.500000000000
vertex 219 -4.256946933547 -13.865081006751 9.700000000000
vertex 220 -4.256946933547 -13.865081006751 8.500000000000
vertex 221 -7.706559130220 -23.239858551367 8.500000000000
vertex 222 -7.706559130220 -23.239858551367 9.700000000000
vertex 223 5.278799825774 -31.238640667340 10.500000000000
vertex 224 -7.655613421455 -23.385604478709 9.700000000000
vertex 225 -7.655613421455 -23.385604478709 8.500000000000
vertex 226 5.193321079552 -31.186742859948 8.500000000000
vertex 227 5.193321079553 -31.186742859948 9.700000000000
vertex 228 8.797478220914 -21.676167386412 10.500000000000
vertex 229 16.740230061856 -49.896180081499 4.500000000000
vertex 230 16.740230061856 -49.896180081499 0.000000000000
vertex 231 3.720337951400 -41.991245585864 0.000000000000
vertex 232 3.720337951400 -41.991245585864 4.500000000000
vertex 233 13.221552037557 -59.458653676860 0.000000000000
vertex 234 0.201659666716 -51.553719362427 0.000000000000
vertex 235 0.201659666716 -51.553719362427 4.500000000000
vertex 236 13.221552037557 -59.458653676860 4.500000000000
vertex 237 13.256085079889 -59.364805560271 2.800000000000
vertex 238 13.256085079889 -59.364805560271 1.000000000000
vertex 239 16.705697019524 -49.990028198088 1.000000000000
vertex 240 16.705697019524 -49.990028198088 2.800000000000
vertex 241 0.287138529095 -51.605617240930 2.800000000000
vertex 242 0.287138529095 -51.605617240930 1.000000000000
vertex 243 13.136072984469 -59.406755682570 1.000000000000
vertex 244 13.136072984469 -59.406755682570 2.800000000000
vertex 245 3.720337951401 -41.991245585864 7.500000000000
vertex 246 3.720337951401 -41.991245585864 4.500000000000
vertex 247 16.740229951401 -49.896179585864 4.500000000000
vertex 248 16.740229951401 -49.896179585864 7.500000000000
vertex 249 3.805816704171 -42.043143397232 6.700000000000
vertex 250 3.805816704171 -42.043143397232 5.500000000000
vertex 251 16.654751198631 -49.844281774496 5.500000000000
vertex 252 16.654751198631 -49.844281774496 6.700000000000
vertex 253 20.258908346541 -40.333706304936 4.500000000000
vertex 254 20.258908346541 -40.333706304936 7.500000000000
vertex 255 16.774762850482 -49.802331871554 6.700000000000
vertex 256 16.774762850482 -49.802331871554 5.500000000000
vertex 257 20.224375210227 -40.427554663958 5.500000000000
vertex 258 20.224375210227 -40.427554663957 6.700000000000
vertex 259 7.239016236085 -32.428771809301 7.500000000000
vertex 260 7.239016236085 -32.428771809301 4.500000000000
vertex 261 1.760121869278 -40.801114742641 4.500000000000
vertex 262 -1.758556372754 -50.363588534898 4.500000000000
vertex 263 3.720337770183 -41.991245815132 4.500000000000
vertex 264 3.720337776320 -41.991245798455 0.000000000000
vertex 265 7.239015885924 -32.428772234484 0.000000000000
vertex 266 7.239015873651 -32.428772267837 4.500000000000
vertex 267 10.757694079167 -22.866298443209 4.500000000000
vertex 268 10.757694085304 -22.866298426532 0.000000000000
vertex 269 -1.758556372754 -50.363588534898 0.000000000000
vertex 270 8.797478260498 -21.676167410445 4.500000000000
vertex 271 8.797478263566 -21.676167402107 0.000000000000
vertex 272 5.278800021534 -31.238641194364 0.000000000000
vertex 273 5.278800015397 -31.238641211041 4.500000000000
vertex 274 1.760121872347 -40.801114734302 0.000000000000
vertex 275 5.278799911745 -31.238640698975 7.500000000000
vertex 276 5.278799905560 -31.238640715782 4.500000000000
vertex 277 1.760121541090 -40.801114443903 4.500000000000
vertex 278 1.760121541090 -40.801114443903 7.500000000000
vertex 279 7.239016028479 -32.428772022547 7.500000000000
vertex 280 8.797478141128 -21.676167337971 7.500000000000
vertex 281 8.797478134944 -21.676167354778 4.500000000000
vertex 282 7.239016032570 -32.428772011430 4.500000000000
vertex 283 10.757694207606 -22.866298181897 4.500000000000
vertex 284 10.757694203515 -22.866298193015 7.500000000000
vertex 285 7.239016236085 -32.428771809301 10.500000000000
vertex 286 10.757694170608 -22.866298457921 7.500000000000
vertex 287 10.757694158335 -22.866298491275 10.500000000000
vertex 288 5.278800000000 -31.238640395143 7.500000000000
vertex 289 5.278800000000 -31.238640395143 10.500000000000
vertex 290 8.797478272031 -21.676166950231 10.500000000000
vertex 291 8.797478260408 -21.676166981818 7.500000000000
vertex 292 10.757694000000 -22.866298395143 13.500000000000
vertex 293 8.797478220914 -21.676167386412 13.500000000000
vertex 294 7.239016236084 -32.428771809301 4.500000000000
vertex 295 7.239016236084 -32.428771809301 0.000000000000
vertex 296 20.258908346540 -40.333706304936 4.500000000000
vertex 297 20.258908346540 -40.333706304936 0.000000000000
vertex 298 16.740230322241 -49.896179900297 0.000000000000
vertex 299 16.740230322241 -49.896179900297 4.500000000000
vertex 300 16.774763364573 -49.802331783708 2.800000000000
vertex 301 16.774763364573 -49.802331783708 1.000000000000
vertex 302 20.224375304208 -40.427554421525 1.000000000000
vertex 303 20.224375304208 -40.427554421525 2.800000000000
vertex 304 23.777586631224 -30.771232528373 0.000000000000
vertex 305 20.258908606925 -40.333706123734 0.000000000000
vertex 306 10.757694520768 -22.866298032738 0.000000000000
vertex 307 20.258908606925 -40.333706123734 4.500000000000
vertex 308 23.777586631224 -30.771232528373 4.500000000000
vertex 309 20.293441649257 -40.239858007145 2.800000000000
vertex 310 20.293441649257 -40.239858007145 1.000000000000
vertex 311 23.743053588892 -30.865080644962 1.000000000000
vertex 312 23.743053588892 -30.865080644962 2.800000000000
vertex 313 10.757694520768 -22.866298032738 4.500000000000
vertex 314 14.276372369988 -13.303824649969 4.500000000000
vertex 315 10.757694085304 -22.866298426532 4.500000000000
vertex 316 23.777586456145 -30.771232740965 4.500000000000
vertex 317 27.296264480444 -21.208759145604 4.500000000000
vertex 318 27.296264480444 -21.208759145604 0.000000000000
vertex 319 14.276372369988 -13.303824649969 0.000000000000
vertex 320 23.777586456145 -30.771232740965 0.000000000000
vertex 321 23.812119498477 -30.677384624376 2.800000000000
vertex 322 23.812119498477 -30.677384624376 1.000000000000
vertex 323 27.261731438112 -21.302607262193 1.000000000000
vertex 324 27.261731438112 -21.302607262193 2.800000000000
vertex 325 27.296264480444 -21.208759145604 7.500000000000
vertex 326 14.276372369988 -13.303824649969 7.500000000000
vertex 327 10.757694085304 -22.866298426532 7.500000000000
vertex 328 23.777586085304 -30.771232426532 4.500000000000
vertex 329 23.777586085304 -30.771232426532 7.500000000000
vertex 330 23.812119131841 -30.677384311490 6.700000000000
vertex 331 23.812119131841 -30.677384311490 5.500000000000
vertex 332 27.261731433907 -21.302607260646 5.500000000000
vertex 333 27.261731433907 -21.302607260646 6.700000000000
vertex 334 10.757694520768 -22.866298032738 7.500000000000
vertex 335 7.239016236084 -32.428771809301 7.500000000000
vertex 336 20.258908236084 -40.333705809301 7.500000000000
vertex 337 23.777586631224 -30.771232528373 7.500000000000
vertex 338 20.258908236084 -40.333705809301 4.500000000000
vertex 339 20.293441282621 -40.239857694259 6.700000000000
vertex 340 20.293441282621 -40.239857694259 5.500000000000
vertex 341 23.743053584687 -30.865080643415 5.500000000000
vertex 342 23.743053584687 -30.865080643415 6.700000000000
vertex 343 10.757694170608 -22.866298457921 10.500000000000
vertex 344 7.239015885924 -32.428772234484 7.500000000000
vertex 345 7.239015885924 -32.428772234484 10.500000000000
vertex 346 20.258907885924 -40.333706234484 7.500000000000
vertex 347 20.258907885924 -40.333706234484 10.500000000000
vertex 348 7.324494638694 -32.480670045852 9.700000000000
vertex 349 7.324494638694 -32.480670045852 8.500000000000
vertex 350 20.173429133154 -40.281808423116 8.500000000000
vertex 351 20.173429133154 -40.281808423116 9.700000000000
vertex 352 23.777586281064 -30.771232953556 10.500000000000
vertex 353 23.777586281064 -30.771232953556 7.500000000000
vertex 354 20.293440785005 -40.239858520174 9.700000000000
vertex 355 20.293440785005 -40.239858520174 8.500000000000
vertex 356 23.743053144750 -30.865081312578 8.500000000000
vertex 357 23.743053144750 -30.865081312577 9.700000000000
vertex 358 23.777586000000 -30.771232395143 13.500000000000
vertex 359 10.843172752770 -22.918196206511 12.700000000000
vertex 360 10.843172752770 -22.918196206511 11.500000000000
vertex 361 23.692107247230 -30.719334583775 11.500000000000
vertex 362 23.692107247230 -30.719334583775 12.700000000000
vertex 363 23.812118899081 -30.677384680833 12.700000000000
vertex 364 23.812118899081 -30.677384680833 11.500000000000
vertex 365 27.261731258826 -21.302607473237 11.500000000000
vertex 366 27.261731258826 -21.302607473236 12.700000000000
vertex 367 12.316156505598 -12.113693609849 0.000000000000
vertex 368 8.797478481299 -21.676167205210 0.000000000000
vertex 369 -4.222413889542 -13.771232890777 0.000000000000
vertex 370 8.797478481299 -21.676167205210 4.500000000000
vertex 371 12.316156505598 -12.113693609849 4.500000000000
vertex 372 -4.222413889542 -13.771232890777 4.500000000000
vertex 373 -0.738268648863 -4.302607230188 2.800000000000
vertex 374 -0.738268648863 -4.302607230188 1.000000000000
vertex 375 -4.187880845536 -13.677384774804 1.000000000000
vertex 376 -4.187880845536 -13.677384774804 2.800000000000
vertex 377 8.797478110458 -21.676166890777 4.500000000000
vertex 378 12.316156505598 -12.113693609849 7.500000000000
vertex 379 -4.222413889542 -13.771232890777 7.500000000000
vertex 380 -0.738268648863 -4.302607230188 6.700000000000
vertex 381 -0.738268648863 -4.302607230188 5.500000000000
vertex 382 -4.187880845536 -13.677384774804 5.500000000000
vertex 383 -4.187880845536 -13.677384774804 6.700000000000
vertex 384 8.797478110458 -21.676166890777 7.500000000000
vertex 385 1.760121911930 -40.801114758335 4.500000000000
vertex 386 1.760121911930 -40.801114758335 0.000000000000
vertex 387 5.278799936229 -31.238641162974 0.000000000000
vertex 388 5.278799936229 -31.238641162974 4.500000000000
vertex 389 -11.259770458911 -32.896180443902 0.000000000000
vertex 390 -11.259770458911 -32.896180443902 4.500000000000
vertex 391 -7.775625218232 -23.427554783313 2.800000000000
vertex 392 -7.775625218232 -23.427554783313 1.000000000000
vertex 393 -11.225237414905 -32.802332327929 1.000000000000
vertex 394 -11.225237414905 -32.802332327929 2.800000000000
vertex 395 1.760121541089 -40.801114443902 7.500000000000
vertex 396 1.760121541089 -40.801114443902 4.500000000000
vertex 397 5.278799936229 -31.238641162974 7.500000000000
vertex 398 -11.259770458911 -32.896180443902 7.500000000000
vertex 399 -11.174291706140 -32.948078255271 6.700000000000
vertex 400 -11.174291706140 -32.948078255271 5.500000000000
vertex 401 1.674642794867 -40.749216636510 5.500000000000
vertex 402 1.674642794868 -40.749216636510 6.700000000000
vertex 403 -7.775625218232 -23.427554783313 6.700000000000
vertex 404 -7.775625218232 -23.427554783313 5.500000000000
vertex 405 -11.225237414905 -32.802332327929 5.500000000000
vertex 406 -11.225237414905 -32.802332327929 6.700000000000
vertex 407 -4.222413889542 -13.771232890777 13.500000000000
vertex 408 8.797478110458 -21.676166890777 13.500000000000
vertex 409 12.316156505598 -12.113693609849 13.500000000000
vertex 410 -4.222413889542 -13.771232890777 10.500000000000
vertex 411 -0.738268648863 -4.302607230188 12.700000000000
vertex 412 -0.738268648863 -4.302607230188 11.500000000000
vertex 413 -4.187880845536 -13.677384774804 11.500000000000
vertex 414 -4.187880845536 -13.677384774804 12.700000000000
vertex 415 8.797478110458 -21.676166890777 10.500000000000
vertex 416 12.316156505598 -12.113693609849 10.500000000000
vertex 417 -4.136935136771 -13.823130702146 12.700000000000
vertex 418 -4.136935136771 -13.823130702146 11.500000000000
vertex 419 8.711999364236 -21.624269083385 11.500000000000
vertex 420 8.711999364237 -21.624269083385 12.700000000000
vertex 421 -0.738268648863 -4.302607230188 9.700000000000
vertex 422 -0.738268648863 -4.302607230188 8.500000000000
vertex 423 -4.187880845536 -13.677384774804 8.500000000000
vertex 424 -4.187880845536 -13.677384774804 9.700000000000
vertex 425 -14.778448743596 -42.458654220464 0.000000000000
vertex 426 -14.778448743596 -42.458654220464 4.500000000000
vertex 427 -11.294303502917 -32.990028559875 2.800000000000
vertex 428 -11.294303502917 -32.990028559875 1.000000000000
vertex 429 -14.743915699590 -42.364806104491 1.000000000000
vertex 430 -14.743915699590 -42.364806104491 2.800000000000
vertex 431 1.760121651544 -40.801114939536 4.500000000000
vertex 432 1.760121651544 -40.801114939536 0.000000000000
vertex 433 -1.758556372755 -50.363588534897 0.000000000000
vertex 434 -1.758556372755 -50.363588534897 4.500000000000
vertex 435 -14.692969991086 -42.510552032260 2.800000000000
vertex 436 -14.692969991086 -42.510552032260 1.000000000000
vertex 437 -1.844035125265 -50.311690723101 1.000000000000
vertex 438 -1.844035125265 -50.311690723100 2.800000000000
vertex 439 27.999999999999 20.703735604857 4.500000000000
vertex 440 27.999999999999 20.703735604857 0.000000000000
vertex 441 14.999999999998 20.703735604857 0.000000000000
vertex 442 14.999999999998 20.703735604857 4.500000000000
vertex 443 28.000000000000 10.703735604857 4.500000000000
vertex 444 28.000000000000 10.703735604857 0.000000000000
vertex 445 28.000000000001 10.803735604857 2.800000000000
vertex 446 28.000000000001 10.803735604857 1.000000000000
vertex 447 28.000000000001 20.603735604857 1.000000000000
vertex 448 28.000000000001 20.603735604857 2.800000000000
vertex 449 27.999999999999 20.703735604857 7.500000000000
vertex 450 14.999999999998 20.703735604857 7.500000000000
vertex 451 28.000000000000 10.703735604857 7.500000000000
vertex 452 28.000000000001 10.803735604857 6.700000000000
vertex 453 28.000000000001 10.803735604857 5.500000000000
vertex 454 28.000000000001 20.603735604857 5.500000000000
vertex 455 28.000000000001 20.603735604857 6.700000000000
vertex 456 14.999999999998 20.703735604857 10.500000000000
vertex 457 28.000000000000 10.703735604857 10.500000000000
vertex 458 27.999999999999 20.703735604857 10.500000000000
vertex 459 28.000000000001 10.803735604857 9.700000000000
vertex 460 28.000000000001 10.803735604857 8.500000000000
vertex 461 28.000000000001 20.603735604857 8.500000000000
vertex 462 28.000000000001 20.603735604857 9.700000000000
vertex 463 28.000000000001 10.703735604857 13.500000000000
vertex 464 28.000000000001 10.703735604857 10.500000000000
vertex 465 28.000000000000 20.703735604857 10.500000000000
vertex 466 28.000000000000 20.703735604857 13.500000000000
vertex 467 28.000000000002 10.803735604857 12.700000000000
vertex 468 28.000000000002 10.803735604857 11.500000000000
vertex 469 28.000000000002 20.603735604857 11.500000000000
vertex 470 28.000000000002 20.603735604857 12.700000000000
vertex 471 14.999999999999 20.703735604857 13.500000000000
vertex 472 14.999999999999 20.703735604857 10.500000000000
vertex 473 28.000000000001 10.703735604857 7.500000000000
vertex 474 28.000000000002 0.703735604857 7.500000000000
vertex 475 15.000000000002 0.703735604857 7.500000000000
vertex 476 28.000000000002 0.703735604857 10.500000000000
vertex 477 28.000000000002 0.803735604857 9.700000000000
vertex 478 28.000000000002 0.803735604857 8.500000000000
vertex 479 28.000000000002 10.603735604857 8.500000000000
vertex 480 28.000000000002 10.603735604857 9.700000000000
vertex 481 15.000000000002 0.703735604857 10.500000000000
vertex 482 28.000000000001 10.703735604857 4.500000000000
vertex 483 15.000000000002 0.703735604857 4.500000000000
vertex 484 28.000000000002 0.703735604857 4.500000000000
vertex 485 28.000000000002 0.803735604857 6.700000000000
vertex 486 28.000000000002 0.803735604857 5.500000000000
vertex 487 28.000000000002 10.603735604857 5.500000000000
vertex 488 28.000000000002 10.603735604857 6.700000000000
vertex 489 15.000000000003 0.703735604857 13.500000000000
vertex 490 28.000000000003 0.703735604857 13.500000000000
vertex 491 28.000000000002 10.703735604857 13.500000000000
vertex 492 15.000000000003 0.703735604857 10.500000000000
vertex 493 28.000000000003 0.703735604857 10.500000000000
vertex 494 28.000000000002 10.703735604857 10.500000000000
vertex 495 28.000000000003 0.803735604857 12.700000000000
vertex 496 28.000000000003 0.803735604857 11.500000000000
vertex 497 28.000000000003 10.603735604857 11.500000000000
vertex 498 28.000000000003 10.603735604857 12.700000000000
vertex 499 15.000000000002 30.703735604857 7.500000000000
vertex 500 15.000000000002 30.703735604857 4.500000000000
vertex 501 28.000000000002 30.703735604857 4.500000000000
vertex 502 28.000000000002 30.703735604857 7.500000000000
vertex 503 28.000000000001 40.703735604857 7.500000000000
vertex 504 28.000000000001 40.703735604857 4.500000000000
vertex 505 27.900000000002 40.703735604857 6.700000000000
vertex 506 27.900000000002 40.703735604857 5.500000000000
vertex 507 15.100000000001 40.703735604857 5.500000000000
vertex 508 15.100000000001 40.703735604857 6.700000000000
vertex 509 28.000000000005 30.803735604857 6.700000000000
vertex 510 28.000000000005 30.803735604857 5.500000000000
vertex 511 28.000000000005 40.603735604857 5.500000000000
vertex 512 28.000000000005 40.603735604857 6.700000000000
vertex 513 15.000000000002 30.703735604857 10.500000000000
vertex 514 28.000000000001 40.703735604857 10.500000000000
vertex 515 28.000000000005 30.803735604857 9.700000000000
vertex 516 28.000000000005 30.803735604857 8.500000000000
vertex 517 28.000000000005 40.603735604857 8.500000000000
vertex 518 28.000000000005 40.603735604857 9.700000000000
vertex 519 27.900000000002 40.703735604857 9.700000000000
vertex 520 27.900000000002 40.703735604857 8.500000000000
vertex 521 15.100000000001 40.703735604857 8.500000000000
vertex 522 15.100000000001 40.703735604857 9.700000000000
vertex 523 28.000000000002 40.703735604857 10.500000000000
vertex 524 28.000000000003 30.703735604857 10.500000000000
vertex 525 15.000000000003 30.703735604857 10.500000000000
vertex 526 28.000000000002 40.703735604857 13.500000000000
vertex 527 27.900000000002 40.703735604857 12.700000000000
vertex 528 27.900000000002 40.703735604857 11.500000000000
vertex 529 15.100000000001 40.703735604857 11.500000000000
vertex 530 15.100000000001 40.703735604857 12.700000000000
vertex 531 28.000000000003 30.703735604857 13.500000000000
vertex 532 28.000000000006 30.803735604857 12.700000000000
vertex 533 28.000000000006 30.803735604857 11.500000000000
vertex 534 28.000000000006 40.603735604857 11.500000000000
vertex 535 28.000000000006 40.603735604857 12.700000000000
vertex 536 15.000000000003 30.703735604857 13.500000000000
vertex 537 28.000000000001 40.703735604857 0.000000000000
vertex 538 28.000000000002 30.703735604857 0.000000000000
vertex 539 15.000000000002 30.703735604857 0.000000000000
vertex 540 27.900000000002 40.703735604857 2.800000000000
vertex 541 27.900000000002 40.703735604857 1.000000000000
vertex 542 15.100000000001 40.703735604857 1.000000000000
vertex 543 15.100000000001 40.703735604857 2.800000000000
vertex 544 28.000000000005 30.803735604857 2.800000000000
vertex 545 28.000000000005 30.803735604857 1.000000000000
vertex 546 28.000000000005 40.603735604857 1.000000000000
vertex 547 28.000000000005 40.603735604857 2.800000000000
vertex 548 0.000000000008 10.703735604857 7.500000000000
vertex 549 0.000000000008 10.703735604857 4.500000000000
vertex 550 13.000000000008 10.703735604857 4.500000000000
vertex 551 13.000000000008 10.703735604857 7.500000000000
vertex 552 13.000000000008 20.703735604857 4.500000000000
vertex 553 0.000000000007 20.703735604857 4.500000000000
vertex 554 13.000000000008 20.703735604857 7.500000000000
vertex 555 0.000000000007 20.703735604857 7.500000000000
vertex 556 0.000000000000 20.603735604857 6.700000000000
vertex 557 0.000000000000 20.603735604857 5.500000000000
vertex 558 0.000000000000 10.803735604857 5.500000000000
vertex 559 0.000000000000 10.803735604857 6.700000000000
vertex 560 0.000000000004 20.703735604857 10.500000000000
vertex 561 0.000000000006 10.703735604857 10.500000000000
vertex 562 13.000000000006 10.703735604857 10.500000000000
vertex 563 13.000000000005 20.703735604857 10.500000000000
vertex 564 0.000000000006 10.703735604857 7.500000000000
vertex 565 0.000000000000 20.603735604857 9.700000000000
vertex 566 0.000000000000 20.603735604857 8.500000000000
vertex 567 0.000000000000 10.803735604857 8.500000000000
vertex 568 0.000000000000 10.803735604857 9.700000000000
vertex 569 13.000000000005 20.703735604857 7.500000000000
vertex 570 13.000000000006 10.703735604857 7.500000000000
vertex 571 13.000000000008 20.703735604857 0.000000000000
vertex 572 0.000000000007 20.703735604857 0.000000000000
vertex 573 13.000000000008 10.703735604857 0.000000000000
vertex 574 0.000000000008 10.703735604857 0.000000000000
vertex 575 0.000000000000 20.603735604857 2.800000000000
vertex 576 0.000000000000 20.603735604857 1.000000000000
vertex 577 0.000000000000 10.803735604857 1.000000000000
vertex 578 0.000000000000 10.803735604857 2.800000000000
vertex 579 13.000000000006 20.703735604857 10.500000000000
vertex 580 13.000000000007 10.703735604857 10.500000000000
vertex 581 0.000000000007 10.703735604857 10.500000000000
vertex 582 0.000000000005 20.703735604857 10.500000000000
vertex 583 13.000000000006 20.703735604857 13.500000000000
vertex 584 0.000000000005 20.703735604857 13.500000000000
vertex 585 0.000000000007 10.703735604857 13.500000000000
vertex 586 13.000000000007 10.703735604857 13.500000000000
vertex 587 0.000000000000 20.603735604857 12.700000000000
vertex 588 0.000000000000 20.603735604857 11.500000000000
vertex 589 0.000000000000 10.803735604857 11.500000000000
vertex 590 0.000000000000 10.803735604857 12.700000000000
vertex 591 13.000000000012 0.703735604857 4.500000000000
vertex 592 13.000000000012 0.703735604857 0.000000000000
vertex 593 13.000000000012 10.703735604857 0.000000000000
vertex 594 13.000000000012 10.703735604857 4.500000000000
vertex 595 0.000000000011 10.703735604857 4.500000000000
vertex 596 0.000000000012 0.703735604857 4.500000000000
vertex 597 0.000000000011 10.703735604857 0.000000000000
vertex 598 0.000000000012 0.703735604857 0.000000000000
vertex 599 0.000000000000 10.603735604857 2.800000000000
vertex 600 0.000000000000 10.603735604857 1.000000000000
vertex 601 0.000000000000 0.803735604857 1.000000000000
vertex 602 0.000000000000 0.803735604857 2.800000000000
vertex 603 13.000000000010 10.703735604857 10.500000000000
vertex 604 13.000000000011 0.703735604857 10.500000000000
vertex 605 0.000000000011 0.703735604857 10.500000000000
vertex 606 0.000000000009 10.703735604857 10.500000000000
vertex 607 0.000000000011 0.703735604857 13.500000000000
vertex 608 13.000000000011 0.703735604857 13.500000000000
vertex 609 13.000000000010 10.703735604857 13.500000000000
vertex 610 0.000000000009 10.703735604857 13.500000000000
vertex 611 0.000000000000 10.603735604857 12.700000000000
vertex 612 0.000000000000 10.603735604857 11.500000000000
vertex 613 0.000000000000 0.803735604857 11.500000000000
vertex 614 0.000000000000 0.803735604857 12.700000000000
vertex 615 13.000000000009 10.703735604857 7.500000000000
vertex 616 13.000000000010 0.703735604857 7.500000000000
vertex 617 0.000000000010 0.703735604857 7.500000000000
vertex 618 13.000000000009 10.703735604857 10.500000000000
vertex 619 0.000000000008 10.703735604857 10.500000000000
vertex 620 0.000000000010 0.703735604857 10.500000000000
vertex 621 0.000000000000 10.603735604857 9.700000000000
vertex 622 0.000000000000 10.603735604857 8.500000000000
vertex 623 0.000000000000 0.803735604857 8.500000000000
vertex 624 0.000000000000 0.803735604857 9.700000000000
vertex 625 13.000000000010 0.703735604857 10.500000000000
vertex 626 0.000000000012 0.703735604857 7.500000000000
vertex 627 13.000000000012 0.703735604857 7.500000000000
vertex 628 13.000000000012 10.703735604857 7.500000000000
vertex 629 0.000000000011 10.703735604857 7.500000000000
vertex 630 0.000000000000 10.603735604857 6.700000000000
vertex 631 0.000000000000 10.603735604857 5.500000000000
vertex 632 0.000000000000 0.803735604857 5.500000000000
vertex 633 0.000000000000 0.803735604857 6.700000000000
vertex 634 13.000000000005 40.703735604857 0.000000000000
vertex 635 13.000000000005 30.703735604857 0.000000000000
vertex 636 0.000000000005 30.703735604857 0.000000000000
vertex 637 0.000000000004 40.703735604857 0.000000000000
vertex 638 0.000000000004 40.703735604857 4.500000000000
vertex 639 0.000000000005 30.703735604857 4.500000000000
vertex 640 0.000000000000 40.603735604857 2.800000000000
vertex 641 0.000000000000 40.603735604857 1.000000000000
vertex 642 0.000000000000 30.803735604857 1.000000000000
vertex 643 0.000000000000 30.803735604857 2.800000000000
vertex 644 13.000000000005 30.703735604857 4.500000000000
vertex 645 13.000000000005 40.703735604857 4.500000000000
vertex 646 12.900000000003 40.703735604857 2.800000000000
vertex 647 12.900000000003 40.703735604857 1.000000000000
vertex 648 0.100000000002 40.703735604857 1.000000000000
vertex 649 0.100000000002 40.703735604857 2.800000000000
vertex 650 13.000000000004 30.703735604857 13.500000000000
vertex 651 13.000000000004 30.703735604857 10.500000000000
vertex 652 13.000000000003 40.703735604857 10.500000000000
vertex 653 13.000000000003 40.703735604857 13.500000000000
vertex 654 0.000000000002 40.703735604857 10.500000000000
vertex 655 0.000000000002 40.703735604857 13.500000000000
vertex 656 12.900000000003 40.703735604857 12.700000000000
vertex 657 12.900000000003 40.703735604857 11.500000000000
vertex 658 0.100000000002 40.703735604857 11.500000000000
vertex 659 0.100000000002 40.703735604857 12.700000000000
vertex 660 0.000000000004 30.703735604857 10.500000000000
vertex 661 0.000000000004 30.703735604857 13.500000000000
vertex 662 0.000000000000 40.603735604857 12.700000000000
vertex 663 0.000000000000 40.603735604857 11.500000000000
vertex 664 0.000000000000 30.803735604857 11.500000000000
vertex 665 0.000000000000 30.803735604857 12.700000000000
vertex 666 0.000000000001 40.703735604857 10.500000000000
vertex 667 0.000000000003 30.703735604857 10.500000000000
vertex 668 13.000000000003 30.703735604857 10.500000000000
vertex 669 13.000000000003 30.703735604857 7.500000000000
vertex 670 13.000000000002 40.703735604857 7.500000000000
vertex 671 0.000000000001 40.703735604857 7.500000000000
vertex 672 12.900000000003 40.703735604857 9.700000000000
vertex 673 12.900000000003 40.703735604857 8.500000000000
vertex 674 0.100000000002 40.703735604857 8.500000000000
vertex 675 0.100000000002 40.703735604857 9.700000000000
vertex 676 0.000000000000 40.603735604857 9.700000000000
vertex 677 0.000000000000 40.603735604857 8.500000000000
vertex 678 0.000000000000 30.803735604857 8.500000000000
vertex 679 0.000000000000 30.803735604857 9.700000000000
vertex 680 0.000000000004 40.703735604857 7.500000000000
vertex 681 0.000000000005 30.703735604857 7.500000000000
vertex 682 13.000000000005 30.703735604857 7.500000000000
vertex 683 13.000000000005 40.703735604857 7.500000000000
vertex 684 12.900000000003 40.703735604857 6.700000000000
vertex 685 12.900000000003 40.703735604857 5.500000000000
vertex 686 0.100000000002 40.703735604857 5.500000000000
vertex 687 0.100000000002 40.703735604857 6.700000000000
vertex 688 0.000000000000 40.603735604857 6.700000000000
vertex 689 0.000000000000 40.603735604857 5.500000000000
vertex 690 0.000000000000 30.803735604857 5.500000000000
vertex 691 0.000000000000 30.803735604857 6.700000000000
vertex 692 28.000000000002 0.703735604857 0.000000000000
vertex 693 28.000000000001 10.703735604857 0.000000000000
vertex 694 28.000000000002 0.803735604857 2.800000000000
vertex 695 28.000000000002 0.803735604857 1.000000000000
vertex 696 28.000000000002 10.603735604857 1.000000000000
vertex 697 28.000000000002 10.603735604857 2.800000000000
vertex 698 15.000000000002 0.703735604857 0.000000000000
vertex 699 23.777586331739 -30.771232665433 0.000000000000
vertex 700 28.000000000000 -19.296264395143 -3.000000000000
vertex 701 28.000000000001 40.703735604857 -3.000000000000
vertex 702 -14.778448743596 -42.458654220464 -3.000000000000
vertex 703 13.221552037557 -59.458653676860 -3.000000000000
vertex 704 0.000000000004 40.703735604857 -3.000000000000
vertex 705 0.000000000003 -2.296264395143 -3.000000000000
vertex 706 16.740230201605 -49.896179827054 0.000000000000

zone BC-Main-F0-1
wall 1 1 2 3 4
ceiling 2 10 13 14 8
wall 3 4 3 6 5
floor 4 7 15 16 9
wall 5 17 18 16 13
wall 6 14 15 2 1
wall 7 19 20 18 17
wall 8 13 16 15 14
wall 9 12 11 20 19
wall 10 5 6 7 8
wall 11 8 7 9 10
wall 12 10 9 11 12

zone BC-Main-F1-1
floor 13 8 14 13 10
wall 14 21 5 8 22
wall 15 23 1 4 24
wall 16 25 13 14 26
wall 17 26 14 1 23
wall 18 24 4 5 21
wall 19 27 10 12 28
ceiling 20 27 25 26 22
wall 21 29 17 13 25
wall 22 30 19 17 29
wall 23 22 8 10 27
wall 24 28 12 19 30

zone B-Main-F1-6
floor 25 31 32 33 34
wall 26 35 32 31 36
wall 27 36 31 34 37
wall 28 38 33 32 35
wall 29 37 34 33 38
window 31 39 40 41 42
ceiling 30 37 38 35 36

zone B-Main-F0-6
wall 32 33 43 44 32
wall 33 32 44 45 31
wall 34 31 45 46 34
ceiling 35 34 33 32 31
floor 36 45 44 43 46
wall 37 34 46 43 33
window 38 47 48 49 50

zone B-Main-F0-3
wall 39 51 52 53 54
wall 40 5 6 52 51
wall 41 54 53 55 56
window 45 57 58 59 60
wall 42 56 55 6 5
floor 43 55 53 52 6
ceiling 44 5 51 54 56

zone B-Main-F1-3
wall 46 61 54 56 62
window 52 63 64 65 66
wall 47 67 51 54 61
wall 48 21 5 51 67
ceiling 49 21 67 61 62
wall 50 62 56 5 21
floor 51 56 54 51 5

zone B-Main-F2-6
wall 53 68 30 69 70
wall 54 71 72 30 68
wall 55 73 74 72 71
window 59 75 76 77 78
floor 56 69 30 72 74
ceiling 57 73 71 68 70
wall 58 70 69 74 73

zone BC-Main-F2-1
floor 60 22 26 25 27
ceiling 61 79 80 81 82
wall 62 82 22 27 79
wall 63 80 25 26 81
wall 64 83 23 24 84
wall 65 79 27 28 85
wall 66 86 21 22 82
wall 67 84 24 21 86
wall 68 68 30 29 87
wall 69 87 29 25 80
wall 70 81 26 23 83
wall 71 85 28 30 68

zone B-Main-F2-3
floor 72 62 61 67 21
wall 73 88 61 62 89
window 78 90 91 92 93
wall 74 86 21 67 94
wall 75 89 62 21 86
wall 76 94 67 61 88
ceiling 77 86 94 88 89

zone BC-Main-Ftop-1
wall 79 95 96 97 98
wall 80 99 87 80 100
roof 81 98 100 101 95
floor 82 96 102 80 97
wall 83 100 80 102 101
wall 84 103 85 104 105
wall 85 101 102 106 107
wall 86 108 109 96 95
wall 87 98 97 85 103
wall 88 107 106 110 111
wall 89 105 104 87 99
wall 90 111 110 109 108

zone B-Main-Ftop-3
wall 91 112 113 109 108
roof 92 108 114 115 112
wall 93 114 116 117 115
floor 94 113 117 116 109
wall 95 108 109 116 114
wall 96 115 117 113 112
window 97 118 119 120 121

zone B-Main-Ftop-6
wall 98 105 104 85 103
floor 99 85 104 124 123
wall 100 122 123 124 125
window 104 126 127 128 129
roof 101 122 125 105 103
wall 102 125 124 104 105
wall 103 103 85 123 122

zone B-Hall-F0-1
wall 105 130 131 132 133
wall 106 134 16 135 136
wall 107 137 138 139 140
wall 108 133 132 141 142
wall 109 142 141 143 144
wall 110 141 145 146 143
wall 111 147 142 144 148
wall 112 149 150 151 152
window 135 153 154 155 156
window 136 157 158 159 160
window 137 161 162 163 164
window 138 165 166 167 168
wall 113 169 170 16 134
roof 114 171 172 173 148 149 152
wall 115 148 174 150 149
wall 116 140 139 175 145
wall 117 172 176 138 173
wall 118 177 178 179 180
wall 119 181 182 177 100
wall 120 183 184 169 185
wall 121 171 135 176 172
wall 122 173 130 133 186
wall 123 132 140 145 141
wall 124 100 177 180 171
wall 125 182 185 178 177
wall 126 185 169 134 178
wall 127 145 175 174 146
wall 128 178 134 136 179
wall 129 152 187 182 181
floor 130 151 150 174 138 176 135
wall 131 186 133 142 147
wall 132 187 183 185 182
wall 133 131 137 140 132
wall 134 184 151 170 169

zone B-Side-F2-2
wall 139 188 189 143 144
window 145 190 191 192 193
wall 140 194 195 189 188
wall 141 142 141 195 194
ceiling 142 142 194 188 144
wall 143 144 143 141 142
floor 144 143 189 195 141

zone B-Side-F1-3
ceiling 146 196 197 198 199
wall 147 196 200 201 197
window 152 202 203 204 205
wall 148 199 206 200 196
floor 149 206 207 201 200
wall 150 198 207 206 199
wall 151 197 201 207 198

zone B-Side-F0-3
wall 153 208 209 210 206
wall 154 206 210 211 200
ceiling 155 200 201 208 206
floor 156 210 209 212 211
wall 157 200 211 212 201
window 159 213 214 215 216
wall 158 201 212 209 208

zone B-Side-F2-3
wall 160 217 196 197 218
window 166 219 220 221 222
wall 161 218 197 198 223
window 167 224 225 226 227
roof 162 217 218 223 228
floor 163 199 198 197 196
wall 164 223 198 199 228
wall 165 228 199 196 217

zone B-Side-F0-8
wall 168 229 230 231 232
floor 169 230 233 234 231
wall 170 232 231 234 235
wall 171 236 233 230 229
window 174 237 238 239 240
wall 172 235 234 233 236
window 175 241 242 243 244
ceiling 173 232 235 236 229

zone B-Side-F1-6
wall 176 245 246 247 248
window 182 249 250 251 252
wall 177 248 247 253 254
window 183 255 256 257 258
roof 178 259 245 248 254
wall 179 259 260 246 245
floor 180 253 247 246 260
wall 181 254 253 260 259

zone BC-Side-F0-1
roof 184 261 262 235 263
ceiling 185 140 261 263 145
wall 186 263 264 265 266
wall 187 267 268 175 145
wall 188 262 269 234 235
wall 189 235 234 264 263
wall 190 270 271 272 273
wall 191 140 139 271 270
wall 192 266 265 268 267
wall 193 145 175 139 140
wall 194 261 274 269 262
floor 195 175 234 269 139
wall 196 273 272 274 261

zone BC-Side-F1-1
wall 197 275 276 277 278
roof 198 275 278 245 279
wall 199 280 281 276 275
wall 200 278 277 246 245
floor 201 145 246 277 140
wall 202 141 145 140 132
wall 203 279 282 283 284
wall 204 245 246 282 279
ceiling 205 132 275 279 141
wall 206 132 140 281 280
wall 207 284 283 145 141

zone BC-Side-F2-1
wall 208 285 259 286 287
floor 209 141 259 288 132
wall 210 289 288 259 285
wall 211 290 291 288 289
wall 212 133 132 291 290
wall 213 287 286 141 142
wall 214 142 141 132 133
roof 215 290 289 285 287
ceiling 216 133 290 287 142

zone BC-Side-Ftop-1
wall 217 292 194 142 147
wall 218 186 133 228 293
roof 219 186 293 292 147
floor 220 142 194 228 133
wall 221 147 142 133 186
wall 222 293 228 194 292

zone B-Side-F0-6
wall 223 294 295 231 232
wall 224 296 297 295 294
floor 225 297 298 231 295
wall 226 299 298 297 296
window 229 300 301 302 303
ceiling 227 294 232 299 296
wall 228 232 231 298 299

zone B-Side-F0-4
floor 230 304 305 295 306
wall 231 307 305 304 308
window 236 309 310 311 312
wall 232 294 295 305 307
wall 233 308 304 306 313
ceiling 234 313 294 307 308
wall 235 313 306 295 294

zone B-Side-F0-2
ceiling 237 314 315 316 317
wall 238 317 318 319 314
floor 239 318 320 268 319
wall 240 316 320 318 317
window 243 321 322 323 324
wall 241 315 268 320 316
wall 242 314 319 268 315

zone B-Side-F1-2
wall 244 325 317 314 326
wall 245 327 315 328 329
floor 246 317 328 315 314
ceiling 247 326 327 329 325
wall 248 326 314 315 327
wall 249 329 328 317 325
window 250 330 331 332 333

zone B-Side-F1-4
ceiling 251 334 335 336 337
wall 252 335 294 338 336
wall 253 337 308 313 334
floor 254 308 338 294 313
wall 255 336 338 308 337
window 257 339 340 341 342
wall 256 334 313 294 335

zone B-Side-F2-4
wall 258 343 286 344 345
wall 259 345 344 346 347
window 264 348 349 350 351
wall 260 352 353 286 343
wall 261 347 346 353 352
window 265 354 355 356 357
roof 262 343 345 347 352
floor 263 353 346 344 286

zone B-Side-Ftop-2
wall 266 292 194 188 358
window 272 359 360 361 362
wall 267 358 188 144 148
window 273 363 364 365 366
floor 268 144 188 194 142
wall 269 147 142 194 292
wall 270 148 144 142 147
roof 271 147 292 358 148

zone B-Side-F0-1
floor 274 367 368 369 138
wall 275 370 368 367 371
ceiling 276 137 372 370 371
wall 277 371 367 138 137
wall 278 137 138 369 372
window 280 373 374 375 376
wall 279 372 369 368 370

zone B-Side-F1-1
floor 281 371 377 372 137
wall 282 378 371 137 131
wall 283 131 137 372 379
window 287 380 381 382 383
wall 284 379 372 377 384
wall 285 384 377 371 378
ceiling 286 131 379 384 378

zone B-Side-F0-5
wall 288 385 386 387 388
floor 289 387 386 389 212
wall 290 388 387 212 201
wall 291 201 212 389 390
window 294 391 392 393 394
wall 292 390 389 386 385
ceiling 293 201 390 385 388

zone B-Side-F1-5
wall 295 395 396 388 397
floor 296 388 396 390 201
roof 297 197 398 395 397
wall 298 397 388 201 197
wall 299 398 390 396 395
window 301 399 400 401 402
wall 300 197 201 390 398
window 302 403 404 405 406

zone B-Side-Ftop-1
roof 303 173 407 408 409
wall 304 173 130 410 407
window 309 411 412 413 414
wall 305 408 415 416 409
wall 306 407 410 415 408
window 310 417 418 419 420
floor 307 416 415 410 130
wall 308 409 416 130 173

zone B-Side-F2-1
wall 311 410 379 384 415
ceiling 312 130 410 415 416
floor 313 378 384 379 131
wall 314 415 384 378 416
wall 315 416 378 131 130
wall 316 130 131 379 410
window 317 421 422 423 424

zone B-Side-F0-7
wall 318 390 389 425 426
window 324 427 428 429 430
wall 319 431 432 389 390
wall 320 426 425 433 434
window 325 435 436 437 438
floor 321 432 433 425 389
wall 322 434 433 432 431
ceiling 323 390 426 434 431

zone B-Main-F0-2
wall 326 439 440 441 442
wall 327 442 441 2 1
ceiling 328 442 1 443 439
wall 329 443 444 440 439
window 332 445 446 447 448
wall 330 1 2 444 443
floor 331 440 444 2 441

zone B-Main-F1-2
wall 333 449 439 442 450
wall 334 23 1 443 451
floor 335 439 443 1 442
wall 336 450 442 1 23
wall 337 451 443 439 449
window 339 452 453 454 455
ceiling 338 450 23 451 449

zone B-Main-F2-2
ceiling 340 456 83 457 458
wall 341 457 451 449 458
window 346 459 460 461 462
floor 342 449 451 23 450
wall 343 83 23 451 457
wall 344 458 449 450 456
wall 345 456 450 23 83

zone B-Main-Ftop-2
wall 347 463 464 465 466
window 353 467 468 469 470
wall 348 107 106 464 463
roof 349 471 107 463 466
wall 350 466 465 472 471
floor 351 465 464 106 472
wall 352 471 472 106 107

zone B-Main-F2-1
floor 354 473 474 475 23
wall 355 476 474 473 464
window 360 477 478 479 480
wall 356 464 473 23 83
ceiling 357 83 481 476 464
wall 358 83 23 475 481
wall 359 481 475 474 476

zone B-Main-F1-1
wall 361 473 482 1 23
wall 362 23 1 483 475
wall 363 474 484 482 473
window 367 485 486 487 488
wall 364 475 483 484 474
ceiling 365 23 475 474 473
floor 366 482 484 483 1

zone B-Main-Ftop-1
roof 368 107 489 490 491
wall 369 489 492 493 490
wall 370 490 493 494 491
window 374 495 496 497 498
floor 371 494 493 492 106
wall 372 107 106 492 489
wall 373 491 494 106 107

zone B-Main-F1-4
wall 375 499 500 501 502
wall 376 503 504 8 22
window 381 505 506 507 508
wall 377 502 501 504 503
window 382 509 510 511 512
wall 378 22 8 500 499
ceiling 379 22 499 502 503
floor 380 504 501 500 8

zone B-Main-F2-4
wall 383 82 22 499 513
wall 384 113 502 503 514
window 389 515 516 517 518
wall 385 513 499 502 113
wall 386 514 503 22 82
window 390 519 520 521 522
floor 387 503 502 499 22
ceiling 388 82 513 113 514

zone B-Main-Ftop-4
floor 391 523 524 525 96
wall 392 526 523 96 95
window 397 527 528 529 530
wall 393 531 524 523 526
window 398 532 533 534 535
wall 394 95 96 525 536
roof 395 95 536 531 526
wall 396 536 525 524 531

zone B-Main-F0-4
floor 399 537 538 539 7
wall 400 504 537 7 8
window 405 540 541 542 543
wall 401 8 7 539 500
wall 402 501 538 537 504
window 406 544 545 546 547
wall 403 500 539 538 501
ceiling 404 8 500 501 504

zone B-Main-F1-7
wall 407 548 549 550 551
floor 408 552 550 549 553
wall 409 551 550 552 554
wall 410 555 553 549 548
window 413 556 557 558 559
ceiling 411 555 548 551 554
wall 412 554 552 553 555

zone B-Main-F2-7
ceiling 414 560 561 562 563
wall 415 560 38 564 561
window 420 565 566 567 568
floor 416 569 570 564 38
wall 417 563 569 38 560
wall 418 562 570 569 563
wall 419 561 564 570 562

zone B-Main-F0-7
wall 421 552 571 572 553
floor 422 571 573 574 572
wall 423 553 572 574 549
window 427 575 576 577 578
ceiling 424 553 549 550 552
wall 425 550 573 571 552
wall 426 549 574 573 550

zone B-Main-Ftop-7
floor 428 579 580 581 582
wall 429 583 579 582 584
wall 430 585 581 580 586
roof 431 584 585 586 583
wall 432 586 580 579 583
wall 433 584 582 581 585
window 434 587 588 589 590

zone B-Main-F0-8
wall 435 591 592 593 594
ceiling 436 595 596 591 594
wall 437 594 593 597 595
wall 438 595 597 598 596
window 441 599 600 601 602
wall 439 596 598 592 591
floor 440 593 592 598 597

zone B-Main-Ftop-8
floor 442 603 604 605 606
wall 443 607 605 604 608
wall 444 609 603 606 610
wall 445 610 606 605 607
window 448 611 612 613 614
wall 446 608 604 603 609
roof 447 610 607 608 609

zone B-Main-F2-8
floor 449 615 616 617 548
wall 450 618 615 548 619
wall 451 619 548 617 620
window 455 621 622 623 624
wall 452 620 617 616 625
wall 453 625 616 615 618
ceiling 454 619 620 625 618

zone B-Main-F1-8
wall 456 626 596 591 627
wall 457 627 591 594 628
wall 458 628 594 595 629
floor 459 594 591 596 595
ceiling 460 629 626 627 628
wall 461 629 595 596 626
window 462 630 631 632 633

zone B-Main-F0-5
floor 463 634 635 636 637
wall 464 638 637 636 639
window 469 640 641 642 643
wall 465 639 636 635 644
ceiling 466 638 639 644 645
wall 467 644 635 634 645
wall 468 645 634 637 638
window 470 646 647 648 649

zone B-Main-Ftop-5
wall 471 650 651 652 653
wall 472 653 652 654 655
window 477 656 657 658 659
wall 473 655 654 660 661
window 478 662 663 664 665
floor 474 652 651 660 654
wall 475 661 660 651 650
roof 476 655 661 650 653

zone B-Main-F2-5
ceiling 479 666 667 668 97
wall 480 668 669 670 97
wall 481 97 670 671 666
window 485 672 673 674 675
wall 482 666 671 37 667
window 486 676 677 678 679
wall 483 667 37 669 668
floor 484 670 669 37 671

zone B-Main-F1-5
ceiling 487 680 681 682 683
wall 488 683 645 638 680
window 493 684 685 686 687
wall 489 682 644 645 683
floor 490 645 644 639 638
wall 491 681 639 644 682
wall 492 680 638 639 681
window 494 688 689 690 691

zone B-Main-F0-1
wall 495 484 692 693 482
window 501 694 695 696 697
ceiling 496 1 483 484 482
wall 497 1 2 698 483
floor 498 693 692 698 2
wall 499 483 698 692 484
wall 500 482 693 2 1

zone P-Main-Fcave-1
ceiling 502 268 265 297 699
ceiling 503 9 16 698 7
ceiling 504 2 698 692 693
ceiling 505 574 598 16 573
ceiling 506 138 369 368 367
ceiling 507 6 52 53 55
ceiling 508 319 268 699 318
ceiling 509 7 6 55 537
ceiling 510 598 176 138 318 150 692
ceiling 511 637 636 11 9
wall 512 150 700 701 537
wall 513 425 702 703 233
wall 514 233 703 700 150
wall 515 637 704 705 176
ceiling 516 264 234 233 706
wall 517 176 705 702 425
ceiling 518 265 264 706 297
wall 519 537 701 704 637
ceiling 520 212 389 432 387
ceiling 521 389 425 433 432
ceiling 522 572 574 573 571
floor 523 701 700 703 702 705 704
ceiling 524 369 212 387 368
ceiling 525 636 572 571 11
ceiling 526 367 433 234 319
ceiling 527 52 2 693 53

_EXTENSION_BuildingGeometry_END_

_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_

_EXTENSION_ExternalShadingGeometry_START_


_EXTENSION_ExternalShadingGeometry_END_

_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_

_EXTENSION_DaylightSensorPoints_START_
_EXTENSION_DaylightSensorPoints_END_

_EXTENSION_AdditionalDaylightGeometry_START_
_EXTENSION_AdditionalDaylightGeometry_END_

_EXTENSION_VAMPARAMS_START_
_EXTENSION_VAMPARAMS_END_

