************************************************************************************************************************
*  TRNBuild   2.0.198
************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING: C:\users\gmlow\Documents\3_POLYMTL\1_Maitrise\0_Workplace\03_Methodologie\03.2_BuildingModelsWorkflow\ModelDetailed\9A.b18
*   GET BY WORKING WITH TRNBuild 2.0 for Windows
************************************************************************************************************************
*
*-----------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*-----------------------------------------------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.85 
*
*-----------------------------------------------------------------------------------------------------------------------
*  P r o j e c t
*-----------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*-----------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*-----------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- convective heat transfer coefficient calculation ---------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*--- radiance parameters -------------------
 SCENE_ROTATION_ANGLE=0 : GROUND_IDS= : GROUND_REFLECTANCE=0.2 : SHADER_REFLECTANCE=0
 CALC_MODE=RAD : LATITUDE=48 : LONGITUDE=-9.2 : TIME_ZONE=-15 : SITE_ELEVATION=200
 AB=5 : AD=1000 : AS=20 : AR=300 : AA=0.1
 LR=6 : ST=0.15 : SJ=1 : LW=0.004 : DJ=0 : DS=0.2 : DR=2 : DP=512
*--- comfort parameters -------------------
 DIAM-SENSOR=0.07 : EPS-SENSOR=0.82 : REFL-SENSOR=0.47 : ELV_AIRSPEED1=0.3 : ELV_AIRSPEED2=0.7 : ELV_AIRSPEED3=1.2
*--- other -------------------
 FSCAL_TREGENZA=MEDIUM : SHM_MODE=0 : SURFGRID=0.2
*--- daylight  -------------------
 UDIMIN=100 : UDIMAX=2000 : DAMIN=300
*
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  L a y e r s
*-----------------------------------------------------------------------------------------------------------------------
LAYER STUCCO
 CONDUCTIVITY=  0.2 : CAPACITY=      0.84 : DENSITY=     1856 : PERT=      0 : PENRT=      0
LAYER GIPS
 CONDUCTIVITY=  0.576 : CAPACITY=      1.09 : DENSITY=    800 : PERT=      0 : PENRT=      0
LAYER F13ROOF
 CONDUCTIVITY=  0.576 : CAPACITY=      1.46 : DENSITY=    1120 : PERT=      0 : PENRT=      0
LAYER F08ROOF
 CONDUCTIVITY=  163 : CAPACITY=      0.5 : DENSITY=    7824 : PERT=      0 : PENRT=      0
LAYER CONCRETE
 CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900 : PERT=      0 : PENRT=      0
LAYER SLAB
 CONDUCTIVITY=  8.316 : CAPACITY=      0.832 : DENSITY=    2322 : PERT=      0 : PENRT=      0
LAYER INS_ROOF
 RESISTANCE=      1.968 : PERT=      0 : PENRT=      0
LAYER INS_EXT_WALL
 RESISTANCE=      0.977 : PERT=      0 : PENRT=      0
LAYER INS_FLOOR
 RESISTANCE=      1.652 : PERT=      0 : PENRT=      0
LAYER CARPET
 RESISTANCE=      0.06 : PERT=      0 : PENRT=      0
*-----------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*-----------------------------------------------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE 
INPUTS_DESCRIPTION
 TGROUND : �C : Ground Temperature (boundary temperature used for floors adjacent to the ground)
 TBOUNDARY : �C : Boundary Temperature (boundary temperature used for boundary floors, walls, ceilings)
 SHADE_CLOSE : kJ/hr.m^2 : threshold of total radiation on facade where shading device is activated
 SHADE_OPEN : kJ/hr.m^2 : threshold of total radiation on facade where shading device is deactivated
 MAX_ISHADE : any : max shading factor of internal shading
 MAX_ESHADE : any : max shading factor of external shading
*--------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------

*--------------------------------------------------------------------------------
*  C O N S T R U C T I O N (Wall, Floor, Ceiling,..)
*--------------------------------------------------------------------------------
CONSTRUCTION EXT_WALL
 LAYERS   = GIPS INS_EXT_WALL GIPS STUCCO  
 THICKNESS= 0.016 0 0.016 0.025  
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
 CONSTRUCTION ADJ_WALL
 LAYERS   = GIPS  GIPS  
 THICKNESS= 0.016  0.016 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION EXT_ROOF
 LAYERS   = F13ROOF  INS_ROOF   F08ROOF   
 THICKNESS= 0.0095 0  0.0008  
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION GROUND_FLOOR
 LAYERS   = CONCRETE   
 THICKNESS= 0.2  
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
CONSTRUCTION GROUND_WALL
 LAYERS   = CONCRETE  
 THICKNESS= 0.2 
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001

CONSTRUCTION ADJ_CEILING
 LAYERS   = CARPET SLAB INS_FLOOR  
 THICKNESS= 0 0.2 0
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11

*--------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------
 WINDOW EXT_WINDOW1
 WINID=6505 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=4 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=2.52 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
*-----------------------------------------------------------------------------------------------------------------------
*  G a i n s
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  D a y l i g h t   C o n t r o l 
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*-----------------------------------------------------------------------------------------------------------------------
ZONES B-Side-F0-5 B-Side-F0-6 B-Side-F0-8 B-Side-F0-7 B-Side-F0-4 B-Side-F0-2 B-Side-F0-3 B-Side-F0-1 BC-Side-F0-1 BC-Small-F0-2 B-Small-F0-16 B-Small-F0-17 B-Small-F0-15 B-Small-F0-20 B-Small-F0-19 B-Small-F0-7 B-Small-F0-6 B-Small-F0-5 B-Small-F0-10 B-Small-F0-9 BC-Small-F0-1 B-Small-F0-1 B-Small-F0-11 B-Main-F0-6 B-Main-F0-7 B-Main-F0-5 B-Main-F0-8 B-Main-F0-12 B-Main-F0-1 B-Small-F0-18 B-Small-F0-8 B-Small-F0-14 B-Small-F0-4 B-Main-F0-3 B-Main-F0-4 B-Main-F0-2 B-Main-F0-9 B-Main-F0-10 B-Main-F0-11 B-Small-Ftop-14 B-Small-Ftop-6 B-Small-Ftop-15 B-Small-Ftop-17 B-Small-Ftop-5 B-Small-Ftop-19 BC-Small-Ftop-2 B-Small-Ftop-20 B-Small-Ftop-4 B-Small-Ftop-9 B-Small-Ftop-10 B-Hall-F0-1 B-Small-Ftop-18 B-Small-Ftop-16 B-Small-Ftop-7 B-Small-Ftop-8 B-Side-F2-4 B-Side-F2-2 B-Main-F2-6 B-Main-F2-3 B-Main-F2-9 B-Small-Ftop-11 B-Main-F2-12 B-Main-F2-5 BC-Small-Ftop-1 B-Main-F2-10 B-Main-F2-7 B-Main-F2-11 B-Side-F2-5 B-Side-F2-3 B-Side-F2-9 B-Small-Ftop-1 B-Main-F2-4 B-Main-F2-1 B-Main-F2-8 B-Side-F2-1 B-Main-F2-2 B-Side-Fstack-5 B-Side-Fstack-3 B-Side-Fstack-8 B-Side-Fstack-1 B-Side-Ftop-5 B-Side-Ftop-1 B-Side-Ftop-3 B-Side-Ftop-9 B-Side-Ftop-2 B-Side-Ftop-7 B-Side-Ftop-8 B-Side-Ftop-4 B-Side-Fstack-2 B-Side-Fstack-6 B-Side-Ftop-6 B-Side-Fstack-9 B-Side-Fstack-7 B-Side-Fstack-4 B-Main-Ftop-7 B-Main-Ftop-2 B-Main-Ftop-11 B-Main-Ftop-3 B-Main-Ftop-1 B-Main-Fstack-10 B-Main-Ftop-10 B-Main-Fstack-2 B-Main-Ftop-5 B-Main-Ftop-8 B-Main-Ftop-12 B-Main-Ftop-9 B-Main-Ftop-4 B-Main-Ftop-6 B-Main-Fstack-5 B-Main-Fstack-3 B-Main-Fstack-12 B-Main-Fstack-6 B-Main-Fstack-8 B-Main-Fstack-4 B-Main-Fstack-11 B-Main-Fstack-1 B-Main-Fstack-9 B-Main-Fstack-7 B-Small-Ftop-12 B-Small-Ftop-2 B-Small-F0-2 B-Small-F0-12 B-Small-F0-13 B-Small-F0-3 B-Small-Ftop-3 B-Small-Ftop-13 BC-Main-Ftop-1 BC-Main-Fstack-1 BC-Main-F2-1 BC-Main-F0-1 P-Main-Fcave-1 B-Side-Fstack-10 B-Side-Fstack-11 B-Side-Fstack-12 
*-----------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*-----------------------------------------------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_0_90 S_15_90 W_115_90 W_90_90 N_180_90 N_195_90 E_270_90 E_295_90
INTERNAL_CALCULATION H_0_0 S_0_90 S_15_90 W_115_90 W_90_90 N_180_90 N_195_90 E_270_90 E_295_90
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*+++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F0-5  /  A i r n o d e  B-Side-F0-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F0-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F0-5
WALL  =ADJ_WALL             : SURF=    1 : AREA=      24.750 : ADJACENT=B-Small-F0-8 : ADJ_SURF=255 : FRONT : GEOSURF=0.010784
FLOOR =ADJ_CEILING          : SURF=    2 : AREA=     110.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1145 : BACK : GEOSURF=0.400000
WALL  =EXT_WALL             : SURF=    3 : AREA=      54.360 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023686
WINDOW=EXT_WINDOW1          : SURF=   16 : AREA=      35.640 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.015529
CEILING=ADJ_CEILING          : SURF=    4 : AREA=     110.000 : ADJACENT=B-Side-F2-5 : ADJ_SURF=551 : FRONT
WALL  =ADJ_WALL             : SURF=    5 : AREA=      24.750 : ADJACENT=B-Small-F0-10 : ADJ_SURF=162 : FRONT : GEOSURF=0.010784
CEILING=ADJ_CEILING          : SURF=    6 : AREA=     110.000 : ADJACENT=B-Side-F2-5 : ADJ_SURF=557 : FRONT
WALL  =ADJ_WALL             : SURF=    7 : AREA=      24.750 : ADJACENT=B-Side-F0-6 : ADJ_SURF=22 : FRONT : GEOSURF=0.010784
WALL  =ADJ_WALL             : SURF=    8 : AREA=      90.000 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=83 : FRONT : GEOSURF=0.039218
WALL  =ADJ_WALL             : SURF=    9 : AREA=      90.000 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=82 : FRONT : GEOSURF=0.039216
WALL  =ADJ_WALL             : SURF=   10 : AREA=      24.750 : ADJACENT=B-Side-F0-7 : ADJ_SURF=39 : FRONT : GEOSURF=0.010784
WALL  =EXT_WALL             : SURF=   11 : AREA=      24.660 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.010745
WINDOW=EXT_WINDOW1          : SURF=   15 : AREA=      15.840 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.006902
FLOOR =ADJ_CEILING          : SURF=   12 : AREA=     110.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1177 : BACK : GEOSURF=0.400000
WALL  =ADJ_WALL             : SURF=   13 : AREA=      24.750 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=73 : FRONT : GEOSURF=0.010784
WALL  =ADJ_WALL             : SURF=   14 : AREA=      24.750 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=74 : FRONT : GEOSURF=0.010784
 REGIME
 CAPACITANCE=     1188.000    : VOLUME=      990.000    : REFAREA=      220.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F0-6  /  A i r n o d e  B-Side-F0-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F0-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F0-6
WALL  =ADJ_WALL             : SURF=   17 : AREA=      18.000 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=72 : FRONT : GEOSURF=0.020513
WALL  =EXT_WALL             : SURF=   18 : AREA=      15.210 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.017333
WINDOW=EXT_WINDOW1          : SURF=   24 : AREA=       9.540 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.010872
WALL  =EXT_WALL             : SURF=   19 : AREA=      38.160 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.043487
WINDOW=EXT_WINDOW1          : SURF=   25 : AREA=      24.840 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.028308
WALL  =ADJ_WALL             : SURF=   20 : AREA=      45.000 : ADJACENT=B-Side-F0-8 : ADJ_SURF=31 : FRONT : GEOSURF=0.051282
CEILING=ADJ_CEILING          : SURF=   21 : AREA=      77.000 : ADJACENT=B-Side-Fstack-10 : ADJ_SURF=1201 : FRONT
WALL  =ADJ_WALL             : SURF=   22 : AREA=      24.750 : ADJACENT=B-Side-F0-5 : ADJ_SURF=7 : BACK : GEOSURF=0.028205
FLOOR =ADJ_CEILING          : SURF=   23 : AREA=      77.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1193 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      415.800    : VOLUME=      346.500    : REFAREA=       77.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F0-8  /  A i r n o d e  B-Side-F0-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F0-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F0-8
CEILING=ADJ_CEILING          : SURF=   26 : AREA=     130.000 : ADJACENT=B-Side-Fstack-12 : ADJ_SURF=1216 : FRONT
FLOOR =ADJ_CEILING          : SURF=   27 : AREA=     130.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1179 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   28 : AREA=      58.500 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=75 : FRONT : GEOSURF=0.056522
WALL  =EXT_WALL             : SURF=   29 : AREA=      35.460 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034261
WINDOW=EXT_WINDOW1          : SURF=   32 : AREA=      23.040 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.022261
WALL  =ADJ_WALL             : SURF=   30 : AREA=      45.000 : ADJACENT=B-Side-F0-7 : ADJ_SURF=35 : FRONT : GEOSURF=0.043478
WALL  =ADJ_WALL             : SURF=   31 : AREA=      45.000 : ADJACENT=B-Side-F0-6 : ADJ_SURF=20 : BACK : GEOSURF=0.043478
 REGIME
 CAPACITANCE=      702.000    : VOLUME=      585.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F0-7  /  A i r n o d e  B-Side-F0-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F0-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F0-7
CEILING=ADJ_CEILING          : SURF=   33 : AREA=      77.000 : ADJACENT=B-Side-Fstack-11 : ADJ_SURF=1206 : FRONT
WALL  =EXT_WALL             : SURF=   34 : AREA=      15.210 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.017333
WINDOW=EXT_WINDOW1          : SURF=   40 : AREA=       9.540 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.010872
WALL  =ADJ_WALL             : SURF=   35 : AREA=      45.000 : ADJACENT=B-Side-F0-8 : ADJ_SURF=30 : BACK : GEOSURF=0.051282
WALL  =EXT_WALL             : SURF=   36 : AREA=      38.160 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.043487
WINDOW=EXT_WINDOW1          : SURF=   41 : AREA=      24.840 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.028308
FLOOR =ADJ_CEILING          : SURF=   37 : AREA=      77.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1153 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   38 : AREA=      18.000 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=76 : FRONT : GEOSURF=0.020513
WALL  =ADJ_WALL             : SURF=   39 : AREA=      24.750 : ADJACENT=B-Side-F0-5 : ADJ_SURF=10 : BACK : GEOSURF=0.028205
 REGIME
 CAPACITANCE=      415.800    : VOLUME=      346.500    : REFAREA=       77.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F0-4  /  A i r n o d e  B-Side-F0-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F0-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F0-4
CEILING=ADJ_CEILING          : SURF=   42 : AREA=      60.500 : ADJACENT=B-Side-F2-4 : ADJ_SURF=457 : FRONT
WALL  =ADJ_WALL             : SURF=   43 : AREA=      49.500 : ADJACENT=B-Side-F0-2 : ADJ_SURF=54 : FRONT : GEOSURF=0.066667
WALL  =EXT_WALL             : SURF=   44 : AREA=      15.210 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.020485
WINDOW=EXT_WINDOW1          : SURF=   48 : AREA=       9.540 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.012848
WALL  =ADJ_WALL             : SURF=   45 : AREA=      24.750 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=87 : FRONT : GEOSURF=0.033333
WALL  =ADJ_WALL             : SURF=   46 : AREA=      49.500 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=77 : FRONT : GEOSURF=0.066667
FLOOR =ADJ_CEILING          : SURF=   47 : AREA=      60.500 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1159 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      326.700    : VOLUME=      272.250    : REFAREA=       60.500: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F0-2  /  A i r n o d e  B-Side-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F0-2
CEILING=ADJ_CEILING          : SURF=   49 : AREA=      60.500 : ADJACENT=B-Side-F2-2 : ADJ_SURF=468 : FRONT
WALL  =ADJ_WALL             : SURF=   50 : AREA=      24.750 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=70 : FRONT : GEOSURF=0.033333
WALL  =EXT_WALL             : SURF=   51 : AREA=      15.210 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.020485
WINDOW=EXT_WINDOW1          : SURF=   55 : AREA=       9.540 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.012848
WALL  =EXT_WALL             : SURF=   52 : AREA=      30.060 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040485
WINDOW=EXT_WINDOW1          : SURF=   56 : AREA=      19.440 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.026182
FLOOR =ADJ_CEILING          : SURF=   53 : AREA=      60.500 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1189 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   54 : AREA=      49.500 : ADJACENT=B-Side-F0-4 : ADJ_SURF=43 : BACK : GEOSURF=0.066667
 REGIME
 CAPACITANCE=      326.700    : VOLUME=      272.250    : REFAREA=       60.500: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F0-3  /  A i r n o d e  B-Side-F0-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F0-3
WALL  =ADJ_WALL             : SURF=   57 : AREA=      24.750 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=78 : FRONT : GEOSURF=0.033333
WALL  =ADJ_WALL             : SURF=   58 : AREA=      49.500 : ADJACENT=B-Side-F0-1 : ADJ_SURF=67 : FRONT : GEOSURF=0.066667
WALL  =ADJ_WALL             : SURF=   59 : AREA=      24.750 : ADJACENT=B-Small-F0-20 : ADJ_SURF=131 : FRONT : GEOSURF=0.033333
FLOOR =ADJ_CEILING          : SURF=   60 : AREA=      60.500 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1182 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=   61 : AREA=      49.500 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=86 : FRONT : GEOSURF=0.066667
CEILING=ADJ_CEILING          : SURF=   62 : AREA=      60.500 : ADJACENT=B-Side-F2-3 : ADJ_SURF=563 : FRONT
 REGIME
 CAPACITANCE=      326.700    : VOLUME=      272.250    : REFAREA=       60.500: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F0-1  /  A i r n o d e  B-Side-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F0-1
WALL  =ADJ_WALL             : SURF=   63 : AREA=      24.750 : ADJACENT=B-Small-F0-18 : ADJ_SURF=242 : FRONT : GEOSURF=0.033333
WALL  =EXT_WALL             : SURF=   64 : AREA=      30.060 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040485
WINDOW=EXT_WINDOW1          : SURF=   69 : AREA=      19.440 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.026182
WALL  =ADJ_WALL             : SURF=   65 : AREA=      24.750 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=84 : FRONT : GEOSURF=0.033333
CEILING=ADJ_CEILING          : SURF=   66 : AREA=      60.500 : ADJACENT=B-Side-F2-1 : ADJ_SURF=619 : FRONT
WALL  =ADJ_WALL             : SURF=   67 : AREA=      49.500 : ADJACENT=B-Side-F0-3 : ADJ_SURF=58 : BACK : GEOSURF=0.066667
FLOOR =ADJ_CEILING          : SURF=   68 : AREA=      60.500 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1161 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      326.700    : VOLUME=      272.250    : REFAREA=       60.500: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Side-F0-1  /  A i r n o d e  BC-Side-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Side-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Side-F0-1
WALL  =ADJ_WALL             : SURF=   70 : AREA=      24.750 : ADJACENT=B-Side-F0-2 : ADJ_SURF=50 : BACK : GEOSURF=0.009016
WALL  =EXT_WALL             : SURF=   71 : AREA=       9.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003279
WALL  =ADJ_WALL             : SURF=   72 : AREA=      18.000 : ADJACENT=B-Side-F0-6 : ADJ_SURF=17 : BACK : GEOSURF=0.006557
WALL  =ADJ_WALL             : SURF=   73 : AREA=      24.750 : ADJACENT=B-Side-F0-5 : ADJ_SURF=13 : BACK : GEOSURF=0.009016
WALL  =ADJ_WALL             : SURF=   74 : AREA=      24.750 : ADJACENT=B-Side-F0-5 : ADJ_SURF=14 : BACK : GEOSURF=0.009016
WALL  =ADJ_WALL             : SURF=   75 : AREA=      58.500 : ADJACENT=B-Side-F0-8 : ADJ_SURF=28 : BACK : GEOSURF=0.021311
WALL  =ADJ_WALL             : SURF=   76 : AREA=      18.000 : ADJACENT=B-Side-F0-7 : ADJ_SURF=38 : BACK : GEOSURF=0.006557
WALL  =ADJ_WALL             : SURF=   77 : AREA=      49.500 : ADJACENT=B-Side-F0-4 : ADJ_SURF=46 : BACK : GEOSURF=0.018033
WALL  =ADJ_WALL             : SURF=   78 : AREA=      24.750 : ADJACENT=B-Side-F0-3 : ADJ_SURF=57 : BACK : GEOSURF=0.009016
FLOOR =ADJ_CEILING          : SURF=   79 : AREA=     382.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1190 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=   80 : AREA=     382.000 : ADJACENT=B-Side-F2-9 : ADJ_SURF=569 : FRONT
WALL  =ADJ_WALL             : SURF=   81 : AREA=       9.000 : ADJACENT=BC-Small-F0-2 : ADJ_SURF=103 : FRONT : GEOSURF=0.003279
WALL  =ADJ_WALL             : SURF=   82 : AREA=      90.000 : ADJACENT=B-Side-F0-5 : ADJ_SURF=9 : BACK : GEOSURF=0.032789
WALL  =ADJ_WALL             : SURF=   83 : AREA=      90.000 : ADJACENT=B-Side-F0-5 : ADJ_SURF=8 : BACK : GEOSURF=0.032787
WALL  =ADJ_WALL             : SURF=   84 : AREA=      24.750 : ADJACENT=B-Side-F0-1 : ADJ_SURF=65 : BACK : GEOSURF=0.009016
WALL  =EXT_WALL             : SURF=   85 : AREA=       9.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003279
WALL  =ADJ_WALL             : SURF=   86 : AREA=      49.500 : ADJACENT=B-Side-F0-3 : ADJ_SURF=61 : BACK : GEOSURF=0.018033
WALL  =ADJ_WALL             : SURF=   87 : AREA=      24.750 : ADJACENT=B-Side-F0-4 : ADJ_SURF=45 : BACK : GEOSURF=0.009016
 REGIME
 CAPACITANCE=     2062.800    : VOLUME=     1719.000    : REFAREA=      382.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Small-F0-2  /  A i r n o d e  BC-Small-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Small-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Small-F0-2
CEILING=ADJ_CEILING          : SURF=   88 : AREA=      84.000 : ADJACENT=BC-Small-Ftop-2 : ADJ_SURF=367 : FRONT
WALL  =ADJ_WALL             : SURF=   89 : AREA=      24.750 : ADJACENT=B-Small-F0-5 : ADJ_SURF=155 : FRONT : GEOSURF=0.012500
WALL  =ADJ_WALL             : SURF=   90 : AREA=      24.750 : ADJACENT=B-Small-F0-15 : ADJ_SURF=127 : FRONT : GEOSURF=0.012500
WALL  =ADJ_WALL             : SURF=   91 : AREA=      20.250 : ADJACENT=B-Small-F0-20 : ADJ_SURF=134 : FRONT : GEOSURF=0.010227
WALL  =ADJ_WALL             : SURF=   92 : AREA=      24.750 : ADJACENT=B-Small-F0-8 : ADJ_SURF=251 : FRONT : GEOSURF=0.012500
WALL  =ADJ_WALL             : SURF=   93 : AREA=       9.000 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=409 : FRONT : GEOSURF=0.004545
WALL  =ADJ_WALL             : SURF=   94 : AREA=      20.250 : ADJACENT=B-Small-F0-16 : ADJ_SURF=112 : FRONT : GEOSURF=0.010227
WALL  =ADJ_WALL             : SURF=   95 : AREA=      24.750 : ADJACENT=B-Small-F0-7 : ADJ_SURF=144 : FRONT : GEOSURF=0.012500
WALL  =ADJ_WALL             : SURF=   96 : AREA=      20.250 : ADJACENT=B-Small-F0-19 : ADJ_SURF=140 : FRONT : GEOSURF=0.010227
WALL  =ADJ_WALL             : SURF=   97 : AREA=      24.750 : ADJACENT=B-Small-F0-18 : ADJ_SURF=248 : FRONT : GEOSURF=0.012500
WALL  =ADJ_WALL             : SURF=   98 : AREA=      20.250 : ADJACENT=B-Small-F0-9 : ADJ_SURF=171 : FRONT : GEOSURF=0.010227
WALL  =ADJ_WALL             : SURF=   99 : AREA=      20.250 : ADJACENT=B-Small-F0-17 : ADJ_SURF=118 : FRONT : GEOSURF=0.010227
WALL  =ADJ_WALL             : SURF=  100 : AREA=      20.250 : ADJACENT=B-Small-F0-10 : ADJ_SURF=161 : FRONT : GEOSURF=0.010227
FLOOR =ADJ_CEILING          : SURF=  101 : AREA=      84.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1166 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  102 : AREA=      20.250 : ADJACENT=B-Small-F0-7 : ADJ_SURF=145 : FRONT : GEOSURF=0.010227
WALL  =ADJ_WALL             : SURF=  103 : AREA=       9.000 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=81 : BACK : GEOSURF=0.004545
WALL  =ADJ_WALL             : SURF=  104 : AREA=      24.750 : ADJACENT=B-Small-F0-9 : ADJ_SURF=166 : FRONT : GEOSURF=0.012504
WALL  =EXT_WALL             : SURF=  105 : AREA=       9.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004545
WALL  =EXT_WALL             : SURF=  106 : AREA=       9.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004545
WALL  =ADJ_WALL             : SURF=  107 : AREA=      24.750 : ADJACENT=B-Small-F0-17 : ADJ_SURF=117 : FRONT : GEOSURF=0.012500
WALL  =ADJ_WALL             : SURF=  108 : AREA=      24.750 : ADJACENT=B-Small-F0-19 : ADJ_SURF=138 : FRONT : GEOSURF=0.012500
WALL  =ADJ_WALL             : SURF=  109 : AREA=      20.250 : ADJACENT=B-Small-F0-6 : ADJ_SURF=149 : FRONT : GEOSURF=0.010227
 REGIME
 CAPACITANCE=      453.600    : VOLUME=      378.000    : REFAREA=       84.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-F0-16  /  A i r n o d e  B-Small-F0-16
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-F0-16
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-F0-16
WALL  =ADJ_WALL             : SURF=  110 : AREA=      20.250 : ADJACENT=B-Small-F0-14 : ADJ_SURF=262 : FRONT : GEOSURF=0.045000
WALL  =ADJ_WALL             : SURF=  111 : AREA=      24.750 : ADJACENT=B-Small-F0-17 : ADJ_SURF=116 : FRONT : GEOSURF=0.055000
WALL  =ADJ_WALL             : SURF=  112 : AREA=      20.250 : ADJACENT=BC-Small-F0-2 : ADJ_SURF=94 : BACK : GEOSURF=0.045000
WALL  =ADJ_WALL             : SURF=  113 : AREA=      24.750 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=418 : FRONT : GEOSURF=0.055000
CEILING=ADJ_CEILING          : SURF=  114 : AREA=      24.750 : ADJACENT=B-Small-Ftop-16 : ADJ_SURF=441 : FRONT
FLOOR =ADJ_CEILING          : SURF=  115 : AREA=      24.750 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1160 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      133.650    : VOLUME=      111.375    : REFAREA=       24.750: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-F0-17  /  A i r n o d e  B-Small-F0-17
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-F0-17
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-F0-17
WALL  =ADJ_WALL             : SURF=  116 : AREA=      24.750 : ADJACENT=B-Small-F0-16 : ADJ_SURF=111 : BACK : GEOSURF=0.055000
WALL  =ADJ_WALL             : SURF=  117 : AREA=      24.750 : ADJACENT=BC-Small-F0-2 : ADJ_SURF=107 : BACK : GEOSURF=0.055000
WALL  =ADJ_WALL             : SURF=  118 : AREA=      20.250 : ADJACENT=BC-Small-F0-2 : ADJ_SURF=99 : BACK : GEOSURF=0.045000
CEILING=ADJ_CEILING          : SURF=  119 : AREA=      24.750 : ADJACENT=B-Small-Ftop-17 : ADJ_SURF=339 : FRONT
WALL  =ADJ_WALL             : SURF=  120 : AREA=      20.250 : ADJACENT=B-Small-F0-15 : ADJ_SURF=126 : FRONT : GEOSURF=0.045000
FLOOR =ADJ_CEILING          : SURF=  121 : AREA=      24.750 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1180 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      133.650    : VOLUME=      111.375    : REFAREA=       24.750: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-F0-15  /  A i r n o d e  B-Small-F0-15
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-F0-15
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-F0-15
FLOOR =ADJ_CEILING          : SURF=  122 : AREA=      24.750 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1186 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  123 : AREA=      24.750 : ADJACENT=B-Small-Ftop-15 : ADJ_SURF=331 : FRONT
WALL  =EXT_WALL             : SURF=  124 : AREA=      12.510 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.027800
WINDOW=EXT_WINDOW1          : SURF=  128 : AREA=       7.740 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.017200
WALL  =ADJ_WALL             : SURF=  125 : AREA=      24.750 : ADJACENT=B-Small-F0-14 : ADJ_SURF=260 : FRONT : GEOSURF=0.055000
WALL  =ADJ_WALL             : SURF=  126 : AREA=      20.250 : ADJACENT=B-Small-F0-17 : ADJ_SURF=120 : BACK : GEOSURF=0.045000
WALL  =ADJ_WALL             : SURF=  127 : AREA=      24.750 : ADJACENT=BC-Small-F0-2 : ADJ_SURF=90 : BACK : GEOSURF=0.055000
 REGIME
 CAPACITANCE=      133.650    : VOLUME=      111.375    : REFAREA=       24.750: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-F0-20  /  A i r n o d e  B-Small-F0-20
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-F0-20
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-F0-20
CEILING=ADJ_CEILING          : SURF=  129 : AREA=      24.750 : ADJACENT=B-Small-Ftop-20 : ADJ_SURF=379 : FRONT
WALL  =ADJ_WALL             : SURF=  130 : AREA=      20.250 : ADJACENT=B-Small-F0-18 : ADJ_SURF=244 : FRONT : GEOSURF=0.045000
WALL  =ADJ_WALL             : SURF=  131 : AREA=      24.750 : ADJACENT=B-Side-F0-3 : ADJ_SURF=59 : BACK : GEOSURF=0.055000
FLOOR =ADJ_CEILING          : SURF=  132 : AREA=      24.750 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1178 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  133 : AREA=      24.750 : ADJACENT=B-Small-F0-19 : ADJ_SURF=136 : FRONT : GEOSURF=0.055000
WALL  =ADJ_WALL             : SURF=  134 : AREA=      20.250 : ADJACENT=BC-Small-F0-2 : ADJ_SURF=91 : BACK : GEOSURF=0.045000
 REGIME
 CAPACITANCE=      133.650    : VOLUME=      111.375    : REFAREA=       24.750: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-F0-19  /  A i r n o d e  B-Small-F0-19
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-F0-19
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-F0-19
WALL  =ADJ_WALL             : SURF=  135 : AREA=      20.250 : ADJACENT=B-Small-F0-18 : ADJ_SURF=247 : FRONT : GEOSURF=0.045000
WALL  =ADJ_WALL             : SURF=  136 : AREA=      24.750 : ADJACENT=B-Small-F0-20 : ADJ_SURF=133 : BACK : GEOSURF=0.055000
CEILING=ADJ_CEILING          : SURF=  137 : AREA=      24.750 : ADJACENT=B-Small-Ftop-19 : ADJ_SURF=350 : FRONT
WALL  =ADJ_WALL             : SURF=  138 : AREA=      24.750 : ADJACENT=BC-Small-F0-2 : ADJ_SURF=108 : BACK : GEOSURF=0.055000
FLOOR =ADJ_CEILING          : SURF=  139 : AREA=      24.750 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1167 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  140 : AREA=      20.250 : ADJACENT=BC-Small-F0-2 : ADJ_SURF=96 : BACK : GEOSURF=0.045000
 REGIME
 CAPACITANCE=      133.650    : VOLUME=      111.375    : REFAREA=       24.750: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-F0-7  /  A i r n o d e  B-Small-F0-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-F0-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-F0-7
CEILING=ADJ_CEILING          : SURF=  141 : AREA=      24.750 : ADJACENT=B-Small-Ftop-7 : ADJ_SURF=447 : FRONT
WALL  =ADJ_WALL             : SURF=  142 : AREA=      20.250 : ADJACENT=B-Small-F0-5 : ADJ_SURF=153 : FRONT : GEOSURF=0.045000
WALL  =ADJ_WALL             : SURF=  143 : AREA=      24.750 : ADJACENT=B-Small-F0-6 : ADJ_SURF=148 : FRONT : GEOSURF=0.055000
WALL  =ADJ_WALL             : SURF=  144 : AREA=      24.750 : ADJACENT=BC-Small-F0-2 : ADJ_SURF=95 : BACK : GEOSURF=0.055000
WALL  =ADJ_WALL             : SURF=  145 : AREA=      20.250 : ADJACENT=BC-Small-F0-2 : ADJ_SURF=102 : BACK : GEOSURF=0.045000
FLOOR =ADJ_CEILING          : SURF=  146 : AREA=      24.750 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1147 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      133.650    : VOLUME=      111.375    : REFAREA=       24.750: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-F0-6  /  A i r n o d e  B-Small-F0-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-F0-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-F0-6
CEILING=ADJ_CEILING          : SURF=  147 : AREA=      24.750 : ADJACENT=B-Small-Ftop-6 : ADJ_SURF=322 : FRONT
WALL  =ADJ_WALL             : SURF=  148 : AREA=      24.750 : ADJACENT=B-Small-F0-7 : ADJ_SURF=143 : BACK : GEOSURF=0.055000
WALL  =ADJ_WALL             : SURF=  149 : AREA=      20.250 : ADJACENT=BC-Small-F0-2 : ADJ_SURF=109 : BACK : GEOSURF=0.045000
WALL  =ADJ_WALL             : SURF=  150 : AREA=      24.750 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=420 : FRONT : GEOSURF=0.055000
WALL  =ADJ_WALL             : SURF=  151 : AREA=      20.250 : ADJACENT=B-Small-F0-4 : ADJ_SURF=270 : FRONT : GEOSURF=0.045000
FLOOR =ADJ_CEILING          : SURF=  152 : AREA=      24.750 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1156 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      133.650    : VOLUME=      111.375    : REFAREA=       24.750: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-F0-5  /  A i r n o d e  B-Small-F0-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-F0-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-F0-5
WALL  =ADJ_WALL             : SURF=  153 : AREA=      20.250 : ADJACENT=B-Small-F0-7 : ADJ_SURF=142 : BACK : GEOSURF=0.045000
CEILING=ADJ_CEILING          : SURF=  154 : AREA=      24.750 : ADJACENT=B-Small-Ftop-5 : ADJ_SURF=344 : FRONT
WALL  =ADJ_WALL             : SURF=  155 : AREA=      24.750 : ADJACENT=BC-Small-F0-2 : ADJ_SURF=89 : BACK : GEOSURF=0.055000
WALL  =ADJ_WALL             : SURF=  156 : AREA=      24.750 : ADJACENT=B-Small-F0-4 : ADJ_SURF=268 : FRONT : GEOSURF=0.055000
WALL  =EXT_WALL             : SURF=  157 : AREA=      12.510 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.027800
WINDOW=EXT_WINDOW1          : SURF=  159 : AREA=       7.740 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.017200
FLOOR =ADJ_CEILING          : SURF=  158 : AREA=      24.750 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1183 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      133.650    : VOLUME=      111.375    : REFAREA=       24.750: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-F0-10  /  A i r n o d e  B-Small-F0-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-F0-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-F0-10
CEILING=ADJ_CEILING          : SURF=  160 : AREA=      24.750 : ADJACENT=B-Small-Ftop-10 : ADJ_SURF=394 : FRONT
WALL  =ADJ_WALL             : SURF=  161 : AREA=      20.250 : ADJACENT=BC-Small-F0-2 : ADJ_SURF=100 : BACK : GEOSURF=0.045000
WALL  =ADJ_WALL             : SURF=  162 : AREA=      24.750 : ADJACENT=B-Side-F0-5 : ADJ_SURF=5 : BACK : GEOSURF=0.055000
WALL  =ADJ_WALL             : SURF=  163 : AREA=      24.750 : ADJACENT=B-Small-F0-9 : ADJ_SURF=169 : FRONT : GEOSURF=0.055000
WALL  =ADJ_WALL             : SURF=  164 : AREA=      20.250 : ADJACENT=B-Small-F0-8 : ADJ_SURF=254 : FRONT : GEOSURF=0.045000
FLOOR =ADJ_CEILING          : SURF=  165 : AREA=      24.750 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1144 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      133.650    : VOLUME=      111.375    : REFAREA=       24.750: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-F0-9  /  A i r n o d e  B-Small-F0-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-F0-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-F0-9
WALL  =ADJ_WALL             : SURF=  166 : AREA=      24.750 : ADJACENT=BC-Small-F0-2 : ADJ_SURF=104 : BACK : GEOSURF=0.055000
CEILING=ADJ_CEILING          : SURF=  167 : AREA=      24.750 : ADJACENT=B-Small-Ftop-9 : ADJ_SURF=392 : FRONT
WALL  =ADJ_WALL             : SURF=  168 : AREA=      20.250 : ADJACENT=B-Small-F0-8 : ADJ_SURF=256 : FRONT : GEOSURF=0.045000
WALL  =ADJ_WALL             : SURF=  169 : AREA=      24.750 : ADJACENT=B-Small-F0-10 : ADJ_SURF=163 : BACK : GEOSURF=0.055000
FLOOR =ADJ_CEILING          : SURF=  170 : AREA=      24.750 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1143 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  171 : AREA=      20.250 : ADJACENT=BC-Small-F0-2 : ADJ_SURF=98 : BACK : GEOSURF=0.045000
 REGIME
 CAPACITANCE=      133.650    : VOLUME=      111.375    : REFAREA=       24.750: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Small-F0-1  /  A i r n o d e  BC-Small-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Small-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Small-F0-1
WALL  =ADJ_WALL             : SURF=  172 : AREA=      24.375 : ADJACENT=B-Small-F0-13 : ADJ_SURF=1007 : FRONT : GEOSURF=0.041667
WALL  =ADJ_WALL             : SURF=  173 : AREA=      24.375 : ADJACENT=B-Small-F0-2 : ADJ_SURF=992 : FRONT : GEOSURF=0.041667
WALL  =ADJ_WALL             : SURF=  174 : AREA=      24.375 : ADJACENT=B-Small-F0-3 : ADJ_SURF=1014 : FRONT : GEOSURF=0.041665
CEILING=ADJ_CEILING          : SURF=  175 : AREA=      21.667 : ADJACENT=BC-Small-Ftop-1 : ADJ_SURF=523 : FRONT
WALL  =ADJ_WALL             : SURF=  176 : AREA=       9.750 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=1116 : FRONT : GEOSURF=0.016667
WALL  =ADJ_WALL             : SURF=  177 : AREA=      24.375 : ADJACENT=B-Small-F0-12 : ADJ_SURF=998 : FRONT : GEOSURF=0.041667
FLOOR =ADJ_CEILING          : SURF=  178 : AREA=      21.667 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1175 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  179 : AREA=       9.750 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=402 : FRONT : GEOSURF=0.016667
 REGIME
 CAPACITANCE=      117.000    : VOLUME=       97.500    : REFAREA=       21.667: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-F0-1  /  A i r n o d e  B-Small-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-F0-1
WALL  =ADJ_WALL             : SURF=  180 : AREA=      29.250 : ADJACENT=B-Main-F0-6 : ADJ_SURF=201 : FRONT : GEOSURF=0.037500
FLOOR =ADJ_CEILING          : SURF=  181 : AREA=      65.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1154 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  182 : AREA=      65.000 : ADJACENT=B-Small-Ftop-1 : ADJ_SURF=590 : FRONT
WALL  =EXT_WALL             : SURF=  183 : AREA=      29.610 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.037962
WINDOW=EXT_WINDOW1          : SURF=  187 : AREA=      19.140 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.024538
WALL  =ADJ_WALL             : SURF=  184 : AREA=      29.250 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=412 : FRONT : GEOSURF=0.037500
WALL  =ADJ_WALL             : SURF=  185 : AREA=      24.375 : ADJACENT=B-Small-F0-3 : ADJ_SURF=1013 : FRONT : GEOSURF=0.031250
WALL  =ADJ_WALL             : SURF=  186 : AREA=      24.375 : ADJACENT=B-Small-F0-2 : ADJ_SURF=993 : FRONT : GEOSURF=0.031250
 REGIME
 CAPACITANCE=      351.000    : VOLUME=      292.500    : REFAREA=       65.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-F0-11  /  A i r n o d e  B-Small-F0-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-F0-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-F0-11
WALL  =ADJ_WALL             : SURF=  188 : AREA=      24.375 : ADJACENT=B-Small-F0-13 : ADJ_SURF=1005 : FRONT : GEOSURF=0.031250
CEILING=ADJ_CEILING          : SURF=  189 : AREA=      65.000 : ADJACENT=B-Small-Ftop-11 : ADJ_SURF=494 : FRONT
WALL  =ADJ_WALL             : SURF=  190 : AREA=      29.250 : ADJACENT=B-Main-F0-7 : ADJ_SURF=209 : FRONT : GEOSURF=0.037500
WALL  =ADJ_WALL             : SURF=  191 : AREA=      29.250 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=423 : FRONT : GEOSURF=0.037500
WALL  =ADJ_WALL             : SURF=  192 : AREA=      24.375 : ADJACENT=B-Small-F0-12 : ADJ_SURF=1002 : FRONT : GEOSURF=0.031250
WALL  =EXT_WALL             : SURF=  193 : AREA=      29.610 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.037962
WINDOW=EXT_WINDOW1          : SURF=  195 : AREA=      19.140 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.024538
FLOOR =ADJ_CEILING          : SURF=  194 : AREA=      65.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1152 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      351.000    : VOLUME=      292.500    : REFAREA=       65.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-6  /  A i r n o d e  B-Main-F0-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-6
CEILING=ADJ_CEILING          : SURF=  196 : AREA=     238.333 : ADJACENT=B-Main-F2-6 : ADJ_SURF=475 : FRONT
WALL  =ADJ_WALL             : SURF=  197 : AREA=      91.255 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=1121 : FRONT : GEOSURF=0.062988
WALL  =ADJ_WALL             : SURF=  198 : AREA=      53.625 : ADJACENT=B-Main-F0-5 : ADJ_SURF=215 : FRONT : GEOSURF=0.037013
WALL  =EXT_WALL             : SURF=  199 : AREA=      55.113 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.038040
WINDOW=EXT_WINDOW1          : SURF=  203 : AREA=      36.142 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.024946
WALL  =ADJ_WALL             : SURF=  200 : AREA=      24.375 : ADJACENT=B-Small-F0-2 : ADJ_SURF=997 : FRONT : GEOSURF=0.016824
WALL  =ADJ_WALL             : SURF=  201 : AREA=      29.250 : ADJACENT=B-Small-F0-1 : ADJ_SURF=180 : BACK : GEOSURF=0.020189
FLOOR =ADJ_CEILING          : SURF=  202 : AREA=     238.333 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1151 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=     1287.000    : VOLUME=     1072.500    : REFAREA=      238.333: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-7  /  A i r n o d e  B-Main-F0-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-7
WALL  =EXT_WALL             : SURF=  204 : AREA=      55.113 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.038040
WINDOW=EXT_WINDOW1          : SURF=  211 : AREA=      36.142 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.024946
WALL  =ADJ_WALL             : SURF=  205 : AREA=      53.625 : ADJACENT=B-Main-F0-8 : ADJ_SURF=219 : FRONT : GEOSURF=0.037013
FLOOR =ADJ_CEILING          : SURF=  206 : AREA=     238.333 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1150 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  207 : AREA=      91.255 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=1136 : FRONT : GEOSURF=0.062988
WALL  =ADJ_WALL             : SURF=  208 : AREA=      24.375 : ADJACENT=B-Small-F0-12 : ADJ_SURF=1003 : FRONT : GEOSURF=0.016824
WALL  =ADJ_WALL             : SURF=  209 : AREA=      29.250 : ADJACENT=B-Small-F0-11 : ADJ_SURF=190 : BACK : GEOSURF=0.020189
CEILING=ADJ_CEILING          : SURF=  210 : AREA=     238.333 : ADJACENT=B-Main-F2-7 : ADJ_SURF=533 : FRONT
 REGIME
 CAPACITANCE=     1287.000    : VOLUME=     1072.500    : REFAREA=      238.333: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-5  /  A i r n o d e  B-Main-F0-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-5
FLOOR =ADJ_CEILING          : SURF=  212 : AREA=      59.583 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1191 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  213 : AREA=      14.048 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  218 : AREA=       8.765 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.011467
CEILING=ADJ_CEILING          : SURF=  214 : AREA=      59.583 : ADJACENT=B-Main-F2-5 : ADJ_SURF=509 : FRONT
WALL  =ADJ_WALL             : SURF=  215 : AREA=      53.625 : ADJACENT=B-Main-F0-6 : ADJ_SURF=198 : BACK : GEOSURF=0.070155
WALL  =ADJ_WALL             : SURF=  216 : AREA=      22.814 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=1132 : FRONT : GEOSURF=0.029846
WALL  =ADJ_WALL             : SURF=  217 : AREA=      53.625 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=1112 : FRONT : GEOSURF=0.070154
 REGIME
 CAPACITANCE=      321.750    : VOLUME=      268.125    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-8  /  A i r n o d e  B-Main-F0-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-8
WALL  =ADJ_WALL             : SURF=  219 : AREA=      53.625 : ADJACENT=B-Main-F0-7 : ADJ_SURF=205 : BACK : GEOSURF=0.070155
WALL  =EXT_WALL             : SURF=  220 : AREA=      14.048 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  225 : AREA=       8.765 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.011467
FLOOR =ADJ_CEILING          : SURF=  221 : AREA=      59.583 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1174 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  222 : AREA=      22.814 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=1131 : FRONT : GEOSURF=0.029846
WALL  =ADJ_WALL             : SURF=  223 : AREA=      53.625 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=1113 : FRONT : GEOSURF=0.070154
CEILING=ADJ_CEILING          : SURF=  224 : AREA=      59.583 : ADJACENT=B-Main-F2-8 : ADJ_SURF=613 : FRONT
 REGIME
 CAPACITANCE=      321.750    : VOLUME=      268.125    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-12  /  A i r n o d e  B-Main-F0-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-12
FLOOR =ADJ_CEILING          : SURF=  226 : AREA=      71.500 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1187 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  227 : AREA=      71.500 : ADJACENT=B-Main-F2-12 : ADJ_SURF=501 : FRONT
WALL  =EXT_WALL             : SURF=  228 : AREA=      16.786 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.020723
WINDOW=EXT_WINDOW1          : SURF=  232 : AREA=      10.591 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.013075
WALL  =EXT_WALL             : SURF=  229 : AREA=      32.535 : EXTERNAL : ORI=E_295_90     : FSKY=0.50 : GEOSURF=0.040166
WINDOW=EXT_WINDOW1          : SURF=  233 : AREA=      21.090 : EXTERNAL : ORI=E_295_90     : FSKY=0.50 : GEOSURF=0.026037
WALL  =ADJ_WALL             : SURF=  230 : AREA=      27.376 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=1120 : FRONT : GEOSURF=0.033797
WALL  =ADJ_WALL             : SURF=  231 : AREA=      53.625 : ADJACENT=B-Main-F0-11 : ADJ_SURF=310 : FRONT : GEOSURF=0.066202
 REGIME
 CAPACITANCE=      386.100    : VOLUME=      321.750    : REFAREA=       71.500: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-1  /  A i r n o d e  B-Main-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-1
WALL  =EXT_WALL             : SURF=  234 : AREA=      16.786 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.020723
WINDOW=EXT_WINDOW1          : SURF=  240 : AREA=      10.591 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.013075
FLOOR =ADJ_CEILING          : SURF=  235 : AREA=      71.500 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1171 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  236 : AREA=      27.376 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=1123 : FRONT : GEOSURF=0.033797
WALL  =ADJ_WALL             : SURF=  237 : AREA=      53.625 : ADJACENT=B-Main-F0-2 : ADJ_SURF=287 : FRONT : GEOSURF=0.066202
CEILING=ADJ_CEILING          : SURF=  238 : AREA=      71.500 : ADJACENT=B-Main-F2-1 : ADJ_SURF=604 : FRONT
WALL  =EXT_WALL             : SURF=  239 : AREA=      32.535 : EXTERNAL : ORI=E_295_90     : FSKY=0.50 : GEOSURF=0.040166
WINDOW=EXT_WINDOW1          : SURF=  241 : AREA=      21.090 : EXTERNAL : ORI=E_295_90     : FSKY=0.50 : GEOSURF=0.026037
 REGIME
 CAPACITANCE=      386.100    : VOLUME=      321.750    : REFAREA=       71.500: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-F0-18  /  A i r n o d e  B-Small-F0-18
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-F0-18
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-F0-18
WALL  =ADJ_WALL             : SURF=  242 : AREA=      24.750 : ADJACENT=B-Side-F0-1 : ADJ_SURF=63 : BACK : GEOSURF=0.037932
CEILING=ADJ_CEILING          : SURF=  243 : AREA=      49.500 : ADJACENT=B-Small-Ftop-18 : ADJ_SURF=431 : FRONT
WALL  =ADJ_WALL             : SURF=  244 : AREA=      20.250 : ADJACENT=B-Small-F0-20 : ADJ_SURF=130 : BACK : GEOSURF=0.031034
WALL  =EXT_WALL             : SURF=  245 : AREA=      24.660 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.037793
WINDOW=EXT_WINDOW1          : SURF=  249 : AREA=      15.840 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.024276
FLOOR =ADJ_CEILING          : SURF=  246 : AREA=      49.500 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1162 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  247 : AREA=      20.250 : ADJACENT=B-Small-F0-19 : ADJ_SURF=135 : BACK : GEOSURF=0.031034
WALL  =ADJ_WALL             : SURF=  248 : AREA=      24.750 : ADJACENT=BC-Small-F0-2 : ADJ_SURF=97 : BACK : GEOSURF=0.037931
 REGIME
 CAPACITANCE=      267.300    : VOLUME=      222.750    : REFAREA=       49.500: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-F0-8  /  A i r n o d e  B-Small-F0-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-F0-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-F0-8
FLOOR =ADJ_CEILING          : SURF=  250 : AREA=      49.500 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1149 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  251 : AREA=      24.750 : ADJACENT=BC-Small-F0-2 : ADJ_SURF=92 : BACK : GEOSURF=0.037932
WALL  =EXT_WALL             : SURF=  252 : AREA=      24.660 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.037793
WINDOW=EXT_WINDOW1          : SURF=  257 : AREA=      15.840 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.024276
CEILING=ADJ_CEILING          : SURF=  253 : AREA=      49.500 : ADJACENT=B-Small-Ftop-8 : ADJ_SURF=453 : FRONT
WALL  =ADJ_WALL             : SURF=  254 : AREA=      20.250 : ADJACENT=B-Small-F0-10 : ADJ_SURF=164 : BACK : GEOSURF=0.031034
WALL  =ADJ_WALL             : SURF=  255 : AREA=      24.750 : ADJACENT=B-Side-F0-5 : ADJ_SURF=1 : BACK : GEOSURF=0.037931
WALL  =ADJ_WALL             : SURF=  256 : AREA=      20.250 : ADJACENT=B-Small-F0-9 : ADJ_SURF=168 : BACK : GEOSURF=0.031034
 REGIME
 CAPACITANCE=      267.300    : VOLUME=      222.750    : REFAREA=       49.500: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-F0-14  /  A i r n o d e  B-Small-F0-14
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-F0-14
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-F0-14
CEILING=ADJ_CEILING          : SURF=  258 : AREA=      24.750 : ADJACENT=B-Small-Ftop-14 : ADJ_SURF=316 : FRONT
FLOOR =ADJ_CEILING          : SURF=  259 : AREA=      24.750 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1172 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  260 : AREA=      24.750 : ADJACENT=B-Small-F0-15 : ADJ_SURF=125 : BACK : GEOSURF=0.055000
WALL  =EXT_WALL             : SURF=  261 : AREA=      12.510 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.027800
WINDOW=EXT_WINDOW1          : SURF=  264 : AREA=       7.740 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.017200
WALL  =ADJ_WALL             : SURF=  262 : AREA=      20.250 : ADJACENT=B-Small-F0-16 : ADJ_SURF=110 : BACK : GEOSURF=0.045000
WALL  =ADJ_WALL             : SURF=  263 : AREA=      24.750 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=415 : FRONT : GEOSURF=0.055000
 REGIME
 CAPACITANCE=      133.650    : VOLUME=      111.375    : REFAREA=       24.750: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-F0-4  /  A i r n o d e  B-Small-F0-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-F0-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-F0-4
CEILING=ADJ_CEILING          : SURF=  265 : AREA=      24.750 : ADJACENT=B-Small-Ftop-4 : ADJ_SURF=386 : FRONT
WALL  =EXT_WALL             : SURF=  266 : AREA=      12.510 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.027800
WINDOW=EXT_WINDOW1          : SURF=  271 : AREA=       7.740 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.017200
WALL  =ADJ_WALL             : SURF=  267 : AREA=      24.750 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=421 : FRONT : GEOSURF=0.055000
WALL  =ADJ_WALL             : SURF=  268 : AREA=      24.750 : ADJACENT=B-Small-F0-5 : ADJ_SURF=156 : BACK : GEOSURF=0.055000
FLOOR =ADJ_CEILING          : SURF=  269 : AREA=      24.750 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1141 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  270 : AREA=      20.250 : ADJACENT=B-Small-F0-6 : ADJ_SURF=151 : BACK : GEOSURF=0.045000
 REGIME
 CAPACITANCE=      133.650    : VOLUME=      111.375    : REFAREA=       24.750: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-3  /  A i r n o d e  B-Main-F0-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-3
WALL  =ADJ_WALL             : SURF=  272 : AREA=      22.814 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=1126 : FRONT : GEOSURF=0.029846
WALL  =ADJ_WALL             : SURF=  273 : AREA=      53.625 : ADJACENT=B-Main-F0-4 : ADJ_SURF=281 : FRONT : GEOSURF=0.070155
FLOOR =ADJ_CEILING          : SURF=  274 : AREA=      59.583 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1158 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  275 : AREA=      59.583 : ADJACENT=B-Main-F2-3 : ADJ_SURF=480 : FRONT
WALL  =ADJ_WALL             : SURF=  276 : AREA=      53.625 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=1128 : FRONT : GEOSURF=0.070154
WALL  =EXT_WALL             : SURF=  277 : AREA=      14.048 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  278 : AREA=       8.765 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.011467
 REGIME
 CAPACITANCE=      321.750    : VOLUME=      268.125    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-4  /  A i r n o d e  B-Main-F0-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-4
WALL  =ADJ_WALL             : SURF=  279 : AREA=      53.625 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=1139 : FRONT : GEOSURF=0.070155
FLOOR =ADJ_CEILING          : SURF=  280 : AREA=      59.583 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1165 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  281 : AREA=      53.625 : ADJACENT=B-Main-F0-3 : ADJ_SURF=273 : BACK : GEOSURF=0.070154
CEILING=ADJ_CEILING          : SURF=  282 : AREA=      59.583 : ADJACENT=B-Main-F2-4 : ADJ_SURF=595 : FRONT
WALL  =EXT_WALL             : SURF=  283 : AREA=      14.048 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  285 : AREA=       8.765 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.011467
WALL  =ADJ_WALL             : SURF=  284 : AREA=      22.814 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=1124 : FRONT : GEOSURF=0.029846
 REGIME
 CAPACITANCE=      321.750    : VOLUME=      268.125    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-2  /  A i r n o d e  B-Main-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-2
FLOOR =ADJ_CEILING          : SURF=  286 : AREA=      59.583 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1184 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  287 : AREA=      53.625 : ADJACENT=B-Main-F0-1 : ADJ_SURF=237 : BACK : GEOSURF=0.070154
WALL  =EXT_WALL             : SURF=  288 : AREA=      14.048 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  292 : AREA=       8.765 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.011467
WALL  =ADJ_WALL             : SURF=  289 : AREA=      22.814 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=1125 : FRONT : GEOSURF=0.029846
WALL  =ADJ_WALL             : SURF=  290 : AREA=      53.625 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=1117 : FRONT : GEOSURF=0.070155
CEILING=ADJ_CEILING          : SURF=  291 : AREA=      59.583 : ADJACENT=B-Main-F2-2 : ADJ_SURF=626 : FRONT
 REGIME
 CAPACITANCE=      321.750    : VOLUME=      268.125    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-9  /  A i r n o d e  B-Main-F0-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-9
FLOOR =ADJ_CEILING          : SURF=  293 : AREA=      59.583 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1185 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  294 : AREA=      53.625 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=1122 : FRONT : GEOSURF=0.070155
WALL  =EXT_WALL             : SURF=  295 : AREA=      14.048 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  299 : AREA=       8.765 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.011467
CEILING=ADJ_CEILING          : SURF=  296 : AREA=      59.583 : ADJACENT=B-Main-F2-9 : ADJ_SURF=491 : FRONT
WALL  =ADJ_WALL             : SURF=  297 : AREA=      22.814 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=1115 : FRONT : GEOSURF=0.029846
WALL  =ADJ_WALL             : SURF=  298 : AREA=      53.625 : ADJACENT=B-Main-F0-10 : ADJ_SURF=302 : FRONT : GEOSURF=0.070154
 REGIME
 CAPACITANCE=      321.750    : VOLUME=      268.125    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-10  /  A i r n o d e  B-Main-F0-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-10
WALL  =ADJ_WALL             : SURF=  300 : AREA=      53.625 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=1137 : FRONT : GEOSURF=0.070154
WALL  =EXT_WALL             : SURF=  301 : AREA=      14.048 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  306 : AREA=       8.765 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.011467
WALL  =ADJ_WALL             : SURF=  302 : AREA=      53.625 : ADJACENT=B-Main-F0-9 : ADJ_SURF=298 : BACK : GEOSURF=0.070155
WALL  =ADJ_WALL             : SURF=  303 : AREA=      22.814 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=1129 : FRONT : GEOSURF=0.029846
FLOOR =ADJ_CEILING          : SURF=  304 : AREA=      59.583 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1157 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  305 : AREA=      59.583 : ADJACENT=B-Main-F2-10 : ADJ_SURF=526 : FRONT
 REGIME
 CAPACITANCE=      321.750    : VOLUME=      268.125    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F0-11  /  A i r n o d e  B-Main-F0-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F0-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F0-11
WALL  =ADJ_WALL             : SURF=  307 : AREA=      22.814 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=1133 : FRONT : GEOSURF=0.029846
WALL  =ADJ_WALL             : SURF=  308 : AREA=      53.625 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=1134 : FRONT : GEOSURF=0.070155
FLOOR =ADJ_CEILING          : SURF=  309 : AREA=      59.583 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1164 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  310 : AREA=      53.625 : ADJACENT=B-Main-F0-12 : ADJ_SURF=231 : BACK : GEOSURF=0.070154
WALL  =EXT_WALL             : SURF=  311 : AREA=      14.048 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  313 : AREA=       8.765 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.011467
CEILING=ADJ_CEILING          : SURF=  312 : AREA=      59.583 : ADJACENT=B-Main-F2-11 : ADJ_SURF=541 : FRONT
 REGIME
 CAPACITANCE=      321.750    : VOLUME=      268.125    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-Ftop-14  /  A i r n o d e  B-Small-Ftop-14
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-Ftop-14
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-Ftop-14
ROOF  =EXT_ROOF             : SURF=  314 : AREA=      24.750 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  315 : AREA=       8.340 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.027800
WINDOW=EXT_WINDOW1          : SURF=  320 : AREA=       5.160 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.017200
FLOOR =ADJ_CEILING          : SURF=  316 : AREA=      24.750 : ADJACENT=B-Small-F0-14 : ADJ_SURF=258 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  317 : AREA=      13.500 : ADJACENT=B-Small-Ftop-16 : ADJ_SURF=440 : FRONT : GEOSURF=0.045000
WALL  =ADJ_WALL             : SURF=  318 : AREA=      16.500 : ADJACENT=B-Small-Ftop-15 : ADJ_SURF=332 : FRONT : GEOSURF=0.055000
WALL  =ADJ_WALL             : SURF=  319 : AREA=      16.500 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=414 : FRONT : GEOSURF=0.055000
 REGIME
 CAPACITANCE=       89.100    : VOLUME=       74.250    : REFAREA=       24.750: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-Ftop-6  /  A i r n o d e  B-Small-Ftop-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-Ftop-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-Ftop-6
ROOF  =EXT_ROOF             : SURF=  321 : AREA=      24.750 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  322 : AREA=      24.750 : ADJACENT=B-Small-F0-6 : ADJ_SURF=147 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  323 : AREA=      13.500 : ADJACENT=B-Small-Ftop-4 : ADJ_SURF=383 : FRONT : GEOSURF=0.045000
WALL  =ADJ_WALL             : SURF=  324 : AREA=      16.500 : ADJACENT=B-Small-Ftop-7 : ADJ_SURF=442 : FRONT : GEOSURF=0.055000
WALL  =ADJ_WALL             : SURF=  325 : AREA=      13.500 : ADJACENT=BC-Small-Ftop-2 : ADJ_SURF=361 : FRONT : GEOSURF=0.045000
WALL  =ADJ_WALL             : SURF=  326 : AREA=      16.500 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=406 : FRONT : GEOSURF=0.055000
 REGIME
 CAPACITANCE=       89.100    : VOLUME=       74.250    : REFAREA=       24.750: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-Ftop-15  /  A i r n o d e  B-Small-Ftop-15
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-Ftop-15
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-Ftop-15
ROOF  =EXT_ROOF             : SURF=  327 : AREA=      24.750 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  328 : AREA=       8.340 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.027800
WINDOW=EXT_WINDOW1          : SURF=  333 : AREA=       5.160 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.017200
WALL  =ADJ_WALL             : SURF=  329 : AREA=      13.500 : ADJACENT=B-Small-Ftop-17 : ADJ_SURF=336 : FRONT : GEOSURF=0.045000
WALL  =ADJ_WALL             : SURF=  330 : AREA=      16.500 : ADJACENT=BC-Small-Ftop-2 : ADJ_SURF=355 : FRONT : GEOSURF=0.055000
FLOOR =ADJ_CEILING          : SURF=  331 : AREA=      24.750 : ADJACENT=B-Small-F0-15 : ADJ_SURF=123 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  332 : AREA=      16.500 : ADJACENT=B-Small-Ftop-14 : ADJ_SURF=318 : BACK : GEOSURF=0.055000
 REGIME
 CAPACITANCE=       89.100    : VOLUME=       74.250    : REFAREA=       24.750: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-Ftop-17  /  A i r n o d e  B-Small-Ftop-17
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-Ftop-17
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-Ftop-17
WALL  =ADJ_WALL             : SURF=  334 : AREA=      16.500 : ADJACENT=B-Small-Ftop-16 : ADJ_SURF=437 : FRONT : GEOSURF=0.055000
ROOF  =EXT_ROOF             : SURF=  335 : AREA=      24.750 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  336 : AREA=      13.500 : ADJACENT=B-Small-Ftop-15 : ADJ_SURF=329 : BACK : GEOSURF=0.045000
WALL  =ADJ_WALL             : SURF=  337 : AREA=      13.500 : ADJACENT=BC-Small-Ftop-2 : ADJ_SURF=370 : FRONT : GEOSURF=0.045000
WALL  =ADJ_WALL             : SURF=  338 : AREA=      16.500 : ADJACENT=BC-Small-Ftop-2 : ADJ_SURF=368 : FRONT : GEOSURF=0.055000
FLOOR =ADJ_CEILING          : SURF=  339 : AREA=      24.750 : ADJACENT=B-Small-F0-17 : ADJ_SURF=119 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=       89.100    : VOLUME=       74.250    : REFAREA=       24.750: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-Ftop-5  /  A i r n o d e  B-Small-Ftop-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-Ftop-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-Ftop-5
WALL  =ADJ_WALL             : SURF=  340 : AREA=      16.500 : ADJACENT=BC-Small-Ftop-2 : ADJ_SURF=371 : FRONT : GEOSURF=0.055000
WALL  =ADJ_WALL             : SURF=  341 : AREA=      13.500 : ADJACENT=B-Small-Ftop-7 : ADJ_SURF=443 : FRONT : GEOSURF=0.045000
WALL  =ADJ_WALL             : SURF=  342 : AREA=      16.500 : ADJACENT=B-Small-Ftop-4 : ADJ_SURF=385 : FRONT : GEOSURF=0.055000
WALL  =EXT_WALL             : SURF=  343 : AREA=       8.340 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.027800
WINDOW=EXT_WINDOW1          : SURF=  346 : AREA=       5.160 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.017200
FLOOR =ADJ_CEILING          : SURF=  344 : AREA=      24.750 : ADJACENT=B-Small-F0-5 : ADJ_SURF=154 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  345 : AREA=      24.750 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=       89.100    : VOLUME=       74.250    : REFAREA=       24.750: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-Ftop-19  /  A i r n o d e  B-Small-Ftop-19
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-Ftop-19
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-Ftop-19
WALL  =ADJ_WALL             : SURF=  347 : AREA=      16.500 : ADJACENT=B-Small-Ftop-20 : ADJ_SURF=375 : FRONT : GEOSURF=0.055000
ROOF  =EXT_ROOF             : SURF=  348 : AREA=      24.750 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  349 : AREA=      16.500 : ADJACENT=BC-Small-Ftop-2 : ADJ_SURF=363 : FRONT : GEOSURF=0.055000
FLOOR =ADJ_CEILING          : SURF=  350 : AREA=      24.750 : ADJACENT=B-Small-F0-19 : ADJ_SURF=137 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  351 : AREA=      13.500 : ADJACENT=B-Small-Ftop-18 : ADJ_SURF=432 : FRONT : GEOSURF=0.045000
WALL  =ADJ_WALL             : SURF=  352 : AREA=      13.500 : ADJACENT=BC-Small-Ftop-2 : ADJ_SURF=356 : FRONT : GEOSURF=0.045000
 REGIME
 CAPACITANCE=       89.100    : VOLUME=       74.250    : REFAREA=       24.750: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Small-Ftop-2  /  A i r n o d e  BC-Small-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Small-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Small-Ftop-2
WALL  =EXT_WALL             : SURF=  353 : AREA=       6.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.004545
WALL  =EXT_WALL             : SURF=  354 : AREA=       6.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.004545
WALL  =ADJ_WALL             : SURF=  355 : AREA=      16.500 : ADJACENT=B-Small-Ftop-15 : ADJ_SURF=330 : BACK : GEOSURF=0.012504
WALL  =ADJ_WALL             : SURF=  356 : AREA=      13.500 : ADJACENT=B-Small-Ftop-19 : ADJ_SURF=352 : BACK : GEOSURF=0.010227
WALL  =ADJ_WALL             : SURF=  357 : AREA=      13.500 : ADJACENT=B-Small-Ftop-16 : ADJ_SURF=439 : FRONT : GEOSURF=0.010227
WALL  =ADJ_WALL             : SURF=  358 : AREA=      16.500 : ADJACENT=B-Small-Ftop-7 : ADJ_SURF=445 : FRONT : GEOSURF=0.012500
WALL  =ADJ_WALL             : SURF=  359 : AREA=      13.500 : ADJACENT=B-Small-Ftop-9 : ADJ_SURF=393 : FRONT : GEOSURF=0.010227
WALL  =ADJ_WALL             : SURF=  360 : AREA=      16.500 : ADJACENT=B-Small-Ftop-8 : ADJ_SURF=448 : FRONT : GEOSURF=0.012500
WALL  =ADJ_WALL             : SURF=  361 : AREA=      13.500 : ADJACENT=B-Small-Ftop-6 : ADJ_SURF=325 : BACK : GEOSURF=0.010227
WALL  =ADJ_WALL             : SURF=  362 : AREA=      13.500 : ADJACENT=B-Small-Ftop-10 : ADJ_SURF=398 : FRONT : GEOSURF=0.010227
WALL  =ADJ_WALL             : SURF=  363 : AREA=      16.500 : ADJACENT=B-Small-Ftop-19 : ADJ_SURF=349 : BACK : GEOSURF=0.012500
WALL  =ADJ_WALL             : SURF=  364 : AREA=       6.000 : ADJACENT=B-Side-F2-9 : ADJ_SURF=577 : FRONT : GEOSURF=0.004545
ROOF  =EXT_ROOF             : SURF=  365 : AREA=      84.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  366 : AREA=      13.500 : ADJACENT=B-Small-Ftop-20 : ADJ_SURF=376 : FRONT : GEOSURF=0.010227
FLOOR =ADJ_CEILING          : SURF=  367 : AREA=      84.000 : ADJACENT=BC-Small-F0-2 : ADJ_SURF=88 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  368 : AREA=      16.500 : ADJACENT=B-Small-Ftop-17 : ADJ_SURF=338 : BACK : GEOSURF=0.012500
WALL  =ADJ_WALL             : SURF=  369 : AREA=       6.000 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=404 : FRONT : GEOSURF=0.004545
WALL  =ADJ_WALL             : SURF=  370 : AREA=      13.500 : ADJACENT=B-Small-Ftop-17 : ADJ_SURF=337 : BACK : GEOSURF=0.010227
WALL  =ADJ_WALL             : SURF=  371 : AREA=      16.500 : ADJACENT=B-Small-Ftop-5 : ADJ_SURF=340 : BACK : GEOSURF=0.012500
WALL  =ADJ_WALL             : SURF=  372 : AREA=      16.500 : ADJACENT=B-Small-Ftop-18 : ADJ_SURF=433 : FRONT : GEOSURF=0.012500
WALL  =ADJ_WALL             : SURF=  373 : AREA=      13.500 : ADJACENT=B-Small-Ftop-7 : ADJ_SURF=446 : FRONT : GEOSURF=0.010227
WALL  =ADJ_WALL             : SURF=  374 : AREA=      16.500 : ADJACENT=B-Small-Ftop-9 : ADJ_SURF=391 : FRONT : GEOSURF=0.012500
 REGIME
 CAPACITANCE=      302.400    : VOLUME=      252.000    : REFAREA=       84.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-Ftop-20  /  A i r n o d e  B-Small-Ftop-20
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-Ftop-20
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-Ftop-20
WALL  =ADJ_WALL             : SURF=  375 : AREA=      16.500 : ADJACENT=B-Small-Ftop-19 : ADJ_SURF=347 : BACK : GEOSURF=0.055000
WALL  =ADJ_WALL             : SURF=  376 : AREA=      13.500 : ADJACENT=BC-Small-Ftop-2 : ADJ_SURF=366 : BACK : GEOSURF=0.045000
ROOF  =EXT_ROOF             : SURF=  377 : AREA=      24.750 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  378 : AREA=      16.500 : ADJACENT=B-Side-F2-3 : ADJ_SURF=564 : FRONT : GEOSURF=0.055000
FLOOR =ADJ_CEILING          : SURF=  379 : AREA=      24.750 : ADJACENT=B-Small-F0-20 : ADJ_SURF=129 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  380 : AREA=      13.500 : ADJACENT=B-Small-Ftop-18 : ADJ_SURF=430 : FRONT : GEOSURF=0.045000
 REGIME
 CAPACITANCE=       89.100    : VOLUME=       74.250    : REFAREA=       24.750: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-Ftop-4  /  A i r n o d e  B-Small-Ftop-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-Ftop-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-Ftop-4
WALL  =ADJ_WALL             : SURF=  381 : AREA=      16.500 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=407 : FRONT : GEOSURF=0.055000
ROOF  =EXT_ROOF             : SURF=  382 : AREA=      24.750 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  383 : AREA=      13.500 : ADJACENT=B-Small-Ftop-6 : ADJ_SURF=323 : BACK : GEOSURF=0.045000
WALL  =EXT_WALL             : SURF=  384 : AREA=       8.340 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.027800
WINDOW=EXT_WINDOW1          : SURF=  387 : AREA=       5.160 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.017200
WALL  =ADJ_WALL             : SURF=  385 : AREA=      16.500 : ADJACENT=B-Small-Ftop-5 : ADJ_SURF=342 : BACK : GEOSURF=0.055000
FLOOR =ADJ_CEILING          : SURF=  386 : AREA=      24.750 : ADJACENT=B-Small-F0-4 : ADJ_SURF=265 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=       89.100    : VOLUME=       74.250    : REFAREA=       24.750: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-Ftop-9  /  A i r n o d e  B-Small-Ftop-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-Ftop-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-Ftop-9
ROOF  =EXT_ROOF             : SURF=  388 : AREA=      24.750 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  389 : AREA=      13.500 : ADJACENT=B-Small-Ftop-8 : ADJ_SURF=454 : FRONT : GEOSURF=0.045000
WALL  =ADJ_WALL             : SURF=  390 : AREA=      16.500 : ADJACENT=B-Small-Ftop-10 : ADJ_SURF=397 : FRONT : GEOSURF=0.055000
WALL  =ADJ_WALL             : SURF=  391 : AREA=      16.500 : ADJACENT=BC-Small-Ftop-2 : ADJ_SURF=374 : BACK : GEOSURF=0.055000
FLOOR =ADJ_CEILING          : SURF=  392 : AREA=      24.750 : ADJACENT=B-Small-F0-9 : ADJ_SURF=167 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  393 : AREA=      13.500 : ADJACENT=BC-Small-Ftop-2 : ADJ_SURF=359 : BACK : GEOSURF=0.045000
 REGIME
 CAPACITANCE=       89.100    : VOLUME=       74.250    : REFAREA=       24.750: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-Ftop-10  /  A i r n o d e  B-Small-Ftop-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-Ftop-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-Ftop-10
FLOOR =ADJ_CEILING          : SURF=  394 : AREA=      24.750 : ADJACENT=B-Small-F0-10 : ADJ_SURF=160 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  395 : AREA=      24.750 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  396 : AREA=      16.500 : ADJACENT=B-Side-F2-5 : ADJ_SURF=550 : FRONT : GEOSURF=0.055000
WALL  =ADJ_WALL             : SURF=  397 : AREA=      16.500 : ADJACENT=B-Small-Ftop-9 : ADJ_SURF=390 : BACK : GEOSURF=0.055000
WALL  =ADJ_WALL             : SURF=  398 : AREA=      13.500 : ADJACENT=BC-Small-Ftop-2 : ADJ_SURF=362 : BACK : GEOSURF=0.045000
WALL  =ADJ_WALL             : SURF=  399 : AREA=      13.500 : ADJACENT=B-Small-Ftop-8 : ADJ_SURF=449 : FRONT : GEOSURF=0.045000
 REGIME
 CAPACITANCE=       89.100    : VOLUME=       74.250    : REFAREA=       24.750: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Hall-F0-1  /  A i r n o d e  B-Hall-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Hall-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Hall-F0-1
WALL  =ADJ_WALL             : SURF=  400 : AREA=      16.500 : ADJACENT=B-Small-Ftop-16 : ADJ_SURF=436 : FRONT : GEOSURF=0.005617
WALL  =ADJ_WALL             : SURF=  401 : AREA=      16.250 : ADJACENT=B-Small-Ftop-13 : ADJ_SURF=1027 : FRONT : GEOSURF=0.005532
WALL  =ADJ_WALL             : SURF=  402 : AREA=       9.750 : ADJACENT=BC-Small-F0-1 : ADJ_SURF=179 : BACK : GEOSURF=0.003319
WALL  =ADJ_WALL             : SURF=  403 : AREA=      24.375 : ADJACENT=B-Small-F0-13 : ADJ_SURF=1006 : FRONT : GEOSURF=0.008298
WALL  =ADJ_WALL             : SURF=  404 : AREA=       6.000 : ADJACENT=BC-Small-Ftop-2 : ADJ_SURF=369 : BACK : GEOSURF=0.002043
WALL  =ADJ_WALL             : SURF=  405 : AREA=      19.500 : ADJACENT=B-Small-Ftop-11 : ADJ_SURF=497 : FRONT : GEOSURF=0.006638
WALL  =ADJ_WALL             : SURF=  406 : AREA=      16.500 : ADJACENT=B-Small-Ftop-6 : ADJ_SURF=326 : BACK : GEOSURF=0.005617
WALL  =ADJ_WALL             : SURF=  407 : AREA=      16.500 : ADJACENT=B-Small-Ftop-4 : ADJ_SURF=381 : BACK : GEOSURF=0.005617
WALL  =ADJ_WALL             : SURF=  408 : AREA=      19.500 : ADJACENT=B-Small-Ftop-1 : ADJ_SURF=587 : FRONT : GEOSURF=0.006638
WALL  =ADJ_WALL             : SURF=  409 : AREA=       9.000 : ADJACENT=BC-Small-F0-2 : ADJ_SURF=93 : BACK : GEOSURF=0.003064
FLOOR =ADJ_CEILING          : SURF=  410 : AREA=     340.000 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1176 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  411 : AREA=      16.250 : ADJACENT=B-Small-Ftop-3 : ADJ_SURF=1019 : FRONT : GEOSURF=0.005532
WALL  =ADJ_WALL             : SURF=  412 : AREA=      29.250 : ADJACENT=B-Small-F0-1 : ADJ_SURF=184 : BACK : GEOSURF=0.009957
WALL  =EXT_WALL             : SURF=  413 : AREA=      86.850 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.029565
WINDOW=EXT_WINDOW1          : SURF=  424 : AREA=      34.140 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.011622
WINDOW=EXT_WINDOW1          : SURF=  425 : AREA=      22.760 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.007748
WALL  =ADJ_WALL             : SURF=  414 : AREA=      16.500 : ADJACENT=B-Small-Ftop-14 : ADJ_SURF=319 : BACK : GEOSURF=0.005617
WALL  =ADJ_WALL             : SURF=  415 : AREA=      24.750 : ADJACENT=B-Small-F0-14 : ADJ_SURF=263 : BACK : GEOSURF=0.008426
ROOF  =EXT_ROOF             : SURF=  416 : AREA=     340.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  417 : AREA=      24.375 : ADJACENT=B-Small-F0-3 : ADJ_SURF=1012 : FRONT : GEOSURF=0.008298
WALL  =ADJ_WALL             : SURF=  418 : AREA=      24.750 : ADJACENT=B-Small-F0-16 : ADJ_SURF=113 : BACK : GEOSURF=0.008426
WALL  =ADJ_WALL             : SURF=  419 : AREA=       6.500 : ADJACENT=BC-Small-Ftop-1 : ADJ_SURF=522 : FRONT : GEOSURF=0.002213
WALL  =ADJ_WALL             : SURF=  420 : AREA=      24.750 : ADJACENT=B-Small-F0-6 : ADJ_SURF=150 : BACK : GEOSURF=0.008426
WALL  =ADJ_WALL             : SURF=  421 : AREA=      24.750 : ADJACENT=B-Small-F0-4 : ADJ_SURF=267 : BACK : GEOSURF=0.008426
WALL  =EXT_WALL             : SURF=  422 : AREA=      41.850 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.014247
WINDOW=EXT_WINDOW1          : SURF=  426 : AREA=      16.140 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.005494
WINDOW=EXT_WINDOW1          : SURF=  427 : AREA=      10.760 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003663
WALL  =ADJ_WALL             : SURF=  423 : AREA=      29.250 : ADJACENT=B-Small-F0-11 : ADJ_SURF=191 : BACK : GEOSURF=0.009957
 REGIME
 CAPACITANCE=     3060.000    : VOLUME=     2550.000    : REFAREA=      340.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-Ftop-18  /  A i r n o d e  B-Small-Ftop-18
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-Ftop-18
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-Ftop-18
WALL  =EXT_WALL             : SURF=  428 : AREA=      16.440 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.037793
WINDOW=EXT_WINDOW1          : SURF=  435 : AREA=      10.560 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.024276
ROOF  =EXT_ROOF             : SURF=  429 : AREA=      49.500 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  430 : AREA=      13.500 : ADJACENT=B-Small-Ftop-20 : ADJ_SURF=380 : BACK : GEOSURF=0.031034
FLOOR =ADJ_CEILING          : SURF=  431 : AREA=      49.500 : ADJACENT=B-Small-F0-18 : ADJ_SURF=243 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  432 : AREA=      13.500 : ADJACENT=B-Small-Ftop-19 : ADJ_SURF=351 : BACK : GEOSURF=0.031034
WALL  =ADJ_WALL             : SURF=  433 : AREA=      16.500 : ADJACENT=BC-Small-Ftop-2 : ADJ_SURF=372 : BACK : GEOSURF=0.037932
WALL  =ADJ_WALL             : SURF=  434 : AREA=      16.500 : ADJACENT=B-Side-F2-1 : ADJ_SURF=617 : FRONT : GEOSURF=0.037931
 REGIME
 CAPACITANCE=      178.200    : VOLUME=      148.500    : REFAREA=       49.500: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-Ftop-16  /  A i r n o d e  B-Small-Ftop-16
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-Ftop-16
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-Ftop-16
WALL  =ADJ_WALL             : SURF=  436 : AREA=      16.500 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=400 : BACK : GEOSURF=0.055000
WALL  =ADJ_WALL             : SURF=  437 : AREA=      16.500 : ADJACENT=B-Small-Ftop-17 : ADJ_SURF=334 : BACK : GEOSURF=0.055000
ROOF  =EXT_ROOF             : SURF=  438 : AREA=      24.750 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  439 : AREA=      13.500 : ADJACENT=BC-Small-Ftop-2 : ADJ_SURF=357 : BACK : GEOSURF=0.045000
WALL  =ADJ_WALL             : SURF=  440 : AREA=      13.500 : ADJACENT=B-Small-Ftop-14 : ADJ_SURF=317 : BACK : GEOSURF=0.045000
FLOOR =ADJ_CEILING          : SURF=  441 : AREA=      24.750 : ADJACENT=B-Small-F0-16 : ADJ_SURF=114 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=       89.100    : VOLUME=       74.250    : REFAREA=       24.750: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-Ftop-7  /  A i r n o d e  B-Small-Ftop-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-Ftop-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-Ftop-7
WALL  =ADJ_WALL             : SURF=  442 : AREA=      16.500 : ADJACENT=B-Small-Ftop-6 : ADJ_SURF=324 : BACK : GEOSURF=0.055000
WALL  =ADJ_WALL             : SURF=  443 : AREA=      13.500 : ADJACENT=B-Small-Ftop-5 : ADJ_SURF=341 : BACK : GEOSURF=0.045000
ROOF  =EXT_ROOF             : SURF=  444 : AREA=      24.750 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  445 : AREA=      16.500 : ADJACENT=BC-Small-Ftop-2 : ADJ_SURF=358 : BACK : GEOSURF=0.055000
WALL  =ADJ_WALL             : SURF=  446 : AREA=      13.500 : ADJACENT=BC-Small-Ftop-2 : ADJ_SURF=373 : BACK : GEOSURF=0.045000
FLOOR =ADJ_CEILING          : SURF=  447 : AREA=      24.750 : ADJACENT=B-Small-F0-7 : ADJ_SURF=141 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=       89.100    : VOLUME=       74.250    : REFAREA=       24.750: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-Ftop-8  /  A i r n o d e  B-Small-Ftop-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-Ftop-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-Ftop-8
WALL  =ADJ_WALL             : SURF=  448 : AREA=      16.500 : ADJACENT=BC-Small-Ftop-2 : ADJ_SURF=360 : BACK : GEOSURF=0.037932
WALL  =ADJ_WALL             : SURF=  449 : AREA=      13.500 : ADJACENT=B-Small-Ftop-10 : ADJ_SURF=399 : BACK : GEOSURF=0.031034
WALL  =ADJ_WALL             : SURF=  450 : AREA=      16.500 : ADJACENT=B-Side-F2-5 : ADJ_SURF=547 : FRONT : GEOSURF=0.037931
WALL  =EXT_WALL             : SURF=  451 : AREA=      16.440 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.037793
WINDOW=EXT_WINDOW1          : SURF=  455 : AREA=      10.560 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.024276
ROOF  =EXT_ROOF             : SURF=  452 : AREA=      49.500 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  453 : AREA=      49.500 : ADJACENT=B-Small-F0-8 : ADJ_SURF=253 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  454 : AREA=      13.500 : ADJACENT=B-Small-Ftop-9 : ADJ_SURF=389 : BACK : GEOSURF=0.031034
 REGIME
 CAPACITANCE=      178.200    : VOLUME=      148.500    : REFAREA=       49.500: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F2-4  /  A i r n o d e  B-Side-F2-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F2-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F2-4
WALL  =ADJ_WALL             : SURF=  456 : AREA=      16.500 : ADJACENT=B-Side-F2-9 : ADJ_SURF=574 : FRONT : GEOSURF=0.033333
FLOOR =ADJ_CEILING          : SURF=  457 : AREA=      60.500 : ADJACENT=B-Side-F0-4 : ADJ_SURF=42 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  458 : AREA=      33.000 : ADJACENT=B-Side-F2-9 : ADJ_SURF=570 : FRONT : GEOSURF=0.066667
CEILING=ADJ_CEILING          : SURF=  459 : AREA=      60.500 : ADJACENT=B-Side-Fstack-4 : ADJ_SURF=802 : FRONT
WALL  =ADJ_WALL             : SURF=  460 : AREA=      33.000 : ADJACENT=B-Side-F2-2 : ADJ_SURF=464 : FRONT : GEOSURF=0.066667
WALL  =EXT_WALL             : SURF=  461 : AREA=      10.140 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.020485
WINDOW=EXT_WINDOW1          : SURF=  462 : AREA=       6.360 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.012848
 REGIME
 CAPACITANCE=      217.800    : VOLUME=      181.500    : REFAREA=       60.500: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F2-2  /  A i r n o d e  B-Side-F2-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F2-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F2-2
CEILING=ADJ_CEILING          : SURF=  463 : AREA=      60.500 : ADJACENT=B-Side-Fstack-2 : ADJ_SURF=745 : FRONT
WALL  =ADJ_WALL             : SURF=  464 : AREA=      33.000 : ADJACENT=B-Side-F2-4 : ADJ_SURF=460 : BACK : GEOSURF=0.066667
WALL  =EXT_WALL             : SURF=  465 : AREA=      20.040 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040485
WINDOW=EXT_WINDOW1          : SURF=  469 : AREA=      12.960 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.026182
WALL  =ADJ_WALL             : SURF=  466 : AREA=      16.500 : ADJACENT=B-Side-F2-9 : ADJ_SURF=571 : FRONT : GEOSURF=0.033333
WALL  =EXT_WALL             : SURF=  467 : AREA=      10.140 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.020485
WINDOW=EXT_WINDOW1          : SURF=  470 : AREA=       6.360 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.012848
FLOOR =ADJ_CEILING          : SURF=  468 : AREA=      60.500 : ADJACENT=B-Side-F0-2 : ADJ_SURF=49 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      217.800    : VOLUME=      181.500    : REFAREA=       60.500: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F2-6  /  A i r n o d e  B-Main-F2-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F2-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F2-6
WALL  =ADJ_WALL             : SURF=  471 : AREA=      19.500 : ADJACENT=B-Small-Ftop-1 : ADJ_SURF=588 : FRONT : GEOSURF=0.020189
CEILING=ADJ_CEILING          : SURF=  472 : AREA=     238.333 : ADJACENT=B-Main-Fstack-6 : ADJ_SURF=932 : FRONT
WALL  =ADJ_WALL             : SURF=  473 : AREA=      35.750 : ADJACENT=B-Main-F2-5 : ADJ_SURF=513 : FRONT : GEOSURF=0.037013
WALL  =EXT_WALL             : SURF=  474 : AREA=      36.742 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.038040
WINDOW=EXT_WINDOW1          : SURF=  478 : AREA=      24.095 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.024946
FLOOR =ADJ_CEILING          : SURF=  475 : AREA=     238.333 : ADJACENT=B-Main-F0-6 : ADJ_SURF=196 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  476 : AREA=      16.250 : ADJACENT=B-Small-Ftop-2 : ADJ_SURF=987 : FRONT : GEOSURF=0.016824
WALL  =ADJ_WALL             : SURF=  477 : AREA=      60.837 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=1109 : FRONT : GEOSURF=0.062988
 REGIME
 CAPACITANCE=      858.000    : VOLUME=      715.000    : REFAREA=      238.333: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F2-3  /  A i r n o d e  B-Main-F2-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F2-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F2-3
WALL  =ADJ_WALL             : SURF=  479 : AREA=      35.750 : ADJACENT=B-Main-F2-4 : ADJ_SURF=597 : FRONT : GEOSURF=0.070155
FLOOR =ADJ_CEILING          : SURF=  480 : AREA=      59.583 : ADJACENT=B-Main-F0-3 : ADJ_SURF=275 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  481 : AREA=      35.750 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=1086 : FRONT : GEOSURF=0.070154
WALL  =EXT_WALL             : SURF=  482 : AREA=       9.365 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  485 : AREA=       5.844 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.011467
WALL  =ADJ_WALL             : SURF=  483 : AREA=      15.209 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=1111 : FRONT : GEOSURF=0.029846
CEILING=ADJ_CEILING          : SURF=  484 : AREA=      59.583 : ADJACENT=B-Main-Fstack-3 : ADJ_SURF=917 : FRONT
 REGIME
 CAPACITANCE=      214.500    : VOLUME=      178.750    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F2-9  /  A i r n o d e  B-Main-F2-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F2-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F2-9
WALL  =ADJ_WALL             : SURF=  486 : AREA=      35.750 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=1098 : FRONT : GEOSURF=0.070155
WALL  =EXT_WALL             : SURF=  487 : AREA=       9.365 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  492 : AREA=       5.844 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.011467
WALL  =ADJ_WALL             : SURF=  488 : AREA=      35.750 : ADJACENT=B-Main-F2-10 : ADJ_SURF=529 : FRONT : GEOSURF=0.070154
CEILING=ADJ_CEILING          : SURF=  489 : AREA=      59.583 : ADJACENT=B-Main-Fstack-9 : ADJ_SURF=967 : FRONT
WALL  =ADJ_WALL             : SURF=  490 : AREA=      15.209 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=1094 : FRONT : GEOSURF=0.029846
FLOOR =ADJ_CEILING          : SURF=  491 : AREA=      59.583 : ADJACENT=B-Main-F0-9 : ADJ_SURF=296 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      214.500    : VOLUME=      178.750    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-Ftop-11  /  A i r n o d e  B-Small-Ftop-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-Ftop-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-Ftop-11
WALL  =ADJ_WALL             : SURF=  493 : AREA=      16.250 : ADJACENT=B-Small-Ftop-13 : ADJ_SURF=1026 : FRONT : GEOSURF=0.031250
FLOOR =ADJ_CEILING          : SURF=  494 : AREA=      65.000 : ADJACENT=B-Small-F0-11 : ADJ_SURF=189 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  495 : AREA=      19.740 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.037962
WINDOW=EXT_WINDOW1          : SURF=  500 : AREA=      12.760 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.024538
WALL  =ADJ_WALL             : SURF=  496 : AREA=      19.500 : ADJACENT=B-Main-F2-7 : ADJ_SURF=532 : FRONT : GEOSURF=0.037500
WALL  =ADJ_WALL             : SURF=  497 : AREA=      19.500 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=405 : BACK : GEOSURF=0.037500
WALL  =ADJ_WALL             : SURF=  498 : AREA=      16.250 : ADJACENT=B-Small-Ftop-12 : ADJ_SURF=983 : FRONT : GEOSURF=0.031250
ROOF  =EXT_ROOF             : SURF=  499 : AREA=      65.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      234.000    : VOLUME=      195.000    : REFAREA=       65.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F2-12  /  A i r n o d e  B-Main-F2-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F2-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F2-12
FLOOR =ADJ_CEILING          : SURF=  501 : AREA=      71.500 : ADJACENT=B-Main-F0-12 : ADJ_SURF=227 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  502 : AREA=      21.690 : EXTERNAL : ORI=E_295_90     : FSKY=0.50 : GEOSURF=0.040166
WINDOW=EXT_WINDOW1          : SURF=  507 : AREA=      14.060 : EXTERNAL : ORI=E_295_90     : FSKY=0.50 : GEOSURF=0.026037
CEILING=ADJ_CEILING          : SURF=  503 : AREA=      71.500 : ADJACENT=B-Main-Fstack-12 : ADJ_SURF=922 : FRONT
WALL  =ADJ_WALL             : SURF=  504 : AREA=      18.251 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=1092 : FRONT : GEOSURF=0.033797
WALL  =EXT_WALL             : SURF=  505 : AREA=      11.191 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.020723
WINDOW=EXT_WINDOW1          : SURF=  508 : AREA=       7.060 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.013075
WALL  =ADJ_WALL             : SURF=  506 : AREA=      35.750 : ADJACENT=B-Main-F2-11 : ADJ_SURF=539 : FRONT : GEOSURF=0.066202
 REGIME
 CAPACITANCE=      257.400    : VOLUME=      214.500    : REFAREA=       71.500: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F2-5  /  A i r n o d e  B-Main-F2-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F2-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F2-5
FLOOR =ADJ_CEILING          : SURF=  509 : AREA=      59.583 : ADJACENT=B-Main-F0-5 : ADJ_SURF=214 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  510 : AREA=      59.583 : ADJACENT=B-Main-Fstack-5 : ADJ_SURF=908 : FRONT
WALL  =EXT_WALL             : SURF=  511 : AREA=       9.365 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  515 : AREA=       5.844 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.011467
WALL  =ADJ_WALL             : SURF=  512 : AREA=      15.209 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=1101 : FRONT : GEOSURF=0.029846
WALL  =ADJ_WALL             : SURF=  513 : AREA=      35.750 : ADJACENT=B-Main-F2-6 : ADJ_SURF=473 : BACK : GEOSURF=0.070155
WALL  =ADJ_WALL             : SURF=  514 : AREA=      35.750 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=1104 : FRONT : GEOSURF=0.070154
 REGIME
 CAPACITANCE=      214.500    : VOLUME=      178.750    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Small-Ftop-1  /  A i r n o d e  BC-Small-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Small-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Small-Ftop-1
WALL  =ADJ_WALL             : SURF=  516 : AREA=      16.250 : ADJACENT=B-Small-Ftop-3 : ADJ_SURF=1021 : FRONT : GEOSURF=0.041665
WALL  =ADJ_WALL             : SURF=  517 : AREA=      16.250 : ADJACENT=B-Small-Ftop-2 : ADJ_SURF=989 : FRONT : GEOSURF=0.041667
WALL  =ADJ_WALL             : SURF=  518 : AREA=      16.250 : ADJACENT=B-Small-Ftop-12 : ADJ_SURF=982 : FRONT : GEOSURF=0.041667
ROOF  =EXT_ROOF             : SURF=  519 : AREA=      21.667 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  520 : AREA=       6.500 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=1105 : FRONT : GEOSURF=0.016667
WALL  =ADJ_WALL             : SURF=  521 : AREA=      16.250 : ADJACENT=B-Small-Ftop-13 : ADJ_SURF=1022 : FRONT : GEOSURF=0.041667
WALL  =ADJ_WALL             : SURF=  522 : AREA=       6.500 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=419 : BACK : GEOSURF=0.016667
FLOOR =ADJ_CEILING          : SURF=  523 : AREA=      21.667 : ADJACENT=BC-Small-F0-1 : ADJ_SURF=175 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=       78.000    : VOLUME=       65.000    : REFAREA=       21.667: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F2-10  /  A i r n o d e  B-Main-F2-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F2-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F2-10
WALL  =EXT_WALL             : SURF=  524 : AREA=       9.365 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  530 : AREA=       5.844 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.011467
WALL  =ADJ_WALL             : SURF=  525 : AREA=      35.750 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=1099 : FRONT : GEOSURF=0.070154
FLOOR =ADJ_CEILING          : SURF=  526 : AREA=      59.583 : ADJACENT=B-Main-F0-10 : ADJ_SURF=305 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  527 : AREA=      59.583 : ADJACENT=B-Main-Fstack-10 : ADJ_SURF=843 : FRONT
WALL  =ADJ_WALL             : SURF=  528 : AREA=      15.209 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=1110 : FRONT : GEOSURF=0.029846
WALL  =ADJ_WALL             : SURF=  529 : AREA=      35.750 : ADJACENT=B-Main-F2-9 : ADJ_SURF=488 : BACK : GEOSURF=0.070155
 REGIME
 CAPACITANCE=      214.500    : VOLUME=      178.750    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F2-7  /  A i r n o d e  B-Main-F2-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F2-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F2-7
WALL  =ADJ_WALL             : SURF=  531 : AREA=      60.837 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=1085 : FRONT : GEOSURF=0.062988
WALL  =ADJ_WALL             : SURF=  532 : AREA=      19.500 : ADJACENT=B-Small-Ftop-11 : ADJ_SURF=496 : BACK : GEOSURF=0.020189
FLOOR =ADJ_CEILING          : SURF=  533 : AREA=     238.333 : ADJACENT=B-Main-F0-7 : ADJ_SURF=210 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  534 : AREA=     238.333 : ADJACENT=B-Main-Fstack-7 : ADJ_SURF=974 : FRONT
WALL  =ADJ_WALL             : SURF=  535 : AREA=      35.750 : ADJACENT=B-Main-F2-8 : ADJ_SURF=611 : FRONT : GEOSURF=0.037013
WALL  =ADJ_WALL             : SURF=  536 : AREA=      16.250 : ADJACENT=B-Small-Ftop-12 : ADJ_SURF=981 : FRONT : GEOSURF=0.016824
WALL  =EXT_WALL             : SURF=  537 : AREA=      36.742 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.038040
WINDOW=EXT_WINDOW1          : SURF=  538 : AREA=      24.095 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.024946
 REGIME
 CAPACITANCE=      858.000    : VOLUME=      715.000    : REFAREA=      238.333: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F2-11  /  A i r n o d e  B-Main-F2-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F2-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F2-11
WALL  =ADJ_WALL             : SURF=  539 : AREA=      35.750 : ADJACENT=B-Main-F2-12 : ADJ_SURF=506 : BACK : GEOSURF=0.070154
WALL  =EXT_WALL             : SURF=  540 : AREA=       9.365 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  545 : AREA=       5.844 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.011467
FLOOR =ADJ_CEILING          : SURF=  541 : AREA=      59.583 : ADJACENT=B-Main-F0-11 : ADJ_SURF=312 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  542 : AREA=      15.209 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=1107 : FRONT : GEOSURF=0.029846
WALL  =ADJ_WALL             : SURF=  543 : AREA=      35.750 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=1102 : FRONT : GEOSURF=0.070155
CEILING=ADJ_CEILING          : SURF=  544 : AREA=      59.583 : ADJACENT=B-Main-Fstack-11 : ADJ_SURF=952 : FRONT
 REGIME
 CAPACITANCE=      214.500    : VOLUME=      178.750    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F2-5  /  A i r n o d e  B-Side-F2-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F2-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F2-5
WALL  =ADJ_WALL             : SURF=  546 : AREA=      60.000 : ADJACENT=B-Side-F2-9 : ADJ_SURF=579 : FRONT : GEOSURF=0.039218
WALL  =ADJ_WALL             : SURF=  547 : AREA=      16.500 : ADJACENT=B-Small-Ftop-8 : ADJ_SURF=450 : BACK : GEOSURF=0.010784
CEILING=ADJ_CEILING          : SURF=  548 : AREA=     110.000 : ADJACENT=B-Side-Fstack-5 : ADJ_SURF=633 : FRONT
WALL  =ADJ_WALL             : SURF=  549 : AREA=      16.500 : ADJACENT=B-Side-F2-9 : ADJ_SURF=581 : FRONT : GEOSURF=0.010784
WALL  =ADJ_WALL             : SURF=  550 : AREA=      16.500 : ADJACENT=B-Small-Ftop-10 : ADJ_SURF=396 : BACK : GEOSURF=0.010784
FLOOR =ADJ_CEILING          : SURF=  551 : AREA=     110.000 : ADJACENT=B-Side-F0-5 : ADJ_SURF=4 : BACK : GEOSURF=0.400000
CEILING=ADJ_CEILING          : SURF=  552 : AREA=     110.000 : ADJACENT=B-Side-Fstack-5 : ADJ_SURF=641 : FRONT
WALL  =ADJ_WALL             : SURF=  553 : AREA=      16.500 : ADJACENT=B-Side-F2-9 : ADJ_SURF=582 : FRONT : GEOSURF=0.010784
WALL  =EXT_WALL             : SURF=  554 : AREA=      36.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023686
WINDOW=EXT_WINDOW1          : SURF=  560 : AREA=      23.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.015529
WALL  =ADJ_WALL             : SURF=  555 : AREA=      16.500 : ADJACENT=B-Side-Fstack-11 : ADJ_SURF=1210 : FRONT : GEOSURF=0.010784
WALL  =ADJ_WALL             : SURF=  556 : AREA=      60.000 : ADJACENT=B-Side-F2-9 : ADJ_SURF=568 : FRONT : GEOSURF=0.039216
FLOOR =ADJ_CEILING          : SURF=  557 : AREA=     110.000 : ADJACENT=B-Side-F0-5 : ADJ_SURF=6 : BACK : GEOSURF=0.400000
WALL  =ADJ_WALL             : SURF=  558 : AREA=      16.500 : ADJACENT=B-Side-Fstack-10 : ADJ_SURF=1196 : FRONT : GEOSURF=0.010784
WALL  =EXT_WALL             : SURF=  559 : AREA=      16.440 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.010745
WINDOW=EXT_WINDOW1          : SURF=  561 : AREA=      10.560 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.006902
 REGIME
 CAPACITANCE=      792.000    : VOLUME=      660.000    : REFAREA=      220.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F2-3  /  A i r n o d e  B-Side-F2-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F2-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F2-3
WALL  =ADJ_WALL             : SURF=  562 : AREA=      33.000 : ADJACENT=B-Side-F2-9 : ADJ_SURF=575 : FRONT : GEOSURF=0.066667
FLOOR =ADJ_CEILING          : SURF=  563 : AREA=      60.500 : ADJACENT=B-Side-F0-3 : ADJ_SURF=62 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  564 : AREA=      16.500 : ADJACENT=B-Small-Ftop-20 : ADJ_SURF=378 : BACK : GEOSURF=0.033333
CEILING=ADJ_CEILING          : SURF=  565 : AREA=      60.500 : ADJACENT=B-Side-Fstack-3 : ADJ_SURF=646 : FRONT
WALL  =ADJ_WALL             : SURF=  566 : AREA=      16.500 : ADJACENT=B-Side-F2-9 : ADJ_SURF=585 : FRONT : GEOSURF=0.033333
WALL  =ADJ_WALL             : SURF=  567 : AREA=      33.000 : ADJACENT=B-Side-F2-1 : ADJ_SURF=620 : FRONT : GEOSURF=0.066667
 REGIME
 CAPACITANCE=      217.800    : VOLUME=      181.500    : REFAREA=       60.500: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F2-9  /  A i r n o d e  B-Side-F2-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F2-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F2-9
WALL  =ADJ_WALL             : SURF=  568 : AREA=      60.000 : ADJACENT=B-Side-F2-5 : ADJ_SURF=556 : BACK : GEOSURF=0.032789
FLOOR =ADJ_CEILING          : SURF=  569 : AREA=     382.000 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=80 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  570 : AREA=      33.000 : ADJACENT=B-Side-F2-4 : ADJ_SURF=458 : BACK : GEOSURF=0.018033
WALL  =ADJ_WALL             : SURF=  571 : AREA=      16.500 : ADJACENT=B-Side-F2-2 : ADJ_SURF=466 : BACK : GEOSURF=0.009016
WALL  =ADJ_WALL             : SURF=  572 : AREA=      39.000 : ADJACENT=B-Side-Fstack-12 : ADJ_SURF=1215 : FRONT : GEOSURF=0.021311
WALL  =EXT_WALL             : SURF=  573 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003279
WALL  =ADJ_WALL             : SURF=  574 : AREA=      16.500 : ADJACENT=B-Side-F2-4 : ADJ_SURF=456 : BACK : GEOSURF=0.009016
WALL  =ADJ_WALL             : SURF=  575 : AREA=      33.000 : ADJACENT=B-Side-F2-3 : ADJ_SURF=562 : BACK : GEOSURF=0.018033
WALL  =ADJ_WALL             : SURF=  576 : AREA=      12.000 : ADJACENT=B-Side-Fstack-11 : ADJ_SURF=1208 : FRONT : GEOSURF=0.006557
WALL  =ADJ_WALL             : SURF=  577 : AREA=       6.000 : ADJACENT=BC-Small-Ftop-2 : ADJ_SURF=364 : BACK : GEOSURF=0.003279
CEILING=ADJ_CEILING          : SURF=  578 : AREA=     382.000 : ADJACENT=B-Side-Fstack-9 : ADJ_SURF=773 : FRONT
WALL  =ADJ_WALL             : SURF=  579 : AREA=      60.000 : ADJACENT=B-Side-F2-5 : ADJ_SURF=546 : BACK : GEOSURF=0.032787
WALL  =ADJ_WALL             : SURF=  580 : AREA=      16.500 : ADJACENT=B-Side-F2-1 : ADJ_SURF=621 : FRONT : GEOSURF=0.009016
WALL  =ADJ_WALL             : SURF=  581 : AREA=      16.500 : ADJACENT=B-Side-F2-5 : ADJ_SURF=549 : BACK : GEOSURF=0.009016
WALL  =ADJ_WALL             : SURF=  582 : AREA=      16.500 : ADJACENT=B-Side-F2-5 : ADJ_SURF=553 : BACK : GEOSURF=0.009016
WALL  =EXT_WALL             : SURF=  583 : AREA=       6.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003279
WALL  =ADJ_WALL             : SURF=  584 : AREA=      12.000 : ADJACENT=B-Side-Fstack-10 : ADJ_SURF=1198 : FRONT : GEOSURF=0.006557
WALL  =ADJ_WALL             : SURF=  585 : AREA=      16.500 : ADJACENT=B-Side-F2-3 : ADJ_SURF=566 : BACK : GEOSURF=0.009016
 REGIME
 CAPACITANCE=     1375.200    : VOLUME=     1146.000    : REFAREA=      382.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-Ftop-1  /  A i r n o d e  B-Small-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-Ftop-1
ROOF  =EXT_ROOF             : SURF=  586 : AREA=      65.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  587 : AREA=      19.500 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=408 : BACK : GEOSURF=0.037500
WALL  =ADJ_WALL             : SURF=  588 : AREA=      19.500 : ADJACENT=B-Main-F2-6 : ADJ_SURF=471 : BACK : GEOSURF=0.037500
WALL  =ADJ_WALL             : SURF=  589 : AREA=      16.250 : ADJACENT=B-Small-Ftop-3 : ADJ_SURF=1016 : FRONT : GEOSURF=0.031250
FLOOR =ADJ_CEILING          : SURF=  590 : AREA=      65.000 : ADJACENT=B-Small-F0-1 : ADJ_SURF=182 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  591 : AREA=      19.740 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.037962
WINDOW=EXT_WINDOW1          : SURF=  593 : AREA=      12.760 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.024538
WALL  =ADJ_WALL             : SURF=  592 : AREA=      16.250 : ADJACENT=B-Small-Ftop-2 : ADJ_SURF=990 : FRONT : GEOSURF=0.031250
 REGIME
 CAPACITANCE=      234.000    : VOLUME=      195.000    : REFAREA=       65.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F2-4  /  A i r n o d e  B-Main-F2-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F2-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F2-4
WALL  =ADJ_WALL             : SURF=  594 : AREA=      15.209 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=1100 : FRONT : GEOSURF=0.029846
FLOOR =ADJ_CEILING          : SURF=  595 : AREA=      59.583 : ADJACENT=B-Main-F0-4 : ADJ_SURF=282 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  596 : AREA=       9.365 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  600 : AREA=       5.844 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.011467
WALL  =ADJ_WALL             : SURF=  597 : AREA=      35.750 : ADJACENT=B-Main-F2-3 : ADJ_SURF=479 : BACK : GEOSURF=0.070154
WALL  =ADJ_WALL             : SURF=  598 : AREA=      35.750 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=1090 : FRONT : GEOSURF=0.070155
CEILING=ADJ_CEILING          : SURF=  599 : AREA=      59.583 : ADJACENT=B-Main-Fstack-4 : ADJ_SURF=948 : FRONT
 REGIME
 CAPACITANCE=      214.500    : VOLUME=      178.750    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F2-1  /  A i r n o d e  B-Main-F2-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F2-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F2-1
CEILING=ADJ_CEILING          : SURF=  601 : AREA=      71.500 : ADJACENT=B-Main-Fstack-1 : ADJ_SURF=960 : FRONT
WALL  =ADJ_WALL             : SURF=  602 : AREA=      18.251 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=1087 : FRONT : GEOSURF=0.033797
WALL  =EXT_WALL             : SURF=  603 : AREA=      21.690 : EXTERNAL : ORI=E_295_90     : FSKY=0.50 : GEOSURF=0.040166
WINDOW=EXT_WINDOW1          : SURF=  607 : AREA=      14.060 : EXTERNAL : ORI=E_295_90     : FSKY=0.50 : GEOSURF=0.026037
FLOOR =ADJ_CEILING          : SURF=  604 : AREA=      71.500 : ADJACENT=B-Main-F0-1 : ADJ_SURF=238 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  605 : AREA=      11.191 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.020723
WINDOW=EXT_WINDOW1          : SURF=  608 : AREA=       7.060 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.013075
WALL  =ADJ_WALL             : SURF=  606 : AREA=      35.750 : ADJACENT=B-Main-F2-2 : ADJ_SURF=623 : FRONT : GEOSURF=0.066202
 REGIME
 CAPACITANCE=      257.400    : VOLUME=      214.500    : REFAREA=       71.500: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F2-8  /  A i r n o d e  B-Main-F2-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F2-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F2-8
WALL  =EXT_WALL             : SURF=  609 : AREA=       9.365 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  615 : AREA=       5.844 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.011467
CEILING=ADJ_CEILING          : SURF=  610 : AREA=      59.583 : ADJACENT=B-Main-Fstack-8 : ADJ_SURF=937 : FRONT
WALL  =ADJ_WALL             : SURF=  611 : AREA=      35.750 : ADJACENT=B-Main-F2-7 : ADJ_SURF=535 : BACK : GEOSURF=0.070155
WALL  =ADJ_WALL             : SURF=  612 : AREA=      35.750 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=1108 : FRONT : GEOSURF=0.070154
FLOOR =ADJ_CEILING          : SURF=  613 : AREA=      59.583 : ADJACENT=B-Main-F0-8 : ADJ_SURF=224 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  614 : AREA=      15.209 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=1084 : FRONT : GEOSURF=0.029846
 REGIME
 CAPACITANCE=      214.500    : VOLUME=      178.750    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-F2-1  /  A i r n o d e  B-Side-F2-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-F2-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-F2-1
CEILING=ADJ_CEILING          : SURF=  616 : AREA=      60.500 : ADJACENT=B-Side-Fstack-1 : ADJ_SURF=663 : FRONT
WALL  =ADJ_WALL             : SURF=  617 : AREA=      16.500 : ADJACENT=B-Small-Ftop-18 : ADJ_SURF=434 : BACK : GEOSURF=0.033333
WALL  =EXT_WALL             : SURF=  618 : AREA=      20.040 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040485
WINDOW=EXT_WINDOW1          : SURF=  622 : AREA=      12.960 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.026182
FLOOR =ADJ_CEILING          : SURF=  619 : AREA=      60.500 : ADJACENT=B-Side-F0-1 : ADJ_SURF=66 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  620 : AREA=      33.000 : ADJACENT=B-Side-F2-3 : ADJ_SURF=567 : BACK : GEOSURF=0.066667
WALL  =ADJ_WALL             : SURF=  621 : AREA=      16.500 : ADJACENT=B-Side-F2-9 : ADJ_SURF=580 : BACK : GEOSURF=0.033333
 REGIME
 CAPACITANCE=      217.800    : VOLUME=      181.500    : REFAREA=       60.500: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-F2-2  /  A i r n o d e  B-Main-F2-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-F2-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-F2-2
WALL  =ADJ_WALL             : SURF=  623 : AREA=      35.750 : ADJACENT=B-Main-F2-1 : ADJ_SURF=606 : BACK : GEOSURF=0.070154
WALL  =EXT_WALL             : SURF=  624 : AREA=       9.365 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  629 : AREA=       5.844 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.011467
CEILING=ADJ_CEILING          : SURF=  625 : AREA=      59.583 : ADJACENT=B-Main-Fstack-2 : ADJ_SURF=859 : FRONT
FLOOR =ADJ_CEILING          : SURF=  626 : AREA=      59.583 : ADJACENT=B-Main-F0-2 : ADJ_SURF=291 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  627 : AREA=      15.209 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=1097 : FRONT : GEOSURF=0.029846
WALL  =ADJ_WALL             : SURF=  628 : AREA=      35.750 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=1096 : FRONT : GEOSURF=0.070155
 REGIME
 CAPACITANCE=      214.500    : VOLUME=      178.750    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Fstack-5  /  A i r n o d e  B-Side-Fstack-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Fstack-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Fstack-5
WALL  =ADJ_WALL             : SURF=  630 : AREA=      60.000 : ADJACENT=B-Side-Fstack-9 : ADJ_SURF=772 : FRONT : GEOSURF=0.039218
CEILING=ADJ_CEILING          : SURF=  631 : AREA=     110.000 : ADJACENT=B-Side-Ftop-5 : ADJ_SURF=667 : FRONT
WALL  =ADJ_WALL             : SURF=  632 : AREA=      16.500 : ADJACENT=B-Side-Fstack-9 : ADJ_SURF=776 : FRONT : GEOSURF=0.010784
FLOOR =ADJ_CEILING          : SURF=  633 : AREA=     110.000 : ADJACENT=B-Side-F2-5 : ADJ_SURF=548 : BACK : GEOSURF=0.400000
WALL  =ADJ_WALL             : SURF=  634 : AREA=      16.500 : ADJACENT=B-Side-Fstack-9 : ADJ_SURF=784 : FRONT : GEOSURF=0.010784
CEILING=ADJ_CEILING          : SURF=  635 : AREA=     110.000 : ADJACENT=B-Side-Ftop-5 : ADJ_SURF=672 : FRONT
WALL  =ADJ_WALL             : SURF=  636 : AREA=      16.500 : ADJACENT=B-Side-Fstack-6 : ADJ_SURF=758 : FRONT : GEOSURF=0.010784
WALL  =EXT_WALL             : SURF=  637 : AREA=      36.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.023686
WINDOW=EXT_WINDOW1          : SURF=  642 : AREA=      23.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.015529
WALL  =ADJ_WALL             : SURF=  638 : AREA=      60.000 : ADJACENT=B-Side-Fstack-9 : ADJ_SURF=777 : FRONT : GEOSURF=0.039216
WALL  =ADJ_WALL             : SURF=  639 : AREA=      16.500 : ADJACENT=B-Side-Fstack-7 : ADJ_SURF=789 : FRONT : GEOSURF=0.010784
WALL  =EXT_WALL             : SURF=  640 : AREA=      36.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023686
WINDOW=EXT_WINDOW1          : SURF=  643 : AREA=      23.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.015529
FLOOR =ADJ_CEILING          : SURF=  641 : AREA=     110.000 : ADJACENT=B-Side-F2-5 : ADJ_SURF=552 : BACK : GEOSURF=0.400000
 REGIME
 CAPACITANCE=      792.000    : VOLUME=      660.000    : REFAREA=      220.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Fstack-3  /  A i r n o d e  B-Side-Fstack-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Fstack-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Fstack-3
WALL  =ADJ_WALL             : SURF=  644 : AREA=      16.500 : ADJACENT=B-Side-Fstack-9 : ADJ_SURF=774 : FRONT : GEOSURF=0.033333
CEILING=ADJ_CEILING          : SURF=  645 : AREA=      60.500 : ADJACENT=B-Side-Ftop-3 : ADJ_SURF=690 : FRONT
FLOOR =ADJ_CEILING          : SURF=  646 : AREA=      60.500 : ADJACENT=B-Side-F2-3 : ADJ_SURF=565 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  647 : AREA=      10.140 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.020485
WINDOW=EXT_WINDOW1          : SURF=  650 : AREA=       6.360 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.012848
WALL  =ADJ_WALL             : SURF=  648 : AREA=      33.000 : ADJACENT=B-Side-Fstack-1 : ADJ_SURF=659 : FRONT : GEOSURF=0.066667
WALL  =ADJ_WALL             : SURF=  649 : AREA=      33.000 : ADJACENT=B-Side-Fstack-9 : ADJ_SURF=787 : FRONT : GEOSURF=0.066667
 REGIME
 CAPACITANCE=      217.800    : VOLUME=      181.500    : REFAREA=       60.500: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Fstack-8  /  A i r n o d e  B-Side-Fstack-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Fstack-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Fstack-8
WALL  =ADJ_WALL             : SURF=  651 : AREA=      39.000 : ADJACENT=B-Side-Fstack-9 : ADJ_SURF=778 : FRONT : GEOSURF=0.056522
CEILING=ADJ_CEILING          : SURF=  652 : AREA=     130.000 : ADJACENT=B-Side-Ftop-8 : ADJ_SURF=735 : FRONT
WALL  =EXT_WALL             : SURF=  653 : AREA=      23.640 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034261
WINDOW=EXT_WINDOW1          : SURF=  657 : AREA=      15.360 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.022261
FLOOR =ADJ_CEILING          : SURF=  654 : AREA=     130.000 : ADJACENT=B-Side-Fstack-12 : ADJ_SURF=1217 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  655 : AREA=      30.000 : ADJACENT=B-Side-Fstack-7 : ADJ_SURF=791 : FRONT : GEOSURF=0.043478
WALL  =ADJ_WALL             : SURF=  656 : AREA=      30.000 : ADJACENT=B-Side-Fstack-6 : ADJ_SURF=752 : FRONT : GEOSURF=0.043478
 REGIME
 CAPACITANCE=      468.000    : VOLUME=      390.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Fstack-1  /  A i r n o d e  B-Side-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Fstack-1
WALL  =EXT_WALL             : SURF=  658 : AREA=      10.140 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.020485
WINDOW=EXT_WINDOW1          : SURF=  664 : AREA=       6.360 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.012848
WALL  =ADJ_WALL             : SURF=  659 : AREA=      33.000 : ADJACENT=B-Side-Fstack-3 : ADJ_SURF=648 : BACK : GEOSURF=0.066667
WALL  =EXT_WALL             : SURF=  660 : AREA=      20.040 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040485
WINDOW=EXT_WINDOW1          : SURF=  665 : AREA=      12.960 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.026182
WALL  =ADJ_WALL             : SURF=  661 : AREA=      16.500 : ADJACENT=B-Side-Fstack-9 : ADJ_SURF=782 : FRONT : GEOSURF=0.033333
CEILING=ADJ_CEILING          : SURF=  662 : AREA=      60.500 : ADJACENT=B-Side-Ftop-1 : ADJ_SURF=682 : FRONT
FLOOR =ADJ_CEILING          : SURF=  663 : AREA=      60.500 : ADJACENT=B-Side-F2-1 : ADJ_SURF=616 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      217.800    : VOLUME=      181.500    : REFAREA=       60.500: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Ftop-5  /  A i r n o d e  B-Side-Ftop-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Ftop-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Ftop-5
ROOF  =EXT_ROOF             : SURF=  666 : AREA=     110.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  667 : AREA=     110.000 : ADJACENT=B-Side-Fstack-5 : ADJ_SURF=631 : BACK : GEOSURF=0.400000
WALL  =ADJ_WALL             : SURF=  668 : AREA=      16.500 : ADJACENT=B-Side-Ftop-9 : ADJ_SURF=700 : FRONT : GEOSURF=0.010784
WALL  =EXT_WALL             : SURF=  669 : AREA=      36.240 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.023686
WINDOW=EXT_WINDOW1          : SURF=  678 : AREA=      23.760 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.015529
WALL  =ADJ_WALL             : SURF=  670 : AREA=      60.000 : ADJACENT=B-Side-Ftop-9 : ADJ_SURF=695 : FRONT : GEOSURF=0.039218
WALL  =ADJ_WALL             : SURF=  671 : AREA=      16.500 : ADJACENT=B-Side-Ftop-7 : ADJ_SURF=726 : FRONT : GEOSURF=0.010784
FLOOR =ADJ_CEILING          : SURF=  672 : AREA=     110.000 : ADJACENT=B-Side-Fstack-5 : ADJ_SURF=635 : BACK : GEOSURF=0.400000
WALL  =ADJ_WALL             : SURF=  673 : AREA=      16.500 : ADJACENT=B-Side-Ftop-9 : ADJ_SURF=709 : FRONT : GEOSURF=0.010784
WALL  =ADJ_WALL             : SURF=  674 : AREA=      60.000 : ADJACENT=B-Side-Ftop-9 : ADJ_SURF=696 : FRONT : GEOSURF=0.039216
WALL  =ADJ_WALL             : SURF=  675 : AREA=      16.500 : ADJACENT=B-Side-Ftop-6 : ADJ_SURF=761 : FRONT : GEOSURF=0.010784
WALL  =EXT_WALL             : SURF=  676 : AREA=      36.240 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.023686
WINDOW=EXT_WINDOW1          : SURF=  679 : AREA=      23.760 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.015529
ROOF  =EXT_ROOF             : SURF=  677 : AREA=     110.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      792.000    : VOLUME=      660.000    : REFAREA=      220.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Ftop-1  /  A i r n o d e  B-Side-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Ftop-1
WALL  =EXT_WALL             : SURF=  680 : AREA=      10.140 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.020485
WINDOW=EXT_WINDOW1          : SURF=  686 : AREA=       6.360 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.012848
WALL  =EXT_WALL             : SURF=  681 : AREA=      20.040 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040485
WINDOW=EXT_WINDOW1          : SURF=  687 : AREA=      12.960 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.026182
FLOOR =ADJ_CEILING          : SURF=  682 : AREA=      60.500 : ADJACENT=B-Side-Fstack-1 : ADJ_SURF=662 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  683 : AREA=      16.500 : ADJACENT=B-Side-Ftop-9 : ADJ_SURF=708 : FRONT : GEOSURF=0.033333
WALL  =ADJ_WALL             : SURF=  684 : AREA=      33.000 : ADJACENT=B-Side-Ftop-3 : ADJ_SURF=689 : FRONT : GEOSURF=0.066667
ROOF  =EXT_ROOF             : SURF=  685 : AREA=      60.500 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      217.800    : VOLUME=      181.500    : REFAREA=       60.500: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Ftop-3  /  A i r n o d e  B-Side-Ftop-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Ftop-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Ftop-3
WALL  =EXT_WALL             : SURF=  688 : AREA=      10.140 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.020485
WINDOW=EXT_WINDOW1          : SURF=  694 : AREA=       6.360 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.012848
WALL  =ADJ_WALL             : SURF=  689 : AREA=      33.000 : ADJACENT=B-Side-Ftop-1 : ADJ_SURF=684 : BACK : GEOSURF=0.066667
FLOOR =ADJ_CEILING          : SURF=  690 : AREA=      60.500 : ADJACENT=B-Side-Fstack-3 : ADJ_SURF=645 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  691 : AREA=      33.000 : ADJACENT=B-Side-Ftop-9 : ADJ_SURF=703 : FRONT : GEOSURF=0.066667
ROOF  =EXT_ROOF             : SURF=  692 : AREA=      60.500 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  693 : AREA=      16.500 : ADJACENT=B-Side-Ftop-9 : ADJ_SURF=697 : FRONT : GEOSURF=0.033333
 REGIME
 CAPACITANCE=      217.800    : VOLUME=      181.500    : REFAREA=       60.500: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Ftop-9  /  A i r n o d e  B-Side-Ftop-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Ftop-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Ftop-9
WALL  =ADJ_WALL             : SURF=  695 : AREA=      60.000 : ADJACENT=B-Side-Ftop-5 : ADJ_SURF=670 : BACK : GEOSURF=0.032789
WALL  =ADJ_WALL             : SURF=  696 : AREA=      60.000 : ADJACENT=B-Side-Ftop-5 : ADJ_SURF=674 : BACK : GEOSURF=0.032787
WALL  =ADJ_WALL             : SURF=  697 : AREA=      16.500 : ADJACENT=B-Side-Ftop-3 : ADJ_SURF=693 : BACK : GEOSURF=0.009016
WALL  =EXT_WALL             : SURF=  698 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003279
FLOOR =ADJ_CEILING          : SURF=  699 : AREA=     382.000 : ADJACENT=B-Side-Fstack-9 : ADJ_SURF=786 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  700 : AREA=      16.500 : ADJACENT=B-Side-Ftop-5 : ADJ_SURF=668 : BACK : GEOSURF=0.009016
WALL  =ADJ_WALL             : SURF=  701 : AREA=      16.500 : ADJACENT=B-Side-Ftop-2 : ADJ_SURF=714 : FRONT : GEOSURF=0.009016
WALL  =ADJ_WALL             : SURF=  702 : AREA=      12.000 : ADJACENT=B-Side-Ftop-6 : ADJ_SURF=764 : FRONT : GEOSURF=0.006557
WALL  =ADJ_WALL             : SURF=  703 : AREA=      33.000 : ADJACENT=B-Side-Ftop-3 : ADJ_SURF=691 : BACK : GEOSURF=0.018033
WALL  =ADJ_WALL             : SURF=  704 : AREA=      33.000 : ADJACENT=B-Side-Ftop-4 : ADJ_SURF=741 : FRONT : GEOSURF=0.018033
WALL  =EXT_WALL             : SURF=  705 : AREA=       6.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003279
WALL  =ADJ_WALL             : SURF=  706 : AREA=      16.500 : ADJACENT=B-Side-Ftop-4 : ADJ_SURF=742 : FRONT : GEOSURF=0.009016
WALL  =ADJ_WALL             : SURF=  707 : AREA=      12.000 : ADJACENT=B-Side-Ftop-7 : ADJ_SURF=727 : FRONT : GEOSURF=0.006557
WALL  =ADJ_WALL             : SURF=  708 : AREA=      16.500 : ADJACENT=B-Side-Ftop-1 : ADJ_SURF=683 : BACK : GEOSURF=0.009016
WALL  =ADJ_WALL             : SURF=  709 : AREA=      16.500 : ADJACENT=B-Side-Ftop-5 : ADJ_SURF=673 : BACK : GEOSURF=0.009016
ROOF  =EXT_ROOF             : SURF=  710 : AREA=     382.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  711 : AREA=      39.000 : ADJACENT=B-Side-Ftop-8 : ADJ_SURF=732 : FRONT : GEOSURF=0.021311
WALL  =EXT_WALL             : SURF=  712 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003279
 REGIME
 CAPACITANCE=     1375.200    : VOLUME=     1146.000    : REFAREA=      382.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Ftop-2  /  A i r n o d e  B-Side-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Ftop-2
WALL  =EXT_WALL             : SURF=  713 : AREA=      20.040 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040485
WINDOW=EXT_WINDOW1          : SURF=  719 : AREA=      12.960 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.026182
WALL  =ADJ_WALL             : SURF=  714 : AREA=      16.500 : ADJACENT=B-Side-Ftop-9 : ADJ_SURF=701 : BACK : GEOSURF=0.033333
ROOF  =EXT_ROOF             : SURF=  715 : AREA=      60.500 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  716 : AREA=      60.500 : ADJACENT=B-Side-Fstack-2 : ADJ_SURF=744 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  717 : AREA=      33.000 : ADJACENT=B-Side-Ftop-4 : ADJ_SURF=737 : FRONT : GEOSURF=0.066667
WALL  =EXT_WALL             : SURF=  718 : AREA=      10.140 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.020485
WINDOW=EXT_WINDOW1          : SURF=  720 : AREA=       6.360 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.012848
 REGIME
 CAPACITANCE=      217.800    : VOLUME=      181.500    : REFAREA=       60.500: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Ftop-7  /  A i r n o d e  B-Side-Ftop-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Ftop-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Ftop-7
ROOF  =EXT_ROOF             : SURF=  721 : AREA=      77.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  722 : AREA=      77.000 : ADJACENT=B-Side-Fstack-7 : ADJ_SURF=793 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  723 : AREA=      25.440 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.043487
WINDOW=EXT_WINDOW1          : SURF=  728 : AREA=      16.560 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.028308
WALL  =ADJ_WALL             : SURF=  724 : AREA=      30.000 : ADJACENT=B-Side-Ftop-8 : ADJ_SURF=734 : FRONT : GEOSURF=0.051282
WALL  =EXT_WALL             : SURF=  725 : AREA=      10.140 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.017333
WINDOW=EXT_WINDOW1          : SURF=  729 : AREA=       6.360 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.010872
WALL  =ADJ_WALL             : SURF=  726 : AREA=      16.500 : ADJACENT=B-Side-Ftop-5 : ADJ_SURF=671 : BACK : GEOSURF=0.028205
WALL  =ADJ_WALL             : SURF=  727 : AREA=      12.000 : ADJACENT=B-Side-Ftop-9 : ADJ_SURF=707 : BACK : GEOSURF=0.020513
 REGIME
 CAPACITANCE=      277.200    : VOLUME=      231.000    : REFAREA=       77.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Ftop-8  /  A i r n o d e  B-Side-Ftop-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Ftop-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Ftop-8
ROOF  =EXT_ROOF             : SURF=  730 : AREA=     130.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  731 : AREA=      30.000 : ADJACENT=B-Side-Ftop-6 : ADJ_SURF=765 : FRONT : GEOSURF=0.043478
WALL  =ADJ_WALL             : SURF=  732 : AREA=      39.000 : ADJACENT=B-Side-Ftop-9 : ADJ_SURF=711 : BACK : GEOSURF=0.056522
WALL  =EXT_WALL             : SURF=  733 : AREA=      23.640 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034261
WINDOW=EXT_WINDOW1          : SURF=  736 : AREA=      15.360 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.022261
WALL  =ADJ_WALL             : SURF=  734 : AREA=      30.000 : ADJACENT=B-Side-Ftop-7 : ADJ_SURF=724 : BACK : GEOSURF=0.043478
FLOOR =ADJ_CEILING          : SURF=  735 : AREA=     130.000 : ADJACENT=B-Side-Fstack-8 : ADJ_SURF=652 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      468.000    : VOLUME=      390.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Ftop-4  /  A i r n o d e  B-Side-Ftop-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Ftop-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Ftop-4
WALL  =ADJ_WALL             : SURF=  737 : AREA=      33.000 : ADJACENT=B-Side-Ftop-2 : ADJ_SURF=717 : BACK : GEOSURF=0.066667
FLOOR =ADJ_CEILING          : SURF=  738 : AREA=      60.500 : ADJACENT=B-Side-Fstack-4 : ADJ_SURF=801 : BACK : GEOSURF=0.800000
ROOF  =EXT_ROOF             : SURF=  739 : AREA=      60.500 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  740 : AREA=      10.140 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.020485
WINDOW=EXT_WINDOW1          : SURF=  743 : AREA=       6.360 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.012848
WALL  =ADJ_WALL             : SURF=  741 : AREA=      33.000 : ADJACENT=B-Side-Ftop-9 : ADJ_SURF=704 : BACK : GEOSURF=0.066667
WALL  =ADJ_WALL             : SURF=  742 : AREA=      16.500 : ADJACENT=B-Side-Ftop-9 : ADJ_SURF=706 : BACK : GEOSURF=0.033333
 REGIME
 CAPACITANCE=      217.800    : VOLUME=      181.500    : REFAREA=       60.500: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Fstack-2  /  A i r n o d e  B-Side-Fstack-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Fstack-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Fstack-2
CEILING=ADJ_CEILING          : SURF=  744 : AREA=      60.500 : ADJACENT=B-Side-Ftop-2 : ADJ_SURF=716 : FRONT
FLOOR =ADJ_CEILING          : SURF=  745 : AREA=      60.500 : ADJACENT=B-Side-F2-2 : ADJ_SURF=463 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  746 : AREA=      10.140 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.020485
WINDOW=EXT_WINDOW1          : SURF=  750 : AREA=       6.360 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.012848
WALL  =EXT_WALL             : SURF=  747 : AREA=      20.040 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.040485
WINDOW=EXT_WINDOW1          : SURF=  751 : AREA=      12.960 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.026182
WALL  =ADJ_WALL             : SURF=  748 : AREA=      33.000 : ADJACENT=B-Side-Fstack-4 : ADJ_SURF=800 : FRONT : GEOSURF=0.066667
WALL  =ADJ_WALL             : SURF=  749 : AREA=      16.500 : ADJACENT=B-Side-Fstack-9 : ADJ_SURF=781 : FRONT : GEOSURF=0.033333
 REGIME
 CAPACITANCE=      217.800    : VOLUME=      181.500    : REFAREA=       60.500: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Fstack-6  /  A i r n o d e  B-Side-Fstack-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Fstack-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Fstack-6
WALL  =ADJ_WALL             : SURF=  752 : AREA=      30.000 : ADJACENT=B-Side-Fstack-8 : ADJ_SURF=656 : BACK : GEOSURF=0.051282
FLOOR =ADJ_CEILING          : SURF=  753 : AREA=      77.000 : ADJACENT=B-Side-Fstack-10 : ADJ_SURF=1195 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  754 : AREA=      25.440 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.043487
WINDOW=EXT_WINDOW1          : SURF=  759 : AREA=      16.560 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.028308
CEILING=ADJ_CEILING          : SURF=  755 : AREA=      77.000 : ADJACENT=B-Side-Ftop-6 : ADJ_SURF=763 : FRONT
WALL  =EXT_WALL             : SURF=  756 : AREA=      10.140 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.017333
WINDOW=EXT_WINDOW1          : SURF=  760 : AREA=       6.360 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.010872
WALL  =ADJ_WALL             : SURF=  757 : AREA=      12.000 : ADJACENT=B-Side-Fstack-9 : ADJ_SURF=785 : FRONT : GEOSURF=0.020513
WALL  =ADJ_WALL             : SURF=  758 : AREA=      16.500 : ADJACENT=B-Side-Fstack-5 : ADJ_SURF=636 : BACK : GEOSURF=0.028205
 REGIME
 CAPACITANCE=      277.200    : VOLUME=      231.000    : REFAREA=       77.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Ftop-6  /  A i r n o d e  B-Side-Ftop-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Ftop-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Ftop-6
WALL  =ADJ_WALL             : SURF=  761 : AREA=      16.500 : ADJACENT=B-Side-Ftop-5 : ADJ_SURF=675 : BACK : GEOSURF=0.028205
WALL  =EXT_WALL             : SURF=  762 : AREA=      25.440 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.043487
WINDOW=EXT_WINDOW1          : SURF=  768 : AREA=      16.560 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.028308
FLOOR =ADJ_CEILING          : SURF=  763 : AREA=      77.000 : ADJACENT=B-Side-Fstack-6 : ADJ_SURF=755 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  764 : AREA=      12.000 : ADJACENT=B-Side-Ftop-9 : ADJ_SURF=702 : BACK : GEOSURF=0.020513
WALL  =ADJ_WALL             : SURF=  765 : AREA=      30.000 : ADJACENT=B-Side-Ftop-8 : ADJ_SURF=731 : BACK : GEOSURF=0.051282
WALL  =EXT_WALL             : SURF=  766 : AREA=      10.140 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.017333
WINDOW=EXT_WINDOW1          : SURF=  769 : AREA=       6.360 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.010872
ROOF  =EXT_ROOF             : SURF=  767 : AREA=      77.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      277.200    : VOLUME=      231.000    : REFAREA=       77.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Fstack-9  /  A i r n o d e  B-Side-Fstack-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Fstack-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Fstack-9
WALL  =EXT_WALL             : SURF=  770 : AREA=       6.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.003279
WALL  =ADJ_WALL             : SURF=  771 : AREA=      16.500 : ADJACENT=B-Side-Fstack-4 : ADJ_SURF=797 : FRONT : GEOSURF=0.009016
WALL  =ADJ_WALL             : SURF=  772 : AREA=      60.000 : ADJACENT=B-Side-Fstack-5 : ADJ_SURF=630 : BACK : GEOSURF=0.032789
FLOOR =ADJ_CEILING          : SURF=  773 : AREA=     382.000 : ADJACENT=B-Side-F2-9 : ADJ_SURF=578 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  774 : AREA=      16.500 : ADJACENT=B-Side-Fstack-3 : ADJ_SURF=644 : BACK : GEOSURF=0.009016
WALL  =EXT_WALL             : SURF=  775 : AREA=       6.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.003279
WALL  =ADJ_WALL             : SURF=  776 : AREA=      16.500 : ADJACENT=B-Side-Fstack-5 : ADJ_SURF=632 : BACK : GEOSURF=0.009016
WALL  =ADJ_WALL             : SURF=  777 : AREA=      60.000 : ADJACENT=B-Side-Fstack-5 : ADJ_SURF=638 : BACK : GEOSURF=0.032787
WALL  =ADJ_WALL             : SURF=  778 : AREA=      39.000 : ADJACENT=B-Side-Fstack-8 : ADJ_SURF=651 : BACK : GEOSURF=0.021311
WALL  =ADJ_WALL             : SURF=  779 : AREA=      12.000 : ADJACENT=B-Side-Fstack-7 : ADJ_SURF=794 : FRONT : GEOSURF=0.006557
WALL  =EXT_WALL             : SURF=  780 : AREA=       6.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.003279
WALL  =ADJ_WALL             : SURF=  781 : AREA=      16.500 : ADJACENT=B-Side-Fstack-2 : ADJ_SURF=749 : BACK : GEOSURF=0.009016
WALL  =ADJ_WALL             : SURF=  782 : AREA=      16.500 : ADJACENT=B-Side-Fstack-1 : ADJ_SURF=661 : BACK : GEOSURF=0.009016
WALL  =ADJ_WALL             : SURF=  783 : AREA=      33.000 : ADJACENT=B-Side-Fstack-4 : ADJ_SURF=799 : FRONT : GEOSURF=0.018033
WALL  =ADJ_WALL             : SURF=  784 : AREA=      16.500 : ADJACENT=B-Side-Fstack-5 : ADJ_SURF=634 : BACK : GEOSURF=0.009016
WALL  =ADJ_WALL             : SURF=  785 : AREA=      12.000 : ADJACENT=B-Side-Fstack-6 : ADJ_SURF=757 : BACK : GEOSURF=0.006557
CEILING=ADJ_CEILING          : SURF=  786 : AREA=     382.000 : ADJACENT=B-Side-Ftop-9 : ADJ_SURF=699 : FRONT
WALL  =ADJ_WALL             : SURF=  787 : AREA=      33.000 : ADJACENT=B-Side-Fstack-3 : ADJ_SURF=649 : BACK : GEOSURF=0.018033
 REGIME
 CAPACITANCE=     1375.200    : VOLUME=     1146.000    : REFAREA=      382.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Fstack-7  /  A i r n o d e  B-Side-Fstack-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Fstack-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Fstack-7
WALL  =EXT_WALL             : SURF=  788 : AREA=      10.140 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.017333
WINDOW=EXT_WINDOW1          : SURF=  795 : AREA=       6.360 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.010872
WALL  =ADJ_WALL             : SURF=  789 : AREA=      16.500 : ADJACENT=B-Side-Fstack-5 : ADJ_SURF=639 : BACK : GEOSURF=0.028205
WALL  =EXT_WALL             : SURF=  790 : AREA=      25.440 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.043487
WINDOW=EXT_WINDOW1          : SURF=  796 : AREA=      16.560 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.028308
WALL  =ADJ_WALL             : SURF=  791 : AREA=      30.000 : ADJACENT=B-Side-Fstack-8 : ADJ_SURF=655 : BACK : GEOSURF=0.051282
FLOOR =ADJ_CEILING          : SURF=  792 : AREA=      77.000 : ADJACENT=B-Side-Fstack-11 : ADJ_SURF=1205 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  793 : AREA=      77.000 : ADJACENT=B-Side-Ftop-7 : ADJ_SURF=722 : FRONT
WALL  =ADJ_WALL             : SURF=  794 : AREA=      12.000 : ADJACENT=B-Side-Fstack-9 : ADJ_SURF=779 : BACK : GEOSURF=0.020513
 REGIME
 CAPACITANCE=      277.200    : VOLUME=      231.000    : REFAREA=       77.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Fstack-4  /  A i r n o d e  B-Side-Fstack-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Fstack-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Fstack-4
WALL  =ADJ_WALL             : SURF=  797 : AREA=      16.500 : ADJACENT=B-Side-Fstack-9 : ADJ_SURF=771 : BACK : GEOSURF=0.033333
WALL  =EXT_WALL             : SURF=  798 : AREA=      10.140 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.020485
WINDOW=EXT_WINDOW1          : SURF=  803 : AREA=       6.360 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.012848
WALL  =ADJ_WALL             : SURF=  799 : AREA=      33.000 : ADJACENT=B-Side-Fstack-9 : ADJ_SURF=783 : BACK : GEOSURF=0.066667
WALL  =ADJ_WALL             : SURF=  800 : AREA=      33.000 : ADJACENT=B-Side-Fstack-2 : ADJ_SURF=748 : BACK : GEOSURF=0.066667
CEILING=ADJ_CEILING          : SURF=  801 : AREA=      60.500 : ADJACENT=B-Side-Ftop-4 : ADJ_SURF=738 : FRONT
FLOOR =ADJ_CEILING          : SURF=  802 : AREA=      60.500 : ADJACENT=B-Side-F2-4 : ADJ_SURF=459 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      217.800    : VOLUME=      181.500    : REFAREA=       60.500: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-7  /  A i r n o d e  B-Main-Ftop-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-7
WALL  =ADJ_WALL             : SURF=  804 : AREA=      35.750 : ADJACENT=B-Main-Ftop-8 : ADJ_SURF=872 : FRONT : GEOSURF=0.037013
FLOOR =ADJ_CEILING          : SURF=  805 : AREA=     238.333 : ADJACENT=B-Main-Fstack-7 : ADJ_SURF=977 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  806 : AREA=      60.837 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=1050 : FRONT : GEOSURF=0.062987
ROOF  =EXT_ROOF             : SURF=  807 : AREA=     238.333 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  808 : AREA=      21.690 : EXTERNAL : ORI=W_115_90     : FSKY=0.50 : GEOSURF=0.022457
WINDOW=EXT_WINDOW1          : SURF=  810 : AREA=      14.060 : EXTERNAL : ORI=W_115_90     : FSKY=0.50 : GEOSURF=0.014557
WALL  =EXT_WALL             : SURF=  809 : AREA=      36.742 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.038040
WINDOW=EXT_WINDOW1          : SURF=  811 : AREA=      24.095 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.024946
 REGIME
 CAPACITANCE=      858.000    : VOLUME=      715.000    : REFAREA=      238.333: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-2  /  A i r n o d e  B-Main-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-2
WALL  =ADJ_WALL             : SURF=  812 : AREA=      35.750 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=1033 : FRONT : GEOSURF=0.070155
WALL  =ADJ_WALL             : SURF=  813 : AREA=      35.750 : ADJACENT=B-Main-Ftop-1 : ADJ_SURF=833 : FRONT : GEOSURF=0.070154
FLOOR =ADJ_CEILING          : SURF=  814 : AREA=      59.583 : ADJACENT=B-Main-Fstack-2 : ADJ_SURF=857 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  815 : AREA=       9.365 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  818 : AREA=       5.844 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.011467
WALL  =ADJ_WALL             : SURF=  816 : AREA=      15.209 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=1045 : FRONT : GEOSURF=0.029846
ROOF  =EXT_ROOF             : SURF=  817 : AREA=      59.583 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      214.500    : VOLUME=      178.750    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-11  /  A i r n o d e  B-Main-Ftop-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-11
WALL  =EXT_WALL             : SURF=  819 : AREA=       9.365 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  825 : AREA=       5.844 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.011467
ROOF  =EXT_ROOF             : SURF=  820 : AREA=      59.583 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  821 : AREA=      59.583 : ADJACENT=B-Main-Fstack-11 : ADJ_SURF=950 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  822 : AREA=      35.750 : ADJACENT=B-Main-Ftop-12 : ADJ_SURF=879 : FRONT : GEOSURF=0.070154
WALL  =ADJ_WALL             : SURF=  823 : AREA=      35.750 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=1046 : FRONT : GEOSURF=0.070155
WALL  =ADJ_WALL             : SURF=  824 : AREA=      15.209 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=1054 : FRONT : GEOSURF=0.029846
 REGIME
 CAPACITANCE=      214.500    : VOLUME=      178.750    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-3  /  A i r n o d e  B-Main-Ftop-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-3
WALL  =ADJ_WALL             : SURF=  826 : AREA=      15.209 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=1052 : FRONT : GEOSURF=0.029846
ROOF  =EXT_ROOF             : SURF=  827 : AREA=      59.583 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  828 : AREA=       9.365 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  832 : AREA=       5.844 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.011467
WALL  =ADJ_WALL             : SURF=  829 : AREA=      35.750 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=1035 : FRONT : GEOSURF=0.070154
FLOOR =ADJ_CEILING          : SURF=  830 : AREA=      59.583 : ADJACENT=B-Main-Fstack-3 : ADJ_SURF=916 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  831 : AREA=      35.750 : ADJACENT=B-Main-Ftop-4 : ADJ_SURF=895 : FRONT : GEOSURF=0.070155
 REGIME
 CAPACITANCE=      214.500    : VOLUME=      178.750    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-1  /  A i r n o d e  B-Main-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-1
WALL  =ADJ_WALL             : SURF=  833 : AREA=      35.750 : ADJACENT=B-Main-Ftop-2 : ADJ_SURF=813 : BACK : GEOSURF=0.066202
WALL  =EXT_WALL             : SURF=  834 : AREA=      11.191 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.020723
WINDOW=EXT_WINDOW1          : SURF=  839 : AREA=       7.060 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.013075
ROOF  =EXT_ROOF             : SURF=  835 : AREA=      71.500 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  836 : AREA=      21.690 : EXTERNAL : ORI=E_295_90     : FSKY=0.50 : GEOSURF=0.040166
WINDOW=EXT_WINDOW1          : SURF=  840 : AREA=      14.060 : EXTERNAL : ORI=E_295_90     : FSKY=0.50 : GEOSURF=0.026037
WALL  =ADJ_WALL             : SURF=  837 : AREA=      18.251 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=1039 : FRONT : GEOSURF=0.033797
FLOOR =ADJ_CEILING          : SURF=  838 : AREA=      71.500 : ADJACENT=B-Main-Fstack-1 : ADJ_SURF=962 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      257.400    : VOLUME=      214.500    : REFAREA=       71.500: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-10  /  A i r n o d e  B-Main-Fstack-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-10
CEILING=ADJ_CEILING          : SURF=  841 : AREA=      59.583 : ADJACENT=B-Main-Ftop-10 : ADJ_SURF=849 : FRONT
WALL  =EXT_WALL             : SURF=  842 : AREA=       9.365 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  847 : AREA=       5.844 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.011467
FLOOR =ADJ_CEILING          : SURF=  843 : AREA=      59.583 : ADJACENT=B-Main-F2-10 : ADJ_SURF=527 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  844 : AREA=      35.750 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=1068 : FRONT : GEOSURF=0.070154
WALL  =ADJ_WALL             : SURF=  845 : AREA=      35.750 : ADJACENT=B-Main-Fstack-9 : ADJ_SURF=968 : FRONT : GEOSURF=0.070155
WALL  =ADJ_WALL             : SURF=  846 : AREA=      15.209 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=1059 : FRONT : GEOSURF=0.029846
 REGIME
 CAPACITANCE=      214.500    : VOLUME=      178.750    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-10  /  A i r n o d e  B-Main-Ftop-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-10
WALL  =ADJ_WALL             : SURF=  848 : AREA=      35.750 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=1053 : FRONT : GEOSURF=0.070154
FLOOR =ADJ_CEILING          : SURF=  849 : AREA=      59.583 : ADJACENT=B-Main-Fstack-10 : ADJ_SURF=841 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  850 : AREA=       9.365 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  854 : AREA=       5.844 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.011467
WALL  =ADJ_WALL             : SURF=  851 : AREA=      15.209 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=1036 : FRONT : GEOSURF=0.029846
WALL  =ADJ_WALL             : SURF=  852 : AREA=      35.750 : ADJACENT=B-Main-Ftop-9 : ADJ_SURF=884 : FRONT : GEOSURF=0.070155
ROOF  =EXT_ROOF             : SURF=  853 : AREA=      59.583 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      214.500    : VOLUME=      178.750    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-2  /  A i r n o d e  B-Main-Fstack-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-2
WALL  =ADJ_WALL             : SURF=  855 : AREA=      35.750 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=1081 : FRONT : GEOSURF=0.070155
WALL  =ADJ_WALL             : SURF=  856 : AREA=      35.750 : ADJACENT=B-Main-Fstack-1 : ADJ_SURF=961 : FRONT : GEOSURF=0.070154
CEILING=ADJ_CEILING          : SURF=  857 : AREA=      59.583 : ADJACENT=B-Main-Ftop-2 : ADJ_SURF=814 : FRONT
WALL  =EXT_WALL             : SURF=  858 : AREA=       9.365 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  861 : AREA=       5.844 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.011467
FLOOR =ADJ_CEILING          : SURF=  859 : AREA=      59.583 : ADJACENT=B-Main-F2-2 : ADJ_SURF=625 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  860 : AREA=      15.209 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=1058 : FRONT : GEOSURF=0.029846
 REGIME
 CAPACITANCE=      214.500    : VOLUME=      178.750    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-5  /  A i r n o d e  B-Main-Ftop-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-5
WALL  =ADJ_WALL             : SURF=  862 : AREA=      35.750 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=1038 : FRONT : GEOSURF=0.070154
WALL  =EXT_WALL             : SURF=  863 : AREA=       9.365 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  868 : AREA=       5.844 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.011467
FLOOR =ADJ_CEILING          : SURF=  864 : AREA=      59.583 : ADJACENT=B-Main-Fstack-5 : ADJ_SURF=910 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  865 : AREA=      15.209 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=1041 : FRONT : GEOSURF=0.029846
ROOF  =EXT_ROOF             : SURF=  866 : AREA=      59.583 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  867 : AREA=      35.750 : ADJACENT=B-Main-Ftop-6 : ADJ_SURF=903 : FRONT : GEOSURF=0.070155
 REGIME
 CAPACITANCE=      214.500    : VOLUME=      178.750    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-8  /  A i r n o d e  B-Main-Ftop-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-8
WALL  =EXT_WALL             : SURF=  869 : AREA=       9.365 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  875 : AREA=       5.844 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.011467
WALL  =ADJ_WALL             : SURF=  870 : AREA=      35.750 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=1047 : FRONT : GEOSURF=0.070154
WALL  =ADJ_WALL             : SURF=  871 : AREA=      15.209 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=1040 : FRONT : GEOSURF=0.029846
WALL  =ADJ_WALL             : SURF=  872 : AREA=      35.750 : ADJACENT=B-Main-Ftop-7 : ADJ_SURF=804 : BACK : GEOSURF=0.070155
ROOF  =EXT_ROOF             : SURF=  873 : AREA=      59.583 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  874 : AREA=      59.583 : ADJACENT=B-Main-Fstack-8 : ADJ_SURF=940 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      214.500    : VOLUME=      178.750    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-12  /  A i r n o d e  B-Main-Ftop-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-12
WALL  =EXT_WALL             : SURF=  876 : AREA=      21.690 : EXTERNAL : ORI=E_295_90     : FSKY=0.50 : GEOSURF=0.040166
WINDOW=EXT_WINDOW1          : SURF=  882 : AREA=      14.060 : EXTERNAL : ORI=E_295_90     : FSKY=0.50 : GEOSURF=0.026037
ROOF  =EXT_ROOF             : SURF=  877 : AREA=      71.500 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  878 : AREA=      71.500 : ADJACENT=B-Main-Fstack-12 : ADJ_SURF=923 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  879 : AREA=      35.750 : ADJACENT=B-Main-Ftop-11 : ADJ_SURF=822 : BACK : GEOSURF=0.066202
WALL  =ADJ_WALL             : SURF=  880 : AREA=      18.251 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=1031 : FRONT : GEOSURF=0.033797
WALL  =EXT_WALL             : SURF=  881 : AREA=      11.191 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.020723
WINDOW=EXT_WINDOW1          : SURF=  883 : AREA=       7.060 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.013075
 REGIME
 CAPACITANCE=      257.400    : VOLUME=      214.500    : REFAREA=       71.500: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-9  /  A i r n o d e  B-Main-Ftop-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-9
WALL  =ADJ_WALL             : SURF=  884 : AREA=      35.750 : ADJACENT=B-Main-Ftop-10 : ADJ_SURF=852 : BACK : GEOSURF=0.070154
WALL  =ADJ_WALL             : SURF=  885 : AREA=      35.750 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=1043 : FRONT : GEOSURF=0.070155
WALL  =EXT_WALL             : SURF=  886 : AREA=       9.365 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  890 : AREA=       5.844 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.011467
WALL  =ADJ_WALL             : SURF=  887 : AREA=      15.209 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=1029 : FRONT : GEOSURF=0.029846
ROOF  =EXT_ROOF             : SURF=  888 : AREA=      59.583 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF=  889 : AREA=      59.583 : ADJACENT=B-Main-Fstack-9 : ADJ_SURF=970 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      214.500    : VOLUME=      178.750    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-4  /  A i r n o d e  B-Main-Ftop-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-4
WALL  =ADJ_WALL             : SURF=  891 : AREA=      15.209 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=1048 : FRONT : GEOSURF=0.029846
WALL  =EXT_WALL             : SURF=  892 : AREA=       9.365 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  897 : AREA=       5.844 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.011467
WALL  =ADJ_WALL             : SURF=  893 : AREA=      35.750 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=1051 : FRONT : GEOSURF=0.070155
FLOOR =ADJ_CEILING          : SURF=  894 : AREA=      59.583 : ADJACENT=B-Main-Fstack-4 : ADJ_SURF=945 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  895 : AREA=      35.750 : ADJACENT=B-Main-Ftop-3 : ADJ_SURF=831 : BACK : GEOSURF=0.070154
ROOF  =EXT_ROOF             : SURF=  896 : AREA=      59.583 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=      214.500    : VOLUME=      178.750    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Ftop-6  /  A i r n o d e  B-Main-Ftop-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Ftop-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Ftop-6
FLOOR =ADJ_CEILING          : SURF=  898 : AREA=     238.333 : ADJACENT=B-Main-Fstack-6 : ADJ_SURF=928 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  899 : AREA=      21.690 : EXTERNAL : ORI=W_115_90     : FSKY=0.50 : GEOSURF=0.022457
WINDOW=EXT_WINDOW1          : SURF=  904 : AREA=      14.060 : EXTERNAL : ORI=W_115_90     : FSKY=0.50 : GEOSURF=0.014557
WALL  =EXT_WALL             : SURF=  900 : AREA=      36.742 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.038040
WINDOW=EXT_WINDOW1          : SURF=  905 : AREA=      24.095 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.024946
ROOF  =EXT_ROOF             : SURF=  901 : AREA=     238.333 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  902 : AREA=      60.837 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=1042 : FRONT : GEOSURF=0.062987
WALL  =ADJ_WALL             : SURF=  903 : AREA=      35.750 : ADJACENT=B-Main-Ftop-5 : ADJ_SURF=867 : BACK : GEOSURF=0.037013
 REGIME
 CAPACITANCE=      858.000    : VOLUME=      715.000    : REFAREA=      238.333: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-5  /  A i r n o d e  B-Main-Fstack-5
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-5
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-5
WALL  =ADJ_WALL             : SURF=  906 : AREA=      35.750 : ADJACENT=B-Main-Fstack-6 : ADJ_SURF=930 : FRONT : GEOSURF=0.070155
WALL  =EXT_WALL             : SURF=  907 : AREA=       9.365 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  912 : AREA=       5.844 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.011467
FLOOR =ADJ_CEILING          : SURF=  908 : AREA=      59.583 : ADJACENT=B-Main-F2-5 : ADJ_SURF=510 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  909 : AREA=      35.750 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=1075 : FRONT : GEOSURF=0.070154
CEILING=ADJ_CEILING          : SURF=  910 : AREA=      59.583 : ADJACENT=B-Main-Ftop-5 : ADJ_SURF=864 : FRONT
WALL  =ADJ_WALL             : SURF=  911 : AREA=      15.209 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=1071 : FRONT : GEOSURF=0.029846
 REGIME
 CAPACITANCE=      214.500    : VOLUME=      178.750    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-3  /  A i r n o d e  B-Main-Fstack-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-3
WALL  =ADJ_WALL             : SURF=  913 : AREA=      35.750 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=1079 : FRONT : GEOSURF=0.070154
WALL  =ADJ_WALL             : SURF=  914 : AREA=      15.209 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=1064 : FRONT : GEOSURF=0.029846
WALL  =EXT_WALL             : SURF=  915 : AREA=       9.365 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  919 : AREA=       5.844 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.011467
CEILING=ADJ_CEILING          : SURF=  916 : AREA=      59.583 : ADJACENT=B-Main-Ftop-3 : ADJ_SURF=830 : FRONT
FLOOR =ADJ_CEILING          : SURF=  917 : AREA=      59.583 : ADJACENT=B-Main-F2-3 : ADJ_SURF=484 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  918 : AREA=      35.750 : ADJACENT=B-Main-Fstack-4 : ADJ_SURF=947 : FRONT : GEOSURF=0.070155
 REGIME
 CAPACITANCE=      214.500    : VOLUME=      178.750    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-12  /  A i r n o d e  B-Main-Fstack-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-12
WALL  =EXT_WALL             : SURF=  920 : AREA=      11.191 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.020723
WINDOW=EXT_WINDOW1          : SURF=  926 : AREA=       7.060 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.013075
WALL  =EXT_WALL             : SURF=  921 : AREA=      21.690 : EXTERNAL : ORI=E_295_90     : FSKY=0.50 : GEOSURF=0.040166
WINDOW=EXT_WINDOW1          : SURF=  927 : AREA=      14.060 : EXTERNAL : ORI=E_295_90     : FSKY=0.50 : GEOSURF=0.026037
FLOOR =ADJ_CEILING          : SURF=  922 : AREA=      71.500 : ADJACENT=B-Main-F2-12 : ADJ_SURF=503 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF=  923 : AREA=      71.500 : ADJACENT=B-Main-Ftop-12 : ADJ_SURF=878 : FRONT
WALL  =ADJ_WALL             : SURF=  924 : AREA=      35.750 : ADJACENT=B-Main-Fstack-11 : ADJ_SURF=954 : FRONT : GEOSURF=0.066202
WALL  =ADJ_WALL             : SURF=  925 : AREA=      18.251 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=1076 : FRONT : GEOSURF=0.033797
 REGIME
 CAPACITANCE=      257.400    : VOLUME=      214.500    : REFAREA=       71.500: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-6  /  A i r n o d e  B-Main-Fstack-6
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-6
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-6
CEILING=ADJ_CEILING          : SURF=  928 : AREA=     238.333 : ADJACENT=B-Main-Ftop-6 : ADJ_SURF=898 : FRONT
WALL  =ADJ_WALL             : SURF=  929 : AREA=      60.837 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=1073 : FRONT : GEOSURF=0.062987
WALL  =ADJ_WALL             : SURF=  930 : AREA=      35.750 : ADJACENT=B-Main-Fstack-5 : ADJ_SURF=906 : BACK : GEOSURF=0.037013
WALL  =EXT_WALL             : SURF=  931 : AREA=      36.742 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.038040
WINDOW=EXT_WINDOW1          : SURF=  934 : AREA=      24.095 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.024946
FLOOR =ADJ_CEILING          : SURF=  932 : AREA=     238.333 : ADJACENT=B-Main-F2-6 : ADJ_SURF=472 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  933 : AREA=      21.690 : EXTERNAL : ORI=W_115_90     : FSKY=0.50 : GEOSURF=0.022457
WINDOW=EXT_WINDOW1          : SURF=  935 : AREA=      14.060 : EXTERNAL : ORI=W_115_90     : FSKY=0.50 : GEOSURF=0.014557
 REGIME
 CAPACITANCE=      858.000    : VOLUME=      715.000    : REFAREA=      238.333: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-8  /  A i r n o d e  B-Main-Fstack-8
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-8
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-8
WALL  =ADJ_WALL             : SURF=  936 : AREA=      15.209 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=1061 : FRONT : GEOSURF=0.029846
FLOOR =ADJ_CEILING          : SURF=  937 : AREA=      59.583 : ADJACENT=B-Main-F2-8 : ADJ_SURF=610 : BACK : GEOSURF=0.800000
WALL  =EXT_WALL             : SURF=  938 : AREA=       9.365 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  942 : AREA=       5.844 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.011467
WALL  =ADJ_WALL             : SURF=  939 : AREA=      35.750 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=1066 : FRONT : GEOSURF=0.070154
CEILING=ADJ_CEILING          : SURF=  940 : AREA=      59.583 : ADJACENT=B-Main-Ftop-8 : ADJ_SURF=874 : FRONT
WALL  =ADJ_WALL             : SURF=  941 : AREA=      35.750 : ADJACENT=B-Main-Fstack-7 : ADJ_SURF=975 : FRONT : GEOSURF=0.070155
 REGIME
 CAPACITANCE=      214.500    : VOLUME=      178.750    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-4  /  A i r n o d e  B-Main-Fstack-4
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-4
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-4
WALL  =ADJ_WALL             : SURF=  943 : AREA=      35.750 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=1062 : FRONT : GEOSURF=0.070155
WALL  =ADJ_WALL             : SURF=  944 : AREA=      15.209 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=1060 : FRONT : GEOSURF=0.029846
CEILING=ADJ_CEILING          : SURF=  945 : AREA=      59.583 : ADJACENT=B-Main-Ftop-4 : ADJ_SURF=894 : FRONT
WALL  =EXT_WALL             : SURF=  946 : AREA=       9.365 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  949 : AREA=       5.844 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.011467
WALL  =ADJ_WALL             : SURF=  947 : AREA=      35.750 : ADJACENT=B-Main-Fstack-3 : ADJ_SURF=918 : BACK : GEOSURF=0.070154
FLOOR =ADJ_CEILING          : SURF=  948 : AREA=      59.583 : ADJACENT=B-Main-F2-4 : ADJ_SURF=599 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      214.500    : VOLUME=      178.750    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-11  /  A i r n o d e  B-Main-Fstack-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-11
CEILING=ADJ_CEILING          : SURF=  950 : AREA=      59.583 : ADJACENT=B-Main-Ftop-11 : ADJ_SURF=821 : FRONT
WALL  =EXT_WALL             : SURF=  951 : AREA=       9.365 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  956 : AREA=       5.844 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.011467
FLOOR =ADJ_CEILING          : SURF=  952 : AREA=      59.583 : ADJACENT=B-Main-F2-11 : ADJ_SURF=544 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  953 : AREA=      35.750 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=1072 : FRONT : GEOSURF=0.070155
WALL  =ADJ_WALL             : SURF=  954 : AREA=      35.750 : ADJACENT=B-Main-Fstack-12 : ADJ_SURF=924 : BACK : GEOSURF=0.070154
WALL  =ADJ_WALL             : SURF=  955 : AREA=      15.209 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=1078 : FRONT : GEOSURF=0.029846
 REGIME
 CAPACITANCE=      214.500    : VOLUME=      178.750    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-1  /  A i r n o d e  B-Main-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-1
WALL  =ADJ_WALL             : SURF=  957 : AREA=      18.251 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=1070 : FRONT : GEOSURF=0.033797
WALL  =EXT_WALL             : SURF=  958 : AREA=      21.690 : EXTERNAL : ORI=E_295_90     : FSKY=0.50 : GEOSURF=0.040166
WINDOW=EXT_WINDOW1          : SURF=  963 : AREA=      14.060 : EXTERNAL : ORI=E_295_90     : FSKY=0.50 : GEOSURF=0.026037
WALL  =EXT_WALL             : SURF=  959 : AREA=      11.191 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.020723
WINDOW=EXT_WINDOW1          : SURF=  964 : AREA=       7.060 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.013075
FLOOR =ADJ_CEILING          : SURF=  960 : AREA=      71.500 : ADJACENT=B-Main-F2-1 : ADJ_SURF=601 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  961 : AREA=      35.750 : ADJACENT=B-Main-Fstack-2 : ADJ_SURF=856 : BACK : GEOSURF=0.066202
CEILING=ADJ_CEILING          : SURF=  962 : AREA=      71.500 : ADJACENT=B-Main-Ftop-1 : ADJ_SURF=838 : FRONT
 REGIME
 CAPACITANCE=      257.400    : VOLUME=      214.500    : REFAREA=       71.500: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-9  /  A i r n o d e  B-Main-Fstack-9
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-9
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-9
WALL  =ADJ_WALL             : SURF=  965 : AREA=      15.209 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=1056 : FRONT : GEOSURF=0.029846
WALL  =EXT_WALL             : SURF=  966 : AREA=       9.365 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.018378
WINDOW=EXT_WINDOW1          : SURF=  971 : AREA=       5.844 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.011467
FLOOR =ADJ_CEILING          : SURF=  967 : AREA=      59.583 : ADJACENT=B-Main-F2-9 : ADJ_SURF=489 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  968 : AREA=      35.750 : ADJACENT=B-Main-Fstack-10 : ADJ_SURF=845 : BACK : GEOSURF=0.070154
WALL  =ADJ_WALL             : SURF=  969 : AREA=      35.750 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=1063 : FRONT : GEOSURF=0.070155
CEILING=ADJ_CEILING          : SURF=  970 : AREA=      59.583 : ADJACENT=B-Main-Ftop-9 : ADJ_SURF=889 : FRONT
 REGIME
 CAPACITANCE=      214.500    : VOLUME=      178.750    : REFAREA=       59.583: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Main-Fstack-7  /  A i r n o d e  B-Main-Fstack-7
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Main-Fstack-7
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Main-Fstack-7
WALL  =ADJ_WALL             : SURF=  972 : AREA=      60.837 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=1067 : FRONT : GEOSURF=0.062987
WALL  =EXT_WALL             : SURF=  973 : AREA=      21.690 : EXTERNAL : ORI=W_115_90     : FSKY=0.50 : GEOSURF=0.022457
WINDOW=EXT_WINDOW1          : SURF=  978 : AREA=      14.060 : EXTERNAL : ORI=W_115_90     : FSKY=0.50 : GEOSURF=0.014557
FLOOR =ADJ_CEILING          : SURF=  974 : AREA=     238.333 : ADJACENT=B-Main-F2-7 : ADJ_SURF=534 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  975 : AREA=      35.750 : ADJACENT=B-Main-Fstack-8 : ADJ_SURF=941 : BACK : GEOSURF=0.037013
WALL  =EXT_WALL             : SURF=  976 : AREA=      36.742 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.038040
WINDOW=EXT_WINDOW1          : SURF=  979 : AREA=      24.095 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.024946
CEILING=ADJ_CEILING          : SURF=  977 : AREA=     238.333 : ADJACENT=B-Main-Ftop-7 : ADJ_SURF=805 : FRONT
 REGIME
 CAPACITANCE=      858.000    : VOLUME=      715.000    : REFAREA=      238.333: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-Ftop-12  /  A i r n o d e  B-Small-Ftop-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-Ftop-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-Ftop-12
FLOOR =ADJ_CEILING          : SURF=  980 : AREA=      27.083 : ADJACENT=B-Small-F0-12 : ADJ_SURF=1000 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  981 : AREA=      16.250 : ADJACENT=B-Main-F2-7 : ADJ_SURF=536 : BACK : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=  982 : AREA=      16.250 : ADJACENT=BC-Small-Ftop-1 : ADJ_SURF=518 : BACK : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=  983 : AREA=      16.250 : ADJACENT=B-Small-Ftop-11 : ADJ_SURF=498 : BACK : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=  984 : AREA=      16.250 : ADJACENT=B-Small-Ftop-13 : ADJ_SURF=1023 : FRONT : GEOSURF=0.050000
ROOF  =EXT_ROOF             : SURF=  985 : AREA=      27.083 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
 REGIME
 CAPACITANCE=       97.500    : VOLUME=       81.250    : REFAREA=       27.083: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-Ftop-2  /  A i r n o d e  B-Small-Ftop-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-Ftop-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-Ftop-2
WALL  =ADJ_WALL             : SURF=  986 : AREA=      16.250 : ADJACENT=B-Small-Ftop-3 : ADJ_SURF=1017 : FRONT : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=  987 : AREA=      16.250 : ADJACENT=B-Main-F2-6 : ADJ_SURF=476 : BACK : GEOSURF=0.050000
ROOF  =EXT_ROOF             : SURF=  988 : AREA=      27.083 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=  989 : AREA=      16.250 : ADJACENT=BC-Small-Ftop-1 : ADJ_SURF=517 : BACK : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=  990 : AREA=      16.250 : ADJACENT=B-Small-Ftop-1 : ADJ_SURF=592 : BACK : GEOSURF=0.050000
FLOOR =ADJ_CEILING          : SURF=  991 : AREA=      27.083 : ADJACENT=B-Small-F0-2 : ADJ_SURF=994 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=       97.500    : VOLUME=       81.250    : REFAREA=       27.083: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-F0-2  /  A i r n o d e  B-Small-F0-2
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-F0-2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-F0-2
WALL  =ADJ_WALL             : SURF=  992 : AREA=      24.375 : ADJACENT=BC-Small-F0-1 : ADJ_SURF=173 : BACK : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=  993 : AREA=      24.375 : ADJACENT=B-Small-F0-1 : ADJ_SURF=186 : BACK : GEOSURF=0.050000
CEILING=ADJ_CEILING          : SURF=  994 : AREA=      27.083 : ADJACENT=B-Small-Ftop-2 : ADJ_SURF=991 : FRONT
FLOOR =ADJ_CEILING          : SURF=  995 : AREA=      27.083 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1169 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF=  996 : AREA=      24.375 : ADJACENT=B-Small-F0-3 : ADJ_SURF=1015 : FRONT : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=  997 : AREA=      24.375 : ADJACENT=B-Main-F0-6 : ADJ_SURF=200 : BACK : GEOSURF=0.050000
 REGIME
 CAPACITANCE=      146.250    : VOLUME=      121.875    : REFAREA=       27.083: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-F0-12  /  A i r n o d e  B-Small-F0-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-F0-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-F0-12
WALL  =ADJ_WALL             : SURF=  998 : AREA=      24.375 : ADJACENT=BC-Small-F0-1 : ADJ_SURF=177 : BACK : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF=  999 : AREA=      24.375 : ADJACENT=B-Small-F0-13 : ADJ_SURF=1009 : FRONT : GEOSURF=0.050000
CEILING=ADJ_CEILING          : SURF= 1000 : AREA=      27.083 : ADJACENT=B-Small-Ftop-12 : ADJ_SURF=980 : FRONT
FLOOR =ADJ_CEILING          : SURF= 1001 : AREA=      27.083 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1155 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF= 1002 : AREA=      24.375 : ADJACENT=B-Small-F0-11 : ADJ_SURF=192 : BACK : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF= 1003 : AREA=      24.375 : ADJACENT=B-Main-F0-7 : ADJ_SURF=208 : BACK : GEOSURF=0.050000
 REGIME
 CAPACITANCE=      146.250    : VOLUME=      121.875    : REFAREA=       27.083: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-F0-13  /  A i r n o d e  B-Small-F0-13
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-F0-13
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-F0-13
FLOOR =ADJ_CEILING          : SURF= 1004 : AREA=      27.083 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1192 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF= 1005 : AREA=      24.375 : ADJACENT=B-Small-F0-11 : ADJ_SURF=188 : BACK : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF= 1006 : AREA=      24.375 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=403 : BACK : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF= 1007 : AREA=      24.375 : ADJACENT=BC-Small-F0-1 : ADJ_SURF=172 : BACK : GEOSURF=0.050000
CEILING=ADJ_CEILING          : SURF= 1008 : AREA=      27.083 : ADJACENT=B-Small-Ftop-13 : ADJ_SURF=1025 : FRONT
WALL  =ADJ_WALL             : SURF= 1009 : AREA=      24.375 : ADJACENT=B-Small-F0-12 : ADJ_SURF=999 : BACK : GEOSURF=0.050000
 REGIME
 CAPACITANCE=      146.250    : VOLUME=      121.875    : REFAREA=       27.083: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-F0-3  /  A i r n o d e  B-Small-F0-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-F0-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-F0-3
CEILING=ADJ_CEILING          : SURF= 1010 : AREA=      27.083 : ADJACENT=B-Small-Ftop-3 : ADJ_SURF=1018 : FRONT
FLOOR =ADJ_CEILING          : SURF= 1011 : AREA=      27.083 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1146 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF= 1012 : AREA=      24.375 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=417 : BACK : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF= 1013 : AREA=      24.375 : ADJACENT=B-Small-F0-1 : ADJ_SURF=185 : BACK : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF= 1014 : AREA=      24.375 : ADJACENT=BC-Small-F0-1 : ADJ_SURF=174 : BACK : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF= 1015 : AREA=      24.375 : ADJACENT=B-Small-F0-2 : ADJ_SURF=996 : BACK : GEOSURF=0.050000
 REGIME
 CAPACITANCE=      146.250    : VOLUME=      121.875    : REFAREA=       27.083: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-Ftop-3  /  A i r n o d e  B-Small-Ftop-3
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-Ftop-3
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-Ftop-3
WALL  =ADJ_WALL             : SURF= 1016 : AREA=      16.250 : ADJACENT=B-Small-Ftop-1 : ADJ_SURF=589 : BACK : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF= 1017 : AREA=      16.250 : ADJACENT=B-Small-Ftop-2 : ADJ_SURF=986 : BACK : GEOSURF=0.050000
FLOOR =ADJ_CEILING          : SURF= 1018 : AREA=      27.083 : ADJACENT=B-Small-F0-3 : ADJ_SURF=1010 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF= 1019 : AREA=      16.250 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=411 : BACK : GEOSURF=0.050000
ROOF  =EXT_ROOF             : SURF= 1020 : AREA=      27.083 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF= 1021 : AREA=      16.250 : ADJACENT=BC-Small-Ftop-1 : ADJ_SURF=516 : BACK : GEOSURF=0.050000
 REGIME
 CAPACITANCE=       97.500    : VOLUME=       81.250    : REFAREA=       27.083: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Small-Ftop-13  /  A i r n o d e  B-Small-Ftop-13
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Small-Ftop-13
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Small-Ftop-13
WALL  =ADJ_WALL             : SURF= 1022 : AREA=      16.250 : ADJACENT=BC-Small-Ftop-1 : ADJ_SURF=521 : BACK : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF= 1023 : AREA=      16.250 : ADJACENT=B-Small-Ftop-12 : ADJ_SURF=984 : BACK : GEOSURF=0.050000
ROOF  =EXT_ROOF             : SURF= 1024 : AREA=      27.083 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
FLOOR =ADJ_CEILING          : SURF= 1025 : AREA=      27.083 : ADJACENT=B-Small-F0-13 : ADJ_SURF=1008 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF= 1026 : AREA=      16.250 : ADJACENT=B-Small-Ftop-11 : ADJ_SURF=493 : BACK : GEOSURF=0.050000
WALL  =ADJ_WALL             : SURF= 1027 : AREA=      16.250 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=401 : BACK : GEOSURF=0.050000
 REGIME
 CAPACITANCE=       97.500    : VOLUME=       81.250    : REFAREA=       27.083: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Main-Ftop-1  /  A i r n o d e  BC-Main-Ftop-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Main-Ftop-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Main-Ftop-1
WALL  =EXT_WALL             : SURF= 1028 : AREA=       6.084 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.002017
WALL  =ADJ_WALL             : SURF= 1029 : AREA=      15.209 : ADJACENT=B-Main-Ftop-9 : ADJ_SURF=887 : BACK : GEOSURF=0.005043
WALL  =EXT_WALL             : SURF= 1030 : AREA=       6.500 : EXTERNAL : ORI=W_115_90     : FSKY=0.50 : GEOSURF=0.002155
WALL  =ADJ_WALL             : SURF= 1031 : AREA=      18.251 : ADJACENT=B-Main-Ftop-12 : ADJ_SURF=880 : BACK : GEOSURF=0.006052
WALL  =EXT_WALL             : SURF= 1032 : AREA=       6.084 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.002017
WALL  =ADJ_WALL             : SURF= 1033 : AREA=      35.750 : ADJACENT=B-Main-Ftop-2 : ADJ_SURF=812 : BACK : GEOSURF=0.011854
ROOF  =EXT_ROOF             : SURF= 1034 : AREA=     203.667 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF= 1035 : AREA=      35.750 : ADJACENT=B-Main-Ftop-3 : ADJ_SURF=829 : BACK : GEOSURF=0.011854
WALL  =ADJ_WALL             : SURF= 1036 : AREA=      15.209 : ADJACENT=B-Main-Ftop-10 : ADJ_SURF=851 : BACK : GEOSURF=0.005043
WALL  =EXT_WALL             : SURF= 1037 : AREA=       6.084 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.002017
WALL  =ADJ_WALL             : SURF= 1038 : AREA=      35.750 : ADJACENT=B-Main-Ftop-5 : ADJ_SURF=862 : BACK : GEOSURF=0.011854
WALL  =ADJ_WALL             : SURF= 1039 : AREA=      18.251 : ADJACENT=B-Main-Ftop-1 : ADJ_SURF=837 : BACK : GEOSURF=0.006052
WALL  =ADJ_WALL             : SURF= 1040 : AREA=      15.209 : ADJACENT=B-Main-Ftop-8 : ADJ_SURF=871 : BACK : GEOSURF=0.005043
WALL  =ADJ_WALL             : SURF= 1041 : AREA=      15.209 : ADJACENT=B-Main-Ftop-5 : ADJ_SURF=865 : BACK : GEOSURF=0.005043
WALL  =ADJ_WALL             : SURF= 1042 : AREA=      60.837 : ADJACENT=B-Main-Ftop-6 : ADJ_SURF=902 : BACK : GEOSURF=0.020172
WALL  =ADJ_WALL             : SURF= 1043 : AREA=      35.750 : ADJACENT=B-Main-Ftop-9 : ADJ_SURF=885 : BACK : GEOSURF=0.011854
WALL  =EXT_WALL             : SURF= 1044 : AREA=       6.084 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.002017
WALL  =ADJ_WALL             : SURF= 1045 : AREA=      15.209 : ADJACENT=B-Main-Ftop-2 : ADJ_SURF=816 : BACK : GEOSURF=0.005043
WALL  =ADJ_WALL             : SURF= 1046 : AREA=      35.750 : ADJACENT=B-Main-Ftop-11 : ADJ_SURF=823 : BACK : GEOSURF=0.011854
WALL  =ADJ_WALL             : SURF= 1047 : AREA=      35.750 : ADJACENT=B-Main-Ftop-8 : ADJ_SURF=870 : BACK : GEOSURF=0.011854
WALL  =ADJ_WALL             : SURF= 1048 : AREA=      15.209 : ADJACENT=B-Main-Ftop-4 : ADJ_SURF=891 : BACK : GEOSURF=0.005043
FLOOR =ADJ_CEILING          : SURF= 1049 : AREA=     203.667 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=1077 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF= 1050 : AREA=      60.837 : ADJACENT=B-Main-Ftop-7 : ADJ_SURF=806 : BACK : GEOSURF=0.020170
WALL  =ADJ_WALL             : SURF= 1051 : AREA=      35.750 : ADJACENT=B-Main-Ftop-4 : ADJ_SURF=893 : BACK : GEOSURF=0.011854
WALL  =ADJ_WALL             : SURF= 1052 : AREA=      15.209 : ADJACENT=B-Main-Ftop-3 : ADJ_SURF=826 : BACK : GEOSURF=0.005043
WALL  =ADJ_WALL             : SURF= 1053 : AREA=      35.750 : ADJACENT=B-Main-Ftop-10 : ADJ_SURF=848 : BACK : GEOSURF=0.011854
WALL  =ADJ_WALL             : SURF= 1054 : AREA=      15.209 : ADJACENT=B-Main-Ftop-11 : ADJ_SURF=824 : BACK : GEOSURF=0.005043
WALL  =EXT_WALL             : SURF= 1055 : AREA=       6.500 : EXTERNAL : ORI=E_295_90     : FSKY=0.50 : GEOSURF=0.002155
 REGIME
 CAPACITANCE=      733.200    : VOLUME=      611.000    : REFAREA=      203.667: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Main-Fstack-1  /  A i r n o d e  BC-Main-Fstack-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Main-Fstack-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Main-Fstack-1
WALL  =ADJ_WALL             : SURF= 1056 : AREA=      15.209 : ADJACENT=B-Main-Fstack-9 : ADJ_SURF=965 : BACK : GEOSURF=0.005043
WALL  =EXT_WALL             : SURF= 1057 : AREA=       6.500 : EXTERNAL : ORI=E_295_90     : FSKY=0.50 : GEOSURF=0.002155
WALL  =ADJ_WALL             : SURF= 1058 : AREA=      15.209 : ADJACENT=B-Main-Fstack-2 : ADJ_SURF=860 : BACK : GEOSURF=0.005043
WALL  =ADJ_WALL             : SURF= 1059 : AREA=      15.209 : ADJACENT=B-Main-Fstack-10 : ADJ_SURF=846 : BACK : GEOSURF=0.005043
WALL  =ADJ_WALL             : SURF= 1060 : AREA=      15.209 : ADJACENT=B-Main-Fstack-4 : ADJ_SURF=944 : BACK : GEOSURF=0.005043
WALL  =ADJ_WALL             : SURF= 1061 : AREA=      15.209 : ADJACENT=B-Main-Fstack-8 : ADJ_SURF=936 : BACK : GEOSURF=0.005043
WALL  =ADJ_WALL             : SURF= 1062 : AREA=      35.750 : ADJACENT=B-Main-Fstack-4 : ADJ_SURF=943 : BACK : GEOSURF=0.011854
WALL  =ADJ_WALL             : SURF= 1063 : AREA=      35.750 : ADJACENT=B-Main-Fstack-9 : ADJ_SURF=969 : BACK : GEOSURF=0.011854
WALL  =ADJ_WALL             : SURF= 1064 : AREA=      15.209 : ADJACENT=B-Main-Fstack-3 : ADJ_SURF=914 : BACK : GEOSURF=0.005043
FLOOR =ADJ_CEILING          : SURF= 1065 : AREA=     203.667 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=1095 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF= 1066 : AREA=      35.750 : ADJACENT=B-Main-Fstack-8 : ADJ_SURF=939 : BACK : GEOSURF=0.011854
WALL  =ADJ_WALL             : SURF= 1067 : AREA=      60.837 : ADJACENT=B-Main-Fstack-7 : ADJ_SURF=972 : BACK : GEOSURF=0.020170
WALL  =ADJ_WALL             : SURF= 1068 : AREA=      35.750 : ADJACENT=B-Main-Fstack-10 : ADJ_SURF=844 : BACK : GEOSURF=0.011854
WALL  =EXT_WALL             : SURF= 1069 : AREA=       6.084 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.002017
WALL  =ADJ_WALL             : SURF= 1070 : AREA=      18.251 : ADJACENT=B-Main-Fstack-1 : ADJ_SURF=957 : BACK : GEOSURF=0.006052
WALL  =ADJ_WALL             : SURF= 1071 : AREA=      15.209 : ADJACENT=B-Main-Fstack-5 : ADJ_SURF=911 : BACK : GEOSURF=0.005043
WALL  =ADJ_WALL             : SURF= 1072 : AREA=      35.750 : ADJACENT=B-Main-Fstack-11 : ADJ_SURF=953 : BACK : GEOSURF=0.011854
WALL  =ADJ_WALL             : SURF= 1073 : AREA=      60.837 : ADJACENT=B-Main-Fstack-6 : ADJ_SURF=929 : BACK : GEOSURF=0.020172
WALL  =EXT_WALL             : SURF= 1074 : AREA=       6.084 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.002017
WALL  =ADJ_WALL             : SURF= 1075 : AREA=      35.750 : ADJACENT=B-Main-Fstack-5 : ADJ_SURF=909 : BACK : GEOSURF=0.011854
WALL  =ADJ_WALL             : SURF= 1076 : AREA=      18.251 : ADJACENT=B-Main-Fstack-12 : ADJ_SURF=925 : BACK : GEOSURF=0.006052
CEILING=ADJ_CEILING          : SURF= 1077 : AREA=     203.667 : ADJACENT=BC-Main-Ftop-1 : ADJ_SURF=1049 : FRONT
WALL  =ADJ_WALL             : SURF= 1078 : AREA=      15.209 : ADJACENT=B-Main-Fstack-11 : ADJ_SURF=955 : BACK : GEOSURF=0.005043
WALL  =ADJ_WALL             : SURF= 1079 : AREA=      35.750 : ADJACENT=B-Main-Fstack-3 : ADJ_SURF=913 : BACK : GEOSURF=0.011854
WALL  =EXT_WALL             : SURF= 1080 : AREA=       6.084 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.002017
WALL  =ADJ_WALL             : SURF= 1081 : AREA=      35.750 : ADJACENT=B-Main-Fstack-2 : ADJ_SURF=855 : BACK : GEOSURF=0.011854
WALL  =EXT_WALL             : SURF= 1082 : AREA=       6.084 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.002017
WALL  =EXT_WALL             : SURF= 1083 : AREA=       6.500 : EXTERNAL : ORI=W_115_90     : FSKY=0.50 : GEOSURF=0.002155
 REGIME
 CAPACITANCE=      733.200    : VOLUME=      611.000    : REFAREA=      203.667: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Main-F2-1  /  A i r n o d e  BC-Main-F2-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Main-F2-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Main-F2-1
WALL  =ADJ_WALL             : SURF= 1084 : AREA=      15.209 : ADJACENT=B-Main-F2-8 : ADJ_SURF=614 : BACK : GEOSURF=0.005043
WALL  =ADJ_WALL             : SURF= 1085 : AREA=      60.837 : ADJACENT=B-Main-F2-7 : ADJ_SURF=531 : BACK : GEOSURF=0.020170
WALL  =ADJ_WALL             : SURF= 1086 : AREA=      35.750 : ADJACENT=B-Main-F2-3 : ADJ_SURF=481 : BACK : GEOSURF=0.011854
WALL  =ADJ_WALL             : SURF= 1087 : AREA=      18.251 : ADJACENT=B-Main-F2-1 : ADJ_SURF=602 : BACK : GEOSURF=0.006052
WALL  =EXT_WALL             : SURF= 1088 : AREA=       6.084 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.002017
WALL  =EXT_WALL             : SURF= 1089 : AREA=       6.084 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.002017
WALL  =ADJ_WALL             : SURF= 1090 : AREA=      35.750 : ADJACENT=B-Main-F2-4 : ADJ_SURF=598 : BACK : GEOSURF=0.011854
WALL  =EXT_WALL             : SURF= 1091 : AREA=       6.500 : EXTERNAL : ORI=E_295_90     : FSKY=0.50 : GEOSURF=0.002155
WALL  =ADJ_WALL             : SURF= 1092 : AREA=      18.251 : ADJACENT=B-Main-F2-12 : ADJ_SURF=504 : BACK : GEOSURF=0.006052
WALL  =EXT_WALL             : SURF= 1093 : AREA=       6.084 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.002017
WALL  =ADJ_WALL             : SURF= 1094 : AREA=      15.209 : ADJACENT=B-Main-F2-9 : ADJ_SURF=490 : BACK : GEOSURF=0.005043
CEILING=ADJ_CEILING          : SURF= 1095 : AREA=     203.667 : ADJACENT=BC-Main-Fstack-1 : ADJ_SURF=1065 : FRONT
WALL  =ADJ_WALL             : SURF= 1096 : AREA=      35.750 : ADJACENT=B-Main-F2-2 : ADJ_SURF=628 : BACK : GEOSURF=0.011854
WALL  =ADJ_WALL             : SURF= 1097 : AREA=      15.209 : ADJACENT=B-Main-F2-2 : ADJ_SURF=627 : BACK : GEOSURF=0.005043
WALL  =ADJ_WALL             : SURF= 1098 : AREA=      35.750 : ADJACENT=B-Main-F2-9 : ADJ_SURF=486 : BACK : GEOSURF=0.011854
WALL  =ADJ_WALL             : SURF= 1099 : AREA=      35.750 : ADJACENT=B-Main-F2-10 : ADJ_SURF=525 : BACK : GEOSURF=0.011854
WALL  =ADJ_WALL             : SURF= 1100 : AREA=      15.209 : ADJACENT=B-Main-F2-4 : ADJ_SURF=594 : BACK : GEOSURF=0.005043
WALL  =ADJ_WALL             : SURF= 1101 : AREA=      15.209 : ADJACENT=B-Main-F2-5 : ADJ_SURF=512 : BACK : GEOSURF=0.005043
WALL  =ADJ_WALL             : SURF= 1102 : AREA=      35.750 : ADJACENT=B-Main-F2-11 : ADJ_SURF=543 : BACK : GEOSURF=0.011854
WALL  =EXT_WALL             : SURF= 1103 : AREA=       6.084 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.002017
WALL  =ADJ_WALL             : SURF= 1104 : AREA=      35.750 : ADJACENT=B-Main-F2-5 : ADJ_SURF=514 : BACK : GEOSURF=0.011854
WALL  =ADJ_WALL             : SURF= 1105 : AREA=       6.500 : ADJACENT=BC-Small-Ftop-1 : ADJ_SURF=520 : BACK : GEOSURF=0.002155
FLOOR =ADJ_CEILING          : SURF= 1106 : AREA=     203.667 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=1118 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF= 1107 : AREA=      15.209 : ADJACENT=B-Main-F2-11 : ADJ_SURF=542 : BACK : GEOSURF=0.005043
WALL  =ADJ_WALL             : SURF= 1108 : AREA=      35.750 : ADJACENT=B-Main-F2-8 : ADJ_SURF=612 : BACK : GEOSURF=0.011854
WALL  =ADJ_WALL             : SURF= 1109 : AREA=      60.837 : ADJACENT=B-Main-F2-6 : ADJ_SURF=477 : BACK : GEOSURF=0.020172
WALL  =ADJ_WALL             : SURF= 1110 : AREA=      15.209 : ADJACENT=B-Main-F2-10 : ADJ_SURF=528 : BACK : GEOSURF=0.005043
WALL  =ADJ_WALL             : SURF= 1111 : AREA=      15.209 : ADJACENT=B-Main-F2-3 : ADJ_SURF=483 : BACK : GEOSURF=0.005043
 REGIME
 CAPACITANCE=      733.200    : VOLUME=      611.000    : REFAREA=      203.667: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  BC-Main-F0-1  /  A i r n o d e  BC-Main-F0-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE BC-Main-F0-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BC-Main-F0-1
WALL  =ADJ_WALL             : SURF= 1112 : AREA=      53.625 : ADJACENT=B-Main-F0-5 : ADJ_SURF=217 : BACK : GEOSURF=0.011854
WALL  =ADJ_WALL             : SURF= 1113 : AREA=      53.625 : ADJACENT=B-Main-F0-8 : ADJ_SURF=223 : BACK : GEOSURF=0.011854
WALL  =EXT_WALL             : SURF= 1114 : AREA=       9.125 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.002017
WALL  =ADJ_WALL             : SURF= 1115 : AREA=      22.814 : ADJACENT=B-Main-F0-9 : ADJ_SURF=297 : BACK : GEOSURF=0.005043
WALL  =ADJ_WALL             : SURF= 1116 : AREA=       9.750 : ADJACENT=BC-Small-F0-1 : ADJ_SURF=176 : BACK : GEOSURF=0.002155
WALL  =ADJ_WALL             : SURF= 1117 : AREA=      53.625 : ADJACENT=B-Main-F0-2 : ADJ_SURF=290 : BACK : GEOSURF=0.011854
CEILING=ADJ_CEILING          : SURF= 1118 : AREA=     203.667 : ADJACENT=BC-Main-F2-1 : ADJ_SURF=1106 : FRONT
WALL  =EXT_WALL             : SURF= 1119 : AREA=       9.125 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.002017
WALL  =ADJ_WALL             : SURF= 1120 : AREA=      27.376 : ADJACENT=B-Main-F0-12 : ADJ_SURF=230 : BACK : GEOSURF=0.006052
WALL  =ADJ_WALL             : SURF= 1121 : AREA=      91.255 : ADJACENT=B-Main-F0-6 : ADJ_SURF=197 : BACK : GEOSURF=0.020172
WALL  =ADJ_WALL             : SURF= 1122 : AREA=      53.625 : ADJACENT=B-Main-F0-9 : ADJ_SURF=294 : BACK : GEOSURF=0.011854
WALL  =ADJ_WALL             : SURF= 1123 : AREA=      27.376 : ADJACENT=B-Main-F0-1 : ADJ_SURF=236 : BACK : GEOSURF=0.006052
WALL  =ADJ_WALL             : SURF= 1124 : AREA=      22.814 : ADJACENT=B-Main-F0-4 : ADJ_SURF=284 : BACK : GEOSURF=0.005043
WALL  =ADJ_WALL             : SURF= 1125 : AREA=      22.814 : ADJACENT=B-Main-F0-2 : ADJ_SURF=289 : BACK : GEOSURF=0.005043
WALL  =ADJ_WALL             : SURF= 1126 : AREA=      22.814 : ADJACENT=B-Main-F0-3 : ADJ_SURF=272 : BACK : GEOSURF=0.005043
WALL  =EXT_WALL             : SURF= 1127 : AREA=       9.125 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.002017
WALL  =ADJ_WALL             : SURF= 1128 : AREA=      53.625 : ADJACENT=B-Main-F0-3 : ADJ_SURF=276 : BACK : GEOSURF=0.011854
WALL  =ADJ_WALL             : SURF= 1129 : AREA=      22.814 : ADJACENT=B-Main-F0-10 : ADJ_SURF=303 : BACK : GEOSURF=0.005043
FLOOR =ADJ_CEILING          : SURF= 1130 : AREA=     203.667 : ADJACENT=P-Main-Fcave-1 : ADJ_SURF=1181 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF= 1131 : AREA=      22.814 : ADJACENT=B-Main-F0-8 : ADJ_SURF=222 : BACK : GEOSURF=0.005043
WALL  =ADJ_WALL             : SURF= 1132 : AREA=      22.814 : ADJACENT=B-Main-F0-5 : ADJ_SURF=216 : BACK : GEOSURF=0.005043
WALL  =ADJ_WALL             : SURF= 1133 : AREA=      22.814 : ADJACENT=B-Main-F0-11 : ADJ_SURF=307 : BACK : GEOSURF=0.005043
WALL  =ADJ_WALL             : SURF= 1134 : AREA=      53.625 : ADJACENT=B-Main-F0-11 : ADJ_SURF=308 : BACK : GEOSURF=0.011854
WALL  =EXT_WALL             : SURF= 1135 : AREA=       9.125 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.002017
WALL  =ADJ_WALL             : SURF= 1136 : AREA=      91.255 : ADJACENT=B-Main-F0-7 : ADJ_SURF=207 : BACK : GEOSURF=0.020170
WALL  =ADJ_WALL             : SURF= 1137 : AREA=      53.625 : ADJACENT=B-Main-F0-10 : ADJ_SURF=300 : BACK : GEOSURF=0.011854
WALL  =EXT_WALL             : SURF= 1138 : AREA=       9.750 : EXTERNAL : ORI=E_295_90     : FSKY=0.50 : GEOSURF=0.002155
WALL  =ADJ_WALL             : SURF= 1139 : AREA=      53.625 : ADJACENT=B-Main-F0-4 : ADJ_SURF=279 : BACK : GEOSURF=0.011854
 REGIME
 CAPACITANCE=     1099.800    : VOLUME=      916.500    : REFAREA=      203.667: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  P-Main-Fcave-1  /  A i r n o d e  P-Main-Fcave-1
*-----------------------------------------------------------------------------------------------------------------------
ZONE P-Main-Fcave-1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE P-Main-Fcave-1
WALL  =EXT_WALL             : SURF= 1140 : AREA=     141.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.028027
CEILING=ADJ_CEILING          : SURF= 1141 : AREA=      24.750 : ADJACENT=B-Small-F0-4 : ADJ_SURF=269 : FRONT
WALL  =EXT_WALL             : SURF= 1142 : AREA=     152.091 : EXTERNAL : ORI=S_15_90      : FSKY=0.50 : GEOSURF=0.030231
CEILING=ADJ_CEILING          : SURF= 1143 : AREA=      24.750 : ADJACENT=B-Small-F0-9 : ADJ_SURF=170 : FRONT
CEILING=ADJ_CEILING          : SURF= 1144 : AREA=      24.750 : ADJACENT=B-Small-F0-10 : ADJ_SURF=165 : FRONT
CEILING=ADJ_CEILING          : SURF= 1145 : AREA=     110.000 : ADJACENT=B-Side-F0-5 : ADJ_SURF=2 : FRONT
CEILING=ADJ_CEILING          : SURF= 1146 : AREA=      27.083 : ADJACENT=B-Small-F0-3 : ADJ_SURF=1011 : FRONT
CEILING=ADJ_CEILING          : SURF= 1147 : AREA=      24.750 : ADJACENT=B-Small-F0-7 : ADJ_SURF=146 : FRONT
WALL  =EXT_WALL             : SURF= 1148 : AREA=     192.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50 : GEOSURF=0.038164
CEILING=ADJ_CEILING          : SURF= 1149 : AREA=      49.500 : ADJACENT=B-Small-F0-8 : ADJ_SURF=250 : FRONT
CEILING=ADJ_CEILING          : SURF= 1150 : AREA=     238.333 : ADJACENT=B-Main-F0-7 : ADJ_SURF=206 : FRONT
CEILING=ADJ_CEILING          : SURF= 1151 : AREA=     238.333 : ADJACENT=B-Main-F0-6 : ADJ_SURF=202 : FRONT
CEILING=ADJ_CEILING          : SURF= 1152 : AREA=      65.000 : ADJACENT=B-Small-F0-11 : ADJ_SURF=194 : FRONT
CEILING=ADJ_CEILING          : SURF= 1153 : AREA=      77.000 : ADJACENT=B-Side-F0-7 : ADJ_SURF=37 : FRONT
CEILING=ADJ_CEILING          : SURF= 1154 : AREA=      65.000 : ADJACENT=B-Small-F0-1 : ADJ_SURF=181 : FRONT
CEILING=ADJ_CEILING          : SURF= 1155 : AREA=      27.083 : ADJACENT=B-Small-F0-12 : ADJ_SURF=1001 : FRONT
CEILING=ADJ_CEILING          : SURF= 1156 : AREA=      24.750 : ADJACENT=B-Small-F0-6 : ADJ_SURF=152 : FRONT
CEILING=ADJ_CEILING          : SURF= 1157 : AREA=      59.583 : ADJACENT=B-Main-F0-10 : ADJ_SURF=304 : FRONT
CEILING=ADJ_CEILING          : SURF= 1158 : AREA=      59.583 : ADJACENT=B-Main-F0-3 : ADJ_SURF=274 : FRONT
CEILING=ADJ_CEILING          : SURF= 1159 : AREA=      60.500 : ADJACENT=B-Side-F0-4 : ADJ_SURF=47 : FRONT
CEILING=ADJ_CEILING          : SURF= 1160 : AREA=      24.750 : ADJACENT=B-Small-F0-16 : ADJ_SURF=115 : FRONT
CEILING=ADJ_CEILING          : SURF= 1161 : AREA=      60.500 : ADJACENT=B-Side-F0-1 : ADJ_SURF=68 : FRONT
CEILING=ADJ_CEILING          : SURF= 1162 : AREA=      49.500 : ADJACENT=B-Small-F0-18 : ADJ_SURF=246 : FRONT
WALL  =EXT_WALL             : SURF= 1163 : AREA=      72.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.014312
CEILING=ADJ_CEILING          : SURF= 1164 : AREA=      59.583 : ADJACENT=B-Main-F0-11 : ADJ_SURF=309 : FRONT
CEILING=ADJ_CEILING          : SURF= 1165 : AREA=      59.583 : ADJACENT=B-Main-F0-4 : ADJ_SURF=280 : FRONT
CEILING=ADJ_CEILING          : SURF= 1166 : AREA=      84.000 : ADJACENT=BC-Small-F0-2 : ADJ_SURF=101 : FRONT
CEILING=ADJ_CEILING          : SURF= 1167 : AREA=      24.750 : ADJACENT=B-Small-F0-19 : ADJ_SURF=139 : FRONT
WALL  =EXT_WALL             : SURF= 1168 : AREA=      78.000 : EXTERNAL : ORI=E_295_90     : FSKY=0.50 : GEOSURF=0.015504
CEILING=ADJ_CEILING          : SURF= 1169 : AREA=      27.083 : ADJACENT=B-Small-F0-2 : ADJ_SURF=995 : FRONT
WALL  =EXT_WALL             : SURF= 1170 : AREA=      69.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.013715
CEILING=ADJ_CEILING          : SURF= 1171 : AREA=      71.500 : ADJACENT=B-Main-F0-1 : ADJ_SURF=235 : FRONT
CEILING=ADJ_CEILING          : SURF= 1172 : AREA=      24.750 : ADJACENT=B-Small-F0-14 : ADJ_SURF=259 : FRONT
WALL  =EXT_WALL             : SURF= 1173 : AREA=     152.091 : EXTERNAL : ORI=N_195_90     : FSKY=0.50 : GEOSURF=0.030231
CEILING=ADJ_CEILING          : SURF= 1174 : AREA=      59.583 : ADJACENT=B-Main-F0-8 : ADJ_SURF=221 : FRONT
CEILING=ADJ_CEILING          : SURF= 1175 : AREA=      21.667 : ADJACENT=BC-Small-F0-1 : ADJ_SURF=178 : FRONT
CEILING=ADJ_CEILING          : SURF= 1176 : AREA=     340.000 : ADJACENT=B-Hall-F0-1 : ADJ_SURF=410 : FRONT
CEILING=ADJ_CEILING          : SURF= 1177 : AREA=     110.000 : ADJACENT=B-Side-F0-5 : ADJ_SURF=12 : FRONT
CEILING=ADJ_CEILING          : SURF= 1178 : AREA=      24.750 : ADJACENT=B-Small-F0-20 : ADJ_SURF=132 : FRONT
CEILING=ADJ_CEILING          : SURF= 1179 : AREA=     130.000 : ADJACENT=B-Side-F0-8 : ADJ_SURF=27 : FRONT
CEILING=ADJ_CEILING          : SURF= 1180 : AREA=      24.750 : ADJACENT=B-Small-F0-17 : ADJ_SURF=121 : FRONT
CEILING=ADJ_CEILING          : SURF= 1181 : AREA=     203.667 : ADJACENT=BC-Main-F0-1 : ADJ_SURF=1130 : FRONT
CEILING=ADJ_CEILING          : SURF= 1182 : AREA=      60.500 : ADJACENT=B-Side-F0-3 : ADJ_SURF=60 : FRONT
CEILING=ADJ_CEILING          : SURF= 1183 : AREA=      24.750 : ADJACENT=B-Small-F0-5 : ADJ_SURF=158 : FRONT
CEILING=ADJ_CEILING          : SURF= 1184 : AREA=      59.583 : ADJACENT=B-Main-F0-2 : ADJ_SURF=286 : FRONT
CEILING=ADJ_CEILING          : SURF= 1185 : AREA=      59.583 : ADJACENT=B-Main-F0-9 : ADJ_SURF=293 : FRONT
CEILING=ADJ_CEILING          : SURF= 1186 : AREA=      24.750 : ADJACENT=B-Small-F0-15 : ADJ_SURF=122 : FRONT
CEILING=ADJ_CEILING          : SURF= 1187 : AREA=      71.500 : ADJACENT=B-Main-F0-12 : ADJ_SURF=226 : FRONT
WALL  =EXT_WALL             : SURF= 1188 : AREA=     150.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.029816
CEILING=ADJ_CEILING          : SURF= 1189 : AREA=      60.500 : ADJACENT=B-Side-F0-2 : ADJ_SURF=53 : FRONT
CEILING=ADJ_CEILING          : SURF= 1190 : AREA=     382.000 : ADJACENT=BC-Side-F0-1 : ADJ_SURF=79 : FRONT
CEILING=ADJ_CEILING          : SURF= 1191 : AREA=      59.583 : ADJACENT=B-Main-F0-5 : ADJ_SURF=212 : FRONT
CEILING=ADJ_CEILING          : SURF= 1192 : AREA=      27.083 : ADJACENT=B-Small-F0-13 : ADJ_SURF=1004 : FRONT
CEILING=ADJ_CEILING          : SURF= 1193 : AREA=      77.000 : ADJACENT=B-Side-F0-6 : ADJ_SURF=23 : FRONT
FLOOR =GROUND_FLOOR         : SURF= 1194 : AREA=    3508.000 : BOUNDARY=INPUT 1*TGROUND : GEOSURF=0.800000
 REGIME
 CAPACITANCE=    12628.800    : VOLUME=    10524.000    : REFAREA=     3508.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Fstack-10  /  A i r n o d e  B-Side-Fstack-10
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Fstack-10
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Fstack-10
CEILING=ADJ_CEILING          : SURF= 1195 : AREA=      77.000 : ADJACENT=B-Side-Fstack-6 : ADJ_SURF=753 : FRONT
WALL  =ADJ_WALL             : SURF= 1196 : AREA=      16.500 : ADJACENT=B-Side-F2-5 : ADJ_SURF=558 : BACK : GEOSURF=0.028205
WALL  =EXT_WALL             : SURF= 1197 : AREA=      25.440 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.043487
WINDOW=EXT_WINDOW1          : SURF= 1202 : AREA=      16.560 : EXTERNAL : ORI=E_270_90     : FSKY=0.50 : GEOSURF=0.028308
WALL  =ADJ_WALL             : SURF= 1198 : AREA=      12.000 : ADJACENT=B-Side-F2-9 : ADJ_SURF=584 : BACK : GEOSURF=0.020513
WALL  =ADJ_WALL             : SURF= 1199 : AREA=      30.000 : ADJACENT=B-Side-Fstack-12 : ADJ_SURF=1218 : FRONT : GEOSURF=0.051282
WALL  =EXT_WALL             : SURF= 1200 : AREA=      10.140 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.017333
WINDOW=EXT_WINDOW1          : SURF= 1203 : AREA=       6.360 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.010872
FLOOR =ADJ_CEILING          : SURF= 1201 : AREA=      77.000 : ADJACENT=B-Side-F0-6 : ADJ_SURF=21 : BACK : GEOSURF=0.800000
 REGIME
 CAPACITANCE=      277.200    : VOLUME=      231.000    : REFAREA=       77.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Fstack-11  /  A i r n o d e  B-Side-Fstack-11
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Fstack-11
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Fstack-11
WALL  =EXT_WALL             : SURF= 1204 : AREA=      10.140 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.017333
WINDOW=EXT_WINDOW1          : SURF= 1211 : AREA=       6.360 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.010872
CEILING=ADJ_CEILING          : SURF= 1205 : AREA=      77.000 : ADJACENT=B-Side-Fstack-7 : ADJ_SURF=792 : FRONT
FLOOR =ADJ_CEILING          : SURF= 1206 : AREA=      77.000 : ADJACENT=B-Side-F0-7 : ADJ_SURF=33 : BACK : GEOSURF=0.800000
WALL  =ADJ_WALL             : SURF= 1207 : AREA=      30.000 : ADJACENT=B-Side-Fstack-12 : ADJ_SURF=1214 : FRONT : GEOSURF=0.051282
WALL  =ADJ_WALL             : SURF= 1208 : AREA=      12.000 : ADJACENT=B-Side-F2-9 : ADJ_SURF=576 : BACK : GEOSURF=0.020513
WALL  =EXT_WALL             : SURF= 1209 : AREA=      25.440 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.043487
WINDOW=EXT_WINDOW1          : SURF= 1212 : AREA=      16.560 : EXTERNAL : ORI=W_90_90      : FSKY=0.50 : GEOSURF=0.028308
WALL  =ADJ_WALL             : SURF= 1210 : AREA=      16.500 : ADJACENT=B-Side-F2-5 : ADJ_SURF=555 : BACK : GEOSURF=0.028205
 REGIME
 CAPACITANCE=      277.200    : VOLUME=      231.000    : REFAREA=       77.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  Z o n e  B-Side-Fstack-12  /  A i r n o d e  B-Side-Fstack-12
*-----------------------------------------------------------------------------------------------------------------------
ZONE B-Side-Fstack-12
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
 DAYLIGHTMODE
 DLSHADE =-1
AIRNODE B-Side-Fstack-12
WALL  =EXT_WALL             : SURF= 1213 : AREA=      23.640 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.034261
WINDOW=EXT_WINDOW1          : SURF= 1219 : AREA=      15.360 : EXTERNAL : ORI=N_180_90     : FSKY=0.50 : GEOSURF=0.022261
WALL  =ADJ_WALL             : SURF= 1214 : AREA=      30.000 : ADJACENT=B-Side-Fstack-11 : ADJ_SURF=1207 : BACK : GEOSURF=0.043478
WALL  =ADJ_WALL             : SURF= 1215 : AREA=      39.000 : ADJACENT=B-Side-F2-9 : ADJ_SURF=572 : BACK : GEOSURF=0.056522
FLOOR =ADJ_CEILING          : SURF= 1216 : AREA=     130.000 : ADJACENT=B-Side-F0-8 : ADJ_SURF=26 : BACK : GEOSURF=0.800000
CEILING=ADJ_CEILING          : SURF= 1217 : AREA=     130.000 : ADJACENT=B-Side-Fstack-8 : ADJ_SURF=654 : FRONT
WALL  =ADJ_WALL             : SURF= 1218 : AREA=      30.000 : ADJACENT=B-Side-Fstack-10 : ADJ_SURF=1199 : BACK : GEOSURF=0.043478
 REGIME
 CAPACITANCE=      468.000    : VOLUME=      390.000    : REFAREA=      130.000: TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*-----------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*-----------------------------------------------------------------------------------------------------------------------
OUTPUTS
TRANSFER : TIMEBASE=1.000
AIRNODES = B-Side-F0-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F0-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F0-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F0-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F0-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F0-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Side-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Small-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-F0-16
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-F0-17
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-F0-15
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-F0-20
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-F0-19
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-F0-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-F0-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-F0-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-F0-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-F0-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Small-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-F0-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-F0-18
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-F0-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-F0-14
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-F0-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F0-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-Ftop-14
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-Ftop-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-Ftop-15
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-Ftop-17
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-Ftop-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-Ftop-19
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Small-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-Ftop-20
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-Ftop-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-Ftop-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-Ftop-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Hall-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-Ftop-18
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-Ftop-16
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-Ftop-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-Ftop-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F2-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F2-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F2-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F2-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F2-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-Ftop-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F2-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F2-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Small-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F2-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F2-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F2-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F2-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F2-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F2-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F2-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F2-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F2-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-F2-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-F2-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Fstack-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Fstack-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Fstack-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Ftop-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Ftop-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Ftop-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Ftop-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Ftop-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Ftop-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Fstack-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Fstack-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Ftop-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Fstack-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Fstack-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Fstack-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Ftop-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-5
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-6
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-8
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-4
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-9
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Main-Fstack-7
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-Ftop-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-Ftop-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-F0-2
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-F0-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-F0-13
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-F0-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-Ftop-3
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Small-Ftop-13
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Main-Ftop-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Main-Fstack-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Main-F2-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = BC-Main-F0-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = P-Main-Fcave-1
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Fstack-10
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Fstack-11
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
AIRNODES = B-Side-Fstack-12
NTYPE  =   1 : Tair - node temperature
       =  25 : Top  - operative temperature
       =  30 : QHEAT - sensible heating demand of airnode (positive values)
       =  31 : QCOOL - sensible cooling demand of airnode (positive values)
       = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
       = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*-----------------------------------------------------------------------------------------------------------------------
*  T R N S F L O W Multizone Airflow Network (Model COMIS 3.1)
*-----------------------------------------------------------------------------------------------------------------------
*  E n d
*-----------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Single Clear
Window ID   : 6501
Tilt        : 90.0
Glazings    : 1
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.870 0.870 0.868 0.865 0.857 0.837 0.789 0.674 0.417 0.000 0.791
Abs1  0.052 0.053 0.054 0.055 0.057 0.060 0.062 0.063 0.062 0.000 0.058
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Rbsol 0.078 0.078 0.078 0.080 0.086 0.103 0.149 0.262 0.521 1.000 0.141
Tvis  0.896 0.895 0.895 0.892 0.885 0.866 0.818 0.701 0.437 0.000 0.818
Rfvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
Rbvis 0.081 0.081 0.081 0.083 0.090 0.107 0.154 0.270 0.533 1.000 0.146
SHGC  0.808   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.905
Layer ID#        21011        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           0.840        0        0        0        0        0
Emis B           0.840        0        0        0        0        0
Thickness(mm)      4.0        0        0        0        0        0
Cond(W/m2-K     ) 250.0        0        0        0        0        0
Spectral File PLANICLEAR 4         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.54  7.16  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
0        6.71  30.84  3.30  7.26  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
783        0.00   4.00  3.59  7.12  3.62 3.62  3.66 3.66  3.74 3.74  4.09 4.09
783        6.71  30.84  3.32  7.25  5.84 5.84  5.48 5.48  5.49 5.49  6.18 6.18
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Air
Window ID   : 6502
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.820
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.39  7.01  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
0        6.71  30.84  3.23  7.08  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
783        0.00   4.00  3.50  6.83  2.13 2.13  2.26 2.26  2.33 2.33  2.50 2.50
783        6.71  30.84  3.26  7.01  2.73 2.73  2.82 2.82  2.90 2.90  3.14 3.14
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Clear Argon
Window ID   : 6503
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.765 0.765 0.763 0.757 0.744 0.713 0.641 0.492 0.242 0.000 0.663
Abs1  0.055 0.056 0.057 0.059 0.061 0.064 0.069 0.074 0.078 0.000 0.063
Abs2  0.042 0.042 0.043 0.044 0.045 0.046 0.045 0.042 0.032 0.000 0.043
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Rbsol 0.138 0.138 0.138 0.141 0.150 0.177 0.245 0.392 0.648 1.000 0.221
Tvis  0.808 0.807 0.806 0.801 0.789 0.758 0.685 0.530 0.267 0.000 0.705
Rfvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
Rbvis 0.146 0.146 0.147 0.150 0.160 0.189 0.259 0.413 0.676 1.000 0.234
SHGC  0.699   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.825
Layer ID#        21011    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.38  6.99  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
0        6.71  30.84  3.23  7.06  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
783        0.00   4.00  3.49  6.80  2.03 2.03  2.16 2.16  2.24 2.24  2.40 2.40
783        6.71  30.84  3.26  6.98  2.55 2.55  2.67 2.67  2.76 2.76  2.98 2.98
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Air
Window ID   : 6504
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.431   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.46  6.05  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.25  6.60  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Air
Window ID   : 6505
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.389   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.31  6.86  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
0        6.71  30.84  3.21  6.92  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
783        0.00   4.00  3.50  6.59  1.37 1.37  1.37 1.37  1.40 1.40  1.46 1.46
783        6.71  30.84  3.26  6.82  1.64 1.64  1.56 1.56  1.59 1.59  1.65 1.65
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #3 Argon
Window ID   : 6506
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.076 0.077 0.078 0.080 0.083 0.087 0.090 0.093 0.090 0.000 0.084
Abs2  0.061 0.062 0.069 0.074 0.076 0.080 0.093 0.103 0.079 0.000 0.080
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Rbsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
Rbvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
SHGC  0.433   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21011    21414        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.022        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 PLANITHERM O         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.44  6.12  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.24  6.35  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e #2 Argon
Window ID   : 6507
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.439 0.417 0.368 0.273 0.132 0.000 0.388
Abs1  0.113 0.115 0.123 0.129 0.132 0.138 0.158 0.186 0.175 0.001 0.142
Abs2  0.018 0.018 0.018 0.019 0.019 0.019 0.019 0.017 0.014 0.000 0.018
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.407 0.402 0.400 0.402 0.410 0.425 0.455 0.524 0.680 0.999 0.441
Rbsol 0.401 0.396 0.395 0.396 0.402 0.416 0.449 0.531 0.699 1.000 0.437
Tvis  0.654 0.658 0.649 0.637 0.622 0.590 0.520 0.383 0.184 0.000 0.549
Rfvis 0.259 0.253 0.250 0.253 0.263 0.284 0.323 0.413 0.608 0.999 0.307
Rbvis 0.261 0.255 0.254 0.257 0.268 0.291 0.340 0.456 0.680 1.000 0.322
SHGC  0.387   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.719
Layer ID#        21414    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.022    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANITHERM O PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.29  6.79  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
0        6.71  30.84  3.20  6.85  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
783        0.00   4.00  3.48  6.47  1.12 1.12  1.08 1.08  1.11 1.11  1.15 1.15
783        6.71  30.84  3.25  6.72  1.33 1.33  1.19 1.19  1.22 1.22  1.27 1.27
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #3 Argon
Window ID   : 6508
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.081 0.082 0.083 0.086 0.089 0.093 0.096 0.098 0.095 0.000 0.090
Abs2  0.193 0.194 0.198 0.200 0.199 0.196 0.192 0.174 0.110 0.000 0.187
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Rbsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
Rbvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
SHGC  0.342   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21011    21135        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.016        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File PLANICLEAR 4 COOL-LITE SK         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  3.49  7.59  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.25  7.36  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Double Low-e Cool #2 Argon
Window ID   : 6509
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     12.0 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.259 0.261 0.257 0.252 0.246 0.234 0.206 0.153 0.074 0.000 0.218
Abs1  0.416 0.420 0.425 0.428 0.425 0.423 0.422 0.406 0.309 0.001 0.411
Abs2  0.007 0.007 0.007 0.007 0.007 0.008 0.007 0.007 0.005 0.000 0.007
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.318 0.312 0.311 0.313 0.321 0.336 0.364 0.435 0.612 0.999 0.354
Rbsol 0.467 0.463 0.462 0.462 0.466 0.478 0.506 0.575 0.722 1.000 0.496
Tvis  0.424 0.426 0.420 0.413 0.403 0.382 0.337 0.249 0.120 0.000 0.356
Rfvis 0.202 0.195 0.194 0.196 0.206 0.224 0.259 0.345 0.552 0.999 0.248
Rbvis 0.300 0.295 0.293 0.296 0.306 0.327 0.373 0.480 0.691 1.000 0.356
SHGC  0.221   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.523
Layer ID#        21135    21011        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.016    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File COOL-LITE SK PLANICLEAR 4         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  6.78  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
0        6.71  30.84  3.20  6.84  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
783        0.00   4.00  4.01  6.24  1.11 1.11  1.06 1.06  1.09 1.09  1.13 1.13
783        6.71  30.84  3.38  6.66  1.31 1.31  1.17 1.17  1.19 1.19  1.24 1.24
BERKELEY LAB WINDOW v7.6.4.0  DOE-2 Data File : Multi Band Calculation : generated with Trnsys18.std
Unit System : SI
Name        : TRNSYS 18 Glazing Lib
Desc        : ENE6510 Triple Low-e #2#5 High Gain
Window ID   : 6510
Tilt        : 90.0
Glazings    : 3
Frame       :  1 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2 Air       12.7 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.483 0.488 0.475 0.459 0.440 0.405 0.331 0.209 0.077 0.000 0.375
Abs1  0.111 0.113 0.124 0.133 0.137 0.148 0.178 0.222 0.218 0.001 0.154
Abs2  0.038 0.039 0.039 0.039 0.040 0.041 0.041 0.037 0.030 0.000 0.039
Abs3  0.041 0.043 0.049 0.054 0.055 0.058 0.066 0.067 0.041 0.000 0.056
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Rbsol 0.327 0.318 0.314 0.315 0.327 0.348 0.384 0.464 0.635 0.999 0.366
Tvis  0.686 0.693 0.675 0.653 0.626 0.575 0.469 0.294 0.108 0.000 0.532
Rfvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
Rbvis 0.191 0.180 0.174 0.178 0.194 0.224 0.275 0.379 0.584 0.999 0.248
SHGC  0.421   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A   N/A
Tvis_daylight:  0.744
Layer ID#        21422    21011    21422        0        0        0
Tir              0.000    0.000    0.000        0        0        0
Emis F           0.840    0.840    0.039        0        0        0
Emis B           0.039    0.840    0.840        0        0        0
Thickness(mm)      4.0      4.0      4.0        0        0        0
Cond(W/m2-K     ) 250.0    250.0    250.0        0        0        0
Spectral File PLANITHERM X PLANICLEAR 4 PLANITHERM X         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.26  6.68  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
0        6.71  30.84  3.19  6.71  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
783        0.00   4.00  3.51  6.66  0.82 0.82  0.84 0.84  0.86 0.86  0.89 0.89
783        6.71  30.84  3.25  6.23  0.90 0.90  0.91 0.91  0.93 0.93  0.96 0.96
*** END OF LIBRARY ***
************************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis-daylight
************************************************************************************************************
  6501   ENE6510 Single Clear                     4                5.49  0.808  0.87  0.078  0.905
  6502   ENE6510 Double Clear Air                 4/12/4           2.9  0.699  0.765  0.138  0.82
  6503   ENE6510 Double Clear Argon               4/12/4           2.76  0.699  0.765  0.138  0.825
  6504   ENE6510 Double Low-e #3 Air              4/12/4           1.59  0.431  0.462  0.401  0.719
  6505   ENE6510 Double Low-e #2 Air              4/12/4           1.59  0.389  0.462  0.407  0.719
  6506   ENE6510 Double Low-e #3 Argon            4/12/4           1.22  0.433  0.462  0.401  0.719
  6507   ENE6510 Double Low-e #2 Argon            4/12/4           1.22  0.387  0.462  0.407  0.719
  6508   ENE6510 Double Low-e Cool #3 Argon       4/12/4           1.19  0.342  0.259  0.467  0.523
  6509   ENE6510 Double Low-e Cool #2 Argon       4/12/4           1.19  0.221  0.259  0.318  0.523
  6510   ENE6510 Triple Low-e #2#5 High Gain      4/12.7/4/12.7/4  0.93  0.421  0.483  0.327  0.744
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 24.000000000000 18.500000000000 4.500000000000
vertex 2 24.000000000000 18.500000000000 0.000000000000
vertex 3 24.000000000000 24.000000000000 0.000000000000
vertex 4 24.000000000000 24.000000000000 4.500000000000
vertex 5 5.500000000000 33.000000000000 4.500000000000
vertex 6 5.500000000000 33.000000000000 0.000000000000
vertex 7 0.000000000000 33.000000000000 0.000000000000
vertex 8 0.000000000000 33.000000000000 4.500000000000
vertex 9 24.000000000000 33.000000000000 0.000000000000
vertex 10 24.000000000000 33.000000000000 4.500000000000
vertex 11 24.000000000000 24.100000000000 2.800000000000
vertex 12 24.000000000000 24.100000000000 1.000000000000
vertex 13 24.000000000000 32.900000000000 1.000000000000
vertex 14 24.000000000000 32.900000000000 2.800000000000
vertex 15 5.500000000000 13.000000000000 0.000000000000
vertex 16 0.000000000000 13.000000000000 0.000000000000
vertex 17 18.500000000000 13.000000000000 4.500000000000
vertex 18 18.500000000000 13.000000000000 0.000000000000
vertex 19 24.000000000000 13.000000000000 0.000000000000
vertex 20 24.000000000000 13.000000000000 4.500000000000
vertex 21 0.000000000000 13.000000000000 4.500000000000
vertex 22 5.500000000000 13.000000000000 4.500000000000
vertex 23 18.500000000000 33.000000000000 0.000000000000
vertex 24 0.000000000000 32.900000000000 2.800000000000
vertex 25 0.000000000000 32.900000000000 1.000000000000
vertex 26 0.000000000000 13.100000000000 1.000000000000
vertex 27 0.000000000000 13.100000000000 2.800000000000
vertex 28 18.500000000000 33.000000000000 4.500000000000
vertex 29 18.500000000000 37.000000000000 4.500000000000
vertex 30 18.500000000000 37.000000000000 0.000000000000
vertex 31 24.000000000000 47.000000000000 4.500000000000
vertex 32 24.000000000000 47.000000000000 0.000000000000
vertex 33 18.500000000000 47.000000000000 0.000000000000
vertex 34 18.500000000000 47.000000000000 4.500000000000
vertex 35 23.900000000000 47.000000000000 2.800000000000
vertex 36 23.900000000000 47.000000000000 1.000000000000
vertex 37 18.600000000000 47.000000000000 1.000000000000
vertex 38 18.600000000000 47.000000000000 2.800000000000
vertex 39 24.000000000000 33.100000000000 2.800000000000
vertex 40 24.000000000000 33.100000000000 1.000000000000
vertex 41 24.000000000000 46.900000000000 1.000000000000
vertex 42 24.000000000000 46.900000000000 2.800000000000
vertex 43 5.500000000000 47.000000000000 4.500000000000
vertex 44 5.500000000000 37.000000000000 4.500000000000
vertex 45 5.500000000000 37.000000000000 0.000000000000
vertex 46 5.500000000000 47.000000000000 0.000000000000
vertex 47 18.400000000000 47.000000000000 2.800000000000
vertex 48 18.400000000000 47.000000000000 1.000000000000
vertex 49 5.600000000000 47.000000000000 1.000000000000
vertex 50 5.600000000000 47.000000000000 2.800000000000
vertex 51 0.000000000000 47.000000000000 4.500000000000
vertex 52 0.000000000000 47.000000000000 0.000000000000
vertex 53 5.400000000000 47.000000000000 2.800000000000
vertex 54 5.400000000000 47.000000000000 1.000000000000
vertex 55 0.100000000000 47.000000000000 1.000000000000
vertex 56 0.100000000000 47.000000000000 2.800000000000
vertex 57 0.000000000000 46.900000000000 2.800000000000
vertex 58 0.000000000000 46.900000000000 1.000000000000
vertex 59 0.000000000000 33.100000000000 1.000000000000
vertex 60 0.000000000000 33.100000000000 2.800000000000
vertex 61 0.000000000000 11.000000000000 4.500000000000
vertex 62 0.000000000000 5.500000000000 4.500000000000
vertex 63 11.000000000000 5.500000000000 4.500000000000
vertex 64 11.000000000000 11.000000000000 4.500000000000
vertex 65 0.000000000000 5.500000000000 0.000000000000
vertex 66 11.000000000000 5.500000000000 0.000000000000
vertex 67 0.000000000000 11.000000000000 0.000000000000
vertex 68 0.000000000000 10.900000000000 2.800000000000
vertex 69 0.000000000000 10.900000000000 1.000000000000
vertex 70 0.000000000000 5.600000000000 1.000000000000
vertex 71 0.000000000000 5.600000000000 2.800000000000
vertex 72 11.000000000000 11.000000000000 0.000000000000
vertex 73 0.000000000000 0.000000000000 4.500000000000
vertex 74 11.000000000000 0.000000000000 4.500000000000
vertex 75 11.000000000000 0.000000000000 0.000000000000
vertex 76 0.000000000000 0.000000000000 0.000000000000
vertex 77 0.000000000000 5.400000000000 2.800000000000
vertex 78 0.000000000000 5.400000000000 1.000000000000
vertex 79 0.000000000000 0.100000000000 1.000000000000
vertex 80 0.000000000000 0.100000000000 2.800000000000
vertex 81 0.100000000000 0.000000000000 2.800000000000
vertex 82 0.100000000000 0.000000000000 1.000000000000
vertex 83 10.900000000000 0.000000000000 1.000000000000
vertex 84 10.900000000000 0.000000000000 2.800000000000
vertex 85 13.000000000000 11.000000000000 4.500000000000
vertex 86 13.000000000000 11.000000000000 0.000000000000
vertex 87 13.000000000000 5.500000000000 0.000000000000
vertex 88 13.000000000000 5.500000000000 4.500000000000
vertex 89 24.000000000000 5.500000000000 0.000000000000
vertex 90 24.000000000000 5.500000000000 4.500000000000
vertex 91 24.000000000000 11.000000000000 0.000000000000
vertex 92 24.000000000000 11.000000000000 4.500000000000
vertex 93 24.000000000000 0.000000000000 4.500000000000
vertex 94 24.000000000000 0.000000000000 0.000000000000
vertex 95 13.000000000000 0.000000000000 4.500000000000
vertex 96 13.000000000000 0.000000000000 0.000000000000
vertex 97 13.100000000000 0.000000000000 2.800000000000
vertex 98 13.100000000000 0.000000000000 1.000000000000
vertex 99 23.900000000000 0.000000000000 1.000000000000
vertex 100 23.900000000000 0.000000000000 2.800000000000
vertex 101 28.500000000000 13.000000000000 4.500000000000
vertex 102 28.500000000000 13.000000000000 0.000000000000
vertex 103 35.000000000000 24.000000000000 0.000000000000
vertex 104 35.000000000000 13.000000000000 0.000000000000
vertex 105 44.000000000000 13.000000000000 0.000000000000
vertex 106 44.000000000000 11.000000000000 0.000000000000
vertex 107 35.000000000000 11.000000000000 0.000000000000
vertex 108 35.000000000000 0.000000000000 0.000000000000
vertex 109 33.000000000000 0.000000000000 0.000000000000
vertex 110 33.000000000000 11.000000000000 0.000000000000
vertex 111 33.000000000000 13.000000000000 0.000000000000
vertex 112 33.000000000000 24.000000000000 0.000000000000
vertex 113 39.500000000000 13.000000000000 4.500000000000
vertex 114 39.500000000000 13.000000000000 0.000000000000
vertex 115 35.000000000000 13.000000000000 4.500000000000
vertex 116 33.000000000000 18.500000000000 4.500000000000
vertex 117 33.000000000000 18.500000000000 0.000000000000
vertex 118 33.000000000000 13.000000000000 4.500000000000
vertex 119 33.000000000000 0.000000000000 4.500000000000
vertex 120 35.000000000000 0.000000000000 4.500000000000
vertex 121 35.000000000000 24.000000000000 4.500000000000
vertex 122 33.000000000000 24.000000000000 4.500000000000
vertex 123 35.000000000000 5.500000000000 4.500000000000
vertex 124 35.000000000000 5.500000000000 0.000000000000
vertex 125 35.000000000000 11.000000000000 4.500000000000
vertex 126 33.000000000000 11.000000000000 4.500000000000
vertex 127 33.000000000000 5.500000000000 0.000000000000
vertex 128 33.000000000000 5.500000000000 4.500000000000
vertex 129 44.000000000000 13.000000000000 4.500000000000
vertex 130 44.000000000000 11.000000000000 4.500000000000
vertex 131 35.000000000000 18.500000000000 4.500000000000
vertex 132 35.000000000000 18.500000000000 0.000000000000
vertex 133 28.500000000000 11.000000000000 0.000000000000
vertex 134 28.500000000000 11.000000000000 4.500000000000
vertex 135 39.500000000000 11.000000000000 4.500000000000
vertex 136 39.500000000000 11.000000000000 0.000000000000
vertex 137 39.500000000000 5.500000000000 4.500000000000
vertex 138 39.500000000000 5.500000000000 0.000000000000
vertex 139 44.000000000000 5.500000000000 0.000000000000
vertex 140 44.000000000000 5.500000000000 4.500000000000
vertex 141 39.500000000000 0.000000000000 0.000000000000
vertex 142 39.500000000000 0.000000000000 4.500000000000
vertex 143 35.100000000000 0.000000000000 2.800000000000
vertex 144 35.100000000000 0.000000000000 1.000000000000
vertex 145 39.400000000000 0.000000000000 1.000000000000
vertex 146 39.400000000000 0.000000000000 2.800000000000
vertex 147 28.500000000000 5.500000000000 4.500000000000
vertex 148 28.500000000000 5.500000000000 0.000000000000
vertex 149 39.500000000000 18.500000000000 4.500000000000
vertex 150 39.500000000000 18.500000000000 0.000000000000
vertex 151 44.000000000000 18.500000000000 4.500000000000
vertex 152 44.000000000000 18.500000000000 0.000000000000
vertex 153 39.500000000000 24.000000000000 4.500000000000
vertex 154 39.500000000000 24.000000000000 0.000000000000
vertex 155 39.400000000000 24.000000000000 2.800000000000
vertex 156 39.400000000000 24.000000000000 1.000000000000
vertex 157 35.100000000000 24.000000000000 1.000000000000
vertex 158 35.100000000000 24.000000000000 2.800000000000
vertex 159 28.500000000000 18.500000000000 4.500000000000
vertex 160 28.500000000000 18.500000000000 0.000000000000
vertex 161 57.750000000000 11.000000000000 4.500000000000
vertex 162 57.750000000000 11.000000000000 0.000000000000
vertex 163 63.166666666667 11.000000000000 0.000000000000
vertex 164 63.166666666667 11.000000000000 4.500000000000
vertex 165 69.416666666667 13.000000000000 4.500000000000
vertex 166 69.416666666667 13.000000000000 0.000000000000
vertex 167 64.000000333333 13.000000000000 0.000000000000
vertex 168 64.000000333333 13.000000000000 4.500000000000
vertex 169 58.583333333333 13.000000000000 0.000000000000
vertex 170 58.583333333333 13.000000000000 4.500000000000
vertex 171 68.583333333333 11.000000000000 4.500000000000
vertex 172 68.583333333333 11.000000000000 0.000000000000
vertex 173 71.500000000000 18.000000000000 4.500000000000
vertex 174 71.500000000000 18.000000000000 0.000000000000
vertex 175 74.000000000000 24.000000000000 0.000000000000
vertex 176 74.000000000000 24.000000000000 4.500000000000
vertex 177 60.666666666667 18.000000000000 0.000000000000
vertex 178 63.166666666667 24.000000000000 0.000000000000
vertex 179 63.166666666667 24.000000000000 4.500000000000
vertex 180 60.666666666667 18.000000000000 4.500000000000
vertex 181 73.900000000000 24.000000000000 2.800000000000
vertex 182 73.900000000000 24.000000000000 1.000000000000
vertex 183 63.266666666667 24.000000000000 1.000000000000
vertex 184 63.266666666667 24.000000000000 2.800000000000
vertex 185 66.083333666667 18.000000000000 0.000000000000
vertex 186 66.083333666667 18.000000000000 4.500000000000
vertex 187 61.083333333333 6.000000000000 4.500000000000
vertex 188 61.083333333333 6.000000000000 0.000000000000
vertex 189 55.666666666667 6.000000000000 0.000000000000
vertex 190 55.666666666667 6.000000000000 4.500000000000
vertex 191 53.166666666667 0.000000000000 4.500000000000
vertex 192 64.000000000000 0.000000000000 4.500000000000
vertex 193 66.500000000000 6.000000000000 4.500000000000
vertex 194 64.000000000000 0.000000000000 0.000000000000
vertex 195 66.500000000000 6.000000000000 0.000000000000
vertex 196 53.166666666667 0.000000000000 0.000000000000
vertex 197 53.266666666667 0.000000000000 2.800000000000
vertex 198 53.266666666667 0.000000000000 1.000000000000
vertex 199 63.900000000000 0.000000000000 1.000000000000
vertex 200 63.900000000000 0.000000000000 2.800000000000
vertex 201 89.167166395203 8.401199348488 4.500000000000
vertex 202 93.750499728537 19.401199348488 4.500000000000
vertex 203 89.167166395203 8.401199348488 0.000000000000
vertex 204 93.750499728537 19.401199348488 0.000000000000
vertex 205 93.653105088580 19.423877181446 2.800000000000
vertex 206 93.653105088580 19.423877181446 1.000000000000
vertex 207 74.097394639957 23.977322167042 1.000000000000
vertex 208 74.097394639957 23.977322167042 2.800000000000
vertex 209 63.999999666667 0.000000000000 4.500000000000
vertex 210 63.999999666667 0.000000000000 0.000000000000
vertex 211 83.750499395203 -4.598800651512 0.000000000000
vertex 212 83.750499395203 -4.598800651512 4.500000000000
vertex 213 64.097394622814 -0.022677906582 2.800000000000
vertex 214 64.097394622814 -0.022677906582 1.000000000000
vertex 215 83.653105053154 -4.576122887920 1.000000000000
vertex 216 83.653105053154 -4.576122887920 2.800000000000
vertex 217 88.333832728537 6.401199348488 0.000000000000
vertex 218 88.333832728537 6.401199348488 4.500000000000
vertex 219 68.583333000000 11.000000000000 0.000000000000
vertex 220 68.583333000000 11.000000000000 4.500000000000
vertex 221 66.499999666667 6.000000000000 0.000000000000
vertex 222 66.499999715976 6.000000118343 4.500000000000
vertex 223 98.688124660671 18.251499185610 0.000000000000
vertex 224 94.104791327338 7.251499185610 0.000000000000
vertex 225 98.688124660671 18.251499185610 4.500000000000
vertex 226 98.590730020714 18.274177018568 2.800000000000
vertex 227 98.590730020714 18.274177018568 1.000000000000
vertex 228 93.847894368494 19.378521515530 1.000000000000
vertex 229 93.847894368494 19.378521515530 2.800000000000
vertex 230 94.104791327338 7.251499185610 4.500000000000
vertex 231 88.333832790407 6.401199696976 4.500000000000
vertex 232 88.333832790407 6.401199696976 0.000000000000
vertex 233 83.750499457073 -4.598800303024 0.000000000000
vertex 234 83.750499457073 -4.598800303024 4.500000000000
vertex 235 88.688124389208 -5.748500465902 0.000000000000
vertex 236 88.688124389208 -5.748500465902 4.500000000000
vertex 237 83.847894413220 -4.621478209606 2.800000000000
vertex 238 83.847894413220 -4.621478209606 1.000000000000
vertex 239 88.590730399914 -5.725822784447 1.000000000000
vertex 240 88.590730399914 -5.725822784447 2.800000000000
vertex 241 93.271457722541 5.251499534098 0.000000000000
vertex 242 93.271457722541 5.251499534098 4.500000000000
vertex 243 117.959582654675 -0.497001628780 0.000000000000
vertex 244 113.376249321342 -11.497001628780 0.000000000000
vertex 245 107.451099402781 -10.117361433326 0.000000000000
vertex 246 112.034432736114 0.882638566674 0.000000000000
vertex 247 112.034432736114 0.882638566674 4.500000000000
vertex 248 107.451099402781 -10.117361433326 4.500000000000
vertex 249 113.376249321342 -11.497001628780 4.500000000000
vertex 250 117.959582654675 -0.497001628780 4.500000000000
vertex 251 107.548494358928 -10.140039339908 2.800000000000
vertex 252 107.548494358928 -10.140039339908 1.000000000000
vertex 253 113.278854997575 -11.474323869445 1.000000000000
vertex 254 113.278854997575 -11.474323869445 2.800000000000
vertex 255 113.414710909113 -11.404693818130 2.800000000000
vertex 256 113.414710909113 -11.404693818129 1.000000000000
vertex 257 117.921121165523 -0.589309202744 1.000000000000
vertex 258 117.921121165523 -0.589309202744 2.800000000000
vertex 259 123.376249321342 12.502998371220 4.500000000000
vertex 260 123.376249321342 12.502998371220 0.000000000000
vertex 261 117.451099402781 13.882638566674 0.000000000000
vertex 262 117.451099402781 13.882638566674 4.500000000000
vertex 263 123.278854681384 12.525676204179 2.800000000000
vertex 264 123.278854681384 12.525676204179 1.000000000000
vertex 265 117.548494042737 13.859960733716 1.000000000000
vertex 266 117.548494042737 13.859960733716 2.800000000000
vertex 267 118.792915988008 1.502998371220 0.000000000000
vertex 268 112.867766069447 2.882638566674 0.000000000000
vertex 269 112.867766069447 2.882638566674 4.500000000000
vertex 270 118.792915988008 1.502998371220 4.500000000000
vertex 271 118.831377555949 1.595306134279 2.800000000000
vertex 272 118.831377555949 1.595306134279 1.000000000000
vertex 273 123.337787782880 12.410690678912 1.000000000000
vertex 274 123.337787782880 12.410690678912 2.800000000000
vertex 275 24.100000000000 0.000000000000 2.800000000000
vertex 276 24.100000000000 0.000000000000 1.000000000000
vertex 277 32.900000000000 0.000000000000 1.000000000000
vertex 278 32.900000000000 0.000000000000 2.800000000000
vertex 279 32.900000000000 24.000000000000 2.800000000000
vertex 280 32.900000000000 24.000000000000 1.000000000000
vertex 281 24.100000000000 24.000000000000 1.000000000000
vertex 282 24.100000000000 24.000000000000 2.800000000000
vertex 283 44.000000000000 0.000000000000 4.500000000000
vertex 284 44.000000000000 0.000000000000 0.000000000000
vertex 285 39.600000000000 0.000000000000 2.800000000000
vertex 286 39.600000000000 0.000000000000 1.000000000000
vertex 287 43.900000000000 0.000000000000 1.000000000000
vertex 288 43.900000000000 0.000000000000 2.800000000000
vertex 289 44.000000000000 24.000000000000 4.500000000000
vertex 290 44.000000000000 24.000000000000 0.000000000000
vertex 291 43.900000000000 24.000000000000 2.800000000000
vertex 292 43.900000000000 24.000000000000 1.000000000000
vertex 293 39.600000000000 24.000000000000 1.000000000000
vertex 294 39.600000000000 24.000000000000 2.800000000000
vertex 295 101.017466232325 5.641918957581 4.500000000000
vertex 296 101.017466232325 5.641918957581 0.000000000000
vertex 297 105.955091164460 4.492218794703 0.000000000000
vertex 298 105.955091164460 4.492218794703 4.500000000000
vertex 299 105.600799565659 16.641918957581 4.500000000000
vertex 300 105.600799565659 16.641918957581 0.000000000000
vertex 301 110.538424497793 15.492218794703 0.000000000000
vertex 302 110.538424497793 15.492218794703 4.500000000000
vertex 303 110.441029857836 15.514896627661 2.800000000000
vertex 304 110.441029857836 15.514896627661 1.000000000000
vertex 305 105.698194205616 16.619241124623 1.000000000000
vertex 306 105.698194205616 16.619241124623 2.800000000000
vertex 307 100.663174633525 17.791619120459 4.500000000000
vertex 308 100.663174633525 17.791619120459 0.000000000000
vertex 309 96.079841300191 6.791619120459 0.000000000000
vertex 310 96.079841300191 6.791619120459 4.500000000000
vertex 311 101.017466232326 5.641918957581 0.000000000000
vertex 312 101.017466232326 5.641918957581 4.500000000000
vertex 313 105.503404925702 16.664596790539 2.800000000000
vertex 314 105.503404925702 16.664596790539 1.000000000000
vertex 315 100.760569273482 17.768941287501 1.000000000000
vertex 316 100.760569273482 17.768941287501 2.800000000000
vertex 317 117.451099402780 13.882638566674 0.000000000000
vertex 318 107.930141137312 4.032338729552 0.000000000000
vertex 319 112.513474470646 15.032338729552 0.000000000000
vertex 320 117.451099402780 13.882638566674 4.500000000000
vertex 321 112.513474470646 15.032338729552 4.500000000000
vertex 322 117.353704762823 13.905316399632 2.800000000000
vertex 323 117.353704762823 13.905316399632 1.000000000000
vertex 324 112.610869110603 15.009660896594 1.000000000000
vertex 325 112.610869110603 15.009660896594 2.800000000000
vertex 326 107.930141137312 4.032338729552 4.500000000000
vertex 327 100.184132898993 3.641918957581 0.000000000000
vertex 328 95.600799565660 -7.358081042419 0.000000000000
vertex 329 90.663174633525 -6.208380879541 0.000000000000
vertex 330 95.246507966859 4.791619120459 0.000000000000
vertex 331 95.246507966859 4.791619120459 4.500000000000
vertex 332 90.663174633525 -6.208380879541 4.500000000000
vertex 333 95.600799565660 -7.358081042419 4.500000000000
vertex 334 90.760569589672 -6.231058786123 2.800000000000
vertex 335 90.760569589672 -6.231058786123 1.000000000000
vertex 336 95.503405576366 -7.335403360964 1.000000000000
vertex 337 95.503405576366 -7.335403360964 2.800000000000
vertex 338 100.184132898993 3.641918957581 4.500000000000
vertex 339 100.538424497793 -8.507781205297 4.500000000000
vertex 340 100.538424497793 -8.507781205297 0.000000000000
vertex 341 105.121757831126 2.492218794703 0.000000000000
vertex 342 105.121757831126 2.492218794703 4.500000000000
vertex 343 95.600799565658 -7.358081042419 4.500000000000
vertex 344 95.600799565658 -7.358081042419 0.000000000000
vertex 345 95.698194521805 -7.380758949001 2.800000000000
vertex 346 95.698194521805 -7.380758949001 1.000000000000
vertex 347 100.441030508499 -8.485103523842 1.000000000000
vertex 348 100.441030508499 -8.485103523842 2.800000000000
vertex 349 100.184132898992 3.641918957581 4.500000000000
vertex 350 100.184132898992 3.641918957581 0.000000000000
vertex 351 107.096807803980 2.032338729552 0.000000000000
vertex 352 107.096807803980 2.032338729552 4.500000000000
vertex 353 102.513474470646 -8.967661270448 0.000000000000
vertex 354 102.513474470646 -8.967661270448 4.500000000000
vertex 355 102.610869426793 -8.990339177030 2.800000000000
vertex 356 102.610869426793 -8.990339177030 1.000000000000
vertex 357 107.353705413487 -10.094683751871 1.000000000000
vertex 358 107.353705413487 -10.094683751871 2.800000000000
vertex 359 39.500000000000 5.500000000000 7.500000000000
vertex 360 39.500000000000 0.000000000000 7.500000000000
vertex 361 44.000000000000 0.000000000000 7.500000000000
vertex 362 44.000000000000 5.500000000000 7.500000000000
vertex 363 39.600000000000 0.000000000000 6.700000000000
vertex 364 39.600000000000 0.000000000000 5.500000000000
vertex 365 43.900000000000 0.000000000000 5.500000000000
vertex 366 43.900000000000 0.000000000000 6.700000000000
vertex 367 39.500000000000 18.500000000000 7.500000000000
vertex 368 39.500000000000 13.000000000000 7.500000000000
vertex 369 44.000000000000 13.000000000000 7.500000000000
vertex 370 44.000000000000 18.500000000000 7.500000000000
vertex 371 35.000000000000 5.500000000000 7.500000000000
vertex 372 35.000000000000 0.000000000000 7.500000000000
vertex 373 35.100000000000 0.000000000000 6.700000000000
vertex 374 35.100000000000 0.000000000000 5.500000000000
vertex 375 39.400000000000 0.000000000000 5.500000000000
vertex 376 39.400000000000 0.000000000000 6.700000000000
vertex 377 39.500000000000 11.000000000000 7.500000000000
vertex 378 35.000000000000 11.000000000000 7.500000000000
vertex 379 35.000000000000 24.000000000000 7.500000000000
vertex 380 35.000000000000 18.500000000000 7.500000000000
vertex 381 39.500000000000 24.000000000000 7.500000000000
vertex 382 39.400000000000 24.000000000000 6.700000000000
vertex 383 39.400000000000 24.000000000000 5.500000000000
vertex 384 35.100000000000 24.000000000000 5.500000000000
vertex 385 35.100000000000 24.000000000000 6.700000000000
vertex 386 28.500000000000 11.000000000000 7.500000000000
vertex 387 28.500000000000 5.500000000000 7.500000000000
vertex 388 33.000000000000 5.500000000000 7.500000000000
vertex 389 33.000000000000 11.000000000000 7.500000000000
vertex 390 33.000000000000 0.000000000000 7.500000000000
vertex 391 33.000000000000 24.000000000000 7.500000000000
vertex 392 44.000000000000 11.000000000000 7.500000000000
vertex 393 35.000000000000 13.000000000000 7.500000000000
vertex 394 33.000000000000 13.000000000000 7.500000000000
vertex 395 28.500000000000 13.000000000000 7.500000000000
vertex 396 33.000000000000 18.500000000000 7.500000000000
vertex 397 24.000000000000 13.000000000000 7.500000000000
vertex 398 24.000000000000 11.000000000000 7.500000000000
vertex 399 24.000000000000 5.500000000000 7.500000000000
vertex 400 44.000000000000 24.000000000000 7.500000000000
vertex 401 43.900000000000 24.000000000000 6.700000000000
vertex 402 43.900000000000 24.000000000000 5.500000000000
vertex 403 39.600000000000 24.000000000000 5.500000000000
vertex 404 39.600000000000 24.000000000000 6.700000000000
vertex 405 28.500000000000 18.500000000000 7.500000000000
vertex 406 24.000000000000 18.500000000000 7.500000000000
vertex 407 55.666666666667 6.000000000000 7.500000000000
vertex 408 57.750000000000 11.000000000000 7.500000000000
vertex 409 58.583333333334 13.000000000000 0.000000000000
vertex 410 58.583333333334 13.000000000000 4.500000000000
vertex 411 53.166666666667 0.000000000000 7.500000000000
vertex 412 60.666666666667 18.000000000000 7.500000000000
vertex 413 63.166666666667 24.000000000000 7.500000000000
vertex 414 58.583333333334 13.000000000000 7.500000000000
vertex 415 63.066666666667 24.000000000000 2.800000000000
vertex 416 63.066666666667 24.000000000000 1.000000000000
vertex 417 44.100000000000 24.000000000000 1.000000000000
vertex 418 44.100000000000 24.000000000000 2.800000000000
vertex 419 63.066666666667 24.000000000000 6.700000000000
vertex 420 63.066666666667 24.000000000000 5.500000000000
vertex 421 44.100000000000 24.000000000000 5.500000000000
vertex 422 44.100000000000 24.000000000000 6.700000000000
vertex 423 44.100000000000 0.000000000000 2.800000000000
vertex 424 44.100000000000 0.000000000000 1.000000000000
vertex 425 53.066666666667 0.000000000000 1.000000000000
vertex 426 53.066666666667 0.000000000000 2.800000000000
vertex 427 44.100000000000 0.000000000000 6.700000000000
vertex 428 44.100000000000 0.000000000000 5.500000000000
vertex 429 53.066666666667 0.000000000000 5.500000000000
vertex 430 53.066666666667 0.000000000000 6.700000000000
vertex 431 24.000000000000 0.000000000000 7.500000000000
vertex 432 24.100000000000 0.000000000000 6.700000000000
vertex 433 24.100000000000 0.000000000000 5.500000000000
vertex 434 32.900000000000 0.000000000000 5.500000000000
vertex 435 32.900000000000 0.000000000000 6.700000000000
vertex 436 24.000000000000 24.000000000000 7.500000000000
vertex 437 32.900000000000 24.000000000000 6.700000000000
vertex 438 32.900000000000 24.000000000000 5.500000000000
vertex 439 24.100000000000 24.000000000000 5.500000000000
vertex 440 24.100000000000 24.000000000000 6.700000000000
vertex 441 11.000000000000 5.500000000000 7.500000000000
vertex 442 11.000000000000 11.000000000000 7.500000000000
vertex 443 0.000000000000 11.000000000000 7.500000000000
vertex 444 0.000000000000 5.500000000000 7.500000000000
vertex 445 0.000000000000 10.900000000000 6.700000000000
vertex 446 0.000000000000 10.900000000000 5.500000000000
vertex 447 0.000000000000 5.600000000000 5.500000000000
vertex 448 0.000000000000 5.600000000000 6.700000000000
vertex 449 0.000000000000 0.000000000000 7.500000000000
vertex 450 11.000000000000 0.000000000000 7.500000000000
vertex 451 0.100000000000 0.000000000000 6.700000000000
vertex 452 0.100000000000 0.000000000000 5.500000000000
vertex 453 10.900000000000 0.000000000000 5.500000000000
vertex 454 10.900000000000 0.000000000000 6.700000000000
vertex 455 0.000000000000 5.400000000000 6.700000000000
vertex 456 0.000000000000 5.400000000000 5.500000000000
vertex 457 0.000000000000 0.100000000000 5.500000000000
vertex 458 0.000000000000 0.100000000000 6.700000000000
vertex 459 74.000000333333 24.000000000000 7.500000000000
vertex 460 74.000000333333 24.000000000000 4.500000000000
vertex 461 71.500000284024 17.999999881657 4.500000000000
vertex 462 71.500000333333 18.000000000000 7.500000000000
vertex 463 69.416667000000 13.000000000000 7.500000000000
vertex 464 89.167166728536 8.401199348488 7.500000000000
vertex 465 93.750500061870 19.401199348488 7.500000000000
vertex 466 89.167166728536 8.401199348488 4.500000000000
vertex 467 93.750500061870 19.401199348488 4.500000000000
vertex 468 93.653105105723 19.423877255070 6.700000000000
vertex 469 93.653105105723 19.423877255070 5.500000000000
vertex 470 74.097394657100 23.977322240665 5.500000000000
vertex 471 74.097394657100 23.977322240665 6.700000000000
vertex 472 69.416667000000 13.000000000000 4.500000000000
vertex 473 105.600799565659 16.641918957581 7.500000000000
vertex 474 101.017466232325 5.641918957581 7.500000000000
vertex 475 105.955091164460 4.492218794703 7.500000000000
vertex 476 110.538424497793 15.492218794703 7.500000000000
vertex 477 110.441029857836 15.514896627661 6.700000000000
vertex 478 110.441029857836 15.514896627661 5.500000000000
vertex 479 105.698194205616 16.619241124623 5.500000000000
vertex 480 105.698194205616 16.619241124623 6.700000000000
vertex 481 95.246508300192 4.791619120459 7.500000000000
vertex 482 95.246508300192 4.791619120459 4.500000000000
vertex 483 90.663174966858 -6.208380879541 4.500000000000
vertex 484 90.663174966858 -6.208380879541 7.500000000000
vertex 485 95.600799898993 -7.358081042419 4.500000000000
vertex 486 95.600799898993 -7.358081042419 7.500000000000
vertex 487 90.760569606815 -6.231058712499 6.700000000000
vertex 488 90.760569606815 -6.231058712499 5.500000000000
vertex 489 95.503405593508 -7.335403287341 5.500000000000
vertex 490 95.503405593509 -7.335403287341 6.700000000000
vertex 491 100.184133232326 3.641918957581 4.500000000000
vertex 492 100.184133232326 3.641918957581 7.500000000000
vertex 493 61.083333333333 6.000000000000 7.500000000000
vertex 494 64.000000000000 0.000000000000 7.500000000000
vertex 495 53.266666666667 0.000000000000 6.700000000000
vertex 496 53.266666666667 0.000000000000 5.500000000000
vertex 497 63.900000000000 0.000000000000 5.500000000000
vertex 498 63.900000000000 0.000000000000 6.700000000000
vertex 499 66.500000000000 6.000000000000 7.500000000000
vertex 500 117.959582988008 -0.497001628780 4.500000000000
vertex 501 113.376249654675 -11.497001628780 4.500000000000
vertex 502 107.451099736114 -10.117361433326 4.500000000000
vertex 503 112.034433069447 0.882638566674 4.500000000000
vertex 504 113.376249654675 -11.497001628780 7.500000000000
vertex 505 117.959582988008 -0.497001628780 7.500000000000
vertex 506 113.414711193136 -11.404693936473 6.700000000000
vertex 507 113.414711193136 -11.404693936473 5.500000000000
vertex 508 117.921121449546 -0.589309321088 5.500000000000
vertex 509 117.921121449546 -0.589309321088 6.700000000000
vertex 510 112.034433069447 0.882638566674 7.500000000000
vertex 511 107.451099736114 -10.117361433326 7.500000000000
vertex 512 107.548494376071 -10.140039266284 6.700000000000
vertex 513 107.548494376071 -10.140039266284 5.500000000000
vertex 514 113.278855014719 -11.474323795822 5.500000000000
vertex 515 113.278855014719 -11.474323795822 6.700000000000
vertex 516 93.750499728537 19.401199348488 7.500000000000
vertex 517 89.167166395203 8.401199348488 7.500000000000
vertex 518 94.104791327338 7.251499185610 7.500000000000
vertex 519 98.688124660671 18.251499185610 7.500000000000
vertex 520 98.590730020714 18.274177018568 6.700000000000
vertex 521 98.590730020714 18.274177018568 5.500000000000
vertex 522 93.847894368494 19.378521515530 5.500000000000
vertex 523 93.847894368494 19.378521515530 6.700000000000
vertex 524 64.000000000000 13.000000000000 7.500000000000
vertex 525 64.000000000000 13.000000000000 4.500000000000
vertex 526 58.583333333333 13.000000000000 7.500000000000
vertex 527 69.416666666667 13.000000000000 7.500000000000
vertex 528 63.166666666667 11.000000000000 7.500000000000
vertex 529 68.583333333333 11.000000000000 7.500000000000
vertex 530 95.600799898991 -7.358081042419 7.500000000000
vertex 531 95.600799898991 -7.358081042419 4.500000000000
vertex 532 100.538424831126 -8.507781205297 4.500000000000
vertex 533 100.538424831126 -8.507781205297 7.500000000000
vertex 534 95.698194538948 -7.380758875377 6.700000000000
vertex 535 95.698194538948 -7.380758875377 5.500000000000
vertex 536 100.441030525641 -8.485103450219 5.500000000000
vertex 537 100.441030525642 -8.485103450219 6.700000000000
vertex 538 105.121758164459 2.492218794703 4.500000000000
vertex 539 105.121758164459 2.492218794703 7.500000000000
vertex 540 100.184133232325 3.641918957581 4.500000000000
vertex 541 100.184133232325 3.641918957581 7.500000000000
vertex 542 88.333833061870 6.401199348488 7.500000000000
vertex 543 88.333833061870 6.401199348488 4.500000000000
vertex 544 83.750499728536 -4.598800651512 4.500000000000
vertex 545 83.750499728536 -4.598800651512 7.500000000000
vertex 546 64.097394639956 -0.022677832958 6.700000000000
vertex 547 64.097394639956 -0.022677832958 5.500000000000
vertex 548 83.653105070297 -4.576122814297 5.500000000000
vertex 549 83.653105070297 -4.576122814297 6.700000000000
vertex 550 102.513474803979 -8.967661270448 7.500000000000
vertex 551 102.513474803979 -8.967661270448 4.500000000000
vertex 552 102.610869443936 -8.990339103406 6.700000000000
vertex 553 102.610869443936 -8.990339103406 5.500000000000
vertex 554 107.353705430629 -10.094683678248 5.500000000000
vertex 555 107.353705430630 -10.094683678248 6.700000000000
vertex 556 107.096808137313 2.032338729552 4.500000000000
vertex 557 107.096808137313 2.032338729552 7.500000000000
vertex 558 5.500000000000 13.000000000000 7.500000000000
vertex 559 5.500000000000 33.000000000000 7.500000000000
vertex 560 0.000000000000 33.000000000000 7.500000000000
vertex 561 0.000000000000 13.000000000000 7.500000000000
vertex 562 18.500000000000 33.000000000000 7.500000000000
vertex 563 18.500000000000 13.000000000000 7.500000000000
vertex 564 24.000000000000 33.000000000000 7.500000000000
vertex 565 0.000000000000 32.900000000000 6.700000000000
vertex 566 0.000000000000 32.900000000000 5.500000000000
vertex 567 0.000000000000 13.100000000000 5.500000000000
vertex 568 0.000000000000 13.100000000000 6.700000000000
vertex 569 24.000000000000 24.100000000000 6.700000000000
vertex 570 24.000000000000 24.100000000000 5.500000000000
vertex 571 24.000000000000 32.900000000000 5.500000000000
vertex 572 24.000000000000 32.900000000000 6.700000000000
vertex 573 13.000000000000 11.000000000000 7.500000000000
vertex 574 13.000000000000 5.500000000000 7.500000000000
vertex 575 18.500000000000 37.000000000000 7.500000000000
vertex 576 5.500000000000 37.000000000000 7.500000000000
vertex 577 13.000000000000 0.000000000000 7.500000000000
vertex 578 71.500000000000 18.000000000000 7.500000000000
vertex 579 74.000000000000 24.000000000000 7.500000000000
vertex 580 66.083333333333 18.000000000000 4.500000000000
vertex 581 66.083333333333 18.000000000000 7.500000000000
vertex 582 73.900000000000 24.000000000000 6.700000000000
vertex 583 73.900000000000 24.000000000000 5.500000000000
vertex 584 63.266666666667 24.000000000000 5.500000000000
vertex 585 63.266666666667 24.000000000000 6.700000000000
vertex 586 96.079841300191 6.791619120459 7.500000000000
vertex 587 101.017466232326 5.641918957581 7.500000000000
vertex 588 100.663174633525 17.791619120459 7.500000000000
vertex 589 105.503404925702 16.664596790539 6.700000000000
vertex 590 105.503404925702 16.664596790539 5.500000000000
vertex 591 100.760569273482 17.768941287501 5.500000000000
vertex 592 100.760569273482 17.768941287501 6.700000000000
vertex 593 117.451099432259 13.882638637425 7.500000000000
vertex 594 112.867766098926 2.882638637425 7.500000000000
vertex 595 118.792916017487 1.502998441971 7.500000000000
vertex 596 123.376249350820 12.502998441971 7.500000000000
vertex 597 112.867766098926 2.882638637425 4.500000000000
vertex 598 118.792916017487 1.502998441971 4.500000000000
vertex 599 123.376249350820 12.502998441971 4.500000000000
vertex 600 118.831377555949 1.595306134279 6.700000000000
vertex 601 118.831377555949 1.595306134279 5.500000000000
vertex 602 123.337787782879 12.410690678912 5.500000000000
vertex 603 123.337787782879 12.410690678912 6.700000000000
vertex 604 117.451099432259 13.882638637425 4.500000000000
vertex 605 123.278854698527 12.525676277802 6.700000000000
vertex 606 123.278854698527 12.525676277802 5.500000000000
vertex 607 117.548494059880 13.859960807339 5.500000000000
vertex 608 117.548494059880 13.859960807339 6.700000000000
vertex 609 83.750499790406 -4.598800303024 7.500000000000
vertex 610 83.750499790406 -4.598800303024 4.500000000000
vertex 611 88.688124722541 -5.748500465902 4.500000000000
vertex 612 88.688124722541 -5.748500465902 7.500000000000
vertex 613 83.847894430363 -4.621478135982 6.700000000000
vertex 614 83.847894430363 -4.621478135982 5.500000000000
vertex 615 88.590730417056 -5.725822710824 5.500000000000
vertex 616 88.590730417057 -5.725822710824 6.700000000000
vertex 617 88.333833123740 6.401199696976 7.500000000000
vertex 618 93.271458055874 5.251499534098 7.500000000000
vertex 619 88.333833123740 6.401199696976 4.500000000000
vertex 620 93.271458055874 5.251499534098 4.500000000000
vertex 621 13.100000000000 0.000000000000 6.700000000000
vertex 622 13.100000000000 0.000000000000 5.500000000000
vertex 623 23.900000000000 0.000000000000 5.500000000000
vertex 624 23.900000000000 0.000000000000 6.700000000000
vertex 625 112.867766069447 2.882638566674 7.500000000000
vertex 626 117.451099402780 13.882638566674 7.500000000000
vertex 627 112.513474470646 15.032338729552 7.500000000000
vertex 628 117.353704762823 13.905316399632 6.700000000000
vertex 629 117.353704762823 13.905316399632 5.500000000000
vertex 630 112.610869110603 15.009660896594 5.500000000000
vertex 631 112.610869110603 15.009660896594 6.700000000000
vertex 632 107.930141137312 4.032338729552 7.500000000000
vertex 633 5.500000000000 13.000000000000 10.500000000000
vertex 634 5.500000000000 33.000000000000 10.500000000000
vertex 635 0.000000000000 33.000000000000 10.500000000000
vertex 636 0.000000000000 13.000000000000 10.500000000000
vertex 637 18.500000000000 13.000000000000 10.500000000000
vertex 638 24.000000000000 13.000000000000 10.500000000000
vertex 639 18.500000000000 33.000000000000 10.500000000000
vertex 640 24.000000000000 33.000000000000 10.500000000000
vertex 641 24.000000000000 13.100000000000 9.700000000000
vertex 642 24.000000000000 13.100000000000 8.500000000000
vertex 643 24.000000000000 32.900000000000 8.500000000000
vertex 644 24.000000000000 32.900000000000 9.700000000000
vertex 645 0.000000000000 32.900000000000 9.700000000000
vertex 646 0.000000000000 32.900000000000 8.500000000000
vertex 647 0.000000000000 13.100000000000 8.500000000000
vertex 648 0.000000000000 13.100000000000 9.700000000000
vertex 649 13.000000000000 11.000000000000 10.500000000000
vertex 650 13.000000000000 5.500000000000 10.500000000000
vertex 651 24.000000000000 5.500000000000 10.500000000000
vertex 652 24.000000000000 11.000000000000 10.500000000000
vertex 653 24.000000000000 5.600000000000 9.700000000000
vertex 654 24.000000000000 5.600000000000 8.500000000000
vertex 655 24.000000000000 10.900000000000 8.500000000000
vertex 656 24.000000000000 10.900000000000 9.700000000000
vertex 657 5.500000000000 37.000000000000 10.500000000000
vertex 658 18.500000000000 37.000000000000 10.500000000000
vertex 659 5.500000000000 47.000000000000 10.500000000000
vertex 660 18.500000000000 47.000000000000 10.500000000000
vertex 661 18.500000000000 47.000000000000 7.500000000000
vertex 662 5.500000000000 47.000000000000 7.500000000000
vertex 663 18.400000000000 47.000000000000 9.700000000000
vertex 664 18.400000000000 47.000000000000 8.500000000000
vertex 665 5.600000000000 47.000000000000 8.500000000000
vertex 666 5.600000000000 47.000000000000 9.700000000000
vertex 667 24.000000000000 0.000000000000 10.500000000000
vertex 668 24.000000000000 0.100000000000 9.700000000000
vertex 669 24.000000000000 0.100000000000 8.500000000000
vertex 670 24.000000000000 5.400000000000 8.500000000000
vertex 671 24.000000000000 5.400000000000 9.700000000000
vertex 672 13.000000000000 0.000000000000 10.500000000000
vertex 673 13.100000000000 0.000000000000 9.700000000000
vertex 674 13.100000000000 0.000000000000 8.500000000000
vertex 675 23.900000000000 0.000000000000 8.500000000000
vertex 676 23.900000000000 0.000000000000 9.700000000000
vertex 677 18.500000000000 33.000000000000 13.500000000000
vertex 678 18.500000000000 13.000000000000 13.500000000000
vertex 679 24.000000000000 13.000000000000 13.500000000000
vertex 680 24.000000000000 33.000000000000 13.500000000000
vertex 681 0.000000000000 13.000000000000 13.500000000000
vertex 682 5.500000000000 13.000000000000 13.500000000000
vertex 683 24.000000000000 13.100000000000 12.700000000000
vertex 684 24.000000000000 13.100000000000 11.500000000000
vertex 685 24.000000000000 32.900000000000 11.500000000000
vertex 686 24.000000000000 32.900000000000 12.700000000000
vertex 687 5.500000000000 33.000000000000 13.500000000000
vertex 688 0.000000000000 33.000000000000 13.500000000000
vertex 689 0.000000000000 32.900000000000 12.700000000000
vertex 690 0.000000000000 32.900000000000 11.500000000000
vertex 691 0.000000000000 13.100000000000 11.500000000000
vertex 692 0.000000000000 13.100000000000 12.700000000000
vertex 693 24.000000000000 0.000000000000 13.500000000000
vertex 694 24.000000000000 5.500000000000 13.500000000000
vertex 695 24.000000000000 0.100000000000 12.700000000000
vertex 696 24.000000000000 0.100000000000 11.500000000000
vertex 697 24.000000000000 5.400000000000 11.500000000000
vertex 698 24.000000000000 5.400000000000 12.700000000000
vertex 699 13.000000000000 0.000000000000 13.500000000000
vertex 700 13.100000000000 0.000000000000 12.700000000000
vertex 701 13.100000000000 0.000000000000 11.500000000000
vertex 702 23.900000000000 0.000000000000 11.500000000000
vertex 703 23.900000000000 0.000000000000 12.700000000000
vertex 704 13.000000000000 5.500000000000 13.500000000000
vertex 705 24.000000000000 11.000000000000 13.500000000000
vertex 706 24.000000000000 5.600000000000 12.700000000000
vertex 707 24.000000000000 5.600000000000 11.500000000000
vertex 708 24.000000000000 10.900000000000 11.500000000000
vertex 709 24.000000000000 10.900000000000 12.700000000000
vertex 710 13.000000000000 11.000000000000 13.500000000000
vertex 711 0.000000000000 11.000000000000 10.500000000000
vertex 712 0.000000000000 11.000000000000 13.500000000000
vertex 713 11.000000000000 0.000000000000 10.500000000000
vertex 714 11.000000000000 11.000000000000 10.500000000000
vertex 715 11.000000000000 5.500000000000 13.500000000000
vertex 716 11.000000000000 5.500000000000 10.500000000000
vertex 717 11.000000000000 0.000000000000 13.500000000000
vertex 718 18.500000000000 37.000000000000 13.500000000000
vertex 719 11.000000000000 11.000000000000 13.500000000000
vertex 720 5.500000000000 37.000000000000 13.500000000000
vertex 721 0.000000000000 0.000000000000 13.500000000000
vertex 722 0.000000000000 0.000000000000 10.500000000000
vertex 723 0.100000000000 0.000000000000 12.700000000000
vertex 724 0.100000000000 0.000000000000 11.500000000000
vertex 725 10.900000000000 0.000000000000 11.500000000000
vertex 726 10.900000000000 0.000000000000 12.700000000000
vertex 727 0.000000000000 5.500000000000 13.500000000000
vertex 728 0.000000000000 5.500000000000 10.500000000000
vertex 729 0.000000000000 5.400000000000 12.700000000000
vertex 730 0.000000000000 5.400000000000 11.500000000000
vertex 731 0.000000000000 0.100000000000 11.500000000000
vertex 732 0.000000000000 0.100000000000 12.700000000000
vertex 733 0.000000000000 47.000000000000 13.500000000000
vertex 734 5.500000000000 47.000000000000 13.500000000000
vertex 735 0.000000000000 47.000000000000 10.500000000000
vertex 736 0.000000000000 46.900000000000 12.700000000000
vertex 737 0.000000000000 46.900000000000 11.500000000000
vertex 738 0.000000000000 33.100000000000 11.500000000000
vertex 739 0.000000000000 33.100000000000 12.700000000000
vertex 740 5.400000000000 47.000000000000 12.700000000000
vertex 741 5.400000000000 47.000000000000 11.500000000000
vertex 742 0.100000000000 47.000000000000 11.500000000000
vertex 743 0.100000000000 47.000000000000 12.700000000000
vertex 744 18.500000000000 47.000000000000 13.500000000000
vertex 745 18.400000000000 47.000000000000 12.700000000000
vertex 746 18.400000000000 47.000000000000 11.500000000000
vertex 747 5.600000000000 47.000000000000 11.500000000000
vertex 748 5.600000000000 47.000000000000 12.700000000000
vertex 749 0.000000000000 10.900000000000 12.700000000000
vertex 750 0.000000000000 10.900000000000 11.500000000000
vertex 751 0.000000000000 5.600000000000 11.500000000000
vertex 752 0.000000000000 5.600000000000 12.700000000000
vertex 753 0.000000000000 5.400000000000 9.700000000000
vertex 754 0.000000000000 5.400000000000 8.500000000000
vertex 755 0.000000000000 0.100000000000 8.500000000000
vertex 756 0.000000000000 0.100000000000 9.700000000000
vertex 757 0.100000000000 0.000000000000 9.700000000000
vertex 758 0.100000000000 0.000000000000 8.500000000000
vertex 759 10.900000000000 0.000000000000 8.500000000000
vertex 760 10.900000000000 0.000000000000 9.700000000000
vertex 761 24.000000000000 47.000000000000 7.500000000000
vertex 762 24.000000000000 47.000000000000 10.500000000000
vertex 763 24.000000000000 33.100000000000 9.700000000000
vertex 764 24.000000000000 33.100000000000 8.500000000000
vertex 765 24.000000000000 46.900000000000 8.500000000000
vertex 766 24.000000000000 46.900000000000 9.700000000000
vertex 767 23.900000000000 47.000000000000 9.700000000000
vertex 768 23.900000000000 47.000000000000 8.500000000000
vertex 769 18.600000000000 47.000000000000 8.500000000000
vertex 770 18.600000000000 47.000000000000 9.700000000000
vertex 771 24.000000000000 47.000000000000 13.500000000000
vertex 772 24.000000000000 33.100000000000 12.700000000000
vertex 773 24.000000000000 33.100000000000 11.500000000000
vertex 774 24.000000000000 46.900000000000 11.500000000000
vertex 775 24.000000000000 46.900000000000 12.700000000000
vertex 776 23.900000000000 47.000000000000 12.700000000000
vertex 777 23.900000000000 47.000000000000 11.500000000000
vertex 778 18.600000000000 47.000000000000 11.500000000000
vertex 779 18.600000000000 47.000000000000 12.700000000000
vertex 780 0.000000000000 47.000000000000 7.500000000000
vertex 781 5.400000000000 47.000000000000 9.700000000000
vertex 782 5.400000000000 47.000000000000 8.500000000000
vertex 783 0.100000000000 47.000000000000 8.500000000000
vertex 784 0.100000000000 47.000000000000 9.700000000000
vertex 785 0.000000000000 46.900000000000 9.700000000000
vertex 786 0.000000000000 46.900000000000 8.500000000000
vertex 787 0.000000000000 33.100000000000 8.500000000000
vertex 788 0.000000000000 33.100000000000 9.700000000000
vertex 789 0.000000000000 10.900000000000 9.700000000000
vertex 790 0.000000000000 10.900000000000 8.500000000000
vertex 791 0.000000000000 5.600000000000 8.500000000000
vertex 792 0.000000000000 5.600000000000 9.700000000000
vertex 793 83.750499728536 -4.598800651512 13.500000000000
vertex 794 83.750499728536 -4.598800651512 10.500000000000
vertex 795 88.333833061870 6.401199348488 10.500000000000
vertex 796 88.333833061870 6.401199348488 13.500000000000
vertex 797 64.000000000000 0.000000000000 10.500000000000
vertex 798 68.583333333333 11.000000000000 10.500000000000
vertex 799 68.583333333333 11.000000000000 13.500000000000
vertex 800 64.000000000000 0.000000000000 13.500000000000
vertex 801 68.544871794871 10.907692307692 12.700000000000
vertex 802 68.544871794872 10.907692307693 11.500000000000
vertex 803 64.038461538462 0.092307692308 11.500000000000
vertex 804 64.038461538462 0.092307692308 12.700000000000
vertex 805 64.097394639957 -0.022677832958 12.700000000000
vertex 806 64.097394639957 -0.022677832958 11.500000000000
vertex 807 83.653105070297 -4.576122814297 11.500000000000
vertex 808 83.653105070296 -4.576122814297 12.700000000000
vertex 809 112.513474470646 15.032338729552 13.500000000000
vertex 810 112.513474470646 15.032338729552 10.500000000000
vertex 811 107.930141137312 4.032338729552 10.500000000000
vertex 812 107.930141137312 4.032338729552 13.500000000000
vertex 813 112.867766069447 2.882638566674 13.500000000000
vertex 814 112.867766069447 2.882638566674 10.500000000000
vertex 815 117.451099402780 13.882638566674 10.500000000000
vertex 816 117.451099402780 13.882638566674 13.500000000000
vertex 817 117.353704762823 13.905316399632 12.700000000000
vertex 818 117.353704762823 13.905316399632 11.500000000000
vertex 819 112.610869110603 15.009660896594 11.500000000000
vertex 820 112.610869110603 15.009660896594 12.700000000000
vertex 821 102.513474803979 -8.967661270448 13.500000000000
vertex 822 102.513474803979 -8.967661270448 10.500000000000
vertex 823 107.451099736114 -10.117361433326 10.500000000000
vertex 824 107.451099736114 -10.117361433326 13.500000000000
vertex 825 102.610869443936 -8.990339103406 12.700000000000
vertex 826 102.610869443936 -8.990339103406 11.500000000000
vertex 827 107.353705430630 -10.094683678248 11.500000000000
vertex 828 107.353705430630 -10.094683678248 12.700000000000
vertex 829 107.096808137313 2.032338729552 13.500000000000
vertex 830 112.034433069447 0.882638566674 13.500000000000
vertex 831 112.034433069447 0.882638566674 10.500000000000
vertex 832 107.096808137313 2.032338729552 10.500000000000
vertex 833 101.017466232325 5.641918957581 13.500000000000
vertex 834 101.017466232325 5.641918957581 10.500000000000
vertex 835 105.955091164460 4.492218794703 10.500000000000
vertex 836 105.955091164460 4.492218794703 13.500000000000
vertex 837 105.600799565659 16.641918957581 13.500000000000
vertex 838 110.538424497793 15.492218794703 13.500000000000
vertex 839 110.538424497793 15.492218794703 10.500000000000
vertex 840 105.600799565659 16.641918957581 10.500000000000
vertex 841 110.441029857836 15.514896627661 12.700000000000
vertex 842 110.441029857836 15.514896627661 11.500000000000
vertex 843 105.698194205616 16.619241124623 11.500000000000
vertex 844 105.698194205616 16.619241124623 12.700000000000
vertex 845 123.376249321341 12.502998371220 13.500000000000
vertex 846 123.376249321341 12.502998371220 10.500000000000
vertex 847 123.278854681384 12.525676204178 12.700000000000
vertex 848 123.278854681384 12.525676204178 11.500000000000
vertex 849 117.548494042737 13.859960733716 11.500000000000
vertex 850 117.548494042737 13.859960733716 12.700000000000
vertex 851 118.792915988008 1.502998371220 13.500000000000
vertex 852 118.792915988008 1.502998371220 10.500000000000
vertex 853 118.831377555949 1.595306134279 12.700000000000
vertex 854 118.831377555949 1.595306134279 11.500000000000
vertex 855 123.337787782879 12.410690678912 11.500000000000
vertex 856 123.337787782879 12.410690678912 12.700000000000
vertex 857 100.184133232325 3.641918957581 10.500000000000
vertex 858 95.600799898991 -7.358081042419 10.500000000000
vertex 859 100.538424831126 -8.507781205297 10.500000000000
vertex 860 105.121758164459 2.492218794703 10.500000000000
vertex 861 95.698194538948 -7.380758875377 9.700000000000
vertex 862 95.698194538948 -7.380758875377 8.500000000000
vertex 863 100.441030525641 -8.485103450219 8.500000000000
vertex 864 100.441030525642 -8.485103450219 9.700000000000
vertex 865 100.538424831126 -8.507781205297 13.500000000000
vertex 866 105.121758164459 2.492218794703 13.500000000000
vertex 867 95.600799898991 -7.358081042419 13.500000000000
vertex 868 95.698194538948 -7.380758875377 12.700000000000
vertex 869 95.698194538948 -7.380758875377 11.500000000000
vertex 870 100.441030525642 -8.485103450219 11.500000000000
vertex 871 100.441030525642 -8.485103450219 12.700000000000
vertex 872 100.184133232325 3.641918957581 13.500000000000
vertex 873 117.353704762823 13.905316399632 9.700000000000
vertex 874 117.353704762823 13.905316399632 8.500000000000
vertex 875 112.610869110603 15.009660896594 8.500000000000
vertex 876 112.610869110603 15.009660896594 9.700000000000
vertex 877 94.104791327338 7.251499185610 13.500000000000
vertex 878 94.104791327338 7.251499185610 10.500000000000
vertex 879 98.688124660671 18.251499185610 10.500000000000
vertex 880 98.688124660671 18.251499185610 13.500000000000
vertex 881 93.750499728537 19.401199348488 10.500000000000
vertex 882 93.750499728537 19.401199348488 13.500000000000
vertex 883 98.590730020714 18.274177018568 12.700000000000
vertex 884 98.590730020714 18.274177018568 11.500000000000
vertex 885 93.847894368494 19.378521515530 11.500000000000
vertex 886 93.847894368494 19.378521515530 12.700000000000
vertex 887 89.167166395203 8.401199348488 10.500000000000
vertex 888 89.167166395203 8.401199348488 13.500000000000
vertex 889 83.750499790406 -4.598800303024 13.500000000000
vertex 890 83.750499790406 -4.598800303024 10.500000000000
vertex 891 88.688124722541 -5.748500465902 10.500000000000
vertex 892 88.688124722541 -5.748500465902 13.500000000000
vertex 893 83.847894430363 -4.621478135982 12.700000000000
vertex 894 83.847894430363 -4.621478135982 11.500000000000
vertex 895 88.590730417057 -5.725822710824 11.500000000000
vertex 896 88.590730417057 -5.725822710824 12.700000000000
vertex 897 93.271458055874 5.251499534098 10.500000000000
vertex 898 93.271458055874 5.251499534098 13.500000000000
vertex 899 88.333833123740 6.401199696976 10.500000000000
vertex 900 88.333833123740 6.401199696976 13.500000000000
vertex 901 113.376249654675 -11.497001628780 13.500000000000
vertex 902 113.376249654675 -11.497001628780 10.500000000000
vertex 903 117.959582988008 -0.497001628780 10.500000000000
vertex 904 117.959582988008 -0.497001628780 13.500000000000
vertex 905 113.414711193136 -11.404693936473 12.700000000000
vertex 906 113.414711193136 -11.404693936473 11.500000000000
vertex 907 117.921121449546 -0.589309321088 11.500000000000
vertex 908 117.921121449546 -0.589309321088 12.700000000000
vertex 909 107.548494376070 -10.140039266284 12.700000000000
vertex 910 107.548494376070 -10.140039266284 11.500000000000
vertex 911 113.278855014718 -11.474323795822 11.500000000000
vertex 912 113.278855014718 -11.474323795822 12.700000000000
vertex 913 95.600799898993 -7.358081042419 13.500000000000
vertex 914 95.600799898993 -7.358081042419 10.500000000000
vertex 915 100.184133232326 3.641918957581 10.500000000000
vertex 916 100.184133232326 3.641918957581 13.500000000000
vertex 917 95.246508300192 4.791619120459 13.500000000000
vertex 918 95.246508300192 4.791619120459 10.500000000000
vertex 919 90.663174966858 -6.208380879541 10.500000000000
vertex 920 90.663174966858 -6.208380879541 13.500000000000
vertex 921 90.760569606815 -6.231058712499 12.700000000000
vertex 922 90.760569606815 -6.231058712499 11.500000000000
vertex 923 95.503405593509 -7.335403287341 11.500000000000
vertex 924 95.503405593509 -7.335403287341 12.700000000000
vertex 925 96.079841300191 6.791619120459 13.500000000000
vertex 926 96.079841300191 6.791619120459 10.500000000000
vertex 927 101.017466232326 5.641918957581 10.500000000000
vertex 928 101.017466232326 5.641918957581 13.500000000000
vertex 929 100.663174633525 17.791619120459 10.500000000000
vertex 930 100.663174633525 17.791619120459 13.500000000000
vertex 931 105.503404925702 16.664596790539 12.700000000000
vertex 932 105.503404925702 16.664596790539 11.500000000000
vertex 933 100.760569273482 17.768941287501 11.500000000000
vertex 934 100.760569273482 17.768941287501 12.700000000000
vertex 935 93.750500061870 19.401199348488 10.500000000000
vertex 936 89.167166728536 8.401199348488 10.500000000000
vertex 937 69.416667000000 13.000000000000 10.500000000000
vertex 938 74.000000333333 24.000000000000 10.500000000000
vertex 939 74.000000333333 24.000000000000 13.500000000000
vertex 940 69.416667000000 13.000000000000 13.500000000000
vertex 941 73.961538794871 23.907692307692 12.700000000000
vertex 942 73.961538794871 23.907692307692 11.500000000000
vertex 943 69.455128538462 13.092307692308 11.500000000000
vertex 944 69.455128538462 13.092307692308 12.700000000000
vertex 945 93.750500061870 19.401199348488 13.500000000000
vertex 946 93.653105105723 19.423877255070 12.700000000000
vertex 947 93.653105105723 19.423877255070 11.500000000000
vertex 948 74.097394657100 23.977322240665 11.500000000000
vertex 949 74.097394657100 23.977322240665 12.700000000000
vertex 950 89.167166728536 8.401199348488 13.500000000000
vertex 951 98.590730020714 18.274177018568 9.700000000000
vertex 952 98.590730020714 18.274177018568 8.500000000000
vertex 953 93.847894368494 19.378521515530 8.500000000000
vertex 954 93.847894368494 19.378521515530 9.700000000000
vertex 955 110.441029857836 15.514896627661 9.700000000000
vertex 956 110.441029857836 15.514896627661 8.500000000000
vertex 957 105.698194205616 16.619241124623 8.500000000000
vertex 958 105.698194205616 16.619241124623 9.700000000000
vertex 959 107.548494376071 -10.140039266284 9.700000000000
vertex 960 107.548494376071 -10.140039266284 8.500000000000
vertex 961 113.278855014719 -11.474323795822 8.500000000000
vertex 962 113.278855014719 -11.474323795822 9.700000000000
vertex 963 113.414711193136 -11.404693936473 9.700000000000
vertex 964 113.414711193136 -11.404693936473 8.500000000000
vertex 965 117.921121449546 -0.589309321088 8.500000000000
vertex 966 117.921121449546 -0.589309321088 9.700000000000
vertex 967 93.653105105723 19.423877255070 9.700000000000
vertex 968 93.653105105723 19.423877255070 8.500000000000
vertex 969 74.097394657100 23.977322240665 8.500000000000
vertex 970 74.097394657100 23.977322240665 9.700000000000
vertex 971 73.961538794871 23.907692307692 9.700000000000
vertex 972 73.961538794871 23.907692307692 8.500000000000
vertex 973 69.455128538462 13.092307692308 8.500000000000
vertex 974 69.455128538462 13.092307692308 9.700000000000
vertex 975 83.847894430363 -4.621478135982 9.700000000000
vertex 976 83.847894430363 -4.621478135982 8.500000000000
vertex 977 88.590730417056 -5.725822710824 8.500000000000
vertex 978 88.590730417057 -5.725822710824 9.700000000000
vertex 979 105.503404925702 16.664596790539 9.700000000000
vertex 980 105.503404925702 16.664596790539 8.500000000000
vertex 981 100.760569273482 17.768941287501 8.500000000000
vertex 982 100.760569273482 17.768941287501 9.700000000000
vertex 983 102.610869443936 -8.990339103406 9.700000000000
vertex 984 102.610869443936 -8.990339103406 8.500000000000
vertex 985 107.353705430629 -10.094683678248 8.500000000000
vertex 986 107.353705430630 -10.094683678248 9.700000000000
vertex 987 118.792915988008 1.502998371220 7.500000000000
vertex 988 123.376249321341 12.502998371220 7.500000000000
vertex 989 118.831377526470 1.595306063528 9.700000000000
vertex 990 118.831377526470 1.595306063528 8.500000000000
vertex 991 123.337787753400 12.410690608161 8.500000000000
vertex 992 123.337787753400 12.410690608161 9.700000000000
vertex 993 123.278854669048 12.525676207051 9.700000000000
vertex 994 123.278854669048 12.525676207051 8.500000000000
vertex 995 117.548494030401 13.859960736588 8.500000000000
vertex 996 117.548494030401 13.859960736588 9.700000000000
vertex 997 90.760569606815 -6.231058712499 9.700000000000
vertex 998 90.760569606815 -6.231058712499 8.500000000000
vertex 999 95.503405593508 -7.335403287341 8.500000000000
vertex 1000 95.503405593509 -7.335403287341 9.700000000000
vertex 1001 68.544871794871 10.907692307692 9.700000000000
vertex 1002 68.544871794872 10.907692307693 8.500000000000
vertex 1003 64.038461538462 0.092307692308 8.500000000000
vertex 1004 64.038461538462 0.092307692308 9.700000000000
vertex 1005 64.097394639956 -0.022677832958 9.700000000000
vertex 1006 64.097394639956 -0.022677832958 8.500000000000
vertex 1007 83.653105070297 -4.576122814297 8.500000000000
vertex 1008 83.653105070297 -4.576122814297 9.700000000000
vertex 1009 66.083333333334 18.000000000000 7.500000000000
vertex 1010 66.083333333334 18.000000000000 4.500000000000
vertex 1011 69.416667000000 13.000000000000 0.000000000000
vertex 1012 71.500000333333 18.000000000000 4.500000000000
vertex 1013 71.500000333333 18.000000000000 0.000000000000
vertex 1014 61.083333333334 6.000000000000 0.000000000000
vertex 1015 57.750000000001 11.000000000000 0.000000000000
vertex 1016 61.083333333334 6.000000000000 4.500000000000
vertex 1017 57.750000000001 11.000000000000 4.500000000000
vertex 1018 60.666666666668 18.000000000000 4.500000000000
vertex 1019 64.000000000001 13.000000000000 4.500000000000
vertex 1020 66.083333333334 18.000000000000 0.000000000000
vertex 1021 64.000000000001 13.000000000000 0.000000000000
vertex 1022 60.666666666668 18.000000000000 0.000000000000
vertex 1023 57.750000000001 11.000000000000 7.500000000000
vertex 1024 61.083333333334 6.000000000000 7.500000000000
vertex 1025 88.333833125992 6.401199623873 13.500000000000
vertex 1026 88.333833172137 6.401199613128 10.500000000000
vertex 1027 89.167166714822 8.401199289590 10.500000000000
vertex 1028 89.167166704953 8.401199291888 13.500000000000
vertex 1029 88.333833125992 6.401199623873 10.500000000000
vertex 1030 88.333833172137 6.401199613128 7.500000000000
vertex 1031 89.167166714822 8.401199289590 7.500000000000
vertex 1032 89.167166704953 8.401199291888 10.500000000000
vertex 1033 88.333833125992 6.401199623873 7.500000000000
vertex 1034 88.333833172137 6.401199613128 4.500000000000
vertex 1035 89.167166714822 8.401199289590 4.500000000000
vertex 1036 89.167166704953 8.401199291888 7.500000000000
vertex 1037 93.271458055874 5.251499534098 0.000000000000
vertex 1038 88.688124722541 -5.748500465902 0.000000000000
vertex 1039 95.246508300192 4.791619120459 0.000000000000
vertex 1040 100.184133232326 3.641918957581 0.000000000000
vertex 1041 112.034433069447 0.882638566674 0.000000000000
vertex 1042 117.959582988008 -0.497001628780 0.000000000000
vertex 1043 89.167166704953 8.401199291888 4.500000000000
vertex 1044 89.167166714822 8.401199289590 0.000000000000
vertex 1045 90.663174966858 -6.208380879541 0.000000000000
vertex 1046 105.121758164459 2.492218794703 0.000000000000
vertex 1047 107.096808137313 2.032338729552 0.000000000000
vertex 1048 102.513474803979 -8.967661270448 0.000000000000
vertex 1049 100.538424831126 -8.507781205297 0.000000000000
vertex 1050 88.333833125992 6.401199623873 4.500000000000
vertex 1051 88.333833172137 6.401199613128 0.000000000000
vertex 1052 0.000000000000 47.000000000000 -3.000000000000
vertex 1053 0.000000000000 0.000000000000 -3.000000000000
vertex 1054 63.999999666667 0.000000000000 -3.000000000000
vertex 1055 113.376249321342 -11.497001628780 -3.000000000000
vertex 1056 24.000000000000 47.000000000000 -3.000000000000
vertex 1057 123.376249321342 12.502998371220 -3.000000000000
vertex 1058 24.000000000000 24.000000000000 -3.000000000000
vertex 1059 74.000000000000 24.000000000000 -3.000000000000
vertex 1060 24.000000000000 33.100000000000 6.700000000000
vertex 1061 24.000000000000 33.100000000000 5.500000000000
vertex 1062 24.000000000000 46.900000000000 5.500000000000
vertex 1063 24.000000000000 46.900000000000 6.700000000000
vertex 1064 23.900000000000 47.000000000000 6.700000000000
vertex 1065 23.900000000000 47.000000000000 5.500000000000
vertex 1066 18.600000000000 47.000000000000 5.500000000000
vertex 1067 18.600000000000 47.000000000000 6.700000000000
vertex 1068 5.400000000000 47.000000000000 6.700000000000
vertex 1069 5.400000000000 47.000000000000 5.500000000000
vertex 1070 0.100000000000 47.000000000000 5.500000000000
vertex 1071 0.100000000000 47.000000000000 6.700000000000
vertex 1072 0.000000000000 46.900000000000 6.700000000000
vertex 1073 0.000000000000 46.900000000000 5.500000000000
vertex 1074 0.000000000000 33.100000000000 5.500000000000
vertex 1075 0.000000000000 33.100000000000 6.700000000000
vertex 1076 18.400000000000 47.000000000000 6.700000000000
vertex 1077 18.400000000000 47.000000000000 5.500000000000
vertex 1078 5.600000000000 47.000000000000 5.500000000000
vertex 1079 5.600000000000 47.000000000000 6.700000000000

zone B-Side-F0-5
wall 1 1 2 3 4
floor 2 9 19 18 23
wall 3 8 7 16 21
window 16 24 25 26 27
ceiling 4 28 17 20 10
wall 5 20 19 2 1
ceiling 6 8 21 22 5
wall 7 10 9 23 28
wall 8 28 23 18 17
wall 9 22 15 6 5
wall 10 5 6 7 8
wall 11 4 3 9 10
window 15 11 12 13 14
floor 12 6 15 16 7
wall 13 17 18 19 20
wall 14 21 16 15 22

zone B-Side-F0-6
wall 17 29 30 23 28
wall 18 31 32 33 34
window 24 35 36 37 38
wall 19 10 9 32 31
window 25 39 40 41 42
wall 20 34 33 30 29
ceiling 21 34 28 10 31
wall 22 28 23 9 10
floor 23 32 9 23 33

zone B-Side-F0-8
ceiling 26 43 44 29 34
floor 27 33 30 45 46
wall 28 44 45 30 29
wall 29 34 33 46 43
window 32 47 48 49 50
wall 30 43 46 45 44
wall 31 29 30 33 34

zone B-Side-F0-7
ceiling 33 51 8 5 43
wall 34 43 46 52 51
window 40 53 54 55 56
wall 35 44 45 46 43
wall 36 51 52 7 8
window 41 57 58 59 60
floor 37 46 6 7 52
wall 38 5 6 45 44
wall 39 8 7 6 5

zone B-Side-F0-4
ceiling 42 61 62 63 64
wall 43 62 65 66 63
wall 44 61 67 65 62
window 48 68 69 70 71
wall 45 63 66 72 64
wall 46 64 72 67 61
floor 47 72 66 65 67

zone B-Side-F0-2
ceiling 49 62 73 74 63
wall 50 74 75 66 63
wall 51 62 65 76 73
window 55 77 78 79 80
wall 52 73 76 75 74
window 56 81 82 83 84
floor 53 66 75 76 65
wall 54 63 66 65 62

zone B-Side-F0-3
wall 57 85 86 87 88
wall 58 88 87 89 90
wall 59 90 89 91 92
floor 60 91 89 87 86
wall 61 92 91 86 85
ceiling 62 85 88 90 92

zone B-Side-F0-1
wall 63 93 94 89 90
wall 64 95 96 94 93
window 69 97 98 99 100
wall 65 88 87 96 95
ceiling 66 88 95 93 90
wall 67 90 89 87 88
floor 68 89 94 96 87

zone BC-Side-F0-1
wall 70 63 66 75 74
wall 71 21 16 67 61
wall 72 28 23 30 29
wall 73 20 19 18 17
wall 74 22 15 16 21
wall 75 29 30 45 44
wall 76 44 45 6 5
wall 77 61 67 72 64
wall 78 88 87 86 85
floor 79 30 18 19 91 86 96 75 72 67 16 15 45
ceiling 80 44 22 21 61 64 74 95 85 92 20 17 29
wall 81 92 91 19 20
wall 82 5 6 15 22
wall 83 17 18 23 28
wall 84 95 96 87 88
wall 85 74 75 96 95
wall 86 85 86 91 92
wall 87 64 72 66 63

zone BC-Small-F0-2
ceiling 88 122 118 20 92 126 119 120 125 130 129 115 121
wall 89 131 132 103 121
wall 90 120 108 124 123
wall 91 92 91 133 134
wall 92 122 112 117 116
wall 93 130 106 105 129
wall 94 135 136 106 130
wall 95 115 104 132 131
wall 96 134 133 110 126
wall 97 128 127 109 119
wall 98 118 111 102 101
wall 99 125 107 136 135
wall 100 101 102 19 20
floor 101 103 104 105 106 107 108 109 110 91 19 111 112
wall 102 113 114 104 115
wall 103 20 19 91 92
wall 104 116 117 111 118
wall 105 119 109 108 120
wall 106 121 103 112 122
wall 107 123 124 107 125
wall 108 126 110 127 128
wall 109 129 105 114 113

zone B-Small-F0-16
wall 110 137 138 139 140
wall 111 135 136 138 137
wall 112 130 106 136 135
wall 113 140 139 106 130
ceiling 114 135 137 140 130
floor 115 106 139 138 136

zone B-Small-F0-17
wall 116 137 138 136 135
wall 117 125 107 124 123
wall 118 135 136 107 125
ceiling 119 125 123 137 135
wall 120 123 124 138 137
floor 121 136 138 124 107

zone B-Small-F0-15
floor 122 138 141 108 124
ceiling 123 123 120 142 137
wall 124 120 108 141 142
window 128 143 144 145 146
wall 125 142 141 138 137
wall 126 137 138 124 123
wall 127 123 124 108 120

zone B-Small-F0-20
ceiling 129 92 90 147 134
wall 130 90 89 148 147
wall 131 92 91 89 90
floor 132 133 148 89 91
wall 133 147 148 133 134
wall 134 134 133 91 92

zone B-Small-F0-19
wall 135 147 148 127 128
wall 136 134 133 148 147
ceiling 137 134 147 128 126
wall 138 128 127 110 126
floor 139 110 127 148 133
wall 140 126 110 133 134

zone B-Small-F0-7
ceiling 141 131 115 113 149
wall 142 149 150 132 131
wall 143 113 114 150 149
wall 144 131 132 104 115
wall 145 115 104 114 113
floor 146 150 114 104 132

zone B-Small-F0-6
ceiling 147 149 113 129 151
wall 148 149 150 114 113
wall 149 113 114 105 129
wall 150 129 105 152 151
wall 151 151 152 150 149
floor 152 152 105 114 150

zone B-Small-F0-5
wall 153 131 132 150 149
ceiling 154 121 131 149 153
wall 155 121 103 132 131
wall 156 149 150 154 153
wall 157 153 154 103 121
window 159 155 156 157 158
floor 158 154 150 132 103

zone B-Small-F0-10
ceiling 160 1 20 101 159
wall 161 20 19 102 101
wall 162 1 2 19 20
wall 163 101 102 160 159
wall 164 159 160 2 1
floor 165 160 102 19 2

zone B-Small-F0-9
wall 166 118 111 117 116
ceiling 167 159 101 118 116
wall 168 116 117 160 159
wall 169 159 160 102 101
floor 170 117 111 102 160
wall 171 101 102 111 118

zone BC-Small-F0-1
wall 172 161 162 163 164
wall 173 165 166 167 168
wall 174 168 167 169 170
ceiling 175 170 161 171 165
wall 176 171 172 166 165
wall 177 164 163 172 171
floor 178 166 172 162 169
wall 179 170 169 162 161

zone B-Small-F0-1
wall 180 173 174 175 176
floor 181 175 174 177 178
ceiling 182 179 180 173 176
wall 183 176 175 178 179
window 187 181 182 183 184
wall 184 179 178 177 180
wall 185 180 177 185 186
wall 186 186 185 174 173

zone B-Small-F0-11
wall 188 187 188 189 190
ceiling 189 190 191 192 193
wall 190 192 194 195 193
wall 191 190 189 196 191
wall 192 193 195 188 187
wall 193 191 196 194 192
window 195 197 198 199 200
floor 194 195 194 196 189

zone B-Main-F0-6
ceiling 196 176 165 201 202
wall 197 165 166 203 201
wall 198 201 203 204 202
wall 199 202 204 175 176
window 203 205 206 207 208
wall 200 173 174 166 165
wall 201 176 175 174 173
floor 202 204 203 166 175

zone B-Main-F0-7
wall 204 209 210 211 212
window 211 213 214 215 216
wall 205 212 211 217 218
floor 206 217 211 210 219
wall 207 218 217 219 220
wall 208 220 219 221 222
wall 209 222 221 210 209
ceiling 210 220 209 212 218

zone B-Main-F0-5
floor 212 223 224 203 204
wall 213 225 223 204 202
window 218 226 227 228 229
ceiling 214 202 201 230 225
wall 215 202 204 203 201
wall 216 201 203 224 230
wall 217 230 224 223 225

zone B-Main-F0-8
wall 219 231 232 233 234
wall 220 234 233 235 236
window 225 237 238 239 240
floor 221 241 235 233 232
wall 222 242 241 232 231
wall 223 236 235 241 242
ceiling 224 231 234 236 242

zone B-Main-F0-12
floor 226 243 244 245 246
ceiling 227 247 248 249 250
wall 228 248 245 244 249
window 232 251 252 253 254
wall 229 249 244 243 250
window 233 255 256 257 258
wall 230 250 243 246 247
wall 231 247 246 245 248

zone B-Main-F0-1
wall 234 259 260 261 262
window 240 263 264 265 266
floor 235 260 267 268 261
wall 236 269 268 267 270
wall 237 262 261 268 269
ceiling 238 262 269 270 259
wall 239 270 267 260 259
window 241 271 272 273 274

zone B-Small-F0-18
wall 242 90 89 94 93
ceiling 243 90 93 119 128
wall 244 147 148 89 90
wall 245 93 94 109 119
window 249 275 276 277 278
floor 246 127 109 94 89
wall 247 128 127 148 147
wall 248 119 109 127 128

zone B-Small-F0-8
floor 250 112 117 2 3
wall 251 116 117 112 122
wall 252 122 112 3 4
window 257 279 280 281 282
ceiling 253 4 1 116 122
wall 254 1 2 160 159
wall 255 4 3 2 1
wall 256 159 160 117 116

zone B-Small-F0-14
ceiling 258 137 142 283 140
floor 259 139 284 141 138
wall 260 137 138 141 142
wall 261 142 141 284 283
window 264 285 286 287 288
wall 262 140 139 138 137
wall 263 283 284 139 140

zone B-Small-F0-4
ceiling 265 153 149 151 289
wall 266 289 290 154 153
window 271 291 292 293 294
wall 267 151 152 290 289
wall 268 153 154 150 149
floor 269 290 152 150 154
wall 270 149 150 152 151

zone B-Main-F0-3
wall 272 295 296 297 298
wall 273 299 300 296 295
floor 274 301 297 296 300
ceiling 275 299 295 298 302
wall 276 298 297 301 302
wall 277 302 301 300 299
window 278 303 304 305 306

zone B-Main-F0-4
wall 279 307 308 309 310
floor 280 300 311 309 308
wall 281 312 311 300 299
ceiling 282 307 310 312 299
wall 283 299 300 308 307
window 285 313 314 315 316
wall 284 310 309 311 312

zone B-Main-F0-2
floor 286 317 268 318 319
wall 287 269 268 317 320
wall 288 320 317 319 321
window 292 322 323 324 325
wall 289 326 318 268 269
wall 290 321 319 318 326
ceiling 291 321 326 269 320

zone B-Main-F0-9
floor 293 327 328 329 330
wall 294 331 330 329 332
wall 295 332 329 328 333
window 299 334 335 336 337
ceiling 296 331 332 333 338
wall 297 338 327 330 331
wall 298 333 328 327 338

zone B-Main-F0-10
wall 300 339 340 341 342
wall 301 343 344 340 339
window 306 345 346 347 348
wall 302 349 350 344 343
wall 303 342 341 350 349
floor 304 341 340 344 350
ceiling 305 349 343 339 342

zone B-Main-F0-11
wall 307 247 246 351 352
wall 308 352 351 353 354
floor 309 246 245 353 351
wall 310 248 245 246 247
wall 311 354 353 245 248
window 313 355 356 357 358
ceiling 312 352 354 248 247

zone B-Small-Ftop-14
roof 314 359 360 361 362
wall 315 360 142 283 361
window 320 363 364 365 366
floor 316 140 283 142 137
wall 317 362 140 137 359
wall 318 359 137 142 360
wall 319 361 283 140 362

zone B-Small-Ftop-6
roof 321 367 368 369 370
floor 322 151 129 113 149
wall 323 370 151 149 367
wall 324 367 149 113 368
wall 325 368 113 129 369
wall 326 369 129 151 370

zone B-Small-Ftop-15
roof 327 371 372 360 359
wall 328 372 120 142 360
window 333 373 374 375 376
wall 329 359 137 123 371
wall 330 371 123 120 372
floor 331 137 142 120 123
wall 332 360 142 137 359

zone B-Small-Ftop-17
wall 334 359 137 135 377
roof 335 378 371 359 377
wall 336 371 123 137 359
wall 337 377 135 125 378
wall 338 378 125 123 371
floor 339 135 137 123 125

zone B-Small-Ftop-5
wall 340 379 121 131 380
wall 341 380 131 149 367
wall 342 367 149 153 381
wall 343 381 153 121 379
window 346 382 383 384 385
floor 344 153 149 131 121
roof 345 379 380 367 381

zone B-Small-Ftop-19
wall 347 386 134 147 387
roof 348 386 387 388 389
wall 349 388 128 126 389
floor 350 126 128 147 134
wall 351 387 147 128 388
wall 352 389 126 134 386

zone BC-Small-Ftop-2
wall 353 390 119 120 372
wall 354 379 121 122 391
wall 355 372 120 123 371
wall 356 386 134 126 389
wall 357 377 135 130 392
wall 358 393 115 131 380
wall 359 394 118 101 395
wall 360 391 122 116 396
wall 361 369 129 113 368
wall 362 395 101 20 397
wall 363 389 126 128 388
wall 364 397 20 92 398
roof 365 391 394 397 398 389 390 372 378 392 369 393 379
wall 366 398 92 134 386
floor 367 121 115 129 130 125 120 119 126 92 20 118 122
wall 368 371 123 125 378
wall 369 392 130 129 369
wall 370 378 125 135 377
wall 371 380 131 121 379
wall 372 388 128 119 390
wall 373 368 113 115 393
wall 374 396 116 118 394

zone B-Small-Ftop-20
wall 375 387 147 134 386
wall 376 386 134 92 398
roof 377 398 399 387 386
wall 378 398 92 90 399
floor 379 134 147 90 92
wall 380 399 90 147 387

zone B-Small-Ftop-4
wall 381 370 151 289 400
roof 382 381 367 370 400
wall 383 367 149 151 370
wall 384 400 289 153 381
window 387 401 402 403 404
wall 385 381 153 149 367
floor 386 289 151 149 153

zone B-Small-Ftop-9
roof 388 405 395 394 396
wall 389 396 116 159 405
wall 390 405 159 101 395
wall 391 394 118 116 396
floor 392 116 118 101 159
wall 393 395 101 118 394

zone B-Small-Ftop-10
floor 394 159 101 20 1
roof 395 406 397 395 405
wall 396 406 1 20 397
wall 397 395 101 159 405
wall 398 397 20 101 395
wall 399 405 159 1 406

zone B-Hall-F0-1
wall 400 392 130 140 362
wall 401 407 190 161 408
wall 402 161 162 409 410
wall 403 190 189 162 161
wall 404 369 129 130 392
wall 405 411 191 190 407
wall 406 370 151 129 369
wall 407 400 289 151 370
wall 408 412 180 179 413
wall 409 129 105 106 130
floor 410 178 196 284 290
wall 411 414 410 180 412
wall 412 180 177 178 179
wall 413 413 178 290 400
window 424 415 416 417 418
window 425 419 420 421 422
wall 414 362 140 283 361
wall 415 140 139 284 283
roof 416 400 361 411 413
wall 417 410 409 177 180
wall 418 130 106 139 140
wall 419 408 161 410 414
wall 420 151 152 105 129
wall 421 289 290 152 151
wall 422 361 284 196 411
window 426 423 424 425 426
window 427 427 428 429 430
wall 423 191 196 189 190

zone B-Small-Ftop-18
wall 428 431 93 119 390
window 435 432 433 434 435
roof 429 399 431 390 388
wall 430 387 147 90 399
floor 431 128 119 93 90
wall 432 388 128 147 387
wall 433 390 119 128 388
wall 434 399 90 93 431

zone B-Small-Ftop-16
wall 436 362 140 130 392
wall 437 377 135 137 359
roof 438 377 359 362 392
wall 439 392 130 135 377
wall 440 359 137 140 362
floor 441 130 140 137 135

zone B-Small-Ftop-7
wall 442 368 113 149 367
wall 443 367 149 131 380
roof 444 380 393 368 367
wall 445 380 131 115 393
wall 446 393 115 113 368
floor 447 149 113 115 131

zone B-Small-Ftop-8
wall 448 396 116 122 391
wall 449 406 1 159 405
wall 450 436 4 1 406
wall 451 391 122 4 436
window 455 437 438 439 440
roof 452 436 406 396 391
floor 453 122 116 1 4
wall 454 405 159 116 396

zone B-Side-F2-4
wall 456 441 63 64 442
floor 457 64 63 62 61
wall 458 442 64 61 443
ceiling 459 443 444 441 442
wall 460 444 62 63 441
wall 461 443 61 62 444
window 462 445 446 447 448

zone B-Side-F2-2
ceiling 463 444 449 450 441
wall 464 441 63 62 444
wall 465 449 73 74 450
window 469 451 452 453 454
wall 466 450 74 63 441
wall 467 444 62 73 449
window 470 455 456 457 458
floor 468 63 74 73 62

zone B-Main-F2-6
wall 471 459 460 461 462
ceiling 472 459 463 464 465
wall 473 464 466 467 465
wall 474 465 467 460 459
window 478 468 469 470 471
floor 475 467 466 472 460
wall 476 462 461 472 463
wall 477 463 472 466 464

zone B-Main-F2-3
wall 479 473 299 295 474
floor 480 302 298 295 299
wall 481 475 298 302 476
wall 482 476 302 299 473
window 485 477 478 479 480
wall 483 474 295 298 475
ceiling 484 473 474 475 476

zone B-Main-F2-9
wall 486 481 482 483 484
wall 487 484 483 485 486
window 492 487 488 489 490
wall 488 486 485 491 492
ceiling 489 481 484 486 492
wall 490 492 491 482 481
floor 491 491 485 483 482

zone B-Small-Ftop-11
wall 493 493 187 190 407
floor 494 193 192 191 190
wall 495 411 191 192 494
window 500 495 496 497 498
wall 496 494 192 193 499
wall 497 407 190 191 411
wall 498 499 193 187 493
roof 499 407 411 494 499

zone B-Main-F2-12
floor 501 500 501 502 503
wall 502 504 501 500 505
window 507 506 507 508 509
ceiling 503 510 511 504 505
wall 504 505 500 503 510
wall 505 511 502 501 504
window 508 512 513 514 515
wall 506 510 503 502 511

zone B-Main-F2-5
floor 509 225 230 201 202
ceiling 510 516 517 518 519
wall 511 519 225 202 516
window 515 520 521 522 523
wall 512 517 201 230 518
wall 513 516 202 201 517
wall 514 518 230 225 519

zone BC-Small-Ftop-1
wall 516 524 525 170 526
wall 517 527 165 525 524
wall 518 528 164 171 529
roof 519 526 408 529 527
wall 520 529 171 165 527
wall 521 408 161 164 528
wall 522 526 170 161 408
floor 523 165 171 161 170

zone B-Main-F2-10
wall 524 530 531 532 533
window 530 534 535 536 537
wall 525 533 532 538 539
floor 526 538 532 531 540
ceiling 527 541 530 533 539
wall 528 539 538 540 541
wall 529 541 540 531 530

zone B-Main-F2-7
wall 531 542 543 171 529
wall 532 499 193 192 494
floor 533 543 544 192 171
ceiling 534 529 494 545 542
wall 535 545 544 543 542
wall 536 529 171 193 499
wall 537 494 192 544 545
window 538 546 547 548 549

zone B-Main-F2-11
wall 539 511 502 503 510
wall 540 550 551 502 511
window 545 552 553 554 555
floor 541 503 502 551 556
wall 542 510 503 556 557
wall 543 557 556 551 550
ceiling 544 557 550 511 510

zone B-Side-F2-5
wall 546 558 22 5 559
wall 547 406 1 4 436
ceiling 548 560 561 558 559
wall 549 561 21 22 558
wall 550 397 20 1 406
floor 551 10 20 17 28
ceiling 552 562 563 397 564
wall 553 563 17 20 397
wall 554 560 8 21 561
window 560 565 566 567 568
wall 555 559 5 8 560
wall 556 562 28 17 563
floor 557 5 22 21 8
wall 558 564 10 28 562
wall 559 436 4 10 564
window 561 569 570 571 572

zone B-Side-F2-3
wall 562 398 92 85 573
floor 563 92 90 88 85
wall 564 399 90 92 398
ceiling 565 573 574 399 398
wall 566 573 85 88 574
wall 567 574 88 90 399

zone B-Side-F2-9
wall 568 563 17 28 562
floor 569 29 17 20 92 85 95 74 64 61 21 22 44
wall 570 443 61 64 442
wall 571 441 63 74 450
wall 572 575 29 44 576
wall 573 561 21 61 443
wall 574 442 64 63 441
wall 575 573 85 92 398
wall 576 576 44 5 559
wall 577 398 92 20 397
ceiling 578 576 558 561 443 442 450 577 573 398 397 563 575
wall 579 559 5 22 558
wall 580 577 95 88 574
wall 581 558 22 21 561
wall 582 397 20 17 563
wall 583 450 74 95 577
wall 584 562 28 29 575
wall 585 574 88 85 573

zone B-Small-Ftop-1
roof 586 413 412 578 579
wall 587 413 179 180 412
wall 588 578 173 176 579
wall 589 412 180 580 581
floor 590 176 173 180 179
wall 591 579 176 179 413
window 593 582 583 584 585
wall 592 581 580 173 578

zone B-Main-F2-4
wall 594 586 310 312 587
floor 595 299 312 310 307
wall 596 473 299 307 588
window 600 589 590 591 592
wall 597 587 312 299 473
wall 598 588 307 310 586
ceiling 599 588 586 587 473

zone B-Main-F2-1
ceiling 601 593 594 595 596
wall 602 594 597 598 595
wall 603 595 598 599 596
window 607 600 601 602 603
floor 604 599 598 597 604
wall 605 596 599 604 593
window 608 605 606 607 608
wall 606 593 604 597 594

zone B-Main-F2-8
wall 609 609 610 611 612
window 615 613 614 615 616
ceiling 610 617 609 612 618
wall 611 617 619 610 609
wall 612 612 611 620 618
floor 613 620 611 610 619
wall 614 618 620 619 617

zone B-Side-F2-1
ceiling 616 574 577 431 399
wall 617 431 93 90 399
wall 618 577 95 93 431
window 622 621 622 623 624
floor 619 90 93 95 88
wall 620 399 90 88 574
wall 621 574 88 95 577

zone B-Main-F2-2
wall 623 625 269 320 626
wall 624 626 320 321 627
window 629 628 629 630 631
ceiling 625 627 632 625 626
floor 626 320 269 326 321
wall 627 632 326 269 625
wall 628 627 321 326 632

zone B-Side-Fstack-5
wall 630 633 558 559 634
ceiling 631 635 636 633 634
wall 632 637 563 397 638
floor 633 559 558 561 560
wall 634 636 561 558 633
ceiling 635 639 637 638 640
wall 636 640 564 562 639
wall 637 638 397 564 640
window 642 641 642 643 644
wall 638 639 562 563 637
wall 639 634 559 560 635
wall 640 635 560 561 636
window 643 645 646 647 648
floor 641 564 397 563 562

zone B-Side-Fstack-3
wall 644 649 573 574 650
ceiling 645 649 650 651 652
floor 646 398 399 574 573
wall 647 651 399 398 652
window 650 653 654 655 656
wall 648 650 574 399 651
wall 649 652 398 573 649

zone B-Side-Fstack-8
wall 651 657 576 575 658
ceiling 652 659 657 658 660
wall 653 660 661 662 659
window 657 663 664 665 666
floor 654 661 575 576 662
wall 655 659 662 576 657
wall 656 658 575 661 660

zone B-Side-Fstack-1
wall 658 667 431 399 651
window 664 668 669 670 671
wall 659 651 399 574 650
wall 660 672 577 431 667
window 665 673 674 675 676
wall 661 650 574 577 672
ceiling 662 650 672 667 651
floor 663 399 431 577 574

zone B-Side-Ftop-5
roof 666 677 678 679 680
floor 667 634 633 636 635
wall 668 681 636 633 682
wall 669 679 638 640 680
window 678 683 684 685 686
wall 670 677 639 637 678
wall 671 687 634 635 688
floor 672 640 638 637 639
wall 673 678 637 638 679
wall 674 682 633 634 687
wall 675 680 640 639 677
wall 676 688 635 636 681
window 679 689 690 691 692
roof 677 688 681 682 687

zone B-Side-Ftop-1
wall 680 693 667 651 694
window 686 695 696 697 698
wall 681 699 672 667 693
window 687 700 701 702 703
floor 682 651 667 672 650
wall 683 704 650 672 699
wall 684 694 651 650 704
roof 685 704 699 693 694

zone B-Side-Ftop-3
wall 688 694 651 652 705
window 694 706 707 708 709
wall 689 704 650 651 694
floor 690 652 651 650 649
wall 691 705 652 649 710
roof 692 710 704 694 705
wall 693 710 649 650 704

zone B-Side-Ftop-9
wall 695 678 637 639 677
wall 696 687 634 633 682
wall 697 704 650 649 710
wall 698 681 636 711 712
floor 699 658 637 638 652 649 672 713 714 711 636 633 657
wall 700 682 633 636 681
wall 701 715 716 713 717
wall 702 677 639 658 718
wall 703 710 649 652 705
wall 704 712 711 714 719
wall 705 717 713 672 699
wall 706 719 714 716 715
wall 707 720 657 634 687
wall 708 699 672 650 704
wall 709 679 638 637 678
roof 710 720 682 681 712 719 717 699 710 705 679 678 718
wall 711 718 658 657 720
wall 712 705 652 638 679

zone B-Side-Ftop-2
wall 713 721 722 713 717
window 719 723 724 725 726
wall 714 717 713 716 715
roof 715 727 721 717 715
floor 716 716 713 722 728
wall 717 715 716 728 727
wall 718 727 728 722 721
window 720 729 730 731 732

zone B-Side-Ftop-7
roof 721 733 688 687 734
floor 722 659 634 635 735
wall 723 733 735 635 688
window 728 736 737 738 739
wall 724 720 657 659 734
wall 725 734 659 735 733
window 729 740 741 742 743
wall 726 688 635 634 687
wall 727 687 634 657 720

zone B-Side-Ftop-8
roof 730 734 720 718 744
wall 731 718 658 660 744
wall 732 720 657 658 718
wall 733 744 660 659 734
window 736 745 746 747 748
wall 734 734 659 657 720
floor 735 660 658 657 659

zone B-Side-Ftop-4
wall 737 727 728 716 715
floor 738 714 716 728 711
roof 739 712 727 715 719
wall 740 712 711 728 727
window 743 749 750 751 752
wall 741 719 714 711 712
wall 742 715 716 714 719

zone B-Side-Fstack-2
ceiling 744 728 722 713 716
floor 745 441 450 449 444
wall 746 728 444 449 722
window 750 753 754 755 756
wall 747 722 449 450 713
window 751 757 758 759 760
wall 748 716 441 444 728
wall 749 713 450 441 716

zone B-Side-Fstack-6
wall 752 660 661 575 658
floor 753 761 564 562 661
wall 754 640 564 761 762
window 759 763 764 765 766
ceiling 755 660 639 640 762
wall 756 762 761 661 660
window 760 767 768 769 770
wall 757 658 575 562 639
wall 758 639 562 564 640

zone B-Side-Ftop-6
wall 761 677 639 640 680
wall 762 680 640 762 771
window 768 772 773 774 775
floor 763 762 640 639 660
wall 764 718 658 639 677
wall 765 744 660 658 718
wall 766 771 762 660 744
window 769 776 777 778 779
roof 767 744 677 680 771

zone B-Side-Fstack-9
wall 770 636 561 443 711
wall 771 714 442 441 716
wall 772 634 559 558 633
floor 773 575 563 397 398 573 577 450 442 443 561 558 576
wall 774 650 574 573 649
wall 775 652 398 397 638
wall 776 638 397 563 637
wall 777 637 563 562 639
wall 778 658 575 576 657
wall 779 657 576 559 634
wall 780 713 450 577 672
wall 781 716 441 450 713
wall 782 672 577 574 650
wall 783 711 443 442 714
wall 784 633 558 561 636
wall 785 639 562 575 658
ceiling 786 657 633 636 711 714 713 672 649 652 638 637 658
wall 787 649 573 398 652

zone B-Side-Fstack-7
wall 788 659 662 780 735
window 795 781 782 783 784
wall 789 635 560 559 634
wall 790 735 780 560 635
window 796 785 786 787 788
wall 791 657 576 662 659
floor 792 662 559 560 780
ceiling 793 735 635 634 659
wall 794 634 559 576 657

zone B-Side-Fstack-4
wall 797 716 441 442 714
wall 798 711 443 444 728
window 803 789 790 791 792
wall 799 714 442 443 711
wall 800 728 444 441 716
ceiling 801 711 728 716 714
floor 802 442 441 444 443

zone B-Main-Ftop-7
wall 804 793 794 795 796
floor 805 795 794 797 798
wall 806 796 795 798 799
roof 807 799 800 793 796
wall 808 799 798 797 800
window 810 801 802 803 804
wall 809 800 797 794 793
window 811 805 806 807 808

zone B-Main-Ftop-2
wall 812 809 810 811 812
wall 813 813 814 815 816
floor 814 815 814 811 810
wall 815 816 815 810 809
window 818 817 818 819 820
wall 816 812 811 814 813
roof 817 809 812 813 816

zone B-Main-Ftop-11
wall 819 821 822 823 824
window 825 825 826 827 828
roof 820 829 821 824 830
floor 821 831 823 822 832
wall 822 824 823 831 830
wall 823 829 832 822 821
wall 824 830 831 832 829

zone B-Main-Ftop-3
wall 826 833 834 835 836
roof 827 837 833 836 838
wall 828 838 839 840 837
window 832 841 842 843 844
wall 829 836 835 839 838
floor 830 839 835 834 840
wall 831 837 840 834 833

zone B-Main-Ftop-1
wall 833 816 815 814 813
wall 834 845 846 815 816
window 839 847 848 849 850
roof 835 816 813 851 845
wall 836 851 852 846 845
window 840 853 854 855 856
wall 837 813 814 852 851
floor 838 846 852 814 815

zone B-Main-Fstack-10
ceiling 841 857 858 859 860
wall 842 858 530 533 859
window 847 861 862 863 864
floor 843 539 533 530 541
wall 844 859 533 539 860
wall 845 857 541 530 858
wall 846 860 539 541 857

zone B-Main-Ftop-10
wall 848 865 859 860 866
floor 849 860 859 858 857
wall 850 867 858 859 865
window 854 868 869 870 871
wall 851 866 860 857 872
wall 852 872 857 858 867
roof 853 872 867 865 866

zone B-Main-Fstack-2
wall 855 810 627 632 811
wall 856 814 625 626 815
ceiling 857 810 811 814 815
wall 858 815 626 627 810
window 861 873 874 875 876
floor 859 626 625 632 627
wall 860 811 632 625 814

zone B-Main-Ftop-5
wall 862 877 878 879 880
wall 863 880 879 881 882
window 868 883 884 885 886
floor 864 879 878 887 881
wall 865 888 887 878 877
roof 866 882 888 877 880
wall 867 882 881 887 888

zone B-Main-Ftop-8
wall 869 889 890 891 892
window 875 893 894 895 896
wall 870 892 891 897 898
wall 871 898 897 899 900
wall 872 900 899 890 889
roof 873 900 889 892 898
floor 874 897 891 890 899

zone B-Main-Ftop-12
wall 876 901 902 903 904
window 882 905 906 907 908
roof 877 830 824 901 904
floor 878 903 902 823 831
wall 879 830 831 823 824
wall 880 904 903 831 830
wall 881 824 823 902 901
window 883 909 910 911 912

zone B-Main-Ftop-9
wall 884 913 914 915 916
wall 885 917 918 919 920
wall 886 920 919 914 913
window 890 921 922 923 924
wall 887 916 915 918 917
roof 888 917 920 913 916
floor 889 915 914 919 918

zone B-Main-Ftop-4
wall 891 925 926 927 928
wall 892 837 840 929 930
window 897 931 932 933 934
wall 893 930 929 926 925
floor 894 840 927 926 929
wall 895 928 927 840 837
roof 896 930 925 928 837

zone B-Main-Ftop-6
floor 898 935 936 937 938
wall 899 939 938 937 940
window 904 941 942 943 944
wall 900 945 935 938 939
window 905 946 947 948 949
roof 901 939 940 950 945
wall 902 940 937 936 950
wall 903 950 936 935 945

zone B-Main-Fstack-5
wall 906 881 516 517 887
wall 907 879 519 516 881
window 912 951 952 953 954
floor 908 519 518 517 516
wall 909 878 518 519 879
ceiling 910 881 887 878 879
wall 911 887 517 518 878

zone B-Main-Fstack-3
wall 913 835 475 476 839
wall 914 834 474 475 835
wall 915 839 476 473 840
window 919 955 956 957 958
ceiling 916 840 834 835 839
floor 917 476 475 474 473
wall 918 840 473 474 834

zone B-Main-Fstack-12
wall 920 823 511 504 902
window 926 959 960 961 962
wall 921 902 504 505 903
window 927 963 964 965 966
floor 922 505 504 511 510
ceiling 923 831 823 902 903
wall 924 831 510 511 823
wall 925 903 505 510 831

zone B-Main-Fstack-6
ceiling 928 938 937 936 935
wall 929 937 463 464 936
wall 930 936 464 465 935
wall 931 935 465 459 938
window 934 967 968 969 970
floor 932 465 464 463 459
wall 933 938 459 463 937
window 935 971 972 973 974

zone B-Main-Fstack-8
wall 936 897 618 617 899
floor 937 618 612 609 617
wall 938 890 609 612 891
window 942 975 976 977 978
wall 939 891 612 618 897
ceiling 940 899 890 891 897
wall 941 899 617 609 890

zone B-Main-Fstack-4
wall 943 929 588 586 926
wall 944 926 586 587 927
ceiling 945 929 926 927 840
wall 946 840 473 588 929
window 949 979 980 981 982
wall 947 927 587 473 840
floor 948 473 587 586 588

zone B-Main-Fstack-11
ceiling 950 832 822 823 831
wall 951 822 550 511 823
window 956 983 984 985 986
floor 952 510 511 550 557
wall 953 832 557 550 822
wall 954 823 511 510 831
wall 955 831 510 557 832

zone B-Main-Fstack-1
wall 957 814 625 987 852
wall 958 852 987 988 846
window 963 989 990 991 992
wall 959 846 988 626 815
window 964 993 994 995 996
floor 960 988 987 625 626
wall 961 815 626 625 814
ceiling 962 815 814 852 846

zone B-Main-Fstack-9
wall 965 915 492 481 918
wall 966 919 484 486 914
window 971 997 998 999 1000
floor 967 492 486 484 481
wall 968 914 486 492 915
wall 969 918 481 484 919
ceiling 970 918 919 914 915

zone B-Main-Fstack-7
wall 972 795 542 529 798
wall 973 798 529 494 797
window 978 1001 1002 1003 1004
floor 974 542 545 494 529
wall 975 794 545 542 795
wall 976 797 494 545 794
window 979 1005 1006 1007 1008
ceiling 977 798 797 794 795

zone B-Small-Ftop-12
floor 980 171 193 187 164
wall 981 499 193 171 529
wall 982 529 171 164 528
wall 983 493 187 193 499
wall 984 528 164 187 493
roof 985 528 493 499 529

zone B-Small-Ftop-2
wall 986 1009 1010 525 524
wall 987 527 165 173 578
roof 988 1009 524 527 578
wall 989 524 525 165 527
wall 990 578 173 1010 1009
floor 991 173 165 525 1010

zone B-Small-F0-2
wall 992 168 167 1011 472
wall 993 1012 1013 185 186
ceiling 994 186 168 472 1012
floor 995 1013 1011 167 185
wall 996 186 185 167 168
wall 997 472 1011 1013 1012

zone B-Small-F0-12
wall 998 171 172 163 164
wall 999 164 163 188 187
ceiling 1000 164 187 193 171
floor 1001 172 195 188 163
wall 1002 187 188 195 193
wall 1003 193 195 172 171

zone B-Small-F0-13
floor 1004 163 1014 189 1015
wall 1005 190 189 1014 1016
wall 1006 1017 1015 189 190
wall 1007 164 163 1015 1017
ceiling 1008 1017 190 1016 164
wall 1009 1016 1014 163 164

zone B-Small-F0-3
ceiling 1010 1018 410 1019 1010
floor 1011 1020 1021 409 1022
wall 1012 1018 1022 409 410
wall 1013 1010 1020 1022 1018
wall 1014 410 409 1021 1019
wall 1015 1019 1021 1020 1010

zone B-Small-Ftop-3
wall 1016 581 580 180 412
wall 1017 524 525 580 581
floor 1018 580 525 170 180
wall 1019 412 180 170 526
roof 1020 412 526 524 581
wall 1021 526 170 525 524

zone B-Small-Ftop-13
wall 1022 528 164 1017 1023
wall 1023 1024 1016 164 528
roof 1024 1023 407 1024 528
floor 1025 164 1016 190 1017
wall 1026 407 190 1016 1024
wall 1027 1023 1017 190 407

zone BC-Main-Ftop-1
wall 1028 930 929 879 880
wall 1029 917 918 915 916
wall 1030 940 937 798 799
wall 1031 830 831 903 904
wall 1032 809 810 839 838
wall 1033 812 811 810 809
roof 1034 940 799 898 892 920 917 866 865 821 829 904 851 812 809 838 836 925 930 880 877
wall 1035 838 839 835 836
wall 1036 916 915 860 866
wall 1037 865 859 822 821
wall 1038 880 879 878 877
wall 1039 851 852 814 813
wall 1040 1025 1026 897 898
wall 1041 877 878 1027 1028
wall 1042 1028 1027 937 940
wall 1043 920 919 918 917
wall 1044 892 891 919 920
wall 1045 813 814 811 812
wall 1046 821 822 832 829
wall 1047 898 897 891 892
wall 1048 928 927 926 925
floor 1049 810 811 852 903 832 822 859 860 918 919 891 897 798 937 878 879 929 926 835 839
wall 1050 799 798 1026 1025
wall 1051 925 926 929 930
wall 1052 836 835 927 928
wall 1053 866 860 859 865
wall 1054 829 832 831 830
wall 1055 904 903 852 851

zone BC-Main-Fstack-1
wall 1056 918 481 492 915
wall 1057 903 505 987 852
wall 1058 814 625 632 811
wall 1059 915 492 539 860
wall 1060 927 587 586 926
wall 1061 1029 1030 618 897
wall 1062 926 586 588 929
wall 1063 919 484 481 918
wall 1064 835 475 587 927
floor 1065 627 632 987 505 557 550 533 539 481 484 612 618 529 463 518 519 588 586 475 476
wall 1066 897 618 612 891
wall 1067 798 529 1030 1029
wall 1068 860 539 533 859
wall 1069 810 627 476 839
wall 1070 852 987 625 814
wall 1071 878 518 1031 1032
wall 1072 822 550 557 832
wall 1073 1032 1031 463 937
wall 1074 859 533 550 822
wall 1075 879 519 518 878
wall 1076 831 510 505 903
ceiling 1077 937 798 897 891 919 918 860 859 822 832 903 852 811 810 839 835 926 929 879 878
wall 1078 832 557 510 831
wall 1079 839 476 475 835
wall 1080 891 612 484 919
wall 1081 811 632 627 810
wall 1082 929 588 519 879
wall 1083 937 463 529 798

zone BC-Main-F2-1
wall 1084 1033 1034 620 618
wall 1085 529 171 1034 1033
wall 1086 476 302 298 475
wall 1087 987 270 269 625
wall 1088 533 532 551 550
wall 1089 627 321 302 476
wall 1090 586 310 307 588
wall 1091 505 500 270 987
wall 1092 510 503 500 505
wall 1093 612 611 483 484
wall 1094 481 482 491 492
ceiling 1095 463 529 618 612 484 481 539 533 550 557 505 987 632 627 476 475 586 588 519 518
wall 1096 632 326 321 627
wall 1097 625 269 326 632
wall 1098 484 483 482 481
wall 1099 539 538 532 533
wall 1100 587 312 310 586
wall 1101 518 230 1035 1036
wall 1102 550 551 556 557
wall 1103 588 307 225 519
wall 1104 519 225 230 518
wall 1105 463 472 171 529
floor 1106 321 326 270 500 556 551 532 538 482 483 611 620 171 472 230 225 307 310 298 302
wall 1107 557 556 503 510
wall 1108 618 620 611 612
wall 1109 1036 1035 472 463
wall 1110 492 491 538 539
wall 1111 475 298 312 587

zone BC-Main-F0-1
wall 1112 225 223 224 230
wall 1113 620 1037 1038 611
wall 1114 307 308 223 225
wall 1115 482 1039 1040 491
wall 1116 472 1011 172 171
wall 1117 326 318 319 321
ceiling 1118 472 171 620 611 483 482 538 532 551 556 500 270 326 321 302 298 310 307 225 230
wall 1119 321 319 301 302
wall 1120 503 1041 1042 500
wall 1121 1043 1044 1011 472
wall 1122 483 1045 1039 482
wall 1123 270 267 268 269
wall 1124 312 311 309 310
wall 1125 269 268 318 326
wall 1126 298 297 311 312
wall 1127 611 1038 1045 483
wall 1128 302 301 297 298
wall 1129 491 1040 1046 538
floor 1130 319 318 267 1042 1047 1048 1049 1046 1039 1045 1038 1037 172 1011 224 223 308 309 297 301
wall 1131 1050 1051 1037 620
wall 1132 230 224 1044 1043
wall 1133 556 1047 1041 503
wall 1134 551 1048 1047 556
wall 1135 532 1049 1048 551
wall 1136 171 172 1051 1050
wall 1137 538 1046 1049 532
wall 1138 500 1042 267 270
wall 1139 310 309 308 307

zone P-Main-Fcave-1
wall 1140 52 1052 1053 76
ceiling 1141 154 150 152 290
wall 1142 210 1054 1055 244
ceiling 1143 160 102 111 117
ceiling 1144 2 19 102 160
ceiling 1145 23 18 19 9
ceiling 1146 1022 409 1021 1020
ceiling 1147 132 104 114 150
wall 1148 76 1053 1054 210
ceiling 1149 3 2 117 112
ceiling 1150 172 210 211 217
ceiling 1151 175 1011 203 204
ceiling 1152 189 196 210 195
ceiling 1153 52 7 6 46
ceiling 1154 178 1022 1013 175
ceiling 1155 163 188 195 172
ceiling 1156 150 114 105 152
ceiling 1157 1040 328 1049 1046
ceiling 1158 300 311 297 301
ceiling 1159 67 65 66 72
ceiling 1160 136 138 139 106
ceiling 1161 87 96 94 89
ceiling 1162 89 94 109 127
wall 1163 32 1056 1052 52
ceiling 1164 1047 1048 245 246
ceiling 1165 308 309 311 300
ceiling 1166 112 111 19 91 110 109 108 107 106 105 104 103
ceiling 1167 133 148 127 110
wall 1168 244 1055 1057 260
ceiling 1169 1020 1021 1011 1013
wall 1170 3 1058 1056 32
ceiling 1171 261 268 267 260
ceiling 1172 138 141 284 139
wall 1173 260 1057 1059 175
ceiling 1174 217 211 235 241
ceiling 1175 409 1015 172 1011
ceiling 1176 290 284 196 178
ceiling 1177 7 16 15 6
ceiling 1178 91 89 148 133
ceiling 1179 46 45 30 33
ceiling 1180 107 124 138 136
ceiling 1181 1011 172 241 235 1045 1039 1046 1049 1048 1047 243 267 318 319 301 297 309 308 223 224
ceiling 1182 86 87 89 91
ceiling 1183 103 132 150 154
ceiling 1184 319 318 268 261
ceiling 1185 1039 1045 328 1040
ceiling 1186 124 108 141 138
ceiling 1187 246 245 244 243
wall 1188 175 1059 1058 3
ceiling 1189 65 76 75 66
ceiling 1190 45 15 16 67 72 75 96 86 91 19 18 30
ceiling 1191 204 203 224 223
ceiling 1192 1015 189 188 163
ceiling 1193 33 23 9 32
floor 1194 1057 1055 1054 1053 1052 1056 1058 1059

zone B-Side-Fstack-10
ceiling 1195 661 562 564 761
wall 1196 562 28 10 564
wall 1197 564 10 31 761
window 1202 1060 1061 1062 1063
wall 1198 575 29 28 562
wall 1199 661 34 29 575
wall 1200 761 31 34 661
window 1203 1064 1065 1066 1067
floor 1201 31 10 28 34

zone B-Side-Fstack-11
wall 1204 662 43 51 780
window 1211 1068 1069 1070 1071
ceiling 1205 780 560 559 662
floor 1206 43 5 8 51
wall 1207 576 44 43 662
wall 1208 559 5 44 576
wall 1209 780 51 8 560
window 1212 1072 1073 1074 1075
wall 1210 560 8 5 559

zone B-Side-Fstack-12
wall 1213 661 34 43 662
window 1219 1076 1077 1078 1079
wall 1214 662 43 44 576
wall 1215 576 44 29 575
floor 1216 34 29 44 43
ceiling 1217 662 576 575 661
wall 1218 575 29 34 661

_EXTENSION_BuildingGeometry_END_

_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_

_EXTENSION_ExternalShadingGeometry_START_


_EXTENSION_ExternalShadingGeometry_END_

_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_

_EXTENSION_DaylightSensorPoints_START_
_EXTENSION_DaylightSensorPoints_END_

_EXTENSION_AdditionalDaylightGeometry_START_
_EXTENSION_AdditionalDaylightGeometry_END_

_EXTENSION_VAMPARAMS_START_
_EXTENSION_VAMPARAMS_END_

