VERSION 18
*******************************************************************************
*** TRNSYS input file (deck) generated by TrnsysStudio
*** on Thursday, September 17, 2026 at 09:32
*** from TrnsysStudio project: C:\Users\gumeu\TRNBPy\src\RTh_Template\RTh.tpf
*** 
*** If you edit this file, use the File/Import TRNSYS Input File function in 
*** TrnsysStudio to update the project. 
*** 
*** If you have problems, questions or suggestions please contact your local 
*** TRNSYS distributor or mailto:software@cstb.fr 
*** 
*******************************************************************************


*******************************************************************************
*** Units 
*******************************************************************************

*******************************************************************************
*** Control cards
*******************************************************************************
* START, STOP and STEP
CONSTANTS 3
START=0
STOP=8760
STEP=1
SIMULATION 	 START	 STOP	 STEP	! Start time	End time	Time step
TOLERANCES 0.001 0.001			! Integration	 Convergence
LIMITS 30 3000 30				! Max iterations	Max warnings	Trace limit
DFQ 1					! TRNSYS numerical integration solver method
WIDTH 80				! TRNSYS output file width, number of characters
LIST 					! NOLIST statement
					! MAP statement
SOLVER 0 1 1				! Solver statement	Minimum relaxation factor	Maximum relaxation factor
NAN_CHECK 0				! Nan DEBUG statement
OVERWRITE_CHECK 0			! Overwrite DEBUG statement
TIME_REPORT 0			! disable time report
EQSOLVER 0				! EQUATION SOLVER statement
* User defined CONSTANTS 
*$USER_CONSTANTS
EQUATIONS 1
nPlots = (STOP-START)/168.
*$USER_CONSTANTS_END


* Model "FileLoads-1" (Type 9)
* 

UNIT 5 TYPE 9	 FileLoads-1
*$UNIT_NAME FileLoads-1
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1395 564
*$LAYER Main # 
PARAMETERS 18
3		! 1 Mode
1		! 2 Header Lines to Skip
3		! 3 No. of values to read
1		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
-1		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
41		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "input\N1.csv" 41
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "FileLoads-2" (Type 9)
* 

UNIT 28 TYPE 9	 FileLoads-2
*$UNIT_NAME FileLoads-2
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1353 1051
*$LAYER Main # 
PARAMETERS 18
3		! 1 Mode
1		! 2 Header Lines to Skip
3		! 3 No. of values to read
1		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
-1		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
45		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "input\N2.csv" 45
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "FileLoads-3" (Type 9)
* 

UNIT 51 TYPE 9	 FileLoads-3
*$UNIT_NAME FileLoads-3
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1351 1509
*$LAYER Main # 
PARAMETERS 18
3		! 1 Mode
1		! 2 Header Lines to Skip
3		! 3 No. of values to read
1		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
-1		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
49		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "input\N3.csv" 49
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "FileLoads-4" (Type 9)
* 

UNIT 74 TYPE 9	 FileLoads-4
*$UNIT_NAME FileLoads-4
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1353 1957
*$LAYER Outputs # Main # 
PARAMETERS 18
3		! 1 Mode
1		! 2 Header Lines to Skip
3		! 3 No. of values to read
1		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
-1		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
53		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "input\N4.csv" 53
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "FileLoads-5" (Type 9)
* 

UNIT 96 TYPE 9	 FileLoads-5
*$UNIT_NAME FileLoads-5
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1353 2384
*$LAYER Main # 
PARAMETERS 18
3		! 1 Mode
1		! 2 Header Lines to Skip
3		! 3 No. of values to read
1		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
-1		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
57		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "input\N5.csv" 57
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "FileLoads-6" (Type 9)
* 

UNIT 118 TYPE 9	 FileLoads-6
*$UNIT_NAME FileLoads-6
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1357 2811
*$LAYER Main # 
PARAMETERS 18
3		! 1 Mode
1		! 2 Header Lines to Skip
3		! 3 No. of values to read
1		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
-1		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
61		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "input\N6.csv" 61
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "CoolLoads-1" (Type 682)
* 

UNIT 8 TYPE 682	 CoolLoads-1
*$UNIT_NAME CoolLoads-1
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1205 674
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
9,1 		! C-1_N1-S:Outlet Fluid Temperature, Outlet A ->Inlet Temperature
9,2 		! C-1_N1-S:Outlet Fluid Flowrate, Outlet A ->Inlet Flowrate
5,3 		! FileLoads-1:cool ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
15.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* EQUATIONS "Design-1_N1"
* 
EQUATIONS 8
QdotHeat1Rated = 19105852 ! Design heating load for heat loop [kJ/h]
mdotHeat1Rated = QdotHeat1Rated  / (4.19*30) ! Design flowrate for heat 2 loop [kg/h], DeltaT=75-45=30
PPumpHeat1Rated = mdotHeat1Rated*0.400 ! Pumping power for heat 2 loop (assumes 0.4 kW/(m^3/s) [kJ/h]
PumpRatioHeat1 = min(max(0.10,ABS([5,2]  /QdotHeat1Rated  )), 1)    !Pump control signal (restricted to 20% - 100%)
QdotCool1Rated = 9265076 ! Design cooling load for cool 2 loop [kJ/h]
mdotCool1Rated = QdotCool1Rated / (4.19*8) ! Design flowrate for cool 2 loop [kg/h], DeltaT=12-4=8K
PPumpCool1Rated = mdotCool1Rated*0.400 ! Pumping power for cool 2 loop (assumes 0.4 kW/(m^3/s) [kJ/h]
PumpRatioCool1 = min(max(0.10, [5,3] / QdotCool1Rated), 1)    ! Pump control signal (restricted to 20% - 100%)
*$UNIT_NAME Design-1_N1
*$LAYER Main
*$POSITION 1168 564
*$UNIT_NUMBER 15

*------------------------------------------------------------------------------


* Model "HotLoads-1" (Type 682)
* 

UNIT 7 TYPE 682	 HotLoads-1
*$UNIT_NAME HotLoads-1
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1200 479
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
6,1 		! H-1_N1-S:Outlet Fluid Temperature, Outlet A ->Inlet Temperature
6,2 		! H-1_N1-S:Outlet Fluid Flowrate, Outlet A ->Inlet Flowrate
5,2 		! FileLoads-1:heat ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* EQUATIONS "Design-2_N2"
* 
EQUATIONS 8
QdotHeat2Rated = 8265683! Design heating load for heat loop [kJ/h]
mdotHeat2Rated = QdotHeat2Rated / (4.19*30) ! Design flowrate for heat 2 loop [kg/h], DeltaT=75-45=30
PPumpHeat2Rated = mdotHeat2Rated*0.400 ! Pumping power for heat 2 loop (assumes 0.4 kW/(m^3/s) [kJ/h]
PumpRatioHeat2 = min(max(0.10,ABS([28,2]  / QdotHeat2Rated)), 1)    ! Pump control signal (restricted to 20% - 100%)
QdotCool2Rated = 6159161 !Design cooling load for cool 2 loop [kJ/h]
mdotCool2Rated = QdotCool2Rated / (4.19*8) ! Design flowrate for cool 2 loop [kg/h], DeltaT=12-4=8K
PPumpCool2Rated = mdotCool2Rated*0.400 ! Pumping power for cool 2 loop (assumes 0.4 kW/(m^3/s) [kJ/h]
PumpRatioCool2 = min(max(0.10, [28,3] / QdotCool2Rated), 1)    ! Pump control signal (restricted to 20% - 100%)
*$UNIT_NAME Design-2_N2
*$LAYER Main
*$POSITION 1180 1051
*$UNIT_NUMBER 46

*------------------------------------------------------------------------------


* Model "CoolLoads-2" (Type 682)
* 

UNIT 31 TYPE 682	 CoolLoads-2
*$UNIT_NAME CoolLoads-2
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1215 1123
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
32,1 		! C-2_N2-S:Outlet Fluid Temperature, Outlet A ->Inlet Temperature
32,2 		! C-2_N2-S:Outlet Fluid Flowrate, Outlet A ->Inlet Flowrate
28,3 		! FileLoads-2:cool ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
15.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "HotLoads-2" (Type 682)
* 

UNIT 30 TYPE 682	 HotLoads-2
*$UNIT_NAME HotLoads-2
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1215 964
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
29,1 		! H-2_N2-S:Outlet Fluid Temperature, Outlet A ->Inlet Temperature
29,2 		! H-2_N2-S:Outlet Fluid Flowrate, Outlet A ->Inlet Flowrate
28,2 		! FileLoads-2:heat ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "CoolLoads-3" (Type 682)
* 

UNIT 54 TYPE 682	 CoolLoads-3
*$UNIT_NAME CoolLoads-3
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1215 1581
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
55,1 		! C-3_N3-S:Outlet Fluid Temperature, Outlet A ->Inlet Temperature
55,2 		! C-3_N3-S:Outlet Fluid Flowrate, Outlet A ->Inlet Flowrate
51,3 		! FileLoads-3:cool ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
15.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "HotLoads-3" (Type 682)
* 

UNIT 53 TYPE 682	 HotLoads-3
*$UNIT_NAME HotLoads-3
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1215 1422
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
52,1 		! H-3_N3-S:Outlet Fluid Temperature, Outlet A ->Inlet Temperature
52,2 		! H-3_N3-S:Outlet Fluid Flowrate, Outlet A ->Inlet Flowrate
51,2 		! FileLoads-3:heat ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* EQUATIONS "Design-3_N3"
* 
EQUATIONS 8
QdotHeat3Rated = 7872744 !Design heating load for heat loop [kJ/h]
mdotHeat3Rated = QdotHeat3Rated / (4.19*30) ! Design flowrate for heat 2 loop [kg/h], DeltaT=75-45=30
PPumpHeat3Rated = mdotHeat3Rated*0.400 ! Pumping power for heat 2 loop (assumes 0.4 kW/(m^3/s) [kJ/h]
PumpRatioHeat3 = min(max(0.10,ABS([51,2]  / QdotHeat3Rated)), 1)    ! Pump control signal (restricted to 20% - 100%)
QdotCool3Rated = 5407272 !Design cooling load for cool 2 loop [kJ/h]
mdotCool3Rated = QdotCool3Rated / (4.19*8) ! Design flowrate for cool 2 loop [kg/h], DeltaT=12-4=8K
PPumpCool3Rated = mdotCool3Rated*0.400 ! Pumping power for cool 2 loop (assumes 0.4 kW/(m^3/s) [kJ/h]
PumpRatioCool3 = min(max(0.10, [51,3] / QdotCool3Rated), 1)
*$UNIT_NAME Design-3_N3
*$LAYER Main
*$POSITION 1190 1509
*$UNIT_NUMBER 69

*------------------------------------------------------------------------------


* EQUATIONS "Design-4_N4"
* 
EQUATIONS 8
QdotHeat4Rated = 9696595 !Design heating load for heat loop [kJ/h]
mdotHeat4Rated = QdotHeat4Rated / (4.19*30) ! Design flowrate for heat 2 loop [kg/h], DeltaT=75-45=30
PPumpHeat4Rated = mdotHeat4Rated*0.400 ! Pumping power for heat 2 loop (assumes 0.4 kW/(m^3/s) [kJ/h]
PumpRatioHeat4 = min(max(0.10,ABS([74,2]  / QdotHeat4Rated)), 1)    ! Pump control signal (restricted to 20% - 100%)
QdotCool4Rated = 6886155 ! Design cooling load for cool 2 loop [kJ/h]
mdotCool4Rated = QdotCool4Rated / (4.19*8) ! Design flowrate for cool 2 loop [kg/h], DeltaT=12-4=8K
PPumpCool4Rated = mdotCool4Rated*0.400 ! Pumping power for cool 2 loop (assumes 0.4 kW/(m^3/s) [kJ/h]
PumpRatioCool4 = min(max(0.10, [74,3] / QdotCool4Rated), 1)    ! Pump control signal (restricted to 20% - 100%)
*$UNIT_NAME Design-4_N4
*$LAYER Main
*$POSITION 1190 1957
*$UNIT_NUMBER 91

*------------------------------------------------------------------------------


* Model "CoolLoads-4" (Type 682)
* 

UNIT 77 TYPE 682	 CoolLoads-4
*$UNIT_NAME CoolLoads-4
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1215 2029
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
78,1 		! C-4_N4-S:Outlet Fluid Temperature, Outlet A ->Inlet Temperature
78,2 		! C-4_N4-S:Outlet Fluid Flowrate, Outlet A ->Inlet Flowrate
74,3 		! FileLoads-4:cool ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
15.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "HotLoads-4" (Type 682)
* 

UNIT 76 TYPE 682	 HotLoads-4
*$UNIT_NAME HotLoads-4
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1215 1870
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
75,1 		! H-4_N4-S:Outlet Fluid Temperature, Outlet A ->Inlet Temperature
75,2 		! H-4_N4-S:Outlet Fluid Flowrate, Outlet A ->Inlet Flowrate
74,2 		! FileLoads-4:heat ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "CoolLoads-5" (Type 682)
* 

UNIT 99 TYPE 682	 CoolLoads-5
*$UNIT_NAME CoolLoads-5
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1215 2456
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
100,1 		! C-5_N5-S:Outlet Fluid Temperature, Outlet A ->Inlet Temperature
100,2 		! C-5_N5-S:Outlet Fluid Flowrate, Outlet A ->Inlet Flowrate
96,3 		! FileLoads-5:cool ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
15.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "HotLoads-5" (Type 682)
* 

UNIT 98 TYPE 682	 HotLoads-5
*$UNIT_NAME HotLoads-5
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1215 2297
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
97,1 		! H-5_N5-S:Outlet Fluid Temperature, Outlet A ->Inlet Temperature
97,2 		! H-5_N5-S:Outlet Fluid Flowrate, Outlet A ->Inlet Flowrate
96,2 		! FileLoads-5:heat ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* EQUATIONS "Design-5_N5"
* 
EQUATIONS 8
QdotHeat5Rated = 8674716 !Design heating load for heat loop [kJ/h]
mdotHeat5Rated = QdotHeat5Rated / (4.19*30) ! Design flowrate for heat 2 loop [kg/h], DeltaT=75-45=30
PPumpHeat5Rated = mdotHeat5Rated*0.400 ! Pumping power for heat 2 loop (assumes 0.4 kW/(m^3/s) [kJ/h]
PumpRatioHeat5 = min(max(0.10,ABS([96,2]  / QdotHeat5Rated)), 1)    ! Pump control signal (restricted to 20% - 100%)
QdotCool5Rated = 6149543 !Design cooling load for cool 2 loop [kJ/h]
mdotCool5Rated = QdotCool5Rated / (4.19*8) ! Design flowrate for cool 2 loop [kg/h], DeltaT=12-4=8K
PPumpCool5Rated = mdotCool5Rated*0.400 ! Pumping power for cool 2 loop (assumes 0.4 kW/(m^3/s) [kJ/h]
PumpRatioCool5 = min(max(0.10, [96,3] / QdotCool5Rated), 1)    ! Pump control signal (restricted to 20% - 100%)
*$UNIT_NAME Design-5_N5
*$LAYER Main
*$POSITION 1201 2384
*$UNIT_NUMBER 113

*------------------------------------------------------------------------------


* Model "CoolLoads-6" (Type 682)
* 

UNIT 121 TYPE 682	 CoolLoads-6
*$UNIT_NAME CoolLoads-6
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1219 2883
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
122,1 		! C-6_N6-S:Outlet Fluid Temperature, Outlet A ->Inlet Temperature
122,2 		! C-6_N6-S:Outlet Fluid Flowrate, Outlet A ->Inlet Flowrate
118,3 		! FileLoads-6:cool ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
15.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "HotLoads-6" (Type 682)
* 

UNIT 120 TYPE 682	 HotLoads-6
*$UNIT_NAME HotLoads-6
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1219 2724
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
119,1 		! H-6_N6-S:Outlet Fluid Temperature, Outlet A ->Inlet Temperature
119,2 		! H-6_N6-S:Outlet Fluid Flowrate, Outlet A ->Inlet Flowrate
118,2 		! FileLoads-6:heat ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* EQUATIONS "Design-6_N6"
* 
EQUATIONS 8
QdotHeat6Rated = 6699250 !Design heating load for heat loop [kJ/h]
mdotHeat6Rated = QdotHeat6Rated / (4.19*30) ! Design flowrate for heat 2 loop [kg/h], DeltaT=75-45=30
PPumpHeat6Rated = mdotHeat6Rated*0.400 ! Pumping power for heat 2 loop (assumes 0.4 kW/(m^3/s) [kJ/h]
PumpRatioHeat6 = min(max(0.10,ABS([118,2]  / QdotHeat6Rated)), 1)    ! Pump control signal (restricted to 20% - 100%)
QdotCool6Rated = 5607232 !Design cooling load for cool 2 loop [kJ/h]
mdotCool6Rated = QdotCool6Rated / (4.19*8) ! Design flowrate for cool 2 loop [kg/h], DeltaT=12-4=8K
PPumpCool6Rated = mdotCool6Rated*0.400 ! Pumping power for cool 2 loop (assumes 0.4 kW/(m^3/s) [kJ/h]
PumpRatioCool6 = min(max(0.10, [118,3] / QdotCool6Rated), 1)    ! Pump control signal (restricted to 20% - 100%)
*$UNIT_NAME Design-6_N6
*$LAYER Main
*$POSITION 1205 2811
*$UNIT_NUMBER 135

*------------------------------------------------------------------------------


* EQUATIONS "Header"
* 
EQUATIONS 18
ChilledDesiredTemp = TCoolingLoop !°C
HeatDesiredTemp = THeatingLoop! °C
DeltaT_Heat = HeatDesiredTemp  - [125,1]  !°C
DeltaT_Cool = [157,1] - ChilledDesiredTemp  !°C
QHeatAvailable = DeltaT_Heat * [125,2] * 4.19
QCoolAvailable = DeltaT_Cool * [157,2] * 4.19
QExcess_check = QCoolAvailable - Qevaprated/Qcondrated * r_in * QHeatAvailable
IsChiller = GT(QExcess_check  , 0)
QExcess = max(0,QExcess_check)
THeatPAC_in = [125,1]
mDotHeatPAC_in = [125,2]
TCoolPAC_in = [157,1]
mDotCoolPAC_in = (IsChiller) * (QCoolAvailable - QExcess) / DeltaT_Cool / 4.19  +(1-IsChiller) * (QCoolAvailable / DeltaT_Cool / 4.19)
TChiller_in = [157,1]
mDotChillerCool_in = IsChiller * QExcess / DeltaT_Cool / 4.19
TCoolWater_in = [167,3]
mDotCoolWater_in = IsChiller * QExcess * (1+1/4) / 4.19 /  DeltaT_Geo
DeltaT_Geo = 10
*$UNIT_NAME Header
*$LAYER Main
*$POSITION 250 237
*$UNIT_NUMBER 129

*------------------------------------------------------------------------------


* EQUATIONS "Design-Main"
* 
EQUATIONS 10
mDotHeatMain = ([14,2]+[37,2]+[60,2]+[82,2]+[104,2]+[126,2])*1.5
mDotColdMain = ([16,2]+[38,2]+[61,2]+[83,2]+[105,2]+[127,2])*1.5
mDotHeatMainRated = 415000*1.1 !kg/hr
mDotColdMainRated = 1100000*1.1 !kg/hr
signalHeat = max(0.3, min(ABS(mDotHeatMain/mDotHeatMainRated), 1))
signalCold = max(0.3, min(ABS(mDotColdMain/mDotColdMainRated), 1))
PPumpMainHeatRated = mDotHeatMainRated * 0.900 !kW/L.s
PPumpMainColdRated = mDotColdMainRated * 0.900 !kW/L.s
AboveHeat = gt(mDotHeatMain, mDotHeatMainRated)
AboveCold = gt(mDotColdMain, mDotColdMainRated)
*$UNIT_NAME Design-Main
*$LAYER Main
*$POSITION 1019 301
*$UNIT_NUMBER 132

*------------------------------------------------------------------------------


* Model "Pump Heat-1_N1" (Type 110)
* 

UNIT 14 TYPE 110	 Pump Heat-1_N1
*$UNIT_NAME Pump Heat-1_N1
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 953 439
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 9
mdotHeat1Rated		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
PPumpHeat1Rated		! 3 Rated power
0.0		! 4 Motor heat loss fraction
4		! 5 Number of power coefficients
0		! 6 Power coefficient-1
0		! 7 Power coefficient-2
1		! 8 Power coefficient-3
0		! 9 Power coefficient-4
INPUTS 5
20,3 		! HeatSupplyBranch1:Temperature at outlet 2 ->Inlet fluid temperature
20,4 		! HeatSupplyBranch1:Flow rate at outlet 2 ->Inlet fluid flow rate
PumpRatioHeat1		! Design-1_N1:PumpRatioHeat1 ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 0.0 1.0 0.5 0.95 
*------------------------------------------------------------------------------

* Model "Pump Cool-1_N1" (Type 110)
* 

UNIT 16 TYPE 110	 Pump Cool-1_N1
*$UNIT_NAME Pump Cool-1_N1
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 953 714
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 9
mdotCool1Rated		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
PPumpCool1Rated		! 3 Rated power
0.0		! 4 Motor heat loss fraction
4		! 5 Number of power coefficients
0		! 6 Power coefficient-1
0		! 7 Power coefficient-2
1		! 8 Power coefficient-3
0		! 9 Power coefficient-4
INPUTS 5
107,3 		! ColdSupplyBranch1:Temperature at outlet 2 ->Inlet fluid temperature
107,4 		! ColdSupplyBranch1:Flow rate at outlet 2 ->Inlet fluid flow rate
PumpRatioCool1		! Design-1_N1:PumpRatioCool1 ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
15 0.0 1.0 0.5 0.95 
*------------------------------------------------------------------------------

* Model "H-1_N1-R" (Type 952)
* 

UNIT 10 TYPE 952	 H-1_N1-R
*$UNIT_NAME H-1_N1-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1064 519
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
1.419		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
7,1 		! HotLoads-1:Outlet Temperature ->Inlet Fluid Temperature, Inlet A
7,2 		! HotLoads-1:Outlet Flowrate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "Pump Heat-2_N2" (Type 110)
* 

UNIT 37 TYPE 110	 Pump Heat-2_N2
*$UNIT_NAME Pump Heat-2_N2
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 962 924
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 9
mdotHeat2Rated		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
PPumpHeat2Rated		! 3 Rated power
0.0		! 4 Motor heat loss fraction
4		! 5 Number of power coefficients
0		! 6 Power coefficient-1
0		! 7 Power coefficient-2
1		! 8 Power coefficient-3
0		! 9 Power coefficient-4
INPUTS 5
41,3 		! HeatSupplyBranch2:Temperature at outlet 2 ->Inlet fluid temperature
41,4 		! HeatSupplyBranch2:Flow rate at outlet 2 ->Inlet fluid flow rate
PumpRatioHeat2		! Design-2_N2:PumpRatioHeat2 ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 0.0 1.0 0.5 0.95 
*------------------------------------------------------------------------------

* Model "Pump Cool-2_N2" (Type 110)
* 

UNIT 38 TYPE 110	 Pump Cool-2_N2
*$UNIT_NAME Pump Cool-2_N2
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 962 1163
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 9
mdotCool2Rated		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
PPumpCool2Rated		! 3 Rated power
0.0		! 4 Motor heat loss fraction
4		! 5 Number of power coefficients
0		! 6 Power coefficient-1
0		! 7 Power coefficient-2
1		! 8 Power coefficient-3
0		! 9 Power coefficient-4
INPUTS 5
112,3 		! ColdSupplyBranch2:Temperature at outlet 2 ->Inlet fluid temperature
112,4 		! ColdSupplyBranch2:Flow rate at outlet 2 ->Inlet fluid flow rate
PumpRatioCool2		! Design-2_N2:PumpRatioCool2 ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
15 0.0 1.0 0.5 0.95 
*------------------------------------------------------------------------------

* Model "C-2_N2-R" (Type 952)
* 

UNIT 34 TYPE 952	 C-2_N2-R
*$UNIT_NAME C-2_N2-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1079 1087
*$LAYER Main # 
PARAMETERS 25
267		! 1 Length of Buried Pipe
0.1603		! 2 Inner Diameter of Pipe
0.1683		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0446		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
12		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
31,1 		! CoolLoads-2:Outlet Temperature ->Inlet Fluid Temperature, Inlet A
31,2 		! CoolLoads-2:Outlet Flowrate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-2_N2-R" (Type 952)
* 

UNIT 33 TYPE 952	 H-2_N2-R
*$UNIT_NAME H-2_N2-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1079 1004
*$LAYER Main # 
PARAMETERS 25
231		! 1 Length of Buried Pipe
0.1071		! 2 Inner Diameter of Pipe
0.1143		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0336		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
30,1 		! HotLoads-2:Outlet Temperature ->Inlet Fluid Temperature, Inlet A
30,2 		! HotLoads-2:Outlet Flowrate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-3_N3-R" (Type 952)
* 

UNIT 57 TYPE 952	 C-3_N3-R
*$UNIT_NAME C-3_N3-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1079 1545
*$LAYER Main # 
PARAMETERS 25
247		! 1 Length of Buried Pipe
0.1603		! 2 Inner Diameter of Pipe
0.1683		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0427		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
12		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
54,1 		! CoolLoads-3:Outlet Temperature ->Inlet Fluid Temperature, Inlet A
54,2 		! CoolLoads-3:Outlet Flowrate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-3_N3-R" (Type 952)
* 

UNIT 56 TYPE 952	 H-3_N3-R
*$UNIT_NAME H-3_N3-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1079 1462
*$LAYER Main # 
PARAMETERS 25
224		! 1 Length of Buried Pipe
0.1071		! 2 Inner Diameter of Pipe
0.1143		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0330		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
53,1 		! HotLoads-3:Outlet Temperature ->Inlet Fluid Temperature, Inlet A
53,2 		! HotLoads-3:Outlet Flowrate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "Pump Heat-3_N3" (Type 110)
* 

UNIT 60 TYPE 110	 Pump Heat-3_N3
*$UNIT_NAME Pump Heat-3_N3
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 962 1382
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 9
mdotHeat3Rated		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
PPumpHeat3Rated		! 3 Rated power
0.0		! 4 Motor heat loss fraction
4		! 5 Number of power coefficients
0		! 6 Power coefficient-1
0		! 7 Power coefficient-2
1		! 8 Power coefficient-3
0		! 9 Power coefficient-4
INPUTS 5
64,3 		! HeatSupplyBranch3:Temperature at outlet 2 ->Inlet fluid temperature
64,4 		! HeatSupplyBranch3:Flow rate at outlet 2 ->Inlet fluid flow rate
PumpRatioHeat3		! Design-3_N3:PumpRatioHeat3 ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 0.0 1.0 0.5 0.95 
*------------------------------------------------------------------------------

* Model "Pump Cool-3_N3" (Type 110)
* 

UNIT 61 TYPE 110	 Pump Cool-3_N3
*$UNIT_NAME Pump Cool-3_N3
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 962 1621
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 9
mdotCool3Rated		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
PPumpCool3Rated		! 3 Rated power
0.0		! 4 Motor heat loss fraction
4		! 5 Number of power coefficients
0		! 6 Power coefficient-1
0		! 7 Power coefficient-2
1		! 8 Power coefficient-3
0		! 9 Power coefficient-4
INPUTS 5
134,3 		! ColdSupplyBranch3:Temperature at outlet 2 ->Inlet fluid temperature
134,4 		! ColdSupplyBranch3:Flow rate at outlet 2 ->Inlet fluid flow rate
PumpRatioCool3		! Design-3_N3:PumpRatioCool3 ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
15 0.0 1.0 0.5 0.95 
*------------------------------------------------------------------------------

* Model "Pump Heat-4_N4" (Type 110)
* 

UNIT 82 TYPE 110	 Pump Heat-4_N4
*$UNIT_NAME Pump Heat-4_N4
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 957 1830
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 9
mdotHeat4Rated		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
PPumpHeat4Rated		! 3 Rated power
0.0		! 4 Motor heat loss fraction
4		! 5 Number of power coefficients
0		! 6 Power coefficient-1
0		! 7 Power coefficient-2
1		! 8 Power coefficient-3
0		! 9 Power coefficient-4
INPUTS 5
86,3 		! HeatSupplyBranch4:Temperature at outlet 2 ->Inlet fluid temperature
86,4 		! HeatSupplyBranch4:Flow rate at outlet 2 ->Inlet fluid flow rate
PumpRatioHeat4		! Design-4_N4:PumpRatioHeat4 ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 0.0 1.0 0.5 0.95 
*------------------------------------------------------------------------------

* Model "Pump Cool-4_N4" (Type 110)
* 

UNIT 83 TYPE 110	 Pump Cool-4_N4
*$UNIT_NAME Pump Cool-4_N4
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 957 2069
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 9
mdotCool4Rated		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
PPumpCool4Rated		! 3 Rated power
0.0		! 4 Motor heat loss fraction
4		! 5 Number of power coefficients
0		! 6 Power coefficient-1
0		! 7 Power coefficient-2
1		! 8 Power coefficient-3
0		! 9 Power coefficient-4
INPUTS 5
145,3 		! ColdSupplyBranch4:Temperature at outlet 2 ->Inlet fluid temperature
145,4 		! ColdSupplyBranch4:Flow rate at outlet 2 ->Inlet fluid flow rate
PumpRatioCool4		! Design-4_N4:PumpRatioCool4 ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
15 0.0 1.0 0.5 0.95 
*------------------------------------------------------------------------------

* Model "C-4_N4-R" (Type 952)
* 

UNIT 80 TYPE 952	 C-4_N4-R
*$UNIT_NAME C-4_N4-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1079 1993
*$LAYER Main # 
PARAMETERS 25
207		! 1 Length of Buried Pipe
0.1603		! 2 Inner Diameter of Pipe
0.1683		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0419		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
12		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
77,1 		! CoolLoads-4:Outlet Temperature ->Inlet Fluid Temperature, Inlet A
77,2 		! CoolLoads-4:Outlet Flowrate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-4_N4-R" (Type 952)
* 

UNIT 79 TYPE 952	 H-4_N4-R
*$UNIT_NAME H-4_N4-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1079 1910
*$LAYER Main # 
PARAMETERS 25
163		! 1 Length of Buried Pipe
0.1071		! 2 Inner Diameter of Pipe
0.1143		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0281		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
76,1 		! HotLoads-4:Outlet Temperature ->Inlet Fluid Temperature, Inlet A
76,2 		! HotLoads-4:Outlet Flowrate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-5_N5-R" (Type 952)
* 

UNIT 102 TYPE 952	 C-5_N5-R
*$UNIT_NAME C-5_N5-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1079 2420
*$LAYER Main # 
PARAMETERS 25
200		! 1 Length of Buried Pipe
0.1603		! 2 Inner Diameter of Pipe
0.1683		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0559		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
12		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
99,1 		! CoolLoads-5:Outlet Temperature ->Inlet Fluid Temperature, Inlet A
99,2 		! CoolLoads-5:Outlet Flowrate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-5_N5-R" (Type 952)
* 

UNIT 101 TYPE 952	 H-5_N5-R
*$UNIT_NAME H-5_N5-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1079 2337
*$LAYER Main # 
PARAMETERS 25
200		! 1 Length of Buried Pipe
0.1071		! 2 Inner Diameter of Pipe
0.1143		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0554		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
98,1 		! HotLoads-5:Outlet Temperature ->Inlet Fluid Temperature, Inlet A
98,2 		! HotLoads-5:Outlet Flowrate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "Pump Heat-5_N5" (Type 110)
* 

UNIT 104 TYPE 110	 Pump Heat-5_N5
*$UNIT_NAME Pump Heat-5_N5
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 960 2257
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 9
mdotHeat5Rated		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
PPumpHeat5Rated		! 3 Rated power
0.0		! 4 Motor heat loss fraction
4		! 5 Number of power coefficients
0		! 6 Power coefficient-1
0		! 7 Power coefficient-2
1		! 8 Power coefficient-3
0		! 9 Power coefficient-4
INPUTS 5
108,3 		! HeatSupplyBranch5:Temperature at outlet 2 ->Inlet fluid temperature
108,4 		! HeatSupplyBranch5:Flow rate at outlet 2 ->Inlet fluid flow rate
PumpRatioHeat5		! Design-5_N5:PumpRatioHeat5 ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 0.0 1.0 0.5 0.95 
*------------------------------------------------------------------------------

* Model "Pump Cool-5_N5" (Type 110)
* 

UNIT 105 TYPE 110	 Pump Cool-5_N5
*$UNIT_NAME Pump Cool-5_N5
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 960 2496
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 9
mdotCool5Rated		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
PPumpCool5Rated		! 3 Rated power
0.0		! 4 Motor heat loss fraction
4		! 5 Number of power coefficients
0		! 6 Power coefficient-1
0		! 7 Power coefficient-2
1		! 8 Power coefficient-3
0		! 9 Power coefficient-4
INPUTS 5
149,3 		! ColdSupplyBranch5:Temperature at outlet 2 ->Inlet fluid temperature
149,4 		! ColdSupplyBranch5:Flow rate at outlet 2 ->Inlet fluid flow rate
PumpRatioCool5		! Design-5_N5:PumpRatioCool5 ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
15 0.0 1.0 0.5 0.95 
*------------------------------------------------------------------------------

* Model "C-6_N6-R" (Type 952)
* 

UNIT 124 TYPE 952	 C-6_N6-R
*$UNIT_NAME C-6_N6-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1083 2847
*$LAYER Main # 
PARAMETERS 25
138		! 1 Length of Buried Pipe
0.1603		! 2 Inner Diameter of Pipe
0.1683		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0437		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
12		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
121,1 		! CoolLoads-6:Outlet Temperature ->Inlet Fluid Temperature, Inlet A
121,2 		! CoolLoads-6:Outlet Flowrate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-6_N6-R" (Type 952)
* 

UNIT 123 TYPE 952	 H-6_N6-R
*$UNIT_NAME H-6_N6-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1089 2762
*$LAYER Main # 
PARAMETERS 25
166		! 1 Length of Buried Pipe
0.0825		! 2 Inner Diameter of Pipe
0.0889		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0360		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
120,1 		! HotLoads-6:Outlet Temperature ->Inlet Fluid Temperature, Inlet A
120,2 		! HotLoads-6:Outlet Flowrate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "Pump Heat-6_N6" (Type 110)
* 

UNIT 126 TYPE 110	 Pump Heat-6_N6
*$UNIT_NAME Pump Heat-6_N6
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 963 2684
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 9
mdotHeat6Rated		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
PPumpHeat6Rated		! 3 Rated power
0.0		! 4 Motor heat loss fraction
4		! 5 Number of power coefficients
0		! 6 Power coefficient-1
0		! 7 Power coefficient-2
1		! 8 Power coefficient-3
0		! 9 Power coefficient-4
INPUTS 5
130,3 		! HeatSupplyBranch6:Temperature at outlet 2 ->Inlet fluid temperature
130,4 		! HeatSupplyBranch6:Flow rate at outlet 2 ->Inlet fluid flow rate
PumpRatioHeat6		! Design-6_N6:PumpRatioHeat6 ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 0.0 1.0 0.5 0.95 
*------------------------------------------------------------------------------

* Model "Pump Cool-6_N6" (Type 110)
* 

UNIT 127 TYPE 110	 Pump Cool-6_N6
*$UNIT_NAME Pump Cool-6_N6
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 963 2923
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 9
mdotCool6Rated		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
PPumpCool6Rated		! 3 Rated power
0.0		! 4 Motor heat loss fraction
4		! 5 Number of power coefficients
0		! 6 Power coefficient-1
0		! 7 Power coefficient-2
1		! 8 Power coefficient-3
0		! 9 Power coefficient-4
INPUTS 5
153,3 		! ColdSupplyBranch6:Temperature at outlet 2 ->Inlet fluid temperature
153,4 		! ColdSupplyBranch6:Flow rate at outlet 2 ->Inlet fluid flow rate
PumpRatioCool6		! Design-6_N6:PumpRatioCool6 ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
15 0.0 1.0 0.5 0.95 
*------------------------------------------------------------------------------

* EQUATIONS "Check_UnmetHeat"
* 
EQUATIONS 3
T_h_out = max([155,3], HeatDesiredTemp)
mDot_h_out = [155,4]
UnmetHeat = [155,4] * 4.19 * (HeatDesiredTemp - [155,3]) 
*$UNIT_NAME Check_UnmetHeat
*$LAYER Main
*$POSITION 319 343
*$UNIT_NUMBER 165

*------------------------------------------------------------------------------


* Model "Type65d-2" (Type 65)
* 

UNIT 162 TYPE 65	 Type65d-2
*$UNIT_NAME Type65d-2
*$MODEL .\Output\Online Plotter\Online Plotter Without File\Type65d.tmf
*$POSITION 54 127
*$LAYER Outputs # 
PARAMETERS 12
10		! 1 Nb. of left-axis variables
10		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
1000.0		! 4 Left axis maximum
0.0		! 5 Right axis minimum
1000.0		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
-1		! 10 Logical unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 20
156,1 		! Chiller:Chilled Water Temperature ->Left axis variable-1
156,3 		! Chiller:Cooling Water Temperature ->Left axis variable-2
QHeatAvailable		! Header:QHeatAvailable ->Left axis variable-3
158,1 		! ColdMixer:Outlet temperature ->Left axis variable-4
160,1 		! SourceMixer:Outlet temperature ->Left axis variable-5
0,0		! [unconnected] Left axis variable-6
Tsource		! Source:Tsource ->Left axis variable-7
156,8 		! Chiller:C.O.P. ->Left axis variable-8
125,2 		! HeatMainPump:Outlet flow rate ->Left axis variable-9
157,2 		! ColdMainPump:Outlet flow rate ->Left axis variable-10
156,2 		! Chiller:Chilled Water Flowrate ->Right axis variable-1
156,4 		! Chiller:Cooling Water Flowrate ->Right axis variable-2
156,9 		! Chiller:Chiller Load ->Right axis variable-3
156,10 		! Chiller:Chiller Load Met ->Right axis variable-4
mDotChillerCool_in		! Header:mDotChillerCool_in ->Right axis variable-5
QHeatAvailable		! Header:QHeatAvailable ->Right axis variable-6
QCoolAvailable		! Header:QCoolAvailable ->Right axis variable-7
mDotHeatPAC_in		! Header:mDotHeatPAC_in ->Right axis variable-8
mDotCoolPAC_in		! Header:mDotCoolPAC_in ->Right axis variable-9
mDotCoolWater_in		! Header:mDotCoolWater_in ->Right axis variable-10
*** INITIAL INPUT VALUES
CoolingOut HeatingOut QHeatAvailable RealCoolOut Tsource_out TCoolIn
Tsource_in COPm mDotHeatIN mDotCoolIN mdotC mdotH ChillerLoad ChillerLoadMet
mDotChillerCool QHeatAvailable QCoolAvailable mDotHeatPAC_in mDotCoolPAC_in
mDotCoolWater_in 
LABELS  3
"Temperature [C]"
"Heat Transfer Rate [kJ/h] "
"CHILLER"
*------------------------------------------------------------------------------

* Model "PAC-MAIN" (Type 3309)
* 

UNIT 155 TYPE 3309	 PAC-MAIN
*$UNIT_NAME PAC-MAIN
*$MODEL .\ZoneMyType\Type3309.tmf
*$POSITION 406 308
*$LAYER Main # 
PARAMETERS 11
4		! 1 Mode
Qevaprated		! 2 Rated Evaporator Capacity
Qcondrated		! 3 Rated Condensor Capacity
4.19		! 4 Fluid Specific Heat
0		! 5 Warning Mode
100		! 6 Maximum Number Iterations
68		! 7 Logical Unit for Performance Map Data File
1000000000		! 8 Rated Evaporator Flowrate
1000000000		! 9 Rated Condensor Flowrate
0		! 10 Maximum Flowrate energy stored cold tank
0		! 11 Maximum Flowrate Energy Stored hot Tank
INPUTS 11
TCoolPAC_in		! Header:TCoolPAC_in ->Cooling Load Inlet Temperature
mDotCoolPAC_in		! Header:mDotCoolPAC_in ->Cooling Load Flowrate
THeatPAC_in		! Header:THeatPAC_in ->Heating Load Inlet Temperature
mDotHeatPAC_in		! Header:mDotHeatPAC_in ->Heating Load Flowrate
ChilledDesiredTemp		! Header:ChilledDesiredTemp ->Evaporator Setpoint Temperature
HeatDesiredTemp		! Header:HeatDesiredTemp ->Condensor Setpoint Temperature
TCoolWater_in		! Header:TCoolWater_in ->Inlet Source Temperature
0,0		! [unconnected] Hot Storage Top Temperature
0,0		! [unconnected] Cold Storage Bottom Temperature
0,0		! [unconnected] Hot Storage Bottom Temperature
0,0		! [unconnected] Cold Storage Top Temperature
*** INITIAL INPUT VALUES
15 0 35 0 4 75 15 0 0 0 0 
*** External files
DESIGNATE "input/PerfMap.dat" 68
*|? Performance map data file |1000
*------------------------------------------------------------------------------

* Model "FLOW" (Type 25)
* 

UNIT 139 TYPE 25	 FLOW
*$UNIT_NAME FLOW
*$MODEL .\Output\Printer\Unformatted\No Units\Type25c.tmf
*$POSITION 40 596
*$LAYER Outputs # 
PARAMETERS 10
STEP		! 1 Printing interval
START		! 2 Start time
STOP		! 3 Stop time
66		! 4 Logical unit
0		! 5 Units printing mode
0		! 6 Relative or absolute start time
-1		! 7 Overwrite or Append
-1		! 8 Print header
0		! 9 Delimiter
1		! 10 Print labels
INPUTS 50
107,2 		! ColdSupplyBranch1:Flow rate at outlet 1 ->Input to be printed-1
107,4 		! ColdSupplyBranch1:Flow rate at outlet 2 ->Input to be printed-2
20,2 		! HeatSupplyBranch1:Flow rate at outlet 1 ->Input to be printed-3
20,4 		! HeatSupplyBranch1:Flow rate at outlet 2 ->Input to be printed-4
112,2 		! ColdSupplyBranch2:Flow rate at outlet 1 ->Input to be printed-5
112,4 		! ColdSupplyBranch2:Flow rate at outlet 2 ->Input to be printed-6
41,2 		! HeatSupplyBranch2:Flow rate at outlet 1 ->Input to be printed-7
41,4 		! HeatSupplyBranch2:Flow rate at outlet 2 ->Input to be printed-8
134,2 		! ColdSupplyBranch3:Flow rate at outlet 1 ->Input to be printed-9
134,4 		! ColdSupplyBranch3:Flow rate at outlet 2 ->Input to be printed-10
64,2 		! HeatSupplyBranch3:Flow rate at outlet 1 ->Input to be printed-11
64,4 		! HeatSupplyBranch3:Flow rate at outlet 2 ->Input to be printed-12
145,2 		! ColdSupplyBranch4:Flow rate at outlet 1 ->Input to be printed-13
145,4 		! ColdSupplyBranch4:Flow rate at outlet 2 ->Input to be printed-14
86,2 		! HeatSupplyBranch4:Flow rate at outlet 1 ->Input to be printed-15
86,4 		! HeatSupplyBranch4:Flow rate at outlet 2 ->Input to be printed-16
149,2 		! ColdSupplyBranch5:Flow rate at outlet 1 ->Input to be printed-17
149,4 		! ColdSupplyBranch5:Flow rate at outlet 2 ->Input to be printed-18
108,2 		! HeatSupplyBranch5:Flow rate at outlet 1 ->Input to be printed-19
108,4 		! HeatSupplyBranch5:Flow rate at outlet 2 ->Input to be printed-20
153,2 		! ColdSupplyBranch6:Flow rate at outlet 1 ->Input to be printed-21
153,4 		! ColdSupplyBranch6:Flow rate at outlet 2 ->Input to be printed-22
130,2 		! HeatSupplyBranch6:Flow rate at outlet 1 ->Input to be printed-23
130,4 		! HeatSupplyBranch6:Flow rate at outlet 2 ->Input to be printed-24
154,2 		! ColdReturnBranch6:Outlet flow rate ->Input to be printed-25
131,2 		! HeatReturnBranch6:Outlet flow rate ->Input to be printed-26
150,2 		! ColdRetunrBranch5:Outlet flow rate ->Input to be printed-27
109,2 		! HeatReturnBranch5:Outlet flow rate ->Input to be printed-28
146,2 		! ColdReturnBranch4:Outlet flow rate ->Input to be printed-29
87,2 		! HeatReturnBranch4:Outlet flow rate ->Input to be printed-30
142,2 		! ColdReturnBranch3:Outlet flow rate ->Input to be printed-31
65,2 		! HeatReturnBranch3:Outlet flow rate ->Input to be printed-32
116,2 		! ColdReturnBranch2:Outlet flow rate ->Input to be printed-33
42,2 		! HeatReturnBranch2:Outlet flow rate ->Input to be printed-34
110,2 		! ColdReturnBrranch1:Outlet flow rate ->Input to be printed-35
21,2 		! HeatReturnBranch1:Outlet flow rate ->Input to be printed-36
mDotHeatMain		! Design-Main:mDotHeatMain ->Input to be printed-37
mDotColdMain		! Design-Main:mDotColdMain ->Input to be printed-38
AboveHeat		! Design-Main:AboveHeat ->Input to be printed-39
AboveCold		! Design-Main:AboveCold ->Input to be printed-40
mDotHeatPAC_in		! Header:mDotHeatPAC_in ->Input to be printed-41
mDotCoolPAC_in		! Header:mDotCoolPAC_in ->Input to be printed-42
mDotChillerCool_in		! Header:mDotChillerCool_in ->Input to be printed-43
mDotCoolWater_in		! Header:mDotCoolWater_in ->Input to be printed-44
167,2 		! SourceHX:Source side flow rate ->Input to be printed-45
0,0		! [unconnected] Input to be printed-46
0,0		! [unconnected] Input to be printed-47
0,0		! [unconnected] Input to be printed-48
0,0		! [unconnected] Input to be printed-49
0,0		! [unconnected] Input to be printed-50
*** INITIAL INPUT VALUES
FlowCM1 FlowCL1 FlowHM1 FlowHL1 FlowCM2 FlowCL2 FlowHM2 FlowHL2 FlowCM3
FlowCL3 FlowHM3 FlowHL3 FlowCM4 FlowCL4 FlowHM4 FlowHL4 FlowCM5 FlowCL5
FlowHM5 FlowHL5 FlowCM6 FlowCL6 FlowHM6 FlowHL6 OutletC6 OutletH6 OutletC5
OutletH5 OutletC4 OutletH4 OutletC3 OutletH3 OutletC2 OutletH2 OutletC1
OutletH1 mDotHeatMain mDotColdMain AboveHeat AboveCold mDotHeatPAC_in
mDotCoolPAC_in mDotChillerCool_in mDotCoolWater_in mDotSource label
label label label label 
*** External files
ASSIGN "***-FLOW.csv" 66
*|? Output file for printed results |1000
*------------------------------------------------------------------------------

* Model "Chiller" (Type 666)
* 

UNIT 156 TYPE 666	 Chiller
*$UNIT_NAME Chiller
*$MODEL .\HVAC Library (TESS)\Chillers\Water-Cooled Chillers\Stand Alone Chillers\Type666_v2a.tmf
*$POSITION 416 202
*$LAYER Main # 
*$# WATER-COOLED CHILLER
PARAMETERS 9
QChillerrated		! 1 Rated Capacity
COPChillerrated		! 2 Rated C.O.P.
71		! 3 Logical Unit - Performance Data
72		! 4 Logical Unit - PLR Data
4.190		! 5 CHW Fluid Specific Heat
4.190		! 6 CW Fluid Specific Heat
11		! 7 Number of CW Points
19		! 8 Number of CHW Points
21		! 9 Number of PLRs
INPUTS 6
TChiller_in		! Header:TChiller_in ->Chilled Water Inlet Temperature
mDotChillerCool_in		! Header:mDotChillerCool_in ->Chilled Water Flowrate
TCoolWater_in		! Header:TCoolWater_in ->Cooling Water Temperature
mDotCoolWater_in		! Header:mDotCoolWater_in ->Cooling Water Flowrate
ChilledDesiredTemp		! Header:ChilledDesiredTemp ->CHW Set Point Temperature
0,0		! [unconnected] Chiller Control Signal
*** INITIAL INPUT VALUES
12.22 0 30.0 0 7.0 1.0 
*** External files
ASSIGN "C:\TRNSYS18\Tess Models\SampleCatalogData\WaterCooledChillers\Typical666ChillerPerformance.dat" 71
*|? Which file contains the chiller performance data? |1000
ASSIGN "C:\TRNSYS18\Tess Models\SampleCatalogData\WaterCooledChillers\WaterCooledScroll_PLR.dat" 72
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* EQUATIONS "Check_UnmetCool"
* 
EQUATIONS 3
T_f_out = min([158,1], ChilledDesiredTemp)
mDot_f_out = [158,2]
UnmetCool = [158,2] * 4.19 * ([158,1] - ChilledDesiredTemp) 
*$UNIT_NAME Check_UnmetCool
*$LAYER Main
*$POSITION 649 394
*$UNIT_NUMBER 166

*------------------------------------------------------------------------------


* Model "C-1_N1-R" (Type 952)
* 

UNIT 11 TYPE 952	 C-1_N1-R
*$UNIT_NAME C-1_N1-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1068 638
*$LAYER Main # 
PARAMETERS 25
242		! 1 Length of Buried Pipe
0.2101		! 2 Inner Diameter of Pipe
0.2191		! 3 Outer Diameter of Pipe
1.58		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0450		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
12		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
8,1 		! CoolLoads-1:Outlet Temperature ->Inlet Fluid Temperature, Inlet A
8,2 		! CoolLoads-1:Outlet Flowrate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "ColdMainPump" (Type 110)
* 

UNIT 157 TYPE 110	 ColdMainPump
*$UNIT_NAME ColdMainPump
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 535 266
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 9
mDotColdMainRated		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
PPumpMainColdRated		! 3 Rated power
0.0		! 4 Motor heat loss fraction
4		! 5 Number of power coefficients
0		! 6 Power coefficient-1
0		! 7 Power coefficient-2
1		! 8 Power coefficient-3
0		! 9 Power coefficient-4
INPUTS 5
110,1 		! ColdReturnBrranch1:Outlet temperature ->Inlet fluid temperature
110,2 		! ColdReturnBrranch1:Outlet flow rate ->Inlet fluid flow rate
signalCold		! Design-Main:signalCold ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 0.0 1.0 0.5 0.95 
*------------------------------------------------------------------------------

* Model "HeatMainPump" (Type 110)
* 

UNIT 125 TYPE 110	 HeatMainPump
*$UNIT_NAME HeatMainPump
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 205 250
*$LAYER Controls # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 9
mDotHeatMainRated		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
PPumpMainHeatRated		! 3 Rated power
0.0		! 4 Motor heat loss fraction
4		! 5 Number of power coefficients
0		! 6 Power coefficient-1
0		! 7 Power coefficient-2
1		! 8 Power coefficient-3
0		! 9 Power coefficient-4
INPUTS 5
21,1 		! HeatReturnBranch1:Outlet temperature ->Inlet fluid temperature
21,2 		! HeatReturnBranch1:Outlet flow rate ->Inlet fluid flow rate
signalHeat		! Design-Main:signalHeat ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 0.0 1.0 0.5 0.95 
*------------------------------------------------------------------------------

* Model "PUMP" (Type 25)
* 

UNIT 137 TYPE 25	 PUMP
*$UNIT_NAME PUMP
*$MODEL .\Output\Printer\Unformatted\No Units\Type25c.tmf
*$POSITION 275 42
*$LAYER Outputs # 
PARAMETERS 10
STEP		! 1 Printing interval
START		! 2 Start time
STOP		! 3 Stop time
64		! 4 Logical unit
0		! 5 Units printing mode
0		! 6 Relative or absolute start time
-1		! 7 Overwrite or Append
-1		! 8 Print header
0		! 9 Delimiter
1		! 10 Print labels
INPUTS 50
14,3 		! Pump Heat-1_N1:Power consumption ->Input to be printed-1
14,4 		! Pump Heat-1_N1:Fluid heat transfer ->Input to be printed-2
14,5 		! Pump Heat-1_N1:Environment heat transfer ->Input to be printed-3
16,3 		! Pump Cool-1_N1:Power consumption ->Input to be printed-4
16,4 		! Pump Cool-1_N1:Fluid heat transfer ->Input to be printed-5
16,5 		! Pump Cool-1_N1:Environment heat transfer ->Input to be printed-6
37,3 		! Pump Heat-2_N2:Power consumption ->Input to be printed-7
37,4 		! Pump Heat-2_N2:Fluid heat transfer ->Input to be printed-8
37,5 		! Pump Heat-2_N2:Environment heat transfer ->Input to be printed-9
38,3 		! Pump Cool-2_N2:Power consumption ->Input to be printed-10
38,4 		! Pump Cool-2_N2:Fluid heat transfer ->Input to be printed-11
38,5 		! Pump Cool-2_N2:Environment heat transfer ->Input to be printed-12
60,3 		! Pump Heat-3_N3:Power consumption ->Input to be printed-13
60,4 		! Pump Heat-3_N3:Fluid heat transfer ->Input to be printed-14
60,5 		! Pump Heat-3_N3:Environment heat transfer ->Input to be printed-15
61,3 		! Pump Cool-3_N3:Power consumption ->Input to be printed-16
61,4 		! Pump Cool-3_N3:Fluid heat transfer ->Input to be printed-17
61,5 		! Pump Cool-3_N3:Environment heat transfer ->Input to be printed-18
82,3 		! Pump Heat-4_N4:Power consumption ->Input to be printed-19
82,4 		! Pump Heat-4_N4:Fluid heat transfer ->Input to be printed-20
82,5 		! Pump Heat-4_N4:Environment heat transfer ->Input to be printed-21
83,3 		! Pump Cool-4_N4:Power consumption ->Input to be printed-22
83,4 		! Pump Cool-4_N4:Fluid heat transfer ->Input to be printed-23
83,5 		! Pump Cool-4_N4:Environment heat transfer ->Input to be printed-24
104,3 		! Pump Heat-5_N5:Power consumption ->Input to be printed-25
104,4 		! Pump Heat-5_N5:Fluid heat transfer ->Input to be printed-26
104,5 		! Pump Heat-5_N5:Environment heat transfer ->Input to be printed-27
105,3 		! Pump Cool-5_N5:Power consumption ->Input to be printed-28
105,4 		! Pump Cool-5_N5:Fluid heat transfer ->Input to be printed-29
105,5 		! Pump Cool-5_N5:Environment heat transfer ->Input to be printed-30
126,3 		! Pump Heat-6_N6:Power consumption ->Input to be printed-31
126,4 		! Pump Heat-6_N6:Fluid heat transfer ->Input to be printed-32
126,5 		! Pump Heat-6_N6:Environment heat transfer ->Input to be printed-33
127,3 		! Pump Cool-6_N6:Power consumption ->Input to be printed-34
127,4 		! Pump Cool-6_N6:Fluid heat transfer ->Input to be printed-35
127,5 		! Pump Cool-6_N6:Environment heat transfer ->Input to be printed-36
157,3 		! ColdMainPump:Power consumption ->Input to be printed-37
157,4 		! ColdMainPump:Fluid heat transfer ->Input to be printed-38
157,5 		! ColdMainPump:Environment heat transfer ->Input to be printed-39
125,3 		! HeatMainPump:Power consumption ->Input to be printed-40
125,4 		! HeatMainPump:Fluid heat transfer ->Input to be printed-41
125,5 		! HeatMainPump:Environment heat transfer ->Input to be printed-42
0,0		! [unconnected] Input to be printed-43
QSOURCE_IN		! Source:QSOURCE_IN ->Input to be printed-44
QSOURCE_OUT		! Source:QSOURCE_OUT ->Input to be printed-45
0,0		! [unconnected] Input to be printed-46
0,0		! [unconnected] Input to be printed-47
0,0		! [unconnected] Input to be printed-48
0,0		! [unconnected] Input to be printed-49
0,0		! [unconnected] Input to be printed-50
*** INITIAL INPUT VALUES
PowerH1 FluidH1 EnvironmentH1 PowerC1 FluidC1 EnvironmentC1 PowerH2
FluidH2 EnvironmentH2 PowerC2 FluidC2 EnvironmentC2 PowerH3 FluidH3
EnvironmentH3 PowerC3 FluidC3 EnvironmentC3 PowerH4 FluidH4 EnvironmentH4
PowerC4 FluidC4 EnvironmentC4 PowerH5 FluidH5 EnvironmentH5 PowerC5
FluidC5 EnvironmentC5 PowerH6 FluidH6 EnvironmentH6 PowerC6 FluidC6
EnvironmentC6 PowerMC FluidMC EnvironmentMC PowerMH FluidMH EnvironmentMH
PPumpEgout QSourceIN QSourceOUT label label label label label 
*** External files
ASSIGN "***-PUMP.csv" 64
*|? Output file for printed results |1000
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch1" (Type 11)
* 

UNIT 20 TYPE 11	 HeatSupplyBranch1
*$UNIT_NAME HeatSupplyBranch1
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 319 439
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
T_h_out		! Check_UnmetHeat:T_h_out ->Inlet temperature
mDot_h_out		! Check_UnmetHeat:mDot_h_out ->Inlet flow rate
14,2 		! Pump Heat-1_N1:Outlet flow rate ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "H-1_N1-S" (Type 952)
* 

UNIT 6 TYPE 952	 H-1_N1-S
*$UNIT_NAME H-1_N1-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1064 443
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
14,1 		! Pump Heat-1_N1:Outlet fluid temperature ->Inlet Fluid Temperature, Inlet A
14,2 		! Pump Heat-1_N1:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-1_N1-S" (Type 952)
* 

UNIT 9 TYPE 952	 C-1_N1-S
*$UNIT_NAME C-1_N1-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1068 714
*$LAYER Main # 
PARAMETERS 25
242		! 1 Length of Buried Pipe
0.2101		! 2 Inner Diameter of Pipe
0.2191		! 3 Outer Diameter of Pipe
1.58		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0450		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
4		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
16,1 		! Pump Cool-1_N1:Outlet fluid temperature ->Inlet Fluid Temperature, Inlet A
16,2 		! Pump Cool-1_N1:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "ColdSupplyBranch1" (Type 11)
* 

UNIT 107 TYPE 11	 ColdSupplyBranch1
*$UNIT_NAME ColdSupplyBranch1
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 649 694
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
T_f_out		! Check_UnmetCool:T_f_out ->Inlet temperature
mDot_f_out		! Check_UnmetCool:mDot_f_out ->Inlet flow rate
16,2 		! Pump Cool-1_N1:Outlet flow rate ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "TEMP" (Type 25)
* 

UNIT 138 TYPE 25	 TEMP
*$UNIT_NAME TEMP
*$MODEL .\Output\Printer\Unformatted\No Units\Type25c.tmf
*$POSITION 40 276
*$LAYER Outputs # 
PARAMETERS 10
STEP		! 1 Printing interval
START		! 2 Start time
STOP		! 3 Stop time
65		! 4 Logical unit
0		! 5 Units printing mode
0		! 6 Relative or absolute start time
-1		! 7 Overwrite or Append
-1		! 8 Print header
0		! 9 Delimiter
1		! 10 Print labels
INPUTS 42
107,1 		! ColdSupplyBranch1:Temperature at outlet 1 ->Input to be printed-1
11,1 		! C-1_N1-R:Outlet Fluid Temperature, Outlet A ->Input to be printed-2
20,1 		! HeatSupplyBranch1:Temperature at outlet 1 ->Input to be printed-3
10,1 		! H-1_N1-R:Outlet Fluid Temperature, Outlet A ->Input to be printed-4
112,1 		! ColdSupplyBranch2:Temperature at outlet 1 ->Input to be printed-5
34,1 		! C-2_N2-R:Outlet Fluid Temperature, Outlet A ->Input to be printed-6
41,1 		! HeatSupplyBranch2:Temperature at outlet 1 ->Input to be printed-7
33,1 		! H-2_N2-R:Outlet Fluid Temperature, Outlet A ->Input to be printed-8
134,1 		! ColdSupplyBranch3:Temperature at outlet 1 ->Input to be printed-9
57,1 		! C-3_N3-R:Outlet Fluid Temperature, Outlet A ->Input to be printed-10
64,1 		! HeatSupplyBranch3:Temperature at outlet 1 ->Input to be printed-11
56,1 		! H-3_N3-R:Outlet Fluid Temperature, Outlet A ->Input to be printed-12
145,1 		! ColdSupplyBranch4:Temperature at outlet 1 ->Input to be printed-13
80,1 		! C-4_N4-R:Outlet Fluid Temperature, Outlet A ->Input to be printed-14
86,1 		! HeatSupplyBranch4:Temperature at outlet 1 ->Input to be printed-15
79,1 		! H-4_N4-R:Outlet Fluid Temperature, Outlet A ->Input to be printed-16
149,1 		! ColdSupplyBranch5:Temperature at outlet 1 ->Input to be printed-17
102,1 		! C-5_N5-R:Outlet Fluid Temperature, Outlet A ->Input to be printed-18
108,1 		! HeatSupplyBranch5:Temperature at outlet 1 ->Input to be printed-19
101,1 		! H-5_N5-R:Outlet Fluid Temperature, Outlet A ->Input to be printed-20
153,1 		! ColdSupplyBranch6:Temperature at outlet 1 ->Input to be printed-21
124,1 		! C-6_N6-R:Outlet Fluid Temperature, Outlet A ->Input to be printed-22
130,1 		! HeatSupplyBranch6:Temperature at outlet 1 ->Input to be printed-23
123,1 		! H-6_N6-R:Outlet Fluid Temperature, Outlet A ->Input to be printed-24
Tout		! Source:Tout ->Input to be printed-25
110,1 		! ColdReturnBrranch1:Outlet temperature ->Input to be printed-26
21,1 		! HeatReturnBranch1:Outlet temperature ->Input to be printed-27
Tsource		! Source:Tsource ->Input to be printed-28
155,16 		! PAC-MAIN:Evaporator Heat Transfer Rate ->Input to be printed-29
155,17 		! PAC-MAIN:Condensor Heat Transfer Rate ->Input to be printed-30
6,1 		! H-1_N1-S:Outlet Fluid Temperature, Outlet A ->Input to be printed-31
29,1 		! H-2_N2-S:Outlet Fluid Temperature, Outlet A ->Input to be printed-32
52,1 		! H-3_N3-S:Outlet Fluid Temperature, Outlet A ->Input to be printed-33
75,1 		! H-4_N4-S:Outlet Fluid Temperature, Outlet A ->Input to be printed-34
97,1 		! H-5_N5-S:Outlet Fluid Temperature, Outlet A ->Input to be printed-35
120,1 		! HotLoads-6:Outlet Temperature ->Input to be printed-36
9,1 		! C-1_N1-S:Outlet Fluid Temperature, Outlet A ->Input to be printed-37
32,1 		! C-2_N2-S:Outlet Fluid Temperature, Outlet A ->Input to be printed-38
55,1 		! C-3_N3-S:Outlet Fluid Temperature, Outlet A ->Input to be printed-39
78,1 		! C-4_N4-S:Outlet Fluid Temperature, Outlet A ->Input to be printed-40
100,1 		! C-5_N5-S:Outlet Fluid Temperature, Outlet A ->Input to be printed-41
122,1 		! C-6_N6-S:Outlet Fluid Temperature, Outlet A ->Input to be printed-42
*** INITIAL INPUT VALUES
TCin1 TCout1 THin1 THout1 TCin2 TCout2 THin2 THout2 TCin3 TCout3 THin3
THout3 TCin4 TCout4 THin4 THout4 TCin5 TCout5 THin5 THout5 TCin6 TCout6
THin6 THout6 Tsource_out TCReturn THReturn Tsource QEvap QCond Tc_supply_1
Tc_supply_2 Tc_supply_3 Tc_supply_4 Tc_supply_5 Tc_supply_6 Tf_supply_1
Tf_supply_2 Tf_supply_3 Tf_supply_4 Tf_supply_5 Tf_supply_6 
*** External files
ASSIGN "***-TEMP.csv" 65
*|? Output file for printed results |1000
*------------------------------------------------------------------------------

* Model "LOSS-SUB" (Type 25)
* 

UNIT 128 TYPE 25	 LOSS-SUB
*$UNIT_NAME LOSS-SUB
*$MODEL .\Output\Printer\Unformatted\No Units\Type25c.tmf
*$POSITION 970 52
*$LAYER Outputs # 
PARAMETERS 10
STEP		! 1 Printing interval
START		! 2 Start time
STOP		! 3 Stop time
62		! 4 Logical unit
0		! 5 Units printing mode
0		! 6 Relative or absolute start time
-1		! 7 Overwrite or Append
-1		! 8 Print header
0		! 9 Delimiter
1		! 10 Print labels
INPUTS 50
6,8 		! H-1_N1-S:Stored Fluid Energy ->Input to be printed-1
6,9 		! H-1_N1-S:Thermal Losses ->Input to be printed-2
10,8 		! H-1_N1-R:Stored Fluid Energy ->Input to be printed-3
10,9 		! H-1_N1-R:Thermal Losses ->Input to be printed-4
11,8 		! C-1_N1-R:Stored Fluid Energy ->Input to be printed-5
11,9 		! C-1_N1-R:Thermal Losses ->Input to be printed-6
9,8 		! C-1_N1-S:Stored Fluid Energy ->Input to be printed-7
9,9 		! C-1_N1-S:Thermal Losses ->Input to be printed-8
29,8 		! H-2_N2-S:Stored Fluid Energy ->Input to be printed-9
29,9 		! H-2_N2-S:Thermal Losses ->Input to be printed-10
33,8 		! H-2_N2-R:Stored Fluid Energy ->Input to be printed-11
33,9 		! H-2_N2-R:Thermal Losses ->Input to be printed-12
34,8 		! C-2_N2-R:Stored Fluid Energy ->Input to be printed-13
34,9 		! C-2_N2-R:Thermal Losses ->Input to be printed-14
32,8 		! C-2_N2-S:Stored Fluid Energy ->Input to be printed-15
32,9 		! C-2_N2-S:Thermal Losses ->Input to be printed-16
52,8 		! H-3_N3-S:Stored Fluid Energy ->Input to be printed-17
52,9 		! H-3_N3-S:Thermal Losses ->Input to be printed-18
56,8 		! H-3_N3-R:Stored Fluid Energy ->Input to be printed-19
56,9 		! H-3_N3-R:Thermal Losses ->Input to be printed-20
57,8 		! C-3_N3-R:Stored Fluid Energy ->Input to be printed-21
57,9 		! C-3_N3-R:Thermal Losses ->Input to be printed-22
55,8 		! C-3_N3-S:Stored Fluid Energy ->Input to be printed-23
55,9 		! C-3_N3-S:Thermal Losses ->Input to be printed-24
75,8 		! H-4_N4-S:Stored Fluid Energy ->Input to be printed-25
75,9 		! H-4_N4-S:Thermal Losses ->Input to be printed-26
79,8 		! H-4_N4-R:Stored Fluid Energy ->Input to be printed-27
79,9 		! H-4_N4-R:Thermal Losses ->Input to be printed-28
80,8 		! C-4_N4-R:Stored Fluid Energy ->Input to be printed-29
80,9 		! C-4_N4-R:Thermal Losses ->Input to be printed-30
78,8 		! C-4_N4-S:Stored Fluid Energy ->Input to be printed-31
78,9 		! C-4_N4-S:Thermal Losses ->Input to be printed-32
97,8 		! H-5_N5-S:Stored Fluid Energy ->Input to be printed-33
97,9 		! H-5_N5-S:Thermal Losses ->Input to be printed-34
101,8 		! H-5_N5-R:Stored Fluid Energy ->Input to be printed-35
101,9 		! H-5_N5-R:Thermal Losses ->Input to be printed-36
102,8 		! C-5_N5-R:Stored Fluid Energy ->Input to be printed-37
102,9 		! C-5_N5-R:Thermal Losses ->Input to be printed-38
100,8 		! C-5_N5-S:Stored Fluid Energy ->Input to be printed-39
100,9 		! C-5_N5-S:Thermal Losses ->Input to be printed-40
119,8 		! H-6_N6-S:Stored Fluid Energy ->Input to be printed-41
119,9 		! H-6_N6-S:Thermal Losses ->Input to be printed-42
123,8 		! H-6_N6-R:Stored Fluid Energy ->Input to be printed-43
123,9 		! H-6_N6-R:Thermal Losses ->Input to be printed-44
124,8 		! C-6_N6-R:Stored Fluid Energy ->Input to be printed-45
124,9 		! C-6_N6-R:Thermal Losses ->Input to be printed-46
122,8 		! C-6_N6-S:Stored Fluid Energy ->Input to be printed-47
122,9 		! C-6_N6-S:Thermal Losses ->Input to be printed-48
0,0		! [unconnected] Input to be printed-49
0,0		! [unconnected] Input to be printed-50
*** INITIAL INPUT VALUES
StoredSH1 ThermalSH1 StoredRH1 ThermalRH1 StoredSC1 ThermalSC1 StoredRC1
ThermalRC1 StoredSH2 ThermalSH2 StoredRH2 ThermalRH2 StoredSC2 ThermalSC2
StoredRC2 ThermalRC2 StoredSH3 ThermalSH3 StoredRH3 ThermalRH3 StoredSC3
ThermalSC3 StoredRC3 ThermalRC3 StoredSH4 ThermalSH4 StoredRH4 ThermalRH4
StoredSC4 ThermalSC4 StoredRC4 ThermalRC4 StoredSH5 ThermalSH5 StoredRH5
ThermalRH5 StoredSC5 ThermalSC5 StoredRC5 ThermalRC5 StoredSH6 ThermalSH6
StoredRH6 ThermalRH6 StoredSC6 ThermalSC6 StoredRC6 ThermalRC6 Stored
Stored 
*** External files
ASSIGN "***-LOSS-SUB.csv" 62
*|? Output file for printed results |1000
*------------------------------------------------------------------------------

* Model "HeatReturnBranch1" (Type 11)
* 

UNIT 21 TYPE 11	 HeatReturnBranch1
*$UNIT_NAME HeatReturnBranch1
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 205 499
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
19,1 		! H-1_2-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 1
19,2 		! H-1_2-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 1
10,1 		! H-1_N1-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
10,2 		! H-1_N1-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch2" (Type 11)
* 

UNIT 41 TYPE 11	 HeatSupplyBranch2
*$UNIT_NAME HeatSupplyBranch2
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 319 924
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
22,1 		! H-1_2:Outlet Fluid Temperature, Outlet A ->Inlet temperature
22,2 		! H-1_2:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
37,2 		! Pump Heat-2_N2:Outlet flow rate ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "H-2_N2-S" (Type 952)
* 

UNIT 29 TYPE 952	 H-2_N2-S
*$UNIT_NAME H-2_N2-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1079 928
*$LAYER Main # 
PARAMETERS 25
231		! 1 Length of Buried Pipe
0.1071		! 2 Inner Diameter of Pipe
0.1143		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0336		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
37,1 		! Pump Heat-2_N2:Outlet fluid temperature ->Inlet Fluid Temperature, Inlet A
37,2 		! Pump Heat-2_N2:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "ColdSupplyBranch2" (Type 11)
* 

UNIT 112 TYPE 11	 ColdSupplyBranch2
*$UNIT_NAME ColdSupplyBranch2
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 649 1163
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
111,1 		! C-1_2:Outlet Fluid Temperature, Outlet A ->Inlet temperature
111,2 		! C-1_2:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
38,2 		! Pump Cool-2_N2:Outlet flow rate ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "C-2_N2-S" (Type 952)
* 

UNIT 32 TYPE 952	 C-2_N2-S
*$UNIT_NAME C-2_N2-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1080 1163
*$LAYER Main # 
PARAMETERS 25
267		! 1 Length of Buried Pipe
0.1603		! 2 Inner Diameter of Pipe
0.1681		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0446		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
4		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
38,1 		! Pump Cool-2_N2:Outlet fluid temperature ->Inlet Fluid Temperature, Inlet A
38,2 		! Pump Cool-2_N2:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "ColdReturnBranch2" (Type 11)
* 

UNIT 116 TYPE 11	 ColdReturnBranch2
*$UNIT_NAME ColdReturnBranch2
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 535 1083
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
117,1 		! C-2_3-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 1
117,2 		! C-2_3-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 1
34,1 		! C-2_N2-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
34,2 		! C-2_N2-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "HeatReturnBranch2" (Type 11)
* 

UNIT 42 TYPE 11	 HeatReturnBranch2
*$UNIT_NAME HeatReturnBranch2
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 205 964
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
47,1 		! H-2_3-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 1
47,2 		! H-2_3-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 1
33,1 		! H-2_N2-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
33,2 		! H-2_N2-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "ColdReturnBranch3" (Type 11)
* 

UNIT 142 TYPE 11	 ColdReturnBranch3
*$UNIT_NAME ColdReturnBranch3
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 535 1541
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
143,1 		! C-3_4-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 1
143,2 		! C-3_4-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 1
57,1 		! C-3_N3-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
57,2 		! C-3_N3-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "HeatReturnBranch3" (Type 11)
* 

UNIT 65 TYPE 11	 HeatReturnBranch3
*$UNIT_NAME HeatReturnBranch3
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 205 1422
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
70,1 		! H-3_4-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 1
70,2 		! H-3_4-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 1
56,1 		! H-3_N3-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
56,2 		! H-3_N3-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch3" (Type 11)
* 

UNIT 64 TYPE 11	 HeatSupplyBranch3
*$UNIT_NAME HeatSupplyBranch3
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 319 1382
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
48,1 		! H-2_3:Outlet Fluid Temperature, Outlet A ->Inlet temperature
48,2 		! H-2_3:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
60,2 		! Pump Heat-3_N3:Outlet flow rate ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "H-3_N3-S" (Type 952)
* 

UNIT 52 TYPE 952	 H-3_N3-S
*$UNIT_NAME H-3_N3-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1079 1386
*$LAYER Main # 
PARAMETERS 25
224		! 1 Length of Buried Pipe
0.1071		! 2 Inner Diameter of Pipe
0.1143		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0330		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
60,1 		! Pump Heat-3_N3:Outlet fluid temperature ->Inlet Fluid Temperature, Inlet A
60,2 		! Pump Heat-3_N3:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "ColdSupplyBranch3" (Type 11)
* 

UNIT 134 TYPE 11	 ColdSupplyBranch3
*$UNIT_NAME ColdSupplyBranch3
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 649 1621
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
133,1 		! C-2_3:Outlet Fluid Temperature, Outlet A ->Inlet temperature
133,2 		! C-2_3:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
61,2 		! Pump Cool-3_N3:Outlet flow rate ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "C-3_N3-S" (Type 952)
* 

UNIT 55 TYPE 952	 C-3_N3-S
*$UNIT_NAME C-3_N3-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1080 1621
*$LAYER Main # 
PARAMETERS 25
247		! 1 Length of Buried Pipe
0.1603		! 2 Inner Diameter of Pipe
0.1683		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0427		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
4		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
61,1 		! Pump Cool-3_N3:Outlet fluid temperature ->Inlet Fluid Temperature, Inlet A
61,2 		! Pump Cool-3_N3:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch4" (Type 11)
* 

UNIT 86 TYPE 11	 HeatSupplyBranch4
*$UNIT_NAME HeatSupplyBranch4
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 319 1830
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
71,1 		! H-3_4:Outlet Fluid Temperature, Outlet A ->Inlet temperature
71,2 		! H-3_4:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
82,2 		! Pump Heat-4_N4:Outlet flow rate ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "H-4_N4-S" (Type 952)
* 

UNIT 75 TYPE 952	 H-4_N4-S
*$UNIT_NAME H-4_N4-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1078 1834
*$LAYER Main # 
PARAMETERS 25
163		! 1 Length of Buried Pipe
0.1071		! 2 Inner Diameter of Pipe
0.1143		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0281		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
82,1 		! Pump Heat-4_N4:Outlet fluid temperature ->Inlet Fluid Temperature, Inlet A
82,2 		! Pump Heat-4_N4:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-4_N4-S" (Type 952)
* 

UNIT 78 TYPE 952	 C-4_N4-S
*$UNIT_NAME C-4_N4-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1080 2069
*$LAYER Main # 
PARAMETERS 25
207		! 1 Length of Buried Pipe
0.1603		! 2 Inner Diameter of Pipe
0.1683		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0419		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
4		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
83,1 		! Pump Cool-4_N4:Outlet fluid temperature ->Inlet Fluid Temperature, Inlet A
83,2 		! Pump Cool-4_N4:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "ColdSupplyBranch4" (Type 11)
* 

UNIT 145 TYPE 11	 ColdSupplyBranch4
*$UNIT_NAME ColdSupplyBranch4
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 649 2069
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
144,1 		! C-3_4:Outlet Fluid Temperature, Outlet A ->Inlet temperature
144,2 		! C-3_4:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
83,2 		! Pump Cool-4_N4:Outlet flow rate ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "ColdReturnBranch4" (Type 11)
* 

UNIT 146 TYPE 11	 ColdReturnBranch4
*$UNIT_NAME ColdReturnBranch4
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 535 1989
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
147,1 		! C-4_5-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 1
147,2 		! C-4_5-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 1
80,1 		! C-4_N4-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
80,2 		! C-4_N4-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "HeatReturnBranch4" (Type 11)
* 

UNIT 87 TYPE 11	 HeatReturnBranch4
*$UNIT_NAME HeatReturnBranch4
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 205 1870
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
92,1 		! H-4_5-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 1
92,2 		! H-4_5-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 1
79,1 		! H-4_N4-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
79,2 		! H-4_N4-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "ColdRetunrBranch5" (Type 11)
* 

UNIT 150 TYPE 11	 ColdRetunrBranch5
*$UNIT_NAME ColdRetunrBranch5
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 535 2416
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
151,1 		! C-5_6-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 1
151,2 		! C-5_6-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 1
102,1 		! C-5_N5-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
102,2 		! C-5_N5-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "HeatReturnBranch5" (Type 11)
* 

UNIT 109 TYPE 11	 HeatReturnBranch5
SUMMARIZE 109 "HeatReturnBranch5"
*$UNIT_NAME HeatReturnBranch5
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 205 2297
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
114,1 		! H-5_6-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 1
114,2 		! H-5_6-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 1
101,1 		! H-5_N5-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
101,2 		! H-5_N5-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch5" (Type 11)
* 

UNIT 108 TYPE 11	 HeatSupplyBranch5
*$UNIT_NAME HeatSupplyBranch5
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 319 2257
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
93,1 		! H-4_5:Outlet Fluid Temperature, Outlet A ->Inlet temperature
93,2 		! H-4_5:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
104,2 		! Pump Heat-5_N5:Outlet flow rate ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "H-5_N5-S" (Type 952)
* 

UNIT 97 TYPE 952	 H-5_N5-S
*$UNIT_NAME H-5_N5-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1079 2261
*$LAYER Main # 
PARAMETERS 25
200		! 1 Length of Buried Pipe
0.1071		! 2 Inner Diameter of Pipe
0.1143		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0554		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
104,1 		! Pump Heat-5_N5:Outlet fluid temperature ->Inlet Fluid Temperature, Inlet A
104,2 		! Pump Heat-5_N5:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-5_N5-S" (Type 952)
* 

UNIT 100 TYPE 952	 C-5_N5-S
*$UNIT_NAME C-5_N5-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1080 2496
*$LAYER Main # 
PARAMETERS 25
200		! 1 Length of Buried Pipe
0.1603		! 2 Inner Diameter of Pipe
0.1683		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0559		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
4		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
105,1 		! Pump Cool-5_N5:Outlet fluid temperature ->Inlet Fluid Temperature, Inlet A
105,2 		! Pump Cool-5_N5:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "ColdSupplyBranch5" (Type 11)
* 

UNIT 149 TYPE 11	 ColdSupplyBranch5
*$UNIT_NAME ColdSupplyBranch5
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 649 2496
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
148,1 		! C-4_5:Outlet Fluid Temperature, Outlet A ->Inlet temperature
148,2 		! C-4_5:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
105,2 		! Pump Cool-5_N5:Outlet flow rate ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "ColdReturnBranch6" (Type 11)
* 

UNIT 154 TYPE 11	 ColdReturnBranch6
*$UNIT_NAME ColdReturnBranch6
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 535 2843
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
153,1 		! ColdSupplyBranch6:Temperature at outlet 1 ->Temperature at inlet 1
153,2 		! ColdSupplyBranch6:Flow rate at outlet 1 ->Flow rate at inlet 1
124,1 		! C-6_N6-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
124,2 		! C-6_N6-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "HeatReturnBranch6" (Type 11)
* 

UNIT 131 TYPE 11	 HeatReturnBranch6
*$UNIT_NAME HeatReturnBranch6
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 205 2724
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
130,1 		! HeatSupplyBranch6:Temperature at outlet 1 ->Temperature at inlet 1
130,2 		! HeatSupplyBranch6:Flow rate at outlet 1 ->Flow rate at inlet 1
123,1 		! H-6_N6-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
123,2 		! H-6_N6-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "H-6_N6-S" (Type 952)
* 

UNIT 119 TYPE 952	 H-6_N6-S
*$UNIT_NAME H-6_N6-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1083 2688
*$LAYER Main # 
PARAMETERS 25
165		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0495		! 6 Thickness of Insulation
0.088		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
126,1 		! Pump Heat-6_N6:Outlet fluid temperature ->Inlet Fluid Temperature, Inlet A
126,2 		! Pump Heat-6_N6:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch6" (Type 11)
* 

UNIT 130 TYPE 11	 HeatSupplyBranch6
*$UNIT_NAME HeatSupplyBranch6
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 319 2684
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
115,1 		! H-5_6:Outlet Fluid Temperature, Outlet A ->Inlet temperature
115,2 		! H-5_6:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
126,2 		! Pump Heat-6_N6:Outlet flow rate ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "ColdSupplyBranch6" (Type 11)
* 

UNIT 153 TYPE 11	 ColdSupplyBranch6
*$UNIT_NAME ColdSupplyBranch6
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 649 2923
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
152,1 		! C-5_6:Outlet Fluid Temperature, Outlet A ->Inlet temperature
152,2 		! C-5_6:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
127,2 		! Pump Cool-6_N6:Outlet flow rate ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "C-6_N6-S" (Type 952)
* 

UNIT 122 TYPE 952	 C-6_N6-S
*$UNIT_NAME C-6_N6-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1084 2923
*$LAYER Main # 
PARAMETERS 25
138		! 1 Length of Buried Pipe
0.1603		! 2 Inner Diameter of Pipe
0.1683		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0437		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
4		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
127,1 		! Pump Cool-6_N6:Outlet fluid temperature ->Inlet Fluid Temperature, Inlet A
127,2 		! Pump Cool-6_N6:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "PAC" (Type 65)
* 

UNIT 161 TYPE 65	 PAC
*$UNIT_NAME PAC
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 115 52
*$LAYER Outputs # 
PARAMETERS 12
10		! 1 Nb. of left-axis variables
10		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
1000000.0		! 4 Left axis maximum
0.0		! 5 Right axis minimum
1000.0		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
73		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 20
155,7 		! PAC-MAIN:Electrical Power ->Left axis variable-1
155,44 		! PAC-MAIN:Source Heat Transfer Rate ->Left axis variable-2
155,5 		! PAC-MAIN:Cooling Load Heat Transfer ->Left axis variable-3
155,6 		! PAC-MAIN:Heating Load Heat Transfer ->Left axis variable-4
155,9 		! PAC-MAIN:COP cool ->Left axis variable-5
155,10 		! PAC-MAIN:COP heat ->Left axis variable-6
156,5 		! Chiller:Chiller Power ->Left axis variable-7
156,6 		! Chiller:Chiller Heat Rejection ->Left axis variable-8
156,9 		! Chiller:Chiller Load ->Left axis variable-9
156,8 		! Chiller:C.O.P. ->Left axis variable-10
UnmetHeat		! Check_UnmetHeat:UnmetHeat ->Right axis variable-1
UnmetCool		! Check_UnmetCool:UnmetCool ->Right axis variable-2
0,0		! [unconnected] Right axis variable-3
0,0		! [unconnected] Right axis variable-4
0,0		! [unconnected] Right axis variable-5
0,0		! [unconnected] Right axis variable-6
0,0		! [unconnected] Right axis variable-7
0,0		! [unconnected] Right axis variable-8
0,0		! [unconnected] Right axis variable-9
167,5 		! SourceHX:Heat transfer rate ->Right axis variable-10
*** INITIAL INPUT VALUES
PowerPAC QSourcePAC QCoolPAC QHeatPAC COPcoolPAC COPheatPAC PowerCHILLER
QDumpCHILLER QChillCHILLER COPChillCHILLER UnmetHeat UnmetCool QHXin
QHXout QGeoIn QGeoOut QReHeat QReCool QHXRiver QHXEgout 
LABELS  3
"Temperature [C]"
"Heat Transfer Rate [kJ/h]"
"PAC"
*** External files
ASSIGN "***-PAC.csv" 73
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "SourceMixer" (Type 11)
* 

UNIT 160 TYPE 11	 SourceMixer
*$UNIT_NAME SourceMixer
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 536 218
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
156,3 		! Chiller:Cooling Water Temperature ->Temperature at inlet 1
156,4 		! Chiller:Cooling Water Flowrate ->Flow rate at inlet 1
155,43 		! PAC-MAIN:Outlet Source Temperature ->Temperature at inlet 2
155,40 		! PAC-MAIN:Source Flowrate ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "Type65d" (Type 65)
* 

UNIT 141 TYPE 65	 Type65d
*$UNIT_NAME Type65d
*$MODEL .\Output\Online Plotter\Online Plotter Without File\Type65d.tmf
*$POSITION 724 212
*$LAYER Outputs # 
PARAMETERS 12
10		! 1 Nb. of left-axis variables
4		! 2 Nb. of right-axis variables
0		! 3 Left axis minimum
1		! 4 Left axis maximum
-1000000		! 5 Right axis minimum
1000000.0		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
-1		! 10 Logical unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 14
155,3 		! PAC-MAIN:Heating Load Outlet Temperature ->Left axis variable-1
155,1 		! PAC-MAIN:Cooling Load Outlet Temperature ->Left axis variable-2
125,1 		! HeatMainPump:Outlet fluid temperature ->Left axis variable-3
157,1 		! ColdMainPump:Outlet fluid temperature ->Left axis variable-4
Tsource		! Source:Tsource ->Left axis variable-5
160,1 		! SourceMixer:Outlet temperature ->Left axis variable-6
158,1 		! ColdMixer:Outlet temperature ->Left axis variable-7
0,0		! [unconnected] Left axis variable-8
0,0		! [unconnected] Left axis variable-9
0,0		! [unconnected] Left axis variable-10
155,3 		! PAC-MAIN:Heating Load Outlet Temperature ->Right axis variable-1
0,0		! [unconnected] Right axis variable-2
0,0		! [unconnected] Right axis variable-3
0,0		! [unconnected] Right axis variable-4
*** INITIAL INPUT VALUES
TPACheat_out TPACCool_out TReturnHeat TReturnCool Tsource_in Tsource_out
TSupplyCool label label label Heating time_ label label 
LABELS  3
"Temperature [C]"
"Heat Transfer Rate [kJ/h] "
"Graph 1"
*------------------------------------------------------------------------------

* Model "ColdMixer" (Type 11)
* 

UNIT 158 TYPE 11	 ColdMixer
*$UNIT_NAME ColdMixer
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 533 282
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
156,1 		! Chiller:Chilled Water Temperature ->Temperature at inlet 1
156,2 		! Chiller:Chilled Water Flowrate ->Flow rate at inlet 1
155,1 		! PAC-MAIN:Cooling Load Outlet Temperature ->Temperature at inlet 2
155,2 		! PAC-MAIN:Cooling Load Flowrate ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "ColdReturnBrranch1" (Type 11)
* 

UNIT 110 TYPE 11	 ColdReturnBrranch1
*$UNIT_NAME ColdReturnBrranch1
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 535 634
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
103,1 		! C-1_2-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 1
103,2 		! C-1_2-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 1
11,1 		! C-1_N1-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
11,2 		! C-1_N1-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "H-1_2" (Type 952)
* 

UNIT 22 TYPE 952	 H-1_2
*$UNIT_NAME H-1_2
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 318 800
*$LAYER Main # 
PARAMETERS 25
425		! 1 Length of Buried Pipe
0.2101		! 2 Inner Diameter of Pipe
0.2191		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0680		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
20,1 		! HeatSupplyBranch1:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
20,2 		! HeatSupplyBranch1:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-1_2" (Type 952)
* 

UNIT 111 TYPE 952	 C-1_2
*$UNIT_NAME C-1_2
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 648 800
*$LAYER Main # 
PARAMETERS 25
425		! 1 Length of Buried Pipe
0.3938		! 2 Inner Diameter of Pipe
0.4064		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.1118		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
4		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
107,1 		! ColdSupplyBranch1:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
107,2 		! ColdSupplyBranch1:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-2_3" (Type 952)
* 

UNIT 48 TYPE 952	 H-2_3
*$UNIT_NAME H-2_3
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 318 1270
*$LAYER Main # 
PARAMETERS 25
350		! 1 Length of Buried Pipe
0.2101		! 2 Inner Diameter of Pipe
0.2191		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0680		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
41,1 		! HeatSupplyBranch2:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
41,2 		! HeatSupplyBranch2:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-2_3" (Type 952)
* 

UNIT 133 TYPE 952	 C-2_3
*$UNIT_NAME C-2_3
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 648 1291
*$LAYER Main # 
PARAMETERS 25
350		! 1 Length of Buried Pipe
0.3444		! 2 Inner Diameter of Pipe
0.3556		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.1022		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
4		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
112,1 		! ColdSupplyBranch2:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
112,2 		! ColdSupplyBranch2:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-1_2-R" (Type 952)
* 

UNIT 103 TYPE 952	 C-1_2-R
*$UNIT_NAME C-1_2-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 534 757
*$LAYER Main # 
PARAMETERS 25
425		! 1 Length of Buried Pipe
0.3938		! 2 Inner Diameter of Pipe
0.4064		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.1118		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
12		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
116,1 		! ColdReturnBranch2:Outlet temperature ->Inlet Fluid Temperature, Inlet A
116,2 		! ColdReturnBranch2:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-1_2-R" (Type 952)
* 

UNIT 19 TYPE 952	 H-1_2-R
*$UNIT_NAME H-1_2-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 204 757
*$LAYER Main # 
PARAMETERS 25
425		! 1 Length of Buried Pipe
0.2101		! 2 Inner Diameter of Pipe
0.2191		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0680		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
42,1 		! HeatReturnBranch2:Outlet temperature ->Inlet Fluid Temperature, Inlet A
42,2 		! HeatReturnBranch2:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-2_3-R" (Type 952)
* 

UNIT 117 TYPE 952	 C-2_3-R
*$UNIT_NAME C-2_3-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 534 1292
*$LAYER Main # 
PARAMETERS 25
350		! 1 Length of Buried Pipe
0.3444		! 2 Inner Diameter of Pipe
0.3556		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.1022		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
12		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
142,1 		! ColdReturnBranch3:Outlet temperature ->Inlet Fluid Temperature, Inlet A
142,2 		! ColdReturnBranch3:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-2_3-R" (Type 952)
* 

UNIT 47 TYPE 952	 H-2_3-R
*$UNIT_NAME H-2_3-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 204 1268
*$LAYER Main # 
PARAMETERS 25
350		! 1 Length of Buried Pipe
0.2101		! 2 Inner Diameter of Pipe
0.2191		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0680		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
65,1 		! HeatReturnBranch3:Outlet temperature ->Inlet Fluid Temperature, Inlet A
65,2 		! HeatReturnBranch3:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-3_4" (Type 952)
* 

UNIT 71 TYPE 952	 H-3_4
*$UNIT_NAME H-3_4
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 318 1717
*$LAYER Main # 
PARAMETERS 25
200		! 1 Length of Buried Pipe
0.2101		! 2 Inner Diameter of Pipe
0.2191		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0680		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
64,1 		! HeatSupplyBranch3:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
64,2 		! HeatSupplyBranch3:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-3_4" (Type 952)
* 

UNIT 144 TYPE 952	 C-3_4
*$UNIT_NAME C-3_4
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 648 1707
*$LAYER Main # 
PARAMETERS 25
200		! 1 Length of Buried Pipe
0.3127		! 2 Inner Diameter of Pipe
0.3239		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0880		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
4		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
134,1 		! ColdSupplyBranch3:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
134,2 		! ColdSupplyBranch3:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-4_5" (Type 952)
* 

UNIT 93 TYPE 952	 H-4_5
*$UNIT_NAME H-4_5
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 318 2144
*$LAYER Main # 
PARAMETERS 25
230		! 1 Length of Buried Pipe
0.1603		! 2 Inner Diameter of Pipe
0.1683		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0559		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
86,1 		! HeatSupplyBranch4:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
86,2 		! HeatSupplyBranch4:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-4_5" (Type 952)
* 

UNIT 148 TYPE 952	 C-4_5
*$UNIT_NAME C-4_5
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 648 2181
*$LAYER Main # 
PARAMETERS 25
230		! 1 Length of Buried Pipe
0.2630		! 2 Inner Diameter of Pipe
0.2730		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0885		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
4		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
145,1 		! ColdSupplyBranch4:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
145,2 		! ColdSupplyBranch4:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-3_4-R" (Type 952)
* 

UNIT 143 TYPE 952	 C-3_4-R
*$UNIT_NAME C-3_4-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 534 1707
*$LAYER Main # 
PARAMETERS 25
200		! 1 Length of Buried Pipe
0.3127		! 2 Inner Diameter of Pipe
0.3239		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0880		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
12		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
146,1 		! ColdReturnBranch4:Outlet temperature ->Inlet Fluid Temperature, Inlet A
146,2 		! ColdReturnBranch4:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-3_4-R" (Type 952)
* 

UNIT 70 TYPE 952	 H-3_4-R
*$UNIT_NAME H-3_4-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 204 1716
*$LAYER Main # 
PARAMETERS 25
200		! 1 Length of Buried Pipe
0.2101		! 2 Inner Diameter of Pipe
0.2191		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0680		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
87,1 		! HeatReturnBranch4:Outlet temperature ->Inlet Fluid Temperature, Inlet A
87,2 		! HeatReturnBranch4:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-4_5-R" (Type 952)
* 

UNIT 147 TYPE 952	 C-4_5-R
*$UNIT_NAME C-4_5-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 534 2182
*$LAYER Main # 
PARAMETERS 25
230		! 1 Length of Buried Pipe
0.2630		! 2 Inner Diameter of Pipe
0.2730		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0885		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
12		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
150,1 		! ColdRetunrBranch5:Outlet temperature ->Inlet Fluid Temperature, Inlet A
150,2 		! ColdRetunrBranch5:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-4_5-R" (Type 952)
* 

UNIT 92 TYPE 952	 H-4_5-R
*$UNIT_NAME H-4_5-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 204 2145
*$LAYER Main # 
PARAMETERS 25
230		! 1 Length of Buried Pipe
0.1603		! 2 Inner Diameter of Pipe
0.1683		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0559		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
109,1 		! HeatReturnBranch5:Outlet temperature ->Inlet Fluid Temperature, Inlet A
109,2 		! HeatReturnBranch5:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-5_6" (Type 952)
* 

UNIT 115 TYPE 952	 H-5_6
*$UNIT_NAME H-5_6
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 318 2582
*$LAYER Main # 
PARAMETERS 25
375		! 1 Length of Buried Pipe
0.1071		! 2 Inner Diameter of Pipe
0.1143		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0554		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
108,1 		! HeatSupplyBranch5:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
108,2 		! HeatSupplyBranch5:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-5_6" (Type 952)
* 

UNIT 152 TYPE 952	 C-5_6
*$UNIT_NAME C-5_6
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 648 2592
*$LAYER Main # 
PARAMETERS 25
375		! 1 Length of Buried Pipe
0.2101		! 2 Inner Diameter of Pipe
0.2191		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0680		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
4		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
149,1 		! ColdSupplyBranch5:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
149,2 		! ColdSupplyBranch5:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-5_6-R" (Type 952)
* 

UNIT 151 TYPE 952	 C-5_6-R
*$UNIT_NAME C-5_6-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 534 2593
*$LAYER Main # 
PARAMETERS 25
375		! 1 Length of Buried Pipe
0.2101		! 2 Inner Diameter of Pipe
0.2191		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0680		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
12		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
154,1 		! ColdReturnBranch6:Outlet temperature ->Inlet Fluid Temperature, Inlet A
154,2 		! ColdReturnBranch6:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-5_6-R" (Type 952)
* 

UNIT 114 TYPE 952	 H-5_6-R
*$UNIT_NAME H-5_6-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 204 2583
*$LAYER Main # 
PARAMETERS 25
375		! 1 Length of Buried Pipe
0.1071		! 2 Inner Diameter of Pipe
0.1143		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0554		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
131,1 		! HeatReturnBranch6:Outlet temperature ->Inlet Fluid Temperature, Inlet A
131,2 		! HeatReturnBranch6:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "SourceHX" (Type 91)
* 

UNIT 167 TYPE 91	 SourceHX
*$UNIT_NAME SourceHX
*$MODEL .\Hydronics\Heat Exchangers\Constant Effectiveness\Type91.tmf
*$POSITION 422 127
*$LAYER Main # 
PARAMETERS 3
0.8		! 1 Heat exchanger effectiveness
4.19		! 2 Specific heat of source side fluid
4.19		! 3 Specific heat of load side fluid
INPUTS 4
Tsource		! Source:Tsource ->Source side inlet temperature
160,2 		! SourceMixer:Outlet flow rate ->Source side flow rate
160,1 		! SourceMixer:Outlet temperature ->Load side inlet temperature
160,2 		! SourceMixer:Outlet flow rate ->Load side flow rate
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "LOSS-MAIN" (Type 25)
* 

UNIT 136 TYPE 25	 LOSS-MAIN
*$UNIT_NAME LOSS-MAIN
*$MODEL .\Output\Printer\Unformatted\No Units\Type25c.tmf
*$POSITION 857 52
*$LAYER Outputs # 
PARAMETERS 10
STEP		! 1 Printing interval
START		! 2 Start time
STOP		! 3 Stop time
63		! 4 Logical unit
0		! 5 Units printing mode
0		! 6 Relative or absolute start time
-1		! 7 Overwrite or Append
-1		! 8 Print header
0		! 9 Delimiter
1		! 10 Print labels
INPUTS 50
111,8 		! C-1_2:Stored Fluid Energy ->Input to be printed-1
111,9 		! C-1_2:Thermal Losses ->Input to be printed-2
103,8 		! C-1_2-R:Stored Fluid Energy ->Input to be printed-3
103,9 		! C-1_2-R:Thermal Losses ->Input to be printed-4
22,8 		! H-1_2:Stored Fluid Energy ->Input to be printed-5
22,9 		! H-1_2:Thermal Losses ->Input to be printed-6
19,8 		! H-1_2-R:Stored Fluid Energy ->Input to be printed-7
19,9 		! H-1_2-R:Thermal Losses ->Input to be printed-8
133,8 		! C-2_3:Stored Fluid Energy ->Input to be printed-9
133,9 		! C-2_3:Thermal Losses ->Input to be printed-10
117,8 		! C-2_3-R:Stored Fluid Energy ->Input to be printed-11
117,9 		! C-2_3-R:Thermal Losses ->Input to be printed-12
48,8 		! H-2_3:Stored Fluid Energy ->Input to be printed-13
48,9 		! H-2_3:Thermal Losses ->Input to be printed-14
47,8 		! H-2_3-R:Stored Fluid Energy ->Input to be printed-15
47,9 		! H-2_3-R:Thermal Losses ->Input to be printed-16
144,8 		! C-3_4:Stored Fluid Energy ->Input to be printed-17
144,9 		! C-3_4:Thermal Losses ->Input to be printed-18
143,8 		! C-3_4-R:Stored Fluid Energy ->Input to be printed-19
143,9 		! C-3_4-R:Thermal Losses ->Input to be printed-20
71,8 		! H-3_4:Stored Fluid Energy ->Input to be printed-21
71,9 		! H-3_4:Thermal Losses ->Input to be printed-22
70,8 		! H-3_4-R:Stored Fluid Energy ->Input to be printed-23
70,9 		! H-3_4-R:Thermal Losses ->Input to be printed-24
148,8 		! C-4_5:Stored Fluid Energy ->Input to be printed-25
148,9 		! C-4_5:Thermal Losses ->Input to be printed-26
147,8 		! C-4_5-R:Stored Fluid Energy ->Input to be printed-27
147,9 		! C-4_5-R:Thermal Losses ->Input to be printed-28
93,8 		! H-4_5:Stored Fluid Energy ->Input to be printed-29
93,9 		! H-4_5:Thermal Losses ->Input to be printed-30
92,8 		! H-4_5-R:Stored Fluid Energy ->Input to be printed-31
92,9 		! H-4_5-R:Thermal Losses ->Input to be printed-32
152,8 		! C-5_6:Stored Fluid Energy ->Input to be printed-33
152,9 		! C-5_6:Thermal Losses ->Input to be printed-34
151,8 		! C-5_6-R:Stored Fluid Energy ->Input to be printed-35
151,9 		! C-5_6-R:Thermal Losses ->Input to be printed-36
115,8 		! H-5_6:Stored Fluid Energy ->Input to be printed-37
115,9 		! H-5_6:Thermal Losses ->Input to be printed-38
114,8 		! H-5_6-R:Stored Fluid Energy ->Input to be printed-39
114,9 		! H-5_6-R:Thermal Losses ->Input to be printed-40
0,0		! [unconnected] Input to be printed-41
0,0		! [unconnected] Input to be printed-42
0,0		! [unconnected] Input to be printed-43
0,0		! [unconnected] Input to be printed-44
0,0		! [unconnected] Input to be printed-45
0,0		! [unconnected] Input to be printed-46
0,0		! [unconnected] Input to be printed-47
0,0		! [unconnected] Input to be printed-48
0,0		! [unconnected] Input to be printed-49
0,0		! [unconnected] Input to be printed-50
*** INITIAL INPUT VALUES
StoredC12 ThermalC12 StoredC21 ThermalC21 StoredH12 ThermalH12 StoredH21
ThermalH21 StoredC23 ThermalC23 StoredC32 ThermalC32 StoredH23 ThermalH23
StoredH32 ThermalH32 StoredC34 ThermalC34 StoredC43 ThermalC43 StoredH34
ThermalH34 StoredH43 ThermalH43 StoredC45 ThermalC45 StoredC54 ThermalC54
StoredH45 ThermalH45 StoredH54 ThermalH54 StoredC56 ThermalC56 StoredC65
ThermalC65 StoredH56 ThermalH56 StoredH65 ThermalH65 label label label
label label label label label label label 
*** External files
ASSIGN "***-LOSS-MAIN.csv" 63
*|? Output file for printed results |1000
*------------------------------------------------------------------------------

* EQUATIONS "Source"
* 
EQUATIONS 5
Tsource = 13.08887 - 6.0924 * cos(0.0006635 * time*360/2/3.1416) - 3.9732 * sin(0.0006635*time*360/2/3.1416) + 1.1554 *cos(2*0.0006635*time*360/2/3.1416) + 0.6348 * sin(2*0.0006635*time*360/2/3.1416)
Tout = [167,1]
dVOut = [167,2]  / 1000  / 3600!kG/s
QSOURCE_IN = max(0, [167,5])
QSOURCE_OUT = min(0, [167,5])  
*$UNIT_NAME Source
*$LAYER Main
*$POSITION 420 55
*$UNIT_NUMBER 159

*------------------------------------------------------------------------------


* EQUATIONS "Parameters"
* 
EQUATIONS 15
TSurfAvg = 10.81
TSurfAmpl = 7.27
nDayMin = 22
TSurf = TSurfAvg + TSurfAmpl * sin (360/365*(time/24 - (nDayMin-270)))
SpHeatGround = 0.9074 !kJ/K.kg
DensityGround = 2688.95 ! kg/m3
ThCondGround = 7.002 ! kJ/hr.m.K
WriteStart = 0! 5année
Qcondrated = 15.5 * 3600 * 1000 ! [kJ/hr]
Qevaprated = 7.75 * 3600 * 1000 ! [kJ/hr]
r_in = 2.06 / 1.52
QChillerrated = 13 * 3600 * 1000 !MW to kj/hr
COPChillerrated = 6
THeatingLoop = 75 !°C
TCoolingLoop = 4 !°C
*$UNIT_NAME Parameters
*$LAYER Main
*$POSITION 1018 108
*$UNIT_NUMBER 168

*------------------------------------------------------------------------------


* Model "DATA" (Type 25)
* 

UNIT 169 TYPE 25	 DATA
*$UNIT_NAME DATA
*$MODEL .\Output\Printer\Unformatted\No Units\Type25c.tmf
*$POSITION 1160 95
*$LAYER Main # 
PARAMETERS 10
STEP		! 1 Printing interval
START		! 2 Start time
STOP		! 3 Stop time
79		! 4 Logical unit
0		! 5 Units printing mode
0		! 6 Relative or absolute start time
-1		! 7 Overwrite or Append
-1		! 8 Print header
0		! 9 Delimiter
1		! 10 Print labels
INPUTS 80
155,1 		! PAC-MAIN:Cooling Load Outlet Temperature ->Input to be printed-1
155,2 		! PAC-MAIN:Cooling Load Flowrate ->Input to be printed-2
155,3 		! PAC-MAIN:Heating Load Outlet Temperature ->Input to be printed-3
155,4 		! PAC-MAIN:Heating Load Flowrate ->Input to be printed-4
155,5 		! PAC-MAIN:Cooling Load Heat Transfer ->Input to be printed-5
155,6 		! PAC-MAIN:Heating Load Heat Transfer ->Input to be printed-6
155,7 		! PAC-MAIN:Electrical Power ->Input to be printed-7
155,14 		! PAC-MAIN:Cooling Load Unmet ->Input to be printed-8
155,15 		! PAC-MAIN:Heating Load Unmet ->Input to be printed-9
0,0		! [unconnected] Input to be printed-10
155,11 		! PAC-MAIN:fraction of compressor ->Input to be printed-11
155,16 		! PAC-MAIN:Evaporator Heat Transfer Rate ->Input to be printed-12
155,17 		! PAC-MAIN:Condensor Heat Transfer Rate ->Input to be printed-13
155,20 		! PAC-MAIN:Evaporator Inlet Temperature ->Input to be printed-14
155,21 		! PAC-MAIN:Condensor Inlet Temperature ->Input to be printed-15
155,22 		! PAC-MAIN:Evaporator Outlet Temperature ->Input to be printed-16
155,23 		! PAC-MAIN:Condensor Outlet Temperature ->Input to be printed-17
155,28 		! PAC-MAIN:Source Flowrate (evaporator side) ->Input to be printed-18
155,29 		! PAC-MAIN:Source Flowrate (condensor side) ->Input to be printed-19
155,30 		! PAC-MAIN:Source Outlet Temperature (evaporator side) ->Input to be printed-20
155,31 		! PAC-MAIN:Source Outlet Tempertaure (condensor side) ->Input to be printed-21
155,32 		! PAC-MAIN:Source heat Transfer Rate (evaporator side) ->Input to be printed-22
155,33 		! PAC-MAIN:Source Heat Transfer rate (condensor side) ->Input to be printed-23
155,40 		! PAC-MAIN:Source Flowrate ->Input to be printed-24
155,43 		! PAC-MAIN:Outlet Source Temperature ->Input to be printed-25
155,44 		! PAC-MAIN:Source Heat Transfer Rate ->Input to be printed-26
156,1 		! Chiller:Chilled Water Temperature ->Input to be printed-27
156,2 		! Chiller:Chilled Water Flowrate ->Input to be printed-28
156,3 		! Chiller:Cooling Water Temperature ->Input to be printed-29
156,4 		! Chiller:Cooling Water Flowrate ->Input to be printed-30
156,5 		! Chiller:Chiller Power ->Input to be printed-31
156,6 		! Chiller:Chiller Heat Rejection ->Input to be printed-32
156,7 		! Chiller:Chiller Capacity ->Input to be printed-33
156,8 		! Chiller:C.O.P. ->Input to be printed-34
156,9 		! Chiller:Chiller Load ->Input to be printed-35
156,10 		! Chiller:Chiller Load Met ->Input to be printed-36
156,11 		! Chiller:Chiller PLR ->Input to be printed-37
156,12 		! Chiller:Fraction of Full-Load Power ->Input to be printed-38
UnmetCool		! Check_UnmetCool:UnmetCool ->Input to be printed-39
UnmetHeat		! Check_UnmetHeat:UnmetHeat ->Input to be printed-40
QHeatAvailable		! Header:QHeatAvailable ->Input to be printed-41
QCoolAvailable		! Header:QCoolAvailable ->Input to be printed-42
QExcess_check		! Header:QExcess_check ->Input to be printed-43
QExcess		! Header:QExcess ->Input to be printed-44
THeatPAC_in		! Header:THeatPAC_in ->Input to be printed-45
mDotHeatPAC_in		! Header:mDotHeatPAC_in ->Input to be printed-46
TCoolPAC_in		! Header:TCoolPAC_in ->Input to be printed-47
mDotCoolPAC_in		! Header:mDotCoolPAC_in ->Input to be printed-48
TChiller_in		! Header:TChiller_in ->Input to be printed-49
mDotChillerCool_in		! Header:mDotChillerCool_in ->Input to be printed-50
TCoolWater_in		! Header:TCoolWater_in ->Input to be printed-51
mDotCoolWater_in		! Header:mDotCoolWater_in ->Input to be printed-52
QChillerrated		! Parameters:QChillerrated ->Input to be printed-53
Qcondrated		! Parameters:Qcondrated ->Input to be printed-54
0,0		! [unconnected] Input to be printed-55
0,0		! [unconnected] Input to be printed-56
0,0		! [unconnected] Input to be printed-57
0,0		! [unconnected] Input to be printed-58
0,0		! [unconnected] Input to be printed-59
0,0		! [unconnected] Input to be printed-60
0,0		! [unconnected] Input to be printed-61
0,0		! [unconnected] Input to be printed-62
0,0		! [unconnected] Input to be printed-63
0,0		! [unconnected] Input to be printed-64
0,0		! [unconnected] Input to be printed-65
0,0		! [unconnected] Input to be printed-66
0,0		! [unconnected] Input to be printed-67
0,0		! [unconnected] Input to be printed-68
0,0		! [unconnected] Input to be printed-69
Tsource		! Source:Tsource ->Input to be printed-70
Tout		! Source:Tout ->Input to be printed-71
0,0		! [unconnected] Input to be printed-72
dVOut		! Source:dVOut ->Input to be printed-73
QSOURCE_IN		! Source:QSOURCE_IN ->Input to be printed-74
QSOURCE_OUT		! Source:QSOURCE_OUT ->Input to be printed-75
0,0		! [unconnected] Input to be printed-76
0,0		! [unconnected] Input to be printed-77
0,0		! [unconnected] Input to be printed-78
0,0		! [unconnected] Input to be printed-79
0,0		! [unconnected] Input to be printed-80
*** INITIAL INPUT VALUES
TCoollOutPAC mDotCoolPAC THeatOutPAC mDotHeatPAC QCoolPAC QHeatPAC
PowerPAC QCoolUnmetPAC QHeatUnmetPAC label FracCompressorPAC QEvapPAC
QCondPAC TEvapInPAC TCondInPAC TEvapOutPAC TCondOutPAC mDotSourceEvapPAC
mDotSourceCondPAC TSourceEvapPAC TSourceCondPAC QSourceEvapPAC QSourceCondPAC
mDotSourcePAC TSourcePAC QSourcePAC CHILLERWaterTemp CHILLERWaterFlow
CHILLERCoolTemp CHILLERCoolFlow PowerCHILLER QDumpCHILLER QCapacityCHILLER
COPCHILLER QLoadCHILLER QLoadMetCHILLER PLRCHILLER FFLCHILLER UnmetCool
UnmetHeat QHeatNeeded QCoolAvailable QExcess_check QExcess THeatPAC_in
mDotHeatPAC_in TCoolPAC_in mDotCoolPAC_in TChiller_in mDotChillerCool_in
TCoolWater_in mDotCoolWater_in QChillerRated QCondRated null null
null null null null null null null null null null null null null TSOURCE_IN
TSOURCE_OUT null null QSOURCE_IN QSOURCE_OUT label label label label
label 
*** External files
ASSIGN "***-DATAM.csv" 79
*|? Output file for printed results |1000
*------------------------------------------------------------------------------

END
*!LINK_STYLE
*!LINK 168:169
*!CONNECTION_SET 40:20:0:20:54,53:0:0:0:1:1038,99:1143,89
*!LINK 122:138
*!CONNECTION_SET 18:0:40:40:42:0:0:0:1:1085,2897:63,290
*!LINK 100:138
*!CONNECTION_SET 18:0:40:40:41:0:0:0:1:1081,2470:63,290
*!LINK 78:138
*!CONNECTION_SET 18:0:40:40:40:0:0:0:1:1081,2043:63,290
*!LINK 55:138
*!CONNECTION_SET 18:0:40:20:39:0:0:0:1:1081,1595:63,270
*!LINK 32:138
*!CONNECTION_SET 18:0:40:20:38:0:0:0:1:1081,1137:63,270
*!LINK 9:138
*!CONNECTION_SET 0:0:40:40:37:0:0:0:1:1051,688:63,290
*!LINK 120:138
*!CONNECTION_SET 0:0:40:20:36:0:0:0:1:1202,2698:1143,2698:1143,1088:1139,1088:1139,262:597,262:597,230:469,230:469,287:86,287:86,270:63,270
*!LINK 97:138
*!CONNECTION_SET 18:0:40:20:35:0:0:0:1:1080,2235:1080,2106:86,2106:86,270:63,270
*!LINK 75:138
*!CONNECTION_SET 0:0:40:20:34:0:0:0:1:1061,1808:1013,1808:1013,1658:86,1658:86,270:63,270
*!LINK 52:138
*!CONNECTION_SET 18:0:40:20:33:0:0:0:1:1080,1360:1080,1200:86,1200:86,270:63,270
*!LINK 29:138
*!CONNECTION_SET 0:0:40:20:32:0:0:0:1:1062,902:1019,902:1019,751:594,751:594,731:86,731:86,270:63,270
*!LINK 6:138
*!CONNECTION_SET 0:0:40:20:31:0:0:0:1:1047,417:86,417:86,270:63,270
*!LINK 8:11
*!CONNECTION_SET 0:0:36:36:2,1:16711680:0:4:1:1186,648:1128,648:1086,648
*!LINK 159:169
*!CONNECTION_SET 40:20:0:20:75,74,73,71,70:0:0:0:1:442,46:1115,46:1115,89:1142,89
*!LINK 167:139
*!CONNECTION_SET 0:40:40:0:45:0:0:0:1:402,141:62,141:62,570
*!LINK 167:159
*!CONNECTION_SET 20:0:20:40:3:15780518:1:0:1:392,101:392,90:432,90:432,66:392,66
*!CONNECTION_SET 40:0:40:20:2,1:65280:0:4:1:412,101:436,101:436,46:412,46
*!LINK 159:137
*!CONNECTION_SET 0:20:40:40:45,44:0:0:0:1:402,46:297,46:297,56
*!LINK 159:141
*!CONNECTION_SET 40:40:0:20::16711680:0:0:1:442,66:706,66:706,206
*!CONNECTION_SET 40:40:0:0:5:0:0:0:1:442,66:706,66:706,186
*!LINK 165:169
*!CONNECTION_SET 40:20:0:40:40:0:0:0:1:338,337:386,337:386,260:1115,260:1115,109:1142,109
*!LINK 159:167
*!CONNECTION_SET 0:20:0:0:1:65280:0:4:1:372,46:347,46:347,101:372,101
*!LINK -1:167
*!CONNECTION_SET 32:0:40:40:2,4,3:32768:0:4:1:410,197:436,197:436,141:412,141
*!LINK 166:169
*!CONNECTION_SET 20:40:0:40:39:0:0:0:1:648,408:648,432:902,432:902,147:1115,147:1115,109:1142,109
*!LINK 166:107
*!CONNECTION_SET 20:40:20:0:2,1:16776960:0:4:1:648,408:648,432:648,668
*!LINK -1:166
*!CONNECTION_SET 32:16:20:0:2,1,3:16776960:0:4:1:440,213:648,213:648,368
*!LINK -1:169
*!CONNECTION_SET 16:0:0:20:41,42,43,44,45,46,47,48,49,50,51,1,2,3,4,5,6,7,8,9,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,38,37,36,35,34,33,32,31,30,29,28,27,26,52:0:0:0:1:424,197:424,186:1115,186:1115,89:1142,89
*!LINK 165:20
*!CONNECTION_SET 20:40:20:0:2,1:255:0:4:1:318,357:318,381:318,413
*!LINK -1:165
*!CONNECTION_SET 0:32:20:0:2,1,3:255:0:4:1:408,229:318,229:318,317
*!LINK -1:138
*!CONNECTION_SET 32:16:40:40:30,29:0:0:0:1:440,213:465,213:465,290:62,290
*!LINK -1:162
*!CONNECTION_SET 32:16:40:40:15,3,16,17,20,19,1,2,11,12,8,13,5,14,4,18:0:0:0:1:440,213:465,213:465,164:74,164:74,141
*!LINK -1:141
*!CONNECTION_SET 32:16:0:20:1,2,11,7,6:0:0:0:1:440,213:706,213:706,206
*!LINK 159:162
*!CONNECTION_SET 0:40:40:20:7:0:0:0:1:402,66:74,66:74,121
*!LINK 159:138
*!CONNECTION_SET 0:40:40:20:28,25:0:0:0:1:402,66:62,66:62,270
*!LINK 157:141
*!CONNECTION_SET 20:0:0:40:4:0:0:0:1:534,240:534,229:706,229:706,226
*!LINK 157:162
*!CONNECTION_SET 0:20:40:40:10:0:0:0:1:514,260:266,260:266,141:74,141
*!LINK 125:141
*!CONNECTION_SET 40:0:0:40:3:0:0:0:1:224,224:378,224:378,260:706,260:706,226
*!LINK 125:162
*!CONNECTION_SET 0:0:40:20:9:0:0:0:1:184,224:74,224:74,121
*!LINK 114:136
*!CONNECTION_SET 36:18:20:40:40,39:0:0:0:1:222,2575:856,2575:856,66
*!LINK 125:137
*!CONNECTION_SET 40:20:20:40:42,41,40:0:0:0:1:224,244:277,244:277,56
*!LINK 115:136
*!CONNECTION_SET 36:18:20:40:38,37:0:0:0:1:336,2574:464,2574:464,671:577,671:577,66:856,66
*!LINK 157:137
*!CONNECTION_SET 0:0:20:40:39,38,37:0:0:0:1:514,240:471,240:471,91:277,91:277,56
*!LINK 151:136
*!CONNECTION_SET 36:0:20:40:36,35:0:0:0:1:552,2567:856,2567:856,66
*!LINK 127:137
*!CONNECTION_SET 40:40:20:40:36,35,34:0:0:0:1:982,2937:1019,2937:1019,751:605,751:605,731:277,731:277,476:274,476:274,56:277,56
*!LINK 152:136
*!CONNECTION_SET 36:0:20:40:34,33:0:0:0:1:666,2566:856,2566:856,66
*!LINK 126:137
*!CONNECTION_SET 40:20:20:40:33,32,31:0:0:0:1:982,2678:1019,2678:1019,751:605,751:605,731:277,731:277,476:274,476:274,56:277,56
*!LINK 92:136
*!CONNECTION_SET 36:0:20:40:32,31:0:0:0:1:222,2119:856,2119:856,66
*!LINK 105:137
*!CONNECTION_SET 40:20:20:40:30,29,28:0:0:0:1:979,2490:1016,2490:1016,1658:274,1658:274,56:277,56
*!LINK 93:136
*!CONNECTION_SET 36:18:20:40:30,29:0:0:0:1:336,2136:856,2136:856,66
*!LINK 104:137
*!CONNECTION_SET 40:20:20:40:27,26,25:0:0:0:1:979,2251:1016,2251:1016,1658:274,1658:274,56:277,56
*!LINK 147:136
*!CONNECTION_SET 36:18:20:40:28,27:0:0:0:1:552,2174:856,2174:856,66
*!LINK 83:137
*!CONNECTION_SET 40:20:20:40:24,23,22:0:0:0:1:976,2063:1013,2063:1013,1658:274,1658:274,56:277,56
*!LINK 148:136
*!CONNECTION_SET 36:18:20:40:26,25:0:0:0:1:666,2173:856,2173:856,66
*!LINK 82:137
*!CONNECTION_SET 40:20:20:40:21,20,19:0:0:0:1:976,1824:1013,1824:1013,1658:274,1658:274,56:277,56
*!LINK 70:136
*!CONNECTION_SET 36:0:20:40:24,23:0:0:0:1:222,1690:856,1690:856,66
*!LINK 61:137
*!CONNECTION_SET 40:20:20:40:18,17,16:0:0:0:1:981,1615:1018,1615:1018,751:605,751:605,731:277,731:277,476:274,476:274,56:277,56
*!LINK 71:136
*!CONNECTION_SET 36:18:20:40:22,21:0:0:0:1:336,1709:464,1709:464,671:577,671:577,66:856,66
*!LINK 60:137
*!CONNECTION_SET 40:20:20:40:15,14,13:0:0:0:1:981,1376:1018,1376:1018,751:605,751:605,731:277,731:277,476:274,476:274,56:277,56
*!LINK 143:136
*!CONNECTION_SET 36:18:20:40:20,19:0:0:0:1:552,1699:856,1699:856,66
*!LINK 38:137
*!CONNECTION_SET 40:0:20:40:12,11,10:0:0:0:1:981,1137:1018,1137:1018,751:605,751:605,731:277,731:277,476:274,476:274,56:277,56
*!LINK 144:136
*!CONNECTION_SET 36:18:20:40:18,17:0:0:0:1:666,1699:856,1699:856,66
*!LINK 37:137
*!CONNECTION_SET 40:20:20:40:9,8,7:0:0:0:1:981,918:1018,918:1018,751:605,751:605,731:277,731:277,476:274,476:274,56:277,56
*!LINK 47:136
*!CONNECTION_SET 36:18:20:40:16,15:0:0:0:1:222,1260:856,1260:856,66
*!LINK 16:137
*!CONNECTION_SET 40:20:20:40:6,5,4:0:0:0:1:972,708:1003,708:1003,340:277,340:277,56
*!LINK 48:136
*!CONNECTION_SET 36:18:20:40:14,13:0:0:0:1:336,1262:464,1262:464,671:577,671:577,66:856,66
*!LINK 14:137
*!CONNECTION_SET 40:20:20:40:3,2,1:0:0:0:1:972,433:1003,433:1003,340:277,340:277,56
*!LINK 117:136
*!CONNECTION_SET 36:18:20:40:12,11:0:0:0:1:552,1284:856,1284:856,66
*!LINK 133:136
*!CONNECTION_SET 36:18:20:40:10,9:0:0:0:1:666,1283:856,1283:856,66
*!LINK 19:136
*!CONNECTION_SET 36:18:20:40:8,7:0:0:0:1:222,749:276,749:276,476:856,476:856,66
*!LINK 22:136
*!CONNECTION_SET 36:0:20:40:6,5:0:0:0:1:336,774:464,774:464,671:577,671:577,66:856,66
*!LINK 103:136
*!CONNECTION_SET 36:0:20:40:4,3:0:0:0:1:552,731:856,731:856,66
*!LINK 111:136
*!CONNECTION_SET 36:0:20:40:2,1:0:0:0:1:666,774:856,774:856,66
*!LINK 123:131
*!CONNECTION_SET 0:0:40:40:4,3:26833:0:4:1:1103,2575:307,2575:307,2577:256,2577
*!LINK 130:126
*!CONNECTION_SET 40:40:0:40:2,1:255:0:4:1:370,2537:938,2537:974,2537
*!LINK 126:130
*!CONNECTION_SET 0:20:40:20:3:0:1:0:1:974,2517:422,2517:370,2517
*!LINK 124:154
*!CONNECTION_SET 0:36:40:40:4,3:16711680:0:4:1:1097,2696:638,2696:586,2696
*!LINK 153:127
*!CONNECTION_SET 40:0:0:0:2,1:16776960:0:4:1:700,2736:938,2736:974,2736
*!LINK 127:153
*!CONNECTION_SET 0:20:40:20:3:0:1:0:1:974,2756:753,2756:700,2756
*!LINK 108:104
*!CONNECTION_SET 40:40:0:40:2,1:255:0:4:1:370,2110:935,2110:971,2110
*!LINK 104:108
*!CONNECTION_SET 0:20:40:20:3:0:1:0:1:971,2090:422,2090:370,2090
*!LINK 101:109
*!CONNECTION_SET 0:0:40:40:4,3:26833:0:4:1:1093,2150:307,2150:256,2150
*!LINK 102:150
*!CONNECTION_SET 0:36:40:40:4,3:16711680:0:4:1:1093,2269:638,2269:586,2269
*!LINK 149:105
*!CONNECTION_SET 40:0:0:0:2,1:16776960:0:4:1:700,2309:935,2309:971,2309
*!LINK 105:149
*!CONNECTION_SET 0:20:40:20:3:0:1:0:1:971,2329:753,2329:700,2329
*!LINK 82:86
*!CONNECTION_SET 0:20:40:20:3:0:1:0:1:968,1663:422,1663:370,1663
*!LINK 86:82
*!CONNECTION_SET 40:40:0:40:2,1:255:0:4:1:370,1683:932,1683:968,1683
*!LINK 79:87
*!CONNECTION_SET 0:0:40:40:4,3:26833:0:4:1:1093,1723:307,1723:256,1723
*!LINK 80:146
*!CONNECTION_SET 0:36:40:40:4,3:16711680:0:4:1:1093,1842:638,1842:586,1842
*!LINK 145:83
*!CONNECTION_SET 40:0:0:0:2,1:16776960:0:4:1:700,1882:932,1882:968,1882
*!LINK 83:145
*!CONNECTION_SET 0:20:40:20:3:0:1:0:1:968,1902:753,1902:700,1902
*!LINK 56:65
*!CONNECTION_SET 0:0:40:40:4,3:26833:0:4:1:1093,1275:307,1275:256,1275
*!LINK 64:60
*!CONNECTION_SET 40:40:0:40:2,1:255:0:4:1:370,1235:937,1235:973,1235
*!LINK 60:64
*!CONNECTION_SET 0:20:40:20:3:0:1:0:1:970,1211:419,1211:367,1211
*!LINK 57:142
*!CONNECTION_SET 0:36:40:40:4,3:16711680:0:4:1:1093,1394:638,1394:586,1394
*!LINK 134:61
*!CONNECTION_SET 40:0:0:0:2,1:16776960:0:4:1:700,1434:937,1434:973,1434
*!LINK 61:134
*!CONNECTION_SET 0:20:40:20:3:0:1:0:1:973,1454:753,1454:700,1454
*!LINK 33:42
*!CONNECTION_SET 0:0:40:40:4,3:26833:0:4:1:1093,817:307,817:256,817
*!LINK 37:41
*!CONNECTION_SET 0:20:40:20:3:0:1:0:1:973,757:422,757:370,757
*!LINK 41:37
*!CONNECTION_SET 40:40:0:40:2,1:255:0:4:1:370,777:937,777:973,777
*!LINK 34:116
*!CONNECTION_SET 0:36:40:40:4,3:16711680:0:4:1:1093,936:638,936:586,936
*!LINK 112:38
*!CONNECTION_SET 40:0:0:0:2,1:16776960:0:4:1:700,976:937,976:973,976
*!LINK 38:112
*!CONNECTION_SET 0:20:40:20:3:0:1:0:1:973,996:753,996:700,996
*!LINK 10:21
*!CONNECTION_SET 0:0:40:20:4,3:26833:0:4:1:1078,332:307,332:256,332
*!LINK 20:14
*!CONNECTION_SET 40:40:0:40:2,1:255:0:4:1:370,292:933,292:964,292
*!LINK 14:20
*!CONNECTION_SET 0:20:40:20:3:0:1:0:1:964,272:422,272:370,272
*!LINK 11:110
*!CONNECTION_SET 0:36:40:40:4,3:16711680:0:4:1:1082,487:640,487:586,487
*!LINK 16:107
*!CONNECTION_SET 0:20:40:40:3:0:1:0:1:964,547:753,547:700,547
*!LINK 107:16
*!CONNECTION_SET 40:20:0:0:2,1:16776960:0:4:1:700,527:933,527:964,527
*!LINK 21:125
*!CONNECTION_SET 20:0:20:40:2,1:26833:0:4:1:239,312:239,301:239,103
*!LINK 42:19
*!CONNECTION_SET 20:0:18:36:2,1:26833:0:4:1:236,777:236,766:236,606
*!LINK 22:41
*!CONNECTION_SET 18:36:20:0:2,1:255:0:4:1:350,649:350,677:350,737
*!LINK 65:47
*!CONNECTION_SET 20:0:18:36:2,1:26833:0:4:1:236,1235:236,1224:236,1117
*!LINK 48:64
*!CONNECTION_SET 18:36:20:0:2,1:255:0:4:1:350,1119:350,1147:350,1195
*!LINK 87:70
*!CONNECTION_SET 20:0:18:36:2,1:26833:0:4:1:236,1683:236,1672:236,1565
*!LINK 71:86
*!CONNECTION_SET 18:36:20:0:2,1:255:0:4:1:350,1566:350,1594:350,1643
*!LINK 109:92
*!CONNECTION_SET 20:0:18:36:2,1:26833:0:4:1:236,2110:236,2099:236,1994
*!LINK 93:108
*!CONNECTION_SET 18:36:20:0:2,1:255:0:4:1:350,1993:350,2021:350,2070
*!LINK 131:114
*!CONNECTION_SET 20:0:18:36:2,1:26833:0:4:1:236,2537:236,2526:236,2432
*!LINK 115:130
*!CONNECTION_SET 18:36:20:0:2,1:255:0:4:1:350,2431:350,2459:350,2497
*!LINK 19:21
*!CONNECTION_SET 18:0:20:40:2,1:26833:0:4:1:80,767:80,756:80,549
*!LINK 20:22
*!CONNECTION_SET 20:40:18:0:2,1:255:0:4:1:194,489:194,513:194,810
*!LINK 16:9
*!CONNECTION_SET 40:0:0:0:2,1:16776960:0:4:1:495,713:530,713:573,713
*!LINK 14:6
*!CONNECTION_SET 40:40:0:36:2,1:255:0:4:1:495,478:526,478:569,478
*!LINK 15:16
*!CONNECTION_SET 0:20:20:0:3:0:1:0:1:670,583:475,585:475,713
*!LINK 9:8
*!CONNECTION_SET 36:0:0:40:2,1:16776960:0:4:1:342,795:402,795:442,795
*!LINK 7:10
*!CONNECTION_SET 0:40:36:0:2,1:26833:0:4:1:290,579:232,579:190,579
*!LINK 6:7
*!CONNECTION_SET 36:36:0:0:2,1:255:0:4:1:190,539:250,539:290,539
*!LINK 15:14
*!CONNECTION_SET 0:20:20:40:3:0:1:0:1:643,1197:448,1199:448,1092
*!LINK 47:42
*!CONNECTION_SET 18:0:20:40:2,1:26833:0:4:1:80,803:80,792:80,539
*!LINK 41:48
*!CONNECTION_SET 20:40:18:0:2,1:255:0:4:1:194,499:194,523:194,805
*!LINK 46:38
*!CONNECTION_SET 0:20:20:0:3:0:1:0:1:667,585:469,585:469,677
*!LINK 46:37
*!CONNECTION_SET 0:20:20:40:3:0:1:0:1:667,585:469,585:469,478
*!LINK 28:46
*!CONNECTION_SET 0:20:40:20:2,1:0:0:0:1:844,581:739,581:711,581
*!LINK 38:32
*!CONNECTION_SET 40:0:0:0:2,1:16776960:0:4:1:489,677:527,677:570,677
*!LINK 37:29
*!CONNECTION_SET 40:40:0:36:2,1:255:0:4:1:489,478:526,478:569,478
*!LINK 28:31
*!CONNECTION_SET 0:20:40:20:3:0:1:0:1:575,667:515,667:515,739:479,739
*!LINK 28:30
*!CONNECTION_SET 0:20:40:20:3:0:1:0:1:575,667:515,667:515,580:480,580
*!LINK 31:34
*!CONNECTION_SET 0:0:36:36:1,2:16711680:0:4:1:439,719:382,719:340,719
*!LINK 32:31
*!CONNECTION_SET 36:0:0:40:2,1:16776960:0:4:1:339,759:397,759:437,759
*!LINK 30:33
*!CONNECTION_SET 0:40:36:0:2,1:26833:0:4:1:290,579:232,579:190,579
*!LINK 29:30
*!CONNECTION_SET 36:36:0:0:2,1:255:0:4:1:190,539:250,539:290,539
*!LINK 70:65
*!CONNECTION_SET 18:0:20:40:2,1:26833:0:4:1:80,793:80,782:80,539
*!LINK 64:71
*!CONNECTION_SET 20:40:18:0:2,1:255:0:4:1:194,499:194,523:194,794
*!LINK 69:61
*!CONNECTION_SET 0:20:20:0:3:0:1:0:1:677,585:469,585:469,677
*!LINK 69:60
*!CONNECTION_SET 0:20:20:40:3:0:1:0:1:677,585:469,585:469,478
*!LINK 51:69
*!CONNECTION_SET 0:20:40:20:2,1:0:0:0:1:838,585:745,585:717,585
*!LINK 61:55
*!CONNECTION_SET 40:0:0:0:2,1:16776960:0:4:1:489,677:527,677:570,677
*!LINK 60:52
*!CONNECTION_SET 40:40:0:36:2,1:255:0:4:1:489,478:526,478:569,478
*!LINK 51:54
*!CONNECTION_SET 0:20:40:20:3:0:1:0:1:573,667:515,667:515,739:479,739
*!LINK 51:53
*!CONNECTION_SET 0:20:40:20:3:0:1:0:1:573,667:515,667:515,580:480,580
*!LINK 54:57
*!CONNECTION_SET 0:0:36:36:1,2:16711680:0:4:1:439,719:382,719:340,719
*!LINK 55:54
*!CONNECTION_SET 36:0:0:40:2,1:16776960:0:4:1:339,759:397,759:437,759
*!LINK 53:56
*!CONNECTION_SET 0:40:36:0:2,1:26833:0:4:1:290,579:232,579:190,579
*!LINK 52:53
*!CONNECTION_SET 36:36:0:0:2,1:255:0:4:1:190,539:250,539:290,539
*!LINK 92:87
*!CONNECTION_SET 18:0:20:40:2,1:26833:0:4:1:80,774:80,763:80,539
*!LINK 86:93
*!CONNECTION_SET 20:40:18:0:2,1:255:0:4:1:194,499:194,523:194,773
*!LINK 91:83
*!CONNECTION_SET 0:20:20:0:3:0:1:0:1:677,585:464,585:464,677
*!LINK 91:82
*!CONNECTION_SET 0:20:20:40:3:0:1:0:1:677,585:464,585:464,478
*!LINK 83:78
*!CONNECTION_SET 40:0:0:0:2,1:16776960:0:4:1:484,677:527,677:570,677
*!LINK 82:75
*!CONNECTION_SET 40:40:0:36:2,1:255:0:4:1:484,478:525,478:568,478
*!LINK 77:80
*!CONNECTION_SET 0:0:36:36:1,2:16711680:0:4:1:437,713:380,713:338,713
*!LINK 78:77
*!CONNECTION_SET 36:0:0:40:2,1:16776960:0:4:1:339,759:397,759:437,759
*!LINK 76:79
*!CONNECTION_SET 0:40:36:0:2,1:26833:0:4:1:290,579:232,579:190,579
*!LINK 75:76
*!CONNECTION_SET 36:36:0:0:2,1:255:0:4:1:189,539:250,539:290,539
*!LINK 114:109
*!CONNECTION_SET 18:0:20:40:2,1:26833:0:4:1:80,785:80,774:80,539
*!LINK 108:115
*!CONNECTION_SET 20:40:18:0:1,2:255:0:4:1:200,497:200,521:200,782
*!LINK 113:105
*!CONNECTION_SET 0:20:20:0:3:0:1:0:1:688,585:467,585:467,677
*!LINK 113:104
*!CONNECTION_SET 0:20:20:40:3:0:1:0:1:688,585:467,585:467,478
*!LINK 96:113
*!CONNECTION_SET 0:20:40:20:2,1:0:0:0:1:840,585:756,585:728,585
*!LINK 105:100
*!CONNECTION_SET 40:0:0:0:2,1:16776960:0:4:1:487,677:527,677:570,677
*!LINK 104:97
*!CONNECTION_SET 40:40:0:36:2,1:255:0:4:1:487,478:526,478:569,478
*!LINK 96:99
*!CONNECTION_SET 0:20:40:20:3:0:1:0:1:575,667:515,667:515,739:479,739
*!LINK 96:98
*!CONNECTION_SET 0:20:40:20:3:0:1:0:1:575,667:515,667:515,580:480,580
*!LINK 99:102
*!CONNECTION_SET 0:0:36:36:1,2:16711680:0:4:1:439,719:382,719:340,719
*!LINK 100:99
*!CONNECTION_SET 36:0:0:40:2,1:16776960:0:4:1:339,759:397,759:437,759
*!LINK 98:101
*!CONNECTION_SET 0:40:36:0:2,1:26833:0:4:1:290,579:232,579:190,579
*!LINK 97:98
*!CONNECTION_SET 36:36:0:0:2,1:255:0:4:1:190,539:250,539:290,539
*!LINK 130:131
*!CONNECTION_SET 20:40:20:40:2,1:255:0:4:1:190,499:190,563:76,563:76,539
*!LINK 135:127
*!CONNECTION_SET 0:20:20:0:3:0:1:0:1:688,585:466,585:466,677
*!LINK 135:126
*!CONNECTION_SET 0:20:20:40:3:0:1:0:1:688,585:466,585:466,478
*!LINK 118:135
*!CONNECTION_SET 0:20:40:20:2,1:0:0:0:1:840,585:756,585:728,585
*!LINK 127:122
*!CONNECTION_SET 40:0:0:0:2,1:16776960:0:4:1:486,677:527,677:570,677
*!LINK 126:119
*!CONNECTION_SET 40:40:0:36:2,1:255:0:4:1:486,478:526,478:569,478
*!LINK 118:121
*!CONNECTION_SET 0:20:40:20:3:0:1:0:1:575,667:515,667:515,739:479,739
*!LINK 118:120
*!CONNECTION_SET 0:20:40:20:3:0:1:0:1:575,667:515,667:515,580:480,580
*!LINK 121:124
*!CONNECTION_SET 0:0:36:36:1,2:16711680:0:4:1:439,719:382,719:340,719
*!LINK 122:121
*!CONNECTION_SET 36:0:0:40:2,1:16776960:0:4:1:339,759:397,759:437,759
*!LINK 120:123
*!CONNECTION_SET 0:40:36:0:2,1:26833:0:4:1:290,579:238,579:238,577:196,577
*!LINK 119:120
*!CONNECTION_SET 36:36:0:0:2,1:255:0:4:1:190,539:250,539:290,539
*!LINK 110:157
*!CONNECTION_SET 20:0:20:40:2,1:16711680:0:4:1:239,342:239,331:239,14
*!LINK 116:103
*!CONNECTION_SET 20:0:18:36:2,1:16711680:0:4:1:236,791:236,780:236,501
*!LINK 111:112
*!CONNECTION_SET 18:36:20:0:2,1:16776960:0:4:1:350,544:350,572:350,871
*!LINK 142:117
*!CONNECTION_SET 20:0:18:36:2,1:16711680:0:4:1:236,1249:236,1238:236,1036
*!LINK 133:134
*!CONNECTION_SET 18:36:20:0:2,1:16776960:0:4:1:350,1035:350,1063:350,1329
*!LINK 146:143
*!CONNECTION_SET 20:0:18:36:2,1:16711680:0:4:1:236,1697:236,1686:236,1451
*!LINK 144:145
*!CONNECTION_SET 18:36:20:0:2,1:16776960:0:4:1:350,1451:350,1479:350,1777
*!LINK 150:147
*!CONNECTION_SET 20:0:18:36:2,1:16711680:0:4:1:236,2124:236,2113:236,1926
*!LINK 148:149
*!CONNECTION_SET 18:36:20:0:2,1:16776960:0:4:1:350,1925:350,1953:350,2204
*!LINK 154:151
*!CONNECTION_SET 20:0:18:36:2,1:16711680:0:4:1:236,2551:236,2540:236,2337
*!LINK 152:153
*!CONNECTION_SET 18:36:20:0:2,1:16776960:0:4:1:350,2336:350,2364:350,2631
*!LINK 103:110
*!CONNECTION_SET 18:0:20:40:2,1:16711680:0:4:1:80,662:80,651:80,579
*!LINK 107:111
*!CONNECTION_SET 20:40:18:0:2,1:16776960:0:4:1:194,639:194,663:194,705
*!LINK 117:116
*!CONNECTION_SET 18:0:20:40:2,1:16711680:0:4:1:78,718:78,707:78,549
*!LINK 112:133
*!CONNECTION_SET 20:40:18:0:2,1:16776960:0:4:1:194,633:194,657:194,721
*!LINK 143:142
*!CONNECTION_SET 18:0:20:40:2,1:16711680:0:4:1:80,679:80,668:80,553
*!LINK 134:144
*!CONNECTION_SET 20:40:18:0:2,1:16776960:0:4:1:194,633:194,657:194,679
*!LINK 147:146
*!CONNECTION_SET 18:0:20:40:2,1:16711680:0:4:1:80,706:80,695:80,553
*!LINK 145:148
*!CONNECTION_SET 20:40:18:0:2,1:16776960:0:4:1:194,633:194,657:194,705
*!LINK 151:150
*!CONNECTION_SET 18:0:20:40:2,1:16711680:0:4:1:80,690:80,679:80,553
*!LINK 149:152
*!CONNECTION_SET 20:40:18:0:1,2:16776960:0:4:1:200,631:200,655:200,687
*!LINK 153:154
*!CONNECTION_SET 20:40:20:40:2,1:16776960:0:4:1:190,633:190,657:76,657:76,553
*!LINK 107:139
*!CONNECTION_SET 0:0:40:40:2,1:0:0:0:1:628,668:62,668:62,610
*!LINK 20:139
*!CONNECTION_SET 0:20:40:20:4,3:0:0:0:1:298,433:62,433:62,590
*!LINK 112:139
*!CONNECTION_SET 0:20:40:20:6,5:0:0:0:1:628,1157:62,1157:62,590
*!LINK 41:139
*!CONNECTION_SET 0:20:40:20:8,7:0:0:0:1:298,918:62,918:62,590
*!LINK 134:139
*!CONNECTION_SET 0:20:40:20:10,9:0:0:0:1:628,1615:62,1615:62,590
*!LINK 64:139
*!CONNECTION_SET 0:40:40:20:12,11:0:0:0:1:298,1396:62,1396:62,590
*!LINK 145:139
*!CONNECTION_SET 0:20:40:20:14,13:0:0:0:1:628,2063:62,2063:62,590
*!LINK 86:139
*!CONNECTION_SET 0:20:40:20:16,15:0:0:0:1:298,1824:62,1824:62,590
*!LINK 108:139
*!CONNECTION_SET 0:20:40:20:20,19:0:0:0:1:298,2251:62,2251:62,590
*!LINK 149:139
*!CONNECTION_SET 0:40:40:20:18,17:0:0:0:1:628,2510:62,2510:62,590
*!LINK 153:139
*!CONNECTION_SET 0:20:40:20:22,21:0:0:0:1:628,2917:62,2917:62,590
*!LINK 130:139
*!CONNECTION_SET 0:20:40:20:24,23:0:0:0:1:298,2678:62,2678:62,590
*!LINK 154:139
*!CONNECTION_SET 0:20:40:20:25:0:0:0:1:514,2837:62,2837:62,590
*!LINK 131:139
*!CONNECTION_SET 0:20:40:20:26:0:0:0:1:184,2718:62,2718:62,590
*!LINK 150:139
*!CONNECTION_SET 0:20:40:20:27:0:0:0:1:514,2410:62,2410:62,590
*!LINK 6:128
*!CONNECTION_SET 18:0:20:40:2,1:0:0:0:1:1064,417:1064,340:1071,340:1071,66:970,66
*!LINK 109:139
*!CONNECTION_SET 0:20:40:20:28:0:0:0:1:184,2291:62,2291:62,590
*!LINK 10:128
*!CONNECTION_SET 18:0:20:40:4,3:0:0:0:1:1064,493:1064,482:1002,482:1002,340:966,340:966,66:970,66
*!LINK 146:139
*!CONNECTION_SET 0:0:40:40:29:0:0:0:1:514,1963:62,1963:62,610
*!LINK 11:128
*!CONNECTION_SET 18:0:20:40:6,5:0:0:0:1:1068,612:1068,601:1002,601:1002,340:966,340:966,66:970,66
*!LINK 87:139
*!CONNECTION_SET 0:20:40:20:30:0:0:0:1:184,1864:62,1864:62,590
*!LINK 29:128
*!CONNECTION_SET 18:0:20:40:10,9:0:0:0:1:1079,902:1079,751:1002,751:1002,340:966,340:966,66:970,66
*!LINK 142:139
*!CONNECTION_SET 0:20:40:20:31:0:0:0:1:514,1535:62,1535:62,590
*!LINK 65:139
*!CONNECTION_SET 0:20:40:20:32:0:0:0:1:184,1416:62,1416:62,590
*!LINK 33:128
*!CONNECTION_SET 18:0:20:40:12,11:0:0:0:1:1079,978:1079,967:1017,967:1017,751:1002,751:1002,340:966,340:966,66:970,66
*!LINK 116:139
*!CONNECTION_SET 0:20:40:40:33:0:0:0:1:514,1077:62,1077:62,610
*!LINK 42:139
*!CONNECTION_SET 0:20:40:40:34:0:0:0:1:184,958:62,958:62,610
*!LINK 34:128
*!CONNECTION_SET 18:0:20:40:14,13:0:0:0:1:1079,1061:1079,1050:1017,1050:1017,751:1002,751:1002,340:966,340:966,66:970,66
*!LINK 110:139
*!CONNECTION_SET 0:20:40:20:35:0:0:0:1:514,628:62,628:62,590
*!LINK 21:139
*!CONNECTION_SET 0:20:40:20:36:0:0:0:1:184,493:62,493:62,590
*!LINK 32:128
*!CONNECTION_SET 18:0:20:40:16,15:0:0:0:1:1080,1137:1080,1126:1017,1126:1017,751:1002,751:1002,340:966,340:966,66:970,66
*!LINK 52:128
*!CONNECTION_SET 18:0:20:40:18,17:0:0:0:1:1079,1360:1079,1349:1017,1349:1017,751:1002,751:1002,340:966,340:966,66:970,66
*!LINK 56:128
*!CONNECTION_SET 18:0:20:40:20,19:0:0:0:1:1079,1436:1079,1425:1017,1425:1017,751:1002,751:1002,340:966,340:966,66:970,66
*!LINK 57:128
*!CONNECTION_SET 18:0:20:40:22,21:0:0:0:1:1079,1519:1079,1508:1017,1508:1017,751:1002,751:1002,340:966,340:966,66:970,66
*!LINK 55:128
*!CONNECTION_SET 18:0:20:40:24,23:0:0:0:1:1080,1595:1080,1584:1017,1584:1017,751:1002,751:1002,340:966,340:966,66:970,66
*!LINK 75:128
*!CONNECTION_SET 18:0:20:40:26,25:0:0:0:1:1078,1808:1078,1797:1017,1797:1017,751:1008,751:1008,556:1004,556:1004,90:970,90:970,66
*!LINK 79:128
*!CONNECTION_SET 18:0:20:40:28,27:0:0:0:1:1079,1884:1079,1873:1017,1873:1017,751:1002,751:1002,340:966,340:966,66:970,66
*!LINK 80:128
*!CONNECTION_SET 18:0:20:40:30,29:0:0:0:1:1079,1967:1079,1956:1017,1956:1017,751:1002,751:1002,340:966,340:966,66:970,66
*!LINK 78:128
*!CONNECTION_SET 18:0:20:40:32,31:0:0:0:1:1080,2043:1080,2032:1017,2032:1017,751:1002,751:1002,340:966,340:966,66:970,66
*!LINK 97:128
*!CONNECTION_SET 18:0:20:40:34,33:0:0:0:1:1079,2235:1079,2224:1017,2224:1017,751:1002,751:1002,340:966,340:966,66:970,66
*!LINK 101:128
*!CONNECTION_SET 18:0:20:40:36,35:0:0:0:1:1079,2311:1079,2300:1017,2300:1017,751:1002,751:1002,340:966,340:966,66:970,66
*!LINK 102:128
*!CONNECTION_SET 18:0:20:40:38,37:0:0:0:1:1079,2394:1079,2383:1017,2383:1017,751:1002,751:1002,340:966,340:966,66:970,66
*!LINK 100:128
*!CONNECTION_SET 18:0:20:40:40,39:0:0:0:1:1080,2470:1080,2459:1017,2459:1017,751:1002,751:1002,340:966,340:966,66:970,66
*!LINK 119:128
*!CONNECTION_SET 18:0:20:40:42,41:0:0:0:1:1083,2662:1083,2651:1018,2651:1018,751:1002,751:1002,340:966,340:966,66:970,66
*!LINK 123:128
*!CONNECTION_SET 18:0:20:40:44,43:0:0:0:1:1089,2736:1089,2725:1018,2725:1018,751:1008,751:1008,556:1004,556:1004,90:970,90:970,66
*!LINK 124:128
*!CONNECTION_SET 18:0:20:40:46,45:0:0:0:1:1083,2821:1083,2810:1018,2810:1018,751:1002,751:1002,340:966,340:966,66:970,66
*!LINK 122:128
*!CONNECTION_SET 18:0:20:40:48,47:0:0:0:1:1084,2897:1084,2886:1018,2886:1018,751:1002,751:1002,340:966,340:966,66:970,66
*!LINK 9:128
*!CONNECTION_SET 18:0:20:40:8,7:0:0:0:1:971,676:971,665:905,665:905,328:869,328:869,54:873,54
*!LINK 5:15
*!CONNECTION_SET 0:20:40:20:2,1:0:1:0:1:897,583:733,583:733,585:710,583
*!LINK 5:8
*!CONNECTION_SET 0:20:40:20:3:0:1:0:1:632,665:519,665:519,775:484,775
*!LINK 107:138
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:628,668:62,668:62,270
*!LINK 5:7
*!CONNECTION_SET 0:20:40:20:3:0:1:0:1:632,665:515,665:515,580:480,580
*!LINK 11:138
*!CONNECTION_SET 0:0:40:20:2:0:0:0:1:1050,612:1007,612:1007,556:62,556:62,270
*!LINK 20:138
*!CONNECTION_SET 0:40:40:20:3:0:0:0:1:298,453:62,453:62,270
*!LINK 10:138
*!CONNECTION_SET 0:36:40:20:4:0:0:0:1:1046,529:274,529:274,476:62,476:62,270
*!LINK 112:138
*!CONNECTION_SET 0:0:40:20:5:0:0:0:1:628,1137:62,1137:62,270
*!LINK 34:138
*!CONNECTION_SET 0:18:40:20:6:0:0:0:1:1061,1079:605,1079:605,837:62,837:62,270
*!LINK 41:138
*!CONNECTION_SET 0:20:40:20:7:0:0:0:1:298,918:62,918:62,270
*!LINK 15:132
*!CONNECTION_SET 0:0:40:20:19,13:15780518:1:0:1:1179,377:1157,379:1157,131:1070,131
*!LINK 33:138
*!CONNECTION_SET 0:18:40:20:8:0:0:0:1:1061,996:274,996:274,961:62,961:62,270
*!LINK 91:132
*!CONNECTION_SET 0:20:40:20:22,16:15780518:1:0:1:1204,1790:1176,1790:1176,927:1173,927:1173,131:1073,131
*!LINK 134:138
*!CONNECTION_SET 0:20:40:20:9:0:0:0:1:628,1615:62,1615:62,270
*!LINK 16:132
*!CONNECTION_SET 0:20:40:20:7:15780518:1:0:1:967,547:936,547:936,101:1107,101:1107,131:1073,131
*!LINK 57:138
*!CONNECTION_SET 0:18:40:40:10:0:0:0:1:1061,1537:605,1537:605,290:62,290
*!LINK 37:132
*!CONNECTION_SET 0:40:40:20:2:15780518:1:0:1:973,777:937,777:937,590:1159,590:1159,131:1070,131
*!LINK 64:138
*!CONNECTION_SET 0:20:40:20:11:0:0:0:1:298,1376:62,1376:62,270
*!LINK 38:132
*!CONNECTION_SET 0:20:40:20:8:15780518:1:0:1:973,996:937,996:937,590:1159,590:1159,131:1070,131
*!LINK 56:138
*!CONNECTION_SET 0:18:40:20:12:0:0:0:1:1061,1454:274,1454:274,1419:62,1419:62,270
*!LINK 14:132
*!CONNECTION_SET 0:20:40:20:1:0:1:0:1:964,272:933,272:933,101:1104,101:1104,131:1070,131
*!LINK 145:138
*!CONNECTION_SET 0:0:40:40:13:0:0:0:1:628,2043:62,2043:62,290
*!LINK 60:132
*!CONNECTION_SET 0:20:40:20:3:15780518:1:0:1:973,1215:937,1215:937,590:1159,590:1159,131:1070,131
*!LINK 80:138
*!CONNECTION_SET 0:18:40:20:14:0:0:0:1:1061,1985:1018,1985:1018,751:605,751:605,731:62,731:62,270
*!LINK 61:132
*!CONNECTION_SET 0:20:40:20:9:15780518:1:0:1:973,1454:937,1454:937,590:1159,590:1159,131:1070,131
*!LINK 86:138
*!CONNECTION_SET 0:20:40:20:15:0:0:0:1:298,1824:62,1824:62,270
*!LINK 82:132
*!CONNECTION_SET 0:20:40:20:4:15780518:1:0:1:968,1663:932,1663:932,101:1104,101:1104,131:1070,131
*!LINK 79:138
*!CONNECTION_SET 0:18:40:20:16:0:0:0:1:1061,1902:274,1902:274,1867:62,1867:62,270
*!LINK 83:132
*!CONNECTION_SET 0:20:40:20:10:15780518:1:0:1:968,1902:932,1902:932,101:1104,101:1104,131:1070,131
*!LINK 149:138
*!CONNECTION_SET 0:0:40:20:17:0:0:0:1:628,2470:62,2470:62,270
*!LINK 104:132
*!CONNECTION_SET 0:20:40:20:5:15780518:1:0:1:971,2090:935,2090:935,1945:1051,1945:1051,590:1036,590:1036,179:1104,179:1104,131:1070,131
*!LINK 102:138
*!CONNECTION_SET 0:18:40:20:18:0:0:0:1:1061,2412:1018,2412:1018,751:605,751:605,731:62,731:62,270
*!LINK 105:132
*!CONNECTION_SET 0:20:40:20:11:15780518:1:0:1:971,2329:935,2329:935,1945:1051,1945:1051,590:1036,590:1036,179:1104,179:1104,131:1070,131
*!LINK 108:138
*!CONNECTION_SET 0:20:40:20:19:0:0:0:1:298,2251:62,2251:62,270
*!LINK 126:132
*!CONNECTION_SET 0:20:40:20:6:15780518:1:0:1:974,2517:938,2517:938,2372:1051,2372:1051,590:1036,590:1036,179:1104,179:1104,131:1070,131
*!LINK 101:138
*!CONNECTION_SET 0:18:40:20:20:0:0:0:1:1061,2329:274,2329:274,2294:62,2294:62,270
*!LINK 127:132
*!CONNECTION_SET 0:20:40:20:12:15780518:1:0:1:974,2756:938,2756:938,2372:1051,2372:1051,590:1036,590:1036,179:1104,179:1104,131:1070,131
*!LINK 153:138
*!CONNECTION_SET 0:0:40:40:21:0:0:0:1:628,2897:62,2897:62,290
*!LINK 132:157
*!CONNECTION_SET 0:20:0:20:3:15780518:1:0:1:1030,131:628,131:628,142:503,142:503,99:546,99
*!LINK 124:138
*!CONNECTION_SET 0:0:40:20:22:0:0:0:1:1065,2821:1022,2821:1022,2533:62,2533:62,270
*!LINK 46:132
*!CONNECTION_SET 0:20:40:20:20,14:15780518:1:0:1:1191,884:1163,884:1163,880:1164,880:1164,131:1070,131
*!LINK 130:138
*!CONNECTION_SET 0:20:40:20:23:0:0:0:1:298,2678:62,2678:62,270
*!LINK 69:132
*!CONNECTION_SET 0:20:40:20:21,15:15780518:1:0:1:1201,1342:1173,1342:1173,927:1170,927:1170,131:1070,131
*!LINK 123:138
*!CONNECTION_SET 0:18:40:20:24:0:0:0:1:1071,2754:274,2754:274,2721:85,2721:85,270:62,270
*!LINK 113:132
*!CONNECTION_SET 0:20:40:20:23,17:15780518:1:0:1:1212,2217:1184,2217:1184,1833:1171,1833:1171,927:1170,927:1170,131:1070,131
*!LINK 110:138
*!CONNECTION_SET 0:0:40:20:26:0:0:0:1:514,608:62,608:62,270
*!LINK 135:132
*!CONNECTION_SET 0:20:40:20:24,18:15780518:1:0:1:1216,2644:1188,2644:1188,2260:1171,2260:1171,927:1170,927:1170,131:1070,131
*!LINK 21:138
*!CONNECTION_SET 20:0:40:20:27:0:0:0:1:204,473:204,462:62,462:62,270
*!LINK 132:125
*!CONNECTION_SET 0:20:0:20:3:15780518:1:0:1:1030,131:173,131:173,83:216,83
*!LINK 74:91
*!CONNECTION_SET 0:20:40:20:2,1:0:0:0:1:840,585:745,585:717,585
*!LINK 74:77
*!CONNECTION_SET 0:20:40:20:3:0:1:0:1:575,667:515,667:515,739:479,739
*!LINK 74:76
*!CONNECTION_SET 0:20:40:20:3:0:1:0:1:575,667:515,667:515,580:480,580
*!LINK -1:161
*!CONNECTION_SET 32:16:40:20:3,4,1,5,6,9,8,7,10,2:0:0:0:1:440,213:465,213:465,16:137,16:137,46
*!LINK 166:161
*!CONNECTION_SET 0:20:40:40:12:0:0:0:1:628,388:137,388:137,66
*!LINK 167:161
*!CONNECTION_SET 0:0:40:20:20:0:0:0:1:402,101:137,101:137,46
*!LINK 165:161
*!CONNECTION_SET 0:0:40:20:11:0:0:0:1:298,317:137,317:137,46
*!LINK 132:139
*!CONNECTION_SET 0:40:40:0:40,39,38,37:0:0:0:1:998,312:266,312:266,403:62,403:62,570
*!LINK 157:-1
*!CONNECTION_SET 20:0:32:32:27,29:16711680:0:4:1:534,240:534,229:465,229:440,229
*!LINK 125:-1
*!CONNECTION_SET 20:0:0:16:26,28:26833:0:4:1:204,224:204,213:386,213:408,213
*!LINK 167:-1
*!CONNECTION_SET 0:40:0:0:30:32768:0:4:1:372,141:347,141:347,197:378,197
*!LINK 168:-1
*!CONNECTION_SET 0:40:0:16:35,34,31,33,32:0:0:0:1:997,119:463,119:463,187:386,187:386,213:408,213
*!LINK -1:139
*!CONNECTION_SET 32:16:40:20:44,43,42,41:0:0:0:1:440,213:465,213:465,590:62,590
*!LINK 155:155
*!CONNECTION_SET 0:16:0:16::16711680:0:0:1:389,298:357,298:389,298
*!LINK 156:158
*!CONNECTION_SET 32:32:0:0:2,1:16776960:0:4:1:431,208:485,208:485,256:514,256
*!LINK 156:160
*!CONNECTION_SET 32:16:0:0:2,1:32768:0:4:1:431,192:485,192:516,192
*!LINK 155:158
*!CONNECTION_SET 32:16:0:40:4,3:16776960:0:4:1:453,137:517,137:517,135:546,135
*!LINK 155:160
*!CONNECTION_SET 32:0:0:40:3,4:32768:0:4:1:427,276:491,276:491,226:522,226
*!LINK 129:155
*!CONNECTION_SET 40:20:0:16:7,6,5,2,1:16711680:0:4:1:272,228:357,228:357,298:389,298
*!CONNECTION_SET 40:40:0:32:4,3:26833:0:4:1:272,248:357,248:357,314:389,314
*!LINK 129:156
*!CONNECTION_SET 20:0:0:16:4,3,1,5,2:16711680:0:4:1:252,208:252,197:357,197:357,192:399,192
*!LINK_STYLE_END
*!TEXT_COMPONENT 1377:309:1377:309:1559:485:Times New Roman:10:13:0:400:0:0:0:0:1:1:0:4:1
*FileLoads component:
*
*Utilisé pour charger les fichiers .csv des charges de chauffage (colonne 1), de climatisation (colonne 2) et d'electricité (colonne 3). En [kW] dans le fichier, donc j'ai ajouté un facteur multiplicatif "*3600" pour convertir en [kJ/hr].
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 1089:716:1089:716:1462:897:Times New Roman:10:13:0:400:0:0:0:0:1:1:0:4:1
*Design
*
*Je défini ici les charges de chauffage et de climatisation maximale.
*Je défini le débit nominal des pompes en supposant un différentiel de température maximal de  30°C pour les charges maximales.
*Je définis le signal de contrôle des pompes, en maintenant le signal entre 20% et 100% de sa puissance nominale, en dessous de 20%, ce n'est plus réaliste, et risqué pour TRNSYS qui n'aime pas beaucoup les débits quasi-nuls.
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 1377:107:1377:107:1558:290:Times New Roman:10:13:0:400:0:0:0:0:1:1:0:4:1
*Parameters:
*Vous trouverez ici les constantes et variables du sol. Celle-ci sont inspirées de Namur-Hyppodrome et les valeurs sont mises à jour avec les études de sols réalisées sur le site de Laval.
*Vous trouverez aussi les T° de consigne des boucles 4G chaudes et froides.
*
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 1132:32:1132:32:1335:203:Times New Roman:10:13:0:400:0:0:0:0:1:1:0:4:1
*Tuyaux:
*Ces tuyaux sont dimensionnés avec l'outil PipeSizing de l'équipe Poly (outil Julia). Les résultats sont dans le dossier PipeSizing.
*Il s'agit de tuyaux équivalent représentant une géométrie simplifiée, avec les même propriétés thermiques
*
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 865:11:865:11:1110:248:Times New Roman:10:13:0:400:0:0:0:0:1:1:0:4:1
*DesignMain:
*Ce composant contient les débits demandées à chaque pas de temps par chaque PAC.
*Il est aussi indfiquez le débit maximal appelé  par chaque boucle au cours de la simulation, c'est le débit nominal des pompes des boucles principales. 
*Le signal de la pompe est obtenu en prenant le rapport entre le débit total (+10% de marge) et le débit nominal, puis ramené au dessus de 0.1 pour éviter des problèmes TRNSYS de débits nuls. 
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 278:26:278:26:417:79:Times New Roman:10:13:0:400:0:0:0:0:1:1:0:4:1
*Source:
*Fictionnal Source
*with T° of 15°C
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 556:85:556:85:973:224:Times New Roman:10:13:0:400:0:0:0:0:1:1:0:4:1
*Chiller:
*Capacité nom. de13.6MW et COP nom. de 4 pour {Tsource,in=15°C; Tload,out = 4°C}. 
*La carte de performance est nominale pour {Tsource,in=30°C; Tload,out=4°C}.
*Il faut donc corriger nos valeurs nominales en les divisant par les ratios correspondants de la carte de performance. Le Chiller utilise ainsi un COP corrigé de 4 et une capacité nominale corrigée de 15MW.
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 662:288:662:288:801:408:Times New Roman:10:13:0:400:0:0:0:0:1:1:0:4:1
*Pompes :
*Récupère le débit nominal (maximum de la somme des débits appelés dans la boucle, avec une marge de 10%) et le signal de la pompe.
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 1:11:1:11:172:501:Times New Roman:10:13:0:400:0:0:0:0:1:1:0:4:1
*Header : 
*Son rôle est de décidé quelle machine utiliser. Si les besoins en chauffage sont supérieur aux besoins en climatisation, alors tous les débits sont dirigés vers la PAC. 
*
*Si les besoins de chauffage sont plus faible que les besoins en climatisation, la PAC est désavantageuse (car cela supposerait rejeter de l'eau chauffée à 75°C dans la source avec un mauvais COP). Un chiller est alors utilisé pour le "surplus" des besoins de climatisation. La PAC répond aux besoins de chauffage en prenant de la chaleur dans la boucle froide. Puis la chaleur restante à extraire de la boucle froide est donné au Chiller, foncitonnant avec une source à plus basse température, et donc avec un meilleur COP.
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 342:469:342:469:513:906:Times New Roman:10:13:0:400:0:0:0:0:1:1:0:4:1
*PAC -MAIN:
*Utilisée pour répondre à l'entiéreté des besoins de chauffage en puisant de la chaleur dans la boucle froide. Chauffage à 75°C. Et Refroidit la boucle froide à 4°C. S'il y a un déséquilibre dans les charges (trop de besoins de chauffage, et pas assez de chaleur disponible dans la boucle froide) alors la PAC récupère la chaleur manquante dans une source.
*
*La PAC est dimensionnée pour une puissance maximale à l'évaporateur de 10MW, et un COP nominale de 2 pour {Theat,out=85°C; Tcool,out=0°C}. Donc Qcond,rated = 2*Qev,rated.
*!TEXT_COMPONENT_END
