VERSION 18
*******************************************************************************
*** TRNSYS input file (deck) generated by TrnsysStudio
*** on Friday, September 18, 2026 at 10:37
*** from TrnsysStudio project: C:\Users\gumeu\TRNBPy\src\RTh_Template\RThReduced.tpf
*** 
*** If you edit this file, use the File/Import TRNSYS Input File function in 
*** TrnsysStudio to update the project. 
*** 
*** If you have problems, questions or suggestions please contact your local 
*** TRNSYS distributor or mailto:software@cstb.fr 
*** 
*******************************************************************************


*******************************************************************************
*** Units 
*******************************************************************************

*******************************************************************************
*** Control cards
*******************************************************************************
* START, STOP and STEP
CONSTANTS 3
START=0
STOP=8760
STEP=1
SIMULATION 	 START	 STOP	 STEP	! Start time	End time	Time step
TOLERANCES 0.001 0.001			! Integration	 Convergence
LIMITS 30 3000 30				! Max iterations	Max warnings	Trace limit
DFQ 1					! TRNSYS numerical integration solver method
WIDTH 80				! TRNSYS output file width, number of characters
LIST 					! NOLIST statement
					! MAP statement
SOLVER 0 1 1				! Solver statement	Minimum relaxation factor	Maximum relaxation factor
NAN_CHECK 0				! Nan DEBUG statement
OVERWRITE_CHECK 0			! Overwrite DEBUG statement
TIME_REPORT 0			! disable time report
EQSOLVER 0				! EQUATION SOLVER statement
* User defined CONSTANTS 
*$USER_CONSTANTS
EQUATIONS 1
nPlots = (STOP-START)/168.
*$USER_CONSTANTS_END


* EQUATIONS "Parameters"
* 
EQUATIONS 15
TSurfAvg = 10.81
TSurfAmpl = 7.27
nDayMin = 22
TSurf = TSurfAvg + TSurfAmpl * sin (360/365*(time/24 - (nDayMin-270)))
SpHeatGround = 0.9074 !kJ/K.kg
DensityGround = 2688.95 ! kg/m3
ThCondGround = 7.002 ! kJ/hr.m.K
WriteStart = 0! 5année
Qcondrated = 15.5 * 3600 * 1000 ! [kJ/hr]
Qevaprated = 7.75 * 3600 * 1000 ! [kJ/hr]
r_in = 2.06 / 1.52
QChillerrated = 13 * 3600 * 1000 !MW to kj/hr
COPChillerrated = 6
THeatingLoop = 75 !°C
TCoolingLoop = 4 !°C
*$UNIT_NAME Parameters
*$LAYER Main
*$POSITION 1019 108
*$UNIT_NUMBER 168

*------------------------------------------------------------------------------


* EQUATIONS "Header"
* 
EQUATIONS 18
ChilledDesiredTemp = TCoolingLoop !°C
HeatDesiredTemp = THeatingLoop! °C
DeltaT_Heat = HeatDesiredTemp  - [125,1]  !°C
DeltaT_Cool = [157,1] - ChilledDesiredTemp  !°C
QHeatAvailable = DeltaT_Heat * [125,2] * 4.19
QCoolAvailable = DeltaT_Cool * [157,2] * 4.19
QExcess_check = QCoolAvailable - Qevaprated/Qcondrated * r_in * QHeatAvailable
IsChiller = GT(QExcess_check  , 0)
QExcess = max(0,QExcess_check)
THeatPAC_in = [125,1]
mDotHeatPAC_in = [125,2]
TCoolPAC_in = [157,1]
mDotCoolPAC_in = (IsChiller) * (QCoolAvailable - QExcess) / DeltaT_Cool / 4.19  +(1-IsChiller) * (QCoolAvailable / DeltaT_Cool / 4.19)
TChiller_in = [157,1]
mDotChillerCool_in = IsChiller * QExcess / DeltaT_Cool / 4.19
TCoolWater_in = [167,3]
mDotCoolWater_in = IsChiller * QExcess * (1+1/4) / 4.19 /  DeltaT_Geo
DeltaT_Geo = 10
*$UNIT_NAME Header
*$LAYER Main
*$POSITION 250 237
*$UNIT_NUMBER 129

*------------------------------------------------------------------------------


* Model "PAC-MAIN" (Type 3309)
* 

UNIT 155 TYPE 3309	 PAC-MAIN
*$UNIT_NAME PAC-MAIN
*$MODEL .\ZoneMyType\Type3309.tmf
*$POSITION 406 308
*$LAYER Main # 
PARAMETERS 11
4		! 1 Mode
Qevaprated		! 2 Rated Evaporator Capacity
Qcondrated		! 3 Rated Condensor Capacity
4.19		! 4 Fluid Specific Heat
0		! 5 Warning Mode
100		! 6 Maximum Number Iterations
68		! 7 Logical Unit for Performance Map Data File
1000000000		! 8 Rated Evaporator Flowrate
1000000000		! 9 Rated Condensor Flowrate
0		! 10 Maximum Flowrate energy stored cold tank
0		! 11 Maximum Flowrate Energy Stored hot Tank
INPUTS 11
TCoolPAC_in		! Header:TCoolPAC_in ->Cooling Load Inlet Temperature
mDotCoolPAC_in		! Header:mDotCoolPAC_in ->Cooling Load Flowrate
THeatPAC_in		! Header:THeatPAC_in ->Heating Load Inlet Temperature
mDotHeatPAC_in		! Header:mDotHeatPAC_in ->Heating Load Flowrate
ChilledDesiredTemp		! Header:ChilledDesiredTemp ->Evaporator Setpoint Temperature
HeatDesiredTemp		! Header:HeatDesiredTemp ->Condensor Setpoint Temperature
TCoolWater_in		! Header:TCoolWater_in ->Inlet Source Temperature
0,0		! [unconnected] Hot Storage Top Temperature
0,0		! [unconnected] Cold Storage Bottom Temperature
0,0		! [unconnected] Hot Storage Bottom Temperature
0,0		! [unconnected] Cold Storage Top Temperature
*** INITIAL INPUT VALUES
15 0 35 0 4 75 15 0 0 0 0 
*** External files
DESIGNATE "input/PerfMap.dat" 68
*|? Performance map data file |1000
*------------------------------------------------------------------------------

* Model "Chiller" (Type 666)
* 

UNIT 156 TYPE 666	 Chiller
*$UNIT_NAME Chiller
*$MODEL .\HVAC Library (TESS)\Chillers\Water-Cooled Chillers\Stand Alone Chillers\Type666_v2a.tmf
*$POSITION 416 202
*$LAYER Main # 
*$# WATER-COOLED CHILLER
PARAMETERS 9
QChillerrated		! 1 Rated Capacity
COPChillerrated		! 2 Rated C.O.P.
71		! 3 Logical Unit - Performance Data
72		! 4 Logical Unit - PLR Data
4.190		! 5 CHW Fluid Specific Heat
4.190		! 6 CW Fluid Specific Heat
11		! 7 Number of CW Points
19		! 8 Number of CHW Points
21		! 9 Number of PLRs
INPUTS 6
TChiller_in		! Header:TChiller_in ->Chilled Water Inlet Temperature
mDotChillerCool_in		! Header:mDotChillerCool_in ->Chilled Water Flowrate
TCoolWater_in		! Header:TCoolWater_in ->Cooling Water Temperature
mDotCoolWater_in		! Header:mDotCoolWater_in ->Cooling Water Flowrate
ChilledDesiredTemp		! Header:ChilledDesiredTemp ->CHW Set Point Temperature
0,0		! [unconnected] Chiller Control Signal
*** INITIAL INPUT VALUES
12.22 0 30.0 0 7.0 1.0 
*** External files
ASSIGN "C:\TRNSYS18\Tess Models\SampleCatalogData\WaterCooledChillers\Typical666ChillerPerformance.dat" 71
*|? Which file contains the chiller performance data? |1000
ASSIGN "C:\TRNSYS18\Tess Models\SampleCatalogData\WaterCooledChillers\WaterCooledScroll_PLR.dat" 72
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* Model "SourceMixer" (Type 11)
* 

UNIT 160 TYPE 11	 SourceMixer
*$UNIT_NAME SourceMixer
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 536 218
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
156,3 		! Chiller:Cooling Water Temperature ->Temperature at inlet 1
156,4 		! Chiller:Cooling Water Flowrate ->Flow rate at inlet 1
155,43 		! PAC-MAIN:Outlet Source Temperature ->Temperature at inlet 2
155,40 		! PAC-MAIN:Source Flowrate ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "ColdMixer" (Type 11)
* 

UNIT 158 TYPE 11	 ColdMixer
*$UNIT_NAME ColdMixer
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 533 282
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
156,1 		! Chiller:Chilled Water Temperature ->Temperature at inlet 1
156,2 		! Chiller:Chilled Water Flowrate ->Flow rate at inlet 1
155,1 		! PAC-MAIN:Cooling Load Outlet Temperature ->Temperature at inlet 2
155,2 		! PAC-MAIN:Cooling Load Flowrate ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "DATA" (Type 25)
* 

UNIT 169 TYPE 25	 DATA
*$UNIT_NAME DATA
*$MODEL .\Output\Printer\Unformatted\No Units\Type25c.tmf
*$POSITION 1161 95
*$LAYER Main # 
PARAMETERS 10
STEP		! 1 Printing interval
START		! 2 Start time
STOP		! 3 Stop time
79		! 4 Logical unit
0		! 5 Units printing mode
0		! 6 Relative or absolute start time
-1		! 7 Overwrite or Append
-1		! 8 Print header
0		! 9 Delimiter
1		! 10 Print labels
INPUTS 80
155,1 		! PAC-MAIN:Cooling Load Outlet Temperature ->Input to be printed-1
155,2 		! PAC-MAIN:Cooling Load Flowrate ->Input to be printed-2
155,3 		! PAC-MAIN:Heating Load Outlet Temperature ->Input to be printed-3
155,4 		! PAC-MAIN:Heating Load Flowrate ->Input to be printed-4
155,5 		! PAC-MAIN:Cooling Load Heat Transfer ->Input to be printed-5
155,6 		! PAC-MAIN:Heating Load Heat Transfer ->Input to be printed-6
155,7 		! PAC-MAIN:Electrical Power ->Input to be printed-7
155,14 		! PAC-MAIN:Cooling Load Unmet ->Input to be printed-8
155,15 		! PAC-MAIN:Heating Load Unmet ->Input to be printed-9
0,0		! [unconnected] Input to be printed-10
155,11 		! PAC-MAIN:fraction of compressor ->Input to be printed-11
155,16 		! PAC-MAIN:Evaporator Heat Transfer Rate ->Input to be printed-12
155,17 		! PAC-MAIN:Condensor Heat Transfer Rate ->Input to be printed-13
155,20 		! PAC-MAIN:Evaporator Inlet Temperature ->Input to be printed-14
155,21 		! PAC-MAIN:Condensor Inlet Temperature ->Input to be printed-15
155,22 		! PAC-MAIN:Evaporator Outlet Temperature ->Input to be printed-16
155,23 		! PAC-MAIN:Condensor Outlet Temperature ->Input to be printed-17
155,28 		! PAC-MAIN:Source Flowrate (evaporator side) ->Input to be printed-18
155,29 		! PAC-MAIN:Source Flowrate (condensor side) ->Input to be printed-19
155,30 		! PAC-MAIN:Source Outlet Temperature (evaporator side) ->Input to be printed-20
155,31 		! PAC-MAIN:Source Outlet Tempertaure (condensor side) ->Input to be printed-21
155,32 		! PAC-MAIN:Source heat Transfer Rate (evaporator side) ->Input to be printed-22
155,33 		! PAC-MAIN:Source Heat Transfer rate (condensor side) ->Input to be printed-23
155,40 		! PAC-MAIN:Source Flowrate ->Input to be printed-24
155,43 		! PAC-MAIN:Outlet Source Temperature ->Input to be printed-25
155,44 		! PAC-MAIN:Source Heat Transfer Rate ->Input to be printed-26
156,1 		! Chiller:Chilled Water Temperature ->Input to be printed-27
156,2 		! Chiller:Chilled Water Flowrate ->Input to be printed-28
156,3 		! Chiller:Cooling Water Temperature ->Input to be printed-29
156,4 		! Chiller:Cooling Water Flowrate ->Input to be printed-30
156,5 		! Chiller:Chiller Power ->Input to be printed-31
156,6 		! Chiller:Chiller Heat Rejection ->Input to be printed-32
156,7 		! Chiller:Chiller Capacity ->Input to be printed-33
156,8 		! Chiller:C.O.P. ->Input to be printed-34
156,9 		! Chiller:Chiller Load ->Input to be printed-35
156,10 		! Chiller:Chiller Load Met ->Input to be printed-36
156,11 		! Chiller:Chiller PLR ->Input to be printed-37
156,12 		! Chiller:Fraction of Full-Load Power ->Input to be printed-38
UnmetCool		! Check_UnmetCool:UnmetCool ->Input to be printed-39
UnmetHeat		! Check_UnmetHeat:UnmetHeat ->Input to be printed-40
QHeatAvailable		! Header:QHeatAvailable ->Input to be printed-41
QCoolAvailable		! Header:QCoolAvailable ->Input to be printed-42
QExcess_check		! Header:QExcess_check ->Input to be printed-43
QExcess		! Header:QExcess ->Input to be printed-44
THeatPAC_in		! Header:THeatPAC_in ->Input to be printed-45
mDotHeatPAC_in		! Header:mDotHeatPAC_in ->Input to be printed-46
TCoolPAC_in		! Header:TCoolPAC_in ->Input to be printed-47
mDotCoolPAC_in		! Header:mDotCoolPAC_in ->Input to be printed-48
TChiller_in		! Header:TChiller_in ->Input to be printed-49
mDotChillerCool_in		! Header:mDotChillerCool_in ->Input to be printed-50
TCoolWater_in		! Header:TCoolWater_in ->Input to be printed-51
mDotCoolWater_in		! Header:mDotCoolWater_in ->Input to be printed-52
0,0		! [unconnected] Input to be printed-53
157,6 		! ColdMainPump:Mass balance warning flag ->Input to be printed-54
125,6 		! HeatMainPump:Mass balance warning flag ->Input to be printed-55
QChillerrated		! Parameters:QChillerrated ->Input to be printed-56
Qcondrated		! Parameters:Qcondrated ->Input to be printed-57
0,0		! [unconnected] Input to be printed-58
0,0		! [unconnected] Input to be printed-59
0,0		! [unconnected] Input to be printed-60
0,0		! [unconnected] Input to be printed-61
0,0		! [unconnected] Input to be printed-62
0,0		! [unconnected] Input to be printed-63
0,0		! [unconnected] Input to be printed-64
0,0		! [unconnected] Input to be printed-65
0,0		! [unconnected] Input to be printed-66
0,0		! [unconnected] Input to be printed-67
0,0		! [unconnected] Input to be printed-68
0,0		! [unconnected] Input to be printed-69
Tsource		! Source:Tsource ->Input to be printed-70
Tout		! Source:Tout ->Input to be printed-71
0,0		! [unconnected] Input to be printed-72
dVOut		! Source:dVOut ->Input to be printed-73
QSOURCE_IN		! Source:QSOURCE_IN ->Input to be printed-74
QSOURCE_OUT		! Source:QSOURCE_OUT ->Input to be printed-75
0,0		! [unconnected] Input to be printed-76
0,0		! [unconnected] Input to be printed-77
0,0		! [unconnected] Input to be printed-78
0,0		! [unconnected] Input to be printed-79
0,0		! [unconnected] Input to be printed-80
*** INITIAL INPUT VALUES
TCoollOutPAC mDotCoolPAC THeatOutPAC mDotHeatPAC QCoolPAC QHeatPAC
PowerPAC QCoolUnmetPAC QHeatUnmetPAC label FracCompressorPAC QEvapPAC
QCondPAC TEvapInPAC TCondInPAC TEvapOutPAC TCondOutPAC mDotSourceEvapPAC
mDotSourceCondPAC TSourceEvapPAC TSourceCondPAC QSourceEvapPAC QSourceCondPAC
mDotSourcePAC TSourcePAC QSourcePAC CHILLERWaterTemp CHILLERWaterFlow
CHILLERCoolTemp CHILLERCoolFlow PowerCHILLER QDumpCHILLER QCapacityCHILLER
COPCHILLER QLoadCHILLER QLoadMetCHILLER PLRCHILLER FFLCHILLER UnmetCool
UnmetHeat QHeatNeeded QCoolAvailable QExcess_check QExcess THeatPAC_in
mDotHeatPAC_in TCoolPAC_in mDotCoolPAC_in TChiller_in mDotChillerCool_in
TCoolWater_in mDotCoolWater_in null Warning1 Warning2 QChillerRated
QCondRared null null null null null null null null null null null null TSOURCE_IN
TSOURCE_OUT null null QSOURCE_IN QSOURCE_OUT label label label label
label 
*** External files
ASSIGN "***-DATAM.csv" 79
*|? Output file for printed results |1000
*------------------------------------------------------------------------------

* Model "FLOW" (Type 25)
* 

UNIT 139 TYPE 25	 FLOW
*$UNIT_NAME FLOW
*$MODEL .\Output\Printer\Unformatted\No Units\Type25c.tmf
*$POSITION 39 596
*$LAYER Outputs # 
PARAMETERS 10
STEP		! 1 Printing interval
START		! 2 Start time
STOP		! 3 Stop time
66		! 4 Logical unit
0		! 5 Units printing mode
0		! 6 Relative or absolute start time
-1		! 7 Overwrite or Append
-1		! 8 Print header
0		! 9 Delimiter
1		! 10 Print labels
INPUTS 50
107,2 		! ColdSupplyBranch1:Flow rate at outlet 1 ->Input to be printed-1
107,4 		! ColdSupplyBranch1:Flow rate at outlet 2 ->Input to be printed-2
20,2 		! HeatSupplyBranch1:Flow rate at outlet 1 ->Input to be printed-3
20,4 		! HeatSupplyBranch1:Flow rate at outlet 2 ->Input to be printed-4
112,2 		! ColdSupplyBranch2:Flow rate at outlet 1 ->Input to be printed-5
112,4 		! ColdSupplyBranch2:Flow rate at outlet 2 ->Input to be printed-6
41,2 		! HeatSupplyBranch2:Flow rate at outlet 1 ->Input to be printed-7
41,4 		! HeatSupplyBranch2:Flow rate at outlet 2 ->Input to be printed-8
134,2 		! ColdSupplyBranch3:Flow rate at outlet 1 ->Input to be printed-9
134,4 		! ColdSupplyBranch3:Flow rate at outlet 2 ->Input to be printed-10
64,2 		! HeatSupplyBranch3:Flow rate at outlet 1 ->Input to be printed-11
64,4 		! HeatSupplyBranch3:Flow rate at outlet 2 ->Input to be printed-12
145,2 		! ColdSupplyBranch4:Flow rate at outlet 1 ->Input to be printed-13
145,4 		! ColdSupplyBranch4:Flow rate at outlet 2 ->Input to be printed-14
86,2 		! HeatSupplyBranch4:Flow rate at outlet 1 ->Input to be printed-15
86,4 		! HeatSupplyBranch4:Flow rate at outlet 2 ->Input to be printed-16
149,2 		! ColdSupplyBranch5:Flow rate at outlet 1 ->Input to be printed-17
149,4 		! ColdSupplyBranch5:Flow rate at outlet 2 ->Input to be printed-18
108,2 		! HeatSupplyBranch5:Flow rate at outlet 1 ->Input to be printed-19
108,4 		! HeatSupplyBranch5:Flow rate at outlet 2 ->Input to be printed-20
153,2 		! ColdSupplyBranch6:Flow rate at outlet 1 ->Input to be printed-21
153,4 		! ColdSupplyBranch6:Flow rate at outlet 2 ->Input to be printed-22
130,2 		! HeatSupplyBranch6:Flow rate at outlet 1 ->Input to be printed-23
130,4 		! HeatSupplyBranch6:Flow rate at outlet 2 ->Input to be printed-24
154,2 		! ColdReturnBranch6:Outlet flow rate ->Input to be printed-25
131,2 		! HeatReturnBranch6:Outlet flow rate ->Input to be printed-26
150,2 		! ColdRetunrBranch5:Outlet flow rate ->Input to be printed-27
109,2 		! HeatReturnBranch5:Outlet flow rate ->Input to be printed-28
146,2 		! ColdReturnBranch4:Outlet flow rate ->Input to be printed-29
87,2 		! HeatReturnBranch4:Outlet flow rate ->Input to be printed-30
142,2 		! ColdReturnBranch3:Outlet flow rate ->Input to be printed-31
65,2 		! HeatReturnBranch3:Outlet flow rate ->Input to be printed-32
116,2 		! ColdReturnBranch2:Outlet flow rate ->Input to be printed-33
42,2 		! HeatReturnBranch2:Outlet flow rate ->Input to be printed-34
110,2 		! ColdReturnBrranch1:Outlet flow rate ->Input to be printed-35
21,2 		! HeatReturnBranch1:Outlet flow rate ->Input to be printed-36
mDotHeatMain		! Design-Main:mDotHeatMain ->Input to be printed-37
mDotColdMain		! Design-Main:mDotColdMain ->Input to be printed-38
AboveHeat		! Design-Main:AboveHeat ->Input to be printed-39
AboveCold		! Design-Main:AboveCold ->Input to be printed-40
mDotHeatPAC_in		! Header:mDotHeatPAC_in ->Input to be printed-41
mDotCoolPAC_in		! Header:mDotCoolPAC_in ->Input to be printed-42
mDotChillerCool_in		! Header:mDotChillerCool_in ->Input to be printed-43
mDotCoolWater_in		! Header:mDotCoolWater_in ->Input to be printed-44
167,2 		! SourceHX:Source side flow rate ->Input to be printed-45
0,0		! [unconnected] Input to be printed-46
0,0		! [unconnected] Input to be printed-47
0,0		! [unconnected] Input to be printed-48
0,0		! [unconnected] Input to be printed-49
0,0		! [unconnected] Input to be printed-50
*** INITIAL INPUT VALUES
FlowCM1 FlowCL1 FlowHM1 FlowHL1 FlowCM2 FlowCL2 FlowHM2 FlowHL2 FlowCM3
FlowCL3 FlowHM3 FlowHL3 FlowCM4 FlowCL4 FlowHM4 FlowHL4 FlowCM5 FlowCL5
FlowHM5 FlowHL5 FlowCM6 FlowCL6 FlowHM6 FlowHL6 OutletC6 OutletH6 OutletC5
OutletH5 OutletC4 OutletH4 OutletC3 OutletH3 OutletC2 OutletH2 OutletC1
OutletH1 mDotHeatMain mDotColdMain AboveHeat AboveCold mDotHeatPAC_in
mDotCoolPAC_in mDotChillerCool_in mDotCoolWater_in mDotSource label
label label label label 
*** External files
ASSIGN "***-FLOW.csv" 66
*|? Output file for printed results |1000
*------------------------------------------------------------------------------

* EQUATIONS "Check_UnmetHeat"
* 
EQUATIONS 3
T_h_out = max([155,3], HeatDesiredTemp)
mDot_h_out = [155,4]
UnmetHeat = [155,4] * 4.19 * (HeatDesiredTemp - [155,3]) 
*$UNIT_NAME Check_UnmetHeat
*$LAYER Outputs
*$POSITION 291 319
*$UNIT_NUMBER 165

*------------------------------------------------------------------------------


* EQUATIONS "Check_UnmetCool"
* 
EQUATIONS 3
T_f_out = min([158,1], ChilledDesiredTemp)
mDot_f_out = [158,2]
UnmetCool = [158,2] * 4.19 * ([158,1] - ChilledDesiredTemp) 
*$UNIT_NAME Check_UnmetCool
*$LAYER Main
*$POSITION 653 319
*$UNIT_NUMBER 166

*------------------------------------------------------------------------------


* Model "TEMP" (Type 25)
* 

UNIT 138 TYPE 25	 TEMP
*$UNIT_NAME TEMP
*$MODEL .\Output\Printer\Unformatted\No Units\Type25c.tmf
*$POSITION 41 276
*$LAYER Outputs # 
PARAMETERS 10
STEP		! 1 Printing interval
START		! 2 Start time
STOP		! 3 Stop time
65		! 4 Logical unit
0		! 5 Units printing mode
0		! 6 Relative or absolute start time
-1		! 7 Overwrite or Append
-1		! 8 Print header
0		! 9 Delimiter
1		! 10 Print labels
INPUTS 42
107,1 		! ColdSupplyBranch1:Temperature at outlet 1 ->Input to be printed-1
193,1 		! C-1_1close-R:Outlet Fluid Temperature, Outlet A ->Input to be printed-2
20,3 		! HeatSupplyBranch1:Temperature at outlet 2 ->Input to be printed-3
10,1 		! H-1_1close-R:Outlet Fluid Temperature, Outlet A ->Input to be printed-4
112,1 		! ColdSupplyBranch2:Temperature at outlet 1 ->Input to be printed-5
212,1 		! C-2_2close-R:Outlet Fluid Temperature, Outlet A ->Input to be printed-6
41,3 		! HeatSupplyBranch2:Temperature at outlet 2 ->Input to be printed-7
113,1 		! H-2_2close-R:Outlet Fluid Temperature, Outlet A ->Input to be printed-8
134,1 		! ColdSupplyBranch3:Temperature at outlet 1 ->Input to be printed-9
245,1 		! C-3_3close-R:Outlet Fluid Temperature, Outlet A ->Input to be printed-10
64,3 		! HeatSupplyBranch3:Temperature at outlet 2 ->Input to be printed-11
216,1 		! H-3_3close-R:Outlet Fluid Temperature, Outlet A ->Input to be printed-12
145,1 		! ColdSupplyBranch4:Temperature at outlet 1 ->Input to be printed-13
278,1 		! C-4_4close-R:Outlet Fluid Temperature, Outlet A ->Input to be printed-14
86,3 		! HeatSupplyBranch4:Temperature at outlet 2 ->Input to be printed-15
249,1 		! H-4_4close-R:Outlet Fluid Temperature, Outlet A ->Input to be printed-16
149,1 		! ColdSupplyBranch5:Temperature at outlet 1 ->Input to be printed-17
311,1 		! C-5_5close-R:Outlet Fluid Temperature, Outlet A ->Input to be printed-18
108,3 		! HeatSupplyBranch5:Temperature at outlet 2 ->Input to be printed-19
282,1 		! H-5_5close-R:Outlet Fluid Temperature, Outlet A ->Input to be printed-20
153,1 		! ColdSupplyBranch6:Temperature at outlet 1 ->Input to be printed-21
344,1 		! C-6_6close-R:Outlet Fluid Temperature, Outlet A ->Input to be printed-22
130,3 		! HeatSupplyBranch6:Temperature at outlet 2 ->Input to be printed-23
315,1 		! H-6_6close-R:Outlet Fluid Temperature, Outlet A ->Input to be printed-24
Tout		! Source:Tout ->Input to be printed-25
110,1 		! ColdReturnBrranch1:Outlet temperature ->Input to be printed-26
21,1 		! HeatReturnBranch1:Outlet temperature ->Input to be printed-27
Tsource		! Source:Tsource ->Input to be printed-28
155,16 		! PAC-MAIN:Evaporator Heat Transfer Rate ->Input to be printed-29
155,17 		! PAC-MAIN:Condensor Heat Transfer Rate ->Input to be printed-30
0,0		! [unconnected] Input to be printed-31
0,0		! [unconnected] Input to be printed-32
0,0		! [unconnected] Input to be printed-33
0,0		! [unconnected] Input to be printed-34
0,0		! [unconnected] Input to be printed-35
0,0		! [unconnected] Input to be printed-36
0,0		! [unconnected] Input to be printed-37
0,0		! [unconnected] Input to be printed-38
0,0		! [unconnected] Input to be printed-39
0,0		! [unconnected] Input to be printed-40
0,0		! [unconnected] Input to be printed-41
0,0		! [unconnected] Input to be printed-42
*** INITIAL INPUT VALUES
TCin1 TCout1 THin1 THout1 TCin2 TCout2 THin2 THout2 TCin3 TCout3 THin3
THout3 TCin4 TCout4 THin4 THout4 TCin5 TCout5 THin5 THout5 TCin6 TCout6
THin6 THout6 Tsource_out TCReturn THReturn Tsource QEvap QCond Tc_supply_1
Tc_supply_2 Tc_supply_3 Tc_supply_4 Tc_supply_5 Tc_supply_6 Tf_supply_1
Tf_supply_2 Tf_supply_3 Tf_supply_4 Tf_supply_5 Tf_supply_6 
*** External files
ASSIGN "***-TEMP.csv" 65
*|? Output file for printed results |1000
*------------------------------------------------------------------------------

* Model "SourceHX" (Type 91)
* 

UNIT 167 TYPE 91	 SourceHX
*$UNIT_NAME SourceHX
*$MODEL .\Hydronics\Heat Exchangers\Constant Effectiveness\Type91.tmf
*$POSITION 423 127
*$LAYER Main # 
PARAMETERS 3
0.8		! 1 Heat exchanger effectiveness
4.19		! 2 Specific heat of source side fluid
4.19		! 3 Specific heat of load side fluid
INPUTS 4
Tsource		! Source:Tsource ->Source side inlet temperature
160,2 		! SourceMixer:Outlet flow rate ->Source side flow rate
160,1 		! SourceMixer:Outlet temperature ->Load side inlet temperature
160,2 		! SourceMixer:Outlet flow rate ->Load side flow rate
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "PAC" (Type 65)
* 

UNIT 161 TYPE 65	 PAC
*$UNIT_NAME PAC
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 116 52
*$LAYER Main # 
PARAMETERS 12
10		! 1 Nb. of left-axis variables
10		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
1000000.0		! 4 Left axis maximum
0.0		! 5 Right axis minimum
1000.0		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
73		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 20
155,7 		! PAC-MAIN:Electrical Power ->Left axis variable-1
155,44 		! PAC-MAIN:Source Heat Transfer Rate ->Left axis variable-2
155,5 		! PAC-MAIN:Cooling Load Heat Transfer ->Left axis variable-3
155,6 		! PAC-MAIN:Heating Load Heat Transfer ->Left axis variable-4
155,9 		! PAC-MAIN:COP cool ->Left axis variable-5
155,10 		! PAC-MAIN:COP heat ->Left axis variable-6
156,5 		! Chiller:Chiller Power ->Left axis variable-7
156,6 		! Chiller:Chiller Heat Rejection ->Left axis variable-8
156,9 		! Chiller:Chiller Load ->Left axis variable-9
156,8 		! Chiller:C.O.P. ->Left axis variable-10
UnmetHeat		! Check_UnmetHeat:UnmetHeat ->Right axis variable-1
UnmetCool		! Check_UnmetCool:UnmetCool ->Right axis variable-2
0,0		! [unconnected] Right axis variable-3
0,0		! [unconnected] Right axis variable-4
0,0		! [unconnected] Right axis variable-5
0,0		! [unconnected] Right axis variable-6
0,0		! [unconnected] Right axis variable-7
0,0		! [unconnected] Right axis variable-8
0,0		! [unconnected] Right axis variable-9
167,5 		! SourceHX:Heat transfer rate ->Right axis variable-10
*** INITIAL INPUT VALUES
PowerPAC QSourcePAC QCoolPAC QHeatPAC COPcoolPAC COPheatPAC PowerCHILLER
QDumpCHILLER QChillCHILLER COPChillCHILLER UnmetHeat UnmetCool QHXin
QHXout QGeoIn QGeoOut QReHeat QReCool QHXRiver QHXEgout 
LABELS  3
"Temperature [C]"
"Heat Transfer Rate [kJ/h]"
"PAC"
*** External files
ASSIGN "***-PAC.csv" 73
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "Type65d" (Type 65)
* 

UNIT 351 TYPE 65	 Type65d
*$UNIT_NAME Type65d
*$MODEL .\Output\Online Plotter\Online Plotter Without File\Type65d.tmf
*$POSITION 668 138
*$LAYER Main # 
PARAMETERS 12
10		! 1 Nb. of left-axis variables
10		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
1000.0		! 4 Left axis maximum
0.0		! 5 Right axis minimum
1.20		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
-1		! 10 Logical unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 20
UnmetCool		! Check_UnmetCool:UnmetCool ->Left axis variable-1
UnmetHeat		! Check_UnmetHeat:UnmetHeat ->Left axis variable-2
0,0		! [unconnected] Left axis variable-3
0,0		! [unconnected] Left axis variable-4
0,0		! [unconnected] Left axis variable-5
0,0		! [unconnected] Left axis variable-6
0,0		! [unconnected] Left axis variable-7
0,0		! [unconnected] Left axis variable-8
0,0		! [unconnected] Left axis variable-9
0,0		! [unconnected] Left axis variable-10
AboveHeat		! Design-Main:AboveHeat ->Right axis variable-1
AboveCold		! Design-Main:AboveCold ->Right axis variable-2
130,2 		! HeatSupplyBranch6:Flow rate at outlet 1 ->Right axis variable-3
153,2 		! ColdSupplyBranch6:Flow rate at outlet 1 ->Right axis variable-4
signalHeat		! Design-Main:signalHeat ->Right axis variable-5
signalCold		! Design-Main:signalCold ->Right axis variable-6
157,6 		! ColdMainPump:Mass balance warning flag ->Right axis variable-7
125,6 		! HeatMainPump:Mass balance warning flag ->Right axis variable-8
0,0		! [unconnected] Right axis variable-9
0,0		! [unconnected] Right axis variable-10
*** INITIAL INPUT VALUES
UnmetCool UnmetHeat signal6H signal6C signal5H signal5C signal4H signal4C
signal3H signal3C AboveHeat AboveCold FlowH6 FlowC6 signalHeat signalCold
WarningCool WarningHeat lqbel lqbel 
LABELS  3
"Temperature [C]"
"Heat Transfer Rate [kJ/h] "
"Graph 1"
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch1" (Type 11)
* 

UNIT 20 TYPE 11	 HeatSupplyBranch1
*$UNIT_NAME HeatSupplyBranch1
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 291 432
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
T_h_out		! Check_UnmetHeat:T_h_out ->Inlet temperature
mDot_h_out		! Check_UnmetHeat:mDot_h_out ->Inlet flow rate
14,2 		! Pump Heat-1_1close:Outlet flow rate ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "ColdSupplyBranch1" (Type 11)
* 

UNIT 107 TYPE 11	 ColdSupplyBranch1
*$UNIT_NAME ColdSupplyBranch1
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 653 432
*$LAYER Controls # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
T_f_out		! Check_UnmetCool:T_f_out ->Inlet temperature
mDot_f_out		! Check_UnmetCool:mDot_f_out ->Inlet flow rate
16,2 		! Pump Cool-1_1close:Outlet flow rate ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* EQUATIONS "Source"
* 
EQUATIONS 5
Tsource = 13.08887 - 6.0924 * cos(0.0006635 * time*360/2/3.1416) - 3.9732 * sin(0.0006635*time*360/2/3.1416) + 1.1554 *cos(2*0.0006635*time*360/2/3.1416) + 0.6348 * sin(2*0.0006635*time*360/2/3.1416)
Tout = [167,1]
dVOut = [167,2]  / 1000  / 3600!kG/s
QSOURCE_IN = max(0, [167,5])
QSOURCE_OUT = min(0, [167,5])  
*$UNIT_NAME Source
*$LAYER Outputs
*$POSITION 421 55
*$UNIT_NUMBER 159

*------------------------------------------------------------------------------


* Model "FileLoads-1close" (Type 9)
* 

UNIT 5 TYPE 9	 FileLoads-1close
*$UNIT_NAME FileLoads-1close
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1668 650
*$LAYER Main # 
PARAMETERS 18
3		! 1 Mode
1		! 2 Header Lines to Skip
3		! 3 No. of values to read
1		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
-1		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
41		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "input\1close.csv" 41
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "FileLoads-1middle" (Type 9)
* 

UNIT 179 TYPE 9	 FileLoads-1middle
*$UNIT_NAME FileLoads-1middle
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1790 554
*$LAYER Main # 
PARAMETERS 18
3		! 1 Mode
1		! 2 Header Lines to Skip
3		! 3 No. of values to read
1		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
-1		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
80		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "input\1middle.csv" 80
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "FileLoads-1far" (Type 9)
* 

UNIT 180 TYPE 9	 FileLoads-1far
*$UNIT_NAME FileLoads-1far
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1671 468
*$LAYER Main # 
PARAMETERS 18
3		! 1 Mode
1		! 2 Header Lines to Skip
3		! 3 No. of values to read
1		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
-1		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
81		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "input\1far.csv" 81
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "HotLoads-1close" (Type 682)
* 

UNIT 7 TYPE 682	 HotLoads-1close
*$UNIT_NAME HotLoads-1close
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1106 500
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
175,3 		! HeatSupplyBranch1-2:Temperature at outlet 2 ->Inlet Temperature
175,4 		! HeatSupplyBranch1-2:Flow rate at outlet 2 ->Inlet Flowrate
5,2 		! FileLoads-1close:heat ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "ColdLoads-1close" (Type 682)
* 

UNIT 181 TYPE 682	 ColdLoads-1close
*$UNIT_NAME ColdLoads-1close
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1136 914
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
188,3 		! HeatSupplyBranch1-4:Temperature at outlet 2 ->Inlet Temperature
188,4 		! HeatSupplyBranch1-4:Flow rate at outlet 2 ->Inlet Flowrate
5,3 		! FileLoads-1close:cool ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "HotLoads-1middle" (Type 682)
* 

UNIT 163 TYPE 682	 HotLoads-1middle
*$UNIT_NAME HotLoads-1middle
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1410 520
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
178,3 		! HeatSupplyBranch1-3:Temperature at outlet 2 ->Inlet Temperature
178,4 		! HeatSupplyBranch1-3:Flow rate at outlet 2 ->Inlet Flowrate
179,2 		! FileLoads-1middle:heat ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "ColdLoads-1middle" (Type 682)
* 

UNIT 182 TYPE 682	 ColdLoads-1middle
*$UNIT_NAME ColdLoads-1middle
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1470 934
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
191,3 		! HeatSupplyBranch1-5:Temperature at outlet 2 ->Inlet Temperature
191,4 		! HeatSupplyBranch1-5:Flow rate at outlet 2 ->Inlet Flowrate
179,3 		! FileLoads-1middle:cool ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "HotLoads-1far" (Type 682)
* 

UNIT 164 TYPE 682	 HotLoads-1far
*$UNIT_NAME HotLoads-1far
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1541 560
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
172,1 		! H-1middle_1far-S:Outlet Fluid Temperature, Outlet A ->Inlet Temperature
172,2 		! H-1middle_1far-S:Outlet Fluid Flowrate, Outlet A ->Inlet Flowrate
180,2 		! FileLoads-1far:heat ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "ColdLoads-1far" (Type 682)
* 

UNIT 183 TYPE 682	 ColdLoads-1far
*$UNIT_NAME ColdLoads-1far
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1618 938
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
185,1 		! C-1middle_1far-S:Outlet Fluid Temperature, Outlet A ->Inlet Temperature
185,2 		! C-1middle_1far-S:Outlet Fluid Flowrate, Outlet A ->Inlet Flowrate
180,3 		! FileLoads-1far:cool ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "ColdReturnBrranch1-2" (Type 11)
* 

UNIT 176 TYPE 11	 ColdReturnBrranch1-2
*$UNIT_NAME ColdReturnBrranch1-2
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 1030 564
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
7,1 		! HotLoads-1close:Outlet Temperature ->Temperature at inlet 1
7,2 		! HotLoads-1close:Outlet Flowrate ->Flow rate at inlet 1
173,1 		! H-1close_1middle-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
173,2 		! H-1close_1middle-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "ColdReturnBrranch1-4" (Type 11)
* 

UNIT 189 TYPE 11	 ColdReturnBrranch1-4
*$UNIT_NAME ColdReturnBrranch1-4
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 1040 978
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
181,1 		! ColdLoads-1close:Outlet Temperature ->Temperature at inlet 1
181,2 		! ColdLoads-1close:Outlet Flowrate ->Flow rate at inlet 1
186,1 		! C-1close_1middle-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
186,2 		! C-1close_1middle-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* EQUATIONS "Design-1_1close"
* 
EQUATIONS 16
qdotheat1Rated = 0! Design heating load for heat loop [kJ/h]
qdotCool1Rated = 0! Design cooling load for cool 1 loop [kJ/h]
mdotheat1close = abs([5,2] /4.19 / 30)
mdotheat1middle = abs([179,2] /4.19 / 30)
mdotheat1far = abs([180,2] /4.19 / 30)
mdotcool1close = [5,3] /4.19 / 8
mdotcool1middle = [179,3] /4.19 / 8
mdotcool1far = [180,3] /4.19 / 8
mdotheat1main = (mdotheat1close + mdotheat1middle + mdotheat1far)*1.1
mdotcool1main = ( mdotcool1close  + mdotcool1middle + mdotcool1far)*1.1
mdotheat1Rated = qdotheat1Rated / (4.19*30) ! Design flowrate for heat  loop [kg/h]
PPumpheat1Rated = mdotheat1Rated *0.400 ! Pumping power for heat  loop (assumes 0.4 kW/(m^3/s) [kJ/h]
PumpRatioheat1 = min(max(0.10,ABS(mdotheat1main   /mdotheat1Rated   )), 1)    !Pump control signal (restricted to 10% - 100%)
mdotcool1Rated = qdotCool1Rated  / (4.19*8) ! Design flowrate for cool  loop [kg/h
PPumpcool1Rated = mdotcool1Rated *0.400 ! Pumping power for cool loop (assumes 0.4 kW/(m^3/s) [kJ/h]
PumpRatiocool1 = min(max(0.10, mdotcool1main /mdotcool1Rated  ), 1)    ! Pump control signal (restricted to 10% - 100%)
*$UNIT_NAME Design-1_1close
*$LAYER Main
*$POSITION 1211 671
*$UNIT_NUMBER 15

*------------------------------------------------------------------------------


* Model "HeatSupplyBranch1-2" (Type 11)
* 

UNIT 175 TYPE 11	 HeatSupplyBranch1-2
*$UNIT_NAME HeatSupplyBranch1-2
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 1032 401
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
6,1 		! H-1_1close-S:Outlet Fluid Temperature, Outlet A ->Inlet temperature
6,2 		! H-1_1close-S:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
mdotheat1close		! Design-1_1close:mdotheat1close ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch1-3" (Type 11)
* 

UNIT 178 TYPE 11	 HeatSupplyBranch1-3
*$UNIT_NAME HeatSupplyBranch1-3
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 1335 381
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
171,1 		! H-1close_1middle-S:Outlet Fluid Temperature, Outlet A ->Inlet temperature
171,2 		! H-1close_1middle-S:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
mdotheat1middle		! Design-1_1close:mdotheat1middle ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch1-4" (Type 11)
* 

UNIT 188 TYPE 11	 HeatSupplyBranch1-4
*$UNIT_NAME HeatSupplyBranch1-4
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 1038 795
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
192,1 		! C-1_1close-S:Outlet Fluid Temperature, Outlet A ->Inlet temperature
192,2 		! C-1_1close-S:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
mdotcool1close		! Design-1_1close:mdotcool1close ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch1-5" (Type 11)
* 

UNIT 191 TYPE 11	 HeatSupplyBranch1-5
*$UNIT_NAME HeatSupplyBranch1-5
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 1376 775
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
184,1 		! C-1close_1middle-S:Outlet Fluid Temperature, Outlet A ->Inlet temperature
184,2 		! C-1close_1middle-S:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
mdotcool1middle		! Design-1_1close:mdotcool1middle ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "ColdReturnBrranch1-3" (Type 11)
* 

UNIT 177 TYPE 11	 ColdReturnBrranch1-3
*$UNIT_NAME ColdReturnBrranch1-3
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 1307 584
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
163,1 		! HotLoads-1middle:Outlet Temperature ->Temperature at inlet 1
163,2 		! HotLoads-1middle:Outlet Flowrate ->Flow rate at inlet 1
174,1 		! H-1middle_1far-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
174,2 		! H-1middle_1far-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "ColdReturnBrranch1-5" (Type 11)
* 

UNIT 190 TYPE 11	 ColdReturnBrranch1-5
*$UNIT_NAME ColdReturnBrranch1-5
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 1378 998
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
182,1 		! ColdLoads-1middle:Outlet Temperature ->Temperature at inlet 1
182,2 		! ColdLoads-1middle:Outlet Flowrate ->Flow rate at inlet 1
187,1 		! C-1middle_1far-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
187,2 		! C-1middle_1far-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "H-1middle_1far-R" (Type 952)
* 

UNIT 174 TYPE 952	 H-1middle_1far-R
*$UNIT_NAME H-1middle_1far-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1449 606
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
1.419		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
164,1 		! HotLoads-1far:Outlet Temperature ->Inlet Fluid Temperature, Inlet A
164,2 		! HotLoads-1far:Outlet Flowrate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "Type65c" (Type 65)
* 

UNIT 354 TYPE 65	 Type65c
*$UNIT_NAME Type65c
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1563 308
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
1000.0		! 4 Left axis maximum
0.0		! 5 Right axis minimum
1000.0		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
97		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
164,5 		! HotLoads-1far:Heating Load Met by Auxiliary ->Left axis variable-1
164,6 		! HotLoads-1far:Cooling Load Met by Auxiliary ->Left axis variable-2
164,1 		! HotLoads-1far:Outlet Temperature ->Right axis variable-1
164,2 		! HotLoads-1far:Outlet Flowrate ->Right axis variable-2
*** INITIAL INPUT VALUES
Heating Cooling Heating Cooling 
LABELS  3
"Temperature [C]"
"Heat Transfer Rate [kJ/h]"
"Graph 1"
*** External files
ASSIGN "***.plt" 97
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "C-1middle_1far-R" (Type 952)
* 

UNIT 187 TYPE 952	 C-1middle_1far-R
*$UNIT_NAME C-1middle_1far-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1559 1020
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
1.419		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
183,1 		! ColdLoads-1far:Outlet Temperature ->Inlet Fluid Temperature, Inlet A
183,2 		! ColdLoads-1far:Outlet Flowrate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-1_1close-R" (Type 952)
* 

UNIT 10 TYPE 952	 H-1_1close-R
*$UNIT_NAME H-1_1close-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 897 564
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
1.419		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
176,1 		! ColdReturnBrranch1-2:Outlet temperature ->Inlet Fluid Temperature, Inlet A
176,2 		! ColdReturnBrranch1-2:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-1_1close-R" (Type 952)
* 

UNIT 193 TYPE 952	 C-1_1close-R
*$UNIT_NAME C-1_1close-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 907 980
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
189,1 		! ColdReturnBrranch1-4:Outlet temperature ->Inlet Fluid Temperature, Inlet A
189,2 		! ColdReturnBrranch1-4:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "Pump Heat-1_1close" (Type 110)
* 

UNIT 14 TYPE 110	 Pump Heat-1_1close
*$UNIT_NAME Pump Heat-1_1close
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 771 447
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 9
mdotheat1Rated 		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
PPumpheat1Rated		! 3 Rated power
0.0		! 4 Motor heat loss fraction
4		! 5 Number of power coefficients
0		! 6 Power coefficient-1
0		! 7 Power coefficient-2
1		! 8 Power coefficient-3
0		! 9 Power coefficient-4
INPUTS 5
20,3 		! HeatSupplyBranch1:Temperature at outlet 2 ->Inlet fluid temperature
20,4 		! HeatSupplyBranch1:Flow rate at outlet 2 ->Inlet fluid flow rate
PumpRatioheat1		! Design-1_1close:PumpRatioheat1 ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 0.0 1.0 0.5 0.95 
*------------------------------------------------------------------------------

* Model "Pump Cool-1_1close" (Type 110)
* 

UNIT 16 TYPE 110	 Pump Cool-1_1close
*$UNIT_NAME Pump Cool-1_1close
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 770 799
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 9
mdotcool1Rated		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
PPumpCool1Rated		! 3 Rated power
0.0		! 4 Motor heat loss fraction
4		! 5 Number of power coefficients
0		! 6 Power coefficient-1
0		! 7 Power coefficient-2
1		! 8 Power coefficient-3
0		! 9 Power coefficient-4
INPUTS 5
107,3 		! ColdSupplyBranch1:Temperature at outlet 2 ->Inlet fluid temperature
107,4 		! ColdSupplyBranch1:Flow rate at outlet 2 ->Inlet fluid flow rate
PumpRatiocool1		! Design-1_1close:PumpRatiocool1 ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
15 0.0 1.0 0.5 0.95 
*------------------------------------------------------------------------------

* Model "H-1close_1middle-S" (Type 952)
* 

UNIT 171 TYPE 952	 H-1close_1middle-S
*$UNIT_NAME H-1close_1middle-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1181 383
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
175,1 		! HeatSupplyBranch1-2:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
175,2 		! HeatSupplyBranch1-2:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-1middle_1far-S" (Type 952)
* 

UNIT 172 TYPE 952	 H-1middle_1far-S
*$UNIT_NAME H-1middle_1far-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1477 363
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
178,1 		! HeatSupplyBranch1-3:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
178,2 		! HeatSupplyBranch1-3:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-1close_1middle-S" (Type 952)
* 

UNIT 184 TYPE 952	 C-1close_1middle-S
*$UNIT_NAME C-1close_1middle-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1222 777
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
188,1 		! HeatSupplyBranch1-4:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
188,2 		! HeatSupplyBranch1-4:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-1middle_1far-S" (Type 952)
* 

UNIT 185 TYPE 952	 C-1middle_1far-S
*$UNIT_NAME C-1middle_1far-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1536 756
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
191,1 		! HeatSupplyBranch1-5:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
191,2 		! HeatSupplyBranch1-5:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-1close_1middle-R" (Type 952)
* 

UNIT 173 TYPE 952	 H-1close_1middle-R
*$UNIT_NAME H-1close_1middle-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1172 586
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
1.419		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
177,1 		! ColdReturnBrranch1-3:Outlet temperature ->Inlet Fluid Temperature, Inlet A
177,2 		! ColdReturnBrranch1-3:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-1close_1middle-R" (Type 952)
* 

UNIT 186 TYPE 952	 C-1close_1middle-R
*$UNIT_NAME C-1close_1middle-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1219 1000
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
1.419		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
190,1 		! ColdReturnBrranch1-5:Outlet temperature ->Inlet Fluid Temperature, Inlet A
190,2 		! ColdReturnBrranch1-5:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* EQUATIONS "QLOSS1"
* 
EQUATIONS 2
Qloss1 = [6,9] + [171,9] + [172,9] + [10,9] + [173,9] + [174,9] + [192,9] + [184,9] + [185,9] + [187,9] + [186,9]+ [193,9]
QStored1 = [6,8]+[171,8]+[172,8]+[10,8]+[173,8]+[174,8]+[192,8]+[184,8]+[185,8]+[187,8]+[186,8]+[193,8]
*$UNIT_NAME QLOSS1
*$LAYER Main
*$POSITION 1775 778
*$UNIT_NUMBER 345

*------------------------------------------------------------------------------


* Model "H-1_1close-S" (Type 952)
* 

UNIT 6 TYPE 952	 H-1_1close-S
*$UNIT_NAME H-1_1close-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 901 454
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
14,1 		! Pump Heat-1_1close:Outlet fluid temperature ->Inlet Fluid Temperature, Inlet A
14,2 		! Pump Heat-1_1close:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-1_1close-S" (Type 952)
* 

UNIT 192 TYPE 952	 C-1_1close-S
*$UNIT_NAME C-1_1close-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 905 797
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
16,1 		! Pump Cool-1_1close:Outlet fluid temperature ->Inlet Fluid Temperature, Inlet A
16,2 		! Pump Cool-1_1close:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-1_2" (Type 952)
* 

UNIT 22 TYPE 952	 H-1_2
*$UNIT_NAME H-1_2
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 290 616
*$LAYER Main # 
PARAMETERS 25
425		! 1 Length of Buried Pipe
0.2101		! 2 Inner Diameter of Pipe
0.2191		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0680		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
20,1 		! HeatSupplyBranch1:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
20,2 		! HeatSupplyBranch1:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-1_2" (Type 952)
* 

UNIT 111 TYPE 952	 C-1_2
*$UNIT_NAME C-1_2
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 651 660
*$LAYER Main # 
PARAMETERS 25
425		! 1 Length of Buried Pipe
0.3938		! 2 Inner Diameter of Pipe
0.4064		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.1118		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
4		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
107,1 		! ColdSupplyBranch1:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
107,2 		! ColdSupplyBranch1:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "PUMP" (Type 25)
* 

UNIT 137 TYPE 25	 PUMP
*$UNIT_NAME PUMP
*$MODEL .\Output\Printer\Unformatted\No Units\Type25c.tmf
*$POSITION 276 42
*$LAYER Main # 
PARAMETERS 10
STEP		! 1 Printing interval
START		! 2 Start time
STOP		! 3 Stop time
64		! 4 Logical unit
0		! 5 Units printing mode
0		! 6 Relative or absolute start time
-1		! 7 Overwrite or Append
-1		! 8 Print header
0		! 9 Delimiter
1		! 10 Print labels
INPUTS 50
14,3 		! Pump Heat-1_1close:Power consumption ->Input to be printed-1
14,4 		! Pump Heat-1_1close:Fluid heat transfer ->Input to be printed-2
14,5 		! Pump Heat-1_1close:Environment heat transfer ->Input to be printed-3
16,3 		! Pump Cool-1_1close:Power consumption ->Input to be printed-4
16,4 		! Pump Cool-1_1close:Fluid heat transfer ->Input to be printed-5
16,5 		! Pump Cool-1_1close:Environment heat transfer ->Input to be printed-6
118,3 		! Pump Heat-2_2close:Power consumption ->Input to be printed-7
118,4 		! Pump Heat-2_2close:Fluid heat transfer ->Input to be printed-8
118,5 		! Pump Heat-2_2close:Environment heat transfer ->Input to be printed-9
120,3 		! Pump Cool-2_2close:Power consumption ->Input to be printed-10
120,4 		! Pump Cool-2_2close:Fluid heat transfer ->Input to be printed-11
120,5 		! Pump Cool-2_2close:Environment heat transfer ->Input to be printed-12
217,3 		! Pump Heat-3_3close:Power consumption ->Input to be printed-13
217,4 		! Pump Heat-3_3close:Fluid heat transfer ->Input to be printed-14
217,5 		! Pump Heat-3_3close:Environment heat transfer ->Input to be printed-15
219,3 		! Pump Cool-3_3close:Power consumption ->Input to be printed-16
219,4 		! Pump Cool-3_3close:Fluid heat transfer ->Input to be printed-17
219,5 		! Pump Cool-3_3close:Environment heat transfer ->Input to be printed-18
250,3 		! Pump Heat-4_4close:Power consumption ->Input to be printed-19
250,4 		! Pump Heat-4_4close:Fluid heat transfer ->Input to be printed-20
250,5 		! Pump Heat-4_4close:Environment heat transfer ->Input to be printed-21
252,3 		! Pump Cool-4_4close:Power consumption ->Input to be printed-22
252,4 		! Pump Cool-4_4close:Fluid heat transfer ->Input to be printed-23
252,5 		! Pump Cool-4_4close:Environment heat transfer ->Input to be printed-24
283,3 		! Pump Heat-5_5close:Power consumption ->Input to be printed-25
283,4 		! Pump Heat-5_5close:Fluid heat transfer ->Input to be printed-26
283,5 		! Pump Heat-5_5close:Environment heat transfer ->Input to be printed-27
285,3 		! Pump Cool-5_5close:Power consumption ->Input to be printed-28
285,4 		! Pump Cool-5_5close:Fluid heat transfer ->Input to be printed-29
285,5 		! Pump Cool-5_5close:Environment heat transfer ->Input to be printed-30
316,3 		! Pump Heat-6_6close:Power consumption ->Input to be printed-31
316,4 		! Pump Heat-6_6close:Fluid heat transfer ->Input to be printed-32
316,5 		! Pump Heat-6_6close:Environment heat transfer ->Input to be printed-33
318,3 		! Pump Cool-6_6close:Power consumption ->Input to be printed-34
318,4 		! Pump Cool-6_6close:Fluid heat transfer ->Input to be printed-35
318,5 		! Pump Cool-6_6close:Environment heat transfer ->Input to be printed-36
157,3 		! ColdMainPump:Power consumption ->Input to be printed-37
157,4 		! ColdMainPump:Fluid heat transfer ->Input to be printed-38
157,5 		! ColdMainPump:Environment heat transfer ->Input to be printed-39
125,3 		! HeatMainPump:Power consumption ->Input to be printed-40
125,4 		! HeatMainPump:Fluid heat transfer ->Input to be printed-41
125,5 		! HeatMainPump:Environment heat transfer ->Input to be printed-42
0,0		! [unconnected] Input to be printed-43
QSOURCE_IN		! Source:QSOURCE_IN ->Input to be printed-44
QSOURCE_OUT		! Source:QSOURCE_OUT ->Input to be printed-45
0,0		! [unconnected] Input to be printed-46
0,0		! [unconnected] Input to be printed-47
0,0		! [unconnected] Input to be printed-48
0,0		! [unconnected] Input to be printed-49
0,0		! [unconnected] Input to be printed-50
*** INITIAL INPUT VALUES
PowerH1 FluidH1 EnvironmentH1 PowerC1 FluidC1 EnvironmentC1 PowerH2
FluidH2 EnvironmentH2 PowerC2 FluidC2 EnvironmentC2 PowerH3 FluidH3
EnvironmentH3 PowerC3 FluidC3 EnvironmentC3 PowerH4 FluidH4 EnvironmentH4
PowerC4 FluidC4 EnvironmentC4 PowerH5 FluidH5 EnvironmentH5 PowerC5
FluidC5 EnvironmentC5 PowerH6 FluidH6 EnvironmentH6 PowerC6 FluidC6
EnvironmentC6 PowerMC FluidMC EnvironmentMC PowerMH FluidMH EnvironmentMH
PPumpEgout QSourceIN QSourceOUT label label label label label 
*** External files
ASSIGN "***-PUMP.csv" 64
*|? Output file for printed results |1000
*------------------------------------------------------------------------------

* EQUATIONS "Design-Main"
* 
EQUATIONS 10
mDotHeatMain = (mdotheat1main+mdotheat2main+mdotheat3main+mdotheat4main+mdotheat5main+mdotheat6main)*1.3
mDotColdMain = (mdotcool1main+mdotcool2main+mdotcool3main+mdotcool4main+mdotcool5main+mdotcool6main)*1.4
mDotHeatMainRated = (mdotheat1Rated+mdotheat2Rated+mdotheat3Rated+mdotheat4Rated+mdotheat5Rated+mdotheat6Rated) *1.4
mDotColdMainRated = (mdotcool1Rated+mdotcool2Rated+mdotcool3Rated+mdotcool4Rated+mdotcool5Rated+mdotcool6Rated) *1.5
signalHeat = max(0.1, min(ABS(mDotHeatMain/mDotHeatMainRated), 1))
signalCold = max(0.1, min(ABS(mDotColdMain/mDotColdMainRated), 1))
PPumpMainHeatRated = mDotHeatMainRated * 0.900 !kW/L.s
PPumpMainColdRated = mDotColdMainRated * 0.900 !kW/L.s
AboveHeat = gt(mDotHeatMain, mDotHeatMainRated)
AboveCold = gt(mDotColdMain, mDotColdMainRated)
*$UNIT_NAME Design-Main
*$LAYER Main
*$POSITION 772 226
*$UNIT_NUMBER 132

*------------------------------------------------------------------------------


* Model "HeatReturnBranch1" (Type 11)
* 

UNIT 21 TYPE 11	 HeatReturnBranch1
*$UNIT_NAME HeatReturnBranch1
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 206 504
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
19,1 		! H-1_2-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 1
19,2 		! H-1_2-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 1
10,1 		! H-1_1close-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
10,2 		! H-1_1close-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "ColdReturnBrranch1" (Type 11)
* 

UNIT 110 TYPE 11	 ColdReturnBrranch1
*$UNIT_NAME ColdReturnBrranch1
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 579 504
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
103,1 		! C-1_2-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 1
103,2 		! C-1_2-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 1
193,1 		! C-1_1close-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
193,2 		! C-1_1close-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "LOSS-SUB" (Type 25)
* 

UNIT 128 TYPE 25	 LOSS-SUB
*$UNIT_NAME LOSS-SUB
*$MODEL .\Output\Printer\Unformatted\No Units\Type25c.tmf
*$POSITION 990 468
*$LAYER Outputs # 
PARAMETERS 10
STEP		! 1 Printing interval
START		! 2 Start time
STOP		! 3 Stop time
62		! 4 Logical unit
0		! 5 Units printing mode
0		! 6 Relative or absolute start time
-1		! 7 Overwrite or Append
-1		! 8 Print header
0		! 9 Delimiter
1		! 10 Print labels
INPUTS 50
QStored1		! QLOSS1:QStored1 ->Input to be printed-1
Qloss1		! QLOSS1:Qloss1 ->Input to be printed-2
0,0		! [unconnected] Input to be printed-3
0,0		! [unconnected] Input to be printed-4
0,0		! [unconnected] Input to be printed-5
0,0		! [unconnected] Input to be printed-6
0,0		! [unconnected] Input to be printed-7
0,0		! [unconnected] Input to be printed-8
QStored2		! QLOSS2:QStored2 ->Input to be printed-9
Qloss2		! QLOSS2:Qloss2 ->Input to be printed-10
0,0		! [unconnected] Input to be printed-11
0,0		! [unconnected] Input to be printed-12
0,0		! [unconnected] Input to be printed-13
0,0		! [unconnected] Input to be printed-14
0,0		! [unconnected] Input to be printed-15
0,0		! [unconnected] Input to be printed-16
QStored3		! QLOSS3:QStored3 ->Input to be printed-17
Qloss3		! QLOSS3:Qloss3 ->Input to be printed-18
0,0		! [unconnected] Input to be printed-19
0,0		! [unconnected] Input to be printed-20
0,0		! [unconnected] Input to be printed-21
0,0		! [unconnected] Input to be printed-22
0,0		! [unconnected] Input to be printed-23
0,0		! [unconnected] Input to be printed-24
QStored4		! QLOSS4:QStored4 ->Input to be printed-25
Qloss4		! QLOSS4:Qloss4 ->Input to be printed-26
0,0		! [unconnected] Input to be printed-27
0,0		! [unconnected] Input to be printed-28
0,0		! [unconnected] Input to be printed-29
0,0		! [unconnected] Input to be printed-30
0,0		! [unconnected] Input to be printed-31
0,0		! [unconnected] Input to be printed-32
QStored5		! QLOSS5:QStored5 ->Input to be printed-33
Qloss5		! QLOSS5:Qloss5 ->Input to be printed-34
0,0		! [unconnected] Input to be printed-35
0,0		! [unconnected] Input to be printed-36
0,0		! [unconnected] Input to be printed-37
0,0		! [unconnected] Input to be printed-38
0,0		! [unconnected] Input to be printed-39
0,0		! [unconnected] Input to be printed-40
QStored6		! QLOSS6:QStored6 ->Input to be printed-41
Qloss6		! QLOSS6:Qloss6 ->Input to be printed-42
0,0		! [unconnected] Input to be printed-43
0,0		! [unconnected] Input to be printed-44
0,0		! [unconnected] Input to be printed-45
0,0		! [unconnected] Input to be printed-46
0,0		! [unconnected] Input to be printed-47
0,0		! [unconnected] Input to be printed-48
0,0		! [unconnected] Input to be printed-49
0,0		! [unconnected] Input to be printed-50
*** INITIAL INPUT VALUES
StoredSH1 ThermalSH1 StoredRH1 ThermalRH1 StoredSC1 ThermalSC1 StoredRC1
ThermalRC1 StoredSH2 ThermalSH2 StoredRH2 ThermalRH2 StoredSC2 ThermalSC2
StoredRC2 ThermalRC2 StoredSH3 ThermalSH3 StoredRH3 ThermalRH3 StoredSC3
ThermalSC3 StoredRC3 ThermalRC3 StoredSH4 ThermalSH4 StoredRH4 ThermalRH4
StoredSC4 ThermalSC4 StoredRC4 ThermalRC4 StoredSH5 ThermalSH5 StoredRH5
ThermalRH5 StoredSC5 ThermalSC5 StoredRC5 ThermalRC5 StoredSH6 ThermalSH6
StoredRH6 ThermalRH6 StoredSC6 ThermalSC6 StoredRC6 ThermalRC6 Stored
Stored 
*** External files
ASSIGN "***-LOSS-SUB.csv" 62
*|? Output file for printed results |1000
*------------------------------------------------------------------------------

* Model "LOSS-MAIN" (Type 25)
* 

UNIT 136 TYPE 25	 LOSS-MAIN
*$UNIT_NAME LOSS-MAIN
*$MODEL .\Output\Printer\Unformatted\No Units\Type25c.tmf
*$POSITION 858 52
*$LAYER Outputs # 
PARAMETERS 10
STEP		! 1 Printing interval
START		! 2 Start time
STOP		! 3 Stop time
63		! 4 Logical unit
0		! 5 Units printing mode
0		! 6 Relative or absolute start time
-1		! 7 Overwrite or Append
-1		! 8 Print header
0		! 9 Delimiter
1		! 10 Print labels
INPUTS 50
111,8 		! C-1_2:Stored Fluid Energy ->Input to be printed-1
111,9 		! C-1_2:Thermal Losses ->Input to be printed-2
103,8 		! C-1_2-R:Stored Fluid Energy ->Input to be printed-3
103,9 		! C-1_2-R:Thermal Losses ->Input to be printed-4
22,8 		! H-1_2:Stored Fluid Energy ->Input to be printed-5
22,9 		! H-1_2:Thermal Losses ->Input to be printed-6
19,8 		! H-1_2-R:Stored Fluid Energy ->Input to be printed-7
19,9 		! H-1_2-R:Thermal Losses ->Input to be printed-8
133,8 		! C-2_3:Stored Fluid Energy ->Input to be printed-9
133,9 		! C-2_3:Thermal Losses ->Input to be printed-10
117,8 		! C-2_3-R:Stored Fluid Energy ->Input to be printed-11
117,9 		! C-2_3-R:Thermal Losses ->Input to be printed-12
48,8 		! H-2_3:Stored Fluid Energy ->Input to be printed-13
48,9 		! H-2_3:Thermal Losses ->Input to be printed-14
47,8 		! H-2_3-R:Stored Fluid Energy ->Input to be printed-15
47,9 		! H-2_3-R:Thermal Losses ->Input to be printed-16
144,8 		! C-3_4:Stored Fluid Energy ->Input to be printed-17
144,9 		! C-3_4:Thermal Losses ->Input to be printed-18
143,8 		! C-3_4-R:Stored Fluid Energy ->Input to be printed-19
143,9 		! C-3_4-R:Thermal Losses ->Input to be printed-20
71,8 		! H-3_4:Stored Fluid Energy ->Input to be printed-21
71,9 		! H-3_4:Thermal Losses ->Input to be printed-22
70,8 		! H-3_4-R:Stored Fluid Energy ->Input to be printed-23
70,9 		! H-3_4-R:Thermal Losses ->Input to be printed-24
148,8 		! C-4_5:Stored Fluid Energy ->Input to be printed-25
148,9 		! C-4_5:Thermal Losses ->Input to be printed-26
147,8 		! C-4_5-R:Stored Fluid Energy ->Input to be printed-27
147,9 		! C-4_5-R:Thermal Losses ->Input to be printed-28
93,8 		! H-4_5:Stored Fluid Energy ->Input to be printed-29
93,9 		! H-4_5:Thermal Losses ->Input to be printed-30
92,8 		! H-4_5-R:Stored Fluid Energy ->Input to be printed-31
92,9 		! H-4_5-R:Thermal Losses ->Input to be printed-32
152,8 		! C-5_6:Stored Fluid Energy ->Input to be printed-33
152,9 		! C-5_6:Thermal Losses ->Input to be printed-34
151,8 		! C-5_6-R:Stored Fluid Energy ->Input to be printed-35
151,9 		! C-5_6-R:Thermal Losses ->Input to be printed-36
115,8 		! H-5_6:Stored Fluid Energy ->Input to be printed-37
115,9 		! H-5_6:Thermal Losses ->Input to be printed-38
114,8 		! H-5_6-R:Stored Fluid Energy ->Input to be printed-39
114,9 		! H-5_6-R:Thermal Losses ->Input to be printed-40
0,0		! [unconnected] Input to be printed-41
0,0		! [unconnected] Input to be printed-42
0,0		! [unconnected] Input to be printed-43
0,0		! [unconnected] Input to be printed-44
0,0		! [unconnected] Input to be printed-45
0,0		! [unconnected] Input to be printed-46
0,0		! [unconnected] Input to be printed-47
0,0		! [unconnected] Input to be printed-48
0,0		! [unconnected] Input to be printed-49
0,0		! [unconnected] Input to be printed-50
*** INITIAL INPUT VALUES
StoredC12 ThermalC12 StoredC21 ThermalC21 StoredH12 ThermalH12 StoredH21
ThermalH21 StoredC23 ThermalC23 StoredC32 ThermalC32 StoredH23 ThermalH23
StoredH32 ThermalH32 StoredC34 ThermalC34 StoredC43 ThermalC43 StoredH34
ThermalH34 StoredH43 ThermalH43 StoredC45 ThermalC45 StoredC54 ThermalC54
StoredH45 ThermalH45 StoredH54 ThermalH54 StoredC56 ThermalC56 StoredC65
ThermalC65 StoredH56 ThermalH56 StoredH65 ThermalH65 label label label
label label label label label label label 
*** External files
ASSIGN "***-LOSS-MAIN.csv" 63
*|? Output file for printed results |1000
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch2" (Type 11)
* 

UNIT 41 TYPE 11	 HeatSupplyBranch2
*$UNIT_NAME HeatSupplyBranch2
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 291 753
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
22,1 		! H-1_2:Outlet Fluid Temperature, Outlet A ->Inlet temperature
22,2 		! H-1_2:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
118,2 		! Pump Heat-2_2close:Outlet flow rate ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "ColdSupplyBranch2" (Type 11)
* 

UNIT 112 TYPE 11	 ColdSupplyBranch2
*$UNIT_NAME ColdSupplyBranch2
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 652 753
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
111,1 		! C-1_2:Outlet Fluid Temperature, Outlet A ->Inlet temperature
111,2 		! C-1_2:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
120,2 		! Pump Cool-2_2close:Outlet flow rate ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "HeatMainPump" (Type 110)
* 

UNIT 125 TYPE 110	 HeatMainPump
*$UNIT_NAME HeatMainPump
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 203 255
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 9
mDotHeatMainRated		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
PPumpMainHeatRated		! 3 Rated power
0.0		! 4 Motor heat loss fraction
4		! 5 Number of power coefficients
0		! 6 Power coefficient-1
0		! 7 Power coefficient-2
1		! 8 Power coefficient-3
0		! 9 Power coefficient-4
INPUTS 5
21,1 		! HeatReturnBranch1:Outlet temperature ->Inlet fluid temperature
21,2 		! HeatReturnBranch1:Outlet flow rate ->Inlet fluid flow rate
signalHeat		! Design-Main:signalHeat ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 0.0 1.0 0.5 0.95 
*------------------------------------------------------------------------------

* Model "ColdMainPump" (Type 110)
* 

UNIT 157 TYPE 110	 ColdMainPump
*$UNIT_NAME ColdMainPump
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 576 266
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 9
mDotColdMainRated		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
PPumpMainColdRated		! 3 Rated power
0.0		! 4 Motor heat loss fraction
4		! 5 Number of power coefficients
0		! 6 Power coefficient-1
0		! 7 Power coefficient-2
1		! 8 Power coefficient-3
0		! 9 Power coefficient-4
INPUTS 5
110,1 		! ColdReturnBrranch1:Outlet temperature ->Inlet fluid temperature
110,2 		! ColdReturnBrranch1:Outlet flow rate ->Inlet fluid flow rate
signalCold		! Design-Main:signalCold ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 0.0 1.0 0.5 0.95 
*------------------------------------------------------------------------------

* Model "FileLoads-2close" (Type 9)
* 

UNIT 104 TYPE 9	 FileLoads-2close
*$UNIT_NAME FileLoads-2close
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1668 639
*$LAYER Main # 
PARAMETERS 18
3		! 1 Mode
1		! 2 Header Lines to Skip
3		! 3 No. of values to read
1		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
-1		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
82		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "input\2close.csv" 82
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "FileLoads-2middle" (Type 9)
* 

UNIT 198 TYPE 9	 FileLoads-2middle
*$UNIT_NAME FileLoads-2middle
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1673 554
*$LAYER Main # 
PARAMETERS 18
3		! 1 Mode
1		! 2 Header Lines to Skip
3		! 3 No. of values to read
1		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
-1		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
83		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "input\2middle.csv" 83
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "FileLoads-2far" (Type 9)
* 

UNIT 199 TYPE 9	 FileLoads-2far
*$UNIT_NAME FileLoads-2far
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1671 468
*$LAYER Main # 
PARAMETERS 18
3		! 1 Mode
1		! 2 Header Lines to Skip
3		! 3 No. of values to read
1		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
-1		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
84		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "input\2far.csv" 84
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "HotLoads-2close" (Type 682)
* 

UNIT 106 TYPE 682	 HotLoads-2close
*$UNIT_NAME HotLoads-2close
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1106 500
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
194,3 		! HeatSupplyBranch2-2:Temperature at outlet 2 ->Inlet Temperature
194,4 		! HeatSupplyBranch2-2:Flow rate at outlet 2 ->Inlet Flowrate
104,2 		! FileLoads-2close:heat ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "ColdLoads-2close" (Type 682)
* 

UNIT 200 TYPE 682	 ColdLoads-2close
*$UNIT_NAME ColdLoads-2close
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1136 914
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
207,3 		! HeatSupplyBranch2-4:Temperature at outlet 2 ->Inlet Temperature
207,4 		! HeatSupplyBranch2-4:Flow rate at outlet 2 ->Inlet Flowrate
104,3 		! FileLoads-2close:cool ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "HotLoads-2middle" (Type 682)
* 

UNIT 121 TYPE 682	 HotLoads-2middle
*$UNIT_NAME HotLoads-2middle
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1410 520
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
197,3 		! HeatSupplyBranch2-3:Temperature at outlet 2 ->Inlet Temperature
197,4 		! HeatSupplyBranch2-3:Flow rate at outlet 2 ->Inlet Flowrate
198,2 		! FileLoads-2middle:heat ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "ColdLoads-2middle" (Type 682)
* 

UNIT 201 TYPE 682	 ColdLoads-2middle
*$UNIT_NAME ColdLoads-2middle
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1470 934
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
210,3 		! HeatSupplyBranch2-5:Temperature at outlet 2 ->Inlet Temperature
210,4 		! HeatSupplyBranch2-5:Flow rate at outlet 2 ->Inlet Flowrate
198,3 		! FileLoads-2middle:cool ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "HotLoads-2far" (Type 682)
* 

UNIT 122 TYPE 682	 HotLoads-2far
*$UNIT_NAME HotLoads-2far
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1541 560
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
126,1 		! H-2middle_2far-S:Outlet Fluid Temperature, Outlet A ->Inlet Temperature
126,2 		! H-2middle_2far-S:Outlet Fluid Flowrate, Outlet A ->Inlet Flowrate
199,2 		! FileLoads-2far:heat ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "ColdLoads-2far" (Type 682)
* 

UNIT 202 TYPE 682	 ColdLoads-2far
*$UNIT_NAME ColdLoads-2far
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1618 938
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
204,1 		! C-2middle_2far-S:Outlet Fluid Temperature, Outlet A ->Inlet Temperature
204,2 		! C-2middle_2far-S:Outlet Fluid Flowrate, Outlet A ->Inlet Flowrate
199,3 		! FileLoads-2far:cool ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch2-2" (Type 11)
* 

UNIT 194 TYPE 11	 HeatSupplyBranch2-2
*$UNIT_NAME HeatSupplyBranch2-2
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 1036 404
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
105,1 		! H-2_2close-S:Outlet Fluid Temperature, Outlet A ->Inlet temperature
105,2 		! H-2_2close-S:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
mdotheat2close		! Design-2_2close:mdotheat2close ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch2-3" (Type 11)
* 

UNIT 197 TYPE 11	 HeatSupplyBranch2-3
*$UNIT_NAME HeatSupplyBranch2-3
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 1335 381
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
124,1 		! H-2close_2middle-S:Outlet Fluid Temperature, Outlet A ->Inlet temperature
124,2 		! H-2close_2middle-S:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
mdotheat2middle		! Design-2_2close:mdotheat2middle ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch2-4" (Type 11)
* 

UNIT 207 TYPE 11	 HeatSupplyBranch2-4
*$UNIT_NAME HeatSupplyBranch2-4
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 1038 795
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
211,1 		! C-2_2close-S:Outlet Fluid Temperature, Outlet A ->Inlet temperature
211,2 		! C-2_2close-S:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
mdotcool2close		! Design-2_2close:mdotcool2close ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch2-5" (Type 11)
* 

UNIT 210 TYPE 11	 HeatSupplyBranch2-5
*$UNIT_NAME HeatSupplyBranch2-5
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 1376 775
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
203,1 		! C-2close_2middle-S:Outlet Fluid Temperature, Outlet A ->Inlet temperature
203,2 		! C-2close_2middle-S:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
mdotcool2middle		! Design-2_2close:mdotcool2middle ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "ColdReturnBranch2-2" (Type 11)
* 

UNIT 195 TYPE 11	 ColdReturnBranch2-2
*$UNIT_NAME ColdReturnBranch2-2
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 1030 564
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
106,1 		! HotLoads-2close:Outlet Temperature ->Temperature at inlet 1
106,2 		! HotLoads-2close:Outlet Flowrate ->Flow rate at inlet 1
127,1 		! H-2close_2middle-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
127,2 		! H-2close_2middle-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "ColdReturnBranch2-4" (Type 11)
* 

UNIT 208 TYPE 11	 ColdReturnBranch2-4
*$UNIT_NAME ColdReturnBranch2-4
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 1040 978
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
200,1 		! ColdLoads-2close:Outlet Temperature ->Temperature at inlet 1
200,2 		! ColdLoads-2close:Outlet Flowrate ->Flow rate at inlet 1
205,1 		! C-2close_2middle-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
205,2 		! C-2close_2middle-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "ColdReturnBranch2-3" (Type 11)
* 

UNIT 196 TYPE 11	 ColdReturnBranch2-3
*$UNIT_NAME ColdReturnBranch2-3
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 1307 584
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
121,1 		! HotLoads-2middle:Outlet Temperature ->Temperature at inlet 1
121,2 		! HotLoads-2middle:Outlet Flowrate ->Flow rate at inlet 1
135,1 		! H-2middle_2far-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
135,2 		! H-2middle_2far-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "ColdReturnBranch2-5" (Type 11)
* 

UNIT 209 TYPE 11	 ColdReturnBranch2-5
*$UNIT_NAME ColdReturnBranch2-5
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 1378 998
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
201,1 		! ColdLoads-2middle:Outlet Temperature ->Temperature at inlet 1
201,2 		! ColdLoads-2middle:Outlet Flowrate ->Flow rate at inlet 1
206,1 		! C-2middle_2far-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
206,2 		! C-2middle_2far-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "H-2middle_2far-R" (Type 952)
* 

UNIT 135 TYPE 952	 H-2middle_2far-R
*$UNIT_NAME H-2middle_2far-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1449 606
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
1.419		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
122,1 		! HotLoads-2far:Outlet Temperature ->Inlet Fluid Temperature, Inlet A
122,2 		! HotLoads-2far:Outlet Flowrate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-2middle_2far-R" (Type 952)
* 

UNIT 206 TYPE 952	 C-2middle_2far-R
*$UNIT_NAME C-2middle_2far-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1559 1020
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
1.419		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
202,1 		! ColdLoads-2far:Outlet Temperature ->Inlet Fluid Temperature, Inlet A
202,2 		! ColdLoads-2far:Outlet Flowrate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "Pump Cool-2_2close" (Type 110)
* 

UNIT 120 TYPE 110	 Pump Cool-2_2close
*$UNIT_NAME Pump Cool-2_2close
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 772 795
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 9
mdotcool2Rated		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
PPumpcool2Rated		! 3 Rated power
0.0		! 4 Motor heat loss fraction
4		! 5 Number of power coefficients
0		! 6 Power coefficient-1
0		! 7 Power coefficient-2
1		! 8 Power coefficient-3
0		! 9 Power coefficient-4
INPUTS 5
112,3 		! ColdSupplyBranch2:Temperature at outlet 2 ->Inlet fluid temperature
112,4 		! ColdSupplyBranch2:Flow rate at outlet 2 ->Inlet fluid flow rate
PumpRatiocool2		! Design-2_2close:PumpRatiocool2 ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
15 0.0 1.0 0.5 0.95 
*------------------------------------------------------------------------------

* Model "Pump Heat-2_2close" (Type 110)
* 

UNIT 118 TYPE 110	 Pump Heat-2_2close
*$UNIT_NAME Pump Heat-2_2close
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 772 452
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 9
mdotHeat2Rated		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
PPumpHeat2Rated		! 3 Rated power
0.0		! 4 Motor heat loss fraction
4		! 5 Number of power coefficients
0		! 6 Power coefficient-1
0		! 7 Power coefficient-2
1		! 8 Power coefficient-3
0		! 9 Power coefficient-4
INPUTS 5
41,3 		! HeatSupplyBranch2:Temperature at outlet 2 ->Inlet fluid temperature
41,4 		! HeatSupplyBranch2:Flow rate at outlet 2 ->Inlet fluid flow rate
PumpRatioheat2		! Design-2_2close:PumpRatioheat2 ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 0.0 1.0 0.5 0.95 
*------------------------------------------------------------------------------

* Model "H-2close_2middle-S" (Type 952)
* 

UNIT 124 TYPE 952	 H-2close_2middle-S
*$UNIT_NAME H-2close_2middle-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1181 383
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
194,1 		! HeatSupplyBranch2-2:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
194,2 		! HeatSupplyBranch2-2:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-2middle_2far-S" (Type 952)
* 

UNIT 126 TYPE 952	 H-2middle_2far-S
*$UNIT_NAME H-2middle_2far-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1477 363
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
197,1 		! HeatSupplyBranch2-3:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
197,2 		! HeatSupplyBranch2-3:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-2close_2middle-S" (Type 952)
* 

UNIT 203 TYPE 952	 C-2close_2middle-S
*$UNIT_NAME C-2close_2middle-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1222 777
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
207,1 		! HeatSupplyBranch2-4:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
207,2 		! HeatSupplyBranch2-4:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-2middle_2far-S" (Type 952)
* 

UNIT 204 TYPE 952	 C-2middle_2far-S
*$UNIT_NAME C-2middle_2far-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1536 756
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
210,1 		! HeatSupplyBranch2-5:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
210,2 		! HeatSupplyBranch2-5:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-2_2close-R" (Type 952)
* 

UNIT 113 TYPE 952	 H-2_2close-R
*$UNIT_NAME H-2_2close-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 897 564
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
1.419		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
195,1 		! ColdReturnBranch2-2:Outlet temperature ->Inlet Fluid Temperature, Inlet A
195,2 		! ColdReturnBranch2-2:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-2_2close-R" (Type 952)
* 

UNIT 212 TYPE 952	 C-2_2close-R
*$UNIT_NAME C-2_2close-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 907 980
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
208,1 		! ColdReturnBranch2-4:Outlet temperature ->Inlet Fluid Temperature, Inlet A
208,2 		! ColdReturnBranch2-4:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-2close_2middle-R" (Type 952)
* 

UNIT 127 TYPE 952	 H-2close_2middle-R
*$UNIT_NAME H-2close_2middle-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1172 586
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
1.419		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
196,1 		! ColdReturnBranch2-3:Outlet temperature ->Inlet Fluid Temperature, Inlet A
196,2 		! ColdReturnBranch2-3:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-2close_2middle-R" (Type 952)
* 

UNIT 205 TYPE 952	 C-2close_2middle-R
*$UNIT_NAME C-2close_2middle-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1219 1000
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
1.419		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
209,1 		! ColdReturnBranch2-5:Outlet temperature ->Inlet Fluid Temperature, Inlet A
209,2 		! ColdReturnBranch2-5:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* EQUATIONS "QLOSS2"
* 
EQUATIONS 2
Qloss2 = [105,9] + [124,9] + [126,9] + [135,9] + [127,9] + [113,9] + [204,9] + [203,9] + [211,9] + [212,9] + [205,9]+ [206,9]
QStored2 = [105,8]+[124,8]+[126,8]+[135,8]+[127,8]+[113,8]+[204,8]+[203,8]+[211,8]+[212,8]+[205,8]+[206,8]
*$UNIT_NAME QLOSS2
*$LAYER Main
*$POSITION 1770 735
*$UNIT_NUMBER 346

*------------------------------------------------------------------------------


* Model "C-2_2close-S" (Type 952)
* 

UNIT 211 TYPE 952	 C-2_2close-S
*$UNIT_NAME C-2_2close-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 905 797
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
120,1 		! Pump Cool-2_2close:Outlet fluid temperature ->Inlet Fluid Temperature, Inlet A
120,2 		! Pump Cool-2_2close:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-2_2close-S" (Type 952)
* 

UNIT 105 TYPE 952	 H-2_2close-S
*$UNIT_NAME H-2_2close-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 901 454
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
118,1 		! Pump Heat-2_2close:Outlet fluid temperature ->Inlet Fluid Temperature, Inlet A
118,2 		! Pump Heat-2_2close:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-2_3" (Type 952)
* 

UNIT 48 TYPE 952	 H-2_3
*$UNIT_NAME H-2_3
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 290 1004
*$LAYER Main # 
PARAMETERS 25
350		! 1 Length of Buried Pipe
0.2101		! 2 Inner Diameter of Pipe
0.2191		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0680		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
41,1 		! HeatSupplyBranch2:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
41,2 		! HeatSupplyBranch2:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-2_3" (Type 952)
* 

UNIT 133 TYPE 952	 C-2_3
*$UNIT_NAME C-2_3
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 651 980
*$LAYER Main # 
PARAMETERS 25
350		! 1 Length of Buried Pipe
0.3444		! 2 Inner Diameter of Pipe
0.3556		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.1022		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
4		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
112,1 		! ColdSupplyBranch2:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
112,2 		! ColdSupplyBranch2:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "HeatReturnBranch2" (Type 11)
* 

UNIT 42 TYPE 11	 HeatReturnBranch2
*$UNIT_NAME HeatReturnBranch2
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 206 825
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
47,1 		! H-2_3-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 1
47,2 		! H-2_3-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 1
113,1 		! H-2_2close-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
113,2 		! H-2_2close-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "ColdReturnBranch2" (Type 11)
* 

UNIT 116 TYPE 11	 ColdReturnBranch2
*$UNIT_NAME ColdReturnBranch2
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 579 825
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
117,1 		! C-2_3-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 1
117,2 		! C-2_3-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 1
212,1 		! C-2_2close-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
212,2 		! C-2_2close-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch3" (Type 11)
* 

UNIT 64 TYPE 11	 HeatSupplyBranch3
*$UNIT_NAME HeatSupplyBranch3
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 291 1108
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
48,1 		! H-2_3:Outlet Fluid Temperature, Outlet A ->Inlet temperature
48,2 		! H-2_3:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
217,2 		! Pump Heat-3_3close:Outlet flow rate ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "ColdSupplyBranch3" (Type 11)
* 

UNIT 134 TYPE 11	 ColdSupplyBranch3
*$UNIT_NAME ColdSupplyBranch3
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 652 1108
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
133,1 		! C-2_3:Outlet Fluid Temperature, Outlet A ->Inlet temperature
133,2 		! C-2_3:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
219,2 		! Pump Cool-3_3close:Outlet flow rate ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "H-1_2-R" (Type 952)
* 

UNIT 19 TYPE 952	 H-1_2-R
*$UNIT_NAME H-1_2-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 205 586
*$LAYER Main # 
PARAMETERS 25
425		! 1 Length of Buried Pipe
0.2101		! 2 Inner Diameter of Pipe
0.2191		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0680		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
42,1 		! HeatReturnBranch2:Outlet temperature ->Inlet Fluid Temperature, Inlet A
42,2 		! HeatReturnBranch2:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-1_2-R" (Type 952)
* 

UNIT 103 TYPE 952	 C-1_2-R
*$UNIT_NAME C-1_2-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 578 628
*$LAYER Main # 
PARAMETERS 25
425		! 1 Length of Buried Pipe
0.3938		! 2 Inner Diameter of Pipe
0.4064		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.1118		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
12		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
116,1 		! ColdReturnBranch2:Outlet temperature ->Inlet Fluid Temperature, Inlet A
116,2 		! ColdReturnBranch2:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "FileLoads-3close" (Type 9)
* 

UNIT 213 TYPE 9	 FileLoads-3close
*$UNIT_NAME FileLoads-3close
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1508 1386
*$LAYER Main # 
PARAMETERS 18
3		! 1 Mode
1		! 2 Header Lines to Skip
3		! 3 No. of values to read
1		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
-1		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
85		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "input\3close.csv" 85
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "FileLoads-3middle" (Type 9)
* 

UNIT 231 TYPE 9	 FileLoads-3middle
*$UNIT_NAME FileLoads-3middle
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1517 1299
*$LAYER Main # 
PARAMETERS 18
3		! 1 Mode
1		! 2 Header Lines to Skip
3		! 3 No. of values to read
1		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
-1		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
86		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "input\3middle.csv" 86
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "FileLoads-3far" (Type 9)
* 

UNIT 232 TYPE 9	 FileLoads-3far
*$UNIT_NAME FileLoads-3far
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1515 1213
*$LAYER Main # 
PARAMETERS 18
3		! 1 Mode
1		! 2 Header Lines to Skip
3		! 3 No. of values to read
1		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
-1		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
87		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "input\3far.csv" 87
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "HotLoads-3close" (Type 682)
* 

UNIT 215 TYPE 682	 HotLoads-3close
*$UNIT_NAME HotLoads-3close
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 950 1245
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
227,3 		! HeatSupplyBranch3-6:Temperature at outlet 2 ->Inlet Temperature
227,4 		! HeatSupplyBranch3-6:Flow rate at outlet 2 ->Inlet Flowrate
213,2 		! FileLoads-3close:heat ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "ColdLoads-3close" (Type 682)
* 

UNIT 233 TYPE 682	 ColdLoads-3close
*$UNIT_NAME ColdLoads-3close
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 980 1659
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
240,3 		! HeatSupplyBranch3-8:Temperature at outlet 2 ->Inlet Temperature
240,4 		! HeatSupplyBranch3-8:Flow rate at outlet 2 ->Inlet Flowrate
213,3 		! FileLoads-3close:cool ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "HotLoads-3middle" (Type 682)
* 

UNIT 220 TYPE 682	 HotLoads-3middle
*$UNIT_NAME HotLoads-3middle
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1254 1265
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
230,3 		! HeatSupplyBranch3-7:Temperature at outlet 2 ->Inlet Temperature
230,4 		! HeatSupplyBranch3-7:Flow rate at outlet 2 ->Inlet Flowrate
231,2 		! FileLoads-3middle:heat ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "ColdLoads-3middle" (Type 682)
* 

UNIT 234 TYPE 682	 ColdLoads-3middle
*$UNIT_NAME ColdLoads-3middle
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1314 1679
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
243,3 		! HeatSupplyBranch3-9:Temperature at outlet 2 ->Inlet Temperature
243,4 		! HeatSupplyBranch3-9:Flow rate at outlet 2 ->Inlet Flowrate
231,3 		! FileLoads-3middle:cool ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "HotLoads-3far" (Type 682)
* 

UNIT 221 TYPE 682	 HotLoads-3far
*$UNIT_NAME HotLoads-3far
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1385 1305
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
224,1 		! H-3middle_3far-S:Outlet Fluid Temperature, Outlet A ->Inlet Temperature
224,2 		! H-3middle_3far-S:Outlet Fluid Flowrate, Outlet A ->Inlet Flowrate
232,2 		! FileLoads-3far:heat ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "ColdLoads-3far" (Type 682)
* 

UNIT 235 TYPE 682	 ColdLoads-3far
*$UNIT_NAME ColdLoads-3far
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1462 1683
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
237,1 		! C-3middle_3far-S:Outlet Fluid Temperature, Outlet A ->Inlet Temperature
237,2 		! C-3middle_3far-S:Outlet Fluid Flowrate, Outlet A ->Inlet Flowrate
232,3 		! FileLoads-3far:cool ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "ColdReturnBranch3-6" (Type 11)
* 

UNIT 228 TYPE 11	 ColdReturnBranch3-6
*$UNIT_NAME ColdReturnBranch3-6
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 874 1309
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
215,1 		! HotLoads-3close:Outlet Temperature ->Temperature at inlet 1
215,2 		! HotLoads-3close:Outlet Flowrate ->Flow rate at inlet 1
225,1 		! H-3close_3middle-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
225,2 		! H-3close_3middle-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "ColdReturnBranch3-8" (Type 11)
* 

UNIT 241 TYPE 11	 ColdReturnBranch3-8
*$UNIT_NAME ColdReturnBranch3-8
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 884 1723
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
233,1 		! ColdLoads-3close:Outlet Temperature ->Temperature at inlet 1
233,2 		! ColdLoads-3close:Outlet Flowrate ->Flow rate at inlet 1
238,1 		! C-3close_3middle-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
238,2 		! C-3close_3middle-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch3-8" (Type 11)
* 

UNIT 240 TYPE 11	 HeatSupplyBranch3-8
*$UNIT_NAME HeatSupplyBranch3-8
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 882 1535
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
244,1 		! C-3_3close-S:Outlet Fluid Temperature, Outlet A ->Inlet temperature
244,2 		! C-3_3close-S:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
mdotcool3close		! Design-3_3close:mdotcool3close ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch3-6" (Type 11)
* 

UNIT 227 TYPE 11	 HeatSupplyBranch3-6
*$UNIT_NAME HeatSupplyBranch3-6
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 880 1149
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
214,1 		! H-3_3close-S:Outlet Fluid Temperature, Outlet A ->Inlet temperature
214,2 		! H-3_3close-S:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
mdotheat3close		! Design-3_3close:mdotheat3close ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch3-7" (Type 11)
* 

UNIT 230 TYPE 11	 HeatSupplyBranch3-7
*$UNIT_NAME HeatSupplyBranch3-7
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 1179 1126
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
223,1 		! H-3close_3middle-S:Outlet Fluid Temperature, Outlet A ->Inlet temperature
223,2 		! H-3close_3middle-S:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
mdotheat3middle		! Design-3_3close:mdotheat3middle ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch3-9" (Type 11)
* 

UNIT 243 TYPE 11	 HeatSupplyBranch3-9
*$UNIT_NAME HeatSupplyBranch3-9
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 1220 1520
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
236,1 		! C-3close_3middle-S:Outlet Fluid Temperature, Outlet A ->Inlet temperature
236,2 		! C-3close_3middle-S:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
mdotcool3middle		! Design-3_3close:mdotcool3middle ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "ColdReturnBranch3-7" (Type 11)
* 

UNIT 229 TYPE 11	 ColdReturnBranch3-7
*$UNIT_NAME ColdReturnBranch3-7
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 1151 1329
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
220,1 		! HotLoads-3middle:Outlet Temperature ->Temperature at inlet 1
220,2 		! HotLoads-3middle:Outlet Flowrate ->Flow rate at inlet 1
226,1 		! H-3middle_3far-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
226,2 		! H-3middle_3far-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "ColdReturnBranch3-9" (Type 11)
* 

UNIT 242 TYPE 11	 ColdReturnBranch3-9
*$UNIT_NAME ColdReturnBranch3-9
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 1222 1743
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
234,1 		! ColdLoads-3middle:Outlet Temperature ->Temperature at inlet 1
234,2 		! ColdLoads-3middle:Outlet Flowrate ->Flow rate at inlet 1
239,1 		! C-3middle_3far-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
239,2 		! C-3middle_3far-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "H-3middle_3far-R" (Type 952)
* 

UNIT 226 TYPE 952	 H-3middle_3far-R
*$UNIT_NAME H-3middle_3far-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1297 1354
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
1.419		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
221,1 		! HotLoads-3far:Outlet Temperature ->Inlet Fluid Temperature, Inlet A
221,2 		! HotLoads-3far:Outlet Flowrate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-3middle_3far-R" (Type 952)
* 

UNIT 239 TYPE 952	 C-3middle_3far-R
*$UNIT_NAME C-3middle_3far-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1403 1765
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
1.419		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
235,1 		! ColdLoads-3far:Outlet Temperature ->Inlet Fluid Temperature, Inlet A
235,2 		! ColdLoads-3far:Outlet Flowrate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-3_3close-R" (Type 952)
* 

UNIT 216 TYPE 952	 H-3_3close-R
*$UNIT_NAME H-3_3close-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 741 1309
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
1.419		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
228,1 		! ColdReturnBranch3-6:Outlet temperature ->Inlet Fluid Temperature, Inlet A
228,2 		! ColdReturnBranch3-6:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-3_3close-R" (Type 952)
* 

UNIT 245 TYPE 952	 C-3_3close-R
*$UNIT_NAME C-3_3close-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 751 1725
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
241,1 		! ColdReturnBranch3-8:Outlet temperature ->Inlet Fluid Temperature, Inlet A
241,2 		! ColdReturnBranch3-8:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-3close_3middle-S" (Type 952)
* 

UNIT 236 TYPE 952	 C-3close_3middle-S
*$UNIT_NAME C-3close_3middle-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1066 1522
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
240,1 		! HeatSupplyBranch3-8:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
240,2 		! HeatSupplyBranch3-8:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-3close_3middle-S" (Type 952)
* 

UNIT 223 TYPE 952	 H-3close_3middle-S
*$UNIT_NAME H-3close_3middle-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1025 1128
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
227,1 		! HeatSupplyBranch3-6:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
227,2 		! HeatSupplyBranch3-6:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "Pump Cool-3_3close" (Type 110)
* 

UNIT 219 TYPE 110	 Pump Cool-3_3close
*$UNIT_NAME Pump Cool-3_3close
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 616 1540
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 9
mdotCool3Rated		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
PPumpCool3Rated		! 3 Rated power
0.0		! 4 Motor heat loss fraction
4		! 5 Number of power coefficients
0		! 6 Power coefficient-1
0		! 7 Power coefficient-2
1		! 8 Power coefficient-3
0		! 9 Power coefficient-4
INPUTS 5
134,3 		! ColdSupplyBranch3:Temperature at outlet 2 ->Inlet fluid temperature
134,4 		! ColdSupplyBranch3:Flow rate at outlet 2 ->Inlet fluid flow rate
PumpRatiocool3		! Design-3_3close:PumpRatiocool3 ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
15 0.0 1.0 0.5 0.95 
*------------------------------------------------------------------------------

* Model "Pump Heat-3_3close" (Type 110)
* 

UNIT 217 TYPE 110	 Pump Heat-3_3close
*$UNIT_NAME Pump Heat-3_3close
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 616 1197
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 9
mdotHeat3Rated		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
PPumpHeat3Rated		! 3 Rated power
0.0		! 4 Motor heat loss fraction
4		! 5 Number of power coefficients
0		! 6 Power coefficient-1
0		! 7 Power coefficient-2
1		! 8 Power coefficient-3
0		! 9 Power coefficient-4
INPUTS 5
64,3 		! HeatSupplyBranch3:Temperature at outlet 2 ->Inlet fluid temperature
64,4 		! HeatSupplyBranch3:Flow rate at outlet 2 ->Inlet fluid flow rate
PumpRatioheat3		! Design-3_3close:PumpRatioheat3 ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 0.0 1.0 0.5 0.95 
*------------------------------------------------------------------------------

* Model "H-3middle_3far-S" (Type 952)
* 

UNIT 224 TYPE 952	 H-3middle_3far-S
*$UNIT_NAME H-3middle_3far-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1321 1108
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
230,1 		! HeatSupplyBranch3-7:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
230,2 		! HeatSupplyBranch3-7:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-3middle_3far-S" (Type 952)
* 

UNIT 237 TYPE 952	 C-3middle_3far-S
*$UNIT_NAME C-3middle_3far-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1380 1501
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
243,1 		! HeatSupplyBranch3-9:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
243,2 		! HeatSupplyBranch3-9:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-3close_3middle-R" (Type 952)
* 

UNIT 225 TYPE 952	 H-3close_3middle-R
*$UNIT_NAME H-3close_3middle-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1020 1332
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
1.419		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
229,1 		! ColdReturnBranch3-7:Outlet temperature ->Inlet Fluid Temperature, Inlet A
229,2 		! ColdReturnBranch3-7:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-3close_3middle-R" (Type 952)
* 

UNIT 238 TYPE 952	 C-3close_3middle-R
*$UNIT_NAME C-3close_3middle-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1063 1745
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
1.419		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
242,1 		! ColdReturnBranch3-9:Outlet temperature ->Inlet Fluid Temperature, Inlet A
242,2 		! ColdReturnBranch3-9:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* EQUATIONS "QLOSS3"
* 
EQUATIONS 2
Qloss3 = [214,9] + [223,9] + [224,9] + [216,9] + [225,9] + [226,9] + [244,9] + [236,9] + [237,9] + [239,9] + [238,9]+ [245,9]
QStored3 = [214,8]+[223,8]+[224,8]+[216,8]+[225,8]+[226,8]+[236,9]+[244,8]+[237,8]+[239,8]+[238,8]+[245,8]
*$UNIT_NAME QLOSS3
*$LAYER Main
*$POSITION 1631 1503
*$UNIT_NUMBER 347

*------------------------------------------------------------------------------


* Model "C-3_3close-S" (Type 952)
* 

UNIT 244 TYPE 952	 C-3_3close-S
*$UNIT_NAME C-3_3close-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 749 1542
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
219,1 		! Pump Cool-3_3close:Outlet fluid temperature ->Inlet Fluid Temperature, Inlet A
219,2 		! Pump Cool-3_3close:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-3_3close-S" (Type 952)
* 

UNIT 214 TYPE 952	 H-3_3close-S
*$UNIT_NAME H-3_3close-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 745 1199
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
217,1 		! Pump Heat-3_3close:Outlet fluid temperature ->Inlet Fluid Temperature, Inlet A
217,2 		! Pump Heat-3_3close:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-3_4" (Type 952)
* 

UNIT 71 TYPE 952	 H-3_4
*$UNIT_NAME H-3_4
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 290 1300
*$LAYER Main # 
PARAMETERS 25
200		! 1 Length of Buried Pipe
0.2101		! 2 Inner Diameter of Pipe
0.2191		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0680		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
64,1 		! HeatSupplyBranch3:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
64,2 		! HeatSupplyBranch3:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-3_4" (Type 952)
* 

UNIT 144 TYPE 952	 C-3_4
*$UNIT_NAME C-3_4
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 651 1263
*$LAYER Main # 
PARAMETERS 25
200		! 1 Length of Buried Pipe
0.3127		! 2 Inner Diameter of Pipe
0.3239		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0880		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
4		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
134,1 		! ColdSupplyBranch3:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
134,2 		! ColdSupplyBranch3:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "ColdReturnBranch3" (Type 11)
* 

UNIT 142 TYPE 11	 ColdReturnBranch3
*$UNIT_NAME ColdReturnBranch3
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 579 1180
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
143,1 		! C-3_4-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 1
143,2 		! C-3_4-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 1
245,1 		! C-3_3close-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
245,2 		! C-3_3close-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "HeatReturnBranch3" (Type 11)
* 

UNIT 65 TYPE 11	 HeatReturnBranch3
*$UNIT_NAME HeatReturnBranch3
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 206 1180
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
70,1 		! H-3_4-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 1
70,2 		! H-3_4-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 1
216,1 		! H-3_3close-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
216,2 		! H-3_3close-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch4" (Type 11)
* 

UNIT 86 TYPE 11	 HeatSupplyBranch4
*$UNIT_NAME HeatSupplyBranch4
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 291 1407
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
71,1 		! H-3_4:Outlet Fluid Temperature, Outlet A ->Inlet temperature
71,2 		! H-3_4:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
250,2 		! Pump Heat-4_4close:Outlet flow rate ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "ColdSupplyBranch4" (Type 11)
* 

UNIT 145 TYPE 11	 ColdSupplyBranch4
*$UNIT_NAME ColdSupplyBranch4
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 652 1407
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
144,1 		! C-3_4:Outlet Fluid Temperature, Outlet A ->Inlet temperature
144,2 		! C-3_4:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
252,2 		! Pump Cool-4_4close:Outlet flow rate ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "C-2_3-R" (Type 952)
* 

UNIT 117 TYPE 952	 C-2_3-R
*$UNIT_NAME C-2_3-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 578 1002
*$LAYER Main # 
PARAMETERS 25
350		! 1 Length of Buried Pipe
0.3444		! 2 Inner Diameter of Pipe
0.3556		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.1022		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
12		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
142,1 		! ColdReturnBranch3:Outlet temperature ->Inlet Fluid Temperature, Inlet A
142,2 		! ColdReturnBranch3:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-2_3-R" (Type 952)
* 

UNIT 47 TYPE 952	 H-2_3-R
*$UNIT_NAME H-2_3-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 205 1002
*$LAYER Main # 
PARAMETERS 25
350		! 1 Length of Buried Pipe
0.2101		! 2 Inner Diameter of Pipe
0.2191		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0680		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
65,1 		! HeatReturnBranch3:Outlet temperature ->Inlet Fluid Temperature, Inlet A
65,2 		! HeatReturnBranch3:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "FileLoads-4close" (Type 9)
* 

UNIT 246 TYPE 9	 FileLoads-4close
*$UNIT_NAME FileLoads-4close
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1508 1386
*$LAYER Main # 
PARAMETERS 18
3		! 1 Mode
1		! 2 Header Lines to Skip
3		! 3 No. of values to read
1		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
-1		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
88		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "input\4close.csv" 88
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "FileLoads-4middle" (Type 9)
* 

UNIT 264 TYPE 9	 FileLoads-4middle
*$UNIT_NAME FileLoads-4middle
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1517 1299
*$LAYER Main # 
PARAMETERS 18
3		! 1 Mode
1		! 2 Header Lines to Skip
3		! 3 No. of values to read
1		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
-1		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
89		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "input\4middle.csv" 89
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "FileLoads-4far" (Type 9)
* 

UNIT 265 TYPE 9	 FileLoads-4far
*$UNIT_NAME FileLoads-4far
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1515 1213
*$LAYER Main # 
PARAMETERS 18
3		! 1 Mode
1		! 2 Header Lines to Skip
3		! 3 No. of values to read
1		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
-1		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
90		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "input\4far.csv" 90
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "HotLoads-4close" (Type 682)
* 

UNIT 248 TYPE 682	 HotLoads-4close
*$UNIT_NAME HotLoads-4close
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 950 1245
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
260,3 		! HeatSupplyBranch4-2:Temperature at outlet 2 ->Inlet Temperature
260,4 		! HeatSupplyBranch4-2:Flow rate at outlet 2 ->Inlet Flowrate
246,2 		! FileLoads-4close:heat ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "ColdLoads-4close" (Type 682)
* 

UNIT 266 TYPE 682	 ColdLoads-4close
*$UNIT_NAME ColdLoads-4close
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 980 1659
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
273,3 		! HeatSupplyBranch4-5:Temperature at outlet 2 ->Inlet Temperature
273,4 		! HeatSupplyBranch4-5:Flow rate at outlet 2 ->Inlet Flowrate
246,3 		! FileLoads-4close:cool ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "HotLoads-4middle" (Type 682)
* 

UNIT 253 TYPE 682	 HotLoads-4middle
*$UNIT_NAME HotLoads-4middle
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1257 1236
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
263,3 		! HeatSupplyBranch4-3:Temperature at outlet 2 ->Inlet Temperature
263,4 		! HeatSupplyBranch4-3:Flow rate at outlet 2 ->Inlet Flowrate
264,2 		! FileLoads-4middle:heat ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "ColdLoads-4middle" (Type 682)
* 

UNIT 267 TYPE 682	 ColdLoads-4middle
*$UNIT_NAME ColdLoads-4middle
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1305 1679
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
276,3 		! HeatSupplyBranch4-4:Temperature at outlet 2 ->Inlet Temperature
276,4 		! HeatSupplyBranch4-4:Flow rate at outlet 2 ->Inlet Flowrate
264,3 		! FileLoads-4middle:cool ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "HotLoads-4far" (Type 682)
* 

UNIT 254 TYPE 682	 HotLoads-4far
*$UNIT_NAME HotLoads-4far
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1392 1305
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
257,1 		! H-4middle_4far-S:Outlet Fluid Temperature, Outlet A ->Inlet Temperature
257,2 		! H-4middle_4far-S:Outlet Fluid Flowrate, Outlet A ->Inlet Flowrate
265,2 		! FileLoads-4far:heat ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "ColdLoads-4far" (Type 682)
* 

UNIT 268 TYPE 682	 ColdLoads-4far
*$UNIT_NAME ColdLoads-4far
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1472 1683
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
270,1 		! C-4middle_4far-S:Outlet Fluid Temperature, Outlet A ->Inlet Temperature
270,2 		! C-4middle_4far-S:Outlet Fluid Flowrate, Outlet A ->Inlet Flowrate
265,3 		! FileLoads-4far:cool ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch4-5" (Type 11)
* 

UNIT 273 TYPE 11	 HeatSupplyBranch4-5
*$UNIT_NAME HeatSupplyBranch4-5
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 882 1540
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
277,1 		! C-4_4close-S:Outlet Fluid Temperature, Outlet A ->Inlet temperature
277,2 		! C-4_4close-S:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
mdotcool4close		! Design-4_4close:mdotcool4close ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch4-2" (Type 11)
* 

UNIT 260 TYPE 11	 HeatSupplyBranch4-2
*$UNIT_NAME HeatSupplyBranch4-2
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 872 1146
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
247,1 		! H-4_4close-S:Outlet Fluid Temperature, Outlet A ->Inlet temperature
247,2 		! H-4_4close-S:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
mdotheat4close		! Design-4_4close:mdotheat4close ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch4-3" (Type 11)
* 

UNIT 263 TYPE 11	 HeatSupplyBranch4-3
*$UNIT_NAME HeatSupplyBranch4-3
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 1179 1126
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
256,1 		! H-4close_4middle-S:Outlet Fluid Temperature, Outlet A ->Inlet temperature
256,2 		! H-4close_4middle-S:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
mdotheat4middle		! Design-4_4close:mdotheat4middle ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch4-4" (Type 11)
* 

UNIT 276 TYPE 11	 HeatSupplyBranch4-4
*$UNIT_NAME HeatSupplyBranch4-4
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 1220 1520
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
269,1 		! C-4close_4middle-S:Outlet Fluid Temperature, Outlet A ->Inlet temperature
269,2 		! C-4close_4middle-S:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
mdotcool4middle		! Design-4_4close:mdotcool4middle ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "ColdReturnBranch4-2" (Type 11)
* 

UNIT 261 TYPE 11	 ColdReturnBranch4-2
*$UNIT_NAME ColdReturnBranch4-2
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 845 1309
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
248,1 		! HotLoads-4close:Outlet Temperature ->Temperature at inlet 1
248,2 		! HotLoads-4close:Outlet Flowrate ->Flow rate at inlet 1
258,1 		! H-4close_4middle-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
258,2 		! H-4close_4middle-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "ColdReturnBranch4-5" (Type 11)
* 

UNIT 274 TYPE 11	 ColdReturnBranch4-5
*$UNIT_NAME ColdReturnBranch4-5
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 884 1723
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
266,1 		! ColdLoads-4close:Outlet Temperature ->Temperature at inlet 1
266,2 		! ColdLoads-4close:Outlet Flowrate ->Flow rate at inlet 1
271,1 		! C-4close_4middle-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
271,2 		! C-4close_4middle-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "ColdReturnBranch4-3" (Type 11)
* 

UNIT 262 TYPE 11	 ColdReturnBranch4-3
*$UNIT_NAME ColdReturnBranch4-3
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 1151 1329
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
253,1 		! HotLoads-4middle:Outlet Temperature ->Temperature at inlet 1
253,2 		! HotLoads-4middle:Outlet Flowrate ->Flow rate at inlet 1
259,1 		! H-4middle_4far-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
259,2 		! H-4middle_4far-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "ColdReturnBranch4-4" (Type 11)
* 

UNIT 275 TYPE 11	 ColdReturnBranch4-4
*$UNIT_NAME ColdReturnBranch4-4
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 1210 1743
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
267,1 		! ColdLoads-4middle:Outlet Temperature ->Temperature at inlet 1
267,2 		! ColdLoads-4middle:Outlet Flowrate ->Flow rate at inlet 1
272,1 		! C-4middle_4far-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
272,2 		! C-4middle_4far-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "H-4middle_4far-R" (Type 952)
* 

UNIT 259 TYPE 952	 H-4middle_4far-R
*$UNIT_NAME H-4middle_4far-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1297 1351
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
1.419		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
254,1 		! HotLoads-4far:Outlet Temperature ->Inlet Fluid Temperature, Inlet A
254,2 		! HotLoads-4far:Outlet Flowrate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-4middle_4far-R" (Type 952)
* 

UNIT 272 TYPE 952	 C-4middle_4far-R
*$UNIT_NAME C-4middle_4far-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1403 1765
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
1.419		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
268,1 		! ColdLoads-4far:Outlet Temperature ->Inlet Fluid Temperature, Inlet A
268,2 		! ColdLoads-4far:Outlet Flowrate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "Pump Cool-4_4close" (Type 110)
* 

UNIT 252 TYPE 110	 Pump Cool-4_4close
*$UNIT_NAME Pump Cool-4_4close
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 589 1535
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 9
mdotCool4Rated		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
PPumpCool4Rated		! 3 Rated power
0.0		! 4 Motor heat loss fraction
4		! 5 Number of power coefficients
0		! 6 Power coefficient-1
0		! 7 Power coefficient-2
1		! 8 Power coefficient-3
0		! 9 Power coefficient-4
INPUTS 5
145,3 		! ColdSupplyBranch4:Temperature at outlet 2 ->Inlet fluid temperature
145,4 		! ColdSupplyBranch4:Flow rate at outlet 2 ->Inlet fluid flow rate
PumpRatiocool4		! Design-4_4close:PumpRatiocool4 ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
15 0.0 1.0 0.5 0.95 
*------------------------------------------------------------------------------

* Model "Pump Heat-4_4close" (Type 110)
* 

UNIT 250 TYPE 110	 Pump Heat-4_4close
*$UNIT_NAME Pump Heat-4_4close
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 600 1194
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 9
mdotHeat4Rated		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
PPumpHeat4Rated		! 3 Rated power
0.0		! 4 Motor heat loss fraction
4		! 5 Number of power coefficients
0		! 6 Power coefficient-1
0		! 7 Power coefficient-2
1		! 8 Power coefficient-3
0		! 9 Power coefficient-4
INPUTS 5
86,3 		! HeatSupplyBranch4:Temperature at outlet 2 ->Inlet fluid temperature
86,4 		! HeatSupplyBranch4:Flow rate at outlet 2 ->Inlet fluid flow rate
PumpRatioheat4		! Design-4_4close:PumpRatioheat4 ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 0.0 1.0 0.5 0.95 
*------------------------------------------------------------------------------

* Model "C-4close_4middle-S" (Type 952)
* 

UNIT 269 TYPE 952	 C-4close_4middle-S
*$UNIT_NAME C-4close_4middle-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1066 1522
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
273,1 		! HeatSupplyBranch4-5:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
273,2 		! HeatSupplyBranch4-5:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-4close_4middle-S" (Type 952)
* 

UNIT 256 TYPE 952	 H-4close_4middle-S
*$UNIT_NAME H-4close_4middle-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1025 1128
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
260,1 		! HeatSupplyBranch4-2:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
260,2 		! HeatSupplyBranch4-2:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-4middle_4far-S" (Type 952)
* 

UNIT 257 TYPE 952	 H-4middle_4far-S
*$UNIT_NAME H-4middle_4far-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1325 1108
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
263,1 		! HeatSupplyBranch4-3:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
263,2 		! HeatSupplyBranch4-3:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-4middle_4far-S" (Type 952)
* 

UNIT 270 TYPE 952	 C-4middle_4far-S
*$UNIT_NAME C-4middle_4far-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1380 1501
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
276,1 		! HeatSupplyBranch4-4:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
276,2 		! HeatSupplyBranch4-4:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-4_4close-R" (Type 952)
* 

UNIT 249 TYPE 952	 H-4_4close-R
*$UNIT_NAME H-4_4close-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 694 1311
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
1.419		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
261,1 		! ColdReturnBranch4-2:Outlet temperature ->Inlet Fluid Temperature, Inlet A
261,2 		! ColdReturnBranch4-2:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-4_4close-R" (Type 952)
* 

UNIT 278 TYPE 952	 C-4_4close-R
*$UNIT_NAME C-4_4close-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 673 1725
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
274,1 		! ColdReturnBranch4-5:Outlet temperature ->Inlet Fluid Temperature, Inlet A
274,2 		! ColdReturnBranch4-5:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-4close_4middle-R" (Type 952)
* 

UNIT 258 TYPE 952	 H-4close_4middle-R
*$UNIT_NAME H-4close_4middle-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 998 1331
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
1.419		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
262,1 		! ColdReturnBranch4-3:Outlet temperature ->Inlet Fluid Temperature, Inlet A
262,2 		! ColdReturnBranch4-3:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-4close_4middle-R" (Type 952)
* 

UNIT 271 TYPE 952	 C-4close_4middle-R
*$UNIT_NAME C-4close_4middle-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1061 1748
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
1.419		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
275,1 		! ColdReturnBranch4-4:Outlet temperature ->Inlet Fluid Temperature, Inlet A
275,2 		! ColdReturnBranch4-4:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* EQUATIONS "QLOSS4"
* 
EQUATIONS 2
Qloss4 = [247,9] + [256,9] + [257,9] + [249,9] + [258,9] + [259,9] + [277,9] + [269,9] + [270,9] + [278,9] + [271,9]+ [272,9]
QStored4 = [247,8]+[256,8]+[257,8]+[249,8]+[258,8]+[259,8]+[277,8]+[269,8]+[270,8]+[278,8]+[271,8]+[272,8]
*$UNIT_NAME QLOSS4
*$LAYER Main
*$POSITION 1631 1460
*$UNIT_NUMBER 348

*------------------------------------------------------------------------------


* Model "C-4_4close-S" (Type 952)
* 

UNIT 277 TYPE 952	 C-4_4close-S
*$UNIT_NAME C-4_4close-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 744 1542
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
252,1 		! Pump Cool-4_4close:Outlet fluid temperature ->Inlet Fluid Temperature, Inlet A
252,2 		! Pump Cool-4_4close:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-4_4close-S" (Type 952)
* 

UNIT 247 TYPE 952	 H-4_4close-S
*$UNIT_NAME H-4_4close-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 735 1199
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
250,1 		! Pump Heat-4_4close:Outlet fluid temperature ->Inlet Fluid Temperature, Inlet A
250,2 		! Pump Heat-4_4close:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-4_5" (Type 952)
* 

UNIT 93 TYPE 952	 H-4_5
*$UNIT_NAME H-4_5
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 290 1567
*$LAYER Main # 
PARAMETERS 25
230		! 1 Length of Buried Pipe
0.1603		! 2 Inner Diameter of Pipe
0.1683		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0559		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
86,1 		! HeatSupplyBranch4:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
86,2 		! HeatSupplyBranch4:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-4_5" (Type 952)
* 

UNIT 148 TYPE 952	 C-4_5
*$UNIT_NAME C-4_5
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 651 1604
*$LAYER Main # 
PARAMETERS 25
230		! 1 Length of Buried Pipe
0.2630		! 2 Inner Diameter of Pipe
0.2730		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0885		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
4		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
145,1 		! ColdSupplyBranch4:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
145,2 		! ColdSupplyBranch4:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "ColdReturnBranch4" (Type 11)
* 

UNIT 146 TYPE 11	 ColdReturnBranch4
*$UNIT_NAME ColdReturnBranch4
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 579 1479
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
147,1 		! C-4_5-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 1
147,2 		! C-4_5-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 1
278,1 		! C-4_4close-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
278,2 		! C-4_4close-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "HeatReturnBranch4" (Type 11)
* 

UNIT 87 TYPE 11	 HeatReturnBranch4
*$UNIT_NAME HeatReturnBranch4
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 206 1479
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
92,1 		! H-4_5-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 1
92,2 		! H-4_5-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 1
249,1 		! H-4_4close-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
249,2 		! H-4_4close-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch5" (Type 11)
* 

UNIT 108 TYPE 11	 HeatSupplyBranch5
*$UNIT_NAME HeatSupplyBranch5
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 291 1739
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
93,1 		! H-4_5:Outlet Fluid Temperature, Outlet A ->Inlet temperature
93,2 		! H-4_5:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
283,2 		! Pump Heat-5_5close:Outlet flow rate ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "ColdSupplyBranch5" (Type 11)
* 

UNIT 149 TYPE 11	 ColdSupplyBranch5
*$UNIT_NAME ColdSupplyBranch5
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 652 1739
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
148,1 		! C-4_5:Outlet Fluid Temperature, Outlet A ->Inlet temperature
148,2 		! C-4_5:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
285,2 		! Pump Cool-5_5close:Outlet flow rate ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "C-3_4-R" (Type 952)
* 

UNIT 143 TYPE 952	 C-3_4-R
*$UNIT_NAME C-3_4-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 578 1263
*$LAYER Main # 
PARAMETERS 25
200		! 1 Length of Buried Pipe
0.3127		! 2 Inner Diameter of Pipe
0.3239		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0880		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
12		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
146,1 		! ColdReturnBranch4:Outlet temperature ->Inlet Fluid Temperature, Inlet A
146,2 		! ColdReturnBranch4:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-3_4-R" (Type 952)
* 

UNIT 70 TYPE 952	 H-3_4-R
*$UNIT_NAME H-3_4-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 205 1272
*$LAYER Main # 
PARAMETERS 25
200		! 1 Length of Buried Pipe
0.2101		! 2 Inner Diameter of Pipe
0.2191		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0680		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
87,1 		! HeatReturnBranch4:Outlet temperature ->Inlet Fluid Temperature, Inlet A
87,2 		! HeatReturnBranch4:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "FileLoads-5close" (Type 9)
* 

UNIT 279 TYPE 9	 FileLoads-5close
*$UNIT_NAME FileLoads-5close
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1308 2613
*$LAYER Main # 
PARAMETERS 18
3		! 1 Mode
1		! 2 Header Lines to Skip
3		! 3 No. of values to read
1		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
-1		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
91		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "input\5close.csv" 91
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "FileLoads-5middle" (Type 9)
* 

UNIT 297 TYPE 9	 FileLoads-5middle
*$UNIT_NAME FileLoads-5middle
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1317 2526
*$LAYER Main # 
PARAMETERS 18
3		! 1 Mode
1		! 2 Header Lines to Skip
3		! 3 No. of values to read
1		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
-1		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
92		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "input\5middle.csv" 92
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "FileLoads-5far" (Type 9)
* 

UNIT 298 TYPE 9	 FileLoads-5far
*$UNIT_NAME FileLoads-5far
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1315 2440
*$LAYER Main # 
PARAMETERS 18
3		! 1 Mode
1		! 2 Header Lines to Skip
3		! 3 No. of values to read
1		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
-1		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
93		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "input\5far.csv" 93
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "HotLoads-5close" (Type 682)
* 

UNIT 281 TYPE 682	 HotLoads-5close
*$UNIT_NAME HotLoads-5close
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 750 2472
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
293,3 		! HeatSupplyBranch5-6:Temperature at outlet 2 ->Inlet Temperature
293,4 		! HeatSupplyBranch5-6:Flow rate at outlet 2 ->Inlet Flowrate
279,2 		! FileLoads-5close:heat ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "ColdLoads-5close" (Type 682)
* 

UNIT 299 TYPE 682	 ColdLoads-5close
*$UNIT_NAME ColdLoads-5close
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 780 2886
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
306,3 		! HeatSupplyBranch5-3:Temperature at outlet 2 ->Inlet Temperature
306,4 		! HeatSupplyBranch5-3:Flow rate at outlet 2 ->Inlet Flowrate
279,3 		! FileLoads-5close:cool ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "HotLoads-5middle" (Type 682)
* 

UNIT 286 TYPE 682	 HotLoads-5middle
*$UNIT_NAME HotLoads-5middle
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1057 2463
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
296,3 		! HeatSupplyBranch5-2:Temperature at outlet 2 ->Inlet Temperature
296,4 		! HeatSupplyBranch5-2:Flow rate at outlet 2 ->Inlet Flowrate
297,2 		! FileLoads-5middle:heat ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "ColdLoads-5middle" (Type 682)
* 

UNIT 300 TYPE 682	 ColdLoads-5middle
*$UNIT_NAME ColdLoads-5middle
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1105 2906
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
309,3 		! HeatSupplyBranch5-4:Temperature at outlet 2 ->Inlet Temperature
309,4 		! HeatSupplyBranch5-4:Flow rate at outlet 2 ->Inlet Flowrate
297,3 		! FileLoads-5middle:cool ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "HotLoads-5far" (Type 682)
* 

UNIT 287 TYPE 682	 HotLoads-5far
*$UNIT_NAME HotLoads-5far
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1192 2532
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
290,1 		! H-5middle_5far-S:Outlet Fluid Temperature, Outlet A ->Inlet Temperature
290,2 		! H-5middle_5far-S:Outlet Fluid Flowrate, Outlet A ->Inlet Flowrate
298,2 		! FileLoads-5far:heat ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "ColdLoads-5far" (Type 682)
* 

UNIT 301 TYPE 682	 ColdLoads-5far
*$UNIT_NAME ColdLoads-5far
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1272 2910
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
303,1 		! C-5middle_5far-S:Outlet Fluid Temperature, Outlet A ->Inlet Temperature
303,2 		! C-5middle_5far-S:Outlet Fluid Flowrate, Outlet A ->Inlet Flowrate
298,3 		! FileLoads-5far:cool ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "ColdReturnBranch5" (Type 11)
* 

UNIT 294 TYPE 11	 ColdReturnBranch5
*$UNIT_NAME ColdReturnBranch5
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 645 2536
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
281,1 		! HotLoads-5close:Outlet Temperature ->Temperature at inlet 1
281,2 		! HotLoads-5close:Outlet Flowrate ->Flow rate at inlet 1
291,1 		! H-5close_5middle-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
291,2 		! H-5close_5middle-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "ColdReturnBranch5-3" (Type 11)
* 

UNIT 307 TYPE 11	 ColdReturnBranch5-3
*$UNIT_NAME ColdReturnBranch5-3
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 684 2950
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
299,1 		! ColdLoads-5close:Outlet Temperature ->Temperature at inlet 1
299,2 		! ColdLoads-5close:Outlet Flowrate ->Flow rate at inlet 1
304,1 		! C-5close_5middle-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
304,2 		! C-5close_5middle-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch5-3" (Type 11)
* 

UNIT 306 TYPE 11	 HeatSupplyBranch5-3
*$UNIT_NAME HeatSupplyBranch5-3
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 682 2767
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
310,1 		! C-5_5close-S:Outlet Fluid Temperature, Outlet A ->Inlet temperature
310,2 		! C-5_5close-S:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
mdotcool5close		! Design-5_5close:mdotcool5close ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch5-6" (Type 11)
* 

UNIT 293 TYPE 11	 HeatSupplyBranch5-6
*$UNIT_NAME HeatSupplyBranch5-6
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 672 2373
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
280,1 		! H-5_5close-S:Outlet Fluid Temperature, Outlet A ->Inlet temperature
280,2 		! H-5_5close-S:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
mdotheat5close		! Design-5_5close:mdotheat5close ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch5-2" (Type 11)
* 

UNIT 296 TYPE 11	 HeatSupplyBranch5-2
*$UNIT_NAME HeatSupplyBranch5-2
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 979 2353
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
289,1 		! H-5close_5middle-S:Outlet Fluid Temperature, Outlet A ->Inlet temperature
289,2 		! H-5close_5middle-S:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
mdotheat5middle		! Design-5_5close:mdotheat5middle ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch5-4" (Type 11)
* 

UNIT 309 TYPE 11	 HeatSupplyBranch5-4
*$UNIT_NAME HeatSupplyBranch5-4
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 1020 2747
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
302,1 		! C-5close_5middle-S:Outlet Fluid Temperature, Outlet A ->Inlet temperature
302,2 		! C-5close_5middle-S:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
mdotcool5middle		! Design-5_5close:mdotcool5middle ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "ColdReturnBranch5-2" (Type 11)
* 

UNIT 295 TYPE 11	 ColdReturnBranch5-2
*$UNIT_NAME ColdReturnBranch5-2
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 951 2556
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
286,1 		! HotLoads-5middle:Outlet Temperature ->Temperature at inlet 1
286,2 		! HotLoads-5middle:Outlet Flowrate ->Flow rate at inlet 1
292,1 		! H-5middle_5far-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
292,2 		! H-5middle_5far-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "ColdReturnBranch5-4" (Type 11)
* 

UNIT 308 TYPE 11	 ColdReturnBranch5-4
*$UNIT_NAME ColdReturnBranch5-4
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 1010 2970
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
300,1 		! ColdLoads-5middle:Outlet Temperature ->Temperature at inlet 1
300,2 		! ColdLoads-5middle:Outlet Flowrate ->Flow rate at inlet 1
305,1 		! C-5middle_5far-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
305,2 		! C-5middle_5far-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "H-5middle_5far-R" (Type 952)
* 

UNIT 292 TYPE 952	 H-5middle_5far-R
*$UNIT_NAME H-5middle_5far-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1097 2578
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
1.419		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
287,1 		! HotLoads-5far:Outlet Temperature ->Inlet Fluid Temperature, Inlet A
287,2 		! HotLoads-5far:Outlet Flowrate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-5middle_5far-R" (Type 952)
* 

UNIT 305 TYPE 952	 C-5middle_5far-R
*$UNIT_NAME C-5middle_5far-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1203 2992
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
1.419		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
301,1 		! ColdLoads-5far:Outlet Temperature ->Inlet Fluid Temperature, Inlet A
301,2 		! ColdLoads-5far:Outlet Flowrate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-5_5close-R" (Type 952)
* 

UNIT 282 TYPE 952	 H-5_5close-R
*$UNIT_NAME H-5_5close-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 494 2538
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
1.419		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
294,1 		! ColdReturnBranch5:Outlet temperature ->Inlet Fluid Temperature, Inlet A
294,2 		! ColdReturnBranch5:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-5_5close-R" (Type 952)
* 

UNIT 311 TYPE 952	 C-5_5close-R
*$UNIT_NAME C-5_5close-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 470 2952
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
307,1 		! ColdReturnBranch5-3:Outlet temperature ->Inlet Fluid Temperature, Inlet A
307,2 		! ColdReturnBranch5-3:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "Pump Cool-5_5close" (Type 110)
* 

UNIT 285 TYPE 110	 Pump Cool-5_5close
*$UNIT_NAME Pump Cool-5_5close
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 392 2767
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 9
mdotCool5Rated		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
PPumpCool5Rated		! 3 Rated power
0.0		! 4 Motor heat loss fraction
4		! 5 Number of power coefficients
0		! 6 Power coefficient-1
0		! 7 Power coefficient-2
1		! 8 Power coefficient-3
0		! 9 Power coefficient-4
INPUTS 5
149,3 		! ColdSupplyBranch5:Temperature at outlet 2 ->Inlet fluid temperature
149,4 		! ColdSupplyBranch5:Flow rate at outlet 2 ->Inlet fluid flow rate
PumpRatiocool5		! Design-5_5close:PumpRatiocool5 ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
15 0.0 1.0 0.5 0.95 
*------------------------------------------------------------------------------

* Model "Pump Heat-5_5close" (Type 110)
* 

UNIT 283 TYPE 110	 Pump Heat-5_5close
*$UNIT_NAME Pump Heat-5_5close
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 395 2424
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 9
mdotHeat5Rated		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
PPumpHeat5Rated		! 3 Rated power
0.0		! 4 Motor heat loss fraction
4		! 5 Number of power coefficients
0		! 6 Power coefficient-1
0		! 7 Power coefficient-2
1		! 8 Power coefficient-3
0		! 9 Power coefficient-4
INPUTS 5
108,3 		! HeatSupplyBranch5:Temperature at outlet 2 ->Inlet fluid temperature
108,4 		! HeatSupplyBranch5:Flow rate at outlet 2 ->Inlet fluid flow rate
PumpRatioheat5		! Design-5_5close:PumpRatioheat5 ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 0.0 1.0 0.5 0.95 
*------------------------------------------------------------------------------

* Model "C-5close_5middle-S" (Type 952)
* 

UNIT 302 TYPE 952	 C-5close_5middle-S
*$UNIT_NAME C-5close_5middle-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 866 2749
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
306,1 		! HeatSupplyBranch5-3:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
306,2 		! HeatSupplyBranch5-3:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-5close_5middle-S" (Type 952)
* 

UNIT 289 TYPE 952	 H-5close_5middle-S
*$UNIT_NAME H-5close_5middle-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 825 2355
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
293,1 		! HeatSupplyBranch5-6:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
293,2 		! HeatSupplyBranch5-6:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-5middle_5far-S" (Type 952)
* 

UNIT 290 TYPE 952	 H-5middle_5far-S
*$UNIT_NAME H-5middle_5far-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1125 2335
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
296,1 		! HeatSupplyBranch5-2:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
296,2 		! HeatSupplyBranch5-2:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-5middle_5far-S" (Type 952)
* 

UNIT 303 TYPE 952	 C-5middle_5far-S
*$UNIT_NAME C-5middle_5far-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1180 2728
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
309,1 		! HeatSupplyBranch5-4:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
309,2 		! HeatSupplyBranch5-4:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-5close_5middle-R" (Type 952)
* 

UNIT 291 TYPE 952	 H-5close_5middle-R
*$UNIT_NAME H-5close_5middle-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 798 2558
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
1.419		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
295,1 		! ColdReturnBranch5-2:Outlet temperature ->Inlet Fluid Temperature, Inlet A
295,2 		! ColdReturnBranch5-2:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-5close_5middle-R" (Type 952)
* 

UNIT 304 TYPE 952	 C-5close_5middle-R
*$UNIT_NAME C-5close_5middle-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 858 2972
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
1.419		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
308,1 		! ColdReturnBranch5-4:Outlet temperature ->Inlet Fluid Temperature, Inlet A
308,2 		! ColdReturnBranch5-4:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* EQUATIONS "QLOSS5"
* 
EQUATIONS 2
Qloss5 = [280,9] + [289,9] + [290,9] + [282,9] + [291,9] + [292,9] + [310,9] + [302,9] + [303,9] + [311,9] + [304,9]+ [305,9]
QStored5 = [280,8]+[289,8]+[290,8]+[282,8]+[291,8]+[292,8]+[310,8]+[302,8]+[303,8]+[311,8]+[304,8]+[305,8]
*$UNIT_NAME QLOSS5
*$LAYER Main
*$POSITION 1593 2658
*$UNIT_NUMBER 349

*------------------------------------------------------------------------------


* Model "C-5_5close-S" (Type 952)
* 

UNIT 310 TYPE 952	 C-5_5close-S
*$UNIT_NAME C-5_5close-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 544 2769
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
285,1 		! Pump Cool-5_5close:Outlet fluid temperature ->Inlet Fluid Temperature, Inlet A
285,2 		! Pump Cool-5_5close:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-5_5close-S" (Type 952)
* 

UNIT 280 TYPE 952	 H-5_5close-S
*$UNIT_NAME H-5_5close-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 535 2426
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
283,1 		! Pump Heat-5_5close:Outlet fluid temperature ->Inlet Fluid Temperature, Inlet A
283,2 		! Pump Heat-5_5close:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-5_6" (Type 952)
* 

UNIT 115 TYPE 952	 H-5_6
*$UNIT_NAME H-5_6
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 290 1940
*$LAYER Main # 
PARAMETERS 25
375		! 1 Length of Buried Pipe
0.1071		! 2 Inner Diameter of Pipe
0.1143		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0554		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
108,1 		! HeatSupplyBranch5:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
108,2 		! HeatSupplyBranch5:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-5_6" (Type 952)
* 

UNIT 152 TYPE 952	 C-5_6
*$UNIT_NAME C-5_6
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 651 1976
*$LAYER Main # 
PARAMETERS 25
375		! 1 Length of Buried Pipe
0.2101		! 2 Inner Diameter of Pipe
0.2191		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0680		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
4		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
149,1 		! ColdSupplyBranch5:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
149,2 		! ColdSupplyBranch5:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "HeatReturnBranch5" (Type 11)
* 

UNIT 109 TYPE 11	 HeatReturnBranch5
SUMMARIZE 109 "HeatReturnBranch5"
*$UNIT_NAME HeatReturnBranch5
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 206 1812
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
114,1 		! H-5_6-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 1
114,2 		! H-5_6-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 1
282,1 		! H-5_5close-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
282,2 		! H-5_5close-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "ColdRetunrBranch5" (Type 11)
* 

UNIT 150 TYPE 11	 ColdRetunrBranch5
*$UNIT_NAME ColdRetunrBranch5
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 579 1811
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
151,1 		! C-5_6-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 1
151,2 		! C-5_6-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 1
311,1 		! C-5_5close-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
311,2 		! C-5_5close-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch6" (Type 11)
* 

UNIT 130 TYPE 11	 HeatSupplyBranch6
*$UNIT_NAME HeatSupplyBranch6
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 291 2078
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
115,1 		! H-5_6:Outlet Fluid Temperature, Outlet A ->Inlet temperature
115,2 		! H-5_6:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
316,2 		! Pump Heat-6_6close:Outlet flow rate ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "ColdSupplyBranch6" (Type 11)
* 

UNIT 153 TYPE 11	 ColdSupplyBranch6
*$UNIT_NAME ColdSupplyBranch6
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 652 2078
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
152,1 		! C-5_6:Outlet Fluid Temperature, Outlet A ->Inlet temperature
152,2 		! C-5_6:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
318,2 		! Pump Cool-6_6close:Outlet flow rate ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "H-4_5-R" (Type 952)
* 

UNIT 92 TYPE 952	 H-4_5-R
*$UNIT_NAME H-4_5-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 205 1568
*$LAYER Main # 
PARAMETERS 25
230		! 1 Length of Buried Pipe
0.1603		! 2 Inner Diameter of Pipe
0.1683		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0559		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
109,1 		! HeatReturnBranch5:Outlet temperature ->Inlet Fluid Temperature, Inlet A
109,2 		! HeatReturnBranch5:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-4_5-R" (Type 952)
* 

UNIT 147 TYPE 952	 C-4_5-R
*$UNIT_NAME C-4_5-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 578 1605
*$LAYER Main # 
PARAMETERS 25
230		! 1 Length of Buried Pipe
0.2630		! 2 Inner Diameter of Pipe
0.2730		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0885		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
12		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
150,1 		! ColdRetunrBranch5:Outlet temperature ->Inlet Fluid Temperature, Inlet A
150,2 		! ColdRetunrBranch5:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "FileLoads-6close" (Type 9)
* 

UNIT 312 TYPE 9	 FileLoads-6close
*$UNIT_NAME FileLoads-6close
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1308 2613
*$LAYER Main # 
PARAMETERS 18
3		! 1 Mode
1		! 2 Header Lines to Skip
3		! 3 No. of values to read
1		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
-1		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
94		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "input\6close.csv" 94
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "FileLoads-6middle" (Type 9)
* 

UNIT 330 TYPE 9	 FileLoads-6middle
*$UNIT_NAME FileLoads-6middle
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1317 2526
*$LAYER Main # 
PARAMETERS 18
3		! 1 Mode
1		! 2 Header Lines to Skip
3		! 3 No. of values to read
1		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
-1		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
95		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "input\6middle.csv" 95
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "FileLoads-6far" (Type 9)
* 

UNIT 331 TYPE 9	 FileLoads-6far
*$UNIT_NAME FileLoads-6far
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1315 2440
*$LAYER Main # 
PARAMETERS 18
3		! 1 Mode
1		! 2 Header Lines to Skip
3		! 3 No. of values to read
1		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
-1		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
96		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "input\6far.csv" 96
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "HotLoads-6close" (Type 682)
* 

UNIT 314 TYPE 682	 HotLoads-6close
*$UNIT_NAME HotLoads-6close
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 750 2472
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
326,3 		! HeatSupplyBranch6-2:Temperature at outlet 2 ->Inlet Temperature
326,4 		! HeatSupplyBranch6-2:Flow rate at outlet 2 ->Inlet Flowrate
312,2 		! FileLoads-6close:heat ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "ColdLoads-6close" (Type 682)
* 

UNIT 332 TYPE 682	 ColdLoads-6close
*$UNIT_NAME ColdLoads-6close
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 780 2886
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
339,3 		! HeatSupplyBranch6-5:Temperature at outlet 2 ->Inlet Temperature
339,4 		! HeatSupplyBranch6-5:Flow rate at outlet 2 ->Inlet Flowrate
312,3 		! FileLoads-6close:cool ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "HotLoads-6middle" (Type 682)
* 

UNIT 319 TYPE 682	 HotLoads-6middle
*$UNIT_NAME HotLoads-6middle
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1057 2463
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
329,3 		! HeatSupplyBranch6-3:Temperature at outlet 2 ->Inlet Temperature
329,4 		! HeatSupplyBranch6-3:Flow rate at outlet 2 ->Inlet Flowrate
330,2 		! FileLoads-6middle:heat ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "ColdLoads-6middle" (Type 682)
* 

UNIT 333 TYPE 682	 ColdLoads-6middle
*$UNIT_NAME ColdLoads-6middle
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1105 2906
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
342,3 		! HeatSupplyBranch6-6:Temperature at outlet 2 ->Inlet Temperature
342,4 		! HeatSupplyBranch6-6:Flow rate at outlet 2 ->Inlet Flowrate
330,3 		! FileLoads-6middle:cool ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "HotLoads-6far" (Type 682)
* 

UNIT 320 TYPE 682	 HotLoads-6far
*$UNIT_NAME HotLoads-6far
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1193 2532
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
323,1 		! H-6middle_6far-S:Outlet Fluid Temperature, Outlet A ->Inlet Temperature
323,2 		! H-6middle_6far-S:Outlet Fluid Flowrate, Outlet A ->Inlet Flowrate
331,2 		! FileLoads-6far:heat ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "ColdLoads-6far" (Type 682)
* 

UNIT 334 TYPE 682	 ColdLoads-6far
*$UNIT_NAME ColdLoads-6far
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682_v2a.tmf
*$POSITION 1272 2910
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
336,1 		! C-6middle_6far-S:Outlet Fluid Temperature, Outlet A ->Inlet Temperature
336,2 		! C-6middle_6far-S:Outlet Fluid Flowrate, Outlet A ->Inlet Flowrate
331,3 		! FileLoads-6far:cool ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
45.0 0 12500000 -1000 999 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch6-3" (Type 11)
* 

UNIT 329 TYPE 11	 HeatSupplyBranch6-3
*$UNIT_NAME HeatSupplyBranch6-3
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 979 2353
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
322,1 		! H-6close_6middle-S:Outlet Fluid Temperature, Outlet A ->Inlet temperature
322,2 		! H-6close_6middle-S:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
mdotheat6middle		! Design-6_6close:mdotheat6middle ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch6-5" (Type 11)
* 

UNIT 339 TYPE 11	 HeatSupplyBranch6-5
*$UNIT_NAME HeatSupplyBranch6-5
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 682 2767
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
343,1 		! C-6_6close-S:Outlet Fluid Temperature, Outlet A ->Inlet temperature
343,2 		! C-6_6close-S:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
mdotcool6close		! Design-6_6close:mdotcool6close ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch6-2" (Type 11)
* 

UNIT 326 TYPE 11	 HeatSupplyBranch6-2
*$UNIT_NAME HeatSupplyBranch6-2
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 672 2373
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
313,1 		! H-6_6close-S:Outlet Fluid Temperature, Outlet A ->Inlet temperature
313,2 		! H-6_6close-S:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
mdotheat6close		! Design-6_6close:mdotheat6close ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "HeatSupplyBranch6-6" (Type 11)
* 

UNIT 342 TYPE 11	 HeatSupplyBranch6-6
*$UNIT_NAME HeatSupplyBranch6-6
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Desired Mass Flow Mode\Type11i.tmf
*$POSITION 1020 2747
*$LAYER Main # 
PARAMETERS 1
11		! 1 Controlled flow diverter mode
INPUTS 3
335,1 		! C-6close_6middle-S:Outlet Fluid Temperature, Outlet A ->Inlet temperature
335,2 		! C-6close_6middle-S:Outlet Fluid Flowrate, Outlet A ->Inlet flow rate
mdotcool6middle		! Design-6_6close:mdotcool6middle ->Desired outlet 2 flow rate
*** INITIAL INPUT VALUES
20.0 100.0 0. 
*------------------------------------------------------------------------------

* Model "ColdReturnBranch6-3" (Type 11)
* 

UNIT 327 TYPE 11	 ColdReturnBranch6-3
*$UNIT_NAME ColdReturnBranch6-3
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 645 2536
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
314,1 		! HotLoads-6close:Outlet Temperature ->Temperature at inlet 1
314,2 		! HotLoads-6close:Outlet Flowrate ->Flow rate at inlet 1
324,1 		! H-6close_6middle-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
324,2 		! H-6close_6middle-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "ColdReturnBranch6-4" (Type 11)
* 

UNIT 340 TYPE 11	 ColdReturnBranch6-4
*$UNIT_NAME ColdReturnBranch6-4
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 684 2950
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
332,1 		! ColdLoads-6close:Outlet Temperature ->Temperature at inlet 1
332,2 		! ColdLoads-6close:Outlet Flowrate ->Flow rate at inlet 1
337,1 		! C-6close_6middle-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
337,2 		! C-6close_6middle-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "ColdReturnBranch6-2" (Type 11)
* 

UNIT 328 TYPE 11	 ColdReturnBranch6-2
*$UNIT_NAME ColdReturnBranch6-2
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 951 2556
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
319,1 		! HotLoads-6middle:Outlet Temperature ->Temperature at inlet 1
319,2 		! HotLoads-6middle:Outlet Flowrate ->Flow rate at inlet 1
325,1 		! H-6middle_6far-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
325,2 		! H-6middle_6far-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "ColdReturnBranch6-5" (Type 11)
* 

UNIT 341 TYPE 11	 ColdReturnBranch6-5
*$UNIT_NAME ColdReturnBranch6-5
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 1010 2970
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
333,1 		! ColdLoads-6middle:Outlet Temperature ->Temperature at inlet 1
333,2 		! ColdLoads-6middle:Outlet Flowrate ->Flow rate at inlet 1
338,1 		! C-6middle_6far-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
338,2 		! C-6middle_6far-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "H-6middle_6far-R" (Type 952)
* 

UNIT 325 TYPE 952	 H-6middle_6far-R
*$UNIT_NAME H-6middle_6far-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1097 2578
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
1.419		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
320,1 		! HotLoads-6far:Outlet Temperature ->Inlet Fluid Temperature, Inlet A
320,2 		! HotLoads-6far:Outlet Flowrate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-6middle_6far-R" (Type 952)
* 

UNIT 338 TYPE 952	 C-6middle_6far-R
*$UNIT_NAME C-6middle_6far-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1203 2992
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
1.419		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
334,1 		! ColdLoads-6far:Outlet Temperature ->Inlet Fluid Temperature, Inlet A
334,2 		! ColdLoads-6far:Outlet Flowrate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-6middle_6far-S" (Type 952)
* 

UNIT 323 TYPE 952	 H-6middle_6far-S
*$UNIT_NAME H-6middle_6far-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1125 2335
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
329,1 		! HeatSupplyBranch6-3:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
329,2 		! HeatSupplyBranch6-3:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "Pump Cool-6_6close" (Type 110)
* 

UNIT 318 TYPE 110	 Pump Cool-6_6close
*$UNIT_NAME Pump Cool-6_6close
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 392 2767
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 9
mdotCool6Rated		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
PPumpCool6Rated		! 3 Rated power
0.0		! 4 Motor heat loss fraction
4		! 5 Number of power coefficients
0		! 6 Power coefficient-1
0		! 7 Power coefficient-2
1		! 8 Power coefficient-3
0		! 9 Power coefficient-4
INPUTS 5
153,3 		! ColdSupplyBranch6:Temperature at outlet 2 ->Inlet fluid temperature
153,4 		! ColdSupplyBranch6:Flow rate at outlet 2 ->Inlet fluid flow rate
PumpRatiocool6		! Design-6_6close:PumpRatiocool6 ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
15 0.0 1.0 0.5 0.95 
*------------------------------------------------------------------------------

* Model "Pump Heat-6_6close" (Type 110)
* 

UNIT 316 TYPE 110	 Pump Heat-6_6close
*$UNIT_NAME Pump Heat-6_6close
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 395 2424
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 9
mdotHeat6Rated		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
PPumpHeat6Rated		! 3 Rated power
0.0		! 4 Motor heat loss fraction
4		! 5 Number of power coefficients
0		! 6 Power coefficient-1
0		! 7 Power coefficient-2
1		! 8 Power coefficient-3
0		! 9 Power coefficient-4
INPUTS 5
130,3 		! HeatSupplyBranch6:Temperature at outlet 2 ->Inlet fluid temperature
130,4 		! HeatSupplyBranch6:Flow rate at outlet 2 ->Inlet fluid flow rate
PumpRatioheat6		! Design-6_6close:PumpRatioheat6 ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 0.0 1.0 0.5 0.95 
*------------------------------------------------------------------------------

* Model "C-6close_6middle-S" (Type 952)
* 

UNIT 335 TYPE 952	 C-6close_6middle-S
*$UNIT_NAME C-6close_6middle-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 866 2749
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
339,1 		! HeatSupplyBranch6-5:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
339,2 		! HeatSupplyBranch6-5:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-6close_6middle-S" (Type 952)
* 

UNIT 322 TYPE 952	 H-6close_6middle-S
*$UNIT_NAME H-6close_6middle-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 825 2355
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
326,1 		! HeatSupplyBranch6-2:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
326,2 		! HeatSupplyBranch6-2:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-6middle_6far-S" (Type 952)
* 

UNIT 336 TYPE 952	 C-6middle_6far-S
*$UNIT_NAME C-6middle_6far-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 1180 2728
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
342,1 		! HeatSupplyBranch6-6:Temperature at outlet 1 ->Inlet Fluid Temperature, Inlet A
342,2 		! HeatSupplyBranch6-6:Flow rate at outlet 1 ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-6_6close-R" (Type 952)
* 

UNIT 315 TYPE 952	 H-6_6close-R
*$UNIT_NAME H-6_6close-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 494 2538
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
1.419		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
327,1 		! ColdReturnBranch6-3:Outlet temperature ->Inlet Fluid Temperature, Inlet A
327,2 		! ColdReturnBranch6-3:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-6_6close-R" (Type 952)
* 

UNIT 344 TYPE 952	 C-6_6close-R
*$UNIT_NAME C-6_6close-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 470 2952
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
340,1 		! ColdReturnBranch6-4:Outlet temperature ->Inlet Fluid Temperature, Inlet A
340,2 		! ColdReturnBranch6-4:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-6close_6middle-R" (Type 952)
* 

UNIT 324 TYPE 952	 H-6close_6middle-R
*$UNIT_NAME H-6close_6middle-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 798 2558
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
1.419		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
328,1 		! ColdReturnBranch6-2:Outlet temperature ->Inlet Fluid Temperature, Inlet A
328,2 		! ColdReturnBranch6-2:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-6close_6middle-R" (Type 952)
* 

UNIT 337 TYPE 952	 C-6close_6middle-R
*$UNIT_NAME C-6close_6middle-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 858 2975
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
1.419		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
341,1 		! ColdReturnBranch6-5:Outlet temperature ->Inlet Fluid Temperature, Inlet A
341,2 		! ColdReturnBranch6-5:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 0.0 15.0 0.0 
*------------------------------------------------------------------------------

* EQUATIONS "QLOSS6"
* 
EQUATIONS 2
Qloss6 = [313,9] + [322,9] + [323,9] + [315,9] + [324,9] + [325,9] + [343,9] + [335,9] + [336,9] + [344,9] + [337,9]+ [338,9]
QStored6 = [313,8]+[322,8]+[323,8]+[315,8]+[324,8]+[325,8]+[343,8]+[335,8]+[336,8]+[344,8]+[337,8]+[338,8]
*$UNIT_NAME QLOSS6
*$LAYER Main
*$POSITION 1450 2634
*$UNIT_NUMBER 350

*------------------------------------------------------------------------------


* Model "C-6_6close-S" (Type 952)
* 

UNIT 343 TYPE 952	 C-6_6close-S
*$UNIT_NAME C-6_6close-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 544 2769
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
318,1 		! Pump Cool-6_6close:Outlet fluid temperature ->Inlet Fluid Temperature, Inlet A
318,2 		! Pump Cool-6_6close:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "H-6_6close-S" (Type 952)
* 

UNIT 313 TYPE 952	 H-6_6close-S
*$UNIT_NAME H-6_6close-S
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 535 2426
*$LAYER Main # 
PARAMETERS 25
237		! 1 Length of Buried Pipe
0.1325		! 2 Inner Diameter of Pipe
0.1397		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0371		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
75		! 12 Initial Fluid Temperature
ThCondGround		! 13 Thermal Conductivity of Soil
DensityGround		! 14 Density of Soil
SpHeatGround		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
316,1 		! Pump Heat-6_6close:Outlet fluid temperature ->Inlet Fluid Temperature, Inlet A
316,2 		! Pump Heat-6_6close:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "HeatReturnBranch6" (Type 11)
* 

UNIT 131 TYPE 11	 HeatReturnBranch6
*$UNIT_NAME HeatReturnBranch6
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 206 2130
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
130,1 		! HeatSupplyBranch6:Temperature at outlet 1 ->Temperature at inlet 1
130,2 		! HeatSupplyBranch6:Flow rate at outlet 1 ->Flow rate at inlet 1
315,1 		! H-6_6close-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
315,2 		! H-6_6close-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "ColdReturnBranch6" (Type 11)
* 

UNIT 154 TYPE 11	 ColdReturnBranch6
*$UNIT_NAME ColdReturnBranch6
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 579 2150
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
153,1 		! ColdSupplyBranch6:Temperature at outlet 1 ->Temperature at inlet 1
153,2 		! ColdSupplyBranch6:Flow rate at outlet 1 ->Flow rate at inlet 1
344,1 		! C-6_6close-R:Outlet Fluid Temperature, Outlet A ->Temperature at inlet 2
344,2 		! C-6_6close-R:Outlet Fluid Flowrate, Outlet A ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "H-5_6-R" (Type 952)
* 

UNIT 114 TYPE 952	 H-5_6-R
*$UNIT_NAME H-5_6-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 205 1997
*$LAYER Main # 
PARAMETERS 25
375		! 1 Length of Buried Pipe
0.1071		! 2 Inner Diameter of Pipe
0.1143		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0554		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
45		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
131,1 		! HeatReturnBranch6:Outlet temperature ->Inlet Fluid Temperature, Inlet A
131,2 		! HeatReturnBranch6:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* Model "C-5_6-R" (Type 952)
* 

UNIT 151 TYPE 952	 C-5_6-R
*$UNIT_NAME C-5_6-R
*$MODEL .\GHP Library (TESS)\Buried Horizontal Pipes\Single-Pipe\Auto-Noding\Type952a_v2a.tmf
*$POSITION 578 2007
*$LAYER Main # 
PARAMETERS 25
375		! 1 Length of Buried Pipe
0.2101		! 2 Inner Diameter of Pipe
0.2191		! 3 Outer Diameter of Pipe
54		! 4 Thermal Conductivity of Pipe Material
1.5		! 5 Buried Pipe Depth
0.0680		! 6 Thickness of Insulation
0.0972		! 7 Thermal Conductivity of Insulation
1000.0		! 8 Density of Fluid
2.0		! 9 Thermal Conductivity of Fluid
4.19		! 10 Specific Heat of Fluid
3.0		! 11 Viscosity of Fluid
12		! 12 Initial Fluid Temperature
6.48		! 13 Thermal Conductivity of Soil
2300		! 14 Density of Soil
1		! 15 Specific Heat of Soil
TSurfAvg		! 16 Average Surface Temperature
TSurfAmpl		! 17 Amplitude of Surface Temperature
nDayMin		! 18 Day of Minimum Surface Temperature
9		! 19 Number of Fluid Nodes
-1		! 20 Number of Radial Soil Nodes
3		! 21 Number of Axial Soil Nodes
3		! 22 Number of Circumferential Soil Nodes
0.05		! 23 Smallest Node Size
2		! 24 Node Size Multiplier
1.5		! 25 Farfield Distance
INPUTS 4
154,1 		! ColdReturnBranch6:Outlet temperature ->Inlet Fluid Temperature, Inlet A
154,2 		! ColdReturnBranch6:Outlet flow rate ->Inlet Fluid Flowrate, Inlet A
0,0		! [unconnected] Inlet Fluid Temperature, Inlet B
0,0		! [unconnected] Inlet Fluid Flowrate, Inlet B
*** INITIAL INPUT VALUES
15.0 10 15.0 0.0 
*------------------------------------------------------------------------------

* EQUATIONS "Design-2_2close"
* 
EQUATIONS 16
qdotheat2Rated = 0! Design heating load for heat loop [kJ/h]
qdotCool2Rated = 0! Design cooling load for cool 1 loop [kJ/h]
mdotheat2close = abs([104,2] /4.19 / 30)
mdotheat2middle = abs([198,2] /4.19 / 30)
mdotheat2far = abs( [199,2] /4.19 / 30)
mdotcool2close = [104,3] /4.19 / 8
mdotcool2middle = [198,3] /4.19 / 8
mdotcool2far = [199,3] /4.19 / 8
mdotheat2main = (mdotheat2close + mdotheat2middle + mdotheat2far)*1.1
mdotcool2main = ( mdotcool2close  + mdotcool2middle + mdotcool2far)*1.1
mdotheat2Rated = qdotheat2Rated / (4.19*30) ! Design flowrate for heat  loop [kg/h]
PPumpheat2Rated = mdotheat2Rated *0.400 ! Pumping power for heat  loop (assumes 0.4 kW/(m^3/s) [kJ/h]
PumpRatioheat2 = min(max(0.10,ABS(mdotheat2main   /mdotheat2Rated   )), 1)    !Pump control signal (restricted to 10% - 100%)
mdotcool2Rated = qdotCool2Rated  / (4.19*8) ! Design flowrate for cool  loop [kg/h
PPumpcool2Rated = mdotcool2Rated *0.400 ! Pumping power for cool loop (assumes 0.4 kW/(m^3/s) [kJ/h]
PumpRatiocool2 = min(max(0.10, mdotcool2main /mdotcool2Rated  ), 1)    ! Pump control signal (restricted to 10% - 100%)
*$UNIT_NAME Design-2_2close
*$LAYER Main
*$POSITION 1211 682
*$UNIT_NUMBER 352

*------------------------------------------------------------------------------


* EQUATIONS "Design-3_3close"
* 
EQUATIONS 16
qdotheat3Rated = 0! Design heating load for heat loop [kJ/h]
qdotCool3Rated = 0! Design cooling load for cool 1 loop [kJ/h]
mdotheat3close = abs([213,2] /4.19 / 30)
mdotheat3middle = abs([231,2] /4.19 / 30)
mdotheat3far = abs([232,2] /4.19 / 30)
mdotcool3close = [213,3] /4.19 / 8
mdotcool3middle = [231,3] /4.19 / 8
mdotcool3far = [232,3] /4.19 / 8
mdotheat3main = (mdotheat3close + mdotheat3middle + mdotheat3far)*1.1
mdotcool3main = (mdotcool3close  + mdotcool3middle + mdotcool3far)*1.1
mdotheat3Rated = qdotheat3Rated / (4.19*30) ! Design flowrate for heat  loop [kg/h]
PPumpheat3Rated = mdotheat3Rated *0.400 ! Pumping power for heat  loop (assumes 0.4 kW/(m^3/s) [kJ/h]
PumpRatioheat3 = min(max(0.10,ABS(mdotheat3main   /mdotheat3Rated   )), 1)    !Pump control signal (restricted to 10% - 100%)
mdotcool3Rated = qdotCool3Rated  / (4.19*8) ! Design flowrate for cool  loop [kg/h
PPumpcool3Rated = mdotcool3Rated *0.400 ! Pumping power for cool loop (assumes 0.4 kW/(m^3/s) [kJ/h]
PumpRatiocool3 = min(max(0.10, mdotcool3main /mdotcool3Rated  ), 1)    ! Pump control signal (restricted to 10% - 100%)
*$UNIT_NAME Design-3_3close
*$LAYER Main
*$POSITION 1072 1407
*$UNIT_NUMBER 353

*------------------------------------------------------------------------------


* EQUATIONS "Design-4_4close"
* 
EQUATIONS 16
qdotheat4Rated = 0! Design heating load for heat loop [kJ/h]
qdotCool4Rated = 0! Design cooling load for cool 1 loop [kJ/h]
mdotheat4close = abs( [246,2] /4.19 / 30)
mdotheat4middle = abs( [264,2] /4.19 / 30)
mdotheat4far = abs([265,2] /4.19 / 30)
mdotcool4close = [246,3] /4.19 / 8
mdotcool4middle = [264,3] /4.19 / 8
mdotcool4far = [265,3] /4.19 / 8
mdotheat4main = (mdotheat4close + mdotheat4middle + mdotheat4far)*1.1
mdotcool4main = ( mdotcool4close  + mdotcool4middle + mdotcool4far)*1.1
mdotheat4Rated = qdotheat4Rated / (4.19*30) ! Design flowrate for heat  loop [kg/h]
PPumpheat4Rated = mdotheat4Rated *0.400 ! Pumping power for heat  loop (assumes 0.4 kW/(m^3/s) [kJ/h]
PumpRatioheat4 = min(max(0.10,ABS(mdotheat4main   /mdotheat4Rated   )), 1)    !Pump control signal (restricted to 10% - 100%)
mdotcool4Rated = qdotCool4Rated  / (4.19*8) ! Design flowrate for cool  loop [kg/h
PPumpcool4Rated = mdotcool4Rated *0.400 ! Pumping power for cool loop (assumes 0.4 kW/(m^3/s) [kJ/h]
PumpRatiocool4 = min(max(0.10, mdotcool4main /mdotcool4Rated  ), 1)    ! Pump control signal (restricted to 10% - 100%)
*$UNIT_NAME Design-4_4close
*$LAYER Main
*$POSITION 1062 1428
*$UNIT_NUMBER 355

*------------------------------------------------------------------------------


* EQUATIONS "Design-5_5close"
* 
EQUATIONS 16
qdotheat5Rated = 0! Design heating load for heat loop [kJ/h]
qdotCool5Rated = 0! Design cooling load for cool 1 loop [kJ/h]
mdotheat5close = abs( [279,2] /4.19 / 30)
mdotheat5middle = abs( [297,2] /4.19 / 30)
mdotheat5far = abs([298,2] /4.19 / 30)
mdotcool5close = [279,3] /4.19 / 8
mdotcool5middle = [297,3] /4.19 / 8
mdotcool5far = [298,3] /4.19 / 8
mdotheat5main = ( mdotheat5close + mdotheat5middle + mdotheat5far)*1.1
mdotcool5main = (mdotcool5close  + mdotcool5middle + mdotcool5far)*1.1
mdotheat5Rated = qdotheat5Rated / (4.19*30) ! Design flowrate for heat  loop [kg/h]
PPumpheat5Rated = mdotheat5Rated *0.400 ! Pumping power for heat  loop (assumes 0.4 kW/(m^3/s) [kJ/h]
PumpRatioheat5 = min(max(0.10,ABS(mdotheat5main   /mdotheat5Rated   )), 1)    !Pump control signal (restricted to 10% - 100%)
mdotcool5Rated = qdotCool5Rated  / (4.19*8) ! Design flowrate for cool  loop [kg/h
PPumpcool5Rated = mdotcool5Rated *0.400 ! Pumping power for cool loop (assumes 0.4 kW/(m^3/s) [kJ/h]
PumpRatiocool5 = min(max(0.10, mdotcool5main /mdotcool5Rated  ), 1)    ! Pump control signal (restricted to 10% - 100%)
*$UNIT_NAME Design-5_5close
*$LAYER Main
*$POSITION 902 2666
*$UNIT_NUMBER 284

*------------------------------------------------------------------------------


* EQUATIONS "Design-6_6close"
* 
EQUATIONS 16
qdotheat6Rated = 0! Design heating load for heat loop [kJ/h]
qdotCool6Rated = 0! Design cooling load for cool 1 loop [kJ/h]
mdotheat6close = abs([312,2] /4.19 / 30)
mdotheat6middle = abs([330,2] /4.19 / 30)
mdotheat6far = abs([331,2] /4.19 / 30)
mdotcool6close = [312,3] /4.19 / 8
mdotcool6middle = [330,3] /4.19 / 8
mdotcool6far = [331,3] /4.19 / 8
mdotheat6main = (mdotheat6close + mdotheat6middle + mdotheat6far)*1.1
mdotcool6main = (mdotcool6close  + mdotcool6middle + mdotcool6far)*1.1
mdotheat6Rated = qdotheat6Rated / (4.19*30) ! Design flowrate for heat  loop [kg/h]
PPumpheat6Rated = mdotheat6Rated *0.400 ! Pumping power for heat  loop (assumes 0.4 kW/(m^3/s) [kJ/h]
PumpRatioheat6 = min(max(0.10,ABS(mdotheat6main   /mdotheat6Rated   )), 1)    !Pump control signal (restricted to 10% - 100%)
mdotcool6Rated = qdotCool6Rated  / (4.19*8) ! Design flowrate for cool  loop [kg/h
PPumpcool6Rated = mdotcool6Rated *0.400 ! Pumping power for cool loop (assumes 0.4 kW/(m^3/s) [kJ/h]
PumpRatiocool6 = min(max(0.10, mdotcool6main /mdotcool6Rated  ), 1)    ! Pump control signal (restricted to 10% - 100%)
*$UNIT_NAME Design-6_6close
*$LAYER Main
*$POSITION 902 2655
*$UNIT_NUMBER 288

*------------------------------------------------------------------------------


END
*!LINK_STYLE
*!LINK 312:132
*!CONNECTION_SET 32:0:0:20:24,18,12,6:0:0:0:1:453,2096:486,2096:486,217:752,217
*!LINK 279:132
*!CONNECTION_SET 32:0:0:40:23,17,11,5:0:0:0:1:442,1754:475,1754:475,505:509,505:509,230:719,230:719,237:752,237
*!LINK 246:132
*!CONNECTION_SET 32:0:0:40:22,16,10,4:0:0:0:1:431,1424:464,1424:464,825:511,825:511,541:722,541:722,265:719,265:719,237:752,237
*!LINK 213:132
*!CONNECTION_SET 16:0:0:40:21,15,9,3:0:0:0:1:415,1125:415,825:511,825:511,541:722,541:722,265:719,265:719,237:752,237
*!LINK 102:132
*!CONNECTION_SET 32:0:0:20:20,14,8,2:0:0:0:1:442,752:475,752:475,505:509,505:509,217:752,217
*!LINK 110:157
*!CONNECTION_SET 20:0:20:40:2,1:16711680:0:4:1:579,478:579,467:576,467:576,280
*!LINK 21:125
*!CONNECTION_SET 20:0:20:40:1,2:26833:0:4:1:206,478:206,467:203,467:203,269
*!LINK 168:169
*!CONNECTION_SET 40:20:0:20:56,57:0:0:0:1:1039,99:1144,89
*!LINK 125:169
*!CONNECTION_SET 20:40:0:40:55:0:0:0:1:203,269:203,293:226,293:226,292:1117,292:1117,109:1144,109
*!LINK 157:169
*!CONNECTION_SET 40:0:20:40:54:0:0:0:1:596,240:636,240:636,175:1206,175:1206,109:1164,109
*!LINK 125:351
*!CONNECTION_SET 40:20:20:40:18:0:0:0:1:223,249:383,249:383,175:713,175:713,152:671,152
*!LINK 157:351
*!CONNECTION_SET 40:0:20:40:17:0:0:0:1:596,240:713,240:713,152:671,152
*!LINK 312:351
*!CONNECTION_SET 32:16:20:40::16711680:0:0:1:453,2112:583,2112:583,2044:713,2044:713,152:671,152
*!LINK 110:132
*!CONNECTION_SET 40:20:20:40:26:0:0:0:1:601,498:772,498:772,237
*!LINK 21:132
*!CONNECTION_SET 40:0:0:20:25:0:0:0:1:226,478:390,478:390,260:521,260:521,217:752,217
*!LINK 153:351
*!CONNECTION_SET 40:0:40:40:14:0:0:0:1:672,2052:722,2052:722,265:713,265:713,152:691,152
*!LINK 130:351
*!CONNECTION_SET 40:0:20:40:13:0:0:0:1:311,2052:583,2052:583,2044:713,2044:713,152:671,152
*!LINK 132:351
*!CONNECTION_SET 0:20:20:40:16,15,12,11:0:0:0:1:752,217:671,152
*!LINK 165:351
*!CONNECTION_SET 40:20:20:40:2:0:0:0:1:313,316:590,316:590,306:715,306:715,155:673,155
*!LINK 166:351
*!CONNECTION_SET 40:0:20:40:1:0:0:0:1:673,293:671,152
*!LINK 102:138
*!CONNECTION_SET 16:0:40:20:8,6:0:0:0:1:426,752:426,505:274,505:274,469:87,469:87,270:64,270
*!LINK 213:138
*!CONNECTION_SET 16:0:40:40:10,12:0:0:0:1:415,1125:415,825:274,825:274,790:87,790:87,290:64,290
*!LINK 246:138
*!CONNECTION_SET 16:0:40:20:16,14:0:0:0:1:415,1424:415,1185:274,1185:274,1145:87,1145:87,270:64,270
*!LINK 279:138
*!CONNECTION_SET 0:16:40:20:18,20:0:0:0:1:410,1770:378,1770:378,1484:274,1484:274,1444:87,1444:87,270:64,270
*!LINK 312:138
*!CONNECTION_SET 0:0:40:20:24,22:0:0:0:1:421,2096:389,2096:389,1816:274,1816:274,1776:87,1776:87,270:64,270
*!LINK 312:128
*!CONNECTION_SET 32:16:0:40:42,41:0:0:0:1:453,2112:583,2112:583,2044:943,2044:943,482:971,482
*!LINK 279:128
*!CONNECTION_SET 32:0:0:40:34,33:0:0:0:1:442,1754:583,1754:583,1642:943,1642:943,482:971,482
*!LINK 246:128
*!CONNECTION_SET 32:16:0:20:26,25:0:0:0:1:431,1440:583,1440:583,1300:943,1300:943,462:971,462
*!LINK 213:128
*!CONNECTION_SET 32:16:0:40:18,17:0:0:0:1:431,1141:583,1141:583,1039:943,1039:943,482:971,482
*!LINK 102:128
*!CONNECTION_SET 32:16:0:20:10,9:0:0:0:1:442,768:583,768:583,665:592,665:592,462:971,462
*!LINK -1:128
*!CONNECTION_SET 32:16:0:20:1,2:0:0:0:1:453,458:584,458:584,468:943,468:943,462:971,462
*!LINK 312:137
*!CONNECTION_SET 16:0:40:40:36,35,33,32,31,34:0:0:0:1:437,2096:437,2085:360,2085:360,56:299,56
*!LINK 279:137
*!CONNECTION_SET 16:0:20:40:30,29,27,26,25,28:0:0:0:1:426,1754:426,1743:360,1743:360,56:279,56
*!LINK 246:137
*!CONNECTION_SET 16:0:40:40:24,23,21,20,19,22:0:0:0:1:415,1424:415,1413:360,1413:360,56:299,56
*!LINK 213:137
*!CONNECTION_SET 16:0:20:40:18,17,15,14,13,16:0:0:0:1:415,1125:415,1114:360,1114:360,56:279,56
*!LINK 102:137
*!CONNECTION_SET 0:0:20:40:12,11,9,8,7,10:0:0:0:1:410,752:378,752:378,56:279,56
*!LINK 312:153
*!CONNECTION_SET 16:0:0:20:3:0:1:0:1:439,2682:439,2671:584,2671:584,2658:634,2658
*!LINK 312:130
*!CONNECTION_SET 16:0:40:20:3:0:1:0:1:439,2682:439,2671:363,2671:363,2658:313,2658
*!LINK 279:149
*!CONNECTION_SET 16:0:0:20:3:0:1:0:1:429,2331:429,2320:585,2320:585,2310:635,2310
*!LINK 279:108
*!CONNECTION_SET 16:0:40:20:3:0:1:0:1:429,2331:429,2320:364,2320:364,2310:314,2310
*!LINK 246:145
*!CONNECTION_SET 16:0:0:20:3:0:1:0:1:429,1847:429,1836:596,1836:596,1824:646,1824
*!LINK 246:86
*!CONNECTION_SET 0:0:40:20:3:0:1:0:1:413,1847:375,1847:375,1824:325,1824
*!LINK 213:134
*!CONNECTION_SET 16:0:0:20:3:0:1:0:1:417,1399:417,1388:584,1388:584,1376:634,1376
*!LINK 213:64
*!CONNECTION_SET 16:0:40:20:3:0:1:0:1:417,1399:417,1388:363,1388:363,1376:313,1376
*!LINK 312:131
*!CONNECTION_SET 0:32:40:20:4,3:26833:0:4:1:423,2714:277,2714:277,2710:228,2710
*!LINK 130:312
*!CONNECTION_SET 40:40:0:0:15,14:255:0:4:1:313,2678:391,2678:391,2682:423,2682
*!LINK 153:312
*!CONNECTION_SET 0:40:32:0:20,19:16776960:0:4:1:628,2676:482,2676:482,2680:449,2680
*!LINK 312:154
*!CONNECTION_SET 32:32:0:0:4,3:16711680:0:4:1:455,2714:512,2714:512,2710:561,2710
*!LINK 149:279
*!CONNECTION_SET 0:40:32:0:20,19:16776960:0:4:1:635,2330:478,2330:478,2331:445,2331
*!LINK 279:150
*!CONNECTION_SET 32:32:0:0:4,3:16711680:0:4:1:445,2364:513,2364:513,2363:562,2363
*!LINK 102:112
*!CONNECTION_SET 16:0:0:20:3:0:1:0:1:426,752:426,741:582,741:582,747:632,747
*!LINK 102:41
*!CONNECTION_SET 0:0:40:20:3:0:1:0:1:410,752:361,752:361,747:311,747
*!LINK 279:109
*!CONNECTION_SET 0:32:40:0:4,3:26833:0:4:1:411,2363:276,2363:227,2363
*!LINK 108:279
*!CONNECTION_SET 40:40:0:0:15,14:255:0:4:1:314,2330:381,2330:381,2331:413,2331
*!LINK 246:146
*!CONNECTION_SET 32:32:0:0:4,3:16711680:0:4:1:445,1879:524,1879:524,1876:573,1876
*!LINK 246:87
*!CONNECTION_SET 0:32:40:0:4,3:26833:0:4:1:413,1879:289,1879:289,1876:240,1876
*!LINK 86:246
*!CONNECTION_SET 40:40:0:0:15,14:255:0:4:1:325,1844:381,1844:381,1847:413,1847
*!LINK 145:246
*!CONNECTION_SET 0:40:32:0:20,19:16776960:0:4:1:646,1844:478,1844:478,1847:445,1847
*!LINK 213:65
*!CONNECTION_SET 0:32:40:0:4,3:26833:0:4:1:403,1427:279,1427:279,1424:230,1424
*!LINK 213:142
*!CONNECTION_SET 32:32:0:0:4,3:16711680:0:4:1:433,1431:512,1431:512,1428:561,1428
*!LINK 134:213
*!CONNECTION_SET 0:40:32:0:20,19:16776960:0:4:1:634,1396:466,1396:466,1399:433,1399
*!LINK 64:213
*!CONNECTION_SET 40:40:0:0:15,14:255:0:4:1:313,1396:369,1396:369,1399:401,1399
*!LINK 112:102
*!CONNECTION_SET 0:40:32:0:20,19:16776960:0:4:1:632,1064:475,1064:475,1049:442,1049
*!LINK 102:116
*!CONNECTION_SET 32:32:0:0:4,3:16711680:0:4:1:441,1081:509,1081:509,1096:558,1096
*!LINK 102:42
*!CONNECTION_SET 0:32:40:0:4,3:26833:0:4:1:410,1081:378,1081:378,1096:226,1096
*!LINK 41:102
*!CONNECTION_SET 40:40:0:0:15,14:255:0:4:1:311,1064:378,1064:378,1049:410,1049
*!LINK -1:110
*!CONNECTION_SET 32:32:0:0:4,3:16711680:0:4:1:452,474:507,474:507,478:556,478
*!LINK -1:138
*!CONNECTION_SET 32:16:40:20:4,2:0:0:0:1:452,458:485,458:485,283:86,283:86,270:63,270
*!CONNECTION_SET 32:16:40:40:30,29:0:0:0:1:447,213:475,213:475,283:261,283:261,292:85,292:85,290:62,290
*!LINK 167:139
*!CONNECTION_SET 0:40:40:0:45:0:0:0:1:402,141:100,141:100,570:60,570
*!LINK 165:169
*!CONNECTION_SET 40:20:0:40:40:0:0:0:1:309,313:583,313:583,303:1142,303:1142,109
*!LINK -1:167
*!CONNECTION_SET 32:0:40:40:2,4,3:32768:0:4:1:417,197:445,197:445,141:412,141
*!LINK 166:169
*!CONNECTION_SET 20:40:0:40:39:0:0:0:1:651,333:651,357:1142,357:1142,109
*!LINK 166:107
*!CONNECTION_SET 20:40:20:0:2,1:16776960:0:4:1:651,333:651,357:651,406
*!LINK -1:166
*!CONNECTION_SET 32:16:20:0:2,1,3:16776960:0:4:1:447,213:651,213:651,293
*!LINK -1:169
*!CONNECTION_SET 16:0:0:20:41,42,43,44,45,46,47,48,49,50,51,1,2,3,4,5,6,7,8,9,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,38,37,36,35,34,33,32,31,30,29,28,27,26,52:0:0:0:1:431,197:431,186:1115,186:1115,89:1142,89
*!LINK 165:20
*!CONNECTION_SET 20:40:20:0:2,1:255:0:4:1:289,333:289,357:289,406
*!LINK -1:165
*!CONNECTION_SET 0:32:20:0:2,1,3:255:0:4:1:415,229:289,229:289,293
*!LINK 114:136
*!CONNECTION_SET 36:18:20:40:40,39:0:0:0:1:222,1989:856,1989:856,66
*!LINK 125:137
*!CONNECTION_SET 40:20:20:40:42,41,40:0:0:0:1:221,249:320,249:320,56:277,56
*!LINK 115:136
*!CONNECTION_SET 36:18:20:40:38,37:0:0:0:1:307,1932:856,1932:856,66
*!LINK 157:137
*!CONNECTION_SET 0:0:20:40:39,38,37:0:0:0:1:554,240:515,240:515,91:320,91:320,56:277,56
*!LINK 151:136
*!CONNECTION_SET 36:0:20:40:36,35:0:0:0:1:595,1981:856,1981:856,66
*!LINK 152:136
*!CONNECTION_SET 36:0:20:40:34,33:0:0:0:1:668,1950:856,1950:856,66
*!LINK 92:136
*!CONNECTION_SET 36:0:20:40:32,31:0:0:0:1:222,1542:856,1542:856,66
*!LINK 93:136
*!CONNECTION_SET 36:18:20:40:30,29:0:0:0:1:307,1559:856,1559:856,66
*!LINK 147:136
*!CONNECTION_SET 36:18:20:40:28,27:0:0:0:1:595,1597:856,1597:856,66
*!LINK 148:136
*!CONNECTION_SET 36:18:20:40:26,25:0:0:0:1:668,1596:856,1596:856,66
*!LINK 70:136
*!CONNECTION_SET 36:0:20:40:24,23:0:0:0:1:222,1246:856,1246:856,66
*!LINK 71:136
*!CONNECTION_SET 36:18:20:40:22,21:0:0:0:1:307,1292:517,1292:517,1217:856,1217:856,66
*!LINK 143:136
*!CONNECTION_SET 36:18:20:40:20,19:0:0:0:1:595,1255:856,1255:856,66
*!LINK 144:136
*!CONNECTION_SET 36:18:20:40:18,17:0:0:0:1:668,1255:856,1255:856,66
*!LINK 47:136
*!CONNECTION_SET 36:18:20:40:16,15:0:0:0:1:222,994:856,994:856,66
*!LINK -1:137
*!CONNECTION_SET 32:16:20:40:1,2,6,5,4,3:0:0:0:1:452,458:485,458:485,91:321,91:321,56:278,56
*!LINK 48:136
*!CONNECTION_SET 36:18:20:40:14,13:0:0:0:1:307,996:515,996:515,862:856,862:856,66
*!LINK 117:136
*!CONNECTION_SET 36:18:20:40:12,11:0:0:0:1:595,994:856,994:856,66
*!LINK 133:136
*!CONNECTION_SET 36:18:20:40:10,9:0:0:0:1:668,972:856,972:856,66
*!LINK 19:136
*!CONNECTION_SET 36:18:20:40:8,7:0:0:0:1:221,580:855,580:855,68
*!LINK 22:136
*!CONNECTION_SET 36:0:20:40:6,5:0:0:0:1:307,590:856,590:856,66
*!LINK 103:136
*!CONNECTION_SET 36:0:20:40:4,3:0:0:0:1:595,602:856,602:856,66
*!LINK 111:136
*!CONNECTION_SET 36:0:20:40:2,1:0:0:0:1:668,634:856,634:856,66
*!LINK -1:21
*!CONNECTION_SET 0:32:40:0:4,3:26833:0:4:1:420,474:274,474:274,478:225,478
*!LINK 20:-1
*!CONNECTION_SET 40:40:0:0:15,14:255:0:4:1:310,446:388,446:388,442:420,442
*!LINK -1:20
*!CONNECTION_SET 16:0:40:20:3:0:1:0:1:436,442:436,431:360,431:360,426:310,426
*!LINK -1:107
*!CONNECTION_SET 16:0:0:20:3:0:1:0:1:436,442:436,431:582,431:582,426:632,426
*!LINK 107:-1
*!CONNECTION_SET 0:40:32:0:26,25:16776960:0:4:1:632,446:485,446:485,442:452,442
*!LINK 42:19
*!CONNECTION_SET 20:0:18:36:2,1:26833:0:4:1:238,809:238,798:238,606
*!LINK 22:41
*!CONNECTION_SET 18:36:20:0:2,1:255:0:4:1:323,636:323,664:323,737
*!LINK 65:47
*!CONNECTION_SET 20:0:18:36:2,1:26833:0:4:1:236,993:236,982:236,851
*!LINK 48:64
*!CONNECTION_SET 18:36:20:0:2,1:255:0:4:1:350,1119:350,1147:350,1187
*!LINK 87:70
*!CONNECTION_SET 20:0:18:36:2,1:26833:0:4:1:236,1292:236,1281:236,1121
*!LINK 71:86
*!CONNECTION_SET 18:36:20:0:2,1:255:0:4:1:319,1593:319,1621:319,1664
*!LINK 109:92
*!CONNECTION_SET 20:0:18:36:2,1:26833:0:4:1:239,2202:239,2191:239,1994
*!LINK 93:108
*!CONNECTION_SET 18:36:20:0:2,1:255:0:4:1:324,1993:324,2021:324,2129
*!LINK 131:114
*!CONNECTION_SET 20:0:18:36:2,1:26833:0:4:1:238,2529:238,2518:238,2432
*!LINK 115:130
*!CONNECTION_SET 18:36:20:0:2,1:255:0:4:1:323,2375:323,2403:323,2477
*!LINK 19:21
*!CONNECTION_SET 18:0:20:40:2,1:26833:0:4:1:80,596:80,585:80,554
*!LINK 20:22
*!CONNECTION_SET 20:40:18:0:2,1:255:0:4:1:165,482:165,506:165,626
*!LINK 47:42
*!CONNECTION_SET 18:0:20:40:2,1:26833:0:4:1:80,834:80,823:80,697
*!LINK 41:48
*!CONNECTION_SET 20:40:18:0:2,1:255:0:4:1:192,625:192,649:192,836
*!LINK 70:65
*!CONNECTION_SET 18:0:20:40:2,1:26833:0:4:1:80,349:80,338:80,297
*!LINK 64:71
*!CONNECTION_SET 20:40:18:0:2,1:255:0:4:1:165,225:165,249:165,377
*!LINK 92:87
*!CONNECTION_SET 18:0:20:40:2,1:26833:0:4:1:80,197:80,186:80,148
*!LINK 86:93
*!CONNECTION_SET 20:40:18:0:2,1:255:0:4:1:165,76:165,100:165,196
*!LINK 114:109
*!CONNECTION_SET 18:0:20:40:2,1:26833:0:4:1:80,199:80,188:80,54
*!LINK 108:115
*!CONNECTION_SET 20:40:18:0:1,2:255:0:4:1:171,-21:171,3:171,140
*!LINK 130:131
*!CONNECTION_SET 20:40:20:40:2,1:255:0:4:1:159,479:159,555:74,555:74,531
*!LINK 116:103
*!CONNECTION_SET 20:0:18:36:2,1:16711680:0:4:1:281,704:281,693:281,543
*!LINK 111:112
*!CONNECTION_SET 18:36:20:0:2,1:16776960:0:4:1:354,575:354,603:354,632
*!LINK 142:117
*!CONNECTION_SET 20:0:18:36:2,1:16711680:0:4:1:234,888:234,877:234,746
*!LINK 133:134
*!CONNECTION_SET 18:36:20:0:2,1:16776960:0:4:1:352,724:352,752:352,816
*!LINK 146:143
*!CONNECTION_SET 20:0:18:36:2,1:16711680:0:4:1:279,1187:279,1176:279,1007
*!LINK 144:145
*!CONNECTION_SET 18:36:20:0:2,1:16776960:0:4:1:352,1007:352,1035:352,1115
*!LINK 150:147
*!CONNECTION_SET 20:0:18:36:2,1:16711680:0:4:1:282,2096:282,2085:282,1926
*!LINK 148:149
*!CONNECTION_SET 18:36:20:0:2,1:16776960:0:4:1:355,1925:355,1953:355,2024
*!LINK 154:151
*!CONNECTION_SET 20:0:18:36:2,1:16711680:0:4:1:281,2444:281,2433:281,2337
*!LINK 152:153
*!CONNECTION_SET 18:36:20:0:2,1:16776960:0:4:1:354,2306:354,2334:354,2372
*!LINK 103:110
*!CONNECTION_SET 18:0:20:40:2,1:16711680:0:4:1:123,533:123,522:123,449
*!LINK 107:111
*!CONNECTION_SET 20:40:18:0:2,1:16776960:0:4:1:199,251:199,275:198,275:198,439
*!LINK 117:116
*!CONNECTION_SET 18:0:20:40:2,1:16711680:0:4:1:76,428:76,417:76,291
*!LINK 112:133
*!CONNECTION_SET 20:40:18:0:2,1:16776960:0:4:1:196,223:196,247:196,410
*!LINK 143:142
*!CONNECTION_SET 18:0:20:40:2,1:16711680:0:4:1:123,235:123,224:123,192
*!LINK 134:144
*!CONNECTION_SET 20:40:18:0:2,1:16776960:0:4:1:196,120:196,144:196,235
*!LINK 147:146
*!CONNECTION_SET 18:0:20:40:2,1:16711680:0:4:1:123,129:123,118:123,43
*!LINK 145:148
*!CONNECTION_SET 20:40:18:0:2,1:16776960:0:4:1:196,-29:196,-5:196,128
*!LINK 151:150
*!CONNECTION_SET 18:0:20:40:2,1:16711680:0:4:1:123,104:123,93:123,-52
*!LINK 149:152
*!CONNECTION_SET 20:40:18:0:1,2:16776960:0:4:1:202,-126:202,-102:202,71
*!LINK 153:154
*!CONNECTION_SET 20:40:20:40:2,1:16776960:0:4:1:194,374:194,470:121,470:121,446
*!LINK 107:139
*!CONNECTION_SET 0:0:40:40:2,1:0:0:0:1:629,404:356,404:356,548:81,548:81,608:58,608
*!LINK 20:139
*!CONNECTION_SET 0:20:40:20:4,3:0:0:0:1:269,426:83,426:83,590:60,590
*!LINK 112:139
*!CONNECTION_SET 0:20:40:20:6,5:0:0:0:1:630,747:578,747:578,665:83,665:83,590:60,590
*!LINK 41:139
*!CONNECTION_SET 0:20:40:20:8,7:0:0:0:1:269,747:83,747:83,590:60,590
*!LINK 134:139
*!CONNECTION_SET 0:20:40:20:10,9:0:0:0:1:630,1102:360,1102:360,550:83,550:83,590:60,590
*!LINK 64:139
*!CONNECTION_SET 0:40:40:20:12,11:0:0:0:1:269,1122:83,1122:83,590:60,590
*!LINK 145:139
*!CONNECTION_SET 0:20:40:20:14,13:0:0:0:1:630,1401:360,1401:360,550:83,550:83,590:60,590
*!LINK 86:139
*!CONNECTION_SET 0:20:40:20:16,15:0:0:0:1:269,1401:83,1401:83,590:60,590
*!LINK 108:139
*!CONNECTION_SET 0:20:40:20:20,19:0:0:0:1:269,1733:83,1733:83,590:60,590
*!LINK 149:139
*!CONNECTION_SET 0:40:40:20:18,17:0:0:0:1:630,1753:578,1753:578,1642:83,1642:83,590:60,590
*!LINK 153:139
*!CONNECTION_SET 0:20:40:20:22,21:0:0:0:1:630,2072:360,2072:360,550:83,550:83,590:60,590
*!LINK 130:139
*!CONNECTION_SET 0:20:40:20:24,23:0:0:0:1:269,2072:83,2072:83,590:60,590
*!LINK 154:139
*!CONNECTION_SET 0:20:40:20:25:0:0:0:1:557,2144:506,2144:506,550:83,550:83,590:60,590
*!LINK 131:139
*!CONNECTION_SET 0:20:40:20:26:0:0:0:1:184,2124:83,2124:83,590:60,590
*!LINK 150:139
*!CONNECTION_SET 0:20:40:20:27:0:0:0:1:557,1805:470,1805:470,830:274,830:274,790:83,790:83,590:60,590
*!LINK 109:139
*!CONNECTION_SET 0:20:40:20:28:0:0:0:1:184,1806:83,1806:83,590:60,590
*!LINK 146:139
*!CONNECTION_SET 0:0:40:40:29:0:0:0:1:557,1453:462,1453:462,1185:274,1185:274,1145:83,1145:83,610:60,610
*!LINK 87:139
*!CONNECTION_SET 0:20:40:20:30:0:0:0:1:184,1473:83,1473:83,590:60,590
*!LINK 142:139
*!CONNECTION_SET 0:20:40:20:31:0:0:0:1:557,1174:467,1174:467,830:274,830:274,790:83,790:83,590:60,590
*!LINK 65:139
*!CONNECTION_SET 0:20:40:20:32:0:0:0:1:184,1174:83,1174:83,590:60,590
*!LINK 116:139
*!CONNECTION_SET 0:20:40:40:33:0:0:0:1:557,819:506,819:506,550:83,550:83,610:60,610
*!LINK 42:139
*!CONNECTION_SET 0:20:40:40:34:0:0:0:1:184,819:83,819:83,610:60,610
*!LINK 110:139
*!CONNECTION_SET 0:20:40:20:35:0:0:0:1:555,498:497,498:497,550:83,550:83,590:60,590
*!LINK 21:139
*!CONNECTION_SET 0:20:40:20:36:0:0:0:1:184,498:83,498:83,590:60,590
*!LINK 107:138
*!CONNECTION_SET 40:0:40:20:1:0:0:0:1:668,409:718,409:718,286:82,286:82,273:59,273
*!LINK 20:138
*!CONNECTION_SET 0:40:40:20:3:0:0:0:1:266,449:82,449:82,273:59,273
*!LINK 112:138
*!CONNECTION_SET 0:0:40:20:5:0:0:0:1:630,727:578,727:578,665:62,665:62,270
*!LINK 41:138
*!CONNECTION_SET 0:20:40:20:7:0:0:0:1:269,747:62,747:62,270
*!LINK -1:132
*!CONNECTION_SET 16:32:40:20:19,13,7,1:0:1:0:1:438,474:438,506:510,506:510,187:827,187:827,217:793,217
*!LINK 134:138
*!CONNECTION_SET 0:20:40:20:9:0:0:0:1:630,1102:578,1102:578,1063:62,1063:62,270
*!LINK 64:138
*!CONNECTION_SET 0:20:40:20:11:0:0:0:1:269,1102:62,1102:62,270
*!LINK 145:138
*!CONNECTION_SET 0:0:40:40:13:0:0:0:1:630,1381:578,1381:578,1300:348,1300:348,1145:274,1145:274,290:62,290
*!LINK 86:138
*!CONNECTION_SET 0:20:40:20:15:0:0:0:1:269,1401:62,1401:62,270
*!LINK 149:138
*!CONNECTION_SET 0:0:40:20:17:0:0:0:1:630,1713:578,1713:578,1642:62,1642:62,270
*!LINK 108:138
*!CONNECTION_SET 0:20:40:20:19:0:0:0:1:266,1736:82,1736:82,273:59,273
*!LINK 153:138
*!CONNECTION_SET 0:0:40:40:21:0:0:0:1:630,2052:62,2052:62,290
*!LINK 132:157
*!CONNECTION_SET 0:20:0:20:3:15780518:1:0:1:782,56:547,56:547,99:586,99
*!LINK 130:138
*!CONNECTION_SET 0:20:40:20:23:0:0:0:1:269,2072:62,2072:62,270
*!LINK 110:138
*!CONNECTION_SET 0:0:40:20:26:0:0:0:1:555,478:497,478:497,283:62,283:62,270
*!LINK 21:138
*!CONNECTION_SET 20:0:40:20:27:0:0:0:1:204,478:204,467:62,467:62,270
*!LINK 132:125
*!CONNECTION_SET 0:20:0:20:3:15780518:1:0:1:782,56:499,56:499,26:173,26:173,88:213,88
*!LINK -1:161
*!CONNECTION_SET 32:16:40:20:3,4,1,5,6,9,8,7,10,2:0:0:0:1:447,213:475,213:475,6:160,6:160,46:137,46
*!LINK 132:139
*!CONNECTION_SET 0:40:40:0:40,39,38,37:0:0:0:1:750,237:717,237:717,396:83,396:83,570:60,570
*!LINK 166:161
*!CONNECTION_SET 0:20:40:40:12:0:0:0:1:631,313:385,313:385,260:266,260:266,66:137,66
*!LINK 157:-1
*!CONNECTION_SET 20:0:32:32:27,29:16711680:0:4:1:579,242:579,231:480,231:452,231
*!LINK 167:161
*!CONNECTION_SET 0:0:40:20:20:0:0:0:1:402,101:160,101:160,46:137,46
*!LINK 125:-1
*!CONNECTION_SET 20:0:0:16:26,28:26833:0:4:1:198,226:198,215:384,215:384,210:412,210
*!LINK 165:161
*!CONNECTION_SET 0:0:40:20:11:0:0:0:1:269,293:221,293:221,287:222,287:222,46:137,46
*!LINK 167:-1
*!CONNECTION_SET 0:40:0:0:30:32768:0:4:1:372,141:347,141:347,197:385,197
*!LINK 168:-1
*!CONNECTION_SET 0:40:0:16:35,34,31,33,32:0:0:0:1:997,119:968,119:968,187:387,187:387,213:415,213
*!LINK -1:139
*!CONNECTION_SET 32:16:40:20:44,43,42,41:0:0:0:1:447,213:475,213:475,432:358,432:358,550:83,550:83,590:60,590
*!LINK 155:155
*!CONNECTION_SET 0:16:0:16::16711680:0:0:1:389,298:357,298:389,298
*!LINK 156:158
*!CONNECTION_SET 32:32:0:0:2,1:16776960:0:4:1:431,208:485,208:485,256:514,256
*!LINK 156:160
*!CONNECTION_SET 32:16:0:0:2,1:32768:0:4:1:431,192:485,192:516,192
*!LINK 155:158
*!CONNECTION_SET 32:16:0:40:4,3:16776960:0:4:1:453,137:517,137:517,135:546,135
*!LINK 155:160
*!CONNECTION_SET 32:0:0:40:3,4:32768:0:4:1:427,276:491,276:491,226:522,226
*!LINK 129:155
*!CONNECTION_SET 40:20:0:16:7,6,5,2,1:16711680:0:4:1:272,228:357,228:357,298:389,298
*!CONNECTION_SET 40:40:0:32:4,3:26833:0:4:1:272,248:357,248:357,314:389,314
*!LINK 129:156
*!CONNECTION_SET 20:0:0:16:4,3,1,5,2:16711680:0:4:1:252,208:252,197:357,197:357,192:399,192
*!LINK 15:191
*!CONNECTION_SET 0:40:20:0:3:0:0:0:1:1191,685:1146,685:1146,738:1376,738:1376,749
*!LINK 15:188
*!CONNECTION_SET 0:40:20:0:3:0:0:0:1:1191,685:1038,685:1038,769
*!LINK 15:178
*!CONNECTION_SET 0:0:20:40:3:0:0:0:1:1191,645:1146,645:1146,623:1382,623:1382,557:1335,557:1335,395
*!LINK 15:175
*!CONNECTION_SET 0:0:20:40:3:0:0:0:1:1191,645:1100,645:1100,439:1032,439:1032,415
*!LINK 15:16
*!CONNECTION_SET 0:40:20:0:3:0:0:0:1:1191,685:770,685:770,773
*!LINK 15:14
*!CONNECTION_SET 0:0:20:40:3:0:0:0:1:1191,645:771,645:771,461
*!LINK 5:15
*!CONNECTION_SET 0:40:40:20:4,1:0:0:0:1:1648,664:1277,664:1277,665:1231,665
*!LINK 179:15
*!CONNECTION_SET 0:20:40:20:5,2:0:0:0:1:1770,548:1599,548:1599,665:1231,665
*!LINK 180:15
*!CONNECTION_SET 0:40:40:20:6,3:0:0:0:1:1651,482:1617,482:1617,614:1514,614:1514,665:1231,665
*!LINK 164:354
*!CONNECTION_SET 40:0:40:20:4,3,2,1:0:0:0:1:1563,534:1608,534:1608,302:1586,302
*!LINK 193:345
*!CONNECTION_SET 36:0:0:40:12,24:0:0:0:1:926,954:968,954:968,720:1727,720:1727,792:1755,792
*!LINK 186:345
*!CONNECTION_SET 36:18:0:40:23,11:0:0:0:1:1237,992:1296,992:1296,814:1727,814:1727,792:1755,792
*!LINK 187:345
*!CONNECTION_SET 36:18:40:0:22,10:0:0:0:1:1577,1012:1824,1012:1824,752:1795,752
*!LINK 185:345
*!CONNECTION_SET 36:36:0:20:9,21:0:0:0:1:1554,766:1727,766:1727,772:1755,772
*!LINK 184:345
*!CONNECTION_SET 36:18:0:20:8,20:0:0:0:1:1240,769:1300,769:1300,720:1727,720:1727,772:1755,772
*!LINK 192:345
*!CONNECTION_SET 0:18:0:40:7,19:0:0:0:1:888,789:846,789:846,761:968,761:968,720:1727,720:1727,792:1755,792
*!LINK 174:345
*!CONNECTION_SET 36:36:0:0:6,18:0:0:0:1:1467,616:1606,616:1606,752:1755,752
*!LINK 173:345
*!CONNECTION_SET 36:0:0:20:17,5:0:0:0:1:1190,560:1727,560:1727,772:1755,772
*!LINK 10:345
*!CONNECTION_SET 36:36:0:0:16,4:0:0:0:1:916,574:958,574:958,720:1727,720:1727,752:1755,752
*!LINK 172:345
*!CONNECTION_SET 36:36:0:20:15,3:0:0:0:1:1495,373:1546,373:1546,524:1606,524:1606,772:1755,772
*!LINK 171:345
*!CONNECTION_SET 18:36:0:20:14,2:0:0:0:1:1181,393:1181,421:1740,421:1740,742:1727,742:1727,772:1755,772
*!LINK 6:345
*!CONNECTION_SET 36:36:0:0:13,1:0:0:0:1:920,464:1606,464:1606,752:1755,752
*!LINK 5:181
*!CONNECTION_SET 0:20:40:20:3:0:0:0:1:1648,644:1605,644:1605,898:1207,898:1207,908:1156,908
*!LINK 5:7
*!CONNECTION_SET 0:20:40:20:3:0:0:0:1:1648,644:1605,644:1605,484:1173,484:1173,494:1126,494
*!LINK 179:182
*!CONNECTION_SET 0:40:40:20:3:0:0:0:1:1770,568:1604,568:1604,902:1545,902:1545,928:1490,928
*!LINK 179:163
*!CONNECTION_SET 0:20:40:20:3:0:0:0:1:1770,548:1722,548:1722,514:1430,514
*!LINK 180:183
*!CONNECTION_SET 0:40:40:20:3:0:0:0:1:1651,482:1615,482:1615,518:1606,518:1606,902:1679,902:1679,932:1639,932
*!LINK 180:164
*!CONNECTION_SET 0:40:40:20:3:0:0:0:1:1651,482:1603,482:1603,554:1563,554
*!LINK 189:193
*!CONNECTION_SET 0:20:36:18:2,1:16711680:0:4:1:1031,919:979,919:937,919
*!LINK 192:188
*!CONNECTION_SET 36:18:0:20:2,1:16776960:0:4:1:935,736:978,736:1029,736
*!LINK 16:192
*!CONNECTION_SET 40:20:0:18:2,1:16776960:0:4:1:801,740:856,740:856,736:899,736
*!LINK 164:174
*!CONNECTION_SET 20:40:36:18:2,1:26833:0:4:1:1543,574:1543,598:1509,598:1467,598
*!LINK 172:164
*!CONNECTION_SET 36:18:20:0:2,1:255:0:4:1:1495,355:1543,355:1543,534
*!LINK 174:177
*!CONNECTION_SET 0:18:40:40:4,3:26833:0:4:1:1431,598:1381,598:1327,598
*!LINK 163:177
*!CONNECTION_SET 20:40:40:0:2,1:26833:0:4:1:1410,534:1410,558:1381,558:1327,558
*!LINK 178:163
*!CONNECTION_SET 40:40:20:0:2,1:255:0:4:1:1355,395:1412,395:1412,483:1410,483:1410,494
*!LINK 178:172
*!CONNECTION_SET 40:0:0:18:2,1:255:0:4:1:1355,355:1412,355:1459,355
*!LINK 175:171
*!CONNECTION_SET 40:0:0:18:2,1:255:0:4:1:1052,375:1105,375:1163,375
*!LINK 171:178
*!CONNECTION_SET 36:18:0:20:2,1:255:0:4:1:1199,375:1258,375:1315,375
*!LINK 177:173
*!CONNECTION_SET 0:20:36:18:2,1:26833:0:4:1:1287,578:1235,578:1190,578
*!LINK 173:176
*!CONNECTION_SET 0:18:40:40:4,3:26833:0:4:1:1154,578:1104,578:1050,578
*!LINK 176:10
*!CONNECTION_SET 0:20:36:18:2,1:26833:0:4:1:1009,560:954,560:954,530:957,530:957,558:915,558
*!LINK 7:176
*!CONNECTION_SET 20:40:40:0:2,1:26833:0:4:1:1106,514:1106,538:1104,538:1050,538
*!LINK 175:7
*!CONNECTION_SET 40:40:20:0:2,1:255:0:4:1:1062,416:1117,416:1117,464:1116,464:1116,475
*!LINK 6:175
*!CONNECTION_SET 36:18:0:20:2,1:255:0:4:1:920,446:961,446:961,395:1012,395
*!LINK 14:6
*!CONNECTION_SET 40:20:0:18:2,1:255:0:4:1:474,466:527,466:527,436:524,436:524,471:567,471
*!LINK 183:187
*!CONNECTION_SET 20:40:36:18:2,1:16711680:0:4:1:1514,509:1514,533:1514,569:1472,569
*!LINK 185:183
*!CONNECTION_SET 36:18:20:0:2,1:16776960:0:4:1:1449,305:1514,305:1514,469
*!LINK 187:190
*!CONNECTION_SET 0:18:40:40:4,3:16711680:0:4:1:1436,569:1347,569:1293,569
*!LINK 182:190
*!CONNECTION_SET 20:40:40:0:2,1:16711680:0:4:1:1365,505:1365,529:1347,529:1293,529
*!LINK 191:182
*!CONNECTION_SET 40:40:20:0:2,1:16776960:0:4:1:1291,346:1365,346:1365,465
*!LINK 191:185
*!CONNECTION_SET 40:0:0:18:2,1:16776960:0:4:1:1291,306:1366,306:1366,305:1413,305
*!LINK 188:184
*!CONNECTION_SET 40:0:0:18:2,1:16776960:0:4:1:953,326:1041,326:1099,326
*!LINK 184:191
*!CONNECTION_SET 36:18:0:20:2,1:16776960:0:4:1:1135,326:1194,326:1251,326
*!LINK 190:186
*!CONNECTION_SET 0:20:36:18:2,1:16711680:0:4:1:1253,549:1177,549:1132,549
*!LINK 186:189
*!CONNECTION_SET 0:18:40:40:4,3:16711680:0:4:1:1096,549:1009,549:955,549
*!LINK 181:189
*!CONNECTION_SET 20:40:40:0:2,1:16711680:0:4:1:1031,485:1031,509:1009,509:955,509
*!LINK 188:181
*!CONNECTION_SET 40:40:20:0:2,1:16776960:0:4:1:956,371:1034,371:1034,450
*!LINK 352:210
*!CONNECTION_SET 0:40:20:0:3:0:0:0:1:1191,696:1146,696:1146,738:1376,738:1376,749
*!LINK 352:207
*!CONNECTION_SET 0:40:20:0:3:0:0:0:1:1191,696:1038,696:1038,769
*!LINK 352:197
*!CONNECTION_SET 0:0:20:40:3:0:0:0:1:1191,656:1146,656:1146,623:1380,623:1380,557:1335,557:1335,395
*!LINK 352:194
*!CONNECTION_SET 0:0:20:40:3:0:0:0:1:1191,656:1100,656:1100,442:1036,442:1036,418
*!LINK 104:352
*!CONNECTION_SET 0:40:40:20:4,1:0:0:0:1:1648,653:1277,653:1277,676:1231,676
*!LINK 198:352
*!CONNECTION_SET 0:40:40:20:5,2:0:0:0:1:1653,568:1608,568:1608,676:1231,676
*!LINK 199:352
*!CONNECTION_SET 0:40:40:20:6,3:0:0:0:1:1651,482:1234,482:1234,550:1277,550:1277,676:1231,676
*!LINK 352:120
*!CONNECTION_SET 0:40:20:0:3:0:0:0:1:1191,696:772,696:772,769
*!LINK 352:118
*!CONNECTION_SET 0:0:20:40:3:0:0:0:1:1191,656:772,656:772,466
*!LINK 206:346
*!CONNECTION_SET 18:0:0:20:24,12:0:0:0:1:1559,994:1559,983:1722,983:1722,729:1750,729
*!LINK 205:346
*!CONNECTION_SET 36:0:0:40:23,11:0:0:0:1:1237,974:1296,974:1296,814:1722,814:1722,749:1750,749
*!LINK 212:346
*!CONNECTION_SET 36:0:0:40:22,10:0:0:0:1:926,954:1722,954:1722,749:1750,749
*!LINK 211:346
*!CONNECTION_SET 36:18:0:40:21,9:0:0:0:1:924,789:1722,789:1722,749:1750,749
*!LINK 203:346
*!CONNECTION_SET 36:36:0:40:20,8:0:0:0:1:1240,787:1300,787:1300,812:1722,812:1722,749:1750,749
*!LINK 204:346
*!CONNECTION_SET 36:18:0:40:19,7:0:0:0:1:1554,748:1722,748:1722,749:1750,749
*!LINK 113:346
*!CONNECTION_SET 18:36:0:0:18,6:0:0:0:0:898,574:1728,725:1750,709
*!LINK 127:346
*!CONNECTION_SET 18:36:0:0:17,5:0:0:0:1:1172,596:1172,624:1381,624:1381,709:1750,709
*!LINK 135:346
*!CONNECTION_SET 0:36:0:0:4,16:0:0:0:1:1431,616:1380,616:1380,709:1750,709
*!LINK 126:346
*!CONNECTION_SET 18:0:0:20:3,15:0:0:0:1:1477,337:1477,326:1740,326:1740,699:1722,699:1722,729:1750,729
*!LINK 124:346
*!CONNECTION_SET 36:36:0:20:2,14:0:0:0:1:1199,393:1258,393:1258,548:1340,548:1340,720:1722,720:1722,729:1750,729
*!LINK 105:346
*!CONNECTION_SET 36:36:0:20:13,1:0:0:0:1:920,464:1606,464:1606,729:1750,729
*!LINK 104:200
*!CONNECTION_SET 0:20:40:20:3:0:0:0:1:1648,633:1605,633:1605,898:1203,898:1203,908:1156,908
*!LINK 104:106
*!CONNECTION_SET 0:20:40:20:3:0:0:0:1:1648,633:1508,633:1508,597:1173,597:1173,494:1126,494
*!LINK 198:201
*!CONNECTION_SET 0:40:40:20:3:0:0:0:1:1653,568:1605,568:1605,902:1541,902:1541,928:1490,928
*!LINK 198:121
*!CONNECTION_SET 0:20:40:20:3:0:0:0:1:1653,548:1605,548:1605,514:1430,514
*!LINK 199:202
*!CONNECTION_SET 0:40:40:20:3:0:0:0:1:1651,482:1615,482:1615,518:1606,518:1606,902:1679,902:1679,932:1639,932
*!LINK 199:122
*!CONNECTION_SET 0:40:40:20:3:0:0:0:1:1651,482:1603,482:1603,554:1563,554
*!LINK 208:212
*!CONNECTION_SET 0:20:36:18:2,1:16711680:0:4:1:1031,919:979,919:937,919
*!LINK 211:207
*!CONNECTION_SET 36:18:0:20:2,1:16776960:0:4:1:935,736:978,736:1029,736
*!LINK 120:211
*!CONNECTION_SET 40:20:0:18:2,1:16776960:0:4:1:803,736:856,736:899,736
*!LINK 122:135
*!CONNECTION_SET 20:40:36:18:2,1:26833:0:4:1:1543,574:1543,598:1509,598:1467,598
*!LINK 126:122
*!CONNECTION_SET 36:18:20:0:2,1:255:0:4:1:1495,355:1543,355:1543,534
*!LINK 135:196
*!CONNECTION_SET 0:18:40:40:4,3:26833:0:4:1:1431,598:1381,598:1327,598
*!LINK 121:196
*!CONNECTION_SET 20:40:40:0:2,1:26833:0:4:1:1410,534:1410,558:1381,558:1327,558
*!LINK 197:121
*!CONNECTION_SET 40:40:20:0:2,1:255:0:4:1:1355,395:1412,395:1412,483:1410,483:1410,494
*!LINK 197:126
*!CONNECTION_SET 40:0:0:18:2,1:255:0:4:1:1355,355:1412,355:1459,355
*!LINK 194:124
*!CONNECTION_SET 40:0:0:18:2,1:255:0:4:1:1056,378:1107,378:1107,368:1105,368:1105,375:1163,375
*!LINK 124:197
*!CONNECTION_SET 36:18:0:20:2,1:255:0:4:1:1199,375:1258,375:1315,375
*!LINK 196:127
*!CONNECTION_SET 0:20:36:18:2,1:26833:0:4:1:1287,578:1235,578:1190,578
*!LINK 127:195
*!CONNECTION_SET 0:18:40:40:4,3:26833:0:4:1:1154,578:1104,578:1050,578
*!LINK 195:113
*!CONNECTION_SET 0:20:36:18:2,1:26833:0:4:1:1010,558:958,558:958,556:916,556
*!LINK 106:195
*!CONNECTION_SET 20:40:40:0:2,1:26833:0:4:1:1106,514:1106,538:1104,538:1050,538
*!LINK 194:106
*!CONNECTION_SET 40:40:20:0:2,1:255:0:4:1:1059,423:1111,423:1111,468:1109,468:1109,479
*!LINK 105:194
*!CONNECTION_SET 36:18:0:20:2,1:255:0:4:1:920,446:965,446:965,398:1016,398
*!LINK 118:105
*!CONNECTION_SET 40:20:0:18:2,1:255:0:4:1:475,471:524,471:567,471
*!LINK 202:206
*!CONNECTION_SET 20:40:36:18:2,1:16711680:0:4:1:1514,509:1514,533:1514,569:1472,569
*!LINK 204:202
*!CONNECTION_SET 36:18:20:0:2,1:16776960:0:4:1:1449,305:1514,305:1514,469
*!LINK 206:209
*!CONNECTION_SET 0:18:40:40:4,3:16711680:0:4:1:1436,569:1347,569:1293,569
*!LINK 201:209
*!CONNECTION_SET 20:40:40:0:2,1:16711680:0:4:1:1365,505:1365,529:1347,529:1293,529
*!LINK 210:201
*!CONNECTION_SET 40:40:20:0:2,1:16776960:0:4:1:1291,346:1365,346:1365,465
*!LINK 210:204
*!CONNECTION_SET 40:0:0:18:2,1:16776960:0:4:1:1291,306:1366,306:1366,305:1413,305
*!LINK 207:203
*!CONNECTION_SET 40:0:0:18:2,1:16776960:0:4:1:953,326:1041,326:1099,326
*!LINK 203:210
*!CONNECTION_SET 36:18:0:20:2,1:16776960:0:4:1:1135,326:1194,326:1251,326
*!LINK 209:205
*!CONNECTION_SET 0:20:36:18:2,1:16711680:0:4:1:1253,549:1177,549:1132,549
*!LINK 205:208
*!CONNECTION_SET 0:18:40:40:4,3:16711680:0:4:1:1096,549:1009,549:955,549
*!LINK 200:208
*!CONNECTION_SET 20:40:40:0:2,1:16711680:0:4:1:1031,485:1031,509:1009,509:955,509
*!LINK 207:200
*!CONNECTION_SET 40:40:20:0:2,1:16776960:0:4:1:956,371:1034,371:1034,450
*!LINK 353:243
*!CONNECTION_SET 40:40:20:0:3:0:0:0:1:1092,1421:1220,1421:1220,1494
*!LINK 353:240
*!CONNECTION_SET 20:40:20:0:3:0:0:0:1:1072,1421:1072,1445:882,1445:882,1509
*!LINK 353:230
*!CONNECTION_SET 40:0:20:40:3:0:0:0:1:1092,1381:1138,1381:1138,1366:1092,1366:1092,1164:1179,1164:1179,1140
*!LINK 353:227
*!CONNECTION_SET 20:0:20:40:3:0:0:0:1:1072,1381:1072,1370:947,1370:947,1282:880,1282:880,1163
*!LINK 353:219
*!CONNECTION_SET 0:20:20:0:3:0:0:0:1:1052,1401:616,1401:616,1514
*!LINK 353:217
*!CONNECTION_SET 0:20:20:40:3:0:0:0:1:1052,1401:616,1401:616,1211
*!LINK 213:353
*!CONNECTION_SET 0:20:40:20:1,4:0:0:0:1:1488,1380:1447,1380:1447,1401:1092,1401
*!LINK 231:353
*!CONNECTION_SET 0:40:40:0:5,2:0:0:0:1:1497,1313:1452,1313:1452,1342:1138,1342:1138,1381:1092,1381
*!LINK 232:353
*!CONNECTION_SET 0:40:40:0:6,3:0:0:0:1:1495,1227:1078,1227:1078,1296:1138,1296:1138,1381:1092,1381
*!LINK 245:347
*!CONNECTION_SET 36:0:0:40:24,12:0:0:0:1:770,1699:1583,1699:1583,1517:1611,1517
*!LINK 238:347
*!CONNECTION_SET 36:0:40:20:23,11:0:0:0:1:1081,1719:1139,1719:1139,1559:1680,1559:1680,1497:1651,1497
*!LINK 239:347
*!CONNECTION_SET 36:0:20:40:22,10:0:0:0:1:1421,1739:1631,1739:1631,1517
*!LINK 237:347
*!CONNECTION_SET 36:18:0:20:21,9:0:0:0:1:1398,1493:1583,1493:1583,1497:1611,1497
*!LINK 236:347
*!CONNECTION_SET 36:18:0:40:19,8:0:0:0:1:1084,1514:1144,1514:1144,1465:1583,1465:1583,1517:1611,1517
*!LINK 244:347
*!CONNECTION_SET 0:36:0:40:20,7:0:0:0:1:732,1552:690,1552:690,1579:1583,1579:1583,1517:1611,1517
*!LINK 226:347
*!CONNECTION_SET 0:36:0:0:18,6:0:0:0:1:1279,1364:1231,1364:1231,1465:1590,1465:1590,1477:1611,1477
*!LINK 225:347
*!CONNECTION_SET 36:36:0:0:17,5:0:0:0:1:1038,1342:1583,1342:1583,1477:1611,1477
*!LINK 216:347
*!CONNECTION_SET 18:36:40:0:16,4:0:0:0:1:742,1319:742,1465:1680,1465:1680,1477:1651,1477
*!LINK 224:347
*!CONNECTION_SET 36:36:0:20:15,3:0:0:0:1:1339,1118:1390,1118:1390,1269:1450,1269:1450,1350:1583,1350:1583,1497:1611,1497
*!LINK 223:347
*!CONNECTION_SET 36:36:0:0:14,2:0:0:0:1:1043,1138:1102,1138:1102,1293:1184,1293:1184,1465:1583,1465:1583,1477:1611,1477
*!LINK 214:347
*!CONNECTION_SET 36:36:0:0:13,1:0:0:0:1:764,1209:1450,1209:1450,1350:1583,1350:1583,1477:1611,1477
*!LINK 213:233
*!CONNECTION_SET 0:20:40:20:3:0:0:0:1:1644,635:1601,635:1601,720:1147,720:1147,878:1207,878:1207,908:1156,908
*!LINK 213:215
*!CONNECTION_SET 0:20:40:20:3:0:0:0:1:1644,635:1518,635:1518,597:1173,597:1173,494:1126,494
*!LINK 231:234
*!CONNECTION_SET 0:40:40:20:3:0:0:0:1:1653,568:1605,568:1605,902:1545,902:1545,928:1490,928
*!LINK 231:220
*!CONNECTION_SET 0:20:40:20:3:0:0:0:1:1653,548:1605,548:1605,514:1430,514
*!LINK 232:235
*!CONNECTION_SET 0:40:40:20:3:0:0:0:1:1651,482:1615,482:1615,518:1606,518:1606,902:1682,902:1682,932:1639,932
*!LINK 232:221
*!CONNECTION_SET 0:40:40:20:3:0:0:0:1:1651,482:1603,482:1603,554:1563,554
*!LINK 241:245
*!CONNECTION_SET 0:20:36:18:2,1:16711680:0:4:1:1031,919:975,919:975,889:979,889:979,919:937,919
*!LINK 244:240
*!CONNECTION_SET 36:18:0:20:2,1:16776960:0:4:1:935,736:976,736:976,708:972,708:972,731:1029,731
*!LINK 219:244
*!CONNECTION_SET 40:20:0:18:2,1:16776960:0:4:1:803,736:860,736:860,706:856,706:856,736:899,736
*!LINK 221:226
*!CONNECTION_SET 20:40:36:18:2,1:26833:0:4:1:1543,574:1543,598:1519,598:1519,601:1471,601
*!LINK 224:221
*!CONNECTION_SET 36:18:20:0:2,1:255:0:4:1:1495,355:1546,355:1546,523:1543,523:1543,534
*!LINK 226:229
*!CONNECTION_SET 0:18:40:40:4,3:26833:0:4:1:1435,601:1381,601:1381,598:1327,598
*!LINK 220:229
*!CONNECTION_SET 20:40:40:0:2,1:26833:0:4:1:1410,534:1410,558:1384,558:1327,558
*!LINK 230:220
*!CONNECTION_SET 40:40:20:0:2,1:255:0:4:1:1355,395:1412,395:1412,483:1410,483:1410,494
*!LINK 230:224
*!CONNECTION_SET 40:0:0:18:2,1:255:0:4:1:1355,355:1411,355:1411,345:1408,345:1408,355:1459,355
*!LINK 227:223
*!CONNECTION_SET 40:0:0:18:2,1:255:0:4:1:1056,378:1112,378:1112,368:1105,368:1105,375:1163,375
*!LINK 223:230
*!CONNECTION_SET 36:18:0:20:2,1:255:0:4:1:1199,375:1258,375:1315,375
*!LINK 229:225
*!CONNECTION_SET 0:20:36:18:2,1:26833:0:4:1:1287,578:1231,578:1231,548:1253,548:1253,579:1194,579
*!LINK 225:228
*!CONNECTION_SET 0:18:40:40:4,3:26833:0:4:1:1158,579:1100,579:1100,551:1107,551:1107,578:1050,578
*!LINK 228:216
*!CONNECTION_SET 0:20:36:18:2,1:26833:0:4:1:1010,558:954,558:954,528:958,528:958,556:916,556
*!LINK 215:228
*!CONNECTION_SET 20:40:40:0:2,1:26833:0:4:1:1106,514:1106,538:1107,538:1050,538
*!LINK 227:215
*!CONNECTION_SET 40:40:20:0:2,1:255:0:4:1:1059,423:1116,423:1116,468:1109,468:1109,479
*!LINK 214:227
*!CONNECTION_SET 36:18:0:20:2,1:255:0:4:1:920,446:961,446:961,441:959,441:959,398:1016,398
*!LINK 217:214
*!CONNECTION_SET 40:20:0:18:2,1:255:0:4:1:475,471:532,471:532,441:524,441:524,471:567,471
*!LINK 235:239
*!CONNECTION_SET 20:40:36:18:2,1:16711680:0:4:1:1514,509:1514,533:1524,533:1524,569:1472,569
*!LINK 237:235
*!CONNECTION_SET 36:18:20:0:2,1:16776960:0:4:1:1449,305:1514,305:1514,469
*!LINK 239:242
*!CONNECTION_SET 0:18:40:40:4,3:16711680:0:4:1:1436,569:1350,569:1293,569
*!LINK 234:242
*!CONNECTION_SET 20:40:40:0:2,1:16711680:0:4:1:1365,505:1365,529:1350,529:1293,529
*!LINK 243:234
*!CONNECTION_SET 40:40:20:0:2,1:16776960:0:4:1:1291,346:1348,346:1348,454:1365,454:1365,465
*!LINK 243:237
*!CONNECTION_SET 40:0:0:18:2,1:16776960:0:4:1:1291,306:1362,306:1362,305:1413,305
*!LINK 240:236
*!CONNECTION_SET 40:0:0:18:2,1:16776960:0:4:1:953,321:1041,321:1041,326:1099,326
*!LINK 236:243
*!CONNECTION_SET 36:18:0:20:2,1:16776960:0:4:1:1135,326:1194,326:1251,326
*!LINK 242:238
*!CONNECTION_SET 0:20:36:18:2,1:16711680:0:4:1:1253,549:1191,549:1132,549
*!LINK 238:241
*!CONNECTION_SET 0:18:40:40:4,3:16711680:0:4:1:1096,549:1012,549:955,549
*!LINK 233:241
*!CONNECTION_SET 20:40:40:0:2,1:16711680:0:4:1:1031,485:1031,509:1012,509:955,509
*!LINK 240:233
*!CONNECTION_SET 40:40:20:0:2,1:16776960:0:4:1:956,366:1034,366:1034,450
*!LINK 355:276
*!CONNECTION_SET 40:40:20:0:3:0:0:0:1:1082,1442:1220,1442:1220,1494
*!LINK 355:273
*!CONNECTION_SET 20:40:40:0:3:0:0:0:1:1062,1442:1062,1466:957,1466:957,1514:902,1514
*!LINK 355:263
*!CONNECTION_SET 20:0:20:40:3:0:0:0:1:1062,1402:1062,1391:1224,1391:1224,1273:1179,1273:1179,1140
*!LINK 355:260
*!CONNECTION_SET 0:20:20:40:3:0:0:0:1:1042,1422:918,1422:918,1282:872,1282:872,1160
*!LINK 355:252
*!CONNECTION_SET 0:40:20:0:3:0:0:0:1:1042,1442:589,1442:589,1509
*!LINK 355:250
*!CONNECTION_SET 0:20:20:40:3:0:0:0:1:1042,1422:600,1422:600,1208
*!LINK 246:355
*!CONNECTION_SET 0:40:40:0:4,1:0:0:0:1:1488,1400:1128,1400:1128,1402:1082,1402
*!LINK 264:355
*!CONNECTION_SET 0:20:40:0:5,2:0:0:0:1:1497,1293:1452,1293:1452,1350:1362,1350:1362,1402:1082,1402
*!LINK 265:355
*!CONNECTION_SET 0:40:40:0:6,3:0:0:0:1:1495,1227:1325,1227:1325,1315:1224,1315:1224,1402:1082,1402
*!LINK 272:348
*!CONNECTION_SET 36:0:0:40:24,12:0:0:0:1:1421,1739:1583,1739:1583,1474:1611,1474
*!LINK 271:348
*!CONNECTION_SET 36:0:0:20:23,11:0:0:0:1:1079,1722:1583,1722:1583,1454:1611,1454
*!LINK 278:348
*!CONNECTION_SET 36:0:0:40:22,10:0:0:0:1:692,1699:734,1699:734,1579:1583,1579:1583,1474:1611,1474
*!LINK 270:348
*!CONNECTION_SET 0:18:0:40:21,9:0:0:0:1:1362,1493:1312,1493:1312,1465:1583,1465:1583,1474:1611,1474
*!LINK 269:348
*!CONNECTION_SET 36:0:20:0:20,8:0:0:0:1:1084,1496:1143,1496:1143,1464:1584,1464:1584,1423:1631,1423:1631,1434
*!LINK 277:348
*!CONNECTION_SET 36:0:0:40:19,7:0:0:0:1:763,1516:805,1516:805,1465:1583,1465:1583,1474:1611,1474
*!LINK 259:348
*!CONNECTION_SET 36:36:0:0:18,6:0:0:0:1:1315,1361:1367,1361:1367,1434:1611,1434
*!LINK 258:348
*!CONNECTION_SET 36:36:20:0:17,5:0:0:0:1:1016,1341:1075,1341:1075,1391:1446,1391:1446,1423:1631,1423:1631,1434
*!LINK 249:348
*!CONNECTION_SET 36:36:0:20:16,4:0:0:0:1:713,1321:755,1321:755,1465:1583,1465:1583,1454:1611,1454
*!LINK 257:348
*!CONNECTION_SET 18:36:0:0:15,3:0:0:0:1:1325,1118:1325,1200:1450,1200:1450,1269:1583,1269:1583,1434:1611,1434
*!LINK 256:348
*!CONNECTION_SET 36:36:0:0:14,2:0:0:0:1:1043,1138:1102,1138:1102,1293:1335,1293:1335,1315:1583,1315:1583,1434:1611,1434
*!LINK 247:348
*!CONNECTION_SET 36:36:0:0:13,1:0:0:0:1:754,1209:796,1209:796,1273:884,1273:884,1434:1611,1434
*!LINK 246:266
*!CONNECTION_SET 0:20:40:20:3:0:0:0:1:1644,635:1601,635:1601,720:1147,720:1147,878:1207,878:1207,908:1156,908
*!LINK 246:248
*!CONNECTION_SET 0:20:40:20:3:0:0:0:1:1644,635:1522,635:1522,597:1173,597:1173,494:1126,494
*!LINK 264:267
*!CONNECTION_SET 0:40:40:20:3:0:0:0:1:1653,568:1536,568:1536,928:1481,928
*!LINK 264:253
*!CONNECTION_SET 0:20:40:20:3:0:0:0:1:1653,548:1484,548:1484,485:1433,485
*!LINK 265:268
*!CONNECTION_SET 0:40:40:20:3:0:0:0:1:1651,482:1615,482:1615,518:1606,518:1606,524:1692,524:1692,932:1649,932
*!LINK 265:254
*!CONNECTION_SET 0:40:40:20:3:0:0:0:1:1651,482:1615,482:1615,518:1606,518:1606,524:1610,524:1610,554:1570,554
*!LINK 274:278
*!CONNECTION_SET 0:20:36:18:2,1:16711680:0:4:1:1031,919:901,919:859,919
*!LINK 277:273
*!CONNECTION_SET 36:18:0:20:2,1:16776960:0:4:1:930,736:972,736:1029,736
*!LINK 252:277
*!CONNECTION_SET 40:20:0:18:2,1:16776960:0:4:1:776,731:851,731:851,736:894,736
*!LINK 254:259
*!CONNECTION_SET 20:40:36:18:2,1:26833:0:4:1:1550,574:1550,598:1523,598:1471,598
*!LINK 257:254
*!CONNECTION_SET 36:18:20:0:2,1:255:0:4:1:1499,355:1550,355:1550,534
*!LINK 259:262
*!CONNECTION_SET 0:18:40:40:4,3:26833:0:4:1:1435,598:1384,598:1327,598
*!LINK 253:262
*!CONNECTION_SET 20:40:40:0:2,1:26833:0:4:1:1413,505:1413,529:1384,529:1384,558:1327,558
*!LINK 263:253
*!CONNECTION_SET 40:40:20:0:2,1:255:0:4:1:1355,395:1413,395:1413,465
*!LINK 263:257
*!CONNECTION_SET 40:0:0:18:2,1:255:0:4:1:1355,355:1412,355:1463,355
*!LINK 260:256
*!CONNECTION_SET 40:0:0:18:2,1:255:0:4:1:1048,375:1105,375:1163,375
*!LINK 256:263
*!CONNECTION_SET 36:18:0:20:2,1:255:0:4:1:1199,375:1258,375:1315,375
*!LINK 262:258
*!CONNECTION_SET 0:20:36:18:2,1:26833:0:4:1:1287,578:1231,578:1172,578
*!LINK 258:261
*!CONNECTION_SET 0:18:40:40:4,3:26833:0:4:1:1136,578:1078,578:1021,578
*!LINK 261:249
*!CONNECTION_SET 0:20:36:18:2,1:26833:0:4:1:981,558:911,558:869,558
*!LINK 248:261
*!CONNECTION_SET 20:40:40:0:2,1:26833:0:4:1:1106,514:1106,538:1078,538:1021,538
*!LINK 260:248
*!CONNECTION_SET 40:40:20:0:2,1:255:0:4:1:1051,420:1109,420:1109,479
*!LINK 247:260
*!CONNECTION_SET 36:18:0:20:2,1:255:0:4:1:910,446:951,446:951,395:1008,395
*!LINK 250:247
*!CONNECTION_SET 40:20:0:18:2,1:255:0:4:1:459,468:514,468:514,471:557,471
*!LINK 268:272
*!CONNECTION_SET 20:40:36:18:2,1:16711680:0:4:1:1524,509:1524,533:1524,569:1472,569
*!LINK 270:268
*!CONNECTION_SET 36:18:20:0:2,1:16776960:0:4:1:1449,305:1524,305:1524,469
*!LINK 272:275
*!CONNECTION_SET 0:18:40:40:4,3:16711680:0:4:1:1436,569:1338,569:1281,569
*!LINK 267:275
*!CONNECTION_SET 20:40:40:0:2,1:16711680:0:4:1:1356,505:1356,529:1338,529:1281,529
*!LINK 276:267
*!CONNECTION_SET 40:40:20:0:2,1:16776960:0:4:1:1291,346:1356,346:1356,465
*!LINK 276:270
*!CONNECTION_SET 40:0:0:18:2,1:16776960:0:4:1:1291,306:1362,306:1362,305:1413,305
*!LINK 273:269
*!CONNECTION_SET 40:0:0:18:2,1:16776960:0:4:1:953,326:1041,326:1099,326
*!LINK 269:276
*!CONNECTION_SET 36:18:0:20:2,1:16776960:0:4:1:1135,326:1194,326:1251,326
*!LINK 275:271
*!CONNECTION_SET 0:20:36:18:2,1:16711680:0:4:1:1241,549:1185,549:1185,519:1188,519:1188,552:1130,552
*!LINK 271:274
*!CONNECTION_SET 0:18:40:40:4,3:16711680:0:4:1:1094,552:1012,552:1012,549:955,549
*!LINK 266:274
*!CONNECTION_SET 20:40:40:0:2,1:16711680:0:4:1:1031,485:1031,509:1012,509:955,509
*!LINK 273:266
*!CONNECTION_SET 40:40:20:0:2,1:16776960:0:4:1:956,371:1034,371:1034,450
*!LINK 284:296
*!CONNECTION_SET 20:0:20:40:3:0:0:0:1:902,2640:902,2593:878,2593:878,2392:979,2392:979,2367
*!LINK 284:293
*!CONNECTION_SET 20:0:20:40:3:0:0:0:1:902,2640:902,2593:870,2593:870,2411:672,2411:672,2387
*!LINK 284:309
*!CONNECTION_SET 20:40:20:0:3:0:0:0:1:902,2680:902,2704:1020,2704:1020,2721
*!LINK 284:306
*!CONNECTION_SET 0:20:20:0:3:0:0:0:1:882,2660:682,2660:682,2741
*!LINK 284:285
*!CONNECTION_SET 0:20:40:0:3:0:0:0:1:882,2660:465,2660:465,2741:412,2741
*!LINK 284:283
*!CONNECTION_SET 0:20:40:40:3:0:0:0:1:882,2660:435,2660:435,2461:469,2461:469,2438:415,2438
*!LINK 279:284
*!CONNECTION_SET 0:40:40:20:4,1:0:0:0:1:1288,2627:968,2627:968,2660:922,2660
*!LINK 297:284
*!CONNECTION_SET 0:40:40:0:5,2:0:0:0:1:1297,2540:1252,2540:1252,2577:1162,2577:1162,2640:922,2640
*!LINK 298:284
*!CONNECTION_SET 0:40:40:20:6,3:0:0:0:1:1295,2454:1125,2454:1125,2542:1024,2542:1024,2660:922,2660
*!LINK 305:349
*!CONNECTION_SET 36:0:0:40:24,12:0:0:0:1:1221,2966:1545,2966:1545,2672:1573,2672
*!LINK 304:349
*!CONNECTION_SET 36:0:40:40:23,11:0:0:0:1:876,2946:934,2946:934,2786:1642,2786:1642,2672:1613,2672
*!LINK 311:349
*!CONNECTION_SET 36:18:0:40:22,10:0:0:0:1:489,2944:531,2944:531,2806:1545,2806:1545,2672:1573,2672
*!LINK 303:349
*!CONNECTION_SET 36:0:0:40:21,9:0:0:0:1:1198,2702:1545,2702:1545,2672:1573,2672
*!LINK 302:349
*!CONNECTION_SET 36:0:0:40:20,8:0:0:0:1:884,2723:943,2723:943,2691:1545,2691:1545,2672:1573,2672
*!LINK 310:349
*!CONNECTION_SET 18:36:0:40:19,7:0:0:0:1:545,2779:545,2807:1545,2807:1545,2672:1573,2672
*!LINK 292:349
*!CONNECTION_SET 36:36:0:0:18,6:0:0:0:1:1115,2588:1246,2588:1246,2577:1545,2577:1545,2632:1573,2632
*!LINK 291:349
*!CONNECTION_SET 36:36:0:0:17,5:0:0:0:1:816,2568:875,2568:875,2618:1246,2618:1246,2650:1545,2650:1545,2632:1573,2632
*!LINK 282:349
*!CONNECTION_SET 18:36:0:0:16,4:0:0:0:1:495,2548:495,2576:722,2576:722,2618:1246,2618:1246,2650:1545,2650:1545,2632:1573,2632
*!LINK 290:349
*!CONNECTION_SET 36:36:0:0:15,3:0:0:0:1:1143,2345:1545,2345:1545,2632:1573,2632
*!LINK 289:349
*!CONNECTION_SET 0:18:40:0:14,2:0:0:0:1:807,2347:749,2347:749,2436:987,2436:987,2520:1135,2520:1135,2542:1642,2542:1642,2632:1613,2632
*!LINK 280:349
*!CONNECTION_SET 36:36:0:0:13,1:0:0:0:1:554,2436:596,2436:596,2500:684,2500:684,2632:1573,2632
*!LINK 279:299
*!CONNECTION_SET 0:20:40:20:3:0:0:0:1:1644,635:1601,635:1601,720:1147,720:1147,878:1207,878:1207,908:1156,908
*!LINK 279:281
*!CONNECTION_SET 0:20:40:20:3:0:0:0:1:1644,635:1522,635:1522,597:1173,597:1173,494:1126,494
*!LINK 297:300
*!CONNECTION_SET 0:40:40:20:3:0:0:0:1:1653,568:1536,568:1536,928:1481,928
*!LINK 297:286
*!CONNECTION_SET 0:20:40:20:3:0:0:0:1:1653,548:1484,548:1484,485:1433,485
*!LINK 298:301
*!CONNECTION_SET 0:40:40:20:3:0:0:0:1:1651,482:1615,482:1615,518:1606,518:1606,524:1692,524:1692,932:1649,932
*!LINK 298:287
*!CONNECTION_SET 0:40:40:20:3:0:0:0:1:1651,482:1615,482:1615,518:1606,518:1606,524:1610,524:1610,554:1570,554
*!LINK 307:311
*!CONNECTION_SET 0:20:36:18:2,1:16711680:0:4:1:1031,919:898,919:856,919
*!LINK 310:306
*!CONNECTION_SET 36:18:0:20:2,1:16776960:0:4:1:930,736:972,736:1029,736
*!LINK 285:310
*!CONNECTION_SET 40:20:0:18:2,1:16776960:0:4:1:779,736:851,736:894,736
*!LINK 287:292
*!CONNECTION_SET 20:40:36:18:2,1:26833:0:4:1:1550,574:1550,598:1523,598:1471,598
*!LINK 290:287
*!CONNECTION_SET 36:18:20:0:2,1:255:0:4:1:1499,355:1550,355:1550,534
*!LINK 292:295
*!CONNECTION_SET 0:18:40:40:4,3:26833:0:4:1:1435,598:1384,598:1327,598
*!LINK 286:295
*!CONNECTION_SET 20:40:40:0:2,1:26833:0:4:1:1413,505:1413,529:1384,529:1384,558:1327,558
*!LINK 296:286
*!CONNECTION_SET 40:40:20:0:2,1:255:0:4:1:1355,395:1413,395:1413,465
*!LINK 296:290
*!CONNECTION_SET 40:0:0:18:2,1:255:0:4:1:1355,355:1412,355:1463,355
*!LINK 293:289
*!CONNECTION_SET 40:0:0:18:2,1:255:0:4:1:1048,375:1105,375:1163,375
*!LINK 289:296
*!CONNECTION_SET 36:18:0:20:2,1:255:0:4:1:1199,375:1258,375:1315,375
*!LINK 295:291
*!CONNECTION_SET 0:20:36:18:2,1:26833:0:4:1:1287,578:1231,578:1172,578
*!LINK 291:294
*!CONNECTION_SET 0:18:40:40:4,3:26833:0:4:1:1136,578:1078,578:1021,578
*!LINK 294:282
*!CONNECTION_SET 0:20:36:18:2,1:26833:0:4:1:981,558:911,558:869,558
*!LINK 281:294
*!CONNECTION_SET 20:40:40:0:2,1:26833:0:4:1:1106,514:1106,538:1078,538:1021,538
*!LINK 293:281
*!CONNECTION_SET 40:40:20:0:2,1:255:0:4:1:1051,420:1109,420:1109,479
*!LINK 280:293
*!CONNECTION_SET 36:18:0:20:2,1:255:0:4:1:910,446:951,446:951,395:1008,395
*!LINK 283:280
*!CONNECTION_SET 40:20:0:18:2,1:255:0:4:1:454,471:514,471:557,471
*!LINK 301:305
*!CONNECTION_SET 20:40:36:18:2,1:16711680:0:4:1:1524,509:1524,533:1524,569:1472,569
*!LINK 303:301
*!CONNECTION_SET 36:18:20:0:2,1:16776960:0:4:1:1449,305:1524,305:1524,469
*!LINK 305:308
*!CONNECTION_SET 0:18:40:40:4,3:16711680:0:4:1:1436,569:1338,569:1281,569
*!LINK 300:308
*!CONNECTION_SET 20:40:40:0:2,1:16711680:0:4:1:1356,505:1356,529:1338,529:1281,529
*!LINK 309:300
*!CONNECTION_SET 40:40:20:0:2,1:16776960:0:4:1:1291,346:1356,346:1356,465
*!LINK 309:303
*!CONNECTION_SET 40:0:0:18:2,1:16776960:0:4:1:1291,306:1362,306:1362,305:1413,305
*!LINK 306:302
*!CONNECTION_SET 40:0:0:18:2,1:16776960:0:4:1:953,326:1041,326:1099,326
*!LINK 302:309
*!CONNECTION_SET 36:18:0:20:2,1:16776960:0:4:1:1135,326:1194,326:1251,326
*!LINK 308:304
*!CONNECTION_SET 0:20:36:18:2,1:16711680:0:4:1:1241,549:1185,549:1127,549
*!LINK 304:307
*!CONNECTION_SET 0:18:40:40:4,3:16711680:0:4:1:1091,549:1012,549:955,549
*!LINK 299:307
*!CONNECTION_SET 20:40:40:0:2,1:16711680:0:4:1:1031,485:1031,509:1012,509:955,509
*!LINK 306:299
*!CONNECTION_SET 40:40:20:0:2,1:16776960:0:4:1:956,371:1034,371:1034,450
*!LINK 288:318
*!CONNECTION_SET 0:40:40:0:3:0:0:0:1:882,2669:465,2669:465,2741:412,2741
*!LINK 288:316
*!CONNECTION_SET 0:20:20:40:3:0:0:0:1:879,2644:392,2644:392,2433
*!LINK 288:342
*!CONNECTION_SET 20:40:20:0:3:0:0:0:1:905,2671:905,2695:1023,2695:1023,2723
*!LINK 288:339
*!CONNECTION_SET 0:40:20:0:3:0:0:0:1:882,2669:682,2669:682,2741
*!LINK 288:329
*!CONNECTION_SET 40:0:20:40:3:0:0:0:1:922,2629:968,2629:968,2593:1024,2593:1024,2500:979,2500:979,2367
*!LINK 288:326
*!CONNECTION_SET 0:20:20:40:3:0:0:0:1:882,2649:718,2649:718,2509:672,2509:672,2387
*!LINK 312:288
*!CONNECTION_SET 0:40:40:20:4,1:0:0:0:1:1288,2627:968,2627:968,2649:922,2649
*!LINK 330:288
*!CONNECTION_SET 0:20:40:20:2,5:0:0:0:1:1297,2520:1252,2520:1252,2577:1162,2577:1162,2649:922,2649
*!LINK 331:288
*!CONNECTION_SET 0:40:40:0:6,3:0:0:0:1:1295,2454:1125,2454:1125,2542:1024,2542:1024,2629:922,2629
*!LINK 338:350
*!CONNECTION_SET 36:0:0:40:24,12:0:0:0:1:1221,2966:1402,2966:1402,2648:1430,2648
*!LINK 337:350
*!CONNECTION_SET 36:18:20:40:23,11:0:0:0:1:876,2967:934,2967:934,2786:1450,2786:1450,2648
*!LINK 344:350
*!CONNECTION_SET 36:18:0:40:22,10:0:0:0:1:489,2944:531,2944:531,2806:1402,2806:1402,2648:1430,2648
*!LINK 336:350
*!CONNECTION_SET 36:0:0:40:21,9:0:0:0:1:1198,2702:1402,2702:1402,2648:1430,2648
*!LINK 335:350
*!CONNECTION_SET 36:0:40:20:20,8:0:0:0:1:884,2723:943,2723:943,2691:1499,2691:1499,2628:1470,2628
*!LINK 343:350
*!CONNECTION_SET 36:0:0:40:19,7:0:0:0:1:563,2743:605,2743:605,2618:1246,2618:1246,2650:1402,2650:1402,2648:1430,2648
*!LINK 325:350
*!CONNECTION_SET 0:36:0:0:18,6:0:0:0:1:1079,2588:1029,2588:1029,2650:1402,2650:1402,2608:1430,2608
*!LINK 324:350
*!CONNECTION_SET 36:36:0:0:17,5:0:0:0:1:816,2568:875,2568:875,2615:1246,2615:1246,2650:1402,2650:1402,2608:1430,2608
*!LINK 315:350
*!CONNECTION_SET 18:36:0:0:16,4:0:0:0:1:495,2548:495,2615:1246,2615:1246,2650:1402,2650:1402,2608:1430,2608
*!LINK 323:350
*!CONNECTION_SET 36:36:0:0:15,3:0:0:0:1:1143,2345:1402,2345:1402,2608:1430,2608
*!LINK 322:350
*!CONNECTION_SET 0:18:40:40:14,2:0:0:0:1:807,2347:749,2347:749,2436:987,2436:987,2520:1135,2520:1135,2542:1499,2542:1499,2648:1470,2648
*!LINK 313:350
*!CONNECTION_SET 36:36:0:0:13,1:0:0:0:1:554,2436:987,2436:987,2520:1135,2520:1135,2542:1402,2542:1402,2608:1430,2608
*!LINK 312:332
*!CONNECTION_SET 0:20:40:20:3:0:0:0:1:1644,635:1601,635:1601,720:1147,720:1147,878:1207,878:1207,908:1156,908
*!LINK 312:314
*!CONNECTION_SET 0:20:40:20:3:0:0:0:1:1644,635:1522,635:1522,597:1173,597:1173,494:1126,494
*!LINK 330:333
*!CONNECTION_SET 0:40:40:20:3:0:0:0:1:1653,568:1536,568:1536,928:1481,928
*!LINK 330:319
*!CONNECTION_SET 0:20:40:20:3:0:0:0:1:1653,549:1608,549:1608,486:1433,486
*!LINK 331:334
*!CONNECTION_SET 0:40:40:20:3:0:0:0:1:1650,480:1616,480:1616,516:1608,516:1608,603:1603,603:1603,900:1687,900:1687,930:1648,930
*!LINK 331:320
*!CONNECTION_SET 0:40:40:20:3:0:0:0:1:1651,482:1608,482:1608,554:1571,554
*!LINK 340:344
*!CONNECTION_SET 0:20:36:18:2,1:16711680:0:4:1:1031,919:898,919:856,919
*!LINK 343:339
*!CONNECTION_SET 36:18:0:20:2,1:16776960:0:4:1:930,736:972,736:1029,736
*!LINK 318:343
*!CONNECTION_SET 40:20:0:18:2,1:16776960:0:4:1:779,736:851,736:894,736
*!LINK 320:325
*!CONNECTION_SET 20:40:36:18:2,1:26833:0:4:1:1551,574:1551,598:1519,598:1471,598
*!LINK 323:320
*!CONNECTION_SET 36:18:20:0:2,1:255:0:4:1:1499,355:1551,355:1551,534
*!LINK 325:328
*!CONNECTION_SET 0:18:40:40:4,3:26833:0:4:1:1435,598:1384,598:1327,598
*!LINK 319:328
*!CONNECTION_SET 20:40:40:0:2,1:26833:0:4:1:1413,505:1413,529:1384,529:1384,558:1327,558
*!LINK 329:319
*!CONNECTION_SET 40:40:20:0:2,1:255:0:4:1:1355,395:1413,395:1413,465
*!LINK 329:323
*!CONNECTION_SET 40:0:0:18:2,1:255:0:4:1:1355,355:1412,355:1463,355
*!LINK 326:322
*!CONNECTION_SET 40:0:0:18:2,1:255:0:4:1:1048,375:1105,375:1163,375
*!LINK 322:329
*!CONNECTION_SET 36:18:0:20:2,1:255:0:4:1:1199,375:1258,375:1315,375
*!LINK 328:324
*!CONNECTION_SET 0:20:36:18:2,1:26833:0:4:1:1287,578:1231,578:1172,578
*!LINK 324:327
*!CONNECTION_SET 0:18:40:40:4,3:26833:0:4:1:1136,578:1078,578:1021,578
*!LINK 327:315
*!CONNECTION_SET 0:20:36:18:2,1:26833:0:4:1:981,558:911,558:869,558
*!LINK 314:327
*!CONNECTION_SET 20:40:40:0:2,1:26833:0:4:1:1106,514:1106,538:1078,538:1021,538
*!LINK 326:314
*!CONNECTION_SET 40:40:20:0:2,1:255:0:4:1:1051,420:1109,420:1109,479
*!LINK 313:326
*!CONNECTION_SET 36:18:0:20:2,1:255:0:4:1:910,446:951,446:951,395:1008,395
*!LINK 316:313
*!CONNECTION_SET 40:20:0:18:2,1:255:0:4:1:454,471:514,471:557,471
*!LINK 334:338
*!CONNECTION_SET 20:40:36:18:2,1:16711680:0:4:1:1524,509:1524,533:1524,569:1472,569
*!LINK 336:334
*!CONNECTION_SET 36:18:20:0:2,1:16776960:0:4:1:1449,305:1524,305:1524,469
*!LINK 338:341
*!CONNECTION_SET 0:18:40:40:4,3:16711680:0:4:1:1436,569:1338,569:1281,569
*!LINK 333:341
*!CONNECTION_SET 20:40:40:0:2,1:16711680:0:4:1:1356,505:1356,529:1338,529:1281,529
*!LINK 342:333
*!CONNECTION_SET 40:40:20:0:2,1:16776960:0:4:1:1291,346:1356,346:1356,465
*!LINK 342:336
*!CONNECTION_SET 40:0:0:18:2,1:16776960:0:4:1:1291,306:1362,306:1362,305:1413,305
*!LINK 339:335
*!CONNECTION_SET 40:0:0:18:2,1:16776960:0:4:1:953,326:1041,326:1099,326
*!LINK 335:342
*!CONNECTION_SET 36:18:0:20:2,1:16776960:0:4:1:1135,326:1194,326:1251,326
*!LINK 341:337
*!CONNECTION_SET 0:20:36:18:2,1:16711680:0:4:1:1241,549:1185,549:1185,552:1127,552
*!LINK 337:340
*!CONNECTION_SET 0:18:40:40:4,3:16711680:0:4:1:1091,552:1012,552:1012,549:955,549
*!LINK 332:340
*!CONNECTION_SET 20:40:40:0:2,1:16711680:0:4:1:1031,485:1031,509:1012,509:955,509
*!LINK 339:332
*!CONNECTION_SET 40:40:20:0:2,1:16776960:0:4:1:956,371:1034,371:1034,450
*!LINK 159:138
*!CONNECTION_SET 0:40:40:20:28,25:0:0:0:1:402,66:402,91:62,91:62,270
*!LINK 159:169
*!CONNECTION_SET 40:20:0:20:75,74,73,71,70:0:0:0:1:438,46:458,46:458,89:1111,89:1138,89
*!LINK 159:137
*!CONNECTION_SET 0:20:40:40:45,44:0:0:0:1:402,46:297,46:297,56
*!LINK 159:167
*!CONNECTION_SET 0:20:0:0:1:65280:0:4:1:372,46:347,46:347,101:372,101
*!LINK 167:159
*!CONNECTION_SET 40:0:40:20:2,1:65280:0:4:1:412,101:436,101:436,46:412,46
*!CONNECTION_SET 20:0:20:40:3:15780518:1:0:1:392,101:392,90:392,66
*!LINK_STYLE_END
*!TEXT_COMPONENT 1378:309:1378:309:1560:485:Times New Roman:10:13:0:400:0:0:0:0:1:1:0:4:1
*FileLoads component:
*
*Utilisé pour charger les fichiers .csv des charges de chauffage (colonne 1), de climatisation (colonne 2) et d'electricité (colonne 3). En [kW] dans le fichier, donc j'ai ajouté un facteur multiplicatif "*3600" pour convertir en [kJ/hr].
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 1090:716:1090:716:1463:897:Times New Roman:10:13:0:400:0:0:0:0:1:1:0:4:1
*Design
*
*Je défini ici les charges de chauffage et de climatisation maximale.
*Je défini le débit nominal des pompes en supposant un différentiel de température maximal de  30°C pour les charges maximales.
*Je définis le signal de contrôle des pompes, en maintenant le signal entre 20% et 100% de sa puissance nominale, en dessous de 20%, ce n'est plus réaliste, et risqué pour TRNSYS qui n'aime pas beaucoup les débits quasi-nuls.
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 1378:107:1378:107:1559:290:Times New Roman:10:13:0:400:0:0:0:0:1:1:0:4:1
*Parameters:
*Vous trouverez ici les constantes et variables du sol. Celle-ci sont inspirées de Namur-Hyppodrome et les valeurs sont mises à jour avec les études de sols réalisées sur le site de Laval.
*Vous trouverez aussi les T° de consigne des boucles 4G chaudes et froides.
*
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 1133:32:1133:32:1336:203:Times New Roman:10:13:0:400:0:0:0:0:1:1:0:4:1
*Tuyaux:
*Ces tuyaux sont dimensionnés avec l'outil PipeSizing de l'équipe Poly (outil Julia). Les résultats sont dans le dossier PipeSizing.
*Il s'agit de tuyaux équivalent représentant une géométrie simplifiée, avec les même propriétés thermiques
*
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 866:11:866:11:1111:248:Times New Roman:10:13:0:400:0:0:0:0:1:1:0:4:1
*DesignMain:
*Ce composant contient les débits demandées à chaque pas de temps par chaque PAC.
*Il est aussi indfiquez le débit maximal appelé  par chaque boucle au cours de la simulation, c'est le débit nominal des pompes des boucles principales. 
*Le signal de la pompe est obtenu en prenant le rapport entre le débit total (+10% de marge) et le débit nominal, puis ramené au dessus de 0.1 pour éviter des problèmes TRNSYS de débits nuls. 
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 279:26:279:26:418:79:Times New Roman:10:13:0:400:0:0:0:0:1:1:0:4:1
*Source:
*Fictionnal Source
*with T° of 15°C
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 557:85:557:85:974:224:Times New Roman:10:13:0:400:0:0:0:0:1:1:0:4:1
*Chiller:
*Capacité nom. de13.6MW et COP nom. de 4 pour {Tsource,in=15°C; Tload,out = 4°C}. 
*La carte de performance est nominale pour {Tsource,in=30°C; Tload,out=4°C}.
*Il faut donc corriger nos valeurs nominales en les divisant par les ratios correspondants de la carte de performance. Le Chiller utilise ainsi un COP corrigé de 4 et une capacité nominale corrigée de 15MW.
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 663:288:663:288:802:408:Times New Roman:10:13:0:400:0:0:0:0:1:1:0:4:1
*Pompes :
*Récupère le débit nominal (maximum de la somme des débits appelés dans la boucle, avec une marge de 10%) et le signal de la pompe.
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 2:11:2:11:173:501:Times New Roman:10:13:0:400:0:0:0:0:1:1:0:4:1
*Header : 
*Son rôle est de décidé quelle machine utiliser. Si les besoins en chauffage sont supérieur aux besoins en climatisation, alors tous les débits sont dirigés vers la PAC. 
*
*Si les besoins de chauffage sont plus faible que les besoins en climatisation, la PAC est désavantageuse (car cela supposerait rejeter de l'eau chauffée à 75°C dans la source avec un mauvais COP). Un chiller est alors utilisé pour le "surplus" des besoins de climatisation. La PAC répond aux besoins de chauffage en prenant de la chaleur dans la boucle froide. Puis la chaleur restante à extraire de la boucle froide est donné au Chiller, foncitonnant avec une source à plus basse température, et donc avec un meilleur COP.
*!TEXT_COMPONENT_END
*!TEXT_COMPONENT 343:469:343:469:514:906:Times New Roman:10:13:0:400:0:0:0:0:1:1:0:4:1
*PAC -MAIN:
*Utilisée pour répondre à l'entiéreté des besoins de chauffage en puisant de la chaleur dans la boucle froide. Chauffage à 75°C. Et Refroidit la boucle froide à 4°C. S'il y a un déséquilibre dans les charges (trop de besoins de chauffage, et pas assez de chaleur disponible dans la boucle froide) alors la PAC récupère la chaleur manquante dans une source.
*
*La PAC est dimensionnée pour une puissance maximale à l'évaporateur de 10MW, et un COP nominale de 2 pour {Theat,out=85°C; Tcool,out=0°C}. Donc Qcond,rated = 2*Qev,rated.
*!TEXT_COMPONENT_END
